

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../../../../../">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VeraGridEngine.IO.cim.cgmes.cgmes_v2_4_15.devices.acdc_converterdc_terminal &mdash; VeraGrid 6.0.19 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../../../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../../../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../../../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../../../../../_static/style.css?v=b3745da1" />

  
      <script src="../../../../../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../../../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../../../../../_static/documentation_options.js?v=daba22e2"></script>
      <script src="../../../../../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../../../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../../../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../../../../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../../../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/small_signal_stability.html">🔍 Small-Signal stability analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../rst_source/change_log.html">Change log</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../md_source/data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../../../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../../../../../index.html">Module code</a></li>
      <li class="breadcrumb-item active">VeraGridEngine.IO.cim.cgmes.cgmes_v2_4_15.devices.acdc_converterdc_terminal</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <h1>Source code for VeraGridEngine.IO.cim.cgmes.cgmes_v2_4_15.devices.acdc_converterdc_terminal</h1><div class="highlight"><pre>
<span></span><span class="c1"># This Source Code Form is subject to the terms of the Mozilla Public</span>
<span class="c1"># License, v. 2.0. If a copy of the MPL was not distributed with this</span>
<span class="c1"># file, You can obtain one at https://mozilla.org/MPL/2.0/.  </span>
<span class="c1"># SPDX-License-Identifier: MPL-2.0</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">__future__</span><span class="w"> </span><span class="kn">import</span> <span class="n">annotations</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">typing</span><span class="w"> </span><span class="kn">import</span> <span class="n">TYPE_CHECKING</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.IO.base.units</span><span class="w"> </span><span class="kn">import</span> <span class="n">UnitMultiplier</span><span class="p">,</span> <span class="n">UnitSymbol</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.IO.cim.cgmes.cgmes_v2_4_15.devices.dc_base_terminal</span><span class="w"> </span><span class="kn">import</span> <span class="n">DCBaseTerminal</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.IO.cim.cgmes.cgmes_enums</span><span class="w"> </span><span class="kn">import</span> <span class="n">DCPolarityKind</span><span class="p">,</span> <span class="n">CgmesProfileType</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.IO.cim.cgmes.cgmes_property</span><span class="w"> </span><span class="kn">import</span> <span class="n">CgmesProperty</span>

<span class="k">if</span> <span class="n">TYPE_CHECKING</span><span class="p">:</span>
	<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.IO.cim.cgmes.cgmes_v2_4_15.devices.acdc_converter</span><span class="w"> </span><span class="kn">import</span> <span class="n">ACDCConverter</span>

<div class="viewcode-block" id="ACDCConverterDCTerminal">
<a class="viewcode-back" href="../../../../../../../rst_source/api/auto/VeraGridEngine.IO.cim.cgmes.cgmes_v2_4_15.devices.html#VeraGridEngine.IO.cim.cgmes.cgmes_v2_4_15.devices.acdc_converterdc_terminal.ACDCConverterDCTerminal">[docs]</a>
<span class="k">class</span><span class="w"> </span><span class="nc">ACDCConverterDCTerminal</span><span class="p">(</span><span class="n">DCBaseTerminal</span><span class="p">):</span>
    <span class="n">LOCAL_CGMES_PROPERTIES</span><span class="p">:</span> <span class="nb">tuple</span><span class="p">[</span><span class="n">CgmesProperty</span><span class="p">,</span> <span class="o">...</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span>
        <span class="n">CgmesProperty</span><span class="p">(</span><span class="n">property_name</span><span class="o">=</span><span class="s1">&#39;DCConductingEquipment&#39;</span><span class="p">,</span> <span class="n">class_type</span><span class="o">=</span><span class="s1">&#39;ACDCConverter&#39;</span><span class="p">,</span> <span class="n">multiplier</span><span class="o">=</span><span class="n">UnitMultiplier</span><span class="o">.</span><span class="n">none</span><span class="p">,</span> <span class="n">unit</span><span class="o">=</span><span class="n">UnitSymbol</span><span class="o">.</span><span class="n">none</span><span class="p">,</span> <span class="n">description</span><span class="o">=</span><span class="s1">&#39;&#39;&#39;None&#39;&#39;&#39;</span><span class="p">,</span> <span class="n">mandatory</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="n">profiles</span><span class="o">=</span><span class="p">[</span><span class="n">CgmesProfileType</span><span class="o">.</span><span class="n">EQ</span><span class="p">]),</span>
        <span class="n">CgmesProperty</span><span class="p">(</span><span class="n">property_name</span><span class="o">=</span><span class="s1">&#39;polarity&#39;</span><span class="p">,</span> <span class="n">class_type</span><span class="o">=</span><span class="n">DCPolarityKind</span><span class="p">,</span> <span class="n">multiplier</span><span class="o">=</span><span class="n">UnitMultiplier</span><span class="o">.</span><span class="n">none</span><span class="p">,</span> <span class="n">unit</span><span class="o">=</span><span class="n">UnitSymbol</span><span class="o">.</span><span class="n">none</span><span class="p">,</span> <span class="n">description</span><span class="o">=</span><span class="s1">&#39;&#39;&#39;Represents the normal network polarity condition.&#39;&#39;&#39;</span><span class="p">,</span> <span class="n">profiles</span><span class="o">=</span><span class="p">[</span><span class="n">CgmesProfileType</span><span class="o">.</span><span class="n">EQ</span><span class="p">]),</span>
    <span class="p">)</span>
    <span class="vm">__slots__</span> <span class="o">=</span> <span class="p">(</span><span class="s1">&#39;DCConductingEquipment&#39;</span><span class="p">,</span> <span class="s1">&#39;polarity&#39;</span><span class="p">)</span>
    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">rdfid</span><span class="o">=</span><span class="s1">&#39;&#39;</span><span class="p">,</span> <span class="n">tpe</span><span class="o">=</span><span class="s1">&#39;ACDCConverterDCTerminal&#39;</span><span class="p">):</span>
        <span class="n">DCBaseTerminal</span><span class="o">.</span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">rdfid</span><span class="p">,</span> <span class="n">tpe</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">DCConductingEquipment</span><span class="p">:</span> <span class="n">ACDCConverter</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">polarity</span><span class="p">:</span> <span class="n">DCPolarityKind</span> <span class="o">|</span> <span class="kc">None</span> <span class="o">=</span> <span class="kc">None</span></div>

</pre></div>

           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>