

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Dynamic tool practical session: Creating an RMS model using VeraGrid &mdash; VeraGrid 6.7.3 documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../_static/style.css?v=ba3a54df" />

  
      <script src="../_static/jquery.js?v=5d32c60e"></script>
      <script src="../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../_static/documentation_options.js?v=ab36fa8d"></script>
      <script src="../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">Dynamic tool practical session: Creating an RMS model using VeraGrid</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../_sources/md_source/RMS_practical_session.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="dynamic-tool-practical-session-creating-an-rms-model-using-veragrid">
<h1>Dynamic tool practical session: Creating an RMS model using VeraGrid<a class="headerlink" href="#dynamic-tool-practical-session-creating-an-rms-model-using-veragrid" title="Link to this heading"></a></h1>
<p><strong>Date:</strong> 28-05-2026</p>
<section id="guide-contents">
<h2>Guide contents<a class="headerlink" href="#guide-contents" title="Link to this heading"></a></h2>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#1-veragrid"><span class="xref myst">VeraGrid</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#11-veragrid-dynamic-tool"><span class="xref myst">VeraGrid dynamic tool</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#2-objectives-of-the-session"><span class="xref myst">Objectives of the session</span></a></p></li>
<li><p><a class="reference internal" href="#3-system-model"><span class="xref myst">System model</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#31-modelling-conventions-and-per-unit-bases"><span class="xref myst">Modelling conventions and per-unit bases</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#4-device-parameters"><span class="xref myst">Device parameters</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#41-static-network-creation-and-simulation-settings"><span class="xref myst">Static network creation and simulation settings</span></a></p></li>
<li><p><a class="reference internal" href="#42-static-model-assignment"><span class="xref myst">Static model assignment</span></a></p></li>
<li><p><a class="reference internal" href="#43-dynamic-model-assignment"><span class="xref myst">Dynamic model assignment</span></a></p></li>
<li><p><a class="reference internal" href="#44-rms-events"><span class="xref myst">RMS events</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#5-rms-model-construction"><span class="xref myst">RMS model construction</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#51-static-model-construction"><span class="xref myst">Static model construction</span></a></p></li>
<li><p><a class="reference internal" href="#52-dynamic-model-construction"><span class="xref myst">Dynamic model construction</span></a></p></li>
<li><p><a class="reference internal" href="#53-events"><span class="xref myst">Events</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#6-simulation-and-post-processing"><span class="xref myst">Simulation and post-processing</span></a></p>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#61-simulation"><span class="xref myst">Simulation</span></a></p></li>
<li><p><a class="reference internal" href="#62-dynamic-results"><span class="xref myst">Dynamic results</span></a></p></li>
</ol>
</li>
<li><p><a class="reference internal" href="#7-suggestions"><span class="xref myst">Suggestions</span></a></p></li>
</ol>
</section>
<hr class="docutils" />
<section id="veragrid">
<h2>1. VeraGrid<a class="headerlink" href="#veragrid" title="Link to this heading"></a></h2>
<p>VeraGrid is an open-source power-system modelling and simulation platform used to build, store, analyse and visualise electrical networks. It combines a graphical user interface with a calculation engine, so the same network model can be used for steady-state studies, grid validation and dynamic studies.</p>
<p>In this practical session, VeraGrid is used as the environment where one can create the network, assign device parameters and launch the RMS simulation.</p>
<section id="veragrid-dynamic-tool">
<h3>1.1. VeraGrid dynamic tool<a class="headerlink" href="#veragrid-dynamic-tool" title="Link to this heading"></a></h3>
<p>The VeraGrid dynamic tool is used to study the time-domain response of the network after changes such as faults, set-point changes or controller actions. In this session, it is used in RMS mode, where each device is represented through dynamic blocks, variables, parameters and equations.</p>
</section>
</section>
<section id="objectives-of-the-session">
<h2>2. Objectives of the session<a class="headerlink" href="#objectives-of-the-session" title="Link to this heading"></a></h2>
<p>The objective of this practical session is to create a 2-bus system in VeraGrid using RMS models. The session combines static network definition, dynamic model assignment and construction, event configuration and post-processing of simulation results.</p>
<p>At the end of the session, students should be able to:</p>
<ul class="simple">
<li><p>Create a small network in VeraGrid.</p></li>
<li><p>Assign RMS dynamic templates.</p></li>
<li><p>Build models in the block editor.</p></li>
<li><p>Configure step and ramp events that modify parameters of the simulation.</p></li>
<li><p>Run an RMS simulation and identify the expected response.</p></li>
</ul>
</section>
<section id="system-model">
<h2>3. System model<a class="headerlink" href="#system-model" title="Link to this heading"></a></h2>
<p>The system represents a two-bus system with a generator connected to a load by means of a line.</p>
<p><img alt="Two-bus system model" src="../_images/system_model.png" /></p>
<section id="modelling-conventions-and-per-unit-bases">
<h3>3.1. Modelling conventions and per-unit bases<a class="headerlink" href="#modelling-conventions-and-per-unit-bases" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Quantity</p></th>
<th class="head text-right"><p>Value</p></th>
<th class="head"><p>Comment</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>System base power, <code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
<td><p>Common base for the exercise</p></td>
</tr>
<tr class="row-odd"><td><p>Nominal frequency, <code class="docutils literal notranslate"><span class="pre">f</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
<td><p>Used for <code class="docutils literal notranslate"><span class="pre">omega_base</span> <span class="pre">=</span> <span class="pre">2*pi*f</span></code></p></td>
</tr>
<tr class="row-even"><td><p>AC nominal voltage</p></td>
<td class="text-right"><p>10 kV</p></td>
<td><p>Buses 0 and 1</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="device-parameters">
<h2>4. Device parameters<a class="headerlink" href="#device-parameters" title="Link to this heading"></a></h2>
<section id="static-network-creation-and-simulation-settings">
<h3>4.1. Static network creation and simulation settings<a class="headerlink" href="#static-network-creation-and-simulation-settings" title="Link to this heading"></a></h3>
<section id="grid-and-bus-data">
<h4>4.1.1. Grid and bus data<a class="headerlink" href="#grid-and-bus-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Object</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Sbase</span></code></p></td>
<td class="text-right"><p>100 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Grid</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">freq</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Is_dc</span></code></p></td>
<td class="text-right"><p>False</p></td>
</tr>
<tr class="row-odd"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Is_slack</span></code></p></td>
<td class="text-right"><p>True</p></td>
</tr>
<tr class="row-even"><td><p>Bus 0</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Is_dc</span></code></p></td>
<td class="text-right"><p>False</p></td>
</tr>
<tr class="row-even"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Is_slack</span></code></p></td>
<td class="text-right"><p>False</p></td>
</tr>
<tr class="row-odd"><td><p>Bus 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vnom</span></code></p></td>
<td class="text-right"><p>10 kV</p></td>
</tr>
</tbody>
</table>
</section>
<section id="simulation-settings">
<h4>4.1.2. Simulation settings<a class="headerlink" href="#simulation-settings" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Integration</p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">DAE_BackEuler</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Initialization</p></td>
<td class="text-right"><p>Explicit</p></td>
</tr>
<tr class="row-even"><td><p>Tolerance</p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">1e-4</span></code></p></td>
</tr>
<tr class="row-odd"><td><p>Simulation time</p></td>
<td class="text-right"><p>1 s</p></td>
</tr>
<tr class="row-even"><td><p>Time step</p></td>
<td class="text-right"><p><code class="docutils literal notranslate"><span class="pre">1e-3</span></code></p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="static-model-assignment">
<h3>4.2. Static model assignment<a class="headerlink" href="#static-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-static-data">
<h4>4.2.1. Generator static data<a class="headerlink" href="#generator-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vset</span></code></p></td>
<td class="text-right"><p>1.0 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Snom</span></code></p></td>
<td class="text-right"><p>900 MVA</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">freq</span></code></p></td>
<td class="text-right"><p>50 Hz</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">r1</span></code></p></td>
<td class="text-right"><p>0.3</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">x1</span></code></p></td>
<td class="text-right"><p>0.86</p></td>
</tr>
</tbody>
</table>
</section>
<section id="load-static-data">
<h4>4.2.2. Load static data<a class="headerlink" href="#load-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Load 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P</span></code></p></td>
<td class="text-right"><p>9.999999 MVA</p></td>
</tr>
<tr class="row-odd"><td><p>Load 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Q</span></code></p></td>
<td class="text-right"><p>0.999999 MVA</p></td>
</tr>
</tbody>
</table>
</section>
<section id="line-static-data">
<h4>4.2.3. Line static data<a class="headerlink" href="#line-static-data" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">R</span></code></p></td>
<td class="text-right"><p>0.029585 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">X</span></code></p></td>
<td class="text-right"><p>0.071005 p.u.</p></td>
</tr>
<tr class="row-even"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">B</span></code></p></td>
<td class="text-right"><p>0.03 p.u.</p></td>
</tr>
<tr class="row-odd"><td><p>Line 1</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">rate</span></code></p></td>
<td class="text-right"><p>900 MVA</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="dynamic-model-assignment">
<h3>4.3. Dynamic model assignment<a class="headerlink" href="#dynamic-model-assignment" title="Link to this heading"></a></h3>
<section id="generator-dynamic-model-complete-generator-rms-template">
<h4>4.3.1. Generator dynamic model: complete generator RMS template<a class="headerlink" href="#generator-dynamic-model-complete-generator-rms-template" title="Link to this heading"></a></h4>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Device</p></th>
<th class="head"><p>Component</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>Value</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">AEz</span></code></p></td>
<td class="text-right"><p>0.02</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">BEz</span></code></p></td>
<td class="text-right"><p>1.50</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Se_threshold</span></code></p></td>
<td class="text-right"><p>1.0</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">EfeMaxPu</span></code></p></td>
<td class="text-right"><p>15.0</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">EfeMinPu</span></code></p></td>
<td class="text-right"><p>-5.0</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">TolLi</span></code></p></td>
<td class="text-right"><p>0.05</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VaMaxPu</span></code></p></td>
<td class="text-right"><p>2.5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VaMinPu</span></code></p></td>
<td class="text-right"><p>-2.0</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VeMinPu</span></code></p></td>
<td class="text-right"><p>-2.0</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VfeMaxPu</span></code></p></td>
<td class="text-right"><p>5</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">AEx</span></code></p></td>
<td class="text-right"><p>0.02</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">BEx</span></code></p></td>
<td class="text-right"><p>0.01</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ToLLi</span></code></p></td>
<td class="text-right"><p>0.05</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VeMinPu_submodel</span></code></p></td>
<td class="text-right"><p>-5.1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Exciter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VfeMaxPu_submodel</span></code></p></td>
<td class="text-right"><p>5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ks</span></code></p></td>
<td class="text-right"><p>20</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VPssMinPu</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">VPssMinPu</span></code></p></td>
<td class="text-right"><p>-1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Stabilizer</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">SNom</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">fn</span></code></p></td>
<td class="text-right"><p>50</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ws</span></code></p></td>
<td class="text-right"><p>314.159</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">M</span></code></p></td>
<td class="text-right"><p>3.5</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">D</span></code></p></td>
<td class="text-right"><p>10</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Rs</span></code></p></td>
<td class="text-right"><p>0.003</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ra</span></code></p></td>
<td class="text-right"><p>0.003</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd</span></code></p></td>
<td class="text-right"><p>1.8</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq</span></code></p></td>
<td class="text-right"><p>1.7</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_prime</span></code></p></td>
<td class="text-right"><p>0.3</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_prime</span></code></p></td>
<td class="text-right"><p>0.55</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_2prime</span></code></p></td>
<td class="text-right"><p>0.25</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_2prime</span></code></p></td>
<td class="text-right"><p>0.35</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xl</span></code></p></td>
<td class="text-right"><p>0.15</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Td0_prime</span></code></p></td>
<td class="text-right"><p>8</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tq0_prime</span></code></p></td>
<td class="text-right"><p>0.4</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Td0_2prime</span></code></p></td>
<td class="text-right"><p>0.03</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tq0_2prime</span></code></p></td>
<td class="text-right"><p>0.05</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_prime_minus_Xl</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_prime_minus_Xl</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xdaux</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xdaux2</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xdaux3</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xqaux</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xqaux2</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xqaux3</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">A</span></code></p></td>
<td class="text-right"><p>5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>GenQec</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">B</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pm_ref</span></code></p></td>
<td class="text-right"><p></p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Kp</span></code></p></td>
<td class="text-right"><p>-0.01</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ki</span></code></p></td>
<td class="text-right"><p>-0.01</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">p0</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">P0</span></code></p></td>
<td class="text-right"><p>0.01</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">omega_ref</span></code></p></td>
<td class="text-right"><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">K</span></code></p></td>
<td class="text-right"><p>10</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pmax</span></code></p></td>
<td class="text-right"><p>12</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pmin</span></code></p></td>
<td class="text-right"><p>-1</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Uc</span></code></p></td>
<td class="text-right"><p>-0.5</p></td>
</tr>
<tr class="row-even"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Uo</span></code></p></td>
<td class="text-right"><p>0.5</p></td>
</tr>
<tr class="row-odd"><td><p>Generator 1</p></td>
<td><p>Governor</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">T_aux</span></code></p></td>
<td class="text-right"><p>0</p></td>
</tr>
</tbody>
</table>
</section>
<section id="line-dynamic-model-line-rms-template">
<h4>4.3.2. Line dynamic model: line RMS template<a class="headerlink" href="#line-dynamic-model-line-rms-template" title="Link to this heading"></a></h4>
<p>There are no parameters to change.</p>
</section>
<section id="load-dynamic-model-load-rms-template">
<h4>4.3.3. Load dynamic model: load RMS template<a class="headerlink" href="#load-dynamic-model-load-rms-template" title="Link to this heading"></a></h4>
<p>There are no parameters to change.</p>
</section>
</section>
<section id="rms-events">
<h3>4.4. RMS events<a class="headerlink" href="#rms-events" title="Link to this heading"></a></h3>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Event</p></th>
<th class="head"><p>Device</p></th>
<th class="head text-right"><p>Time interval</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head text-right"><p>New value</p></th>
<th class="head"><p>Transition</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Decrease load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.1 s</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pl0</span></code></p></td>
<td class="text-right"><p>-0.06</p></td>
<td><p>Step</p></td>
</tr>
<tr class="row-odd"><td><p>Increase load</p></td>
<td><p>Load</p></td>
<td class="text-right"><p>0.2-0.3 s</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pl0</span></code></p></td>
<td class="text-right"><p>-0.1</p></td>
<td><p>Ramp</p></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="rms-model-construction">
<h2>5. RMS model construction<a class="headerlink" href="#rms-model-construction" title="Link to this heading"></a></h2>
<section id="static-model-construction">
<h3>5.1. Static model construction<a class="headerlink" href="#static-model-construction" title="Link to this heading"></a></h3>
<p>This is the built model:</p>
<p><img alt="Static RMS model built in VeraGrid" src="../_images/static_model_built.png" /></p>
<ol class="arabic simple">
<li><p>Buses are added by dragging a bus from the Library, located in the left vertical bar, to the centre.</p></li>
<li><p>Injections, such as generators and loads, are added by right-clicking on the bus.</p></li>
</ol>
<p><img alt="Add injection menu" src="../_images/add_injection_menu.png" /></p>
<ol class="arabic simple" start="3">
<li><p>Drag a line connecting the buses to create the line.</p></li>
<li><p>Add all static parameters in the left vertical bar for all devices. See the parameter values in <a class="reference internal" href="#4-device-parameters"><span class="xref myst">Section 4</span></a>.</p></li>
<li><p>To check if the static model is correct, run a power flow by clicking on the corresponding icon in the upper bar. The result should be the following:</p></li>
</ol>
<p><img alt="RMS power-flow result" src="../_images/rms_power_flow_result.png" /></p>
</section>
<section id="dynamic-model-construction">
<h3>5.2. Dynamic model construction<a class="headerlink" href="#dynamic-model-construction" title="Link to this heading"></a></h3>
<p>VeraGrid allows two different dynamic simulation modes: RMS and EMT. The following explanation works for both simulation types. There are two ways of setting dynamic models to a device:</p>
<ol class="arabic simple">
<li><p>Assigning a <code class="docutils literal notranslate"><span class="pre">rms_template</span></code> or <code class="docutils literal notranslate"><span class="pre">emt_template</span></code> from the Properties left vertical bar. This way, one cannot edit the dynamic parameters for now, so this mode is not recommended if one wants to correctly parametrise the controls and dynamic parameters. To do this, the default EMT/RMS catalogue must be added from <strong>Actions -&gt; Add default catalogue</strong>, selecting the templates to be added. The templates can be seen in <strong>Database -&gt; Templates -&gt; RMS/EMT Template</strong>.</p></li>
<li><p>Opening the RMS/EMT editor and creating the model from there. This is the option used in this practice and explained below.</p></li>
</ol>
<p>To open the RMS/EMT editor, right-click on the device to be edited and click the editor to be used. In this case, select the RMS editor.</p>
<p><img alt="Open RMS editor menu" src="../_images/open_emt_editor_menu.png" /></p>
<p>For example, for the generator:</p>
<p>The dynamic editor is divided into two main parts: the main page where the model is created by blocks, and the left bar with the library of blocks and devices available.</p>
<p><img alt="RMS editor with initial blocks" src="../_images/rms_editor_initial_blocks.png" /></p>
<p>When opening the RMS editor, some blocks are already in the main page: these are the grid connection blocks. In order to dynamically connect the devices, the simulator needs the voltages and currents of the device. These blocks must be connected to the device to be created.</p>
<p>Add the devices by dragging them from the library into the main page. To inspect the model, select it and then use the left vertical bar:</p>
<ul class="simple">
<li><p><strong>Variables:</strong> all variables of that block are classified here. Their initial value or equation can be seen and edited if needed.</p></li>
<li><p><strong>Parameters:</strong> all parameters of the block are classified here. The value can be changed to fit the desired model. Here, parameters must be changed according to <a class="reference internal" href="#4-device-parameters"><span class="xref myst">Section 4</span></a>.</p></li>
<li><p><strong>Equations:</strong> all state and algebraic equations of the block can be seen and edited if needed.</p></li>
</ul>
<p>This is the final model for the generator:</p>
<p><img alt="Final RMS generator model" src="../_images/rms_generator_model.png" /></p>
</section>
<section id="events">
<h3>5.3. Events<a class="headerlink" href="#events" title="Link to this heading"></a></h3>
<p>Adding events to the dynamic simulations is the way to test different grid scenarios. In this case, the system will be energised and de-energised. In VeraGrid, there are two objects to consider when adding events:</p>
<ul class="simple">
<li><p><strong>RMS/EMT Events Group:</strong> this is the simulation where events are applied. Each event group is one different simulation. One can see and edit all event groups created in <strong>Database -&gt; Dynamic -&gt; Rms/Emt Events Group</strong>. This is useful to perform different simulations on the same grid, for example one with a short-circuit event and another with a fault.</p></li>
<li><p><strong>RMS/EMT Events:</strong> this is what exactly happens to the parameter. One must select the parameter where the event is applied, its new value and the time of the event. There are two types of events available: steps and ramps. One can see and edit all events created in <strong>Database -&gt; Dynamic -&gt; Rms/Emt Event</strong>.</p></li>
</ul>
<p>To add an event from the static model, click on the device where the event is configured and go to <strong>Events -&gt; Add emt event to selected</strong>. Since there is no <code class="docutils literal notranslate"><span class="pre">EmtEventsGroup</span></code>, it must be created.</p>
<p><img alt="Create EMT events group" src="../_images/create_emt_events_group.png" /></p>
<p>Create the <code class="docutils literal notranslate"><span class="pre">EmtEventsGroup</span></code> by giving it a name, for example <code class="docutils literal notranslate"><span class="pre">simulation1</span></code>. After that, add the new events and parametrise them according to <a class="reference internal" href="#44-rms-events"><span class="xref myst">Section 4.4</span></a>.</p>
<p><img alt="EMT event editor" src="../_images/emt_event_editor.png" /></p>
<p>One can see and edit the RMS/EMT EventsGroup and RMS/EMT Events from <strong>Database -&gt; Dynamics</strong>.</p>
</section>
</section>
<section id="simulation-and-post-processing">
<h2>6. Simulation and post-processing<a class="headerlink" href="#simulation-and-post-processing" title="Link to this heading"></a></h2>
<section id="simulation">
<h3>6.1. Simulation<a class="headerlink" href="#simulation" title="Link to this heading"></a></h3>
<p>To perform an RMS simulation, click the button in the upper bar. The simulation will last a few seconds.</p>
<p><img alt="RMS simulation menu" src="../_images/emt_simulation_menu.png" /></p>
</section>
<section id="dynamic-results">
<h3>6.2. Dynamic results<a class="headerlink" href="#dynamic-results" title="Link to this heading"></a></h3>
<p>To see the results, go to <strong>Results -&gt; RMS Dynamic</strong>. There, there are two main parts:</p>
<ul class="simple">
<li><p><strong>Dynamic results:</strong> all variables available to be plotted can be found here. By double-clicking on a variable, the plot appears.</p></li>
<li><p><strong>Dynamic plots:</strong> these are used to create plots with more than one variable. Dynamic plots are added by clicking on the <code class="docutils literal notranslate"><span class="pre">+</span></code> sign in the upper-right corner. Variables from the dynamic results can be dragged to the plots and then plotted by double-clicking the plot.</p></li>
</ul>
<p><img alt="RMS dynamic results" src="../_images/emt_dynamic_results.png" /></p>
</section>
</section>
<section id="suggestions">
<h2>7. Suggestions<a class="headerlink" href="#suggestions" title="Link to this heading"></a></h2>
<p>The eRoots dynamic team is very happy to hear your suggestions. Do not be shy and tell us everything you think can be improved.</p>
</section>
</section>


           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>