

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>GENQEC &mdash; VeraGrid 6.7.3 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../_static/documentation_options.js?v=ab36fa8d"></script>
      <script src="../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="GENROU/GENROW" href="genrou_genrow.html" />
    <link rel="prev" title="Exciter" href="exciter.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../../dynamic_simulations.html">🧲 Dynamic simulations</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../rms_simulations.html">⏱️ RMS simulations</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../emt_simulations.html">🔬 EMT simulations</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="../../dynamic_model_library_index.html">📚 Dynamic model library</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="../../dynamic_model_library_index.html#authoring-models">Authoring models</a></li>
<li class="toctree-l3 current"><a class="reference internal" href="../../dynamic_model_library_index.html#device-templates">Device templates</a><ul class="current">
<li class="toctree-l4 current"><a class="reference internal" href="index.html">RMS device templates</a></li>
<li class="toctree-l4"><a class="reference internal" href="../EMT/index.html">EMT device templates</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="../../dynamic_model_library_index.html#reusable-blocks-and-logic">Reusable blocks and logic</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#why-dynamic-simulations-are-different-from-static-simulations">Why dynamic simulations are different from static simulations</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#rms-and-emt">RMS and EMT</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dae-formulation">DAE formulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#from-blocks-to-equations-in-veragrid">From blocks to equations in VeraGrid</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#symbolic-numeric-approach">Symbolic-numeric approach</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#dynamic-blocks-in-veragrid">Dynamic blocks in VeraGrid</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#initialization">Initialization</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#initialization-references">Initialization references</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#solvers-and-integration-methods">Solvers and integration methods</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#events-and-simulation-scenarios">Events and simulation scenarios</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#settings">Settings</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#results">Results</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#api-workflow-overview">API workflow overview</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#rms-example-from-scripting">RMS example from scripting</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#emt-example-from-scripting">EMT example from scripting</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#working-with-templates-and-model-editors">Working with templates and model editors</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#importing-dynamic-models-from-external-tools">Importing dynamic models from external tools</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#benchmarks-and-validation">Benchmarks and validation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#best-practices">Best practices</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#common-pitfalls">Common pitfalls</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../dynamic_simulations.html#references">References</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_simulations.html">🧲 Dynamic simulations</a></li>
          <li class="breadcrumb-item"><a href="../../dynamic_model_library_index.html">📚 Dynamic model library</a></li>
          <li class="breadcrumb-item"><a href="index.html">RMS device templates</a></li>
      <li class="breadcrumb-item active">GENQEC</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../../_sources/md_source/dyn_templates/RMS/genqec.md.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section class="tex2jax_ignore mathjax_ignore" id="genqec">
<h1>GENQEC<a class="headerlink" href="#genqec" title="Link to this heading"></a></h1>
<!-- veragrid-block-introduction:start -->
<p><strong>GENQEC</strong> belongs to an electromechanical machine or prime-mover model. It links electrical torque and flux with rotor speed, angle, mechanical power, or actuator dynamics, making it central to frequency, voltage, and rotor-angle stability studies.</p>
<section id="typical-use">
<h2>Typical use<a class="headerlink" href="#typical-use" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Use it when electrical transients must interact with rotating mass or machine controls.</p></li>
<li><p>Initialize torque, power, flux, and speed consistently with the solved power flow.</p></li>
</ul>
<!-- veragrid-block-introduction:end -->
<p>This model represents the <code class="docutils literal notranslate"><span class="pre">GENQEC</span></code> synchronous machine block used within the RMS complete generator model.</p>
<section id="purpose">
<h3>Purpose<a class="headerlink" href="#purpose" title="Link to this heading"></a></h3>
<p><code class="docutils literal notranslate"><span class="pre">GENQEC</span></code> is the internal synchronous-machine RMS model with electromechanical dynamics, transient emf states, dq electrical equations, and quadratic magnetic saturation.</p>
</section>
<section id="behavior">
<h3>Behavior<a class="headerlink" href="#behavior" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Receives terminal voltage magnitude and angle from the network-facing wrapper.</p></li>
<li><p>Receives mechanical torque from the governor and field voltage from the exciter.</p></li>
<li><p>Produces electrical active and reactive power, electromagnetic torque, machine speed, and exciter feedback signals.</p></li>
<li><p>Couples rotor swing dynamics, dq electrical equations, and saturation behavior.</p></li>
</ul>
</section>
<section id="characteristics">
<h3>Characteristics<a class="headerlink" href="#characteristics" title="Link to this heading"></a></h3>
<ul class="simple">
<li><p>Positive-sequence RMS synchronous-machine model.</p></li>
<li><p>Includes rotor angle and speed dynamics.</p></li>
<li><p>Includes transient internal emf states.</p></li>
<li><p>Includes quadratic saturation through the air-gap flux channel.</p></li>
</ul>
</section>
</section>
<section id="characteristic-equations">
<h2>Characteristic equations<a class="headerlink" href="#characteristic-equations" title="Link to this heading"></a></h2>
<div class="math">
<p><img src="../../../_images/math/bdc0dd627f71de371011dac982e73060372fc781.svg" alt="\frac{d\delta}{dt} = (\omega - 1) w_s"/></p>
</div><div class="math">
<p><img src="../../../_images/math/c76f8bc014bcb3ef9edb6f8461c3c6230b2f91a6.svg" alt="\frac{d\omega}{dt} = \frac{T_m - T_e - D(\omega - 1)}{M}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/3ea0cf44aff22797564bb06f059393360dd6b0dc.svg" alt="\frac{dE_q'}{dt} = \frac{V_f - \mathrm{Sat}\,E_{q1}}{T_{d0}'}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/6c663ac6a0c53ee9ac7473f06b498feac6d3f61f.svg" alt="\frac{dE_d'}{dt} = -\frac{\mathrm{Sat}\,E_{d1}}{T_{q0}'}"/></p>
</div><div class="math">
<p><img src="../../../_images/math/f9efd07cbbafd592b05b184a15e56bebd7cc0b8d.svg" alt="P_g = V_d I_d + V_q I_q"/></p>
</div><div class="math">
<p><img src="../../../_images/math/c5356a51766d7a22aa032449236bf0a69cdf5073.svg" alt="Q_g = V_q I_d - V_d I_q"/></p>
</div><div class="math">
<p><img src="../../../_images/math/316f6b8bf96770e157a7edf84f91967f54819c15.svg" alt="T_e = \Psi_d I_q - \Psi_q I_d"/></p>
</div><div class="math">
<p><img src="../../../_images/math/0e62dbfd31bb745f85abcb5d59849c84947fbd60.svg" alt="S_a = \frac{A}{2}\left((\Psi_{ag} - B) + \sqrt{(\Psi_{ag} - B)^2 + \varepsilon}\right)^2"/></p>
</div></section>
<section id="interface-table">
<h2>Interface table<a class="headerlink" href="#interface-table" title="Link to this heading"></a></h2>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Category</p></th>
<th class="head"><p>Name</p></th>
<th class="head"><p>Meaning</p></th>
<th class="head"><p>Units</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vm</span></code></p></td>
<td><p>Terminal voltage magnitude at the generator bus</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Va</span></code></p></td>
<td><p>Terminal voltage angle at the generator bus</p></td>
<td><p>rad</p></td>
</tr>
<tr class="row-even"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tm</span></code></p></td>
<td><p>Mechanical torque signal received from the governor block</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Input</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vf</span></code></p></td>
<td><p>Field-voltage signal received from the exciter block</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pg</span></code></p></td>
<td><p>Generator active power injection computed by the machine model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qg</span></code></p></td>
<td><p>Generator reactive power injection computed by the machine model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">omega</span></code></p></td>
<td><p>Rotor speed output shared with the stabilizer and governor</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">IRPu</span></code></p></td>
<td><p>Exciter feedback quantity exported to the exciter block</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Output</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Te</span></code></p></td>
<td><p>Electromagnetic torque exported to the governor/composite model</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">delta</span></code></p></td>
<td><p>Rotor electrical angle state</p></td>
<td><p>rad</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">omega</span></code></p></td>
<td><p>Rotor electrical speed state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Eq_prime</span></code></p></td>
<td><p>q-axis transient internal emf state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ed_prime</span></code></p></td>
<td><p>d-axis transient internal emf state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Psid_prime</span></code></p></td>
<td><p>d-axis transient flux-related state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Psiq_prime</span></code></p></td>
<td><p>q-axis transient flux-related state</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Pg</span></code></p></td>
<td><p>Algebraic active-power variable</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Qg</span></code></p></td>
<td><p>Algebraic reactive-power variable</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Id</span></code></p></td>
<td><p>d-axis stator current</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Iq</span></code></p></td>
<td><p>q-axis stator current</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vd</span></code></p></td>
<td><p>d-axis terminal voltage</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Vq</span></code></p></td>
<td><p>q-axis terminal voltage</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Psid</span></code></p></td>
<td><p>d-axis flux linkage quantity</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Psiq</span></code></p></td>
<td><p>q-axis flux linkage quantity</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Te</span></code></p></td>
<td><p>Electromagnetic torque variable</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">IRPu</span></code></p></td>
<td><p>Exciter feedback quantity derived from the internal emf channel</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_2prime_sat</span></code></p></td>
<td><p>Saturated subtransient d-axis reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_2prime_sat</span></code></p></td>
<td><p>Saturated subtransient q-axis reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Sa</span></code></p></td>
<td><p>Saturation increment</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Sat</span></code></p></td>
<td><p>Total saturation multiplier</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">V_qag</span></code></p></td>
<td><p>q-axis air-gap voltage-related quantity</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">V_dag</span></code></p></td>
<td><p>d-axis air-gap voltage-related quantity</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Variable</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Psi_ag</span></code></p></td>
<td><p>Air-gap flux magnitude used by the saturation law</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">fn</span></code></p></td>
<td><p>Nominal electrical frequency</p></td>
<td><p>Hz</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">ws</span></code></p></td>
<td><p>Synchronous electrical angular speed</p></td>
<td><p>rad/s</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">M</span></code></p></td>
<td><p>Inertia constant used in the swing equation</p></td>
<td><p>pu-based model constant</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">D</span></code></p></td>
<td><p>Damping coefficient used in the swing equation</p></td>
<td><p>pu-based model constant</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Rs</span></code></p></td>
<td><p>Stator resistance parameter</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Ra</span></code></p></td>
<td><p>Armature resistance parameter used in the dq algebraic equations</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd</span></code></p></td>
<td><p>d-axis synchronous reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq</span></code></p></td>
<td><p>q-axis synchronous reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_prime</span></code></p></td>
<td><p>d-axis transient reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_prime</span></code></p></td>
<td><p>q-axis transient reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xd_2prime</span></code></p></td>
<td><p>d-axis subtransient reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xq_2prime</span></code></p></td>
<td><p>q-axis subtransient reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Xl</span></code></p></td>
<td><p>Leakage reactance</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Td0_prime</span></code></p></td>
<td><p>d-axis open-circuit transient time constant</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tq0_prime</span></code></p></td>
<td><p>q-axis open-circuit transient time constant</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Td0_2prime</span></code></p></td>
<td><p>d-axis open-circuit subtransient time constant</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">Tq0_2prime</span></code></p></td>
<td><p>q-axis open-circuit subtransient time constant</p></td>
<td><p>s</p></td>
</tr>
<tr class="row-odd"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">A</span></code></p></td>
<td><p>Quadratic saturation gain parameter</p></td>
<td><p>pu</p></td>
</tr>
<tr class="row-even"><td><p>Parameter</p></td>
<td><p><code class="docutils literal notranslate"><span class="pre">B</span></code></p></td>
<td><p>Saturation knee-shift parameter</p></td>
<td><p>pu</p></td>
</tr>
</tbody>
</table>
</section>
<section id="how-to-use-it">
<h2>How to use it<a class="headerlink" href="#how-to-use-it" title="Link to this heading"></a></h2>
<ul class="simple">
<li><p>Treat <code class="docutils literal notranslate"><span class="pre">GENQEC</span></code> as the machine core of the RMS <code class="docutils literal notranslate"><span class="pre">Complete</span> <span class="pre">generator</span></code> package.</p></li>
<li><p>Use the higher-level <code class="docutils literal notranslate"><span class="pre">Complete</span> <span class="pre">generator</span></code> template when you want the machine already wired to governor, exciter, and stabilizer blocks.</p></li>
</ul>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="exciter.html" class="btn btn-neutral float-left" title="Exciter" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="genrou_genrow.html" class="btn btn-neutral float-right" title="GENROU/GENROW" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>