********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.3.0
*
* Date:     05/21/2026 15:34
* Project:  SPTL_11_05 (Study Case: Y01 (2024/25))
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ChaVec;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);scale(p);usage(i);approx(i);vector:SIZEROW(i);vector:0(r);vector:1(r);vector:2(r)
  2;C;sline;2891;;0;0;3;100;90,90909091;90,90909091
  3;C;sline;2874;;0;0;3;100;93,1;80,17
  4;C;sline;2875;;0;0;3;100;93,94;84,85
  5;C;sline;2876;;0;0;3;100;95,89;88,36
  6;C;sline;2877;;0;0;3;100;92,31;77,62
  7;C;sline;2878;;0;0;3;100;95,2;87,2
  8;C;sline;2879;;0;0;3;100;96,53;89,53
  9;C;sline;2880;;2;0;3;6;5,79;5,37
  10;C;sline;2881;;0;0;3;100;95,05;86,81
  11;C;sline;2882;;0;0;3;100;96,53;89,53
  12;C;ContRating;;;2;0;3;1120;1060;990
  13;C;ContRating;;;2;0;3;935;785;785
  14;C;ContRating;;;2;0;3;38;38;38
  15;C;ContRating;;;2;0;3;38;38;38
  16;C;ContRating;;;2;0;3;132;123;106
  17;C;ContRating;;;2;0;3;132;123;106
  18;C;ContRating;;;2;0;3;24;20;16
  19;C;ContRating;;;2;0;3;23;19;19
  20;C;ContRating;;;2;0;3;23;19;19
  21;C;ContRating;;;2;0;3;1120;1060;990
  22;C;ContRating;;;2;0;3;1120;1060;990
  23;C;ContRating;;;2;0;3;155;155;155
  24;C;ContRating;;;2;0;3;38;38;38
  25;C;ContRating;;;2;0;3;38;38;38
  26;C;ContRating;;;2;0;3;38;38;38
  27;C;ContRating;;;2;0;3;2470;2350;2150
  28;C;ContRating;;;2;0;3;2473;2349;2148
  29;C;ContRating;;;2;0;3;276;240;240
  30;C;ContRating;;;2;0;3;276;240;240
  31;C;ContRating;;;2;0;3;232;198;188
  32;C;ContRating;;;2;0;3;115;104,3;104,3
  33;C;ContRating;;;2;0;3;232;198;188
  34;C;ContRating;;;2;0;3;115;104,3;104,3
  35;C;ContRating;;;2;0;3;45;45;45
  36;C;ContRating;;;2;0;3;164;151;127
  37;C;ContRating;;;2;0;3;154;131;127
  38;C;ContRating;;;2;0;3;20,77;19,9;19,99
  39;C;ContRating;;;2;0;3;21;20;20
  40;C;ContRating;;;2;0;3;42;42;42
  41;C;ContRating;;;2;0;3;132;123;106
  42;C;ContRating;;;2;0;3;132;123;106
  43;C;ContRating;;;2;0;3;14;11;11
  44;C;ContRating;;;2;0;3;1165;920;920
  45;C;ContRating;;;2;0;3;2770;2770;2660
  46;C;ContRating;;;2;0;3;2520;2400;2190
  47;C;ContRating;;;2;0;3;132;122;106
  48;C;ContRating;;;2;0;3;100;100;100
  49;C;ContRating;;;2;0;3;115;104,3;104,3
  50;C;ContRating;;;2;0;3;115;104,3;104,3
  51;C;ContRating;;;2;0;3;1190;1190;1190
  52;C;ContRating;;;2;0;3;276;240;240
  53;C;ContRating;;;2;0;3;276;240;240
  54;C;ContRating;;;2;0;3;21;20;20
  55;C;ContRating;;;2;0;3;21;20;20
  56;C;ContRating;;;2;0;3;25;20;20
  57;C;ContRating;;;2;0;3;25;20;20
  58;C;ContRating;;;2;0;3;270;270;270
  59;C;ContRating;;;2;0;3;360;300;240
  60;C;ContRating;;;2;0;3;270;270;270
  61;C;ContRating;;;2;0;3;2470;2350;2150


$$ElmAsm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ngnum(i);i_mot(i);pgini(r);outserv(i);idfig(i);bustp(a:4);qgini(r);cCategory(a);pmode(i)
  62;C;WTG_BOWB0A;258;2873;1;0;6,3;0;0;AS;0;Wind;0
  63;C;WTG_BOWB0B;258;2873;1;0;6,3;0;0;AS;0;Wind;0


$$ElmBranch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iDatCon0(i);iDatCon1(i)
  64;C;br_BERW1Q_ECCL1-_1;258;0;1
  65;C;br_BERW1R_ECCL1-_1;258;0;1
  66;C;br_BOWB31_KAIM3-_1;258;0;0
  67;C;br_BOWB32_KAIM3-_1;258;0;0
  68;C;br_COCK2-_KAIM2-_1;258;0;0
  69;C;br_CRYR4-_TORN4-_1;258;0;1
  70;C;br_DUNB1Q_INWI1Q_1;258;0;1
  71;C;br_DUNB1R_INWI1R_1;258;0;1
  72;C;br_DUNE1-_SMEA1-_1;258;0;0
  73;C;br_ECCL1-_GALA1-_1;258;1;0
  74;C;br_ECCL1-_GALA1-_2;258;1;0
  75;C;br_ECCL4A_TORN4-_1;258;0;1
  76;C;br_ECCL4B_TORN4-_1;258;0;1
  77;C;br_NNGA2-_NNGA2G_1;258;0;0
  78;C;br_NNGB2-_NNGB2G_1;258;0;0
  79;C;br_POOB2Q_SMEA2-_1;258;0;1
  80;C;br_POOB2R_SMEA2-_1;258;0;1


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i)
  81;C;brk_ECCL4A_ECCL4B_1;258;;0;cbk;3;0
  82;C;brk_ECCL4A_ECCL4C_1;258;;0;cbk;3;0
  83;C;brk_ECCL4B_ECCL4D_1;258;;0;cbk;3;0
  84;C;brk_SHRU3A_SHRU3B_1;258;;1;cbk;3;0


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:6);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r);ddroop(r);usp_max(r);usp_min(r);cQ_min(r);cQ_max(r)
  85;C;EMH_BERW3-_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  86;C;EMH_COCK3-_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  87;C;EMH_DEWP3-_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  88;C;EMH_DUNB3A_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  89;C;EMH_DUNB3B_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  90;C;EMH_ECCL3-_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  91;C;EMH_GALA3-_H2;517;0;100;1;Renewable generation;constq;DEF;0,3;0;0,3;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  92;C;EMH_KAIM3-_H2;517;0;100;1;Renewable generation;constq;DEF;0,3;0;0,3;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  93;C;EMH_POOB3-_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  94;C;EMH_SHRU3A_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  95;C;EMH_SHRU3B_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  96;C;EMH_WHHO3-_H2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  97;C;EMO_BERW3-_N2;517;0;100;1;Renewable generation;constq;DEF;0,3;0;0,3;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  98;C;EMO_COCK3-_N2;517;0;100;1;Renewable generation;constq;DEF;1,3;0;1,3;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  99;C;EMO_DEWP3-_N2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  100;C;EMO_DUNB3A_N2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  101;C;EMO_DUNB3B_N2;517;0;100;1;Renewable generation;constq;DEF;2,3;0;2,3;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  102;C;EMO_ECCL3-_N2;517;0;100;1;Renewable generation;constq;DEF;0,1;0;0,1;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  103;C;EMO_GALA3-_N2;517;0;100;1;Renewable generation;constq;DEF;2;0;2;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  104;C;EMO_KAIM3-_N2;517;0;100;1;Renewable generation;constq;DEF;2,6;0;2,6;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  105;C;EMO_POOB3-_N2;517;0;100;1;Renewable generation;constq;DEF;17,1;0;17,1;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  106;C;EMO_SHRU3A_N2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  107;C;EMO_SHRU3B_N2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  108;C;EMO_WHHO3-_N2;517;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  109;C;EMP_BERW3-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  110;C;EMP_COCK3-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  111;C;EMP_DEWP3-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  112;C;EMP_DUNB3A_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  113;C;EMP_DUNB3B_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  114;C;EMP_ECCL3-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  115;C;EMP_GALA3-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  116;C;EMP_KAIM3-_P2;517;0;100;1;Storage;constq;DEF;0,1;0;0,1;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  117;C;EMP_POOB3-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  118;C;EMP_SHRU3A_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  119;C;EMP_SHRU3B-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  120;C;EMP_WHHO3-_P2;517;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  121;C;EMS_BERW3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  122;C;EMS_COCK3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  123;C;EMS_DEWP3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  124;C;EMS_DUNB3A_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  125;C;EMS_DUNB3B_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  126;C;EMS_ECCL3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  127;C;EMS_GALA3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  128;C;EMS_KAIM3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  129;C;EMS_POOB3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  130;C;EMS_SHRU3A_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  131;C;EMS_SHRU3B_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  132;C;EMS_WHHO3-_S2;517;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  133;C;EMW_BERW3-_W2;517;0;107,7144;1;Wind;constq;DEF;43,1;0;43,1;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,106637;0,106637
  134;C;EMW_COCK3-_W2;517;0;100;1;Wind;constq;DEF;0,3;0;0,3;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  135;C;EMW_DEWP3-_W2;517;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  136;C;EMW_DUNB3A_W2;517;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  137;C;EMW_DUNB3B_W2;517;0;100;1;Wind;constq;DEF;6,6;0;6,6;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  138;C;EMW_ECCL3-_W2;517;0;100;1;Wind;constq;DEF;12,7;0;12,7;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  139;C;EMW_GALA3-_W2;517;0;100;1;Wind;constq;DEF;7,6;0;7,6;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  140;C;EMW_KAIM3-_W2;517;0;100;1;Wind;constq;DEF;1;0;1;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  141;C;EMW_POOB3-_W2;517;0;100;1;Wind;constq;DEF;2,5;0;2,5;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  142;C;EMW_SHRU3A_W2;517;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  143;C;EMW_SHRU3B_W2;517;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  144;C;EMW_WHHO3-_W2;517;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  145;C;WTG_AIKE0A_1;258;0;71,9;0,9;Wind;vdroop;DEF;29;0;29;1;0;0;1;0;1,02;0;0;1;3;1,05;0,95;-19,24481;30,69538
  146;C;WTG_AIKE0B_1;258;0;86;0,95;Wind;vdroop;DEF;29;0;29;1;0;0;1;0;1,01;0;0;1;3;1,05;0,95;-23,01883;36,71492
  147;C;WTG_AIKE0G_1;258;0;53,4;0,9;Wind;vdroop;DEF;19,2;0;19,2;1;0;0;1;0;1,01;0;0;1;3;1,05;0,95;-10,83353;19,85479
  148;C;WTG_CRYR01_1;258;0;111,111;0,9;Wind;vdroop;DEF;40;0;40;1;0;0;1;0;1,01;0;0;1;3;1,05;0,95;-28,36167;54,45581
  149;C;WTG_CRYR02_1;258;0;111,111;0,9;Wind;vdroop;DEF;40;0;40;1;0;0;1;0;1,01;0;0;1;3;1,05;0,95;-29,85985;50,15614
  150;C;WTG_CRYR0G_1;258;0;69,44445;0,9;Wind;vdroop;DEF;25;0;25;1;0;0;1;0;1,01;0;0;1;3;1,05;0,95;-22;23,94
  151;C;WTG_DUNE0G_1;258;0;32,457;0,9166;Wind;vdroop;DEF;11,9;0;11,9;1;0;0;1;0;1,02;0;0;1;3;1,05;0,95;-8;12,01
  152;C;WTG_FALL0A_1;258;0;75;0,95;Wind;vdroop;DEF;28,8;0;28,8;1;0;0;1;0;1,01;0;0;1;3;1,05;0,95;-20;31,18273
  153;C;WTG_FALL0B_1;258;0;75;0,95;Wind;vdroop;DEF;28,8;0;28,8;1;0;0;1;0;1,01;0;0;1;3;1,05;0,95;-20;31,18273
  154;C;WTG_KEIH0G_1;258;0;5,555555;0,9;Wind;vdroop;DEF;1,8;0;1,8;1;0;0;1;0;1,02;0;0;1;3;1,1;0,9;-2;1,747685
  155;C;WTG_LOPA0G_1;258;0;42,22222;0,9;Wind;vdroop;DEF;15,2;0;15,2;1;0;0;1;0;1,02;0;0;1;3;1,05;0,95;-16;14,56
  156;C;WTG_NNGA6-_1;258;0;250;0,9;Wind;constq;DEF;112;0;112;1;0;0;1;0;1,01;0;0;1;3;1,1;0,9;-73,95;73,95
  157;C;WTG_NNGB6-_1;258;0;250;0,9;Wind;constq;DEF;112;0;112;1;0;0;1;0;1,01;0;0;1;3;1,1;0,9;-73,95;73,95
  158;C;WTG_POGB0G;258;0;9,72;0,99;Wind;vdroop;DEF;3,8;0;3,8;1;0;0;1;0;1;0;0;1;3;1,1;0,9;-5;3,446862
  159;C;WTG_TODD0G_1;258;0;30,66667;0,9;Wind;vdroop;DEF;11;0;11;1;0;0;1;0;1,02;0;0;1;3;1,05;0,95;-12;10,39


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i)
  160;C;lne_BERW1Q_ECCL1-_1;64;;21,54;1;;1;0
  161;C;lne_BERW1Q_ECCL1-_2;64;2888;0,31;1;;1;0
  162;C;lne_BERW1R_ECCL1-_1;65;;21,54;1;;1;0
  163;C;lne_BERW1R_ECCL1-_2;65;2888;0,27;1;;1;0
  164;C;lne_BOWB31_KAIMY6_1;66;2904;5,38;1;;1;0
  165;C;lne_KAIM3-_KAIMX9_1;66;2918;11,23;1;;1;0
  166;C;lne_KAIMX9_KAIMY6_1;66;2920;4,42;1;;1;0
  167;C;lne_BOWB32_KAIMY7_1;67;2905;5,38;1;;1;0
  168;C;lne_KAIM3-_KAIMX8_1;67;2917;11,23;1;;1;0
  169;C;lne_KAIMX8_KAIMY7_1;67;2919;4,42;1;;1;0
  170;C;lne_COCK2-_SMEA2R_1;68;;9,51;1;;1;0
  171;C;lne_KAIM2-_SMEA2R_1;68;;8,78;1;;1;0
  172;C;lne_CRYR4-_TORN4-_1;69;;9,36;1;;1;0
  173;C;lne_THOB4A_TORN4-_1;69;2899;1,97;1;;1;0
  174;C;lne_DUNB1Q_INWI1A_1;70;;7,8;1;;1;0
  175;C;lne_INWI1A_INWI1Q_1;70;2892;3,7;1;;1;0
  176;C;lne_DUNB1R_INWI1B_1;71;;7,8;1;;1;0
  177;C;lne_INWI1B_INWI1R_1;71;2892;3,7;1;;1;0
  178;C;lne_DUNE1-_SMEA1-_1;72;;17,838;1;;1;0
  179;C;lne_SMEA1-SME1R;72;2891;0,13;1;;1;0
  180;C;lne_SMEA1R_SMEA1S;72;2889;0,491;1;;1;0
  181;C;lne_ECCL1-_ECCL1A_1;73;;4,19;1;;1;0
  182;C;lne_GALA1-_GALA1A_1;73;;0,3;1;;1;0
  183;C;lne_GALA1A_ECCL1A_1;73;;26,88;1;;1;0
  184;C;lne_ECCL1-_ECCL1B_1;74;;4,19;1;;1;0
  185;C;lne_GALA1-_GALA1B_1;74;;0,3;1;;1;0
  186;C;lne_GALA1B_ECCL1B_1;74;;26,45;1;;1;0
  187;C;lne_BRNX4A_TORN4-_1;75;2897;2,1;1;;2;0
  188;C;lne_ECCL4A_BRNX4A_1;75;;34,2;1;;1;0
  189;C;lne_BRNX4B_TORN4-_1;76;2897;2,1;1;;2;0
  190;C;lne_ECCL4B_BRNX4B_1;76;;34,2;1;;1;0
  191;C;lne_NNGA2-_NNGA2T_1;77;2921;12,325;1;;1;0
  192;C;lne_NNGA2G_NNGA2S_1;77;2923;1;1;;1;0
  193;C;lne_NNGA2S_NNGA2T_1;77;2922;36,572;1;;1;0
  194;C;lne_NNGB2-_NNGB2T_1;78;2921;12,3;1;;1;0
  195;C;lne_NNGB2G_NNGB2S_1;78;2923;1;1;;1;0
  196;C;lne_NNGB2S_NNGB2T_1;78;2922;36,572;1;;1;0
  197;C;lne_POOB2Q_SMEA2-_1;79;;7,79;1;;1;0
  198;C;lne_SMEA2-_YH002A_1;79;2894;0,19;1;;1;0
  199;C;lne_POOB2R_SMEA2-_1;80;;7,79;1;;1;0
  200;C;lne_SMEA2-_YH002B_1;80;2894;0,19;1;;1;0
  201;C;lne_AIKE3-_DUNB3-_1;258;2901;15;1;;1;0
  202;C;lne_AIKE3-_DUNB3-_2;258;2902;15;1;;1;0
  203;C;lne_BERW3-_ECCL3-_1;258;2903;999,99;1;;1;0
  204;C;lne_COCK2-_SMEA2-_1;258;;9,51;1;;1;0
  205;C;lne_COCK4Q_ECCL4A_1;258;;65,9;1;;1;0
  206;C;lne_COCK4R_ECCL4B_1;258;;65,89;1;;1;0
  207;C;lne_CRYR1A_WESE1-_1;258;2893;3,989;1;;1;0
  208;C;lne_CRYR3-_DUNB3-_1;258;2906;10;1;;1;0
  209;C;lne_CRYR3-_DUNB3-_2;258;2907;10;1;;1;0
  210;C;lne_CRYR3-_DUNB3-_3;258;2908;10;1;;1;0
  211;C;lne_CRYR4-_FALL4-_1;258;;13,86;1;;1;0
  212;C;lne_CRYR4-_NNGA4-_1;258;2898;0,58;1;;1;0
  213;C;lne_CRYR4-_NNGB4-_1;258;2898;0,58;1;;1;0
  214;C;lne_DEWP2Q_WHHO2Q_1;258;2909;2,48;1;;1;0
  215;C;lne_DEWP2R_WHHO2R_1;258;2909;2,55;1;;1;0
  216;C;lne_DUNB1Q_DUNB1S_1;258;2890;0,15;1;;1;0
  217;C;lne_DUNB1R_DUNB1T_1;258;2890;0,15;1;;1;0
  218;C;lne_DUNB3-_VIRD3-_1;258;2900;7,4;1;;1;0
  219;C;lne_DUNE1-_GALA1-_1;258;;23,64;1;;1;0
  220;C;lne_DUNE3-_KEIH3-_1;258;2895;4,7458;1;;1;0
  221;C;lne_DUNE3-_POGB3-_1;258;2896;3,809;1;;1;0
  222;C;lne_DUNE3-_TODD3-_1;258;2910;6,07;1;;1;0
  223;C;lne_ECCL3-_GALA3-_1;258;2911;48,15;1;;1;0
  224;C;lne_ECCL4C_STWB4Q_1;258;;7,39;1;;1;0
  225;C;lne_ECCL4D_STWB4R_1;258;;7,39;1;;1;0
  226;C;lne_FALL4-_SMEA4R_1;258;;31,1;1;;1;0
  227;C;lne_GALA1-_HAWI1B_1;258;2912;23,55;1;;1;0
  228;C;lne_GALA3-_LOPA3-_1;258;2913;10;1;;1;0
  229;C;lne_INWI1Q_TORN1-_1;258;2914;1,15;1;;1;0
  230;C;lne_INWI1R_TORN1-_1;258;2915;1,12;1;;1;0
  231;C;lne_KAIM2-_SMEA2-_1;258;;8,78;1;;1;0
  232;C;lne_KAIM2-_WHHO2Q_1;258;2916;6,455;1;;1;0
  233;C;lne_KAIM2-_WHHO2R_1;258;2916;6,297;1;;1;0
  234;C;lne_POOB2Q_SHRU2Q_1;258;2924;4,96;1;;1;0
  235;C;lne_POOB2R_SHRU2R_1;258;2925;4,96;1;;1;0


$$ElmLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);mode_inp(a:6);slini(r);plini(r);qlini(r);coslini(r);pf_recap(i);scale0(r);i_scale(i);outserv(i);classif(a:40)
  236;C;eqLod-2;256;;DEF;695,325;695,2432;-10,67006;0,999882;1;1;1;0;
  237;C;eqLod-3;256;;DEF;695,4659;695,1616;-20,57357;0,999562;1;1;1;0;
  238;C;lod_BERW3-_1;258;2931;DEF;23,31025;23,083;-3,247;0,990250;1;1;1;0;
  239;C;lod_COCK3-_1;258;2933;DEF;32,88907;32,837;1,85;0,998416;0;1;1;0;
  240;C;lod_DEWP3-_1;258;2932;DEF;61,57813;61,462;3,78;0,998114;0;1;1;0;
  241;C;lod_DUNB3A_1;258;2932;DEF;14,45346;14,123;3,073;0,977136;0;1;1;0;
  242;C;lod_DUNB3B_1;258;2932;DEF;10,58016;10,474;-1,495;0,989966;1;1;1;0;
  243;C;lod_ECCL3-_1;258;2930;DEF;19,68988;19,499;-2,735;0,990305;1;1;1;0;
  244;C;lod_GALA3-_1;258;2929;DEF;28,43521;28,415;1,072;0,999289;0;1;1;0;
  245;C;lod_INWI0J_1;258;2928;DEF;2,059322;1,7265;1,1225;0,838382;0;1;1;0;
  246;C;lod_INWI0K_1;258;2928;DEF;2,059322;1,7265;1,1225;0,838382;0;1;1;0;
  247;C;lod_KAIM3-_1;258;2926;DEF;48,18464;48,122;2,456;0,998700;0;1;1;0;
  248;C;lod_MARM0J_1;258;2928;DEF;1,612522;1,3675;0,8545;0,848050;0;1;1;0;
  249;C;lod_MARM0K_1;258;2928;DEF;1,612522;1,3675;0,8545;0,848050;0;1;1;0;
  250;C;lod_POOB0J_1;258;2928;DEF;2,42001;2,1455;1,1195;0,886566;0;1;1;0;
  251;C;lod_POOB0K_1;258;2928;DEF;2,42001;2,1455;1,1195;0,886566;0;1;1;0;
  252;C;lod_POOB3-_1;258;2929;DEF;84,01085;84;1,35;0,999870;0;1;1;0;
  253;C;lod_SHRU3A_1;258;2932;DEF;29,38783;29,344;1,6045;0,998508;0;1;1;0;
  254;C;lod_SHRU3B_1;258;2932;DEF;29,38783;29,344;1,6045;0,998508;0;1;1;0;
  255;C;lod_WHHO3-_1;258;2927;DEF;56,72613;56,706;1,511;0,999645;0;1;1;0;


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
  256;C;NGET;;50;
  257;C;SHET;;50;
  258;C;SPTL;;50;


$$ElmScap;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);ucn(r);outserv(i);xcap(r);Curn(r);for_name(a:100)
  259;C;sc_ECCL4A_ECCL4C_1;258;400;0;9,2;4;
  260;C;sc_ECCL4B_ECCL4D_1;258;400;0;9,2;4;


$$ElmShnt;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);systp(i);ctech(i);shtype(i);ushnm(r);mode_inp(a:6);qcapn(r);ncapx(i);ncapa(i);outserv(i);qrean(r);qtotn(r);tandc(r);fres(r);greaf0(r);grea(r);bcap(r);xrea(r);rrea(r);gparac(r);iswitch(i);imldc(a:2);usetp_mx(r);usetp_mn(r);qsetp_mx(r);qsetp_mn(r);iQorient(i);ilcph(i);chr_name(a:40);rpara(r);i_cont(i)
  261;C;shnt_COCK2-_MSC1;258;0;2;4;275;LAY;204,8967;1;0;0;1823,65;230,8319;0;149,1672;1237,164;414,6902;2709,378;41,46902;0,1;0;1;V;1,025;0,99;0;0;0;0;MSCDN;170;0
  262;C;shnt_CRYR3V_R2;258;0;1;1;33;DEF;0;2;0;0;30;30;0;0;0;375,7;26666,67;36,3;0,096619;0;1;V;1,025;0,99;0;0;0;0;REACTOR;0;0
  263;C;shnt_DEWP3-_R1;258;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;250;26666,66;18,15;0,0726;0;0;V;1,05;0,95;0;0;0;0;REACTOR;0;0
  264;C;shnt_DEWP3-_R2;258;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;258,6;26666,66;18,15;0,070185;0;0;V;1,05;0,95;0;0;0;0;REACTOR;0;0
  265;C;shnt_ECCL3V_R1;258;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;381;26666,67;18,15;0,047637;0;1;V;1,025;0,99;0;0;0;0;;0;0
  266;C;shnt_NNGA2-_F1;258;0;1;4;220;DES;46,875;1;1;0;749,9999;50;0;200;400;100;968,4917;64,53334;0,645333;0;0;V;1,05;0,95;0;0;0;0;;520;0
  267;C;shnt_NNGA2-_R1;258;0;2;1;220;DEF;0;1;1;0;145;145;0;0;0;750;19,83471;333,7931;0,445057;0;0;V;1,05;0,95;0;0;0;0;;0;0
  268;C;shnt_NNGA4-_F1;258;0;1;4;400;DES;24,32814;1;1;0;905,25;25;0;305;610;100;152,0509;176,7467;1,767467;0;0;V;1,05;0,95;0;0;0;0;;2150;0
  269;C;shnt_NNGB2-_F2;258;0;1;4;220;DES;46,875;1;1;0;749,9999;50;0;200;400;100;968,4917;64,53334;0,645333;0;0;V;1,05;0,95;0;0;0;0;;520;0
  270;C;shnt_NNGB2-_R2;258;0;2;1;220;DEF;0;1;1;0;145;145;0;0;0;750;19,83471;333,7931;0,445057;0;0;V;1,05;0,95;0;0;0;0;;0;0
  271;C;shnt_NNGB4-_F2;258;0;1;4;400;DES;24,32814;1;1;0;905,25;25;0;305;610;100;152,0509;176,7467;1,767467;0;0;V;1,05;0,95;0;0;0;0;;2150;0
  272;C;shnt_SMEA3U_R1;258;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;385;26666,67;18,15;0,047142;0;1;V;1,025;0,99;0;0;0;0;;0;0
  273;C;shnt_SMEA3V_R2;258;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;376;26666,67;18,15;0,048271;0;1;V;1,025;0,99;0;0;0;0;;0;0
  274;C;shnt_TORN4-;258;0;2;2;400;DEF;9;1;1;0;0;9;0;0;0;0;56,25;6666,667;0;0;0;V;1,05;0,95;0;0;0;0;;0;0
  275;C;shnt_TORN4-_R1;258;0;2;1;400;DEF;0;1;1;0;150;150;0;0;0;687,7;26666,66;1066,667;1,551064;0;0;V;1,05;0,95;0;0;0;0;REACTOR;0;0
  276;C;shnt_TORN4-_R2;258;0;2;1;400;DEF;0;1;1;0;150;150;0;0;0;415,743;26666,66;1066,667;2,565687;0;0;V;1,05;0,95;0;0;0;0;REACTOR;0;0


$$ElmSind;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);ucn(r);Sn(r);uk(r);Pcu(r);outserv(i)
  277;C;sr_KAIM3-_KAIM3A_1;258;33;120;16,26574;89,9438;0
  278;C;sr_KAIM3-_KAIM3B_1;258;33;120;16,26023;89,91736;0


$$ElmSvs;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);qmax(r);tcrmax(r);nxcap(i);qmin(r);nfixcap(i);Qfixcap(r);outserv(i);i_ctrl(i);i_droop(i);tcrqact(r);nncap(i);usetp(r);Srated(r);ddroop(r);qsetp(r)
  279;C;SVS_BOWB0A;258;3;3;132;-0,09;0;0;0;1;0;0;0;1;0;0;0
  280;C;SVS_BOWB0B;258;3;3;132;-0,09;0;0;0;1;0;0;0;1;0;0;0
  281;C;SVS_NNGA3U;258;169;169;1;-99;0;0;0;1;1;0;0;1,01;80;3;0
  282;C;SVS_NNGB3U;258;169;169;1;-99;0;0;0;1;1;0;0;1,01;80;3;0


$$ElmSym;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);cCategory(a);ngnum(i);i_mot(i);pgini(r);qgini(r);cosgini(r);usetp(r);pf_recap(i);q_min(r);q_max(r);outserv(i);av_mode(a);phtech(i);ip_ctrl(i)
  283;C;sym_TORN01_1;258;2934;Nuclear;1;0;531,2;0;1;1;0;-0,223325;0,527295;0;constv;1;1
  284;C;sym_TORN02_2;258;2934;Nuclear;1;0;531,2;0;1;1;0;-0,223325;0,527295;0;constv;1;0
  285;C;sym_VIRD0G_1;258;2935;Others;1;0;26,3;0;1;1;0;-0,3124;0,3124;0;constv;1;0


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r)
  286;C;AIKE0A;258;;0;0;0,69;0,398371;0;0;0;0;1
  287;C;AIKE0B;258;;0;0;0,69;0,398371;0;0;0;0;1
  288;C;AIKE0G;258;;0;0;1;0,577350;0;0;0;0;1
  289;C;AIKE3-;258;;0;0;33;19,05256;0;0;0;0;1
  290;C;AIKE3A;258;;0;0;33;19,05256;0;0;0;0;1
  291;C;AIKE3B;258;;0;0;33;19,05256;0;0;0;0;1
  292;C;BERW1Q;258;;0;0;132;76,21024;0;0;0;0;1
  293;C;BERW1R;258;;0;0;132;76,21024;0;0;0;0;1
  294;C;BERW3-;258;;0;0;33;19,05256;0;0;0;0;1
  295;C;BOWB0A;258;;0;0;0,69;0,398371;0;0;0;0;1
  296;C;BOWB0B;258;;0;0;0,69;0,398371;0;0;0;0;1
  297;C;BOWB31;258;;0;0;33;19,05256;0;0;0;0;1
  298;C;BOWB32;258;;0;0;33;19,05256;0;0;0;0;1
  299;C;COCK2-;258;;0;0;275;158,7713;0;0;0;0;1
  300;C;COCK3-;258;;0;0;33;19,05256;0;0;0;0;1
  301;C;COCK3U;258;;0;0;33;19,05256;0;0;0;0;1
  302;C;COCK3V;258;;0;0;33;19,05256;0;0;0;0;1
  303;C;COCK4Q;258;;0;0;400;230,9401;0;0;0;0;1
  304;C;COCK4R;258;;0;0;400;230,9401;0;0;0;0;1
  305;C;CRYR01;258;;0;0;0,69;0,398371;0;0;0;0;1
  306;C;CRYR02;258;;0;0;0,69;0,398371;0;0;0;0;1
  307;C;CRYR0G;258;;0;0;0,66;0,381051;0;0;0;0;1
  308;C;CRYR1-;258;;0;0;132;76,21024;0;0;0;0;1
  309;C;CRYR1A;258;;0;0;132;76,21024;0;0;0;0;1
  310;C;CRYR3-;258;;0;0;33;19,05256;0;0;0;0;1
  311;C;CRYR31;258;;0;0;33;19,05256;0;0;0;0;1
  312;C;CRYR32;258;;0;0;33;19,05256;0;0;0;0;1
  313;C;CRYR3U;258;;0;0;33;19,05256;0;0;0;0;1
  314;C;CRYR3V;258;;0;0;33;19,05256;0;0;0;0;1
  315;C;CRYR4-;258;;0;0;400;230,9401;0;0;0;0;1
  316;C;DEWP2Q;258;;0;0;275;158,7713;0;0;0;0;1
  317;C;DEWP2R;258;;0;0;275;158,7713;0;0;0;0;1
  318;C;DEWP3-;258;;0;0;33;19,05256;0;0;0;0;1
  319;C;DUNB1Q;258;;0;0;132;76,21024;0;0;0;0;1
  320;C;DUNB1R;258;;0;0;132;76,21024;0;0;0;0;1
  321;C;DUNB1S;258;;0;0;132;76,21024;0;0;0;0;1
  322;C;DUNB1T;258;;0;0;132;76,21024;0;0;0;0;1
  323;C;DUNB3A;258;;0;0;33;19,05256;0;0;0;0;1
  324;C;DUNB3B;258;;0;0;33;19,05256;0;0;0;0;1
  325;C;DUNE0G;258;;0;0;0,69;0,398371;0;0;0;0;1
  326;C;DUNE1-;258;;0;0;132;76,21024;0;0;0;0;1
  327;C;DUNE3-;258;;0;0;33;19,05256;0;0;0;0;1
  328;C;ECCL1-;258;;0;0;132;76,21024;0;0;0;0;1
  329;C;ECCL3-;258;;0;0;33;19,05256;0;0;0;0;1
  330;C;ECCL3U;258;;0;0;33;19,05256;0;0;0;0;1
  331;C;ECCL3V;258;;0;0;33;19,05256;0;0;0;0;1
  332;C;ECCL4A;258;;0;0;400;230,9401;0;0;0;0;1
  333;C;ECCL4B;258;;0;0;400;230,9401;0;0;0;0;1
  334;C;ECCL4C;258;;0;1;400;230,9401;0;0;0;0;1
  335;C;ECCL4D;258;;0;1;400;230,9401;0;0;0;0;1
  336;C;FALL0A;258;;0;0;0,69;0,398371;0;0;0;0;1
  337;C;FALL0B;258;;0;0;0,69;0,398371;0;0;0;0;1
  338;C;FALL3A;258;;0;0;33;19,05256;0;0;0;0;1
  339;C;FALL3B;258;;0;0;33;19,05256;0;0;0;0;1
  340;C;FALL4-;258;;0;0;400;230,9401;0;0;0;0;1
  341;C;GALA1-;258;;0;0;132;76,21024;0;0;0;0;1
  342;C;GALA3-;258;;0;0;33;19,05256;0;0;0;0;1
  343;C;HAWI1B;258;;0;0;132;76,21024;0;0;0;0;1
  344;C;INWI0J;258;;0;0;25;14,43376;0;0;0;0;1
  345;C;INWI0K;258;;0;0;25;14,43376;0;0;0;0;1
  346;C;INWI1Q;258;;0;0;132;76,21024;0;0;0;0;1
  347;C;INWI1R;258;;0;0;132;76,21024;0;0;0;0;1
  348;C;KAIM2-;258;;0;0;275;158,7713;0;0;0;0;1
  349;C;KAIM3-;258;;0;0;33;19,05256;0;0;0;0;1
  350;C;KAIM3A;258;;0;1;33;19,05256;0;0;0;0;1
  351;C;KAIM3B;258;;0;1;33;19,05256;0;0;0;0;1
  352;C;KEIH0G;258;;0;0;0,69;0,398371;0;0;0;0;1
  353;C;KEIH3-;258;;0;0;33;19,05256;0;0;0;0;1
  354;C;LOPA0G;258;;0;0;0,69;0,398371;0;0;0;0;1
  355;C;LOPA3-;258;;0;0;33;19,05256;0;0;0;0;1
  356;C;MARM0J;258;;0;0;25;14,43376;0;0;0;0;1
  357;C;MARM0K;258;;0;0;25;14,43376;0;0;0;0;1
  358;C;NNGA2-;258;;0;0;220;127,0171;0;0;0;0;1
  359;C;NNGA2G;258;;0;1;220;127,0171;0;0;0;0;1
  360;C;NNGA3U;258;;0;0;33;19,05256;0;0;0;0;1
  361;C;NNGA4-;258;;0;0;400;230,9401;0;0;0;0;1
  362;C;NNGA6-;258;;0;0;66;38,10512;0;0;0;0;1
  363;C;NNGB2-;258;;0;0;220;127,0171;0;0;0;0;1
  364;C;NNGB2G;258;;0;1;220;127,0171;0;0;0;0;1
  365;C;NNGB3U;258;;0;0;33;19,05256;0;0;0;0;1
  366;C;NNGB4-;258;;0;0;400;230,9401;0;0;0;0;1
  367;C;NNGB6-;258;;0;0;66;38,10512;0;0;0;0;1
  368;C;POGB0G;258;;0;0;0,69;0,398371;0;0;0;0;1
  369;C;POGB3-;258;;0;0;33;19,05256;0;0;0;0;1
  370;C;POOB0J;258;;0;0;25;14,43376;0;0;0;0;1
  371;C;POOB0K;258;;0;0;25;14,43376;0;0;0;0;1
  372;C;POOB2Q;258;;0;0;275;158,7713;0;0;0;0;1
  373;C;POOB2R;258;;0;0;275;158,7713;0;0;0;0;1
  374;C;POOB3-;258;;0;0;33;19,05256;0;0;0;0;1
  375;C;SHRU2Q;258;;0;0;275;158,7713;0;0;0;0;1
  376;C;SHRU2R;258;;0;0;275;158,7713;0;0;0;0;1
  377;C;SHRU3A;258;;0;0;33;19,05256;0;0;0;0;1
  378;C;SHRU3B;258;;0;0;33;19,05256;0;0;0;0;1
  379;C;SMEA1-;258;;0;0;132;76,21024;0;0;0;0;1
  380;C;SMEA2-;258;;0;0;275;158,7713;0;0;0;0;1
  381;C;SMEA3U;258;;0;0;33;19,05256;0;0;0;0;1
  382;C;SMEA3V;258;;0;0;33;19,05256;0;0;0;0;1
  383;C;SMEA4R;258;;0;0;400;230,9401;0;0;0;0;1
  384;C;STWB4Q;258;;0;0;400;230,9401;0;0;0;0;1
  385;C;STWB4R;258;;0;0;400;230,9401;0;0;0;0;1
  386;C;TODD0G;258;;0;0;0,69;0,398371;0;0;0;0;1
  387;C;TODD3-;258;;0;0;33;19,05256;0;0;0;0;1
  388;C;TORN01;258;;0;0;23,5;13,56773;0;0;0;0;1
  389;C;TORN02;258;;0;0;23,5;13,56773;0;0;0;0;1
  390;C;TORN1-;258;;0;0;132;76,21024;0;0;0;0;1
  391;C;TORN3U;258;;0;0;33;19,05256;0;0;0;0;1
  392;C;TORN3V;258;;0;0;33;19,05256;0;0;0;0;1
  393;C;TORN4-;258;;0;0;400;230,9401;0;0;0;0;1
  394;C;VIRD0G;258;;0;0;11;6,350853;0;0;0;0;1
  395;C;VIRD3-;258;;0;0;33;19,05256;0;0;0;0;1
  396;C;WESE1-;258;;0;0;132;76,21024;0;0;0;0;1
  397;C;WHHO2Q;258;;0;0;275;158,7713;0;0;0;0;1
  398;C;WHHO2R;258;;0;0;275;158,7713;0;0;0;0;1
  399;C;WHHO3-;258;;0;0;33;19,05256;0;0;0;0;1
  400;C;BL001;64;;0;1;132;76,21024;0;0;0;0;1
  401;C;BL001;65;;0;1;132;76,21024;0;0;0;0;1
  402;C;KAIMX9;66;;0;0;33;19,05256;0;0;0;0;1
  403;C;KAIMY6;66;;0;0;33;19,05256;0;0;0;0;1
  404;C;KAIMX8;67;;0;0;33;19,05256;0;0;0;0;1
  405;C;KAIMY7;67;;0;0;33;19,05256;0;0;0;0;1
  406;C;SMEA2R;68;;0;1;275;158,7713;0;0;0;0;1
  407;C;THOB4A;69;;0;1;400;230,9401;0;0;0;0;1
  408;C;INWI1A;70;;0;1;132;76,21024;0;0;0;0;1
  409;C;INWI1B;71;;0;1;132;76,21024;0;0;0;0;1
  410;C;SMEA1R;72;;0;1;132;76,21024;0;0;0;0;1
  411;C;SMEA1S;72;;0;1;132;76,21024;0;0;0;0;1
  412;C;ECCL1A;73;;0;2;132;76,21024;0;0;0;0;1
  413;C;GALA1A;73;;0;2;132;76,21024;0;0;0;0;1
  414;C;ECCL1B;74;;0;2;132;76,21024;0;0;0;0;1
  415;C;GALA1B;74;;0;2;132;76,21024;0;0;0;0;1
  416;C;BRNX4A;75;;0;0;400;230,9401;0;0;0;0;1
  417;C;BRNX4B;76;;0;0;400;230,9401;0;0;0;0;1
  418;C;NNGA2S;77;;0;1;220;127,0171;0;0;0;0;1
  419;C;NNGA2T;77;;0;1;220;127,0171;0;0;0;0;1
  420;C;NNGB2S;78;;0;1;220;127,0171;0;0;0;0;1
  421;C;NNGB2T;78;;0;1;220;127,0171;0;0;0;0;1
  422;C;YH002A;79;;0;2;275;158,7713;0;0;0;0;1
  423;C;YH002B;80;;0;2;275;158,7713;0;0;0;0;1


$$ElmTow;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);i_dist(i);ngeo(i);pGeo:SIZEROW(i);pGeo:0(p);plines:SIZEROW(i);plines:0(p);plines:1(p);dpolar:SIZEROW(i);dpolar:0(r);dpolar:1(r);pCon_e:SIZEROW(i);pCon_e:0(p);sag_c:SIZEROW(i);sag_c:0(r);sag_c:1(r);ctransp:SIZEROW(i);ctransp:0(r);ctransp:1(r);pCon_c:SIZEROW(i);pCon_c:0(p);pCon_c:1(p)
  424;C;lc_BERW1-_ECCL1-_1;258;0;1;1;1;2938;2;160;162;2;0;0;1;;2;0;0;2;0;0;2;;
  425;C;lc_COCK2-_KAIM2-_1;258;0;1;1;1;2944;2;170;204;2;0;0;1;;2;0;0;2;0;0;2;;
  426;C;lc_COCK4-_ECCL4-_1;258;0;1;1;1;2947;2;205;206;2;0;0;1;;2;0;0;2;0;0;2;;
  427;C;lc_CRYR4-_FALL4-_1;258;0;1;1;1;2946;2;211;;2;0;0;1;;2;0;0;2;0;0;2;;
  428;C;lc_CRYR4-_TORN4-_1;258;0;1;1;1;2946;2;;172;2;0;0;1;;2;0;0;2;0;0;2;;
  429;C;lc_DUNB1-_INWI1-_1;258;0;1;1;1;2936;2;174;176;2;0;0;1;;2;0;0;2;0;0;2;;
  430;C;lc_DUNE1-_GALA1-_1;258;0;1;1;1;2941;1;219;;1;0;;1;;1;0;;1;0;;1;;
  431;C;lc_DUNE1-_SMEA1-_1;258;0;1;1;1;2942;1;178;;1;0;;1;;1;0;;1;0;;1;;
  432;C;lc_ECCL1-_ECCL1A_1;258;0;0;1;1;2937;2;181;184;2;0;0;1;;2;0;0;2;0;0;2;;
  433;C;lc_ECCL4-_STWB4-_1;258;0;1;1;1;2948;2;224;225;2;0;0;1;;2;0;0;2;0;0;2;;
  434;C;lc_ECCL4-_TORN4-_1;258;0;1;1;1;2945;2;188;190;2;0;0;1;;2;0;0;2;0;0;2;;
  435;C;lc_FALL4-_SMEA4-_1;258;0;1;1;1;2946;2;226;;2;0;0;1;;2;0;0;2;0;0;2;;
  436;C;lc_GALA1-_GALA1A_1;258;0;0;1;1;2940;2;182;185;2;0;0;1;;2;0;0;2;0;0;2;;
  437;C;lc_GALA1A_ECCL1A_1;258;0;1;1;1;2939;1;186;;1;0;;1;;1;0;;1;0;;1;;
  438;C;lc_GALA1B_ECCL1B_1;258;0;1;1;1;2941;1;183;;1;0;;1;;1;0;;1;0;;1;;
  439;C;lc_KAIM2-_SMEA2-_1;258;0;1;1;1;2944;2;171;231;2;0;0;1;;2;0;0;2;0;0;2;;
  440;C;lc_POOB2-_SMEA2-_1;258;0;1;1;1;2943;2;197;199;2;0;0;1;;2;0;0;2;0;0;2;;


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i)
  441;C;trf_AIKE3-_AIKE0G_1;258;2975;1;0;0;0;0;1;0,98125;1,01875;1
  442;C;trf_AIKE3A_AIKE0A_1;258;2976;1;0;0;0;0;1;0,99;1,01;0
  443;C;trf_AIKE3B_AIKE0B_1;258;2977;1;0;0;0;0;1;0,99;1,01;0
  444;C;trf_BERW1Q_BERW3-_1;258;2951;1;0;0;0;1;1,01;1;1,025;1
  445;C;trf_BERW1Q_MARM0J_1;258;MARM132TRXT1 3P;1;0;0;0;0;1;0,99583;1,00417;1
  446;C;trf_BERW1R_BERW3-_1;258;2952;1;0;0;0;1;1,01;1;1,025;1
  447;C;trf_BERW1R_MARM0K_1;258;MARM132TRXT2 3P;1;0;0;0;0;1;0,99583;1,00417;1
  448;C;trf_BOWB31_BOWB0A_1;258;2978;1;0;0;0;0;1;0,98125;1,01875;1
  449;C;trf_BOWB32_BOWB0B_1;258;2979;1;0;0;0;0;1;0,98125;1,01875;1
  450;C;trf_COCK2-_COCK3-_1;258;COCK275TRXSGT1 Tr2;1;0;0;0;1;1,01;1;1,025;1
  451;C;trf_COCK2-_COCK3-_2;258;2959;1;0;0;0;1;1,01;1;1,025;1
  452;C;trf_CRYR1-_CRYR31_1;258;2953;1;0;0;0;1;1,01;1;1,025;1
  453;C;trf_CRYR1-_CRYR32_1;258;2953;1;0;0;0;1;1,01;1;1,025;1
  454;C;trf_CRYR3-_CRYR0G_1;258;2980;1;0;0;0;0;1;0,98125;1,01875;1
  455;C;trf_CRYR31_CRYR01_1;258;2981;1;0;0;0;0;1;0,98125;1,01875;1
  456;C;trf_CRYR32_CRYR02_1;258;2981;1;0;0;0;0;1;0,98125;1,01875;1
  457;C;trf_DEWP2Q_DEWP3-_1;258;2960;1;0;0;0;1;1,01;1;1,025;1
  458;C;trf_DEWP2R_DEWP3-_1;258;2961;1;0;0;0;1;1,01;1;1,025;1
  459;C;trf_DUNB1Q_DUNB3-_1;258;DUNB132TRXT1 Tr2;1;0;0;0;1;1,01;1;1,025;1
  460;C;trf_DUNB1R_DUNB3-_1;258;DUNB132TRXT2 Tr2;1;0;0;0;1;1,01;1;1,025;1
  461;C;trf_DUNB1S_DUNB3B_2;258;2949;1;0;0;0;1;1,01;1;1,025;1
  462;C;trf_DUNB1T_DUNB3B_1;258;2950;1;0;0;0;1;1,01;1;1,025;1
  463;C;trf_DUNE1-_DUNE3-_1;258;2954;1;0;0;0;1;1,01;1;1,025;1
  464;C;trf_DUNE1-_DUNE3-_2;258;2955;1;0;0;0;1;1,01;1;1,025;1
  465;C;trf_DUNE3-_DUNE0G_1;258;2974;35;0;0;0;0;1;0,98125;1,01875;1
  466;C;trf_ECCL1-_ECCL3-_1;258;ECCL132TRXT1 Tr2;1;0;0;0;1;1,01;1;1,025;1
  467;C;trf_ECCL1-_ECCL3-_2;258;ECCL132TRXT2 Tr2;1;0;0;0;1;1,01;1;1,025;1
  468;C;trf_FALL3A_FALL0A_1;258;2982;1;0;0;0;0;1;0,98125;1,01875;1
  469;C;trf_FALL3B_FALL0B_1;258;2982;1;0;0;0;0;1;0,98125;1,01875;1
  470;C;trf_FALL4-_FALL3A_1;258;2966;1;0;0;0;1;1,01;1;1,025;1
  471;C;trf_FALL4-_FALL3B_1;258;2967;1;0;0;0;1;1,01;1;1,025;1
  472;C;trf_GALA1-_GALA3-_1;258;2956;1;0;0;0;1;1,01;1;1,025;1
  473;C;trf_GALA1-_GALA3-_2;258;2957;1;0;0;0;1;1,01;1;1,025;1
  474;C;trf_INWI1Q_INWI0J_1;258;INWI132TRXT1 3P;1;0;0;0;0;1;0,99;1,01;1
  475;C;trf_INWI1R_INWI0K_1;258;INWI132TRXT2 3P;1;0;0;0;0;1;0,99;1,01;1
  476;C;trf_KAIM2-_KAIM3A_1;258;KAIM275TRXSGT1 Tr2;1;0;0;0;1;1,01;1;1,025;1
  477;C;trf_KAIM2-_KAIM3B_1;258;KAIM275TRXSGT2 Tr2;1;0;0;0;1;1,01;1;1,025;1
  478;C;trf_KEIH3-_KEIH0G_1;258;2972;1;0;0;0;0;1;0,99;1,01;0
  479;C;trf_LOPA3-_LOPA0G_1;258;2983;1;0;0;0;0;1;0,98125;1,01875;1
  480;C;trf_NNGA2G_NNGA6-_1;258;2971;1;0;0;0;1;1,01;0,99;1,02;1
  481;C;trf_NNGB2G_NNGB6-_1;258;2971;1;0;0;0;1;1,01;0,99;1,02;1
  482;C;trf_POGB3-_POGB0G_1;258;2973;1;0;0;0;0;1;0,99;1,01;0
  483;C;trf_POOB2Q_POOB0J_1;258;POOB25TRXSGT1B 3P;1;0;0;0;0;1;0,99;1,01;1
  484;C;trf_POOB2Q_POOB3-_1;258;2962;1;0;0;0;1;1,01;1;1,025;1
  485;C;trf_POOB2R_POOB0K_1;258;POOB25TRXSGT2B 3P;1;0;0;0;0;1;0,99;1,01;1
  486;C;trf_POOB2R_POOB3-_1;258;2963;1;0;0;0;1;1,01;1;1,025;1
  487;C;trf_SHRU2R_SHRU3-_1;258;2964;1;0;0;0;1;1,01;1;1,025;1
  488;C;trf_TODD3-_TODD0G_1;258;2984;1;0;0;0;0;1;0,98125;1,01875;1
  489;C;trf_TORN4-_TORN01_1;258;2969;1;0;0;0;1;1;0,991;1,009;1
  490;C;trf_TORN4-_TORN02_1;258;2970;1;0;0;0;1;1;0,991;1,009;1
  491;C;trf_VIRD3-_VIRD0G_1;258;2968;1;0;0;0;0;1;0,98125;1,01875;1
  492;C;trf_WESE1-_AIKE3A_1;258;2958;1;0;0;0;1;1,01;1;1,025;1
  493;C;trf_WESE1-_AIKE3B_1;258;2958;1;0;0;0;1;1,01;1;1,025;1
  494;C;trf_WHHO2Q_WHHO3-_1;258;2965;1;0;0;0;1;1,01;1;1,025;1
  495;C;trf_WHHO2R_WHHO3-_1;258;WHHO275TRXSGT2 Tr2;1;0;0;0;1;1,01;1;1,025;1


$$ElmTr3;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt3nm(i);typ_id(p);outserv(i);n3tap_h(i);n3tap_m(i);n3tap_l(i);i_auto_hl(i);ictrlside(i);ntrcn(i);t3ldc(i);usetp(r);usp_low(r);usp_up(r);chr_name(a:40);for_name(a:100);mTaps:SIZEROW(i);mTaps:SIZECOL(i);iMeasTap(i)
  496;C;tr3_COCK4Q_COCK2-_1;258;1;COCK400TRXSGT3 Tr3;0;0;0;0;0;0;0;0;1;0,99;1,01;F190;;1;0;0
  497;C;tr3_COCK4R_COCK2-_1;258;1;COCK400TRXSGT4 Tr3;0;0;0;0;0;0;0;0;1;0,99;1,01;F141;;1;0;0
  498;C;tr3_CRYR4-_CRYR1-_1;258;1;2987;0;0;9;0;0;1;1;1;1,01;1;1,025;S11R;;1;0;0
  499;C;tr3_CRYR4-_CRYR1A_1;258;1;2988;0;0;13;0;0;1;1;1;1,01;1;1,025;S11S;;1;0;0
  500;C;tr3_ECCL4A_ECCL1-_1;258;1;ECCL400TRXSGT1 Tr3;0;0;11;0;0;1;1;1;1,01;1;1,025;S101;;1;0;0
  501;C;tr3_ECCL4B_ECCL1-_1;258;1;ECCL400TRXSGT2 Tr3;0;0;11;0;0;1;1;1;1,01;1;1,025;S102;;1;0;0
  502;C;tr3_NNGA4-_NNGA2-_1;258;1;2989;0;0;11;0;0;1;1;1;1;0,99;1,01;;;1;0;0
  503;C;tr3_NNGB4-_NNGB2-_1;258;1;2989;0;0;11;0;0;1;1;1;1;0,99;1,01;;;1;0;0
  504;C;tr3_SHRU2Q_SHRU3-_1;258;1;2986;0;0;0;0;0;0;1;1;1,01;1;1,025;T152;;1;0;0
  505;C;tr3_SMEA2-_SMEA1-_1;258;1;2985;0;0;11;0;0;1;1;1;1,01;1;1,025;S10B;;1;0;0
  506;C;tr3_SMEA4R_SMEA2-_1;258;1;SMEA400TRXSGT2 Tr3;0;0;0;0;0;0;0;0;1;0,99;1,01;F158;;1;0;0
  507;C;tr3_TORN4-_TORN1-_1;258;1;TORN400TRXSGT2 Tr3;0;0;12;0;0;1;1;1;1,01;1;1,025;S129;;1;0;0
  508;C;tr3_TORN4-_TORN1-_2;258;1;TORN400TRXSGT1 Tr3;0;0;12;0;0;1;1;1;1,01;1;1,025;S128;;1;0;0


$$ElmVac;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);usetp(r);Kpf(r);for_name(a:100);itype(i);Pload(r);Qload(r);Pgen(r);Qgen(r);Pzload(r);Qzload(r)
  509;C;eqVac-2;256;0;1;0;;2;0;0;0;0;0;0
  510;C;eqVac-3;256;0;1;0;;2;0;0;0;0;0;0


$$ElmZone;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);icolor(i);curscale(r)
  511;C;S6;;1;1
  512;C;SB6;;1;1


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  513;C;Layers;2068
  514;C;Settings;2068
  515;C;Layers;2069
  516;C;Settings;2069
  517;C;Embedded Generation;258
  518;C;132kV;522
  519;C;275kV;522
  520;C;400kV;522
  521;C;Earthwire;522
  522;C;Conductors;523
  523;C;SPTL;
  524;C;Generators;523
  525;C;132kV;528
  526;C;275kV;528
  527;C;400kV;528
  528;C;Towers;523
  529;C;TypLne;537
  530;C;Line Types;538
  531;C;Line Types;539
  532;C;TypLne;540
  533;C;TypLne;541
  534;C;Line Types;535
  535;C;400kV;542
  536;C;Lines;523
  537;C;ABB XLPE;538
  538;C;132kV;542
  539;C;275kV;542
  540;C;ABB XLPE;543
  541;C;SPEN XLPE;543
  542;C;Cables;523
  543;C;33kV;542
  544;C;Wind Generators;523
  545;C;Load Models;523
  546;C;132/33kV;551
  547;C;275/33kV;551
  548;C;400/33kV;551
  549;C;Generator Transformers;551
  550;C;3-Phase Representation;553
  551;C;Transformers;523
  552;C;Wind Generator Transformers;551
  553;C;Traction Transformers;551
  554;C;3-Winding Model;557
  555;C;400/132kV;551
  556;C;400/275kV;551
  557;C;275/132kV;551


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
  558;C;AIKE0A_Graph;2068;1;1;1;831,25;673,75;TermStrip;286;0;0,666666;1
  559;C;AIKE0B_Graph;2068;1;1;1;770;717,5;TermStrip;287;0;0,666666;1
  560;C;AIKE0G_Graph;2068;1;1;1;262,5;752,5;TermStrip;288;0;0,666666;1
  561;C;AIKE3-_Graph;2068;1;1;1;240,625;735;TermStrip;289;0;1,666667;1
  562;C;AIKE3A_Graph;2068;1;1;1;809,375;682,5;TermStrip;290;0;1;1
  563;C;AIKE3B_Graph;2068;1;1;1;787,5;700;TermStrip;291;0;1;1
  564;C;BERW1Q_Graph;2068;1;1;1;280;249,375;TermStrip;292;0;1;1
  565;C;BERW1R_Graph;2068;1;1;1;271,25;266,875;TermStrip;293;0;1;1
  566;C;BERW3-_Graph;2068;1;1;1;262,5;227,5;TermStrip;294;0;3;1
  567;C;BOWB0A_Graph;2068;-16777216;1;1;656,25;695,625;TermStrip;295;0;1;1
  568;C;BOWB0B_Graph;2068;1;1;1;612,5;700;TermStrip;296;0;1;1
  569;C;BOWB31_Graph;2068;1;1;1;643,125;643,125;TermStrip;297;0;0,666666;1
  570;C;BOWB32_Graph;2068;1;1;1;616,875;643,125;TermStrip;298;0;0,666666;1
  571;C;COCK2-_Graph;2068;1;1;1;546,875;328,125;TermStrip;299;0;2,333333;1
  572;C;COCK3-_Graph;2068;1;1;1;551,25;293,125;TermStrip;300;0;2,666667;1
  573;C;COCK3U_Graph;2068;1;1;1;511,875;336,875;TermStrip;301;0;0,666666;1
  574;C;COCK3V_Graph;2068;1;1;1;507,5;310,625;TermStrip;302;0;0,666666;1
  575;C;COCK4Q_Graph;2068;1;1;1;481,25;350;TermStrip;303;0;0,666666;1
  576;C;COCK4R_Graph;2068;1;1;1;476,875;332,5;TermStrip;304;0;0,666666;1
  577;C;CRYR01_Graph;2068;1;1;1;892,5;634,375;TermStrip;305;0;0,666666;1
  578;C;CRYR02_Graph;2068;1;1;1;879,375;577,5;TermStrip;306;0;0,666666;1
  579;C;CRYR0G_Graph;2068;1;1;1;140;612,5;TermStrip;307;0;0,666666;1
  580;C;CRYR1-_Graph;2068;1;1;1;778,75;551,25;TermStrip;308;0;1;1
  581;C;CRYR1A_Graph;2068;1;1;1;735;573,125;TermStrip;309;0;0,666666;1
  582;C;CRYR3-_Graph;2068;1;1;1;161,875;630;TermStrip;310;0;1,666667;1
  583;C;CRYR31_Graph;2068;1;1;1;844,375;599,375;TermStrip;311;0;1;1
  584;C;CRYR32_Graph;2068;1;1;1;840;573,125;TermStrip;312;0;1;1
  585;C;CRYR3U_Graph;2068;1;1;1;743,75;525;TermStrip;313;0;0,666666;1
  586;C;CRYR3V_Graph;2068;1;1;1;717,5;538,125;TermStrip;314;0;0,666666;1
  587;C;CRYR4-_Graph;2068;1;1;1;691,25;494,375;TermStrip;315;0;2;1
  588;C;DEWP2Q_Graph;2068;1;1;1;564,375;503,125;TermStrip;316;0;0,666666;1
  589;C;DEWP2R_Graph;2068;1;1;1;595;507,5;TermStrip;317;0;0,666666;1
  590;C;DEWP3-_Graph;2068;1;1;1;573,125;542,5;TermStrip;318;0;3,333333;1
  591;C;DUNB1Q_Graph;2068;1;1;1;271,25;643,125;TermStrip;319;0;1;1
  592;C;DUNB1R_Graph;2068;1;1;1;249,375;625,625;TermStrip;320;0;1;1
  593;C;DUNB1S_Graph;2068;1;1;1;249,375;682,5;TermStrip;321;0;0,666666;1
  594;C;DUNB1T_Graph;2068;1;1;1;214,375;673,75;TermStrip;322;0;0,666666;1
  595;C;DUNB3A_Graph;2068;1;1;1;210;638,75;TermStrip;323;0;3,666667;1
  596;C;DUNB3B_Graph;2068;1;1;1;218,75;708,75;TermStrip;324;0;3,666667;1
  597;C;DUNE0G_Graph;2068;1;1;1;481,25;70;TermStrip;325;0;0,666666;1
  598;C;DUNE1-_Graph;2068;1;1;1;468,125;166,25;TermStrip;326;0;1,333333;1
  599;C;DUNE3-_Graph;2068;1;1;1;485,625;91,875;TermStrip;327;0;2,333333;1
  600;C;ECCL1-_Graph;2068;1;1;1;350;288,75;TermStrip;328;0;2,666667;1
  601;C;ECCL3-_Graph;2068;1;1;1;310,625;227,5;TermStrip;329;0;3,333333;1
  602;C;ECCL3U_Graph;2068;1;1;1;363,125;328,125;TermStrip;330;0;0,666666;1
  603;C;ECCL3V_Graph;2068;1;1;1;376,25;328,125;TermStrip;331;0;0,666666;1
  604;C;ECCL4A_Graph;2068;1;1;1;415,625;371,875;TermStrip;332;0;2;1
  605;C;ECCL4B_Graph;2068;1;1;1;411,25;363,125;TermStrip;333;0;2;1
  606;C;ECCL4C_Graph;2068;1;1;1;350;398,125;PointTerm;334;0;1;1
  607;C;ECCL4D_Graph;2068;1;1;1;336,875;363,125;PointTerm;335;0;1;1
  608;C;FALL0A_Graph;2068;1;1;1;791,875;293,125;TermStrip;336;0;0,666666;1
  609;C;FALL0B_Graph;2068;1;1;1;813,75;328,125;TermStrip;337;0;0,666666;1
  610;C;FALL3A_Graph;2068;1;1;1;765,625;336,875;TermStrip;338;0;1;1
  611;C;FALL3B_Graph;2068;1;1;1;778,75;358,75;TermStrip;339;0;1;1
  612;C;FALL4-_Graph;2068;1;1;1;726,25;385;TermStrip;340;0;1,333333;1
  613;C;GALA1-_Graph;2068;1;1;1;376,25;196,875;TermStrip;341;0;2;1
  614;C;GALA3-_Graph;2068;1;1;1;319,375;170,625;TermStrip;342;0;3,333333;1
  615;C;Graphical Net Object115;2068;-16777216;1;1;915,1042;479,0625;Compd_lin;77;247;1;1
  616;C;Graphical Net Object116;2068;-16777216;1;1;836,3542;433,125;Compd_lin;78;205;1;1
  617;C;Graphical Net Object117;2068;-16777216;1;1;625,625;551,25;d_genstat;128;0;1;1
  618;C;Graphical Net Object118;2068;-16777216;1;1;599,375;420;d_genstat;132;0;1;1
  619;C;Graphical Net Object119;2068;-16777216;1;1;481,25;52,5;d_genstat;151;0;1;1
  620;C;Graphical Net Object120;2068;-16777216;1;1;704,375;140;d_genstat;129;0;1;1
  621;C;Graphical Net Object121;2068;-16777216;1;1;296,0417;210;d_genstat;126;0;1;1
  622;C;Graphical Net Object122;2068;-16777216;1;1;554,375;525;d_genstat;123;0;1;1
  623;C;Graphical Net Object123;2068;-16777216;1;1;310,625;153,125;d_genstat;127;0;1;1
  624;C;Graphical Net Object124;2068;-16777216;1;1;551,25;275,625;d_genstat;122;0;1;1
  625;C;Graphical Net Object125;2068;-16777216;1;1;238,875;210;d_genstat;121;0;1;1
  626;C;Graphical Net Object126;2068;-16777216;1;1;430,2083;43,75;d_genstat;154;0;1;1
  627;C;Graphical Net Object127;2068;-16777216;1;1;704,375;175;d_genstat;93;180;1;1
  628;C;Graphical Net Object128;2068;-16777216;1;1;462,2917;76,5625;d_lin;220;349;1;1
  629;C;Graphical Net Object129;2068;-16777216;1;1;737,1875;483,4375;d_lin;213;72;1;1
  630;C;Graphical Net Object130;2068;-16777216;1;1;754,6875;610,3125;d_lin;207;152;1;1
  631;C;Graphical Net Object131;2068;-16777216;1;1;749,2188;496,5625;d_lin;212;93;1;1
  632;C;Graphical Net Object132;2068;-16777216;1;1;250,1042;695,625;d_tr2;461;177;1;1
  633;C;Graphical Net Object133;2068;-16777216;1;1;780,2083;708,75;d_tr2;443;220;1;1
  634;C;Graphical Net Object134;2068;-16777216;1;1;445,5208;61,25;d_tr2;478;270;1;1
  635;C;Graphical Net Object135;2068;-16777216;1;1;858,2292;575,3125;d_tr2;456;97;1;1
  636;C;Graphical Net Object136;2068;-16777216;1;1;200,5208;691,25;d_tr2;462;218;1;1
  637;C;Graphical Net Object137;2068;-16777216;1;1;564,375;61,25;d_tr2;482;90;1;1
  638;C;Graphical Net Object138;2068;-16777216;1;1;798,4375;343,4375;d_tr2;469;45;1;1
  639;C;Graphical Net Object139;2068;-16777216;1;1;182,2917;710,9375;d_tr2;491;312;1;1
  640;C;Graphical Net Object140;2068;-16777216;1;1;780,9375;315;d_tr2;468;27;1;1
  641;C;Graphical Net Object141;2068;-16777216;1;1;947,1875;450,625;d_tr2;480;21;1;1
  642;C;Graphical Net Object142;2068;-16777216;1;1;844,375;400,3125;d_tr2;481;0;1;1
  643;C;Graphical Net Object143;2068;-16777216;1;1;776,5625;673,75;d_tr2;493;166;1;1
  644;C;Graphical Net Object144;2068;-16777216;1;1;304,0625;621,25;Compd_lin;70;52;1;1
  645;C;Graphical Net Object145;2068;-16777216;1;1;282,1875;601,5625;Compd_lin;71;54;1;1
  646;C;Graphical Net Object146;2068;-16777216;1;1;513,3333;76,5625;d_lin;221;25;1;1
  647;C;Graphical Net Object147;2068;-16777216;1;1;260,3125;662,8125;d_lin;216;209;1;1
  648;C;Graphical Net Object148;2068;-16777216;1;1;234,0625;649,6875;d_lin;217;219;1;1
  649;C;Graphical Net Object149;2068;-16777216;1;1;761,9792;100,625;d_coupleRect;84;238;1;1
  650;C;Graphical Net Object150;2068;-16777216;1;1;409,0625;367,5;d_coupleRect;81;304;1;1
  651;C;Graphical Net Object151;2068;-16777216;1;1;366,25;242,8125;Compd_lin;74;2;1;1
  652;C;Graphical Net Object152;2068;-16777216;1;1;380;242,8125;Compd_lin;73;6;1;1
  653;C;Graphical Net Object153;2068;-16777216;1;1;446,25;498,75;auto-transformer;507;234;1;1
  654;C;Graphical Net Object154;2068;-16777216;1;1;446,25;498,75;auto-transformer;508;234;1;1
  655;C;Graphical Net Object155;2068;-16777216;1;1;590,625;238,4375;auto-transformer;505;309;1;1
  656;C;Graphical Net Object156;2068;-16777216;1;1;654,0625;290,9375;auto-transformer;506;310;1;1
  657;C;Graphical Net Object157;2068;-16777216;1;1;283,7917;227,5;d_lin;203;270;1;1
  658;C;Graphical Net Object158;2068;-16777216;1;1;451,9375;347,8125;d_lin;206;238;1;1
  659;C;Graphical Net Object159;2068;-16777216;1;1;589,8958;297,5;d_lin;204;36;1;1
  660;C;Graphical Net Object160;2068;-16777216;1;1;455;360,9375;d_lin;205;247;1;1
  661;C;Graphical Net Object161;2068;-16777216;1;1;576,0417;360,9375;Compd_lin;68;150;1;1
  662;C;Graphical Net Object162;2068;-16777216;1;1;179,375;634,375;d_lin;209;124;1;1
  663;C;Graphical Net Object163;2068;-16777216;1;1;570,9375;476,875;d_lin;214;14;1;1
  664;C;Graphical Net Object164;2068;-16777216;1;1;179,9219;634,375;d_lin;210;104;1;1
  665;C;Graphical Net Object165;2068;-16777216;1;1;162,4219;634,375;d_lin;208;111;1;1
  666;C;Graphical Net Object166;2068;-16777216;1;1;708,75;439,6875;d_lin;211;18;1;1
  667;C;Graphical Net Object167;2068;-16777216;1;1;601,5625;481,25;d_lin;215;14;1;1
  668;C;Graphical Net Object168;2068;-16777216;1;1;313,9583;199,0625;d_lin;223;318;1;1
  669;C;Graphical Net Object169;2068;-16777216;1;1;427,1458;181,5625;d_lin;219;246;1;1
  670;C;Graphical Net Object170;2068;-16777216;1;1;514,7917;188,125;Compd_lin;72;118;1;1
  671;C;Graphical Net Object171;2068;-16777216;1;1;495,1042;67,8125;d_lin;222;358;1;1
  672;C;Graphical Net Object172;2068;-16777216;1;1;452,8125;413,4375;Compd_lin;76;147;1;1
  673;C;Graphical Net Object173;2068;-16777216;1;1;448,4375;417,8125;Compd_lin;75;157;1;1
  674;C;Graphical Net Object174;2068;-16777216;1;1;367,9375;175;d_lin;227;328;1;1
  675;C;Graphical Net Object175;2068;-16777216;1;1;290,9375;146,5625;d_lin;228;355;1;1
  676;C;Graphical Net Object176;2068;-16777216;1;1;700;350;d_lin;226;333;1;1
  677;C;Graphical Net Object177;2068;-16777216;1;1;813,75;310,625;d_genstat;153;0;1;1
  678;C;Graphical Net Object178;2068;-16777216;1;1;297,5;74,375;d_genstat;155;0;1;1
  679;C;Graphical Net Object179;2068;-16777216;1;1;791,875;275,625;d_genstat;152;0;1;1
  680;C;Graphical Net Object180;2068;-16777216;1;1;560;13,125;d_genstat;159;0;1;1
  681;C;Graphical Net Object181;2068;-16777216;1;1;236,25;245;d_genstat;133;180;1;1
  682;C;Graphical Net Object182;2068;-16777216;1;1;831,25;656,25;d_genstat;145;0;1;1
  683;C;Graphical Net Object183;2068;-16777216;1;1;587,7083;455;d_genstat;108;180;1;1
  684;C;Graphical Net Object184;2068;-16777216;1;1;686,875;140;d_genstat;105;0;1;1
  685;C;Graphical Net Object185;2068;-16777216;1;1;958,125;415,625;d_genstat;156;0;1;1
  686;C;Graphical Net Object186;2068;-16777216;1;1;840;367,5;d_genstat;157;0;1;1
  687;C;Graphical Net Object187;2068;-16777216;1;1;329,5833;404,6875;d_lin;224;252;1;1
  688;C;Graphical Net Object188;2068;-16777216;1;1;316,4583;363,125;d_lin;225;270;1;1
  689;C;Graphical Net Object189;2068;-16777216;1;1;606,6667;605,9375;Compd_lin;67;345;1;1
  690;C;Graphical Net Object190;2068;-16777216;1;1;648,9583;605,9375;Compd_lin;66;9;1;1
  691;C;Graphical Net Object191;2068;-16777216;1;1;660,625;678,125;d_svs;279;0;1;1
  692;C;Graphical Net Object192;2068;-16777216;1;1;860,4167;490;d_svs;281;0;1;1
  693;C;Graphical Net Object193;2068;-16777216;1;1;825,4167;455;d_svs;282;0;1;1
  694;C;Graphical Net Object194;2068;-16777216;1;1;604,4792;527,1875;d_ser_rea;278;11;1;1
  695;C;Graphical Net Object195;2068;-16777216;1;1;608,125;682,5;d_svs;280;0;1;1
  696;C;Graphical Net Object196;2068;-16777216;1;1;612,5;717,5;d_asmg;63;180;1;1
  697;C;Graphical Net Object197;2068;-16777216;1;1;581,875;420;d_genstat;96;0;1;1
  698;C;Graphical Net Object198;2068;-16777216;1;1;606,6667;43,75;d_genstat;158;0;1;1
  699;C;Graphical Net Object199;2068;-16777216;1;1;300,625;188,125;d_genstat;91;180;1;1
  700;C;Graphical Net Object200;2068;-16777216;1;1;551,25;310,625;d_genstat;86;180;1;1
  701;C;Graphical Net Object201;2068;-16777216;1;1;281,4583;245;d_genstat;90;180;1;1
  702;C;Graphical Net Object202;2068;-16777216;1;1;611,0417;586,25;d_genstat;92;180;1;1
  703;C;Graphical Net Object203;2068;-16777216;1;1;210;621,25;d_load;241;0;1;1
  704;C;Graphical Net Object204;2068;-16777216;1;1;181,125;656,25;d_genstat;136;180;1;1
  705;C;Graphical Net Object205;2068;-16777216;1;1;882,2917;560;d_genstat;149;0;1;1
  706;C;Graphical Net Object206;2068;-16777216;1;1;767,0833;700;d_genstat;146;0;1;1
  707;C;Graphical Net Object207;2068;-16777216;1;1;234,0625;621,25;d_genstat;124;0;1;1
  708;C;Graphical Net Object208;2068;-16777216;1;1;200,375;656,25;d_genstat;88;180;1;1
  709;C;Graphical Net Object209;2068;-16777216;1;1;175;686,875;d_symg;285;0;1;1
  710;C;Graphical Net Object210;2068;-16777216;1;1;202,7083;691,25;d_genstat;89;0;1;1
  711;C;Graphical Net Object211;2068;-16777216;1;1;198,125;726,25;d_genstat;101;180;1;1
  712;C;Graphical Net Object212;2068;-16777216;1;1;218,75;691,25;d_genstat;137;0;1;1
  713;C;Graphical Net Object213;2068;-16777216;1;1;222,0312;621,25;d_genstat;100;0;1;1
  714;C;Graphical Net Object214;2068;-16777216;1;1;225,625;726,25;d_genstat;125;180;1;1
  715;C;Graphical Net Object215;2068;-16777216;1;1;581,875;560;d_genstat;87;180;1;1
  716;C;Graphical Net Object216;2068;-16777216;1;1;254,625;210;d_genstat;85;0;1;1
  717;C;Graphical Net Object217;2068;-16777216;1;1;618,3333;525;d_ser_rea;277;9;1;1
  718;C;Graphical Net Object218;2068;-16777216;1;1;761,25;91,875;d_load;254;0;1;1
  719;C;Graphical Net Object219;2068;-16777216;1;1;752,5;74,375;d_load;253;0;1;1
  720;C;Graphical Net Object220;2068;-16777216;1;1;234,7917;691,25;d_load;242;0;1;1
  721;C;Graphical Net Object221;2068;-16777216;1;1;211,875;726,25;d_genstat;113;180;1;1
  722;C;Graphical Net Object222;2068;-16777216;1;1;249,375;245;d_genstat;109;180;1;1
  723;C;Graphical Net Object223;2068;-16777216;1;1;566,875;525;d_genstat;111;0;1;1
  724;C;Graphical Net Object224;2068;-16777216;1;1;533,75;275,625;d_genstat;110;0;1;1
  725;C;Graphical Net Object225;2068;-16777216;1;1;328,125;153,125;d_genstat;115;0;1;1
  726;C;Graphical Net Object226;2068;-16777216;1;1;310,625;210;d_genstat;114;0;1;1
  727;C;Graphical Net Object227;2068;-16777216;1;1;740,8333;109,375;d_genstat;106;180;1;1
  728;C;Graphical Net Object228;2068;-16777216;1;1;753,375;126,875;d_genstat;131;180;1;1
  729;C;Graphical Net Object229;2068;-16777216;1;1;774,375;91,875;d_genstat;119;0;1;1
  730;C;Graphical Net Object230;2068;-16777216;1;1;735;74,375;d_genstat;118;0;1;1
  731;C;Graphical Net Object231;2068;-16777216;1;1;752,5;109,375;d_genstat;142;180;1;1
  732;C;Graphical Net Object232;2068;-16777216;1;1;769,125;126,875;d_genstat;95;180;1;1
  733;C;Graphical Net Object233;2068;-16777216;1;1;770;74,375;d_genstat;94;0;1;1
  734;C;Graphical Net Object234;2068;-16777216;1;1;787,5;91,875;d_genstat;107;0;1;1
  735;C;Graphical Net Object235;2068;-16777216;1;1;764,1667;109,375;d_genstat;130;180;1;1
  736;C;Graphical Net Object236;2068;-16777216;1;1;784,875;126,875;d_genstat;143;180;1;1
  737;C;Graphical Net Object237;2068;-16777216;1;1;219,625;656,25;d_genstat;112;180;1;1
  738;C;Graphical Net Object238;2068;-16777216;1;1;716,0417;175;d_genstat;117;180;1;1
  739;C;Graphical Net Object239;2068;-16777216;1;1;640,2083;551,25;d_genstat;116;0;1;1
  740;C;Graphical Net Object240;2068;-16777216;1;1;599,375;455;d_genstat;120;180;1;1
  741;C;Graphical Net Object241;2068;-16777216;1;1;147,2917;621,25;d_tr2;454;320;1;1
  742;C;Graphical Net Object242;2068;-16777216;1;1;866,9792;616,875;d_tr2;455;128;1;1
  743;C;Graphical Net Object243;2068;-16777216;1;1;601,875;479,0625;Compd_lin;69;281;1;1
  744;C;Graphical Net Object244;2068;-16777216;1;1;189,8958;713,125;d_lin;218;128;1;1
  745;C;Graphical Net Object245;2068;-16777216;1;1;735;522,8125;auto-transformer;498;123;1;1
  746;C;Graphical Net Object246;2068;-16777216;1;1;380,625;325,9375;auto-transformer;501;321;1;1
  747;C;Graphical Net Object247;2068;-16777216;1;1;514,0625;339,0625;auto-transformer;496;72;1;1
  748;C;Graphical Net Object248;2068;-16777216;1;1;507,5;328,125;auto-transformer;497;180;1;1
  749;C;Graphical Net Object249;2068;-16777216;1;1;382,8125;330,3125;auto-transformer;500;322;1;1
  750;C;Graphical Net Object250;2068;-16777216;1;1;610,75;439,6875;d_tr2;477;178;1;1
  751;C;Graphical Net Object251;2068;-16777216;1;1;647,5;669,375;d_tr2;448;171;1;1
  752;C;Graphical Net Object252;2068;-16777216;1;1;622,5625;437,5;d_tr2;476;176;1;1
  753;C;Graphical Net Object253;2068;-16777216;1;1;823,5938;678,125;d_tr2;442;60;1;1
  754;C;Graphical Net Object254;2068;-16777216;1;1;616,875;671,5625;d_tr2;449;180;1;1
  755;C;Graphical Net Object255;2068;-16777216;1;1;790,7812;665;d_tr2;492;145;1;1
  756;C;Graphical Net Object256;2068;-16777216;1;1;809,375;562,1875;d_tr2;453;113;1;1
  757;C;Graphical Net Object257;2068;-16777216;1;1;478,3333;80,9375;d_tr2;465;15;1;1
  758;C;Graphical Net Object258;2068;-16777216;1;1;625,625;586,25;d_genstat;140;180;1;1
  759;C;Graphical Net Object259;2068;-16777216;1;1;376,25;385;d_ser_cap;259;243;1;1
  760;C;Graphical Net Object260;2068;-16777216;1;1;366,1875;363,125;d_ser_cap;260;270;1;1
  761;C;Graphical Net Object261;2068;-16777216;1;1;721,875;140;d_genstat;141;0;1;1
  762;C;Graphical Net Object262;2068;-16777216;1;1;270,375;210;d_genstat;97;0;1;1
  763;C;Graphical Net Object263;2068;-16777216;1;1;616,875;420;d_genstat;144;0;1;1
  764;C;Graphical Net Object264;2068;-16777216;1;1;562,9167;310,625;d_genstat;98;180;1;1
  765;C;Graphical Net Object265;2068;-16777216;1;1;325,625;188,125;d_genstat;103;180;1;1
  766;C;Graphical Net Object266;2068;-16777216;1;1;546,875;560;d_genstat;99;180;1;1
  767;C;Graphical Net Object267;2068;-16777216;1;1;310,625;245;d_genstat;102;180;1;1
  768;C;Graphical Net Object268;2068;-16777216;1;1;654,7917;551,25;d_genstat;104;0;1;1
  769;C;Graphical Net Object269;2068;-16777216;1;1;816,6667;468,125;auto-transformer;503;180;1;1
  770;C;Graphical Net Object270;2068;-16777216;1;1;842,1875;494,375;auto-transformer;502;84;1;1
  771;C;Graphical Net Object271;2068;-16777216;1;1;713,125;533,75;auto-transformer;499;151;1;1
  772;C;Graphical Net Object272;2068;-16777216;1;1;729,1667;109,375;auto-transformer;504;180;1;1
  773;C;Graphical Net Object273;2068;-16777216;1;1;280;551,25;d_load;246;0;1;1
  774;C;Graphical Net Object274;2068;-16777216;1;1;227,5;201,25;d_load;248;0;1;1
  775;C;Graphical Net Object275;2068;-16777216;1;1;640,2083;586,25;d_load;247;180;1;1
  776;C;Graphical Net Object276;2068;-16777216;1;1;352,9167;616,875;d_load;245;0;1;1
  777;C;Graphical Net Object277;2068;-16777216;1;1;214,375;236,25;d_load;249;0;1;1
  778;C;Graphical Net Object278;2068;-16777216;1;1;682,5;105;d_load;250;0;1;1
  779;C;Graphical Net Object279;2068;-16777216;1;1;727,7083;175;d_load;252;180;1;1
  780;C;Graphical Net Object280;2068;-16777216;1;1;743,75;157,5;d_load;251;0;1;1
  781;C;Graphical Net Object281;2068;-16777216;1;1;611,0417;455;d_load;255;180;1;1
  782;C;Graphical Net Object282;2068;-16777216;1;1;265,4167;735;d_genstat;147;0;1;1
  783;C;Graphical Net Object283;2068;-16777216;1;1;478,3333;490;d_symg;283;0;1;1
  784;C;Graphical Net Object284;2068;-16777216;1;1;456,4583;455;d_symg;284;0;1;1
  785;C;Graphical Net Object285;2068;-16777216;1;1;895,4167;616,875;d_genstat;148;0;1;1
  786;C;Graphical Net Object286;2068;-16777216;1;1;140;595;d_genstat;150;0;1;1
  787;C;Graphical Net Object287;2068;-16777216;1;1;537,3958;310,625;d_tr2;450;332;1;1
  788;C;Graphical Net Object288;2068;-16777216;1;1;548,3333;310,625;d_tr2;451;333;1;1
  789;C;Graphical Net Object289;2068;-16777216;1;1;568,75;275,625;d_load;239;0;1;1
  790;C;Graphical Net Object290;2068;-16777216;1;1;262,5;245;d_load;238;180;1;1
  791;C;Graphical Net Object291;2068;-16777216;1;1;579,375;525;d_load;240;0;1;1
  792;C;Graphical Net Object292;2068;-16777216;1;1;325,2083;210;d_load;243;0;1;1
  793;C;Graphical Net Object293;2068;-16777216;1;1;345,625;153,125;d_load;244;0;1;1
  794;C;Graphical Net Object294;2068;-16777216;1;1;251,5625;234,0625;d_tr2;445;302;1;1
  795;C;Graphical Net Object295;2068;-16777216;1;1;240,625;260,3125;d_tr2;447;284;1;1
  796;C;Graphical Net Object296;2068;-16777216;1;1;286,5625;238,4375;d_tr2;444;11;1;1
  797;C;Graphical Net Object297;2068;-16777216;1;1;275,625;247,1875;d_tr2;446;0;1;1
  798;C;Graphical Net Object298;2068;-16777216;1;1;503,125;446,25;d_shunt;274;0;1;1
  799;C;Graphical Net Object299;2068;-16777216;1;1;816,6667;433,125;d_shunt;270;0;1;1
  800;C;Graphical Net Object300;2068;-16777216;1;1;877,9167;472,5;d_shunt;267;0;1;1
  801;C;Graphical Net Object301;2068;-16777216;1;1;513,125;481,25;d_shunt;276;180;1;1
  802;C;Graphical Net Object302;2068;-16777216;1;1;536,6667;310,625;d_shunt;261;0;1;1
  803;C;Graphical Net Object303;2068;-16777216;1;1;599,375;205,625;d_shunt;272;0;1;1
  804;C;Graphical Net Object304;2068;-16777216;1;1;564,375;560;d_shunt;264;180;1;1
  805;C;Graphical Net Object305;2068;-16777216;1;1;591,875;525;d_shunt;263;0;1;1
  806;C;Graphical Net Object306;2068;-16777216;1;1;520,625;446,25;d_shunt;275;0;1;1
  807;C;Graphical Net Object307;2068;-16777216;1;1;665;258,125;d_shunt;273;0;1;1
  808;C;Graphical Net Object308;2068;-16777216;1;1;649,6875;223,125;Compd_lin;79;209;1;1
  809;C;Graphical Net Object309;2068;-16777216;1;1;667,1875;231,875;Compd_lin;80;219;1;1
  810;C;Graphical Net Object310;2068;-16777216;1;1;599,375;560;d_genstat;135;180;1;1
  811;C;Graphical Net Object311;2068;-16777216;1;1;313,125;188,125;d_genstat;139;180;1;1
  812;C;Graphical Net Object312;2068;-16777216;1;1;574,5833;310,625;d_genstat;134;180;1;1
  813;C;Graphical Net Object313;2068;-16777216;1;1;296,0417;245;d_genstat;138;180;1;1
  814;C;Graphical Net Object314;2068;-16777216;1;1;355,8333;555,625;d_lin;230;59;1;1
  815;C;Graphical Net Object315;2068;-16777216;1;1;619,0625;330,3125;d_lin;231;6;1;1
  816;C;Graphical Net Object316;2068;-16777216;1;1;605,5;424,375;d_lin;233;167;1;1
  817;C;Graphical Net Object317;2068;-16777216;1;1;370,4167;566,5625;d_lin;229;46;1;1
  818;C;Graphical Net Object318;2068;-16777216;1;1;580,5625;422,1875;d_lin;232;195;1;1
  819;C;Graphical Net Object319;2068;-16777216;1;1;700;148,75;d_lin;234;41;1;1
  820;C;Graphical Net Object320;2068;-16777216;1;1;719,6875;172,8125;d_lin;235;45;1;1
  821;C;Graphical Net Object321;2068;-16777216;1;1;307,5;269,0625;Compd_lin;64;126;1;1
  822;C;Graphical Net Object322;2068;-16777216;1;1;298,125;277,8125;Compd_lin;65;112;1;1
  823;C;Graphical Net Object323;2068;-16777216;1;1;553,125;522,8125;d_tr2;457;210;1;1
  824;C;Graphical Net Object324;2068;-16777216;1;1;599,6875;525;d_tr2;458;165;1;1
  825;C;Graphical Net Object325;2068;-16777216;1;1;468,8542;129,0625;d_tr2;464;10;1;1
  826;C;Graphical Net Object326;2068;-16777216;1;1;335,1042;258,125;d_tr2;466;342;1;1
  827;C;Graphical Net Object327;2068;-16777216;1;1;347,3958;258,125;d_tr2;467;346;1;1
  828;C;Graphical Net Object328;2068;-16777216;1;1;484,8958;129,0625;d_tr2;463;16;1;1
  829;C;Graphical Net Object329;2068;-16777216;1;1;252,875;640,9375;d_tr2;459;279;1;1
  830;C;Graphical Net Object330;2068;-16777216;1;1;245,5469;632,1875;d_tr2;460;175;1;1
  831;C;Graphical Net Object331;2068;-16777216;1;1;745,9375;360,9375;d_tr2;470;39;1;1
  832;C;Graphical Net Object332;2068;-16777216;1;1;360,8125;183,75;d_tr2;472;322;1;1
  833;C;Graphical Net Object333;2068;-16777216;1;1;756,875;371,875;d_tr2;471;59;1;1
  834;C;Graphical Net Object347;2068;-16777216;1;1;371,4375;363,125;d_coupleRect;83;270;1;1
  835;C;Graphical Net Object348;2068;-16777216;1;1;382,8125;385;d_coupleRect;82;248;1;1
  836;C;Graphical Net Object349;2068;-16777216;1;1;272,7083;345,625;d_vacNG;510;0;1;1
  837;C;Graphical Net Object350;2068;-16777216;1;1;285,8333;393,75;d_vacNG;509;0;1;1
  838;C;Graphical Net Object351;2068;-16777216;1;1;376,25;310,625;d_shunt;265;0;1;1
  839;C;Graphical Net Object353;2068;-16777216;1;1;720,4167;520,625;d_shunt;262;0;1;1
  840;C;Graphical Net Object354;2068;-16777216;1;1;253,75;743,75;d_tr2;441;146;1;1
  841;C;Graphical Net Object356;2068;-16777216;1;1;765,625;455;d_shunt;271;0;1;1
  842;C;Graphical Net Object357;2068;-16777216;1;1;828,3333;468,125;d_shunt;269;180;1;1
  843;C;Graphical Net Object358;2068;-16777216;1;1;889,5833;507,5;d_shunt;266;180;1;1
  844;C;Graphical Net Object360;2068;-16777216;1;1;800,625;481,25;d_shunt;268;0;1;1
  845;C;Graphical Net Object361;2068;-16777216;1;1;297,5;428,75;d_load;236;180;1;1
  846;C;Graphical Net Object362;2068;-16777216;1;1;284,375;380,625;d_load;237;180;1;1
  847;C;Graphical Net Object363;2068;-16777216;1;1;246,875;721,875;d_lin;201;25;1;1
  848;C;Graphical Net Object364;2068;-16777216;1;1;234,5312;721,875;d_lin;202;20;1;1
  849;C;Graphical Net Object365;2068;-16777216;1;1;349,3125;183,75;d_tr2;473;320;1;1
  850;C;Graphical Net Object366;2068;-16777216;1;1;295,3125;573,125;d_tr2;475;286;1;1
  851;C;Graphical Net Object367;2068;-16777216;1;1;344,1667;616,875;d_tr2;474;171;1;1
  852;C;Graphical Net Object368;2068;-16777216;1;1;724,0625;185,9375;d_tr2;485;61;1;1
  853;C;Graphical Net Object369;2068;-16777216;1;1;689,7917;177,1875;d_tr2;486;8;1;1
  854;C;Graphical Net Object370;2068;-16777216;1;1;295,3125;107,1875;d_tr2;479;8;1;1
  855;C;Graphical Net Object371;2068;-16777216;1;1;673,75;150,9375;d_tr2;483;17;1;1
  856;C;Graphical Net Object372;2068;-16777216;1;1;681,7708;168,4375;d_tr2;484;356;1;1
  857;C;Graphical Net Object373;2068;-16777216;1;1;492,3958;485,625;d_tr2;489;201;1;1
  858;C;Graphical Net Object374;2068;-16777216;1;1;462,7083;468,125;d_tr2;490;185;1;1
  859;C;Graphical Net Object375;2068;-16777216;1;1;740,6875;129,0625;d_tr2;487;351;1;1
  860;C;Graphical Net Object376;2068;-16777216;1;1;525;39,375;d_tr2;488;90;1;1
  861;C;Graphical Net Object377;2068;-16777216;1;1;613,2292;446,25;d_tr2;495;47;1;1
  862;C;Graphical Net Object378;2068;-16777216;1;1;578,9583;444,0625;d_tr2;494;336;1;1
  863;C;Graphical Net Object379;2068;-16777216;1;1;807,1875;575,3125;d_tr2;452;126;1;1
  864;C;Graphical Net Object380;2068;-16777216;1;1;656,25;713,125;d_asmg;62;180;1;1
  865;C;HAWI1B_Graph;2068;1;1;1;354,375;153,125;TermStrip;343;0;0,666666;1
  866;C;INWI0J_Graph;2068;1;1;1;350;634,375;TermStrip;344;0;0,666666;1
  867;C;INWI0K_Graph;2068;1;1;1;280;568,75;TermStrip;345;0;0,666666;1
  868;C;INWI1Q_Graph;2068;1;1;1;336,875;599,375;TermStrip;346;0;1;1
  869;C;INWI1R_Graph;2068;1;1;1;315;577,5;TermStrip;347;0;1;1
  870;C;KAIM2-_Graph;2068;1;1;1;603,75;393,75;TermStrip;348;0;2;1
  871;C;KAIM3-_Graph;2068;1;1;1;625,625;568,75;TermStrip;349;0;3,333333;1
  872;C;KAIM3A_Graph;2068;1;1;1;625,625;481,25;PointTerm;350;0;1;1
  873;C;KAIM3B_Graph;2068;1;1;1;612,5;485,625;PointTerm;351;0;1;1
  874;C;KEIH0G_Graph;2068;1;1;1;433,125;61,25;TermStrip;352;0;0,666666;1
  875;C;KEIH3-_Graph;2068;1;1;1;459,375;61,25;TermStrip;353;0;1;1
  876;C;LOPA0G_Graph;2068;1;1;1;297,5;91,875;TermStrip;354;0;0,666666;1
  877;C;LOPA3-_Graph;2068;1;1;1;288,75;122,5;TermStrip;355;0;1;1
  878;C;MARM0J_Graph;2068;1;1;1;227,5;218,75;TermStrip;356;0;0,666666;1
  879;C;MARM0K_Graph;2068;1;1;1;214,375;253,75;TermStrip;357;0;0,666666;1
  880;C;NNGA2-_Graph;2068;1;1;1;883,75;490;TermStrip;358;0;1,333333;1
  881;C;NNGA2G_Graph;2068;1;1;1;940,625;468,125;PointTerm;359;0;1;1
  882;C;NNGA3U_Graph;2068;1;1;1;857,5;507,5;TermStrip;360;0;0,666666;1
  883;C;NNGA4-_Graph;2068;1;1;1;800,625;498,75;TermStrip;361;0;1;1
  884;C;NNGA6-_Graph;2068;1;1;1;958,125;433,125;TermStrip;362;0;1;1
  885;C;NNGB2-_Graph;2068;1;1;1;822,5;450,625;TermStrip;363;0;1,333333;1
  886;C;NNGB2G_Graph;2068;1;1;1;844,375;415,625;PointTerm;364;0;1;1
  887;C;NNGB3U_Graph;2068;1;1;1;822,5;472,5;TermStrip;365;0;0,666666;1
  888;C;NNGB4-_Graph;2068;1;1;1;770;472,5;TermStrip;366;0;1;1
  889;C;NNGB6-_Graph;2068;1;1;1;840;385;TermStrip;367;0;1;1
  890;C;POGB0G_Graph;2068;-16777216;1;1;603,75;61,25;TermStrip;368;0;0,666666;1
  891;C;POGB3-_Graph;2068;1;1;1;525;61,25;TermStrip;369;0;1;1
  892;C;POOB0J_Graph;2068;1;1;1;682,5;122,5;TermStrip;370;0;0,666666;1
  893;C;POOB0K_Graph;2068;1;1;1;743,75;175;TermStrip;371;0;0,666666;1
  894;C;POOB2Q_Graph;2068;1;1;1;673,75;179,375;TermStrip;372;0;1,333333;1
  895;C;POOB2R_Graph;2068;1;1;1;695,625;196,875;TermStrip;373;0;1,333333;1
  896;C;POOB3-_Graph;2068;1;1;1;704,375;157,5;TermStrip;374;0;2,666667;1
  897;C;SHRU2Q_Graph;2068;1;1;1;726,25;118,125;TermStrip;375;0;0,666666;1
  898;C;SHRU2R_Graph;2068;1;1;1;743,75;148,75;TermStrip;376;0;0,666666;1
  899;C;SHRU3A_Graph;2068;1;1;1;752,5;91,875;TermStrip;377;0;2,666667;1
  900;C;SHRU3B_Graph;2068;1;1;1;761,25;109,375;TermStrip;378;0;3;1
  901;C;SMEA1-_Graph;2068;1;1;1;555,625;210;TermStrip;379;0;0,666666;1
  902;C;SMEA2-_Graph;2068;1;1;1;625,625;266,875;TermStrip;380;0;2;1
  903;C;SMEA3U_Graph;2068;1;1;1;599,375;223,125;TermStrip;381;0;0,666666;1
  904;C;SMEA3V_Graph;2068;1;1;1;665;275,625;TermStrip;382;0;0,666666;1
  905;C;SMEA4R_Graph;2068;1;1;1;682,5;315;TermStrip;383;0;0,666666;1
  906;C;STWB4Q_Graph;2068;1;1;1;297,5;411,25;TermStrip;384;0;2,666667;1
  907;C;STWB4R_Graph;2068;1;1;1;284,375;363,125;TermStrip;385;0;2,666667;1
  908;C;TODD0G_Graph;2068;-16777216;1;1;560;30,625;TermStrip;386;0;0,666666;1
  909;C;TODD3-_Graph;2068;1;1;1;494,375;43,75;TermStrip;387;0;1;1
  910;C;TORN01_Graph;2068;-16777216;1;1;481,25;507,5;TermStrip;388;0;0,666666;1
  911;C;TORN02_Graph;2068;1;1;1;459,375;472,5;TermStrip;389;0;0,666666;1
  912;C;TORN1-_Graph;2068;1;1;1;398,125;533,75;TermStrip;390;0;1,333333;1
  913;C;TORN3U_Graph;2068;1;1;1;446,25;511,875;TermStrip;391;0;0,666666;1
  914;C;TORN3V_Graph;2068;1;1;1;433,125;498,75;TermStrip;392;0;0,666666;1
  915;C;TORN4-_Graph;2068;1;1;1;494,375;463,75;TermStrip;393;0;3,333333;1
  916;C;VIRD0G_Graph;2068;1;1;1;175;704,375;TermStrip;394;0;0,666666;1
  917;C;VIRD3-_Graph;2068;1;1;1;192,5;717,5;TermStrip;395;0;0,666666;1
  918;C;WESE1-_Graph;2068;1;1;1;774,375;647,5;TermStrip;396;0;1;1
  919;C;WHHO2Q_Graph;2068;1;1;1;577,5;450,625;TermStrip;397;0;1;1
  920;C;WHHO2R_Graph;2068;1;1;1;608,125;455;TermStrip;398;0;1;1
  921;C;WHHO3-_Graph;2068;1;1;1;599,375;437,5;TermStrip;399;0;2,666667;1
  922;C;AIKE0A_Graph;2069;1;1;1;1255,625;1465,625;TermStrip;286;0;0,666666;1
  923;C;AIKE0B_Graph;2069;1;1;1;1225;1478,75;TermStrip;287;0;0,666666;1
  924;C;AIKE0G_Graph;2069;1;1;1;1010,625;1583,75;TermStrip;288;0;0,666666;1
  925;C;AIKE3-_Graph;2069;1;1;1;1032,5;1588,125;TermStrip;289;0;1,666667;1
  926;C;AIKE3A_Graph;2069;1;1;1;1246,875;1456,875;TermStrip;290;0;1,333333;1
  927;C;AIKE3B_Graph;2069;1;1;1;1233,75;1465,625;TermStrip;291;0;1,333333;1
  928;C;BERW1Q_Graph;2069;1;1;1;1347,5;1526,875;TermStrip;292;0;1;1
  929;C;BERW1R_Graph;2069;1;1;1;1360,625;1535,625;TermStrip;293;0;1;1
  930;C;BERW3-_Graph;2069;1;1;1;1351,875;1557,5;TermStrip;294;0;3,666667;1
  931;C;BOWB0A_Graph;2069;1;1;1;1653,75;1754,375;TermStrip;295;0;1;1
  932;C;BOWB0B_Graph;2069;1;1;1;1680;1754,375;TermStrip;296;0;1;1
  933;C;BOWB31_Graph;2069;1;1;1;1680;1719,375;TermStrip;297;0;0,666666;1
  934;C;BOWB32_Graph;2069;1;1;1;1697,5;1723,75;TermStrip;298;0;0,666666;1
  935;C;COCK2-_Graph;2069;1;1;1;1592,5;1448,125;TermStrip;299;0;2,333333;1
  936;C;COCK3-_Graph;2069;1;1;1;1570,625;1461,25;TermStrip;300;0;3,333333;1
  937;C;COCK3U_Graph;2069;1;1;1;1540;1430,625;TermStrip;301;0;0,666666;1
  938;C;COCK3V_Graph;2069;1;1;1;1548,75;1430,625;TermStrip;302;0;0,666666;1
  939;C;COCK4Q_Graph;2069;1;1;1;1496,25;1413,125;TermStrip;303;0;0,666666;1
  940;C;COCK4R_Graph;2069;1;1;1;1500,625;1408,75;TermStrip;304;0;0,666666;1
  941;C;CRYR01_Graph;2069;1;1;1;1220,625;1343,125;TermStrip;305;0;0,666666;1
  942;C;CRYR02_Graph;2069;1;1;1;1185,625;1290,625;TermStrip;306;0;0,666666;1
  943;C;CRYR0G_Graph;2069;1;1;1;1019,375;1544,375;TermStrip;307;0;0,666666;1
  944;C;CRYR1-_Graph;2069;1;1;1;1264,375;1316,875;TermStrip;308;0;1;1
  945;C;CRYR1A_Graph;2069;1;1;1;1290,625;1369,375;TermStrip;309;0;0,666666;1
  946;C;CRYR3-_Graph;2069;1;1;1;1045,625;1540;TermStrip;310;0;1,666667;1
  947;C;CRYR31_Graph;2069;1;1;1;1233,75;1334,375;TermStrip;311;0;1,333333;1
  948;C;CRYR32_Graph;2069;1;1;1;1216,25;1308,125;TermStrip;312;0;1,333333;1
  949;C;CRYR3U_Graph;2069;1;1;1;1290,625;1321,25;TermStrip;313;0;0,666666;1
  950;C;CRYR3V_Graph;2069;1;1;1;1303,75;1347,5;TermStrip;314;0;0,666666;1
  951;C;CRYR4-_Graph;2069;1;1;1;1325,625;1312,5;TermStrip;315;0;2;1
  952;C;DEWP2Q_Graph;2069;1;1;1;1763,125;1623,125;TermStrip;316;0;0,666666;1
  953;C;DEWP2R_Graph;2069;1;1;1;1741,25;1596,875;TermStrip;317;0;0,666666;1
  954;C;DEWP3-_Graph;2069;1;1;1;1750;1636,25;TermStrip;318;0;4;1
  955;C;DUNB1Q_Graph;2069;1;1;1;1111,25;1465,625;TermStrip;319;0;1;1
  956;C;DUNB1R_Graph;2069;1;1;1;1120;1474,375;TermStrip;320;0;1;1
  957;C;DUNB1S_Graph;2069;1;1;1;1080,625;1526,875;TermStrip;321;0;0,666666;1
  958;C;DUNB1T_Graph;2069;1;1;1;1089,375;1535,625;TermStrip;322;0;0,666666;1
  959;C;DUNB3A_Graph;2069;1;1;1;1085;1505;TermStrip;323;0;4,333333;1
  960;C;DUNB3B_Graph;2069;1;1;1;1063,125;1570,625;TermStrip;324;0;4,333333;1
  961;C;DUNE0G_Graph;2069;1;1;1;1461,25;1653,75;TermStrip;325;0;0,666666;1
  962;C;DUNE1-_Graph;2069;1;1;1;1487,5;1548,75;TermStrip;326;0;1,333333;1
  963;C;DUNE3-_Graph;2069;1;1;1;1470;1627,5;TermStrip;327;0;3;1
  964;C;ECCL1-_Graph;2069;1;1;1;1382,5;1470;TermStrip;328;0;2,666667;1
  965;C;ECCL3-_Graph;2069;1;1;1;1373,75;1544,375;TermStrip;329;0;4;1
  966;C;ECCL3U_Graph;2069;1;1;1;1395,625;1430,625;TermStrip;330;0;0,666666;1
  967;C;ECCL3V_Graph;2069;1;1;1;1382,5;1430,625;TermStrip;331;0;0,666666;1
  968;C;ECCL4A_Graph;2069;-16777216;1;1;1395,625;1316,875;TermStrip;332;0;2;1
  969;C;ECCL4B_Graph;2069;-16777216;1;1;1470;1316,875;TermStrip;333;0;2;1
  970;C;ECCL4C_Graph;2069;1;1;1;1365;1417,5;PointTerm;334;0;1;1
  971;C;ECCL4D_Graph;2069;1;1;1;1408,75;1426,25;PointTerm;335;0;1;1
  972;C;FALL0A_Graph;2069;1;1;1;1461,25;1277,5;TermStrip;336;0;0,666666;1
  973;C;FALL0B_Graph;2069;1;1;1;1400;1220,625;TermStrip;337;0;0,666666;1
  974;C;FALL3A_Graph;2069;1;1;1;1452,5;1255,625;TermStrip;338;0;1,333333;1
  975;C;FALL3B_Graph;2069;1;1;1;1413,125;1238,125;TermStrip;339;0;1,333333;1
  976;C;FALL4-_Graph;2069;1;1;1;1430,625;1260;TermStrip;340;0;1,333333;1
  977;C;GALA1-_Graph;2069;1;1;1;1413,125;1548,75;TermStrip;341;0;2;1
  978;C;GALA3-_Graph;2069;1;1;1;1378,125;1596,875;TermStrip;342;0;4;1
  979;C;Graphical Net Object1008;2069;-16777216;1;1;1375;1570,625;d_lin;223;234;1;1
  980;C;Graphical Net Object1009;2069;-16777216;1;1;1470;1651,562;d_lin;222;180;1;1
  981;C;Graphical Net Object1011;2069;-16777216;1;1;1373,75;1286,25;Compd_lin;75;270;1;1
  982;C;Graphical Net Object1012;2069;-16777216;1;1;1453,958;1548,75;d_lin;219;270;1;1
  983;C;Graphical Net Object1018;2069;-16777216;1;1;1523,229;1511,562;Compd_lin;72;39;1;1
  984;C;Graphical Net Object1019;2069;-16777216;1;1;1441,562;1286,25;Compd_lin;76;270;1;1
  985;C;Graphical Net Object1020;2069;-16777216;1;1;1354,062;1625,312;d_lin;228;159;1;1
  986;C;Graphical Net Object1032;2069;-16777216;1;1;1417,5;1572,812;d_lin;227;200;1;1
  987;C;Graphical Net Object1037;2069;-16777216;1;1;1483,125;1235,938;d_lin;226;65;1;1
  988;C;Graphical Net Object1061;2069;-16777216;1;1;1214,792;1362,812;d_lin;230;42;1;1
  989;C;Graphical Net Object1063;2069;-16777216;1;1;1685,833;1454,688;d_lin;231;315;1;1
  990;C;Graphical Net Object1067;2069;-16777216;1;1;1734,375;1535,625;d_lin;233;163;1;1
  991;C;Graphical Net Object1073;2069;-16777216;1;1;1743,75;1544,375;d_lin;232;168;1;1
  992;C;Graphical Net Object1082;2069;-16777216;1;1;1204,583;1358,438;d_lin;229;44;1;1
  993;C;Graphical Net Object1103;2069;-16777216;1;1;1618,75;1496,25;d_lin;234;171;1;1
  994;C;Graphical Net Object1104;2069;-16777216;1;1;1624,583;1485,312;d_lin;235;173;1;1
  995;C;Graphical Net Object1110;2069;-16777216;1;1;1352,5;1498,438;Compd_lin;64;10;1;1
  996;C;Graphical Net Object1112;2069;-16777216;1;1;1364,062;1502,812;Compd_lin;65;6;1;1
  997;C;Graphical Net Object1128;2069;-16777216;1;1;1015;1585,938;d_tr2;441;297;1;1
  998;C;Graphical Net Object1141;2069;-16777216;1;1;1366,094;1546,562;d_tr2;446;138;1;1
  999;C;Graphical Net Object1144;2069;-16777216;1;1;1333,828;1542,188;d_tr2;444;230;1;1
  1000;C;Graphical Net Object1145;2069;-16777216;1;1;1355,521;1561,875;d_tr2;447;200;1;1
  1001;C;Graphical Net Object1146;2069;-16777216;1;1;1335,833;1546,562;d_tr2;445;200;1;1
  1002;C;Graphical Net Object1182;2069;-16777216;1;1;1597,188;1454,688;d_tr2;451;144;1;1
  1003;C;Graphical Net Object1185;2069;-16777216;1;1;1583,281;1454,688;d_tr2;450;137;1;1
  1004;C;Graphical Net Object1187;2069;-16777216;1;1;1225,729;1338,75;d_tr2;455;207;1;1
  1005;C;Graphical Net Object1196;2069;-16777216;1;1;1033,958;1542,188;d_tr2;454;259;1;1
  1006;C;Graphical Net Object1205;2069;-16777216;1;1;1725,938;1616,562;d_tr2;458;218;1;1
  1007;C;Graphical Net Object1211;2069;-16777216;1;1;1108,125;1485,312;d_tr2;459;176;1;1
  1008;C;Graphical Net Object1213;2069;-16777216;1;1;1776,25;1629,688;d_tr2;457;117;1;1
  1009;C;Graphical Net Object1216;2069;-16777216;1;1;1493,479;1588,125;d_tr2;463;180;1;1
  1010;C;Graphical Net Object1217;2069;-16777216;1;1;1120,625;1489,688;d_tr2;460;162;1;1
  1011;C;Graphical Net Object1222;2069;-16777216;1;1;1399,375;1507,188;d_tr2;467;162;1;1
  1012;C;Graphical Net Object1226;2069;-16777216;1;1;1479,771;1588,125;d_tr2;464;183;1;1
  1013;C;Graphical Net Object1231;2069;-16777216;1;1;1386,875;1507,188;d_tr2;466;166;1;1
  1014;C;Graphical Net Object1234;2069;-16777216;1;1;1420,417;1249,062;d_tr2;471;352;1;1
  1015;C;Graphical Net Object1240;2069;-16777216;1;1;1415,312;1572,812;d_tr2;472;175;1;1
  1016;C;Graphical Net Object1245;2069;-16777216;1;1;1441,562;1257,812;d_tr2;470;45;1;1
  1017;C;Graphical Net Object1248;2069;-16777216;1;1;1402,188;1572,812;d_tr2;473;175;1;1
  1018;C;Graphical Net Object1269;2069;-16777216;1;1;1353,333;1666,875;d_tr2;479;209;1;1
  1019;C;Graphical Net Object1270;2069;-16777216;1;1;1160,833;1419,688;d_tr2;475;217;1;1
  1020;C;Graphical Net Object1295;2069;-16777216;1;1;1147,708;1408,75;d_tr2;474;231;1;1
  1021;C;Graphical Net Object1306;2069;-16777216;1;1;1625,417;1474,375;d_tr2;486;211;1;1
  1022;C;Graphical Net Object1316;2069;-16777216;1;1;1642,083;1461,25;d_tr2;485;90;1;1
  1023;C;Graphical Net Object1323;2069;-16777216;1;1;1618,438;1478,75;d_tr2;484;237;1;1
  1024;C;Graphical Net Object1329;2069;-16777216;1;1;1632,604;1487,5;d_tr2;483;152;1;1
  1025;C;Graphical Net Object1334;2069;-16777216;1;1;1304,661;1231,562;d_tr2;489;109;1;1
  1026;C;Graphical Net Object1335;2069;-16777216;1;1;1743,125;1577,188;d_tr2;494;259;1;1
  1027;C;Graphical Net Object1336;2069;-16777216;1;1;1745;1568,438;d_tr2;495;183;1;1
  1028;C;Graphical Net Object1338;2069;-16777216;1;1;1640,312;1524,688;d_tr2;487;140;1;1
  1029;C;Graphical Net Object1341;2069;-16777216;1;1;1309;1222,812;d_tr2;490;28;1;1
  1030;C;Graphical Net Object1343;2069;-16777216;1;1;1468,542;1680;d_tr2;488;146;1;1
  1031;C;Graphical Net Object1378;2069;-16777216;1;1;1251,979;1325,625;d_tr2;452;235;1;1
  1032;C;Graphical Net Object1573;2069;-16777216;1;1;1325,625;1270,938;Compd_lin;69;12;1;1
  1033;C;Graphical Net Object1574;2069;-16777216;1;1;1056,016;1585,938;d_lin;218;155;1;1
  1034;C;Graphical Net Object1576;2069;-16777216;1;1;1340,208;1662,5;d_genstat;155;0;1;1
  1035;C;Graphical Net Object1578;2069;-16777216;1;1;1477,292;1666,875;d_genstat;159;0;1;1
  1036;C;Graphical Net Object1581;2069;-16777216;1;1;1016,458;1526,875;d_genstat;150;0;1;1
  1037;C;Graphical Net Object1587;2069;-16777216;1;1;1400;1203,125;d_genstat;153;0;1;1
  1038;C;Graphical Net Object1593;2069;-16777216;1;1;1217,708;1325,625;d_genstat;148;0;1;1
  1039;C;Graphical Net Object1595;2069;-16777216;1;1;1464,167;1260;d_genstat;152;0;1;1
  1040;C;Graphical Net Object1599;2069;-16777216;1;1;1544,375;1430,625;auto-transformer;496;110;1;1
  1041;C;Graphical Net Object1602;2069;-16777216;1;1;1546,562;1428,438;auto-transformer;497;113;1;1
  1042;C;Graphical Net Object1604;2069;-16777216;1;1;1295;1314,688;auto-transformer;498;266;1;1
  1043;C;Graphical Net Object1610;2069;-16777216;1;1;1394,167;1452,5;auto-transformer;501;0;1;1
  1044;C;Graphical Net Object1613;2069;-16777216;1;1;1386,875;1419,688;auto-transformer;500;185;1;1
  1045;C;Graphical Net Object1617;2069;-16777216;1;1;1398,75;1509,375;Compd_lin;73;178;1;1
  1046;C;Graphical Net Object1618;2069;-16777216;1;1;1410,312;1509,375;Compd_lin;74;176;1;1
  1047;C;Graphical Net Object1640;2069;-16777216;1;1;1290,625;1275,312;auto-transformer;507;224;1;1
  1048;C;Graphical Net Object1647;2069;-16777216;1;1;1290,625;1275,312;auto-transformer;508;224;1;1
  1049;C;Graphical Net Object1650;2069;-16777216;1;1;1581,562;1435;auto-transformer;505;216;1;1
  1050;C;Graphical Net Object1657;2069;-16777216;1;1;1575;1303,75;auto-transformer;506;159;1;1
  1051;C;Graphical Net Object1667;2069;-16777216;1;1;1620,208;1428,438;Compd_lin;80;357;1;1
  1052;C;Graphical Net Object1671;2069;-16777216;1;1;1616,562;1432,812;Compd_lin;79;350;1;1
  1053;C;Graphical Net Object1691;2069;-16777216;1;1;1649,375;1736,875;d_asmg;62;0;1;1
  1054;C;Graphical Net Object1692;2069;-16777216;1;1;1675,625;1736,875;d_asmg;63;0;1;1
  1055;C;Graphical Net Object1694;2069;-16777216;1;1;1715;1653,75;d_genstat;135;180;1;1
  1056;C;Graphical Net Object1696;2069;-16777216;1;1;1544,375;1478,75;d_genstat;134;180;1;1
  1057;C;Graphical Net Object1704;2069;-16777216;1;1;1323;1575;d_genstat;133;180;1;1
  1058;C;Graphical Net Object1719;2069;-16777216;1;1;1366,25;1561,875;d_genstat;138;180;1;1
  1059;C;Graphical Net Object1722;2069;-16777216;1;1;1697,5;1675,625;d_genstat;140;180;1;1
  1060;C;Graphical Net Object1731;2069;-16777216;1;1;1360,625;1614,375;d_genstat;139;180;1;1
  1061;C;Graphical Net Object1736;2069;-16777216;1;1;1610;1505;d_genstat;141;180;1;1
  1062;C;Graphical Net Object1762;2069;-16777216;1;1;1363,906;1540;d_genstat;97;0;1;1
  1063;C;Graphical Net Object1770;2069;-16777216;1;1;1736,875;1596,875;d_genstat;144;180;1;1
  1064;C;Graphical Net Object1778;2069;-16777216;1;1;1576,875;1443,75;d_genstat;98;0;1;1
  1065;C;Graphical Net Object1779;2069;-16777216;1;1;1763,125;1618,75;d_genstat;99;0;1;1
  1066;C;Graphical Net Object1790;2069;-16777216;1;1;1381,25;1526,875;d_genstat;102;0;1;1
  1067;C;Graphical Net Object1797;2069;-16777216;1;1;1391,25;1579,375;d_genstat;103;0;1;1
  1068;C;Graphical Net Object1799;2069;-16777216;1;1;1378,125;1349,688;d_ser_cap;259;180;1;1
  1069;C;Graphical Net Object1801;2069;-16777216;1;1;1413,125;1397,812;d_ser_cap;260;0;1;1
  1070;C;Graphical Net Object1810;2069;-16777216;1;1;1682,917;1640,625;d_genstat;104;0;1;1
  1071;C;Graphical Net Object1839;2069;-16777216;1;1;1642,5;1470;d_genstat;105;0;1;1
  1072;C;Graphical Net Object1849;2069;-16777216;1;1;1769,375;1561,875;d_genstat;108;0;1;1
  1073;C;Graphical Net Object1864;2069;-16777216;1;1;1258,542;1448,125;d_genstat;145;0;1;1
  1074;C;Graphical Net Object1869;2069;-16777216;1;1;1159,375;1443,75;d_genstat;156;0;1;1
  1075;C;Graphical Net Object1872;2069;-16777216;1;1;1712,083;1675,625;d_genstat;128;180;1;1
  1076;C;Graphical Net Object1875;2069;-16777216;1;1;1426,25;1408,75;d_genstat;157;0;1;1
  1077;C;Graphical Net Object1886;2069;-16777216;1;1;1754,375;1596,875;d_genstat;132;180;1;1
  1078;C;Graphical Net Object1891;2069;-16777216;1;1;1351,875;1365;auto-transformer;503;135;1;1
  1079;C;Graphical Net Object1895;2069;-16777216;1;1;1246,875;1391,25;auto-transformer;502;225;1;1
  1080;C;Graphical Net Object1908;2069;-16777216;1;1;1620,938;1537,812;auto-transformer;504;188;1;1
  1081;C;Graphical Net Object1912;2069;-16777216;1;1;1308,125;1340,938;auto-transformer;499;212;1;1
  1082;C;Graphical Net Object1915;2069;-16777216;1;1;1690,208;1690,938;Compd_lin;67;347;1;1
  1083;C;Graphical Net Object1916;2069;-16777216;1;1;1674,167;1688,75;Compd_lin;66;349;1;1
  1084;C;Graphical Net Object1919;2069;-16777216;1;1;1359,896;1432,812;d_lin;224;198;1;1
  1085;C;Graphical Net Object1922;2069;-16777216;1;1;1405,104;1445,938;d_lin;225;190;1;1
  1086;C;Graphical Net Object1962;2069;-16777216;1;1;1258,542;1437,188;d_tr2;492;197;1;1
  1087;C;Graphical Net Object1963;2069;-16777216;1;1;1252,708;1461,25;d_tr2;442;180;1;1
  1088;C;Graphical Net Object1964;2069;-16777216;1;1;1669,062;1736,875;d_tr2;448;212;1;1
  1089;C;Graphical Net Object1972;2069;-16777216;1;1;1718,438;1553,125;d_tr2;477;179;1;1
  1090;C;Graphical Net Object1973;2069;-16777216;1;1;1690,938;1739,062;d_tr2;449;203;1;1
  1091;C;Graphical Net Object1974;2069;-16777216;1;1;1711,25;1555,312;d_tr2;476;175;1;1
  1092;C;Graphical Net Object1987;2069;-16777216;1;1;1241,042;1312,5;d_tr2;453;283;1;1
  1093;C;Graphical Net Object1988;2069;-16777216;1;1;1460,521;1640,625;d_tr2;465;164;1;1
  1094;C;Graphical Net Object2002;2069;-16777216;1;1;1179,062;1456,875;d_tr2;480;248;1;1
  1095;C;Graphical Net Object2004;2069;-16777216;1;1;1406,562;1410,938;d_tr2;481;144;1;1
  1096;C;Graphical Net Object2007;2069;-16777216;1;1;1499,531;1651,562;d_tr2;478;68;1;1
  1097;C;Graphical Net Object2018;2069;-16777216;1;1;1580,833;1421,875;d_shunt;272;0;1;1
  1098;C;Graphical Net Object2019;2069;-16777216;1;1;1370,833;1360,625;d_shunt;270;0;1;1
  1099;C;Graphical Net Object2021;2069;-16777216;1;1;1219,167;1395,625;d_shunt;267;0;1;1
  1100;C;Graphical Net Object2022;2069;-16777216;1;1;1577,917;1286,25;d_shunt;273;0;1;1
  1101;C;Graphical Net Object2043;2069;-16777216;1;1;1204,583;1432,812;Compd_lin;77;37;1;1
  1102;C;Graphical Net Object2046;2069;-16777216;1;1;1383,229;1386,875;Compd_lin;78;305;1;1
  1103;C;Graphical Net Object2068;2069;-16777216;1;1;1680;1771,875;d_svs;280;180;1;1
  1104;C;Graphical Net Object2072;2069;-16777216;1;1;1653,75;1771,875;d_svs;279;180;1;1
  1105;C;Graphical Net Object2074;2069;-16777216;1;1;1235,208;1382,5;d_svs;281;0;1;1
  1106;C;Graphical Net Object2075;2069;-16777216;1;1;1350,417;1347,5;d_svs;282;0;1;1
  1107;C;Graphical Net Object2077;2069;-16777216;1;1;1723,021;1625,312;d_ser_rea;278;354;1;1
  1108;C;Graphical Net Object2079;2069;-16777216;1;1;1713,542;1627,5;d_ser_rea;277;3;1;1
  1109;C;Graphical Net Object2117;2069;-16777216;1;1;1627,5;1505;d_genstat;129;180;1;1
  1110;C;Graphical Net Object2125;2069;-16777216;1;1;1458,333;1636,25;d_genstat;151;0;1;1
  1111;C;Graphical Net Object2135;2069;-16777216;1;1;1381,25;1561,875;d_genstat;126;180;1;1
  1112;C;Graphical Net Object2140;2069;-16777216;1;1;1750;1653,75;d_genstat;123;180;1;1
  1113;C;Graphical Net Object2174;2069;-16777216;1;1;1378,125;1614,375;d_genstat;127;180;1;1
  1114;C;Graphical Net Object2181;2069;-16777216;1;1;1561,875;1478,75;d_genstat;122;180;1;1
  1115;C;Graphical Net Object2188;2069;-16777216;1;1;1342,25;1575;d_genstat;121;180;1;1
  1116;C;Graphical Net Object2199;2069;-16777216;1;1;1667,5;1470;d_genstat;93;0;1;1
  1117;C;Graphical Net Object2214;2069;-16777216;1;1;1505;1631,875;d_genstat;154;0;1;1
  1118;C;Graphical Net Object2221;2069;-16777216;1;1;1418,958;1649,375;d_genstat;158;0;1;1
  1119;C;Graphical Net Object2235;2069;-16777216;1;1;1488,594;1640,625;d_lin;220;210;1;1
  1120;C;Graphical Net Object2243;2069;-16777216;1;1;1275,312;1393,438;d_lin;207;212;1;1
  1121;C;Graphical Net Object2258;2069;-16777216;1;1;1459,792;1266,562;d_tr2;468;188;1;1
  1122;C;Graphical Net Object2261;2069;-16777216;1;1;1068,229;1610;d_tr2;491;150;1;1
  1123;C;Graphical Net Object2264;2069;-16777216;1;1;1434,271;1664,688;d_tr2;482;257;1;1
  1124;C;Graphical Net Object2266;2069;-16777216;1;1;1084,062;1548,75;d_tr2;461;171;1;1
  1125;C;Graphical Net Object2270;2069;-16777216;1;1;1227,917;1472,188;d_tr2;443;180;1;1
  1126;C;Graphical Net Object2273;2069;-16777216;1;1;1198,021;1299,375;d_tr2;456;305;1;1
  1127;C;Graphical Net Object2274;2069;-16777216;1;1;1096,562;1553,125;d_tr2;462;158;1;1
  1128;C;Graphical Net Object2275;2069;-16777216;1;1;1403,646;1229,375;d_tr2;469;337;1;1
  1129;C;Graphical Net Object2282;2069;-16777216;1;1;1247,604;1441,562;d_tr2;493;198;1;1
  1130;C;Graphical Net Object2298;2069;-16777216;1;1;1296,75;1340,938;d_lin;212;220;1;1
  1131;C;Graphical Net Object2299;2069;-16777216;1;1;1445,938;1645;d_lin;221;173;1;1
  1132;C;Graphical Net Object2300;2069;-16777216;1;1;1098,125;1496,25;d_lin;216;210;1;1
  1133;C;Graphical Net Object2301;2069;-16777216;1;1;1150,625;1439,375;Compd_lin;71;41;1;1
  1134;C;Graphical Net Object2302;2069;-16777216;1;1;1141,875;1430,625;Compd_lin;70;41;1;1
  1135;C;Graphical Net Object2307;2069;-16777216;1;1;1106,875;1505;d_lin;217;210;1;1
  1136;C;Graphical Net Object2327;2069;-16777216;1;1;1044,375;1487,5;d_load;241;0;1;1
  1137;C;Graphical Net Object2352;2069;-16777216;1;1;1378,125;1579,375;d_genstat;91;0;1;1
  1138;C;Graphical Net Object2353;2069;-16777216;1;1;1366,25;1526,875;d_genstat;90;0;1;1
  1139;C;Graphical Net Object2358;2069;-16777216;1;1;1697,5;1640,625;d_genstat;92;0;1;1
  1140;C;Graphical Net Object2360;2069;-16777216;1;1;1794,375;1561,875;d_genstat;96;0;1;1
  1141;C;Graphical Net Object2368;2069;-16777216;1;1;1564,375;1443,75;d_genstat;86;0;1;1
  1142;C;Graphical Net Object2390;2069;-16777216;1;1;1351,875;1540;d_genstat;85;0;1;1
  1143;C;Graphical Net Object2394;2069;-16777216;1;1;1776,25;1618,75;d_genstat;87;0;1;1
  1144;C;Graphical Net Object2403;2069;-16777216;1;1;1113,438;1522,5;d_genstat;136;180;1;1
  1145;C;Graphical Net Object2418;2069;-16777216;1;1;1222,083;1461,25;d_genstat;146;0;1;1
  1146;C;Graphical Net Object2423;2069;-16777216;1;1;1076,875;1487,5;d_genstat;124;0;1;1
  1147;C;Graphical Net Object2424;2069;-16777216;1;1;1079,167;1601,25;d_symg;285;0;1;1
  1148;C;Graphical Net Object2433;2069;-16777216;1;1;1038,75;1553,125;d_genstat;101;0;1;1
  1149;C;Graphical Net Object2435;2069;-16777216;1;1;1099,219;1522,5;d_genstat;88;180;1;1
  1150;C;Graphical Net Object2436;2069;-16777216;1;1;1185,625;1273,125;d_genstat;149;0;1;1
  1151;C;Graphical Net Object2440;2069;-16777216;1;1;1091,562;1588,125;d_genstat;137;180;1;1
  1152;C;Graphical Net Object2444;2069;-16777216;1;1;1093,125;1487,5;d_genstat;100;0;1;1
  1153;C;Graphical Net Object2457;2069;-16777216;1;1;1055;1553,125;d_genstat;89;0;1;1
  1154;C;Graphical Net Object2465;2069;-16777216;1;1;1077,344;1588,125;d_genstat;125;180;1;1
  1155;C;Graphical Net Object2484;2069;-16777216;1;1;1300,833;1330;d_shunt;262;0;1;1
  1156;C;Graphical Net Object2489;2069;-16777216;1;1;1379,583;1413,125;d_shunt;265;0;1;1
  1157;C;Graphical Net Object2506;2069;-16777216;1;1;1588,646;1546,562;d_coupleRect;84;343;1;1
  1158;C;Graphical Net Object2511;2069;-16777216;1;1;1413,125;1316,875;d_coupleRect;81;180;1;1
  1159;C;Graphical Net Object2519;2069;-16777216;1;1;1071,25;1553,125;d_load;242;0;1;1
  1160;C;Graphical Net Object2524;2069;-16777216;1;1;1601,875;1535,625;d_load;253;0;1;1
  1161;C;Graphical Net Object2525;2069;-16777216;1;1;1584,375;1522,5;d_load;254;0;1;1
  1162;C;Graphical Net Object2541;2069;-16777216;1;1;1596,875;1478,75;d_genstat;110;180;1;1
  1163;C;Graphical Net Object2543;2069;-16777216;1;1;1380,75;1575;d_genstat;109;180;1;1
  1164;C;Graphical Net Object2545;2069;-16777216;1;1;1785;1653,75;d_genstat;111;180;1;1
  1165;C;Graphical Net Object2568;2069;-16777216;1;1;1396,25;1561,875;d_genstat;114;180;1;1
  1166;C;Graphical Net Object2571;2069;-16777216;1;1;1413,125;1614,375;d_genstat;115;180;1;1
  1167;C;Graphical Net Object2587;2069;-16777216;1;1;1726,667;1675,625;d_genstat;116;180;1;1
  1168;C;Graphical Net Object2593;2069;-16777216;1;1;1662,5;1505;d_genstat;117;180;1;1
  1169;C;Graphical Net Object2615;2069;-16777216;1;1;1105,781;1588,125;d_genstat;113;180;1;1
  1170;C;Graphical Net Object2621;2069;-16777216;1;1;1618,75;1570,625;d_genstat;106;180;1;1
  1171;C;Graphical Net Object2626;2069;-16777216;1;1;1789,375;1596,875;d_genstat;120;180;1;1
  1172;C;Graphical Net Object2628;2069;-16777216;1;1;1613,125;1535,625;d_genstat;130;0;1;1
  1173;C;Graphical Net Object2629;2069;-16777216;1;1;1599,062;1570,625;d_genstat;142;180;1;1
  1174;C;Graphical Net Object2636;2069;-16777216;1;1;1127,656;1522,5;d_genstat;112;180;1;1
  1175;C;Graphical Net Object2639;2069;-16777216;1;1;1624,375;1535,625;d_genstat;94;0;1;1
  1176;C;Graphical Net Object2645;2069;-16777216;1;1;1634,792;1557,5;d_genstat;119;180;1;1
  1177;C;Graphical Net Object2649;2069;-16777216;1;1;1598,125;1522,5;d_genstat;131;0;1;1
  1178;C;Graphical Net Object2652;2069;-16777216;1;1;1602,708;1557,5;d_genstat;107;180;1;1
  1179;C;Graphical Net Object2655;2069;-16777216;1;1;1638,438;1570,625;d_genstat;118;180;1;1
  1180;C;Graphical Net Object2658;2069;-16777216;1;1;1625,625;1522,5;d_genstat;95;0;1;1
  1181;C;Graphical Net Object2659;2069;-16777216;1;1;1618,75;1557,5;d_genstat;143;180;1;1
  1182;C;Graphical Net Object2689;2069;-16777216;1;1;1337,875;1332,188;d_lin;213;190;1;1
  1183;C;Graphical Net Object2760;2069;-16777216;1;1;1331,458;1430,625;d_load;236;0;1;1
  1184;C;Graphical Net Object2768;2069;-16777216;1;1;1424,792;1448,125;d_load;237;0;1;1
  1185;C;Graphical Net Object2860;2069;-16777216;1;1;1343,125;1465,625;d_vacNG;509;180;1;1
  1186;C;Graphical Net Object2861;2069;-16777216;1;1;1413,125;1483,125;d_vacNG;510;180;1;1
  1187;C;Graphical Net Object2869;2069;-16777216;1;1;1264,375;1351,875;d_shunt;268;0;1;1
  1188;C;Graphical Net Object2870;2069;-16777216;1;1;1230,833;1430,625;d_shunt;266;180;1;1
  1189;C;Graphical Net Object2872;2069;-16777216;1;1;1359,167;1395,625;d_shunt;269;180;1;1
  1190;C;Graphical Net Object2876;2069;-16777216;1;1;1343,125;1334,375;d_shunt;271;0;1;1
  1191;C;Graphical Net Object780;2069;-16777216;1;1;1040,156;1579,375;d_lin;201;328;1;1
  1192;C;Graphical Net Object781;2069;-16777216;1;1;1028,125;1579,375;d_lin;202;315;1;1
  1193;C;Graphical Net Object782;2069;-16777216;1;1;1598,625;1430,625;d_shunt;261;0;1;1
  1194;C;Graphical Net Object786;2069;-16777216;1;1;1750;1618,75;d_shunt;263;0;1;1
  1195;C;Graphical Net Object787;2069;-16777216;1;1;1344;1211,875;d_shunt;274;0;1;1
  1196;C;Graphical Net Object789;2069;-16777216;1;1;1732,5;1653,75;d_shunt;264;180;1;1
  1197;C;Graphical Net Object790;2069;-16777216;1;1;1346,406;1246,875;d_shunt;275;180;1;1
  1198;C;Graphical Net Object791;2069;-16777216;1;1;1324,75;1211,875;d_shunt;276;0;1;1
  1199;C;Graphical Net Object795;2069;-16777216;1;1;1474,375;1365;d_coupleRect;83;180;1;1
  1200;C;Graphical Net Object798;2069;-16777216;1;1;1391,25;1373,75;d_coupleRect;82;180;1;1
  1201;C;Graphical Net Object804;2069;-16777216;1;1;1339,844;1540;d_load;238;0;1;1
  1202;C;Graphical Net Object814;2069;-16777216;1;1;1539,375;1443,75;d_load;239;0;1;1
  1203;C;Graphical Net Object834;2069;-16777216;1;1;1351,875;1579,375;d_load;244;0;1;1
  1204;C;Graphical Net Object845;2069;-16777216;1;1;1723,75;1618,75;d_load;240;0;1;1
  1205;C;Graphical Net Object853;2069;-16777216;1;1;1336,25;1526,875;d_load;243;0;1;1
  1206;C;Graphical Net Object858;2069;-16777216;1;1;1125,833;1404,375;d_load;245;0;1;1
  1207;C;Graphical Net Object859;2069;-16777216;1;1;1143,333;1417,5;d_load;246;0;1;1
  1208;C;Graphical Net Object861;2069;-16777216;1;1;1668,333;1640,625;d_load;247;0;1;1
  1209;C;Graphical Net Object872;2069;-16777216;1;1;1322,708;1548,75;d_load;248;0;1;1
  1210;C;Graphical Net Object873;2069;-16777216;1;1;1340,208;1570,625;d_load;249;0;1;1
  1211;C;Graphical Net Object882;2069;-16777216;1;1;1647,917;1487,5;d_load;250;0;1;1
  1212;C;Graphical Net Object898;2069;-16777216;1;1;1756,875;1561,875;d_load;255;0;1;1
  1213;C;Graphical Net Object905;2069;-16777216;1;1;1630;1470;d_load;252;0;1;1
  1214;C;Graphical Net Object907;2069;-16777216;1;1;1656,667;1443,75;d_load;251;0;1;1
  1215;C;Graphical Net Object931;2069;-16777216;1;1;1010,625;1566,25;d_genstat;147;0;1;1
  1216;C;Graphical Net Object933;2069;-16777216;1;1;1312,5;1198,75;d_symg;284;0;1;1
  1217;C;Graphical Net Object934;2069;-16777216;1;1;1305,208;1216,25;d_symg;283;0;1;1
  1218;C;Graphical Net Object961;2069;-16777216;1;1;1362,109;1550,938;d_lin;203;284;1;1
  1219;C;Graphical Net Object965;2069;-16777216;1;1;1664,323;1480,938;Compd_lin;68;120;1;1
  1220;C;Graphical Net Object967;2069;-16777216;1;1;1454,688;1378,125;d_lin;205;270;1;1
  1221;C;Graphical Net Object968;2069;-16777216;1;1;1494,062;1373,75;d_lin;206;270;1;1
  1222;C;Graphical Net Object970;2069;-16777216;1;1;1606,062;1421,875;d_lin;204;350;1;1
  1223;C;Graphical Net Object980;2069;-16777216;1;1;1053,281;1522,5;d_lin;209;11;1;1
  1224;C;Graphical Net Object981;2069;-16777216;1;1;1739,062;1577,188;d_lin;215;354;1;1
  1225;C;Graphical Net Object982;2069;-16777216;1;1;1754,375;1599,062;d_lin;214;340;1;1
  1226;C;Graphical Net Object984;2069;-16777216;1;1;1041,797;1522,5;d_lin;210;2;1;1
  1227;C;Graphical Net Object985;2069;-16777216;1;1;1064,766;1522,5;d_lin;208;19;1;1
  1228;C;Graphical Net Object986;2069;-16777216;1;1;1382,5;1286,25;d_lin;211;61;1;1
  1229;C;HAWI1B_Graph;2069;1;1;1;1408,75;1596,875;TermStrip;343;0;0,666666;1
  1230;C;INWI0J_Graph;2069;1;1;1;1128,75;1421,875;TermStrip;344;0;0,666666;1
  1231;C;INWI0K_Graph;2069;1;1;1;1146,25;1435;TermStrip;345;0;0,666666;1
  1232;C;INWI1Q_Graph;2069;1;1;1;1168,125;1395,625;TermStrip;346;0;1;1
  1233;C;INWI1R_Graph;2069;1;1;1;1176,875;1404,375;TermStrip;347;0;1;1
  1234;C;KAIM2-_Graph;2069;1;1;1;1732,5;1513,75;TermStrip;348;0;2,666667;1
  1235;C;KAIM3-_Graph;2069;1;1;1;1697,5;1658,125;TermStrip;349;0;3,333333;1
  1236;C;KAIM3A_Graph;2069;1;1;1;1715;1596,875;PointTerm;350;0;1;1
  1237;C;KAIM3B_Graph;2069;1;1;1;1719,375;1592,5;PointTerm;351;0;1;1
  1238;C;KEIH0G_Graph;2069;1;1;1;1505;1649,375;TermStrip;352;0;0,666666;1
  1239;C;KEIH3-_Graph;2069;1;1;1;1487,5;1653,75;TermStrip;353;0;1;1
  1240;C;LOPA0G_Graph;2069;1;1;1;1343,125;1680;TermStrip;354;0;0,666666;1
  1241;C;LOPA3-_Graph;2069;1;1;1;1360,625;1653,75;TermStrip;355;0;1;1
  1242;C;MARM0J_Graph;2069;1;1;1;1325,625;1566,25;TermStrip;356;0;0,666666;1
  1243;C;MARM0K_Graph;2069;1;1;1;1343,125;1588,125;TermStrip;357;0;0,666666;1
  1244;C;NNGA2-_Graph;2069;1;1;1;1225;1413,125;TermStrip;358;0;1,333333;1
  1245;C;NNGA2G_Graph;2069;1;1;1;1190;1452,5;PointTerm;359;0;1;1
  1246;C;NNGA3U_Graph;2069;1;1;1;1238,125;1400;TermStrip;360;0;0,666666;1
  1247;C;NNGA4-_Graph;2069;1;1;1;1268,75;1369,375;TermStrip;361;0;1;1
  1248;C;NNGA6-_Graph;2069;1;1;1;1163,75;1461,25;TermStrip;362;0;1;1
  1249;C;NNGB2-_Graph;2069;1;1;1;1365;1378,125;TermStrip;363;0;1,333333;1
  1250;C;NNGB2G_Graph;2069;1;1;1;1395,625;1395,625;PointTerm;364;0;1;1
  1251;C;NNGB3U_Graph;2069;1;1;1;1347,5;1365;TermStrip;365;0;0,666666;1
  1252;C;NNGB4-_Graph;2069;1;1;1;1338,75;1351,875;TermStrip;366;0;1;1
  1253;C;NNGB6-_Graph;2069;1;1;1;1421,875;1426,25;TermStrip;367;0;1;1
  1254;C;POGB0G_Graph;2069;1;1;1;1421,875;1666,875;TermStrip;368;0;0,666666;1
  1255;C;POGB3-_Graph;2069;1;1;1;1443,75;1662,5;TermStrip;369;0;1;1
  1256;C;POOB0J_Graph;2069;1;1;1;1645;1505;TermStrip;370;0;0,666666;1
  1257;C;POOB0K_Graph;2069;1;1;1;1653,75;1461,25;TermStrip;371;0;0,666666;1
  1258;C;POOB2Q_Graph;2069;1;1;1;1623,125;1470;TermStrip;372;0;1,333333;1
  1259;C;POOB2R_Graph;2069;1;1;1;1627,5;1461,25;TermStrip;373;0;1,333333;1
  1260;C;POOB3-_Graph;2069;1;1;1;1636,25;1487,5;TermStrip;374;0;3,333333;1
  1261;C;SHRU2Q_Graph;2069;1;1;1;1623,125;1522,5;TermStrip;375;0;0,666666;1
  1262;C;SHRU2R_Graph;2069;1;1;1;1627,5;1509,375;TermStrip;376;0;0,666666;1
  1263;C;SHRU3A_Graph;2069;1;1;1;1618,75;1553,125;TermStrip;377;0;3;1
  1264;C;SHRU3B_Graph;2069;1;1;1;1618,75;1540;TermStrip;378;0;3,666667;1
  1265;C;SMEA1-_Graph;2069;1;1;1;1553,125;1474,375;TermStrip;379;0;0,666666;1
  1266;C;SMEA2-_Graph;2069;1;1;1;1610;1395,625;TermStrip;380;0;2;1
  1267;C;SMEA3U_Graph;2069;1;1;1;1583,75;1439,375;TermStrip;381;0;0,666666;1
  1268;C;SMEA3V_Graph;2069;1;1;1;1575;1303,75;TermStrip;382;0;0,666666;1
  1269;C;SMEA4R_Graph;2069;1;1;1;1540;1211,875;TermStrip;383;0;1;1
  1270;C;STWB4Q_Graph;2069;1;1;1;1343,125;1448,125;TermStrip;384;0;2,666667;1
  1271;C;STWB4R_Graph;2069;1;1;1;1413,125;1465,625;TermStrip;385;0;2,666667;1
  1272;C;TODD0G_Graph;2069;1;1;1;1474,375;1684,375;TermStrip;386;0;0,666666;1
  1273;C;TODD3-_Graph;2069;1;1;1;1465,625;1675,625;TermStrip;387;0;1;1
  1274;C;TORN01_Graph;2069;1;1;1;1308,125;1233,75;TermStrip;388;0;0,666666;1
  1275;C;TORN02_Graph;2069;1;1;1;1312,5;1216,25;TermStrip;389;0;0,666666;1
  1276;C;TORN1-_Graph;2069;1;1;1;1246,875;1321,25;TermStrip;390;0;1,333333;1
  1277;C;TORN3U_Graph;2069;1;1;1;1290,625;1277,5;TermStrip;391;0;0,666666;1
  1278;C;TORN3V_Graph;2069;1;1;1;1281,875;1273,125;TermStrip;392;0;0,666666;1
  1279;C;TORN4-_Graph;2069;1;1;1;1334,375;1229,375;TermStrip;393;0;3,666667;1
  1280;C;VIRD0G_Graph;2069;1;1;1;1076,25;1618,75;TermStrip;394;0;0,666666;1
  1281;C;VIRD3-_Graph;2069;1;1;1;1063,125;1601,25;TermStrip;395;0;0,666666;1
  1282;C;WESE1-_Graph;2069;1;1;1;1260;1417,5;TermStrip;396;0;1;1
  1283;C;WHHO2Q_Graph;2069;1;1;1;1750;1575;TermStrip;397;0;1;1
  1284;C;WHHO2R_Graph;2069;1;1;1;1741,25;1557,5;TermStrip;398;0;1;1
  1285;C;WHHO3-_Graph;2069;1;1;1;1763,125;1579,375;TermStrip;399;0;3,333333;1


$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rX:3(r);rX:4(r);rX:5(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);rY:3(r);rY:4(r);rY:5(r);iDatConNr(i)
  1286;C;GCO_1;615;2;915,10416675359;940,625;;;;;2;479,0625;468,125;;;;;0
  1287;C;GCO_2;615;2;915,10416675359;889,58333350718;;;;;2;479,0625;490;;;;;0
  1288;C;GCO_1;616;2;836,35416675359;844,375;;;;;2;433,125;415,625;;;;;0
  1289;C;GCO_2;616;2;836,35416675359;828,33333350718;;;;;2;433,125;450,625;;;;;0
  1290;C;GCO_1;617;2;625,625;625,625;;;;;2;555,625;568,75;;;;;0
  1291;C;GCO_1;618;2;599,375;599,375;;;;;2;424,375;437,5;;;;;0
  1292;C;GCO_1;619;2;481,25;481,25;;;;;2;56,875;70;;;;;0
  1293;C;GCO_1;620;2;704,375;704,375;;;;;2;144,375;157,5;;;;;0
  1294;C;GCO_1;621;2;296,04166701436;296,04166701436;;;;;2;214,375;227,5;;;;;0
  1295;C;GCO_1;622;2;554,375000447035;554,375000447035;;;;;2;529,375;542,5;;;;;0
  1296;C;GCO_1;623;2;310,625000208616;310,625000208616;;;;;2;157,5;170,625;;;;;0
  1297;C;GCO_1;624;2;551,25;551,25;;;;;2;280;293,125;;;;;0
  1298;C;GCO_1;625;2;238,875;238,875;;;;;2;214,375;227,5;;;;;0
  1299;C;GCO_1;626;2;430,20833324641;430,20833324641;;;;;2;48,125;61,25;;;;;0
  1300;C;GCO_1;627;2;704,375;704,375;;;;;2;170,625;157,5;;;;;0
  1301;C;GCO_1;628;2;462,29166701436;465,208334028721;;;;;2;76,5625;91,875;;;;;0
  1302;C;GCO_2;628;2;462,29166701436;459,375;;;;;2;76,5625;61,25;;;;;1
  1303;C;GCO_1;629;2;737,1875;704,375;;;;;2;483,4375;494,375;;;;;0
  1304;C;GCO_2;629;2;737,1875;770;;;;;2;483,4375;472,5;;;;;1
  1305;C;GCO_1;630;2;754,6875;735;;;;;2;610,3125;573,125;;;;;0
  1306;C;GCO_2;630;2;754,6875;774,375;;;;;2;610,3125;647,5;;;;;1
  1307;C;GCO_1;631;2;749,21875;704,375;;;;;2;496,5625;494,375;;;;;0
  1308;C;GCO_2;631;2;749,21875;794,0625;;;;;2;496,5625;498,75;;;;;1
  1309;C;GCO_1;632;2;249,861485563148;249,375;;;;;2;691,256735961135;682,5;;;;;0
  1310;C;GCO_2;632;2;250,346848465572;250,833334028721;;;;;2;699,993264038864;708,75;;;;;1
  1311;C;GCO_1;633;2;783,009140115475;787,5;;;;;2;705,389031893551;700;;;;;0
  1312;C;GCO_2;633;2;777,407526638115;772,91666675359;;;;;2;712,110968106449;717,5;;;;;1
  1313;C;GCO_1;634;2;449,895833376795;455;;;;;2;61,25;61,25;;;;;0
  1314;C;GCO_2;634;2;441,145833376795;436,04166675359;;;;;2;61,25;61,25;;;;;1
  1315;C;GCO_1;635;2;853,885330454972;840;;;;;2;574,791239658569;573,125;;;;;0
  1316;C;GCO_2;635;2;862,573002791438;876,45833324641;;;;;2;575,833760341431;577,5;;;;;1
  1317;C;GCO_1;636;2;203,236408409134;214,375;;;;;2;687,819799551147;673,75;;;;;0
  1318;C;GCO_2;636;2;197,805257562145;186,666665971279;;;;;2;694,680200448853;708,75;;;;;1
  1319;C;GCO_1;637;2;560;529,375;;;;;2;61,25;61,25;;;;;0
  1320;C;GCO_2;637;2;568,75;599,375;;;;;2;61,25;61,25;;;;;1
  1321;C;GCO_1;638;2;795,343907832309;783,125;;;;;2;346,531092167691;358,75;;;;;0
  1322;C;GCO_2;638;2;801,531092167691;813,75;;;;;2;340,343907832309;328,125;;;;;1
  1323;C;GCO_1;639;2;185,543578504362;189,58333324641;;;;;2;713,864220710486;717,5;;;;;0
  1324;C;GCO_2;639;2;179,039754742048;175;;;;;2;708,010779289514;704,375;;;;;1
  1325;C;GCO_1;640;2;778,980940519688;770;;;;;2;318,913118960625;336,875;;;;;0
  1326;C;GCO_2;640;2;782,894059480312;791,875;;;;;2;311,086881039375;293,125;;;;;1
  1327;C;GCO_1;641;2;945,651334943051;940,625;;;;;2;454,721440151865;468,125;;;;;0
  1328;C;GCO_2;641;2;948,723665056949;953,75;;;;;2;446,528559848135;433,125;;;;;1
  1329;C;GCO_1;642;2;844,375;844,375;;;;;2;404,6875;415,625;;;;;0
  1330;C;GCO_2;642;2;844,375;844,375;;;;;2;395,9375;385;;;;;1
  1331;C;GCO_1;643;2;775,501406640466;770;;;;;2;669,505626561864;647,5;;;;;0
  1332;C;GCO_2;643;2;777,623593359534;783,125;;;;;2;677,994373438136;700;;;;;1
  1333;C;GCO_1;644;2;304,0625;275,625;;;;;2;621,25;643,125;;;;;0
  1334;C;GCO_2;644;2;304,0625;332,5;;;;;2;621,25;599,375;;;;;1
  1335;C;GCO_1;645;2;282,1875;249,375;;;;;2;601,5625;625,625;;;;;0
  1336;C;GCO_2;645;2;282,1875;315;;;;;2;601,5625;577,5;;;;;1
  1337;C;GCO_1;646;2;513,333332985639;506,041665971279;;;;;2;76,5625;91,875;;;;;0
  1338;C;GCO_2;646;2;513,333332985639;520,625;;;;;2;76,5625;61,25;;;;;1
  1339;C;GCO_1;647;2;260,3125;271,25;;;;;2;662,8125;643,125;;;;;0
  1340;C;GCO_2;647;2;260,3125;249,375;;;;;2;662,8125;682,5;;;;;1
  1341;C;GCO_1;648;2;234,0625;253,75;;;;;2;649,6875;625,625;;;;;0
  1342;C;GCO_2;648;2;234,0625;214,375;;;;;2;649,6875;673,75;;;;;1
  1343;C;GCO_1;649;2;762,718969809807;775,833334028721;;;;;2;100,157756140918;91,875;;;;;0
  1344;C;GCO_2;649;2;761,239364218914;748,125;;;;;2;101,092243859082;109,375;;;;;1
  1345;C;GCO_1;650;2;409,790544007546;415,625;;;;;2;367,985362671697;371,875;;;;;0
  1346;C;GCO_2;650;2;408,334455992454;402,5;;;;;2;367,014637328303;363,125;;;;;1
  1347;C;GCO_1;651;2;366,250000223517;365,000000447035;;;;;2;242,8125;288,75;;;;;1
  1348;C;GCO_2;651;2;366,250000223517;367,5;;;;;2;242,8125;196,875;;;;;0
  1349;C;GCO_1;652;2;380,000000372529;375,000000745058;;;;;2;242,8125;288,75;;;;;1
  1350;C;GCO_2;652;2;380,000000372529;385;;;;;2;242,8125;196,875;;;;;0
  1351;C;GCO_1;653;3;449,788220368826;475,625000447035;475,625000447035;;;;3;496,176748822672;463,75;463,75;;;;0
  1352;C;GCO_2;653;3;442,711779631174;392,29166649282;392,29166649282;;;;3;501,323251177328;533,75;533,75;;;;1
  1353;C;GCO_3;653;3;443,676748822672;446,25;446,25;;;;3;495,211779631173;511,875;511,875;;;;2
  1354;C;GCO_1;654;3;449,788220368826;488,125000149012;488,125000149012;;;;3;496,176748822672;463,75;463,75;;;;0
  1355;C;GCO_2;654;3;442,711779631174;403,95833350718;403,95833350718;;;;3;501,323251177328;533,75;533,75;;;;1
  1356;C;GCO_3;654;3;443,676748822672;433,125;433,125;;;;3;495,211779631173;498,75;498,75;;;;2
  1357;C;GCO_1;655;3;594,020498750509;612,5;612,5;;;;3;241,196342734788;266,875;266,875;;;;0
  1358;C;GCO_2;655;3;587,229501249491;555,625;555,625;;;;3;235,678657265212;210;210;;;;1
  1359;C;GCO_3;655;3;593,383842734788;599,375;599,375;;;;3;235,042001249491;223,125;223,125;;;;2
  1360;C;GCO_1;656;3;657,40231499849;682,5;682,5;;;;3;293,763497306415;315;315;;;;0
  1361;C;GCO_2;656;3;650,72268500151;638,75;638,75;;;;3;288,111502693586;266,875;266,875;;;;1
  1362;C;GCO_3;656;3;656,888497306414;665;665;;;;3;287,59768500151;275,625;275,625;;;;2
  1363;C;GCO_1;657;2;283,79166701436;286,125;;;;;2;227,5;227,5;;;;;0
  1364;C;GCO_2;657;2;283,79166701436;281,458334028721;;;;;2;227,5;227,5;;;;;1
  1365;C;GCO_1;658;2;451,9375;476,875;;;;;2;347,8125;332,5;;;;;0
  1366;C;GCO_2;658;2;451,9375;427;;;;;2;347,8125;363,125;;;;;1
  1367;C;GCO_1;659;2;589,895832985639;567,291665971279;;;;;2;297,5;328,125;;;;;0
  1368;C;GCO_2;659;2;589,895832985639;612,5;;;;;2;297,5;266,875;;;;;1
  1369;C;GCO_1;660;2;455;481,25;;;;;2;360,9375;350;;;;;0
  1370;C;GCO_2;660;2;455;428,75;;;;;2;360,9375;371,875;;;;;1
  1371;C;GCO_1;661;2;576,04166649282;557,08333298564;;;;;2;360,9375;328,125;;;;;0
  1372;C;GCO_2;661;2;576,04166649282;595;;;;;2;360,9375;393,75;;;;;0
  1373;C;GCO_1;662;2;179,374999608845;172,81249973923;;;;;2;634,375;630;;;;;0
  1374;C;GCO_2;662;2;179,374999608845;185,937499478459;;;;;2;634,375;638,75;;;;;1
  1375;C;GCO_1;663;2;570,9375;564,375;;;;;2;476,875;503,125;;;;;0
  1376;C;GCO_2;663;2;570,9375;577,5;;;;;2;476,875;450,625;;;;;1
  1377;C;GCO_1;664;2;179,921874869615;161,875;;;;;2;634,375;630;;;;;0
  1378;C;GCO_2;664;2;179,921874869615;197,96874973923;;;;;2;634,375;638,75;;;;;1
  1379;C;GCO_1;665;2;162,42187473923;150,93750026077;;;;;2;634,375;630;;;;;0
  1380;C;GCO_2;665;2;162,42187473923;173,906249217689;;;;;2;634,375;638,75;;;;;1
  1381;C;GCO_1;666;2;708,75;691,25;;;;;2;439,6875;494,375;;;;;0
  1382;C;GCO_2;666;2;708,75;726,25;;;;;2;439,6875;385;;;;;1
  1383;C;GCO_1;667;2;601,5625;595;;;;;2;481,25;507,5;;;;;0
  1384;C;GCO_2;667;2;601,5625;608,125;;;;;2;481,25;455;;;;;1
  1385;C;GCO_1;668;2;313,958333358169;339,791665971279;;;;;2;199,0625;227,5;;;;;0
  1386;C;GCO_2;668;2;313,958333358169;288,125000745058;;;;;2;199,0625;170,625;;;;;1
  1387;C;GCO_1;669;2;427,14583324641;462,29166649282;;;;;2;181,5625;166,25;;;;;0
  1388;C;GCO_2;669;2;427,14583324641;392;;;;;2;181,5625;196,875;;;;;1
  1389;C;GCO_1;670;2;514,79166675359;473,95833350718;;;;;2;188,125;166,25;;;;;0
  1390;C;GCO_2;670;2;514,79166675359;555,625;;;;;2;188,125;210;;;;;0
  1391;C;GCO_1;671;2;495,10416649282;495,833332985639;;;;;2;67,8125;91,875;;;;;0
  1392;C;GCO_2;671;2;495,10416649282;494,375;;;;;2;67,8125;43,75;;;;;1
  1393;C;GCO_1;672;2;452,812500104308;420;;;;;2;413,4375;363,125;;;;;0
  1394;C;GCO_2;672;2;452,812500104308;485,625000208616;;;;;2;413,4375;463,75;;;;;1
  1395;C;GCO_1;673;2;448,437500312924;428,75;;;;;2;417,8125;371,875;;;;;0
  1396;C;GCO_2;673;2;448,437500312924;468,125000625849;;;;;2;417,8125;463,75;;;;;1
  1397;C;GCO_1;674;2;367,9375;381,5;;;;;2;175;196,875;;;;;0
  1398;C;GCO_2;674;2;367,9375;354,375;;;;;2;175;153,125;;;;;1
  1399;C;GCO_1;675;2;290,937500312924;293,125000625849;;;;;2;146,5625;170,625;;;;;0
  1400;C;GCO_2;675;2;290,937500312924;288,75;;;;;2;146,5625;122,5;;;;;1
  1401;C;GCO_1;676;2;699,999999869615;717,49999973923;;;;;2;350;385;;;;;0
  1402;C;GCO_2;676;2;699,999999869615;682,5;;;;;2;350;315;;;;;1
  1403;C;GCO_1;677;2;813,75;813,75;;;;;2;315;328,125;;;;;0
  1404;C;GCO_1;678;2;297,5;297,5;;;;;2;78,75;91,875;;;;;0
  1405;C;GCO_1;679;2;791,875;791,875;;;;;2;280;293,125;;;;;0
  1406;C;GCO_1;680;2;560;560;;;;;2;17,5;30,625;;;;;0
  1407;C;GCO_1;681;2;236,25;236,25;;;;;2;240,625;227,5;;;;;0
  1408;C;GCO_1;682;2;831,25;831,25;;;;;2;660,625;673,75;;;;;0
  1409;C;GCO_1;683;2;587,70833298564;587,70833298564;;;;;2;450,625;437,5;;;;;0
  1410;C;GCO_1;684;2;686,874999478459;686,874999478459;;;;;2;144,375;157,5;;;;;0
  1411;C;GCO_1;685;2;958,125;958,125;;;;;2;420;433,125;;;;;0
  1412;C;GCO_1;686;2;840;840;;;;;2;371,875;385;;;;;0
  1413;C;GCO_1;687;2;329,58333350718;350;;;;;2;404,6875;398,125;;;;;0
  1414;C;GCO_2;687;2;329,58333350718;309,16666701436;;;;;2;404,6875;411,25;;;;;1
  1415;C;GCO_1;688;2;316,45833350718;336,875;;;;;2;363,125;363,125;;;;;0
  1416;C;GCO_2;688;2;316,45833350718;296,04166701436;;;;;2;363,125;363,125;;;;;1
  1417;C;GCO_1;689;2;606,66666701436;616,875;;;;;2;605,9375;643,125;;;;;0
  1418;C;GCO_2;689;2;606,66666701436;596,458334028721;;;;;2;605,9375;568,75;;;;;0
  1419;C;GCO_1;690;2;648,95833298564;643,125;;;;;2;605,9375;643,125;;;;;0
  1420;C;GCO_2;690;2;648,95833298564;654,791665971279;;;;;2;605,9375;568,75;;;;;0
  1421;C;GCO_1;691;2;660,625;660,625;;;;;2;682,5;695,625;;;;;0
  1422;C;GCO_1;692;2;860,41666675359;860,41666675359;;;;;2;494,375;507,5;;;;;0
  1423;C;GCO_1;693;2;825,41666675359;825,41666675359;;;;;2;459,375;472,5;;;;;0
  1424;C;GCO_1;694;2;603,650164640939;596,458334028721;;;;;2;531,483239757581;568,75;;;;;0
  1425;C;GCO_2;694;2;605,308169387782;612,5;;;;;2;522,891760242419;485,625;;;;;1
  1426;C;GCO_1;695;2;608,125;608,125;;;;;2;686,875;700;;;;;0
  1427;C;GCO_1;696;2;612,5;612,5;;;;;2;713,125;700;;;;;0
  1428;C;GCO_1;697;2;581,874999478459;581,874999478459;;;;;2;424,375;437,5;;;;;0
  1429;C;GCO_1;698;2;606,666687011719;606,66666675359;;;;;2;48,125;61,25;;;;;0
  1430;C;GCO_1;699;2;300,625000447035;300,625000447035;;;;;2;183,75;170,625;;;;;0
  1431;C;GCO_1;700;2;551,25;551,25;;;;;2;306,25;293,125;;;;;0
  1432;C;GCO_1;701;2;281,458334028721;281,458334028721;;;;;2;240,625;227,5;;;;;0
  1433;C;GCO_1;702;2;611,04166701436;611,04166701436;;;;;2;581,875;568,75;;;;;0
  1434;C;GCO_1;703;2;210;210;;;;;2;625,625;638,75;;;;;0
  1435;C;GCO_1;704;2;181,124999374151;181,124999374151;;;;;2;651,875;638,75;;;;;0
  1436;C;GCO_1;705;2;882,29166675359;882,29166675359;;;;;2;564,375;577,5;;;;;0
  1437;C;GCO_1;706;2;767,08333324641;767,08333324641;;;;;2;704,375;717,5;;;;;0
  1438;C;GCO_1;707;2;234,062500521541;234,062500521541;;;;;2;625,625;638,75;;;;;0
  1439;C;GCO_1;708;2;200,374999791384;200,374999791384;;;;;2;651,875;638,75;;;;;0
  1440;C;GCO_1;709;2;175;175;;;;;2;691,25;704,375;;;;;0
  1441;C;GCO_1;710;2;202,70833298564;202,70833298564;;;;;2;695,625;708,75;;;;;0
  1442;C;GCO_1;711;2;198,124999552965;198,124999552965;;;;;2;721,875;708,75;;;;;0
  1443;C;GCO_1;712;2;218,75;218,75;;;;;2;695,625;708,75;;;;;0
  1444;C;GCO_1;713;2;222,03125026077;222,03125026077;;;;;2;625,625;638,75;;;;;0
  1445;C;GCO_1;714;2;225,625000149012;225,625000149012;;;;;2;721,875;708,75;;;;;0
  1446;C;GCO_1;715;2;581,874999791384;581,874999791384;;;;;2;555,625;542,5;;;;;0
  1447;C;GCO_1;716;2;254,625;254,625;;;;;2;214,375;227,5;;;;;0
  1448;C;GCO_1;717;2;617,614087954404;611,04166701436;;;;;2;529,315473419546;568,75;;;;;0
  1449;C;GCO_2;717;2;619,052579059956;625,625;;;;;2;520,684526580454;481,25;;;;;1
  1450;C;GCO_1;718;2;761,25;761,25;;;;;2;96,25;109,375;;;;;0
  1451;C;GCO_1;719;2;752,5;752,5;;;;;2;78,75;91,875;;;;;0
  1452;C;GCO_1;720;2;234,79166701436;234,79166701436;;;;;2;695,625;708,75;;;;;0
  1453;C;GCO_1;721;2;211,874999850988;211,874999850988;;;;;2;721,875;708,75;;;;;0
  1454;C;GCO_1;722;2;249,375;249,375;;;;;2;240,625;227,5;;;;;0
  1455;C;GCO_1;723;2;566,875000149011;566,875000149011;;;;;2;529,375;542,5;;;;;0
  1456;C;GCO_1;724;2;533,749999478459;533,749999478459;;;;;2;280;293,125;;;;;0
  1457;C;GCO_1;725;2;328,124999791384;328,124999791384;;;;;2;157,5;170,625;;;;;0
  1458;C;GCO_1;726;2;310,625;310,625;;;;;2;214,375;227,5;;;;;0
  1459;C;GCO_1;727;2;740,833332985639;740,833332985639;;;;;2;105;91,875;;;;;0
  1460;C;GCO_1;728;2;753,375;753,375;;;;;2;122,5;109,375;;;;;0
  1461;C;GCO_1;729;2;774,375;774,375;;;;;2;96,25;109,375;;;;;0
  1462;C;GCO_1;730;2;734,999999478459;734,999999478459;;;;;2;78,75;91,875;;;;;0
  1463;C;GCO_1;731;2;752,5;752,5;;;;;2;105;91,875;;;;;0
  1464;C;GCO_1;732;2;769,125;769,125;;;;;2;122,5;109,375;;;;;0
  1465;C;GCO_1;733;2;770,000000521541;770,000000521541;;;;;2;78,75;91,875;;;;;0
  1466;C;GCO_1;734;2;787,5;787,5;;;;;2;96,25;109,375;;;;;0
  1467;C;GCO_1;735;2;764,16666701436;764,16666701436;;;;;2;105;91,875;;;;;0
  1468;C;GCO_1;736;2;784,875;784,875;;;;;2;122,5;109,375;;;;;0
  1469;C;GCO_1;737;2;219,625000208616;219,625000208616;;;;;2;651,875;638,75;;;;;0
  1470;C;GCO_1;738;2;716,04166701436;716,04166701436;;;;;2;170,625;157,5;;;;;0
  1471;C;GCO_1;739;2;640,208332985639;640,208332985639;;;;;2;555,625;568,75;;;;;0
  1472;C;GCO_1;740;2;599,375;599,375;;;;;2;450,625;437,5;;;;;0
  1473;C;GCO_1;741;2;150,092473521827;154,58333350718;;;;;2;624,610968081818;630;;;;;0
  1474;C;GCO_2;741;2;144,490859985353;140;;;;;2;617,889031918182;612,5;;;;;1
  1475;C;GCO_1;742;2;863,519750404887;844,375;;;;;2;614,196742277443;599,375;;;;;0
  1476;C;GCO_2;742;2;870,438582841523;889,58333324641;;;;;2;619,553257722557;634,375;;;;;1
  1477;C;GCO_1;743;2;601,874999627471;678,125;;;;;2;479,0625;494,375;;;;;0
  1478;C;GCO_2;743;2;601,874999627471;525,624999254942;;;;;2;479,0625;463,75;;;;;1
  1479;C;GCO_1;744;2;189,895833004266;184,374999254942;;;;;2;713,125;708,75;;;;;0
  1480;C;GCO_2;744;2;189,895833004266;195,41666675359;;;;;2;713,125;717,5;;;;;1
  1481;C;GCO_1;745;3;731,331809178685;691,25;691,25;;;;3;520,428175966145;494,375;494,375;;;;0
  1482;C;GCO_2;745;3;738,668190821315;778,75;778,75;;;;3;525,196824033855;551,25;551,25;;;;1
  1483;C;GCO_3;745;3;732,615675966145;743,75;743,75;;;;3;526,480690821315;525;525;;;;2
  1484;C;GCO_1;746;3;383,406219231267;416,5;416,5;;;;3;329,314694780825;363,125;363,125;;;;0
  1485;C;GCO_2;746;3;377,843780768733;338,33333298564;338,33333298564;;;;3;322,560305219175;288,75;288,75;;;;1
  1486;C;GCO_3;746;3;384,002194780825;363,125;363,125;;;;3;323,156280768733;328,125;328,125;;;;2
  1487;C;GCO_1;747;3;509,912010571029;481,25;481,25;;;;3;340,445996476324;350;350;;;;0
  1488;C;GCO_2;747;3;518,212989428971;536,66666701436;536,66666701436;;;;3;337,679003523676;328,125;328,125;;;;1
  1489;C;GCO_3;747;3;515,445996476324;511,875;511,875;;;;3;343,212989428971;336,875;336,875;;;;2
  1490;C;GCO_1;748;2;507,5;507,5;;;;;2;323,75;310,625;;;;;2
  1491;C;GCO_2;748;2;507,5;526,458334028721;;;;;2;332,5;328,125;;;;;1
  1492;C;GCO_3;748;2;503,125;476,875;;;;;2;328,125;332,5;;;;;0
  1493;C;GCO_1;749;3;385,523443762533;402,5;402,5;;;;3;333,746362099209;371,875;371,875;;;;0
  1494;C;GCO_2;749;3;380,101556237467;361,66666701436;361,66666701436;;;;3;326,878637900791;288,75;288,75;;;;1
  1495;C;GCO_3;749;3;386,246362099209;376,25;376,25;;;;3;327,601556237467;328,125;328,125;;;;2
  1496;C;GCO_1;750;2;610,583454139124;609;;;;;2;435,315671151998;393,75;;;;;0
  1497;C;GCO_2;750;2;610,916545860876;612,5;;;;;2;444,059328848002;485,625;;;;;1
  1498;C;GCO_1;751;2;646,780754430539;643,125;;;;;2;665,059526583234;643,125;;;;;0
  1499;C;GCO_2;751;2;648,219245569461;651,875;;;;;2;673,690473416766;695,625;;;;;1
  1500;C;GCO_1;752;2;622,256997566313;619,5;;;;;2;433,135679518755;393,75;;;;;0
  1501;C;GCO_2;752;2;622,868002433687;625,625;;;;;2;441,864320481245;481,25;;;;;1
  1502;C;GCO_1;753;2;819,795186253205;815,9375;;;;;2;680,295607855311;682,5;;;;;0
  1503;C;GCO_2;753;2;827,392313746794;831,25;;;;;2;675,954392144689;673,75;;;;;1
  1504;C;GCO_1;754;2;616,875;616,875;;;;;2;667,1875;643,125;;;;;0
  1505;C;GCO_2;754;2;616,875;616,875;;;;;2;675,9375;700;;;;;1
  1506;C;GCO_1;755;2;788,302686399869;778,75;;;;;2;661,394816581628;647,5;;;;;0
  1507;C;GCO_2;755;2;793,259813600131;802,8125;;;;;2;668,605183418372;682,5;;;;;1
  1508;C;GCO_1;756;2;805,336538461538;783,125;;;;;2;560,504807692308;551,25;;;;;0
  1509;C;GCO_2;756;2;813,413461538462;835,625;;;;;2;563,870192307692;573,125;;;;;1
  1510;C;GCO_1;757;2;477,206059473709;475,41666701436;;;;;2;85,1647778774834;91,875;;;;;0
  1511;C;GCO_2;757;2;479,460607540652;481,25;;;;;2;76,7102221225166;70;;;;;1
  1512;C;GCO_1;758;2;625,625;625,625;;;;;2;581,875;568,75;;;;;0
  1513;C;GCO_1;759;2;380,163118960625;402,5;;;;;2;383,043440519688;371,875;;;;;0
  1514;C;GCO_2;759;2;372,336881039375;350;;;;;2;386,956559480312;398,125;;;;;1
  1515;C;GCO_1;760;2;370,5625;395,5;;;;;2;363,125;363,125;;;;;0
  1516;C;GCO_2;760;2;361,8125;336,875;;;;;2;363,125;363,125;;;;;1
  1517;C;GCO_1;761;2;721,875000521541;721,875000521541;;;;;2;144,375;157,5;;;;;0
  1518;C;GCO_1;762;2;270,375;270,375;;;;;2;214,375;227,5;;;;;0
  1519;C;GCO_1;763;2;616,875000521541;616,875000521541;;;;;2;424,375;437,5;;;;;0
  1520;C;GCO_1;764;2;562,916667014361;562,916667014361;;;;;2;306,25;293,125;;;;;0
  1521;C;GCO_1;765;2;325,624999850988;325,624999850988;;;;;2;183,75;170,625;;;;;0
  1522;C;GCO_1;766;2;546,875000625849;546,875000625849;;;;;2;555,625;542,5;;;;;0
  1523;C;GCO_1;767;2;310,625;310,625;;;;;2;240,625;227,5;;;;;0
  1524;C;GCO_1;768;2;654,791665971279;654,791665971279;;;;;2;555,625;568,75;;;;;0
  1525;C;GCO_1;769;2;816,66666649282;816,66666649282;;;;;2;463,75;450,625;;;;;1
  1526;C;GCO_2;769;2;816,66666649282;819,58333324641;;;;;2;472,5;472,5;;;;;0
  1527;C;GCO_3;769;2;812,29166649282;774,375;;;;;2;468,125;472,5;;;;;2
  1528;C;GCO_1;770;3;837,836538643469;807,1875;807,1875;;;;3;494,832995932266;498,75;498,75;;;;0
  1529;C;GCO_2;770;3;846,538461356531;877,91666649282;877,91666649282;;;;3;493,917004067734;490;490;;;;1
  1530;C;GCO_3;770;3;842,645495932266;854,58333324641;854,58333324641;;;;3;498,725961356531;507,5;507,5;;;;2
  1531;C;GCO_1;771;3;711,000312176094;678,125;678,125;;;;3;529,925561916968;494,375;494,375;;;;0
  1532;C;GCO_2;771;3;715,249687823907;735;735;;;;3;537,574438083032;573,125;573,125;;;;1
  1533;C;GCO_3;771;3;709,300561916968;714,58333324641;714,58333324641;;;;3;535,874687823906;538,125;538,125;;;;2
  1534;C;GCO_1;772;2;729,166665971279;729,166665971279;;;;;2;105;91,875;;;;;1
  1535;C;GCO_2;772;2;729,166665971279;735;;;;;2;113,75;109,375;;;;;0
  1536;C;GCO_3;772;2;724,791665971279;726,25;;;;;2;109,375;118,125;;;;;2
  1537;C;GCO_1;773;2;280;280;;;;;2;555,625;568,75;;;;;0
  1538;C;GCO_1;774;2;227,5;227,5;;;;;2;205,625;218,75;;;;;0
  1539;C;GCO_1;775;2;640,208332985639;640,208332985639;;;;;2;581,875;568,75;;;;;0
  1540;C;GCO_1;776;2;352,91666675359;352,91666675359;;;;;2;621,25;634,375;;;;;0
  1541;C;GCO_1;777;2;214,375;214,375;;;;;2;240,625;253,75;;;;;0
  1542;C;GCO_1;778;2;682,5;682,5;;;;;2;109,375;122,5;;;;;0
  1543;C;GCO_1;779;2;727,708334028721;727,708334028721;;;;;2;170,625;157,5;;;;;0
  1544;C;GCO_1;780;2;743,75;743,75;;;;;2;161,875;175;;;;;0
  1545;C;GCO_1;781;2;611,041667014361;611,041667014361;;;;;2;450,625;437,5;;;;;0
  1546;C;GCO_1;782;2;265,41666675359;265,41666675359;;;;;2;739,375;752,5;;;;;0
  1547;C;GCO_1;783;2;478,33333324641;478,33333324641;;;;;2;494,375;507,5;;;;;0
  1548;C;GCO_1;784;2;456,45833324641;456,45833324641;;;;;2;459,375;472,5;;;;;0
  1549;C;GCO_1;785;2;895,41666675359;895,41666675359;;;;;2;621,25;634,375;;;;;0
  1550;C;GCO_1;786;2;140;140;;;;;2;599,375;612,5;;;;;0
  1551;C;GCO_1;787;2;539,479571819598;546,875;;;;;2;314,47190232159;328,125;;;;;0
  1552;C;GCO_2;787;2;535,312094151681;527,916665971279;;;;;2;306,77809767841;293,125;;;;;1
  1553;C;GCO_1;788;2;550,289892465952;557,083332985639;;;;;2;314,538118960625;328,125;;;;;0
  1554;C;GCO_2;788;2;546,376773505327;539,58333298564;;;;;2;306,711881039375;293,125;;;;;1
  1555;C;GCO_1;789;2;568,750000521541;568,750000521541;;;;;2;280;293,125;;;;;0
  1556;C;GCO_1;790;2;262,5;262,5;;;;;2;240,625;227,5;;;;;0
  1557;C;GCO_1;791;2;579,374999850988;579,374999850988;;;;;2;529,375;542,5;;;;;0
  1558;C;GCO_1;792;2;325,20833298564;325,20833298564;;;;;2;214,375;227,5;;;;;0
  1559;C;GCO_1;793;2;345,624999374151;345,624999374151;;;;;2;157,5;170,625;;;;;0
  1560;C;GCO_1;794;2;255,253519008828;275,625;;;;;2;236,411330278345;249,375;;;;;0
  1561;C;GCO_2;794;2;247,871480991172;227,5;;;;;2;231,713669721655;218,75;;;;;1
  1562;C;GCO_1;795;2;244,869373438136;266,875;;;;;2;261,373593359534;266,875;;;;;0
  1563;C;GCO_2;795;2;236,380626561864;214,375;;;;;2;259,251406640466;253,75;;;;;1
  1564;C;GCO_1;796;2;285,70449190877;284,375;;;;;2;242,727540456148;249,375;;;;;0
  1565;C;GCO_2;796;2;287,42050809123;288,75;;;;;2;234,147459543852;227,5;;;;;1
  1566;C;GCO_1;797;2;275,625;275,625;;;;;2;251,5625;266,875;;;;;0
  1567;C;GCO_2;797;2;275,625;275,625;;;;;2;242,8125;227,5;;;;;1
  1568;C;GCO_1;798;2;503,124999791384;503,124999791384;;;;;2;450,625;463,75;;;;;0
  1569;C;GCO_1;799;2;816,66666649282;816,66666649282;;;;;2;437,5;450,625;;;;;0
  1570;C;GCO_1;800;2;877,91666649282;877,91666649282;;;;;2;476,875;490;;;;;0
  1571;C;GCO_1;801;2;513,124999552965;513,124999552965;;;;;2;476,875;463,75;;;;;0
  1572;C;GCO_1;802;2;536,66666701436;536,66666701436;;;;;2;315;328,125;;;;;0
  1573;C;GCO_1;803;2;599,375;599,375;;;;;2;210;223,125;;;;;0
  1574;C;GCO_1;804;2;564,375000208616;564,375000208616;;;;;2;555,625;542,5;;;;;0
  1575;C;GCO_1;805;2;591,874999552965;591,874999552965;;;;;2;529,375;542,5;;;;;0
  1576;C;GCO_1;806;2;520,624999374151;520,624999374151;;;;;2;450,625;463,75;;;;;0
  1577;C;GCO_1;807;2;665;665;;;;;2;262,5;275,625;;;;;0
  1578;C;GCO_1;808;2;649,6875;673,75;;;;;2;223,125;179,375;;;;;0
  1579;C;GCO_2;808;2;649,6875;625,625;;;;;2;223,125;266,875;;;;;1
  1580;C;GCO_1;809;2;667,1875;695,625;;;;;2;231,875;196,875;;;;;0
  1581;C;GCO_2;809;2;667,1875;638,75;;;;;2;231,875;266,875;;;;;1
  1582;C;GCO_1;810;2;599,374999374151;599,374999374151;;;;;2;555,625;542,5;;;;;0
  1583;C;GCO_1;811;2;313,125000149012;313,125000149012;;;;;2;183,75;170,625;;;;;0
  1584;C;GCO_1;812;2;574,583334028721;574,583334028721;;;;;2;306,25;293,125;;;;;0
  1585;C;GCO_1;813;2;296,04166701436;296,04166701436;;;;;2;240,625;227,5;;;;;0
  1586;C;GCO_1;814;2;355,83333324641;319,375;;;;;2;555,625;577,5;;;;;0
  1587;C;GCO_2;814;2;355,83333324641;392,29166649282;;;;;2;555,625;533,75;;;;;1
  1588;C;GCO_1;815;2;619,0625;612,5;;;;;2;330,3125;393,75;;;;;0
  1589;C;GCO_2;815;2;619,0625;625,625;;;;;2;330,3125;266,875;;;;;1
  1590;C;GCO_1;816;2;605,5;598,5;;;;;2;424,375;393,75;;;;;0
  1591;C;GCO_2;816;2;605,5;612,5;;;;;2;424,375;455;;;;;1
  1592;C;GCO_1;817;2;370,41666675359;336,875;;;;;2;566,5625;599,375;;;;;0
  1593;C;GCO_2;817;2;370,41666675359;403,95833350718;;;;;2;566,5625;533,75;;;;;1
  1594;C;GCO_1;818;2;580,5625;588;;;;;2;422,1875;393,75;;;;;0
  1595;C;GCO_2;818;2;580,5625;573,125;;;;;2;422,1875;450,625;;;;;1
  1596;C;GCO_1;819;2;700;673,75;;;;;2;148,75;179,375;;;;;0
  1597;C;GCO_2;819;2;700;726,25;;;;;2;148,75;118,125;;;;;1
  1598;C;GCO_1;820;2;719,6875;695,625;;;;;2;172,8125;196,875;;;;;0
  1599;C;GCO_2;820;2;719,6875;743,75;;;;;2;172,8125;148,75;;;;;1
  1600;C;GCO_1;821;2;307,499999776483;280;;;;;2;269,0625;249,375;;;;;0
  1601;C;GCO_2;821;2;307,499999776483;334,999999552965;;;;;2;269,0625;288,75;;;;;1
  1602;C;GCO_1;822;2;298,124999627471;271,25;;;;;2;277,8125;266,875;;;;;0
  1603;C;GCO_2;822;2;298,124999627471;324,999999254942;;;;;2;277,8125;288,75;;;;;1
  1604;C;GCO_1;823;2;555,295608173656;564,375;;;;;2;519,013936222243;503,125;;;;;0
  1605;C;GCO_2;823;2;550,954392571402;541,875000745058;;;;;2;526,611063777757;542,5;;;;;1
  1606;C;GCO_1;824;2;598,555529338554;595;;;;;2;520,77397725219;507,5;;;;;0
  1607;C;GCO_2;824;2;600,819469916388;604,374999254942;;;;;2;529,22602274781;542,5;;;;;1
  1608;C;GCO_1;825;2;468,093855888438;462,29166649282;;;;;2;133,370928064658;166,25;;;;;0
  1609;C;GCO_2;825;2;469,614477618742;475,41666701436;;;;;2;124,754071935342;91,875;;;;;1
  1610;C;GCO_1;826;2;336,449372050096;344,999999850988;;;;;2;262,288057387092;288,75;;;;;0
  1611;C;GCO_2;826;2;333,758960786532;325,20833298564;;;;;2;253,961942612908;227,5;;;;;1
  1612;C;GCO_1;827;2;348,450128688509;355,000000149012;;;;;2;262,371067089439;288,75;;;;;0
  1613;C;GCO_2;827;2;346,341537431782;339,791665971279;;;;;2;253,878932910561;227,5;;;;;1
  1614;C;GCO_1;828;2;483,661355606036;473,95833350718;;;;;2;133,259724077342;166,25;;;;;0
  1615;C;GCO_2;828;2;486,130310886784;495,83333298564;;;;;2;124,865275922658;91,875;;;;;1
  1616;C;GCO_1;829;2;257,197552958283;266,875;;;;;2;641,612898865934;643,125;;;;;0
  1617;C;GCO_2;829;2;248,552447667566;238,875000625849;;;;;2;640,262101134066;638,75;;;;;1
  1618;C;GCO_1;830;2;245,183551158718;245;;;;;2;627,827612329185;625,625;;;;;0
  1619;C;GCO_2;830;2;245,910199623593;246,093750782311;;;;;2;636,547387670815;638,75;;;;;1
  1620;C;GCO_1;831;2;743,167084667625;726,25;;;;;2;364,323563184015;385;;;;;0
  1621;C;GCO_2;831;2;748,707915332376;765,625;;;;;2;357,551436815985;336,875;;;;;1
  1622;C;GCO_1;832;2;363,495070463195;371;;;;;2;187,206072729461;196,875;;;;;0
  1623;C;GCO_2;832;2;358,129928791747;350,624999254942;;;;;2;180,293927270539;170,625;;;;;1
  1624;C;GCO_1;833;2;753,123468586312;735,00000026077;;;;;2;374,125918939861;385;;;;;0
  1625;C;GCO_2;833;2;760,626531674459;778,75;;;;;2;369,624081060139;358,75;;;;;1
  1626;C;GCO_1;834;2;372,3125;406;;;;;2;363,125;363,125;;;;;0
  1627;C;GCO_2;834;2;370,5625;336,875;;;;;2;363,125;363,125;;;;;1
  1628;C;GCO_1;835;2;383,624917104525;415,625;;;;;2;384,67503315819;371,875;;;;;0
  1629;C;GCO_2;835;2;382,000082895475;350;;;;;2;385,32496684181;398,125;;;;;1
  1630;C;GCO_1;836;2;272,70833298564;272,70833298564;;;;;2;350;363,125;;;;;0
  1631;C;GCO_1;837;2;285,83333298564;285,83333298564;;;;;2;398,125;411,25;;;;;0
  1632;C;GCO_1;838;2;376,25;376,25;;;;;2;315;328,125;;;;;0
  1633;C;GCO_1;839;2;720,41666675359;720,41666675359;;;;;2;525;538,125;;;;;0
  1634;C;GCO_1;840;2;251,323186498612;247,91666649282;;;;;2;740,109779970617;735;;;;;0
  1635;C;GCO_2;840;2;256,176813240618;259,58333324641;;;;;2;747,390220029383;752,5;;;;;1
  1636;C;GCO_1;841;2;765,625;765,625;;;;;2;459,375;472,5;;;;;0
  1637;C;GCO_1;842;2;828,33333350718;828,33333350718;;;;;2;463,75;450,625;;;;;0
  1638;C;GCO_1;843;2;889,58333350718;889,58333350718;;;;;2;503,125;490;;;;;0
  1639;C;GCO_1;844;2;800,625;800,625;;;;;2;485,625;498,75;;;;;0
  1640;C;GCO_1;845;2;297,5;297,5;;;;;2;424,375;411,25;;;;;0
  1641;C;GCO_1;846;2;284,375;284,375;;;;;2;376,25;363,125;;;;;0
  1642;C;GCO_1;847;2;246,875000372529;240,625;;;;;2;721,875;735;;;;;0
  1643;C;GCO_2;847;2;246,875000372529;253,125000745058;;;;;2;721,875;708,75;;;;;1
  1644;C;GCO_1;848;2;234,531250353903;229,68750026077;;;;;2;721,875;735;;;;;0
  1645;C;GCO_2;848;2;234,531250353903;239,375000447035;;;;;2;721,875;708,75;;;;;1
  1646;C;GCO_1;849;2;352,150561295648;360,5;;;;;2;187,079569313505;196,875;;;;;0
  1647;C;GCO_2;849;2;346,474438257317;338,124999552965;;;;;2;180,420430686495;170,625;;;;;1
  1648;C;GCO_1;850;2;299,519167270929;310,625;;;;;2;574,326904934551;577,5;;;;;0
  1649;C;GCO_2;850;2;291,105832729071;280;;;;;2;571,923095065449;568,75;;;;;1
  1650;C;GCO_1;851;2;343,447421064172;341,25;;;;;2;612,559526581496;599,375;;;;;0
  1651;C;GCO_2;851;2;344,885912182238;347,08333324641;;;;;2;621,190473418504;634,375;;;;;1
  1652;C;GCO_1;852;2;720,238062053327;704,37500026077;;;;;2;188,062187834659;196,875;;;;;0
  1653;C;GCO_2;852;2;727,886938207443;743,75;;;;;2;183,812812165341;175;;;;;1
  1654;C;GCO_1;853;2;689,150515979517;686,87499973923;;;;;2;181,515265149183;196,875;;;;;0
  1655;C;GCO_2;853;2;690,432816745352;692,70833298564;;;;;2;172,859734850817;157,5;;;;;1
  1656;C;GCO_1;854;2;294,693781566462;293,125;;;;;2;111,518529034768;122,5;;;;;0
  1657;C;GCO_2;854;2;295,931218433538;297,5;;;;;2;102,856470965232;91,875;;;;;1
  1658;C;GCO_1;855;2;672,463374263437;664,99999973923;;;;;2;155,11903315777;179,375;;;;;0
  1659;C;GCO_2;855;2;675,036625475793;682,5;;;;;2;146,75596684223;122,5;;;;;1
  1660;C;GCO_1;856;2;682,06185397703;682,50000026077;;;;;2;172,802810052958;179,375;;;;;0
  1661;C;GCO_2;856;2;681,47981225502;681,041665971279;;;;;2;164,072189947042;157,5;;;;;1
  1662;C;GCO_1;857;2;493,93627130451;500,624999850988;;;;;2;481,530164745522;463,75;;;;;0
  1663;C;GCO_2;857;2;490,855395300068;484,16666675359;;;;;2;489,719835254478;507,5;;;;;1
  1664;C;GCO_1;858;2;463,123123854212;463,123123854212;;;;;2;463,76970733832;463,76970733832;;;;;0
  1665;C;GCO_2;858;2;462,293543644436;462,293543644436;;;;;2;472,48029266168;472,48029266168;;;;;1
  1666;C;GCO_1;859;2;741,359968152483;743,75;;;;;2;133,385509551678;148,75;;;;;0
  1667;C;GCO_2;859;2;740,015031847517;737,625;;;;;2;124,739490448322;109,375;;;;;1
  1668;C;GCO_1;860;3;520,625;498,75;498,75;;;;3;39,375;39,375;43,75;;;;0
  1669;C;GCO_2;860;3;529,375;560;560;;;;3;39,375;39,375;30,625;;;;1
  1670;C;GCO_1;861;2;610,014401889866;603,75;;;;;2;449,217475390687;455;;;;;0
  1671;C;GCO_2;861;2;616,443932138855;622,708334028721;;;;;2;443,282524609313;437,5;;;;;1
  1672;C;GCO_1;862;2;580,735188951502;581,875;;;;;2;448,060425446601;450,625;;;;;0
  1673;C;GCO_2;862;2;577,181477019777;576,041665971279;;;;;2;440,064574553399;437,5;;;;;1
  1674;C;GCO_1;863;2;803,659478143131;774,375;;;;;2;572,72528397163;551,25;;;;;0
  1675;C;GCO_2;863;2;810,715521856869;840;;;;;2;577,89971602837;599,375;;;;;1
  1676;C;GCO_1;864;2;656,25;656,25;;;;;2;708,75;695,625;;;;;0
  1677;C;GCO_1;979;2;1375;1411,25;;;;;2;1570,625;1544,375;;;;;0
  1678;C;GCO_2;979;2;1375;1338,75;;;;;2;1570,625;1596,875;;;;;1
  1679;C;GCO_1;980;2;1470;1470;;;;;2;1651,5625;1627,5;;;;;0
  1680;C;GCO_2;980;2;1470;1470;;;;;2;1651,5625;1675,625;;;;;1
  1681;C;GCO_1;981;3;1373,75;1386,875;1386,875;;;;3;1286,25;1286,25;1316,875;;;;0
  1682;C;GCO_2;981;3;1373,75;1360,625;1360,625;;;;3;1286,25;1286,25;1229,375;;;;1
  1683;C;GCO_1;982;2;1453,95833324641;1481,66666649282;;;;;2;1548,75;1548,75;;;;;0
  1684;C;GCO_2;982;2;1453,95833324641;1426,25;;;;;2;1548,75;1548,75;;;;;1
  1685;C;GCO_1;983;2;1523,22916675359;1493,33333350718;;;;;2;1511,5625;1548,75;;;;;0
  1686;C;GCO_2;983;2;1523,22916675359;1553,125;;;;;2;1511,5625;1474,375;;;;;0
  1687;C;GCO_1;984;3;1441,5625;1491,875;1491,875;;;;3;1286,25;1286,25;1316,875;;;;0
  1688;C;GCO_2;984;4;1441,5625;1391,25;1391,25;1382,5;;;4;1286,25;1286,25;1229,375;1229,375;;;1
  1689;C;GCO_1;985;2;1354,0625;1343,125;;;;;2;1625,3125;1596,875;;;;;0
  1690;C;GCO_2;985;2;1354,0625;1365;;;;;2;1625,3125;1653,75;;;;;1
  1691;C;GCO_1;986;2;1417,5;1426,25;;;;;2;1572,8125;1548,75;;;;;0
  1692;C;GCO_2;986;2;1417,5;1408,75;;;;;2;1572,8125;1596,875;;;;;1
  1693;C;GCO_1;987;2;1483,125;1430,625;;;;;2;1235,9375;1260;;;;;0
  1694;C;GCO_2;987;2;1483,125;1535,625;;;;;2;1235,9375;1211,875;;;;;1
  1695;C;GCO_1;988;2;1214,79166675359;1176,875;;;;;2;1362,8125;1404,375;;;;;0
  1696;C;GCO_2;988;2;1214,79166675359;1252,70833350718;;;;;2;1362,8125;1321,25;;;;;1
  1697;C;GCO_1;989;2;1685,83333350718;1744,16666701436;;;;;2;1454,6875;1513,75;;;;;0
  1698;C;GCO_2;989;2;1685,83333350718;1627,5;;;;;2;1454,6875;1395,625;;;;;1
  1699;C;GCO_1;990;2;1734,37499992549;1727,49999985099;;;;;2;1535,625;1513,75;;;;;0
  1700;C;GCO_2;990;2;1734,37499992549;1741,25;;;;;2;1535,625;1557,5;;;;;1
  1701;C;GCO_1;991;2;1743,75000007451;1737,50000014901;;;;;2;1544,375;1513,75;;;;;0
  1702;C;GCO_2;991;2;1743,75000007451;1750;;;;;2;1544,375;1575;;;;;1
  1703;C;GCO_1;992;2;1204,58333324641;1168,125;;;;;2;1358,4375;1395,625;;;;;0
  1704;C;GCO_2;992;2;1204,58333324641;1241,04166649282;;;;;2;1358,4375;1321,25;;;;;1
  1705;C;GCO_1;993;2;1618,74999986962;1614,37499973923;;;;;2;1496,25;1470;;;;;0
  1706;C;GCO_2;993;2;1618,74999986962;1623,125;;;;;2;1496,25;1522,5;;;;;1
  1707;C;GCO_1;994;2;1624,58333324641;1621,66666649282;;;;;2;1485,3125;1461,25;;;;;0
  1708;C;GCO_2;994;2;1624,58333324641;1627,5;;;;;2;1485,3125;1509,375;;;;;1
  1709;C;GCO_1;995;2;1352,49999962747;1347,5;;;;;2;1498,4375;1526,875;;;;;0
  1710;C;GCO_2;995;2;1352,49999962747;1357,49999925494;;;;;2;1498,4375;1470;;;;;1
  1711;C;GCO_1;996;2;1364,06249977648;1360,625;;;;;2;1502,8125;1535,625;;;;;0
  1712;C;GCO_2;996;2;1364,06249977648;1367,49999955297;;;;;2;1502,8125;1470;;;;;1
  1713;C;GCO_1;997;2;1018,91311914508;1019,37500031292;;;;;2;1587,89405942433;1588,125;;;;;0
  1714;C;GCO_2;997;2;1011,08688116785;1010,625;;;;;2;1583,98094057567;1583,75;;;;;1
  1715;C;GCO_1;998;2;1363,16702951709;1356,25;;;;;2;1543,31058814872;1535,625;;;;;0
  1716;C;GCO_2;998;2;1369,02047100445;1375,93750052154;;;;;2;1549,81441185128;1557,5;;;;;1
  1717;C;GCO_1;999;2;1337,16410210637;1351,875;;;;;2;1539,35697369982;1526,875;;;;;0
  1718;C;GCO_2;999;2;1330,49214711132;1315,78124921769;;;;;2;1545,01802630018;1557,5;;;;;1
  1719;C;GCO_1;1000;2;1357,00677789979;1365;;;;;2;1557,76007668667;1535,625;;;;;0
  1720;C;GCO_2;1000;2;1354,0348888538;1346,04166675359;;;;;2;1565,98992331333;1588,125;;;;;1
  1721;C;GCO_1;1001;2;1337,35283367556;1343,125;;;;;2;1542,45984916888;1526,875;;;;;0
  1722;C;GCO_2;1001;2;1334,31383307803;1328,54166675359;;;;;2;1550,66515083112;1566,25;;;;;1
  1723;C;GCO_1;1002;2;1594,64458266377;1592,5;;;;;2;1451,12741596789;1448,125;;;;;0
  1724;C;GCO_2;1002;2;1599,73041659117;1601,87499925494;;;;;2;1458,24758403211;1461,25;;;;;1
  1725;C;GCO_1;1003;2;1580,30427660457;1577,18750052154;;;;;2;1451,48152835616;1448,125;;;;;0
  1726;C;GCO_2;1003;2;1586,25822346994;1589,37499955296;;;;;2;1457,89347164384;1461,25;;;;;1
  1727;C;GCO_1;1004;2;1227,68572601022;1227,91666649282;;;;;2;1334,83688099273;1334,375;;;;;0
  1728;C;GCO_2;1004;2;1223,77260723619;1223,54166675359;;;;;2;1342,66311900727;1343,125;;;;;1
  1729;C;GCO_1;1005;2;1038,25839919409;1045,625;;;;;2;1541,38123765625;1540;;;;;0
  1730;C;GCO_2;1005;2;1029,6582675595;1022,29166675359;;;;;2;1542,99376234375;1544,375;;;;;1
  1731;C;GCO_1;1006;2;1728,62349018413;1741,25;;;;;2;1613,10908404898;1596,875;;;;;0
  1732;C;GCO_2;1006;2;1723,25150981587;1710,625;;;;;2;1620,01591595102;1636,25;;;;;1
  1733;C;GCO_1;1007;2;1107,84778077812;1106,875;;;;;2;1480,94629177602;1465,625;;;;;0
  1734;C;GCO_2;1007;2;1108,40222011595;1109,37500089407;;;;;2;1489,67870822398;1505;;;;;1
  1735;C;GCO_1;1008;2;1772,33688103937;1763,125;;;;;2;1627,73094051969;1623,125;;;;;0
  1736;C;GCO_2;1008;2;1780,16311896062;1789,375;;;;;2;1631,64405948031;1636,25;;;;;1
  1737;C;GCO_1;1009;2;1493,46296317068;1493,33333350718;;;;;2;1583,75003000651;1548,75;;;;;0
  1738;C;GCO_2;1009;2;1493,4953703365;1493,625;;;;;2;1592,49996999349;1627,5;;;;;1
  1739;C;GCO_1;1010;2;1119,26699276721;1115,625;;;;;2;1485,52860118756;1474,375;;;;;0
  1740;C;GCO_2;1010;2;1121,98300872291;1125,62500149012;;;;;2;1493,84639881244;1505;;;;;1
  1741;C;GCO_1;1011;2;1398,04414806406;1387,50000014901;;;;;2;1503,01983183587;1470;;;;;0
  1742;C;GCO_2;1011;2;1400,70585208495;1411,25;;;;;2;1511,35516816413;1544,375;;;;;1
  1743;C;GCO_1;1012;2;1479,98123764172;1481,66666649282;;;;;2;1583,75506235852;1548,75;;;;;0
  1744;C;GCO_2;1012;2;1479,5604288511;1477,875;;;;;2;1592,49493764148;1627,5;;;;;1
  1745;C;GCO_1;1013;2;1385,8055205567;1377,49999985099;;;;;2;1502,94523187084;1470;;;;;0
  1746;C;GCO_2;1013;2;1387,94447929429;1396,25;;;;;2;1511,42976812916;1544,375;;;;;1
  1747;C;GCO_1;1014;2;1420,99488281395;1421,87499973923;;;;;2;1253,39912207677;1260;;;;;0
  1748;C;GCO_2;1014;2;1419,83845043246;1418,95833350718;;;;;2;1244,72587792323;1238,125;;;;;1
  1749;C;GCO_1;1015;2;1414,91640611106;1413,125;;;;;2;1568,4554672217;1548,75;;;;;0
  1750;C;GCO_2;1015;2;1415,70859388894;1417,5;;;;;2;1577,1695327783;1596,875;;;;;1
  1751;C;GCO_1;1016;2;1438,4689080167;1439,37500026077;;;;;2;1260,90609235208;1260;;;;;0
  1752;C;GCO_2;1016;2;1444,6560919833;1443,74999973923;;;;;2;1254,71890764792;1255,625;;;;;1
  1753;C;GCO_1;1017;2;1401,79140611106;1400;;;;;2;1568,4554672217;1548,75;;;;;0
  1754;C;GCO_2;1017;2;1402,58359388894;1404,375;;;;;2;1577,1695327783;1596,875;;;;;1
  1755;C;GCO_1;1018;2;1355,45802119102;1360,625;;;;;2;1663,05056191159;1653,75;;;;;0
  1756;C;GCO_2;1018;2;1351,20864556257;1346,04166675359;;;;;2;1670,69943808841;1680;;;;;1
  1757;C;GCO_1;1019;2;1163,48477243732;1172,5;;;;;2;1416,2074862201;1404,375;;;;;0
  1758;C;GCO_2;1019;2;1158,18189431627;1149,16666675359;;;;;2;1423,1675137799;1435;;;;;1
  1759;C;GCO_1;1020;2;1151,09439655713;1163,75;;;;;2;1405,97958466313;1395,625;;;;;0
  1760;C;GCO_2;1020;2;1144,32227019646;1131,66666675359;;;;;2;1411,52041533687;1421,875;;;;;1
  1761;C;GCO_1;1021;2;1627,67632456831;1633,33333350718;;;;;2;1470,62872550785;1461,25;;;;;0
  1762;C;GCO_2;1021;2;1623,15700938591;1617,50000044703;;;;;2;1478,12127449215;1487,5;;;;;1
  1763;C;GCO_1;1022;2;1637,70833337679;1633,33333350718;;;;;2;1461,25;1461,25;;;;;0
  1764;C;GCO_2;1022;2;1646,4583333768;1650,83333324641;;;;;2;1461,25;1461,25;;;;;1
  1765;C;GCO_1;1023;2;1622,10374210384;1631,87500026077;;;;;2;1476,36267984475;1470;;;;;0
  1766;C;GCO_2;1023;2;1614,77125890199;1605,00000074506;;;;;2;1481,13732015525;1487,5;;;;;1
  1767;C;GCO_1;1024;2;1630,52042785573;1623,125;;;;;2;1483,6530976424;1470;;;;;0
  1768;C;GCO_2;1024;2;1634,68790539068;1642,08333324641;;;;;2;1491,3469023576;1505;;;;;1
  1769;C;GCO_1;1025;2;1300,52294444247;1298,28124921769;;;;;2;1230,14358116757;1229,375;;;;;0
  1770;C;GCO_2;1025;2;1308,79997152881;1311,04166675359;;;;;2;1232,98141883243;1233,75;;;;;1
  1771;C;GCO_1;1026;2;1747,41956769715;1754,375;;;;;2;1576,35244521478;1575;;;;;0
  1772;C;GCO_2;1026;2;1738,83043304791;1731,87500074506;;;;;2;1578,02255478522;1579,375;;;;;1
  1773;C;GCO_1;1027;2;1745,24959296815;1745,625;;;;;2;1564,06962540681;1557,5;;;;;0
  1774;C;GCO_2;1027;2;1744,75040747888;1744,37500044703;;;;;2;1572,80537459319;1579,375;;;;;1
  1775;C;GCO_1;1028;2;1637,50496380657;1627,5;;;;;2;1521,33215151873;1509,375;;;;;0
  1776;C;GCO_2;1028;2;1643,12003693849;1653,12500074506;;;;;2;1528,04284848127;1540;;;;;1
  1777;C;GCO_1;1029;2;1306,94117601435;1305,49999937415;;;;;2;1226,67279404122;1229,375;;;;;0
  1778;C;GCO_2;1029;2;1311,0588233598;1312,5;;;;;2;1218,95220595878;1216,25;;;;;1
  1779;C;GCO_1;1030;2;1466,11485328976;1465,625;;;;;2;1676,35977994558;1675,625;;;;;0
  1780;C;GCO_2;1030;2;1470,96847995665;1471,45833324641;;;;;2;1683,64022005442;1684,375;;;;;1
  1781;C;GCO_1;1031;2;1255,55340114704;1264,375;;;;;2;1323,1020109987;1316,875;;;;;0
  1782;C;GCO_2;1031;2;1248,40493236014;1239,58333350718;;;;;2;1328,1479890013;1334,375;;;;;1
  1783;C;GCO_1;1032;2;1325,625;1316,875;;;;;2;1270,9375;1312,5;;;;;0
  1784;C;GCO_2;1032;2;1325,625;1334,375;;;;;2;1270,9375;1229,375;;;;;1
  1785;C;GCO_1;1033;2;1056,01562473923;1048,90624947846;;;;;2;1585,9375;1570,625;;;;;0
  1786;C;GCO_2;1033;2;1056,01562473923;1063,125;;;;;2;1585,9375;1601,25;;;;;1
  1787;C;GCO_1;1034;2;1340,20833324641;1340,20833324641;;;;;2;1666,875;1680;;;;;0
  1788;C;GCO_1;1035;2;1477,29166675359;1477,29166675359;;;;;2;1671,25;1684,375;;;;;0
  1789;C;GCO_1;1036;2;1016,45833324641;1016,45833324641;;;;;2;1531,25;1544,375;;;;;0
  1790;C;GCO_1;1037;2;1400;1400;;;;;2;1207,5;1220,625;;;;;0
  1791;C;GCO_1;1038;2;1217,70833324641;1217,70833324641;;;;;2;1330;1343,125;;;;;0
  1792;C;GCO_1;1039;2;1464,16666675359;1464,16666675359;;;;;2;1264,375;1277,5;;;;;0
  1793;C;GCO_1;1040;3;1540,26340377224;1496,25;1496,25;;;;3;1429,129874099;1413,125;1413,125;;;;0
  1794;C;GCO_2;1040;3;1548,48659622776;1574,12500062585;1574,12500062585;;;;3;1432,120125901;1448,125;1448,125;;;;1
  1795;C;GCO_3;1040;3;1542,879874099;1540;1540;;;;3;1434,73659622776;1430,625;1430,625;;;;2
  1796;C;GCO_1;1041;3;1542,54124049367;1500,625;1500,625;;;;3;1426,71410306872;1408,75;1408,75;;;;0
  1797;C;GCO_2;1041;3;1550,58375950633;1586,37500020862;1586,37500020862;;;;3;1430,16089693128;1448,125;1448,125;;;;1
  1798;C;GCO_3;1041;3;1544,83910306872;1548,75;1548,75;;;;3;1432,45875950633;1430,625;1430,625;;;;2
  1799;C;GCO_1;1042;3;1299,36388181176;1309,875;1309,875;;;;3;1314,3757941563;1312,5;1312,5;;;;0
  1800;C;GCO_2;1042;3;1290,63611818824;1268,75;1268,75;;;;3;1314,9992058437;1316,875;1316,875;;;;1
  1801;C;GCO_3;1042;3;1294,6882941563;1290,625;1290,625;;;;3;1310,32361818824;1321,25;1321,25;;;;2
  1802;C;GCO_1;1043;2;1394,16666701436;1394,16666701436;;;;;2;1456,875;1470;;;;;1
  1803;C;GCO_2;1043;3;1394,16666701436;1451,04166701436;1454,25;;;;3;1448,125;1426,25;1316,875;;;;0
  1804;C;GCO_3;1043;2;1398,54166701436;1395,625;;;;;2;1452,5;1430,625;;;;;2
  1805;C;GCO_1;1044;2;1387,2540045716;1400,875;;;;;2;1415,32894742664;1316,875;;;;;0
  1806;C;GCO_2;1044;2;1386,4959954284;1370,83333298564;;;;;2;1424,04605257336;1470;;;;;1
  1807;C;GCO_3;1044;2;1382,51644742664;1385,41666675359;;;;;2;1419,3084954284;1430,625;;;;;2
  1808;C;GCO_1;1045;2;1398,75000022352;1397,50000044704;;;;;2;1509,375;1470;;;;;1
  1809;C;GCO_2;1045;2;1398,75000022352;1400;;;;;2;1509,375;1548,75;;;;;0
  1810;C;GCO_1;1046;2;1410,31250037253;1407,50000074506;;;;;2;1509,375;1470;;;;;1
  1811;C;GCO_2;1046;2;1410,31250037253;1413,125;;;;;2;1509,375;1548,75;;;;;0
  1812;C;GCO_1;1047;3;1293,64224137931;1322,34374973923;1322,34374973923;;;;3;1272,14439655172;1229,375;1229,375;;;;0
  1813;C;GCO_2;1047;3;1287,60775862069;1241,04166649282;1241,04166649282;;;;3;1278,48060344828;1321,25;1321,25;;;;1
  1814;C;GCO_3;1047;3;1287,45689655172;1290,625;1290,625;;;;3;1272,29525862069;1277,5;1277,5;;;;2
  1815;C;GCO_1;1048;3;1293,64224137931;1310,31249947846;1310,31249947846;;;;3;1272,14439655172;1229,375;1229,375;;;;0
  1816;C;GCO_2;1048;3;1287,60775862069;1252,70833350718;1252,70833350718;;;;3;1278,48060344828;1321,25;1321,25;;;;1
  1817;C;GCO_3;1048;3;1287,45689655172;1281,875;1281,875;;;;3;1272,29525862069;1273,125;1273,125;;;;2
  1818;C;GCO_1;1049;3;1584,12402117307;1592,5;1592,5;;;;3;1431,45327837575;1395,625;1395,625;;;;0
  1819;C;GCO_2;1049;3;1579,00097882693;1553,125;1553,125;;;;3;1438,54672162425;1474,375;1474,375;;;;1
  1820;C;GCO_3;1049;3;1578,01577837575;1586,66666675359;1586,66666675359;;;;3;1432,43847882693;1439,375;1439,375;;;;2
  1821;C;GCO_1;1050;3;1573,44252044179;1544,375;1544,375;;;;3;1299,66161615969;1211,875;1211,875;;;;0
  1822;C;GCO_2;1050;3;1576,55747955821;1610;1610;;;;3;1307,83838384031;1395,625;1395,625;;;;1
  1823;C;GCO_3;1050;3;1570,91161615969;1572,08333324641;1572,08333324641;;;;3;1305,30747955821;1303,75;1303,75;;;;2
  1824;C;GCO_1;1051;2;1620,20833324641;1621,66666649282;;;;;2;1428,4375;1461,25;;;;;0
  1825;C;GCO_2;1051;2;1620,20833324641;1618,75;;;;;2;1428,4375;1395,625;;;;;1
  1826;C;GCO_1;1052;2;1616,5625;1623,125;;;;;2;1432,8125;1470;;;;;0
  1827;C;GCO_2;1052;2;1616,5625;1610;;;;;2;1432,8125;1395,625;;;;;1
  1828;C;GCO_1;1053;2;1649,375;1649,375;;;;;2;1741,25;1754,375;;;;;0
  1829;C;GCO_1;1054;2;1675,625;1675,625;;;;;2;1741,25;1754,375;;;;;0
  1830;C;GCO_1;1055;2;1715;1715;;;;;2;1649,375;1636,25;;;;;0
  1831;C;GCO_1;1056;2;1544,37500062585;1544,37500062585;;;;;2;1474,375;1461,25;;;;;0
  1832;C;GCO_1;1057;2;1322,99999937415;1322,99999937415;;;;;2;1570,625;1557,5;;;;;0
  1833;C;GCO_1;1058;2;1366,25;1366,25;;;;;2;1557,5;1544,375;;;;;0
  1834;C;GCO_1;1059;2;1697,5;1697,5;;;;;2;1671,25;1658,125;;;;;0
  1835;C;GCO_1;1060;2;1360,625;1360,625;;;;;2;1610;1596,875;;;;;0
  1836;C;GCO_1;1061;2;1610,00000062585;1610,00000062585;;;;;2;1500,625;1487,5;;;;;0
  1837;C;GCO_1;1062;2;1363,90625026077;1363,90625026077;;;;;2;1544,375;1557,5;;;;;0
  1838;C;GCO_1;1063;2;1736,87500062585;1736,87500062585;;;;;2;1592,5;1579,375;;;;;0
  1839;C;GCO_1;1064;2;1576,87499985099;1576,87499985099;;;;;2;1448,125;1461,25;;;;;0
  1840;C;GCO_1;1065;2;1763,125;1763,125;;;;;2;1623,125;1636,25;;;;;0
  1841;C;GCO_1;1066;2;1381,25;1381,25;;;;;2;1531,25;1544,375;;;;;0
  1842;C;GCO_1;1067;2;1391,25;1391,25;;;;;2;1583,75;1596,875;;;;;0
  1843;C;GCO_1;1068;2;1378,125;1378,125;;;;;2;1345,3125;1316,875;;;;;0
  1844;C;GCO_2;1068;3;1378,125;1378,125;1365;;;;3;1354,0625;1417,5;1417,5;;;;1
  1845;C;GCO_1;1069;4;1413,125;1413,125;1474,375;1474,375;;;4;1393,4375;1369,375;1369,375;1316,875;;;0
  1846;C;GCO_2;1069;3;1413,125;1413,125;1408,75;;;;3;1402,1875;1426,25;1426,25;;;;1
  1847;C;GCO_1;1070;2;1682,91666701436;1682,91666701436;;;;;2;1645;1658,125;;;;;0
  1848;C;GCO_1;1071;2;1642,49999985099;1642,49999985099;;;;;2;1474,375;1487,5;;;;;0
  1849;C;GCO_1;1072;2;1769,37499985099;1769,37499985099;;;;;2;1566,25;1579,375;;;;;0
  1850;C;GCO_1;1073;2;1258,54166675359;1258,54166675359;;;;;2;1452,5;1465,625;;;;;0
  1851;C;GCO_1;1074;2;1159,375;1159,375;;;;;2;1448,125;1461,25;;;;;0
  1852;C;GCO_1;1075;2;1712,08333298564;1712,08333298564;;;;;2;1671,25;1658,125;;;;;0
  1853;C;GCO_1;1076;2;1426,25;1426,25;;;;;2;1413,125;1426,25;;;;;0
  1854;C;GCO_1;1077;2;1754,37500020862;1754,37500020862;;;;;2;1592,5;1579,375;;;;;0
  1855;C;GCO_1;1078;3;1348,78140783231;1338,75;1338,75;;;;3;1361,90640783231;1351,875;1351,875;;;;0
  1856;C;GCO_2;1078;3;1354,96859216769;1359,16666649282;1359,16666649282;;;;3;1368,09359216769;1378,125;1378,125;;;;1
  1857;C;GCO_3;1078;3;1348,78140783231;1344,58333324641;1344,58333324641;;;;3;1368,09359216769;1365;1365;;;;2
  1858;C;GCO_1;1079;3;1249,96859216769;1268,75;1268,75;;;;3;1388,15640783231;1369,375;1369,375;;;;0
  1859;C;GCO_2;1079;3;1243,78140783231;1230,83333350718;1230,83333350718;;;;3;1394,34359216769;1413,125;1413,125;;;;1
  1860;C;GCO_3;1079;3;1243,78140783231;1241,04166675359;1241,04166675359;;;;3;1388,15640783231;1400;1400;;;;2
  1861;C;GCO_1;1080;3;1621,55621843354;1623,125;1623,125;;;;3;1533,48147096523;1522,5;1522,5;;;;0
  1862;C;GCO_2;1080;3;1620,31878156646;1646,875;1646,875;;;;3;1542,14352903477;1553,125;1553,125;;;;1
  1863;C;GCO_3;1080;3;1616,60647096523;1639,37500044704;1639,37500044704;;;;3;1537,19378156646;1540;1540;;;;2
  1864;C;GCO_1;1081;3;1310,41792623728;1330,875;1330,875;;;;3;1337,21149486442;1312,5;1312,5;;;;0
  1865;C;GCO_2;1081;3;1305,83207376272;1290,625;1290,625;;;;3;1344,66350513558;1369,375;1369,375;;;;1
  1866;C;GCO_3;1081;3;1304,39899486442;1306,66666675359;1306,66666675359;;;;3;1338,64457376272;1347,5;1347,5;;;;2
  1867;C;GCO_1;1082;2;1690,20833350718;1697,5;;;;;2;1690,9375;1723,75;;;;;0
  1868;C;GCO_2;1082;2;1690,20833350718;1682,91666701436;;;;;2;1690,9375;1658,125;;;;;0
  1869;C;GCO_1;1083;2;1674,16666701436;1680;;;;;2;1688,75;1719,375;;;;;0
  1870;C;GCO_2;1083;2;1674,16666701436;1668,33333402872;;;;;2;1688,75;1658,125;;;;;0
  1871;C;GCO_1;1084;2;1359,89583350718;1365;;;;;2;1432,8125;1417,5;;;;;0
  1872;C;GCO_2;1084;2;1359,89583350718;1354,79166701436;;;;;2;1432,8125;1448,125;;;;;1
  1873;C;GCO_1;1085;2;1405,10416649282;1408,75;;;;;2;1445,9375;1426,25;;;;;0
  1874;C;GCO_2;1085;2;1405,10416649282;1401,45833298564;;;;;2;1445,9375;1465,625;;;;;1
  1875;C;GCO_1;1086;2;1259,78455317896;1264,375;;;;;2;1432,99275825186;1417,5;;;;;0
  1876;C;GCO_2;1086;2;1257,29878032822;1252,70833350718;;;;;2;1441,38224174814;1456,875;;;;;1
  1877;C;GCO_1;1087;2;1252,70833350718;1252,70833350718;;;;;2;1456,875;1456,875;;;;;0
  1878;C;GCO_2;1087;2;1252,70833324641;1252,70833324641;;;;;2;1465,625;1465,625;;;;;1
  1879;C;GCO_1;1088;2;1671,38124536251;1680;;;;;2;1733,16500741998;1719,375;;;;;0
  1880;C;GCO_2;1088;2;1666,74375463749;1658,125;;;;;2;1740,58499258002;1754,375;;;;;1
  1881;C;GCO_1;1089;2;1718,33336259815;1717,49999955296;;;;;2;1548,75123955296;1513,75;;;;;0
  1882;C;GCO_2;1089;2;1718,54163695481;1719,375;;;;;2;1557,49876044704;1592,5;;;;;1
  1883;C;GCO_1;1090;2;1692,66089693128;1697,5;;;;;2;1735,04124049367;1723,75;;;;;0
  1884;C;GCO_2;1090;2;1689,21410306872;1684,375;;;;;2;1743,08375950633;1754,375;;;;;1
  1885;C;GCO_1;1091;2;1710,85685971067;1707,49999925494;;;;;2;1550,95519968836;1513,75;;;;;0
  1886;C;GCO_2;1091;2;1711,64313954427;1715;;;;;2;1559,66980031164;1596,875;;;;;1
  1887;C;GCO_1;1092;2;1245,30462823377;1260;;;;;2;1313,48376034609;1316,875;;;;;0
  1888;C;GCO_2;1092;2;1236,77870527341;1222,08333350718;;;;;2;1311,51623965391;1308,125;;;;;1
  1889;C;GCO_1;1093;2;1459,34989145977;1456,875;;;;;2;1636,40960914897;1627,5;;;;;0
  1890;C;GCO_2;1093;2;1461,69177529382;1464,16666675359;;;;;2;1644,84039085103;1653,75;;;;;1
  1891;C;GCO_1;1094;2;1183,12458552262;1190;;;;;2;1455,25016579095;1452,5;;;;;0
  1892;C;GCO_2;1094;2;1175,00041447738;1168,125;;;;;2;1458,49983420905;1461,25;;;;;1
  1893;C;GCO_1;1095;2;1404,01958290248;1395,625;;;;;2;1407,37741606347;1395,625;;;;;0
  1894;C;GCO_2;1095;2;1409,10541709752;1417,5;;;;;2;1414,49758393653;1426,25;;;;;1
  1895;C;GCO_1;1096;2;1495,46916447738;1494,0625;;;;;2;1653,18733420905;1653,75;;;;;0
  1896;C;GCO_2;1096;2;1503,59333552262;1505;;;;;2;1649,93766579095;1649,375;;;;;1
  1897;C;GCO_1;1097;2;1580,83333324641;1580,83333324641;;;;;2;1426,25;1439,375;;;;;0
  1898;C;GCO_1;1098;2;1370,83333350718;1370,83333350718;;;;;2;1365;1378,125;;;;;0
  1899;C;GCO_1;1099;2;1219,16666649282;1219,16666649282;;;;;2;1400;1413,125;;;;;0
  1900;C;GCO_1;1100;2;1577,91666675359;1577,91666675359;;;;;2;1290,625;1303,75;;;;;0
  1901;C;GCO_1;1101;2;1204,58333324641;1190;;;;;2;1432,8125;1452,5;;;;;0
  1902;C;GCO_2;1101;2;1204,58333324641;1219,16666649282;;;;;2;1432,8125;1413,125;;;;;0
  1903;C;GCO_1;1102;2;1383,22916675359;1395,625;;;;;2;1386,875;1395,625;;;;;0
  1904;C;GCO_2;1102;2;1383,22916675359;1370,83333350718;;;;;2;1386,875;1378,125;;;;;0
  1905;C;GCO_1;1103;2;1680;1680;;;;;2;1767,5;1754,375;;;;;0
  1906;C;GCO_1;1104;2;1653,75;1653,75;;;;;2;1767,5;1754,375;;;;;0
  1907;C;GCO_1;1105;2;1235,20833324641;1235,20833324641;;;;;2;1386,875;1400;;;;;0
  1908;C;GCO_1;1106;2;1350,41666675359;1350,41666675359;;;;;2;1351,875;1365;;;;;0
  1909;C;GCO_1;1107;2;1723,5039708667;1726,66666597128;;;;;2;1629,66074134425;1658,125;;;;;0
  1910;C;GCO_2;1107;2;1722,53769510458;1719,375;;;;;2;1620,96425865575;1592,5;;;;;1
  1911;C;GCO_1;1108;2;1713,33356893938;1712,08333298564;;;;;2;1631,87004810137;1658,125;;;;;0
  1912;C;GCO_2;1108;2;1713,74976404626;1715;;;;;2;1623,12995189863;1596,875;;;;;1
  1913;C;GCO_1;1109;2;1627,50000020862;1627,50000020862;;;;;2;1500,625;1487,5;;;;;0
  1914;C;GCO_1;1110;2;1458,33333324641;1458,33333324641;;;;;2;1640,625;1653,75;;;;;0
  1915;C;GCO_1;1111;2;1381,25;1381,25;;;;;2;1557,5;1544,375;;;;;0
  1916;C;GCO_1;1112;2;1750;1750;;;;;2;1649,375;1636,25;;;;;0
  1917;C;GCO_1;1113;2;1378,125;1378,125;;;;;2;1610;1596,875;;;;;0
  1918;C;GCO_1;1114;2;1561,87500020862;1561,87500020862;;;;;2;1474,375;1461,25;;;;;0
  1919;C;GCO_1;1115;2;1342,24999979138;1342,24999979138;;;;;2;1570,625;1557,5;;;;;0
  1920;C;GCO_1;1116;2;1667,49999925494;1667,49999925494;;;;;2;1474,375;1487,5;;;;;0
  1921;C;GCO_1;1117;2;1505;1505;;;;;2;1636,25;1649,375;;;;;0
  1922;C;GCO_1;1118;2;1418,95833324641;1418,95833324641;;;;;2;1653,75;1666,875;;;;;0
  1923;C;GCO_1;1119;2;1488,59375;1496,25;;;;;2;1640,625;1627,5;;;;;0
  1924;C;GCO_2;1119;2;1488,59375;1480,9375;;;;;2;1640,625;1653,75;;;;;1
  1925;C;GCO_1;1120;2;1275,3125;1290,625;;;;;2;1393,4375;1369,375;;;;;0
  1926;C;GCO_2;1120;2;1275,3125;1260;;;;;2;1393,4375;1417,5;;;;;1
  1927;C;GCO_1;1121;2;1460,36988309671;1461,25000026077;;;;;2;1262,22587794354;1255,625;;;;;0
  1928;C;GCO_2;1121;2;1459,21345041047;1458,33333324641;;;;;2;1270,89912205646;1277,5;;;;;1
  1929;C;GCO_1;1122;2;1066,02473090054;1063,125;;;;;2;1606,2209673004;1601,25;;;;;0
  1930;C;GCO_2;1122;2;1070,43360234587;1073,33333324641;;;;;2;1613,7790326996;1618,75;;;;;1
  1931;C;GCO_1;1123;2;1438,53379485697;1443,75;;;;;2;1663,70373965391;1662,5;;;;;0
  1932;C;GCO_2;1123;2;1430,00787189662;1424,79166675359;;;;;2;1665,67126034609;1666,875;;;;;1
  1933;C;GCO_1;1124;2;1083,38333483712;1080,625;;;;;2;1544,4280375899;1526,875;;;;;0
  1934;C;GCO_2;1124;2;1084,74166605695;1087,50000089407;;;;;2;1553,0719624101;1570,625;;;;;1
  1935;C;GCO_1;1125;2;1227,91666653628;1227,91666649282;;;;;2;1467,8125;1465,625;;;;;0
  1936;C;GCO_2;1125;2;1227,91666671013;1227,91666675359;;;;;2;1476,5625;1478,75;;;;;1
  1937;C;GCO_1;1126;2;1201,59506763986;1210,41666649282;;;;;2;1301,8979890013;1308,125;;;;;0
  1938;C;GCO_2;1126;2;1194,44659885296;1185,625;;;;;2;1296,8520109987;1290,625;;;;;1
  1939;C;GCO_1;1127;2;1094,90035561148;1089,375;;;;;2;1549,07803835515;1535,625;;;;;0
  1940;C;GCO_2;1127;2;1098,22464587864;1103,75000149012;;;;;2;1557,17196164485;1570,625;;;;;1
  1941;C;GCO_1;1128;2;1405,32852551992;1407,29166649282;;;;;2;1233,4134615527;1238,125;;;;;0
  1942;C;GCO_2;1128;2;1401,9631409729;1400;;;;;2;1225,3365384473;1220,625;;;;;1
  1943;C;GCO_1;1129;2;1248,98766321642;1255,625;;;;;2;1437,41201056653;1417,5;;;;;0
  1944;C;GCO_2;1129;2;1246,22067029076;1239,58333350718;;;;;2;1445,71298943347;1465,625;;;;;1
  1945;C;GCO_1;1130;2;1296,75;1320,375;;;;;2;1340,9375;1312,5;;;;;0
  1946;C;GCO_2;1130;2;1296,75;1273,125;;;;;2;1340,9375;1369,375;;;;;1
  1947;C;GCO_1;1131;2;1445,9375;1443,75;;;;;2;1645;1627,5;;;;;0
  1948;C;GCO_2;1131;2;1445,9375;1448,125;;;;;2;1645;1662,5;;;;;1
  1949;C;GCO_1;1132;2;1098,125;1115,625;;;;;2;1496,25;1465,625;;;;;0
  1950;C;GCO_2;1132;2;1098,125;1080,625;;;;;2;1496,25;1526,875;;;;;1
  1951;C;GCO_1;1133;2;1150,625;1120;;;;;2;1439,375;1474,375;;;;;0
  1952;C;GCO_2;1133;2;1150,625;1181,25;;;;;2;1439,375;1404,375;;;;;1
  1953;C;GCO_1;1134;2;1141,875;1111,25;;;;;2;1430,625;1465,625;;;;;0
  1954;C;GCO_2;1134;2;1141,875;1172,5;;;;;2;1430,625;1395,625;;;;;1
  1955;C;GCO_1;1135;2;1106,875;1124,375;;;;;2;1505;1474,375;;;;;0
  1956;C;GCO_2;1135;2;1106,875;1089,375;;;;;2;1505;1535,625;;;;;1
  1957;C;GCO_1;1136;2;1044,37499850988;1044,37499850988;;;;;2;1491,875;1505;;;;;0
  1958;C;GCO_1;1137;2;1378,125;1378,125;;;;;2;1583,75;1596,875;;;;;0
  1959;C;GCO_1;1138;2;1366,25;1366,25;;;;;2;1531,25;1544,375;;;;;0
  1960;C;GCO_1;1139;2;1697,5;1697,5;;;;;2;1645;1658,125;;;;;0
  1961;C;GCO_1;1140;2;1794,37499925494;1794,37499925494;;;;;2;1566,25;1579,375;;;;;0
  1962;C;GCO_1;1141;2;1564,37500014901;1564,37500014901;;;;;2;1448,125;1461,25;;;;;0
  1963;C;GCO_1;1142;2;1351,875;1351,875;;;;;2;1544,375;1557,5;;;;;0
  1964;C;GCO_1;1143;2;1776,25;1776,25;;;;;2;1623,125;1636,25;;;;;0
  1965;C;GCO_1;1144;2;1113,43750104308;1113,43750104308;;;;;2;1518,125;1505;;;;;0
  1966;C;GCO_1;1145;2;1222,08333324641;1222,08333324641;;;;;2;1465,625;1478,75;;;;;0
  1967;C;GCO_1;1146;2;1076,87499970198;1076,87499970198;;;;;2;1491,875;1505;;;;;0
  1968;C;GCO_1;1147;2;1079,16666675359;1079,16666675359;;;;;2;1605,625;1618,75;;;;;0
  1969;C;GCO_1;1148;2;1038,74999910593;1038,74999910593;;;;;2;1557,5;1570,625;;;;;0
  1970;C;GCO_1;1149;2;1099,21875052154;1099,21875052154;;;;;2;1518,125;1505;;;;;0
  1971;C;GCO_1;1150;2;1185,625;1185,625;;;;;2;1277,5;1290,625;;;;;0
  1972;C;GCO_1;1151;2;1091,56250104308;1091,56250104308;;;;;2;1583,75;1570,625;;;;;0
  1973;C;GCO_1;1152;2;1093,12500029802;1093,12500029802;;;;;2;1491,875;1505;;;;;0
  1974;C;GCO_1;1153;2;1054,99999970198;1054,99999970198;;;;;2;1557,5;1570,625;;;;;0
  1975;C;GCO_1;1154;2;1077,34375052154;1077,34375052154;;;;;2;1583,75;1570,625;;;;;0
  1976;C;GCO_1;1155;2;1300,83333324641;1300,83333324641;;;;;2;1334,375;1347,5;;;;;0
  1977;C;GCO_1;1156;2;1379,58333324641;1379,58333324641;;;;;2;1417,5;1430,625;;;;;0
  1978;C;GCO_1;1157;2;1588,8984820974;1590,625;;;;;2;1547,40023111815;1553,125;;;;;0
  1979;C;GCO_2;1157;2;1588,39318387388;1586,66666597128;;;;;2;1545,72476888185;1540;;;;;1
  1980;C;GCO_1;1158;4;1413,125;1413,125;1470;1470;;;4;1316;1312,5;1312,5;1316,875;;;1
  1981;C;GCO_2;1158;4;1413,125;1413,125;1404,375;1404,375;;;4;1317,75;1321,25;1321,25;1316,875;;;0
  1982;C;GCO_1;1159;2;1071,25000029802;1071,25000029802;;;;;2;1557,5;1570,625;;;;;0
  1983;C;GCO_1;1160;2;1601,875;1601,875;;;;;2;1540;1553,125;;;;;0
  1984;C;GCO_1;1161;2;1584,37499925494;1584,37499925494;;;;;2;1526,875;1540;;;;;0
  1985;C;GCO_1;1162;2;1596,87499937415;1596,87499937415;;;;;2;1474,375;1461,25;;;;;0
  1986;C;GCO_1;1163;2;1380,75000062585;1380,75000062585;;;;;2;1570,625;1557,5;;;;;0
  1987;C;GCO_1;1164;2;1785;1785;;;;;2;1649,375;1636,25;;;;;0
  1988;C;GCO_1;1165;2;1396,25;1396,25;;;;;2;1557,5;1544,375;;;;;0
  1989;C;GCO_1;1166;2;1413,125;1413,125;;;;;2;1610;1596,875;;;;;0
  1990;C;GCO_1;1167;2;1726,66666597128;1726,66666597128;;;;;2;1671,25;1658,125;;;;;0
  1991;C;GCO_1;1168;2;1662,49999937415;1662,49999937415;;;;;2;1500,625;1487,5;;;;;0
  1992;C;GCO_1;1169;2;1105,78125156462;1105,78125156462;;;;;2;1583,75;1570,625;;;;;0
  1993;C;GCO_1;1170;2;1618,75;1618,75;;;;;2;1566,25;1553,125;;;;;0
  1994;C;GCO_1;1171;2;1789,37499937415;1789,37499937415;;;;;2;1592,5;1579,375;;;;;0
  1995;C;GCO_1;1172;2;1613,125;1613,125;;;;;2;1540;1553,125;;;;;0
  1996;C;GCO_1;1173;2;1599,0625;1599,0625;;;;;2;1566,25;1553,125;;;;;0
  1997;C;GCO_1;1174;2;1127,65625156462;1127,65625156462;;;;;2;1518,125;1505;;;;;0
  1998;C;GCO_1;1175;2;1624,375;1624,375;;;;;2;1540;1553,125;;;;;0
  1999;C;GCO_1;1176;2;1634,79166701436;1634,79166701436;;;;;2;1553,125;1540;;;;;0
  2000;C;GCO_1;1177;2;1598,12499955297;1598,12499955297;;;;;2;1526,875;1540;;;;;0
  2001;C;GCO_1;1178;2;1602,70833298564;1602,70833298564;;;;;2;1553,125;1540;;;;;0
  2002;C;GCO_1;1179;2;1638,4375;1638,4375;;;;;2;1566,25;1553,125;;;;;0
  2003;C;GCO_1;1180;2;1625,62500014901;1625,62500014901;;;;;2;1526,875;1540;;;;;0
  2004;C;GCO_1;1181;2;1618,75;1618,75;;;;;2;1553,125;1540;;;;;0
  2005;C;GCO_1;1182;2;1337,875;1341,375;;;;;2;1332,1875;1312,5;;;;;0
  2006;C;GCO_2;1182;2;1337,875;1334,375;;;;;2;1332,1875;1351,875;;;;;1
  2007;C;GCO_1;1183;2;1331,45833298564;1331,45833298564;;;;;2;1435;1448,125;;;;;0
  2008;C;GCO_1;1184;2;1424,79166701436;1424,79166701436;;;;;2;1452,5;1465,625;;;;;0
  2009;C;GCO_1;1185;2;1343,125;1343,125;;;;;2;1461,25;1448,125;;;;;0
  2010;C;GCO_1;1186;2;1413,125;1413,125;;;;;2;1478,75;1465,625;;;;;0
  2011;C;GCO_1;1187;2;1264,375;1264,375;;;;;2;1356,25;1369,375;;;;;0
  2012;C;GCO_1;1188;2;1230,83333350718;1230,83333350718;;;;;2;1426,25;1413,125;;;;;0
  2013;C;GCO_1;1189;2;1359,16666649282;1359,16666649282;;;;;2;1391,25;1378,125;;;;;0
  2014;C;GCO_1;1190;2;1343,125;1343,125;;;;;2;1338,75;1351,875;;;;;0
  2015;C;GCO_1;1191;2;1040,156249322;1045,62499968708;;;;;2;1579,375;1588,125;;;;;0
  2016;C;GCO_2;1191;2;1040,156249322;1034,68749895692;;;;;2;1579,375;1570,625;;;;;1
  2017;C;GCO_1;1192;2;1028,125;1036,875;;;;;2;1579,375;1588,125;;;;;0
  2018;C;GCO_2;1192;2;1028,125;1019,375;;;;;2;1579,375;1570,625;;;;;1
  2019;C;GCO_1;1193;2;1598,62499979138;1598,62499979138;;;;;2;1435;1448,125;;;;;0
  2020;C;GCO_1;1194;2;1750;1750;;;;;2;1623,125;1636,25;;;;;0
  2021;C;GCO_1;1195;2;1344,00000020862;1344,00000020862;;;;;2;1216,25;1229,375;;;;;0
  2022;C;GCO_1;1196;2;1732,5;1732,5;;;;;2;1649,375;1636,25;;;;;0
  2023;C;GCO_1;1197;2;1346,40625026077;1346,40625026077;;;;;2;1242,5;1229,375;;;;;0
  2024;C;GCO_1;1198;2;1324,74999979138;1324,74999979138;;;;;2;1216,25;1229,375;;;;;0
  2025;C;GCO_1;1199;3;1474,375;1465,625;1465,625;;;;3;1364,125;1365;1316,875;;;;0
  2026;C;GCO_2;1199;6;1474,375;1483,125;1474,375;1474,375;1408,75;1408,75;6;1365,875;1378,125;1382,5;1378,125;1378,125;1426,25;1
  2027;C;GCO_1;1200;2;1391,25;1391,25;;;;;2;1372,875;1316,875;;;;;0
  2028;C;GCO_2;1200;3;1391,25;1391,25;1365;;;;3;1374,625;1417,5;1417,5;;;;1
  2029;C;GCO_1;1201;2;1339,84374973923;1339,84374973923;;;;;2;1544,375;1557,5;;;;;0
  2030;C;GCO_1;1202;2;1539,37500074506;1539,37500074506;;;;;2;1448,125;1461,25;;;;;0
  2031;C;GCO_1;1203;2;1351,875;1351,875;;;;;2;1583,75;1596,875;;;;;0
  2032;C;GCO_1;1204;2;1723,75;1723,75;;;;;2;1623,125;1636,25;;;;;0
  2033;C;GCO_1;1205;2;1336,25;1336,25;;;;;2;1531,25;1544,375;;;;;0
  2034;C;GCO_1;1206;2;1125,83333324641;1125,83333324641;;;;;2;1408,75;1421,875;;;;;0
  2035;C;GCO_1;1207;2;1143,33333324641;1143,33333324641;;;;;2;1421,875;1435;;;;;0
  2036;C;GCO_1;1208;2;1668,33333402872;1668,33333402872;;;;;2;1645;1658,125;;;;;0
  2037;C;GCO_1;1209;2;1322,70833324641;1322,70833324641;;;;;2;1553,125;1566,25;;;;;0
  2038;C;GCO_1;1210;2;1340,20833324641;1340,20833324641;;;;;2;1575;1588,125;;;;;0
  2039;C;GCO_1;1211;2;1647,91666675359;1647,91666675359;;;;;2;1491,875;1505;;;;;0
  2040;C;GCO_1;1212;2;1756,87500014901;1756,87500014901;;;;;2;1566,25;1579,375;;;;;0
  2041;C;GCO_1;1213;2;1630,00000014901;1630,00000014901;;;;;2;1474,375;1487,5;;;;;0
  2042;C;GCO_1;1214;2;1656,66666675359;1656,66666675359;;;;;2;1448,125;1461,25;;;;;0
  2043;C;GCO_1;1215;2;1010,625;1010,625;;;;;2;1570,625;1583,75;;;;;0
  2044;C;GCO_1;1216;2;1312,5;1312,5;;;;;2;1203,125;1216,25;;;;;0
  2045;C;GCO_1;1217;2;1305,20833324641;1305,20833324641;;;;;2;1220,625;1233,75;;;;;0
  2046;C;GCO_1;1218;2;1362,10937539116;1387,96875078231;;;;;2;1550,9375;1557,5;;;;;0
  2047;C;GCO_2;1218;2;1362,10937539116;1336,25;;;;;2;1550,9375;1544,375;;;;;1
  2048;C;GCO_1;1219;2;1664,32291623205;1607,81249947846;;;;;2;1480,9375;1448,125;;;;;0
  2049;C;GCO_2;1219;2;1664,32291623205;1720,83333298564;;;;;2;1480,9375;1513,75;;;;;0
  2050;C;GCO_1;1220;3;1454,6875;1496,25;1496,25;;;;3;1378,125;1378,125;1413,125;;;;0
  2051;C;GCO_2;1220;3;1454,6875;1413,125;1413,125;;;;3;1378,125;1378,125;1316,875;;;;1
  2052;C;GCO_1;1221;3;1494,0625;1500,625;1500,625;;;;3;1373,75;1373,75;1408,75;;;;0
  2053;C;GCO_2;1221;3;1494,0625;1487,5;1487,5;;;;3;1373,75;1373,75;1316,875;;;;1
  2054;C;GCO_1;1222;2;1606,06249968708;1610,87499937415;;;;;2;1421,875;1448,125;;;;;0
  2055;C;GCO_2;1222;2;1606,06249968708;1601,25;;;;;2;1421,875;1395,625;;;;;1
  2056;C;GCO_1;1223;2;1053,28124942631;1049,99999989569;;;;;2;1522,5;1540;;;;;0
  2057;C;GCO_2;1223;2;1053,28124942631;1056,56249895692;;;;;2;1522,5;1505;;;;;1
  2058;C;GCO_1;1224;2;1739,0625;1741,25;;;;;2;1577,1875;1596,875;;;;;0
  2059;C;GCO_2;1224;2;1739,0625;1736,875;;;;;2;1577,1875;1557,5;;;;;1
  2060;C;GCO_1;1225;2;1754,375;1763,125;;;;;2;1599,0625;1623,125;;;;;0
  2061;C;GCO_2;1225;2;1754,375;1745,625;;;;;2;1599,0625;1575;;;;;1
  2062;C;GCO_1;1226;2;1041,79687426984;1041,25000010431;;;;;2;1522,5;1540;;;;;0
  2063;C;GCO_2;1226;2;1041,79687426984;1042,34374843538;;;;;2;1522,5;1505;;;;;1
  2064;C;GCO_1;1227;2;1064,76562458277;1058,74999968708;;;;;2;1522,5;1540;;;;;0
  2065;C;GCO_2;1227;2;1064,76562458277;1070,78124947846;;;;;2;1522,5;1505;;;;;1
  2066;C;GCO_1;1228;2;1382,5;1334,375;;;;;2;1286,25;1312,5;;;;;0
  2067;C;GCO_2;1228;2;1382,5;1430,625;;;;;2;1286,25;1260;;;;;1


$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snap_on(i);ortho_on(i);pDataFolder(p)
  2068;C;SPTL(1);;1;1;258
  2069;C;SPTL;;1;1;258


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
  2070;C;WTG_AIKE0A_1;286;0;145;0;1;2
  2071;C;trf_AIKE3A_AIKE0A_1;286;1;442;0;1;2
  2072;C;WTG_AIKE0B_1;287;0;146;0;1;2
  2073;C;trf_AIKE3B_AIKE0B_1;287;1;443;0;1;2
  2074;C;WTG_AIKE0G_1;288;0;147;0;1;2
  2075;C;trf_AIKE3-_AIKE0G_1;288;1;441;0;1;2
  2076;C;Cable_AIKE3-_1;289;0;;0;1;2
  2077;C;Cable_AIKE3-_2;289;0;;0;1;2
  2078;C;lne_AIKE3-_DUNB3-_1;289;0;201;0;1;2
  2079;C;lne_AIKE3-_DUNB3-_2;289;0;202;0;1;2
  2080;C;trf_AIKE3-_AIKE0G_1;289;0;441;0;1;2
  2081;C;Cable_AIKE3A_1;290;0;;0;1;2
  2082;C;lnec_AIKE3A;290;0;;0;1;2
  2083;C;trf_AIKE3A_AIKE0A_1;290;0;442;0;1;2
  2084;C;trf_WESE1-_AIKE3A_1;290;1;492;0;1;2
  2085;C;Cable_AIKE3B_1;291;0;;0;1;2
  2086;C;lnec_AIKE3B;291;0;;0;1;2
  2087;C;trf_AIKE3B_AIKE0B_1;291;0;443;0;1;2
  2088;C;trf_WESE1-_AIKE3B_1;291;1;493;0;1;2
  2089;C;lne_BERW1Q_ECCL1-_1;292;0;160;0;1;2
  2090;C;trf_BERW1Q_BERW3-_1;292;0;444;0;1;2
  2091;C;trf_BERW1Q_MARM0J_1;292;0;445;0;1;2
  2092;C;lne_BERW1R_ECCL1-_1;293;0;162;0;1;2
  2093;C;trf_BERW1R_BERW3-_1;293;0;446;0;1;2
  2094;C;trf_BERW1R_MARM0K_1;293;0;447;0;1;2
  2095;C;EMH_BERW3-_H2;294;0;85;0;1;2
  2096;C;EMO_BERW3-_N2;294;0;97;0;1;2
  2097;C;EMP_BERW3-_P2;294;0;109;0;1;2
  2098;C;EMS_BERW3-_S2;294;0;121;0;1;2
  2099;C;EMW_BERW3-_W2;294;0;133;0;1;2
  2100;C;lne_BERW3-_ECCL3-_1;294;0;203;0;1;2
  2101;C;lnec_BERW1Q_BERW3-_1-10040;294;0;;0;1;2
  2102;C;lnec_BERW1R_BERW3-_1-10040;294;0;;0;1;2
  2103;C;lod_BERW3-_1;294;0;238;0;1;2
  2104;C;trf_BERW1Q_BERW3-_1;294;1;444;0;1;2
  2105;C;trf_BERW1R_BERW3-_1;294;1;446;0;1;2
  2106;C;SVS_BOWB0A;295;0;279;0;1;2
  2107;C;WTG_BOWB0A;295;0;62;0;1;2
  2108;C;trf_BOWB31_BOWB0A_1;295;1;448;0;1;2
  2109;C;SVS_BOWB0B;296;0;280;0;1;2
  2110;C;WTG_BOWB0B;296;0;63;0;1;2
  2111;C;trf_BOWB32_BOWB0B_1;296;1;449;0;1;2
  2112;C;lne_BOWB31_KAIMY6_1;297;0;164;0;1;2
  2113;C;trf_BOWB31_BOWB0A_1;297;0;448;0;1;2
  2114;C;lne_BOWB32_KAIMY7_1;298;0;167;0;1;2
  2115;C;trf_BOWB32_BOWB0B_1;298;0;449;0;1;2
  2116;C;lne_COCK2-_SMEA2-_1;299;0;204;0;1;2
  2117;C;lne_COCK2-_SMEA2R_1;299;0;170;0;1;2
  2118;C;shnt_COCK2-_MSC1;299;0;261;0;1;2
  2119;C;tr3_COCK4Q_COCK2-_1;299;1;496;0;1;2
  2120;C;tr3_COCK4R_COCK2-_1;299;1;497;0;1;2
  2121;C;trf_COCK2-_COCK3-_1;299;0;450;0;1;2
  2122;C;trf_COCK2-_COCK3-_2;299;0;451;0;1;2
  2123;C;EMH_COCK3-_H2;300;0;86;0;1;2
  2124;C;EMO_COCK3-_N2;300;0;98;0;1;2
  2125;C;EMP_COCK3-_P2;300;0;110;0;1;2
  2126;C;EMS_COCK3-_S2;300;0;122;0;1;2
  2127;C;EMW_COCK3-_W2;300;0;134;0;1;2
  2128;C;lnec_COCK2-_COCK3-_1-10125;300;0;;0;1;2
  2129;C;lnec_COCK2-_COCK3-_2-10125;300;0;;0;1;2
  2130;C;lod_COCK3-_1;300;0;239;0;1;2
  2131;C;trf_COCK2-_COCK3-_1;300;1;450;0;1;2
  2132;C;trf_COCK2-_COCK3-_2;300;1;451;0;1;2
  2133;C;tr3_COCK4Q_COCK2-_1;301;2;496;0;1;2
  2134;C;tr3_COCK4R_COCK2-_1;302;2;497;0;1;2
  2135;C;lne_COCK4Q_ECCL4A_1;303;0;205;0;1;2
  2136;C;tr3_COCK4Q_COCK2-_1;303;0;496;0;1;2
  2137;C;lne_COCK4R_ECCL4B_1;304;0;206;0;1;2
  2138;C;tr3_COCK4R_COCK2-_1;304;0;497;0;1;2
  2139;C;WTG_CRYR01_1;305;0;148;0;1;2
  2140;C;trf_CRYR31_CRYR01_1;305;1;455;0;1;2
  2141;C;WTG_CRYR02_1;306;0;149;0;1;2
  2142;C;trf_CRYR32_CRYR02_1;306;1;456;0;1;2
  2143;C;WTG_CRYR0G_1;307;0;150;0;1;2
  2144;C;trf_CRYR3-_CRYR0G_1;307;1;454;0;1;2
  2145;C;tr3_CRYR4-_CRYR1-_1;308;1;498;0;1;2
  2146;C;trf_CRYR1-_CRYR31_1;308;0;452;0;1;2
  2147;C;trf_CRYR1-_CRYR32_1;308;0;453;0;1;2
  2148;C;lne_CRYR1A_WESE1-_1;309;0;207;0;1;2
  2149;C;tr3_CRYR4-_CRYR1A_1;309;1;499;0;1;2
  2150;C;Cable_CRYR3-_1;310;0;;0;1;2
  2151;C;lne_CRYR3-_DUNB3-_1;310;0;208;0;1;2
  2152;C;lne_CRYR3-_DUNB3-_2;310;0;209;0;1;2
  2153;C;lne_CRYR3-_DUNB3-_3;310;0;210;0;1;2
  2154;C;trf_CRYR3-_CRYR0G_1;310;0;454;0;1;2
  2155;C;Cable_CRYR31_1;311;0;;0;1;2
  2156;C;lnec_CRYR1-_CRYR31_1;311;0;;0;1;2
  2157;C;trf_CRYR1-_CRYR31_1;311;1;452;0;1;2
  2158;C;trf_CRYR31_CRYR01_1;311;0;455;0;1;2
  2159;C;Cable_CRYR32_1;312;0;;0;1;2
  2160;C;lnec_CRYR1-_CRYR32_2;312;0;;0;1;2
  2161;C;trf_CRYR1-_CRYR32_1;312;1;453;0;1;2
  2162;C;trf_CRYR32_CRYR02_1;312;0;456;0;1;2
  2163;C;tr3_CRYR4-_CRYR1-_1;313;2;498;0;1;2
  2164;C;shnt_CRYR3V_R2;314;0;262;0;1;2
  2165;C;tr3_CRYR4-_CRYR1A_1;314;2;499;0;1;2
  2166;C;lne_CRYR4-_FALL4-_1;315;0;211;0;1;2
  2167;C;lne_CRYR4-_NNGB4-_1;315;0;213;0;1;2
  2168;C;lne_CRYR4-_TORN4-_1;315;0;172;0;1;2
  2169;C;tr3_CRYR4-_CRYR1-_1;315;0;498;0;1;2
  2170;C;tr3_CRYR4-_CRYR1A_1;315;0;499;0;1;2
  2171;C;trf_CRYR4-_NNGA2-_1;315;0;212;0;1;2
  2172;C;lne_DEWP2Q_WHHO2Q_1;316;0;214;0;1;2
  2173;C;trf_DEWP2Q_DEWP3-_1;316;0;457;0;1;2
  2174;C;lne_DEWP2R_WHHO2R_1;317;0;215;0;1;2
  2175;C;trf_DEWP2R_DEWP3-_1;317;0;458;0;1;2
  2176;C;EMH_DEWP3-_H2;318;0;87;0;1;2
  2177;C;EMO_DEWP3-_N2;318;0;99;0;1;2
  2178;C;EMP_DEWP3-_P2;318;0;111;0;1;2
  2179;C;EMS_DEWP3-_S2;318;0;123;0;1;2
  2180;C;EMW_DEWP3-_W2;318;0;135;0;1;2
  2181;C;lnec_DEWP2Q_DEWP3-_1-10207;318;0;;0;1;2
  2182;C;lnec_DEWP2R_DEWP3-_1-10207;318;0;;0;1;2
  2183;C;lod_DEWP3-_1;318;0;240;0;1;2
  2184;C;shnt_DEWP3-_R1;318;0;263;0;1;2
  2185;C;shnt_DEWP3-_R2;318;0;264;0;1;2
  2186;C;trf_DEWP2Q_DEWP3-_1;318;1;457;0;1;2
  2187;C;trf_DEWP2R_DEWP3-_1;318;1;458;0;1;2
  2188;C;lne_DUNB1Q_DUNB1S_1;319;0;216;0;1;2
  2189;C;lne_DUNB1Q_INWI1A_1;319;0;174;0;1;2
  2190;C;trf_DUNB1Q_DUNB3-_1;319;0;459;0;1;2
  2191;C;lne_DUNB1R_DUNB1T_1;320;0;217;0;1;2
  2192;C;lne_DUNB1R_INWI1B_1;320;0;176;0;1;2
  2193;C;trf_DUNB1R_DUNB3-_1;320;0;460;0;1;2
  2194;C;lne_DUNB1Q_DUNB1S_1;321;1;216;0;1;2
  2195;C;trf_DUNB1S_DUNB3B_2;321;0;461;0;1;2
  2196;C;lne_DUNB1R_DUNB1T_1;322;1;217;0;1;2
  2197;C;trf_DUNB1T_DUNB3B_1;322;0;462;0;1;2
  2198;C;EMH_DUNB3A_H2;323;0;88;0;1;2
  2199;C;EMO_DUNB3A_N2;323;0;100;0;1;2
  2200;C;EMP_DUNB3A_P2;323;0;112;0;1;2
  2201;C;EMS_DUNB3A_S2;323;0;124;0;1;2
  2202;C;EMW_DUNB3A_W2;323;0;136;0;1;2
  2203;C;lne_AIKE3-_DUNB3A_1;323;1;;0;1;2
  2204;C;lne_AIKE3-_DUNB3A_2;323;1;;0;1;2
  2205;C;lne_CRYR3-_DUNB3-_1;323;1;208;0;1;2
  2206;C;lne_CRYR3-_DUNB3-_2;323;1;209;0;1;2
  2207;C;lne_CRYR3-_DUNB3-_3;323;1;210;0;1;2
  2208;C;lne_DUNB3A_VIRD3-_1;323;0;;0;1;2
  2209;C;lnec_DUNB1Q_DUNB3A_1-10229;323;0;;0;1;2
  2210;C;lnec_DUNB1R_DUNB3A_1-10229;323;0;;0;1;2
  2211;C;lod_DUNB3A_1;323;0;241;0;1;2
  2212;C;trf_DUNB1Q_DUNB3-_1;323;1;459;0;1;2
  2213;C;trf_DUNB1R_DUNB3-_1;323;1;460;0;1;2
  2214;C;EMH_DUNB3B_H2;324;0;89;0;1;2
  2215;C;EMO_DUNB3B_N2;324;0;101;0;1;2
  2216;C;EMP_DUNB3B_P2;324;0;113;0;1;2
  2217;C;EMS_DUNB3B_S2;324;0;125;0;1;2
  2218;C;EMW_DUNB3B_W2;324;0;137;0;1;2
  2219;C;lne_AIKE3-_DUNB3-_1;324;1;201;0;1;2
  2220;C;lne_AIKE3-_DUNB3-_2;324;1;202;0;1;2
  2221;C;lne_DUNB3-_VIRD3-_1;324;0;218;0;1;2
  2222;C;lnec_DUNB1Q_DUNB3B_1;324;0;;0;1;2
  2223;C;lnec_DUNB1R_DUNB3B_1;324;0;;0;1;2
  2224;C;lod_DUNB3B_1;324;0;242;0;1;2
  2225;C;trf_DUNB1S_DUNB3B_2;324;1;461;0;1;2
  2226;C;trf_DUNB1T_DUNB3B_1;324;1;462;0;1;2
  2227;C;WTG_DUNE0G_1;325;0;151;0;1;2
  2228;C;trf_DUNE3-_DUNE0G_1;325;1;465;0;1;2
  2229;C;lne_DUNE1-_GALA1-_1;326;0;219;0;1;2
  2230;C;lne_DUNE1-_SMEA1-_1;326;0;178;0;1;2
  2231;C;trf_DUNE1-_DUNE3-_1;326;0;463;0;1;2
  2232;C;trf_DUNE1-_DUNE3-_2;326;0;464;0;1;2
  2233;C;Cable_DUNE3-_1(1);327;0;;0;1;2
  2234;C;Cable_DUNE3-_1;327;0;;0;1;2
  2235;C;lne_DUNE3-_KEIH3-_1;327;0;220;0;1;2
  2236;C;lne_DUNE3-_POGB3-_1;327;0;221;0;1;2
  2237;C;lne_DUNE3-_TODD3-_1;327;0;222;0;1;2
  2238;C;lnec_DUNE1-_DUNE3-_1-10235;327;0;;0;1;2
  2239;C;lnec_DUNE1-_DUNE3-_2-10235;327;0;;0;1;2
  2240;C;trf_DUNE1-_DUNE3-_1;327;1;463;0;1;2
  2241;C;trf_DUNE1-_DUNE3-_2;327;1;464;0;1;2
  2242;C;trf_DUNE3-_DUNE0G_1;327;0;465;0;1;2
  2243;C;lne_BERW1Q_ECCL1-_2;328;1;161;0;1;2
  2244;C;lne_BERW1R_ECCL1-_2;328;1;163;0;1;2
  2245;C;lne_ECCL1-_ECCL1A_1;328;1;181;0;1;2
  2246;C;lne_ECCL1-_ECCL1B_1;328;1;184;0;1;2
  2247;C;tr3_ECCL4A_ECCL1-_1;328;1;500;0;1;2
  2248;C;tr3_ECCL4B_ECCL1-_1;328;1;501;0;1;2
  2249;C;trf_ECCL1-_ECCL3-_1;328;0;466;0;1;2
  2250;C;trf_ECCL1-_ECCL3-_2;328;0;467;0;1;2
  2251;C;EMH_ECCL3-_H2;329;0;90;0;1;2
  2252;C;EMO_ECCL3-_N2;329;0;102;0;1;2
  2253;C;EMP_ECCL3-_P2;329;0;114;0;1;2
  2254;C;EMS_ECCL3-_S2;329;0;126;0;1;2
  2255;C;EMW_ECCL3-_W2;329;0;138;0;1;2
  2256;C;lne_BERW3-_ECCL3-_1;329;1;203;0;1;2
  2257;C;lne_ECCL3-_GALA3-_1;329;0;223;0;1;2
  2258;C;lnec_ECCL1-_ECCL3-_1-10255;329;0;;0;1;2
  2259;C;lnec_ECCL1-_ECCL3-_2-10255;329;0;;0;1;2
  2260;C;lod_ECCL3-_1;329;0;243;0;1;2
  2261;C;trf_ECCL1-_ECCL3-_1;329;1;466;0;1;2
  2262;C;trf_ECCL1-_ECCL3-_2;329;1;467;0;1;2
  2263;C;tr3_ECCL4B_ECCL1-_1;330;2;501;0;1;2
  2264;C;shnt_ECCL3V_R1;331;0;265;0;1;2
  2265;C;tr3_ECCL4A_ECCL1-_1;331;2;500;0;1;2
  2266;C;brk_ECCL4A_ECCL4B_1;332;0;81;0;1;2
  2267;C;brk_ECCL4A_ECCL4C_1;332;0;82;0;1;2
  2268;C;lne_COCK4Q_ECCL4A_1;332;1;205;0;1;2
  2269;C;lne_ECCL4A_BRNX4A_1;332;0;188;0;1;2
  2270;C;sc_ECCL4A_ECCL4C_1;332;0;259;0;1;2
  2271;C;tr3_ECCL4A_ECCL1-_1;332;0;500;0;1;2
  2272;C;brk_ECCL4A_ECCL4B_1;333;1;81;0;1;2
  2273;C;brk_ECCL4B_ECCL4D_1;333;0;83;0;1;2
  2274;C;lne_COCK4R_ECCL4B_1;333;1;206;0;1;2
  2275;C;lne_ECCL4B_BRNX4B_1;333;0;190;0;1;2
  2276;C;sc_ECCL4B_ECCL4D_1;333;0;260;0;1;2
  2277;C;tr3_ECCL4B_ECCL1-_1;333;0;501;0;1;2
  2278;C;brk_ECCL4A_ECCL4C_1;334;1;82;0;1;2
  2279;C;lne_ECCL4C_STWB4Q_1;334;0;224;0;1;2
  2280;C;sc_ECCL4A_ECCL4C_1;334;1;259;0;1;2
  2281;C;brk_ECCL4B_ECCL4D_1;335;1;83;0;1;2
  2282;C;lne_ECCL4D_STWB4R_1;335;0;225;0;1;2
  2283;C;sc_ECCL4B_ECCL4D_1;335;1;260;0;1;2
  2284;C;WTG_FALL0A_1;336;0;152;0;1;2
  2285;C;trf_FALL3A_FALL0A_1;336;1;468;0;1;2
  2286;C;WTG_FALL0B_1;337;0;153;0;1;2
  2287;C;trf_FALL3B_FALL0B_1;337;1;469;0;1;2
  2288;C;Cable_FALL3A_1;338;0;;0;1;2
  2289;C;lnec_FALL4-_FALL3A_1-10295;338;0;;0;1;2
  2290;C;trf_FALL3A_FALL0A_1;338;0;468;0;1;2
  2291;C;trf_FALL4-_FALL3A_1;338;1;470;0;1;2
  2292;C;Cable_FALL3B_1;339;0;;0;1;2
  2293;C;lnec_FALL4-_FALL3B_2-10295;339;0;;0;1;2
  2294;C;trf_FALL3B_FALL0B_1;339;0;469;0;1;2
  2295;C;trf_FALL4-_FALL3B_1;339;1;471;0;1;2
  2296;C;lne_CRYR4-_FALL4-_1;340;1;211;0;1;2
  2297;C;lne_FALL4-_SMEA4R_1;340;0;226;0;1;2
  2298;C;trf_FALL4-_FALL3A_1;340;0;470;0;1;2
  2299;C;trf_FALL4-_FALL3B_1;340;0;471;0;1;2
  2300;C;lne_DUNE1-_GALA1-_1;341;1;219;0;1;2
  2301;C;lne_GALA1-_GALA1A_1;341;0;182;0;1;2
  2302;C;lne_GALA1-_GALA1B_1;341;0;185;0;1;2
  2303;C;lne_GALA1-_HAWI1B_1;341;0;227;0;1;2
  2304;C;trf_GALA1-_GALA3-_1;341;0;472;0;1;2
  2305;C;trf_GALA1-_GALA3-_2;341;0;473;0;1;2
  2306;C;EMH_GALA3-_H2;342;0;91;0;1;2
  2307;C;EMO_GALA3-_N2;342;0;103;0;1;2
  2308;C;EMP_GALA3-_P2;342;0;115;0;1;2
  2309;C;EMS_GALA3-_S2;342;0;127;0;1;2
  2310;C;EMW_GALA3-_W2;342;0;139;0;1;2
  2311;C;lne_ECCL3-_GALA3-_1;342;1;223;0;1;2
  2312;C;lne_GALA3-_LOPA3-_1;342;0;228;0;1;2
  2313;C;lnec_GALA1-_GALA3-_1-10306;342;0;;0;1;2
  2314;C;lnec_GALA1-_GALA3-_2-10306;342;0;;0;1;2
  2315;C;lod_GALA3-_1;342;0;244;0;1;2
  2316;C;trf_GALA1-_GALA3-_1;342;1;472;0;1;2
  2317;C;trf_GALA1-_GALA3-_2;342;1;473;0;1;2
  2318;C;lne_GALA1-_HAWI1B_1;343;1;227;0;1;2
  2319;C;lod_INWI0J_1;344;0;245;0;1;2
  2320;C;trf_INWI1Q_INWI0J_1;344;1;474;0;1;2
  2321;C;lod_INWI0K_1;345;0;246;0;1;2
  2322;C;trf_INWI1R_INWI0K_1;345;1;475;0;1;2
  2323;C;lne_INWI1A_INWI1Q_1;346;1;175;0;1;2
  2324;C;lne_INWI1Q_TORN1-_1;346;0;229;0;1;2
  2325;C;trf_INWI1Q_INWI0J_1;346;0;474;0;1;2
  2326;C;lne_INWI1B_INWI1R_1;347;1;177;0;1;2
  2327;C;lne_INWI1R_TORN1-_1;347;0;230;0;1;2
  2328;C;trf_INWI1R_INWI0K_1;347;0;475;0;1;2
  2329;C;lne_KAIM2-_SMEA2-_1;348;0;231;0;1;2
  2330;C;lne_KAIM2-_SMEA2R_1;348;0;171;0;1;2
  2331;C;lne_KAIM2-_WHHO2Q_1;348;0;232;0;1;2
  2332;C;lne_KAIM2-_WHHO2R_1;348;0;233;0;1;2
  2333;C;trf_KAIM2-_KAIM3A_1;348;0;476;0;1;2
  2334;C;trf_KAIM2-_KAIM3B_1;348;0;477;0;1;2
  2335;C;EMH_KAIM3-_H2;349;0;92;0;1;2
  2336;C;EMO_KAIM3-_N2;349;0;104;0;1;2
  2337;C;EMP_KAIM3-_P2;349;0;116;0;1;2
  2338;C;EMS_KAIM3-_S2;349;0;128;0;1;2
  2339;C;EMW_KAIM3-_W2;349;0;140;0;1;2
  2340;C;lne_KAIM3-_KAIM3A_1;349;0;277;0;1;2
  2341;C;lne_KAIM3-_KAIM3B_1;349;0;278;0;1;2
  2342;C;lne_KAIM3-_KAIMX8_1;349;0;168;0;1;2
  2343;C;lne_KAIM3-_KAIMX9_1;349;0;165;0;1;2
  2344;C;lod_KAIM3-_1;349;0;247;0;1;2
  2345;C;lne_KAIM3-_KAIM3A_1;350;1;277;0;1;2
  2346;C;lnec_KAIM2-_KAIM3A_1;350;0;;0;1;2
  2347;C;trf_KAIM2-_KAIM3A_1;350;1;476;0;1;2
  2348;C;lne_KAIM3-_KAIM3B_1;351;1;278;0;1;2
  2349;C;lnec_KAIM2-_KAIM3B_1;351;0;;0;1;2
  2350;C;trf_KAIM2-_KAIM3B_1;351;1;477;0;1;2
  2351;C;WTG_KEIH0G_1;352;0;154;0;1;2
  2352;C;trf_KEIH3-_KEIH0G_1;352;1;478;0;1;2
  2353;C;Cable_KEIH3-_1;353;0;;0;1;2
  2354;C;lne_DUNE3-_KEIH3-_1;353;1;220;0;1;2
  2355;C;trf_KEIH3-_KEIH0G_1;353;0;478;0;1;2
  2356;C;WTG_LOPA0G_1;354;0;155;0;1;2
  2357;C;trf_LOPA3-_LOPA0G_1;354;1;479;0;1;2
  2358;C;Cable_LOPA3-_1;355;0;;0;1;2
  2359;C;lne_GALA3-_LOPA3-_1;355;1;228;0;1;2
  2360;C;trf_LOPA3-_LOPA0G_1;355;0;479;0;1;2
  2361;C;lod_MARM0J_1;356;0;248;0;1;2
  2362;C;trf_BERW1Q_MARM0J_1;356;1;445;0;1;2
  2363;C;lod_MARM0K_1;357;0;249;0;1;2
  2364;C;trf_BERW1R_MARM0K_1;357;1;447;0;1;2
  2365;C;lne_NNGA2-_NNGA2T_1;358;0;191;0;1;2
  2366;C;shnt_NNGA2-_F1;358;0;266;0;1;2
  2367;C;shnt_NNGA2-_R1;358;0;267;0;1;2
  2368;C;trf_CRYR4-_NNGA2-_1;358;1;502;0;1;2
  2369;C;lne_NNGA2G_NNGA2T_1;359;0;192;0;1;2
  2370;C;trf_NNGA2G_NNGA3-_1;359;0;480;0;1;2
  2371;C;SVS_NNGA3U;360;0;281;0;1;2
  2372;C;trf_CRYR4-_NNGA2-_1;360;2;502;0;1;2
  2373;C;lne_CRYR4-_NNGA4-_1;361;1;212;0;1;2
  2374;C;shnt_NNGA4-_F1;361;0;268;0;1;2
  2375;C;tr3_CRYR4-_NNGA2-_1;361;0;502;0;1;2
  2376;C;Cable_NNGA6-_1;362;0;;0;1;2
  2377;C;WTG_NNGA3-_1;362;0;156;0;1;2
  2378;C;trf_NNGA2G_NNGA3-_1;362;1;480;0;1;2
  2379;C;lne_NNGB2-_NNGB2T_1;363;0;194;0;1;2
  2380;C;shnt_NNGB2-_F2;363;0;269;0;1;2
  2381;C;shnt_NNGB2-_R2;363;0;270;0;1;2
  2382;C;trf_CRYR4-_NNGB2-_1;363;1;503;0;1;2
  2383;C;lne_NNGB2G_NNGB2T_1;364;0;195;0;1;2
  2384;C;trf_NNGB2G_NNGB3-_1;364;0;481;0;1;2
  2385;C;SVS_NNGB3U;365;0;282;0;1;2
  2386;C;trf_CRYR4-_NNGB2-_1;365;2;503;0;1;2
  2387;C;lne_CRYR4-_NNGB4-_1;366;1;213;0;1;2
  2388;C;shnt_NNGB4-_F2;366;0;271;0;1;2
  2389;C;tr3_NNGB4-_NNGB2-_1;366;0;503;0;1;2
  2390;C;Cable_NNGB6-_1;367;0;;0;1;2
  2391;C;WTG_NNGB3-_1;367;0;157;0;1;2
  2392;C;trf_NNGB2G_NNGB3-_1;367;1;481;0;1;2
  2393;C;WTG_POGB0G;368;0;158;0;1;2
  2394;C;trf_POGB3-_POGB0G_1;368;1;482;0;1;2
  2395;C;Cable_POGB3-_1;369;0;;0;1;2
  2396;C;lne_DUNE3-_POGB3-_1;369;1;221;0;1;2
  2397;C;trf_POGB3-_POGB0G_1;369;0;482;0;1;2
  2398;C;lod_POOB0J_1;370;0;250;0;1;2
  2399;C;trf_POOB2Q_POOB0J_1;370;1;483;0;1;2
  2400;C;lod_POOB0K_1;371;0;251;0;1;2
  2401;C;trf_POOB2R_POOB0K_1;371;1;485;0;1;2
  2402;C;lne_POOB2Q_SHRU2Q_1;372;0;234;0;1;2
  2403;C;lne_POOB2Q_SMEA2-_1;372;0;197;0;1;2
  2404;C;trf_POOB2Q_POOB0J_1;372;0;483;0;1;2
  2405;C;trf_POOB2Q_POOB3-_1;372;0;484;0;1;2
  2406;C;lne_POOB2R_SHRU2R_1;373;0;235;0;1;2
  2407;C;lne_POOB2R_SMEA2-_1;373;0;199;0;1;2
  2408;C;trf_POOB2R_POOB0K_1;373;0;485;0;1;2
  2409;C;trf_POOB2R_POOB3-_1;373;0;486;0;1;2
  2410;C;EMH_POOB3-_H2;374;0;93;0;1;2
  2411;C;EMO_POOB3-_N2;374;0;105;0;1;2
  2412;C;EMP_POOB3-_P2;374;0;117;0;1;2
  2413;C;EMS_POOB3-_S2;374;0;129;0;1;2
  2414;C;EMW_POOB3-_W2;374;0;141;0;1;2
  2415;C;lnec_POOB2Q_POOB3-_1-10608;374;0;;0;1;2
  2416;C;lnec_POOB2R_POOB3-_1-10608;374;0;;0;1;2
  2417;C;lod_POOB3-_1;374;0;252;0;1;2
  2418;C;trf_POOB2Q_POOB3-_1;374;1;484;0;1;2
  2419;C;trf_POOB2R_POOB3-_1;374;1;486;0;1;2
  2420;C;lne_POOB2Q_SHRU2Q_1;375;1;234;0;1;2
  2421;C;tr3_SHRU2Q_SHRU3-_1;375;0;504;0;1;2
  2422;C;trf_SHRU2Q_SHRU3-_1;375;0;;0;1;2
  2423;C;lne_POOB2R_SHRU2R_1;376;1;235;0;1;2
  2424;C;trf_SHRU2R_SHRU3-_1;376;0;487;0;1;2
  2425;C;EMH_SHRU3A_H2;377;0;94;0;1;2
  2426;C;EMO_SHRU3A_N2;377;0;106;0;1;2
  2427;C;EMP_SHRU3A_P2;377;0;118;0;1;2
  2428;C;EMS_SHRU3A_S2;377;0;130;0;1;2
  2429;C;EMW_SHRU3A_W2;377;0;142;0;1;2
  2430;C;brk_SHRU3A_SHRU3B_1;377;0;84;0;1;2
  2431;C;lnec_SHRU2Q_SHRU3A_1;377;0;;0;1;2
  2432;C;lod_SHRU3A_1;377;0;253;0;1;2
  2433;C;tr3_SHRU2Q_SHRU3-_1;377;1;504;0;1;2
  2434;C;EMH_SHRU3B_H2;378;0;95;0;1;2
  2435;C;EMO_SHRU3B_N2;378;0;107;0;1;2
  2436;C;EMP_SHRU3B_P2;378;0;119;0;1;2
  2437;C;EMS_SHRU3B_S2;378;0;131;0;1;2
  2438;C;EMW_SHRU3B_W2;378;0;143;0;1;2
  2439;C;brk_SHRU3A_SHRU3B_1;378;1;84;0;1;2
  2440;C;lnec_SHRU2Q_SHRU3B_1;378;0;;0;1;2
  2441;C;lnec_SHRU2R_SHRU3B_1;378;0;;0;1;2
  2442;C;lod_SHRU3B_1;378;0;254;0;1;2
  2443;C;tr3_SHRU2Q_SHRU3-_1;378;2;504;0;1;2
  2444;C;trf_SHRU2R_SHRU3B_1;378;1;487;0;1;2
  2445;C;lne_SMEA1-SME1R;379;0;179;0;1;2
  2446;C;tr3_SMEA2-_SMEA1-_1;379;1;505;0;1;2
  2447;C;lne_COCK2-_SMEA2-_1;380;1;204;0;1;2
  2448;C;lne_KAIM2-_SMEA2-_1;380;1;231;0;1;2
  2449;C;lne_SMEA2-_YH002A_1;380;1;198;0;1;2
  2450;C;lne_SMEA2-_YH002B_1;380;1;200;0;1;2
  2451;C;tr3_SMEA2-_SMEA1-_1;380;0;505;0;1;2
  2452;C;tr3_SMEA4R_SMEA2-_1;380;1;506;0;1;2
  2453;C;shnt_SMEA3U_R1;381;0;272;0;1;2
  2454;C;tr3_SMEA2-_SMEA1-_1;381;2;505;0;1;2
  2455;C;shnt_SMEA3V_R2;382;0;273;0;1;2
  2456;C;tr3_SMEA4R_SMEA2-_1;382;2;506;0;1;2
  2457;C;lne_FALL4-_SMEA4R_1;383;1;226;0;1;2
  2458;C;tr3_SMEA4R_SMEA2-_1;383;0;506;0;1;2
  2459;C;EqvCub12;384;1;;0;1;2
  2460;C;EqvCub19;384;0;;0;1;2
  2461;C;EqvCub21;384;0;;0;1;2
  2462;C;EqvCub23;384;0;;0;1;2
  2463;C;EqvCub30(1);384;0;509;0;1;2
  2464;C;EqvCub30;384;0;236;0;1;2
  2465;C;EqvCub4;384;1;;0;1;2
  2466;C;STEW 2024 Y01;384;1;;0;1;2
  2467;C;lne_ECCL4C_STWB4Q_1;384;1;224;0;1;2
  2468;C;lne_HEDD-STWB-56_HEDD-STEW-23_1;384;0;;0;1;2
  2469;C;lne_STWB4Q_BLYT-EDD4-45_1(1);384;0;;0;1;2
  2470;C;lne_STWB4Q_BLYT-EDD4-75_1;384;0;;0;1;2
  2471;C;lne_STWB4Q_HEDD-STEW-23_1;384;0;;0;1;2
  2472;C;EqvCub14;385;1;;0;1;2
  2473;C;EqvCub20;385;1;;0;1;2
  2474;C;EqvCub25;385;0;;0;1;2
  2475;C;EqvCub27;385;0;;0;1;2
  2476;C;EqvCub30(1);385;0;510;0;1;2
  2477;C;EqvCub30;385;0;237;0;1;2
  2478;C;EqvCub6;385;1;;0;1;2
  2479;C;STEW 2024 Y01;385;1;;0;1;2
  2480;C;lne_ECCL4D_STWB4R_1;385;1;225;0;1;2
  2481;C;lne_HEDD-STWB-5_HEDD-STWB-2_1;385;0;;0;1;2
  2482;C;lne_STWB4R_BLYT-EDD4-4_1(1);385;0;;0;1;2
  2483;C;lne_STWB4R_BLYT-EDD4-74_1;385;0;;0;1;2
  2484;C;lne_STWB4R_HEDD-STWB-2_1;385;0;;0;1;2
  2485;C;WTG_TODD0G_1;386;0;159;0;1;2
  2486;C;trf_TODD3-_TODD0G_1;386;1;488;0;1;2
  2487;C;Cable_TODD3-_1;387;0;;0;1;2
  2488;C;lne_DUNE3-_TODD3-_1;387;1;222;0;1;2
  2489;C;trf_TODD3-_TODD0G_1;387;0;488;0;1;2
  2490;C;sym_TORN01_1;388;0;283;0;1;2
  2491;C;trf_TORN4-_TORN01_1;388;1;489;0;1;2
  2492;C;sym_TORN02_2;389;0;284;0;1;2
  2493;C;trf_TORN4-_TORN02_1;389;1;490;0;1;2
  2494;C;lne_INWI1Q_TORN1-_1;390;1;229;0;1;2
  2495;C;lne_INWI1R_TORN1-_1;390;1;230;0;1;2
  2496;C;tr3_TORN4-_TORN1-_1;390;1;507;0;1;2
  2497;C;tr3_TORN4-_TORN1-_2;390;1;508;0;1;2
  2498;C;tr3_TORN4-_TORN1-_1;391;2;507;0;1;2
  2499;C;tr3_TORN4-_TORN1-_2;392;2;508;0;1;2
  2500;C;lne_BRNX4A_TORN4-_1;393;1;187;0;1;2
  2501;C;lne_BRNX4B_TORN4-_1;393;1;189;0;1;2
  2502;C;lne_THOB4A_TORN4-_1;393;1;173;0;1;2
  2503;C;shnt_TORN4-;393;0;274;0;1;2
  2504;C;shnt_TORN4-_R1;393;0;275;0;1;2
  2505;C;shnt_TORN4-_R2;393;0;276;0;1;2
  2506;C;tr3_TORN4-_TORN1-_1;393;0;507;0;1;2
  2507;C;tr3_TORN4-_TORN1-_2;393;0;508;0;1;2
  2508;C;trf_TORN4-_TORN01_1;393;0;489;0;1;2
  2509;C;trf_TORN4-_TORN02_1;393;0;490;0;1;2
  2510;C;sym_VIRD0G_1;394;0;285;0;1;2
  2511;C;trf_VIRD3-_VIRD0G_1;394;1;491;0;1;2
  2512;C;lne_DUNB3-_VIRD3-_1;395;1;218;0;1;2
  2513;C;trf_VIRD3-_VIRD0G_1;395;0;491;0;1;2
  2514;C;lne_CRYR1A_WESE1-_1;396;1;207;0;1;2
  2515;C;trf_WESE1-_AIKE3A_1;396;0;492;0;1;2
  2516;C;trf_WESE1-_AIKE3B_1;396;0;493;0;1;2
  2517;C;lne_DEWP2Q_WHHO2Q_1;397;1;214;0;1;2
  2518;C;lne_KAIM2-_WHHO2Q_1;397;1;232;0;1;2
  2519;C;trf_WHHO2Q_WHHO3-_1;397;0;494;0;1;2
  2520;C;lne_DEWP2R_WHHO2R_1;398;1;215;0;1;2
  2521;C;lne_KAIM2-_WHHO2R_1;398;1;233;0;1;2
  2522;C;trf_WHHO2R_WHHO3-_1;398;0;495;0;1;2
  2523;C;EMH_WHHO3-_H2;399;0;96;0;1;2
  2524;C;EMO_WHHO3-_N2;399;0;108;0;1;2
  2525;C;EMP_WHHO3-_P2;399;0;120;0;1;2
  2526;C;EMS_WHHO3-_S2;399;0;132;0;1;2
  2527;C;EMW_WHHO3-_W2;399;0;144;0;1;2
  2528;C;lnec_WHHO2Q_WHHO3-_1-10728;399;0;;0;1;2
  2529;C;lnec_WHHO2R_WHHO3-_1-10728;399;0;;0;1;2
  2530;C;lod_WHHO3-_1;399;0;255;0;1;2
  2531;C;trf_WHHO2Q_WHHO3-_1;399;1;494;0;1;2
  2532;C;trf_WHHO2R_WHHO3-_1;399;1;495;0;1;2
  2533;C;lne_BERW1Q_ECCL1-_1;400;1;160;0;1;2
  2534;C;lne_BERW1Q_ECCL1-_2;400;0;161;0;1;2
  2535;C;lne_BERW1R_ECCL1-_1;401;1;162;0;1;2
  2536;C;lne_BERW1R_ECCL1-_2;401;0;163;0;1;2
  2537;C;lne_KAIM3-_KAIMX9_1;402;1;165;0;1;2
  2538;C;lne_KAIMX9_KAIMY6_1;402;0;166;0;1;2
  2539;C;lne_BOWB31_KAIMY6_1;403;1;164;0;1;2
  2540;C;lne_KAIMX9_KAIMY6_1;403;1;166;0;1;2
  2541;C;lne_KAIM3-_KAIMX8_1;404;1;168;0;1;2
  2542;C;lne_KAIMX8_KAIMY7_1;404;0;169;0;1;2
  2543;C;lne_BOWB32_KAIMY7_1;405;1;167;0;1;2
  2544;C;lne_KAIMX8_KAIMY7_1;405;1;169;0;1;2
  2545;C;lne_COCK2-_SMEA2R_1;406;1;170;0;1;2
  2546;C;lne_KAIM2-_SMEA2R_1;406;1;171;0;1;2
  2547;C;lne_CRYR4-_TORN4-_1;407;1;172;0;1;2
  2548;C;lne_THOB4A_TORN4-_1;407;0;173;0;1;2
  2549;C;lne_DUNB1Q_INWI1A_1;408;1;174;0;1;2
  2550;C;lne_INWI1A_INWI1Q_1;408;0;175;0;1;2
  2551;C;lne_DUNB1R_INWI1B_1;409;1;176;0;1;2
  2552;C;lne_INWI1B_INWI1R_1;409;0;177;0;1;2
  2553;C;lne_SMEA1-SME1R;410;1;179;0;1;2
  2554;C;lne_SMEA1R_SMEA1S;410;0;180;0;1;2
  2555;C;lne_DUNE1-_SMEA1-_1;411;1;178;0;1;2
  2556;C;lne_SMEA1R_SMEA1S;411;1;180;0;1;2
  2557;C;lne_ECCL1-_ECCL1A_1;412;0;181;0;1;2
  2558;C;lne_GALA1A_ECCL1A_1;412;1;183;0;1;2
  2559;C;lne_GALA1-_GALA1A_1;413;1;182;0;1;2
  2560;C;lne_GALA1A_ECCL1A_1;413;0;183;0;1;2
  2561;C;lne_ECCL1-_ECCL1B_1;414;0;184;0;1;2
  2562;C;lne_GALA1B_ECCL1B_1;414;1;186;0;1;2
  2563;C;lne_GALA1-_GALA1B_1;415;1;185;0;1;2
  2564;C;lne_GALA1B_ECCL1B_1;415;0;186;0;1;2
  2565;C;lne_BRNX4A_TORN4-_1;416;0;187;0;1;2
  2566;C;lne_ECCL4A_BRNX4A_1;416;1;188;0;1;2
  2567;C;lne_BRNX4B_TORN4-_1;417;0;189;0;1;2
  2568;C;lne_ECCL4B_BRNX4B_1;417;1;190;0;1;2
  2569;C;lne_NNGA2G_NNGA2S_1;418;1;192;0;1;2
  2570;C;lne_NNGA2S_NNGA2T_1;418;0;193;0;1;2
  2571;C;lne_NNGA2-_NNGA2T_1;419;1;191;0;1;2
  2572;C;lne_NNGA2G_NNGA2T_1;419;1;193;0;1;2
  2573;C;lne_NNGB2G_NNGB2S_1;420;1;195;0;1;2
  2574;C;lne_NNGB2S_NNGB2T_1;420;0;196;0;1;2
  2575;C;lne_NNGB2-_NNGB2T_1;421;1;194;0;1;2
  2576;C;lne_NNGB2G_NNGB2T_1;421;1;196;0;1;2
  2577;C;lne_POOB2Q_SMEA2-_1;422;1;197;0;1;2
  2578;C;lne_SMEA2-_YH002A_1;422;0;198;0;1;2
  2579;C;lne_POOB2R_SMEA2-_1;423;1;199;0;1;2
  2580;C;lne_SMEA2-_YH002B_1;423;0;200;0;1;2


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a)
  2581;C;Switch;2070;1;;cbk
  2582;C;Switch;2071;1;;cbk
  2583;C;Switch;2072;1;;cbk
  2584;C;Switch;2073;1;;cbk
  2585;C;Switch;2078;1;;cbk
  2586;C;Switch;2079;1;;cbk
  2587;C;Switch;2080;1;;cbk
  2588;C;Switch;2083;1;;cbk
  2589;C;Switch;2084;1;;cbk
  2590;C;Switch;2087;1;;cbk
  2591;C;Switch;2088;1;;cbk
  2592;C;Switch;2095;1;;cbk
  2593;C;Switch;2096;1;;cbk
  2594;C;Switch;2097;1;;cbk
  2595;C;Switch;2098;1;;cbk
  2596;C;Switch;2099;1;;cbk
  2597;C;Switch;2100;1;;cbk
  2598;C;Switch;2101;1;;cbk
  2599;C;Switch;2102;1;;cbk
  2600;C;Switch;2103;1;;cbk
  2601;C;Switch;2104;1;;cbk
  2602;C;Switch;2105;1;;cbk
  2603;C;Switch;2112;1;;cbk
  2604;C;Switch;2113;1;;cbk
  2605;C;Switch;2114;1;;cbk
  2606;C;Switch;2115;1;;cbk
  2607;C;Switch;2116;1;;cbk
  2608;C;Switch;2117;1;;cbk
  2609;C;Switch;2118;1;;cbk
  2610;C;Switch;2119;1;;cbk
  2611;C;Switch;2120;1;;cbk
  2612;C;Switch;2121;1;;cbk
  2613;C;Switch;2122;1;;cbk
  2614;C;Switch;2123;1;;cbk
  2615;C;Switch;2124;1;;cbk
  2616;C;Switch;2125;1;;cbk
  2617;C;Switch;2126;1;;cbk
  2618;C;Switch;2127;1;;cbk
  2619;C;Switch;2128;1;;cbk
  2620;C;Switch;2129;1;;cbk
  2621;C;Switch;2130;1;;cbk
  2622;C;Switch;2131;1;;cbk
  2623;C;Switch;2132;1;;cbk
  2624;C;Switch;2145;1;;cbk
  2625;C;Switch;2146;1;;cbk
  2626;C;Switch;2147;1;;cbk
  2627;C;Switch;2148;1;;cbk
  2628;C;Switch;2149;1;;cbk
  2629;C;Switch;2151;1;;cbk
  2630;C;Switch;2152;1;;cbk
  2631;C;Switch;2153;1;;cbk
  2632;C;Switch;2154;1;;cbk
  2633;C;Switch;2156;1;;cbk
  2634;C;Switch;2157;1;;cbk
  2635;C;Switch;2158;1;;cbk
  2636;C;Switch;2160;1;;cbk
  2637;C;Switch;2161;1;;cbk
  2638;C;Switch;2162;1;;cbk
  2639;C;Switch;2166;1;;cbk
  2640;C;Switch;2167;1;;cbk
  2641;C;Switch;2168;1;;cbk
  2642;C;Switch;2169;1;;cbk
  2643;C;Switch;2170;1;;cbk
  2644;C;Switch;2171;1;;cbk
  2645;C;Switch;2176;1;;cbk
  2646;C;Switch;2177;1;;cbk
  2647;C;Switch;2178;1;;cbk
  2648;C;Switch;2179;1;;cbk
  2649;C;Switch;2180;1;;cbk
  2650;C;Switch;2181;1;;cbk
  2651;C;Switch;2182;1;;cbk
  2652;C;Switch;2183;1;;cbk
  2653;C;Switch;2184;1;;cbk
  2654;C;Switch;2185;1;;cbk
  2655;C;Switch;2186;1;;cbk
  2656;C;Switch;2187;1;;cbk
  2657;C;Switch;2198;1;;cbk
  2658;C;Switch;2199;1;;cbk
  2659;C;Switch;2200;1;;cbk
  2660;C;Switch;2201;1;;cbk
  2661;C;Switch;2202;1;;cbk
  2662;C;Switch;2203;1;;cbk
  2663;C;Switch;2204;1;;cbk
  2664;C;Switch;2205;1;;cbk
  2665;C;Switch;2206;1;;cbk
  2666;C;Switch;2207;1;;cbk
  2667;C;Switch;2208;1;;cbk
  2668;C;Switch;2209;1;;cbk
  2669;C;Switch;2210;1;;cbk
  2670;C;Switch;2211;1;;cbk
  2671;C;Switch;2212;1;;cbk
  2672;C;Switch;2213;1;;cbk
  2673;C;Switch;2214;1;;cbk
  2674;C;Switch;2215;1;;cbk
  2675;C;Switch;2216;1;;cbk
  2676;C;Switch;2217;1;;cbk
  2677;C;Switch;2218;1;;cbk
  2678;C;Switch;2219;1;;cbk
  2679;C;Switch;2220;1;;cbk
  2680;C;Switch;2221;1;;cbk
  2681;C;Switch;2222;1;;cbk
  2682;C;Switch;2223;1;;cbk
  2683;C;Switch;2224;1;;cbk
  2684;C;Switch;2225;1;;cbk
  2685;C;Switch;2226;1;;cbk
  2686;C;Switch;2229;1;;cbk
  2687;C;Switch;2230;1;;cbk
  2688;C;Switch;2231;1;;cbk
  2689;C;Switch;2232;1;;cbk
  2690;C;Switch;2235;1;;cbk
  2691;C;Switch;2236;1;;cbk
  2692;C;Switch;2237;1;;cbk
  2693;C;Switch;2238;1;;cbk
  2694;C;Switch;2239;1;;cbk
  2695;C;Switch;2240;1;;cbk
  2696;C;Switch;2241;1;;cbk
  2697;C;Switch;2242;1;;cbk
  2698;C;Switch;2243;1;;cbk
  2699;C;Switch;2244;1;;cbk
  2700;C;Switch;2245;1;;cbk
  2701;C;Switch;2246;1;;cbk
  2702;C;Switch;2247;1;;cbk
  2703;C;Switch;2248;1;;cbk
  2704;C;Switch;2249;1;;cbk
  2705;C;Switch;2250;1;;cbk
  2706;C;Switch;2251;1;;cbk
  2707;C;Switch;2252;1;;cbk
  2708;C;Switch;2253;1;;cbk
  2709;C;Switch;2254;1;;cbk
  2710;C;Switch;2255;1;;cbk
  2711;C;Switch;2256;1;;cbk
  2712;C;Switch;2257;1;;cbk
  2713;C;Switch;2258;1;;cbk
  2714;C;Switch;2259;1;;cbk
  2715;C;Switch;2260;1;;cbk
  2716;C;Switch;2261;1;;cbk
  2717;C;Switch;2262;1;;cbk
  2718;C;Switch;2268;1;;cbk
  2719;C;Switch;2269;1;;cbk
  2720;C;Switch;2270;1;;cbk
  2721;C;Switch;2271;1;;cbk
  2722;C;Switch;2274;1;;cbk
  2723;C;Switch;2275;1;;cbk
  2724;C;Switch;2276;1;;cbk
  2725;C;Switch;2277;1;;cbk
  2726;C;Switch;2290;1;;cbk
  2727;C;Switch;2294;1;;cbk
  2728;C;Switch;2296;1;;cbk
  2729;C;Switch;2297;1;;cbk
  2730;C;Switch;2298;1;;cbk
  2731;C;Switch;2299;1;;cbk
  2732;C;Switch;2300;1;;cbk
  2733;C;Switch;2301;1;;cbk
  2734;C;Switch;2302;1;;cbk
  2735;C;Switch;2303;1;;cbk
  2736;C;Switch;2304;1;;cbk
  2737;C;Switch;2305;1;;cbk
  2738;C;Switch;2306;1;;cbk
  2739;C;Switch;2307;1;;cbk
  2740;C;Switch;2308;1;;cbk
  2741;C;Switch;2309;1;;cbk
  2742;C;Switch;2310;1;;cbk
  2743;C;Switch;2311;1;;cbk
  2744;C;Switch;2312;1;;cbk
  2745;C;Switch;2313;1;;cbk
  2746;C;Switch;2314;1;;cbk
  2747;C;Switch;2315;1;;cbk
  2748;C;Switch;2316;1;;cbk
  2749;C;Switch;2317;1;;cbk
  2750;C;Switch;2318;1;;cbk
  2751;C;Switch;2319;1;;cbk
  2752;C;Switch;2320;1;;cbk
  2753;C;Switch;2321;1;;cbk
  2754;C;Switch;2322;1;;cbk
  2755;C;Switch;2329;1;;cbk
  2756;C;Switch;2330;1;;cbk
  2757;C;Switch;2331;1;;cbk
  2758;C;Switch;2332;1;;cbk
  2759;C;Switch;2333;1;;cbk
  2760;C;Switch;2334;1;;cbk
  2761;C;Switch;2335;1;;cbk
  2762;C;Switch;2336;1;;cbk
  2763;C;Switch;2337;1;;cbk
  2764;C;Switch;2338;1;;cbk
  2765;C;Switch;2339;1;;cbk
  2766;C;Switch;2340;1;;cbk
  2767;C;Switch;2341;1;;cbk
  2768;C;Switch;2342;1;;cbk
  2769;C;Switch;2343;1;;cbk
  2770;C;Switch;2344;1;;cbk
  2771;C;Switch;2359;1;;cbk
  2772;C;Switch;2360;1;;cbk
  2773;C;Switch;2361;1;;cbk
  2774;C;Switch;2362;1;;cbk
  2775;C;Switch;2363;1;;cbk
  2776;C;Switch;2364;1;;cbk
  2777;C;Switch;2366;1;;cbk
  2778;C;Switch;2373;1;;cbk
  2779;C;Switch;2374;1;;cbk
  2780;C;Switch;2375;1;;cbk
  2781;C;Switch;2377;1;;cbk
  2782;C;Switch;2380;1;;cbk
  2783;C;Switch;2387;1;;cbk
  2784;C;Switch;2388;1;;cbk
  2785;C;Switch;2389;1;;cbk
  2786;C;Switch;2391;1;;cbk
  2787;C;Switch;2398;1;;cbk
  2788;C;Switch;2399;1;;cbk
  2789;C;Switch;2400;1;;cbk
  2790;C;Switch;2401;1;;cbk
  2791;C;Switch;2410;1;;cbk
  2792;C;Switch;2411;1;;cbk
  2793;C;Switch;2412;1;;cbk
  2794;C;Switch;2413;1;;cbk
  2795;C;Switch;2414;1;;cbk
  2796;C;Switch;2415;1;;cbk
  2797;C;Switch;2416;1;;cbk
  2798;C;Switch;2417;1;;cbk
  2799;C;Switch;2418;1;;cbk
  2800;C;Switch;2419;1;;cbk
  2801;C;Switch;2421;1;;cbk
  2802;C;Switch;2425;1;;cbk
  2803;C;Switch;2426;1;;cbk
  2804;C;Switch;2427;1;;cbk
  2805;C;Switch;2428;1;;cbk
  2806;C;Switch;2429;1;;cbk
  2807;C;Switch;2431;1;;cbk
  2808;C;Switch;2432;1;;cbk
  2809;C;Switch;2433;1;;cbk
  2810;C;Switch;2434;1;;cbk
  2811;C;Switch;2435;1;;cbk
  2812;C;Switch;2436;1;;cbk
  2813;C;Switch;2437;1;;cbk
  2814;C;Switch;2438;1;;cbk
  2815;C;Switch;2441;1;;cbk
  2816;C;Switch;2442;1;;cbk
  2817;C;Switch;2443;0;;cbk
  2818;C;Switch;2444;1;;cbk
  2819;C;Switch;2446;1;;cbk
  2820;C;Switch;2447;1;;cbk
  2821;C;Switch;2448;1;;cbk
  2822;C;Switch;2449;1;;cbk
  2823;C;Switch;2450;1;;cbk
  2824;C;Switch;2451;1;;cbk
  2825;C;Switch;2452;1;;cbk
  2826;C;Switch;2469;1;;cbk
  2827;C;Switch;2470;1;;cbk
  2828;C;Switch;2471;1;;cbk
  2829;C;Switch;2482;1;;cbk
  2830;C;Switch;2483;1;;cbk
  2831;C;Switch;2484;1;;cbk
  2832;C;Switch;2488;1;;cbk
  2833;C;Switch;2489;1;;cbk
  2834;C;Switch;2494;1;;cbk
  2835;C;Switch;2495;1;;cbk
  2836;C;Switch;2496;1;;cbk
  2837;C;Switch;2497;1;;cbk
  2838;C;Switch;2500;1;;cbk
  2839;C;Switch;2501;1;;cbk
  2840;C;Switch;2502;1;;cbk
  2841;C;Switch;2503;1;;cbk
  2842;C;Switch;2504;1;;cbk
  2843;C;Switch;2505;1;;cbk
  2844;C;Switch;2506;1;;cbk
  2845;C;Switch;2507;1;;cbk
  2846;C;Switch;2508;1;;cbk
  2847;C;Switch;2509;1;;cbk
  2848;C;Switch;2510;1;;cbk
  2849;C;Switch;2511;1;;cbk
  2850;C;Switch;2512;1;;cbk
  2851;C;Switch;2513;1;;cbk
  2852;C;Switch;2514;1;;cbk
  2853;C;Switch;2515;1;;cbk
  2854;C;Switch;2516;1;;cbk
  2855;C;Switch;2523;1;;cbk
  2856;C;Switch;2524;1;;cbk
  2857;C;Switch;2525;1;;cbk
  2858;C;Switch;2526;1;;cbk
  2859;C;Switch;2527;1;;cbk
  2860;C;Switch;2528;1;;cbk
  2861;C;Switch;2529;1;;cbk
  2862;C;Switch;2530;1;;cbk
  2863;C;Switch;2531;1;;cbk
  2864;C;Switch;2532;1;;cbk
  2865;C;Switch;2537;1;;cbk
  2866;C;Switch;2538;1;;cbk
  2867;C;Switch;2539;1;;cbk
  2868;C;Switch;2540;1;;cbk
  2869;C;Switch;2541;1;;cbk
  2870;C;Switch;2542;1;;cbk
  2871;C;Switch;2543;1;;cbk
  2872;C;Switch;2544;1;;cbk


$$TypAsmo;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);ugn(r);i_mode(i);sgn(r);pgn(r);cosn(r);effic(r);frequ(r);anend(r);nppol(i);nslty(i);i_cage(i);aiazn(r);amazn(r);amkzn(r);xstr(r);xmrtr(r);rstr(r);xm(r);rrtrA(r);xrtrA(r)
  2873;C;Type_WTG BOWB0G 15.6MW;544;0,69;1;15600;13871,83;0,901531;98,63442;50;1488,531;2;0;0;5,73178;0,27214;2,95923;0,12287;0;0,00546;3,41315;0,00765;0,05188


$$TypCon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);sline(r);ncsub(i);dsubc(r);rpha(r);diaco(r);erpha(r);diatub(r);iskin(i);tmax(r);uline(r);iopt_inp(a:6);alpha(r);rpha_tmax(r);mlei(a:20);iModel(i)
  2874;C;Lynx 175 ASCR Single 132kV 50C;518;0,58;1;0,3;0,1576;19,53;8,069307;8,37;1;50;132;mat;0,00393;0,1574;Al;1
  2875;C;Lynx 175 ASCR Single 132kV EHC 65C;518;0,66;1;0,3;0,1576;19,53;8,069307;8,37;1;65;132;mat;0,00393;0,1574;Al;1
  2876;C;Poplar 200 AAAC(EHC) Single 132kV 75C;518;0,73;1;0,1;0,13;20,09;7,71235;16;1;75;132;alf;0,00393;0,12742;Al;0
  2877;C;Sycamore 250 AAAC(HC) Single 132kV 45C;518;0,715;1;0,1;0,105;22,61;8,679753;9,54;1;45;132;mat;0,00393;0,08975;Al;0
  2878;C;Totara 425 AAAC(EHC) Twin 275kV 75C;519;2,624;2;0,3;0,0625;28,98;11,12513;16;1;75;275;alf;0,00393;0,06264;Ad;0
  2879;C;Totara 425 AAAC(EHC) Twin 275kV 90C;519;2,88;2;0,3;0,0625;28,98;11,12513;16;1;90;275;alf;0,00393;0,06264;Al;0
  2880;C;Araucaria 700 AAAC(HC) Triple 400kV 90C;520;6;3;0,5;0,03885;37,26;14,38404;16;1;75;400;alf;0,00393;0,03872;Al;0
  2881;C;Araucaria 700 AAAC(HC) Twin 400kV 75C;520;3,64;2;0,5;0,03885;37,26;14,38404;16;1;75;400;alf;0,00393;0,03872;Al;0
  2882;C;Totara 425 AAAC(EHC) Twin 400kV 90C;520;2,88;2;0,3;0,0625;28,98;11,12513;16;1;50;400;alf;0,00393;0,06264;Al;0
  2883;C;Horse 70 ACSR Single(E);521;99,99;1;0,1;0,3936;13,95;5,988874;8,37;1;50;275;mat;0;0,3932;Al;1
  2884;C;Horse 70 ACSR Single;521;99,99;1;0,1;0,3936;13,95;5,988874;8,37;1;50;275;mat;0;0,3932;Al;1
  2885;C;Keziah 160 AACSR Single;521;99,99;1;0,1;0,1644;19,53;8,069307;8,37;1;50;400;mat;0;0,16486;Al;1
  2886;C;OPGW Keziah Single(E);521;99,99;1;0,1;0,1542;20,6;8,069307;8,76;1;50;275;mat;0;0,06392;Al;1
  2887;C;Totara 425 AAAC Single;521;99,99;1;0,1;0,06656;28,98;11,12513;16;1;50;400;mat;0;0,06264;Al;0


$$TypLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:4);bline(r);bline0(r)
  2888;C;1000 mm2 132kV XLPE Al/Al Flat 200;529;132;1;1;0;0,031724;0,169261;0,179012;1,566944;0;80;80;0;3;0;50;Al;80,02013;80,02013
  2889;C;630 mm2 132kV XLPE Cu/Cu Flat 150;529;132;0,787295;1;0;0,030988;0,166189;0,178275;1,618098;0;80;80;0;3;0;50;Cu;66,96838;66,96838
  2890;C;1200mm2 132kV XLPE Al Trefoil (Nexans);530;132;0,579974;1;0;0,0345;0,158;0,118;0,062;0;80;80;0;3;0;50;Al;80,11061;80,11061
  2891;C;1200mm2 132kV XLPE Al Trefoil;530;132;0,935;1;0;0,0344;0,052;0,127407;0,018909;0;80;80;0;3;0;50;Al;75,39822;75,39822
  2892;C;387 mm2 132kV FF Cu 3-Core;530;132;0,48113;1;0;0,05967;0,11021;0,05967;0,11021;0;80;80;0;3;0;50;Cu;120,9513;120,9513
  2893;C;tlne_CRYR1A_WESE1-_1;530;132;0,678;0,678;0;0,024415;0,151687;0,104962;0,057376;0;80;80;0;3;0;50;Cu;73,61138;73,61138
  2894;C;1000 mm2 275kV XLPE Cu Flat 200;531;275;1,604;1;0;0,02345;0,17829;0,25387;0,09136;0;80;80;0;3;0;50;Cu;56,54867;0,85311
  2895;C;240 mm2 33kV XLPE Al Trefoil;532;33;0,400646;1;0;0,118468;0,110057;0,265765;1,832382;0;80;80;0;3;0;50;Al;73,49253;73,49253
  2896;C;240 mm2 33kV XLPE Al Tr;533;33;1;1;0;0,12732;0,110063;0,274617;1,832388;0;80;80;0;3;0;50;Al;73,49253;73,49253
  2897;C;2500mm2 400kV Cu XLPE TORN;534;400;1,8;1,8;0;0,00804;0,213622;0,05427;0,15402;0;80;80;0;3;0;50;Cu;69,49517;69,49517
  2898;C;tlne_CRYR4_NNGA4;535;400;0,376;1;0;0,042;0,1623;0,042;0,1623;0;80;80;0;3;0;50;Al;54,0354;54,0354
  2899;C;tlne_THOB4A_TORN;535;400;1,35;1;0;0,016;0,26438;0,16838;0,08;0;80;80;0;3;0;50;Cu;122,5;122,5
  2900;C;lne_DUNB3-_VIRD3-_1;536;33;1;1;0;0,062873;0,275569;0,210633;1,569215;0;80;80;0;3;0;50;Cu;0;0
  2901;C;tlne_AIKE3-_DUNB3-_1;536;33;0,664828;1;0;0,051132;0,105001;0,12138;0,059597;0;80;80;0;3;0;50;Cu;93,60269;93,6027
  2902;C;tlne_AIKE3-_DUNB3-_2;536;33;0,664828;1;0;0,051132;0,105001;0,12138;0,059597;0;80;80;0;3;0;50;Cu;93,60269;93,6027
  2903;C;tlne_BERW3-_ECCL3-_1;536;33;0,419891;1;0;0,005211;0,005838;0,008115;0,019848;0;80;80;0;3;0;50;Cu;0;0
  2904;C;tlne_BOWB31_KAIMY6_1;536;33;0,409919;1;0;0,184422;0,322773;0,184422;0,322773;0;80;80;0;3;0;50;Cu;0;0
  2905;C;tlne_BOWB32_KAIMY7_1;536;33;0,409919;1;0;0,184503;0,323077;0,184422;0,322773;0;80;80;0;3;0;50;Cu;0;0
  2906;C;tlne_CRYR3-_DUNB3-_1;536;33;0,664828;1;0;0,048504;0,101005;0,048504;0,101005;0;80;80;0;3;0;50;Cu;95,8678;95,8678
  2907;C;tlne_CRYR3-_DUNB3-_2;536;33;0,664828;1;0;0,048504;0,101005;0,048504;0,101005;0;80;80;0;3;0;50;Cu;95,8678;95,8678
  2908;C;tlne_CRYR3-_DUNB3-_3;536;33;0,664828;1;0;0,048504;0,101005;0,048504;0,101005;0;80;80;0;3;0;50;Cu;95,8678;95,8678
  2909;C;tlne_DEWP2Q_WHHO2Q_1;536;275;0,58;1;0;0,0486;0,1706;0,573923;0,238716;0;80;80;0;3;0;50;Cu;41,34336;41,34336
  2910;C;tlne_DUNE3-_TODD3-_1;536;33;0,734809;1;0;0,040276;0,101939;0,552663;0,134896;0;80;80;0;3;0;50;Cu;110,435;110,435
  2911;C;tlne_ECCL3-_GALA3-_1;536;33;0,239688;1;0;0,197221;0,313571;0,890949;1,53151;0;80;80;0;3;0;50;Cu;0,820056;0,820057
  2912;C;tlne_GALA1-_HAWI1B_1;536;132;0,57735;1;1;0,089598;0,198582;0,171207;0,494309;0;80;80;0;3;0;50;Cu;18,4483;18,4483
  2913;C;tlne_GALA3-_LOPA3-_1;536;33;1,74955;1;0;0,039999;0,104;0,039999;0,104;0;80;80;0;3;0;50;Cu;102,847;102,847
  2914;C;tlne_INWI1Q_TORN1-_1;536;132;0,481125;1;0;0,057575;0,092423;0,101514;0,216664;0;80;80;0;3;0;50;Cu;118,028;118,028
  2915;C;tlne_INWI1R_TORN1-_1;536;132;0,481125;1;0;0,059117;0,094898;0,104233;0,222467;0;80;80;0;3;0;50;Cu;121,19;121,19
  2916;C;tlne_KAIM2-_WHHO2Q_1;536;275;0,58;1;0;0,0486;0,1706;0,573923;0,238716;0;80;80;0;3;0;50;Cu;41,34336;41,34336
  2917;C;tlne_KAIM3-_KAIMX8_1;536;33;0,364955;1;0;0,161866;0,267178;0,161866;0,267178;0;80;80;0;3;0;50;Cu;0;0
  2918;C;tlne_KAIM3-_KAIMX9_1;536;33;0,364955;1;0;0,16208;0,267741;0,16208;0,267741;0;80;80;0;3;0;50;Cu;0;0
  2919;C;tlne_KAIMX8_KAIMY7_1;536;33;0,430913;1;0;0,185179;0,324606;0,185179;0,324606;0;80;80;0;3;0;50;Cu;0;0
  2920;C;tlne_KAIMX9_KAIMY6_1;536;33;0,430913;1;0;0,185179;0,324606;0,185179;0,324606;0;80;80;0;3;0;50;Cu;0;0
  2921;C;tlne_NNGA2-_NNGA2T_1;536;220;0,644;1;0;0,0291;0,149;0,0291;0,149;0;80;80;0;3;0;50;Al;49,95132;49,95132
  2922;C;tlne_NNGA2S_NNGA2T_1;536;220;0,603;1;0;0,0843;0,129;0,0843;0,129;0;80;80;0;3;0;50;Cu;48,69469;48,69469
  2923;C;tlne_NNGB2G_NNGB2S_1;536;220;0,603;1;0;0,061;0,129;0,061;0,129;0;80;80;0;3;0;50;Cu;49,95132;49,95132
  2924;C;tlne_POOB2Q_SHRU2Q_1;536;275;0,566853;1;0;0,048790;0,157044;0,495527;0,218032;0;80;80;0;3;0;50;Cu;81,5036;81,5036
  2925;C;tlne_POOB2R_SHRU2R_1;536;275;0,566853;1;0;0,048790;0,157044;0,495527;0,218032;0;80;80;0;3;0;50;Cu;81,5036;81,5036


$$TypLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);systp(i);phtech(i);aP(r);bP(r);kpu0(r);kpu1(r);kpu(r);aQ(r);bQ(r);kqu0(r);kqu1(r);kqu(r)
  2926;C;Commercial (pf 0.95) [P3/Q8];545;0;0;0,7;0,3;2;0;0;0,28;0,57;2;7;-2
  2927;C;Commercial (pf 0.99) [P3/Q11];545;0;0;0,7;0,3;2;0;0;-0,69;1,33;2;7;-2
  2928;C;Constant PQ;545;0;0;1;0;0;0;0;1;0;0;0;0
  2929;C;Domestic (pf 0.95) [P4/Q9];545;0;0;0,9;0,1;2;0;0;0,38;0,57;2;7;-2
  2930;C;Domestic (pf 0.99) [P4/Q12];545;0;0;0,9;0,1;2;0;0;-0,45;1,33;2;7;-2
  2931;C;Heavy Industrial (pf 0.87) [P1/Q1];545;0;0;0,3;0,7;2;0;0;0,44;0,34;2;7;-2
  2932;C;Heavy Industrial (pf 0.95) [P1/Q2];545;0;0;0,3;0,7;2;0;0;0,07;0,57;2;7;-2
  2933;C;Heavy Industrial (pf 0.99) [P1/Q6];545;0;0;0,3;0,7;2;0;0;-1,16;1,33;2;7;-2


$$TypSym;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);sgn(r);ugn(r);cosn(r);xd(r);xq(r);xdsss(r);rstr(r);xdsat(r);satur(i);nphase(i);nslty(i);x0sy(r);r0sy(r);x2sy(r);r2sy(r);iopt_data(i);xds(r);xqs(r);xl(r);xdss(r);xqss(r);xrlq(r);tds(r);tqs(r);tdss(r);tqss(r)
  2934;C;Type_TORN_GEN (806MVA);524;806;23,5;0,85;2,15;2,04;0,294;0,00207;1,2;0;3;2;0,294;0,00207;0,294;0,00207;1;0,348;1,96;0,231;0,294;0,294;0;0,95;0;0,026;0,026
  2935;C;Type_VIRD0G 36MW;524;40;11;0,9;1,728;0,836;0,2;0,0036;1,2;0;3;2;0,076;0;0,186;0;1;0,291;0,3;0,138;0,186;0,279;0;1,293981;0,064593;0,05;0,11439


$$TypTow;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);nlear(i);nlcir(i);gearth(r);i_mode(i);pcond_e:SIZEROW(i);pcond_e:0(p);nphas:SIZEROW(i);nphas:0(r);nphas:1(r);ktrto:SIZEROW(i);ktrto:0(r);ktrto:1(r);pcond_c:SIZEROW(i);pcond_c:0(p);pcond_c:1(p);xy_e:SIZEROW(i);xy_e:SIZECOL(i);xy_e:0:0(r);xy_e:0:1(r);xy_c:SIZEROW(i);xy_c:SIZECOL(i);xy_c:0:0(r);xy_c:0:1(r);xy_c:0:2(r);xy_c:0:3(r);xy_c:0:4(r);xy_c:0:5(r);xy_c:1:0(r);xy_c:1:1(r);xy_c:1:2(r);xy_c:1:3(r);xy_c:1:4(r);xy_c:1:5(r);R_c0:SIZEROW(i);R_c0:SIZECOL(i);R_c0:0:0(r);R_c0:0:1(r);R_c0:1:0(r);R_c0:1:1(r);X_c0:SIZEROW(i);X_c0:SIZECOL(i);X_c0:0:0(r);X_c0:0:1(r);X_c0:1:0(r);X_c0:1:1(r);R_c1:SIZEROW(i);R_c1:SIZECOL(i);R_c1:0:0(r);R_c1:0:1(r);R_c1:1:0(r);R_c1:1:1(r);X_c1:SIZEROW(i);X_c1:SIZECOL(i);X_c1:0:0(r);X_c1:0:1(r);X_c1:1:0(r);X_c1:1:1(r);B_c0:SIZEROW(i);B_c0:SIZECOL(i);B_c0:0:0(r);B_c0:0:1(r);B_c0:1:0(r);B_c0:1:1(r);B_c1:SIZEROW(i);B_c1:SIZECOL(i);B_c1:0:0(r);B_c1:0:1(r);B_c1:1:0(r);B_c1:1:1(r);G_c0:SIZEROW(i);G_c0:SIZECOL(i);G_c0:0:0(r);G_c0:0:1(r);G_c0:1:0(r);G_c0:1:1(r);G_c1:SIZEROW(i);G_c1:SIZECOL(i);G_c1:0:0(r);G_c1:0:1(r);G_c1:1:0(r);G_c1:1:1(r)
  2936;C;L4 132kV DC (Lynx - Single EHC) 65C;525;50;1;2;500;0;1;2883;2;3;3;2;0;0;2;2875;2875;1;2;0;22,73;2;6;2,8;4,2;3,2;18,29;14,54;10,79;-2,8;-4,2;-3,2;18,29;14,54;10,79;2;2;0,34150018459543;0,18360594625592;0,18360594625592;0,34150018459543;2;2;1,02349253614112;0,53033401436744;0,53033401436744;1,02349253614112;2;2;0,15837056654361;0,00051898216836;0,00051898216836;0,15837056654361;2;2;0,40172348581644;0,01477709775822;0,01477709775822;0,40172348581644;2;2;1,78407206653443;-0,53158388974358;-0,53158388974358;1,78407206653443;2;2;2,85423377372418;-0,08464034443590;-0,08464034443590;2,85423377372418;2;2;0;0;0;0;2;2;-4,16333634234434e-17;5,20417042793042e-18;1,38777878078145e-17;-2,77555756156289e-17
  2937;C;PL16 132kV DC (Lynx - Single) 50C;525;50;1;2;500;0;1;2884;2;3;3;2;0;0;2;2874;2874;1;2;0;20,5;2;6;3,35;4,65;3,73;17,97;14,01;10,35;-3,35;-4,65;-3,73;17,97;14,01;10,35;2;2;0,34853086562746;0,19062187367811;0,19062187367811;0,34853086562746;2;2;1,00418456865759;0,49079452413413;0,49079452413413;1,00418456865759;2;2;0,15848729138104;0,00063572159259;0,00063572159259;0,15848729138104;2;2;0,40213281910107;0,01165814677294;0,01165814677294;0,40213281910107;2;2;1,77573122401528;-0,45426388096392;-0,45426388096392;1,77573122401528;2;2;2,85182386455994;-0,06141763505327;-0,06141763505327;2,85182386455994;2;2;0;0;0;0;2;2;-1,38777878078145e-17;-6,07153216591882e-18;-2,08166817117217e-17;-8,32667268468867e-17
  2938;C;PL16 132kV DC (Poplar - Single HC) 75C;525;50;1;2;500;0;1;2884;2;3;3;2;0;0;2;2876;2876;1;2;0;20,5;2;6;3,35;4,65;3,73;17,97;14,01;10,35;-3,35;-4,65;-3,73;17,97;14,01;10,35;2;2;0,32138387654082;0,19062187367811;0,19062187367811;0,32138387654082;2;2;1,00699006659232;0,49079452413413;0,49079452413413;1,00699006659232;2;2;0,13134030229440;0,00063572159259;0,00063572159259;0,13134030229440;2;2;0,40493831703580;0,01165814677294;0,01165814677294;0,40493831703580;2;2;1,78120518035815;-0,45689517172981;-0,45689517172981;1,78120518035815;2;2;2,86511356852645;-0,06196264679698;-0,06196264679698;2,86511356852645;2;2;0;0;0;0;2;2;-1,38777878078145e-17;2,60208521396521e-18;-3,98986399474666e-17;-9,71445146547012e-17
  2939;C;PL16 132kV SC (Lynx - Single) 50C;525;50;1;1;500;0;1;2884;1;3;;1;0;;1;2874;;1;2;0;20,5;1;6;3,35;4,65;3,73;17,97;14,01;10,35;;;;;;;1;1;0,34853086562746;;;;1;1;1,00418456865759;;;;1;1;0,15848729138104;;;;1;1;0,40213281910107;;;;1;1;1,65927757676202;;;;1;1;2,84897225407494;;;;1;1;0;;;;1;1;1,38777878078145e-17;;;
  2940;C;SSPL1 132kV DC (Lynx - Single) 50C;525;50;1;2;500;0;1;2884;2;3;3;2;0;0;2;2874;2874;1;2;0;14,63;2;6;3,02;3,18;3,93;12,71;10,88;9,05;-3,02;-3,18;-3,93;12,71;10,88;9,05;2;2;0,36605268629897;0,20815346404978;0,20815346404978;0,36605268629897;2;2;1,05145085313016;0,49067304133584;0,49067304133584;1,05145085313016;2;2;0,15812980407407;0,00027848569887;0,00027848569887;0,15812980407407;2;2;0,35721803648282;0,00398945652614;0,00398945652614;0,35721803648282;2;2;1,65983111452135;-0,37777998240986;-0,37777998240986;1,65983111452135;2;2;3,21596754123097;-0,02422814258907;-0,02422814258907;3,21596754123097;2;2;0;0;0;0;2;2;-8,32667268468867e-17;-3,46944695195361e-17;4,0766001685455e-17;-1,38777878078145e-16
  2941;C;SSPL1 132kV SC (Lynx - Single) 50C;525;50;1;1;500;0;1;2884;1;3;;1;0;;1;2874;;1;2;0;14,63;1;6;-3,02;3,18;-3,93;12,71;10,88;9,05;;;;;;;1;1;0,36603186406520;;;;1;1;0,94381313364774;;;;1;1;0,15814021519095;;;;1;1;0,41103689622403;;;;1;1;1,84571898047044;;;;1;1;2,78643996669344;;;;1;1;0;;;;1;1;2,77555756156289e-17;;;
  2942;C;SSPL1 132kV SC (Sycamore - Single) 45C;525;50;1;1;500;0;1;2884;1;3;;1;0;;1;2877;;1;2;0;14,63;1;6;3,02;3,18;3,93;12,71;10,88;9,05;;;;;;;1;1;0,31407126487406;;;;1;1;1,04680772797928;;;;1;1;0,10614838264916;;;;1;1;0,35257491133194;;;;1;1;1,5942242578425;;;;1;1;3,30486715222124;;;;1;1;0;;;;1;1;-1,38777878078145e-16;;;
  2943;C;L2 275kV DC (Totara - Twin) 75C;526;50;1;2;500;0;1;2885;2;3;3;2;0;0;2;2878;2878;1;2;0;34,94;2;6;5,48;5,71;6,09;28,57;20,8;12,96;-5,48;-5,71;-6,09;28,57;20,8;12,96;2;2;0,14540770686563;0,11333011821798;0,11333011821798;0,14540770686563;2;2;0,83840626839759;0,44851166702335;0,44851166702335;0,83840626839759;2;2;0,03248453998536;0,00051172413412;0,00051172413412;0,03248453998536;2;2;0,32132863765468;0,01745503968037;0,01745503968037;0,32132863765468;2;2;2,25226327728001;-0,69131420308809;-0,69131420308809;2,25226327728001;2;2;3,59197120207192;-0,14250020345756;-0,14250020345756;3,59197120207192;2;2;0;0;0;0;2;2;-1,2490009027033e-16;3,12250225675825e-17;-2,08166817117217e-17;-1,80411241501588e-16
  2944;C;L2 275kV DC (Totara - Twin) 90C;526;50;1;2;500;0;1;2885;2;3;3;2;0;0;2;2879;2879;1;2;0;34,94;2;6;5,48;5,71;6,09;28,57;20,8;12,96;-5,48;-5,71;-6,09;28,57;20,8;12,96;2;2;0,14540770686563;0,11333011821798;0,11333011821798;0,14540770686563;2;2;0,83840626839759;0,44851166702335;0,44851166702335;0,83840626839759;2;2;0,03248453998536;0,00051172413412;0,00051172413412;0,03248453998536;2;2;0,32132863765468;0,01745503968037;0,01745503968037;0,32132863765468;2;2;2,25226327728001;-0,69131420308809;-0,69131420308809;2,25226327728001;2;2;3,59197120207192;-0,14250020345756;-0,14250020345756;3,59197120207192;2;2;0;0;0;0;2;2;-1,2490009027033e-16;3,12250225675825e-17;-2,08166817117217e-17;-1,80411241501588e-16
  2945;C;L12T 400kV DC (Araucaria - Twin HC) 75C;527;50;1;2;500;0;1;2887;2;3;3;2;0;0;2;2881;2881;1;2;0;40,5;2;6;6,3;9,12;7,12;30,8;21,5;12,8;-6,3;-9,12;-7,12;30,8;21,5;12,8;2;2;0,10654459767808;0,08586044117452;0,08586044117452;0,10654459767808;2;2;0,81942660911507;0,42978407713150;0,42978407713150;0,81942660911507;2;2;0,02083030939287;0,00031868469006;0,00031868469006;0,02083030939287;2;2;0,30752698528680;0,01591588235508;0,01591588235508;0,30752698528680;2;2;2,337734886667;-0,65153955921325;-0,65153955921325;2,337734886667;2;2;3,76432594306956;-0,13765173965742;-0,13765173965742;3,76432594306956;2;2;0;0;0;0;2;2;4,16333634234434e-17;-2,42861286636753e-17;2,77555756156289e-17;-2,77555756156289e-17
  2946;C;L12T 400kV DC(Araucaria - Twin HC)75Ckez;527;50;1;2;500;0;1;2886;2;3;3;2;0;0;2;2881;2881;1;2;0;40,5;2;6;6,3;9,12;7,12;30,8;21,5;12,8;-6,3;-9,12;-7,12;30,8;21,5;12,8;2;2;0,12899653736430;0,10831238086075;0,10831238086075;0,12899653736430;2;2;0,82512673297692;0,43548420099335;0,43548420099335;0,82512673297692;2;2;0,02095356426498;0,00044193956217;0,00044193956217;0,02095356426498;2;2;0,30763492422959;0,01602382129788;0,01602382129788;0,30763492422959;2;2;2,33499274012979;-0,65428170575046;-0,65428170575046;2,33499274012979;2;2;3,76358342614487;-0,13839425658212;-0,13839425658212;3,76358342614487;2;2;0;0;0;0;2;2;4,16333634234434e-17;1,73472347597681e-17;-1,38777878078145e-17;9,71445146547012e-17
  2947;C;L6/1 400kV DC (Totara - Twin) 90C;527;50;1;2;500;0;1;2885;2;3;3;2;0;0;2;2882;2882;1;2;0;43,09;2;6;6,93;10,16;8,33;32,26;21,79;12,95;-6,93;-10,16;-8,33;32,26;21,79;12,95;2;2;0,14210387157101;0,10991014474749;0,10991014474749;0,14210387157101;2;2;0,85206323518600;0,42635505954936;0,42635505954936;0,85206323518600;2;2;0,03243099209686;0,00045400628155;0,00045400628155;0,03243099209686;2;2;0,33617066049767;0,01491072372042;0,01491072372042;0,33617066049767;2;2;2,19420884032447;-0,54779787938334;-0,54779787938334;2,19420884032447;2;2;3,43195215447473;-0,10635592805586;-0,10635592805586;3,43195215447473;2;2;0;0;0;0;2;2;4,16333634234434e-17;-2,25514051876985e-17;-2,77555756156289e-17;1,11022302462516e-16
  2948;C;L6/1A 400kV DC (Araucaria - Triple) 90C;527;50;1;2;500;0;1;2886;2;3;3;2;0;0;2;2880;2880;1;2;0;43,09;2;6;6,93;10,16;8,33;32,26;21,79;12,95;-6,93;-10,16;-8,33;32,26;21,79;12,95;2;2;0,12151289671617;0,10761889174074;0,10761889174074;0,12151289671617;2;2;0,79041617319361;0,42604159247358;0,42604159247358;0,79041617319361;2;2;0,01411745356710;0,00044018959988;0,00044018959988;0,01411745356710;2;2;0,27482720271859;0,01490086085795;0,01490086085795;0,27482720271859;2;2;2,51149499280817;-0,70221728867461;-0,70221728867461;2,51149499280817;2;2;4,20789003665676;-0,15476686972463;-0,15476686972463;4,20789003665676;2;2;0;0;0;0;2;2;0;1,56125112837913e-17;-2,25514051876985e-17;5,55111512312578e-17


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40)
  2949;C;Type DUNB_GRIDT1B (132/33kV) TC;546;3;90;50;132;33;26,04;333,795;24,90702;0,591245;YN;D;0;0,0222;18;100;0;0;1,666667;180;7;1;19;SGB
  2950;C;Type DUNB_GRIDT2B (132/33kV) TC;546;3;90;50;132;33;25,94;289,077;23,346;0,321197;YN;D;0;0,0224;18,071;100;0;0;1,666667;180;7;1;19;SGB
  2951;C;Type_BERW_GRIDT1 (132/33kV);546;3;60;50;132;33;15,89;348,59;14,25;0,581;YN;D;0;0,032;18,21;100;0;0;1,6667;180;7;1;19;ABB
  2952;C;Type_BERW_GRIDT2 (132/33kV);546;3;60;50;132;33;15,94;284,83;14,188;1,193;YN;D;0;0,0353;20,281;100;0;0;1,6667;180;7;1;19;ABB
  2953;C;Type_CRYR_(132/33kV);546;3;120;50;132;33;20;425;29,3;0,4186;YN;D;0;0,17;39;100;0;0;-1,666667;0;7;1;19;
  DUNB132TRXT1 Tr2;C;Type_DUNB_GRIDT1 (132/33kV);546;3;60;50;132;33;12,9;290,5;12,9;0,4842;YN;D;0;0,559;63;100;0;0;1,666667;180;7;1;19;BRUCE PEEBLES
  DUNB132TRXT2 Tr2;C;Type_DUNB_GRIDT2 (132/33kV);546;3;60;50;132;33;12,9;290,5;12,9;0,4842;YN;D;0;0,559;63;100;0;0;1,666667;180;7;1;19;BRUCE PEEBLES
  2954;C;Type_DUNE_GRIDT1 (132/33kV);546;3;90;50;132;33;17,62;345,96;16,581;0,569;YN;D;0;0,031;26,378;100;0;0;1,667;180;13;1;19;SGB
  2955;C;Type_DUNE_GRIDT2 (132/33kV);546;3;90;50;132;33;17,39;344,15;16,37;0,586;YN;D;0;0,032;27,562;100;0;0;1,667;180;13;1;19;SGB
  ECCL132TRXT1 Tr2;C;Type_ECCL_GRIDT1 (132/33kV);546;3;60;50;132;33;16,142;379,44;14,636;1,2612;YN;D;0;0;0;100;0;0;1,666667;180;7;1;19;ABB
  ECCL132TRXT2 Tr2;C;Type_ECCL_GRIDT2 (132/33kV);546;3;60;50;132;33;16,051;374,4;14,58;1,0614;YN;D;0;0;0;100;0;0;1,666667;180;7;1;19;ABB
  2956;C;ttrf_GALA1-_GALA3-_GT1(Test.Cert.);546;3;90;50;132;33;23,34;349,222;21,72831;0,679222;YN;D;0;0,04;26,464;100;0;0;1,666667;180;7;1;19;KONEKTOR
  2957;C;ttrf_GALA1-_GALA3-_GT2(Test.Cert.);546;3;90;50;132;33;23,95;360,6;22,63791;0,565771;YN;D;0;0,025;18,22;100;0;0;1,666667;180;7;1;19;ABB
  2958;C;ttrf_WESE1-_AIKE3A_1;546;3;90;50;132;33;11,92091;459;11,80453;0,505021;YN;D;0;0;0;100;0;0;1,25;180;10;1;20;
  COCK275TRXSGT1 Tr2;C;Type_COCK_SGT1 (275/33kV);547;3;120;50;275;33;22,45;690;22,45;0,575;YN;D;0;0,194;71,82;100;0;0;1,666667;180;7;1;19;BRUCE PEEBLES
  2959;C;Type_COCK_SGT2 (275/33kV) New;547;3;120;50;275;33;33,39;409,1;30,00487;0,832291;YN;D;0;0,029;30,314;100;0;0;1,666667;180;7;1;19;SGB
  2960;C;Type_DEWP_SGT1 (275/33kV) New;547;3;160;50;275;33;33,68;750,5;33,6152;0,4682;YN;D;0;0,076;78,3;100;0;0;1,416;180;7;1;19;TOSHIBA
  2961;C;Type_DEWP_SGT2 (275/33kV) New;547;3;160;50;275;33;33,71;751,7;33,6152;0,4682;YN;D;0;0,069;77,1;100;0;0;1,416;180;7;1;19;TOSHIBA
  KAIM275TRXSGT1 Tr2;C;Type_KAIM_SGT1 (275/33kV);547;3;120;50;275;33;24,3;712;21,87;0,5933;YN;D;0;0,211;63,8;100;0;0;1,666667;180;7;1;19;PARSONS PEEBLES
  KAIM275TRXSGT2 Tr2;C;Type_KAIM_SGT2 (275/33kV);547;3;120;50;275;33;23;716;20,7;0,5783;YN;D;0;0,211;62,4;100;0;0;1,666667;180;7;1;19;BRUCE PEEBLES
  2962;C;Type_POOB_SGT1A (275/33kV) New;547;3;120;50;275;33;24,55;467,206;22,58;0,36;YN;D;0;0,04;45,315;100;0;0;1,666667;180;7;1;19;TAMINI
  2963;C;Type_POOB_SGT2A (275/33kV) New;547;3;120;50;275;33;24,55;467,206;22,58;0,36;YN;D;0;0,04;45,315;100;0;0;1,666667;180;7;1;19;TAMINI
  2964;C;Type_SHRU_SGT2 (275/33kV) TC;547;3;120;50;275;33;28,47;419,6426;28,278;0,851724;YN;D;0;0,0333;31,003;100;0;0;1,666667;180;7;1;19;SGB
  2965;C;Type_WHHO_SGT1 (275/33kV) New;547;3;120;50;275;33;29,95;594,45;28,06;0,920929;YN;D;0;0,04;33,35;100;0;0;1,666667;180;7;1;19;PAUWELS
  WHHO275TRXSGT2 Tr2;C;Type_WHHO_SGT2 (275/33kV);547;3;120;50;275;33;24,2;754;24,2;0,6283;YN;D;0;0,178;85,2;100;0;0;1,666667;180;7;1;19;BRUCE PEEBLES
  2966;C;Type_FALL_SGT1 (400/33kV);548;3;120;50;400;33;20;369,1871;18,65;0,177;YN;D;0;0;0;100;0;0;1,3333;0;0;-9;15;
  2967;C;Type_FALL_SGT2 (400/33kV);548;3;120;50;400;33;20;369,1871;18,65;0,177;YN;D;0;0;0;100;0;0;1,3333;0;0;-9;15;
  2968;C;Type_DUNB_VIRD0G_1;549;3;40;50;33;11;11,99844;180;10,20992;0,45;D;YN;0;0;0;100;0;0;-1,25;0;9;1;17;Winder Power
  2969;C;Type_TORN_GENT1;549;3;801;50;432;23,5;15,5;1290;15,2;0,161;YN;D;0;0;0;100;0;0;1,11;180;3;1;19;
  2970;C;Type_TORN_GENT2;549;3;801;50;432;23,5;15,5;1290;15,2;0,161;YN;D;0;0;0;100;0;0;1,11;180;3;1;19;
  INWI132TRXT1 3P;C;Type_INWI_GRIDT1 (132/25kV 3P);550;3;10;50;132;25;5,501;9,17;5,501;0,0917;D;D;0;0;0;100;0;1;2,5;0;3;1;5;NITRAN TRANSFORMER
  INWI132TRXT2 3P;C;Type_INWI_GRIDT2 (132/25kV 3P);550;3;10;50;132;25;5,501;9,17;5,501;0,0917;D;D;0;0;0;100;0;1;2,5;0;3;1;5;NITRAN TRANSFORMER
  MARM132TRXT1 3P;C;Type_MARM_GRIDT1 (132/25kV 3P);550;3;10;50;132;25;5,602;9,33;5,602;0,0933;D;D;0;0;0;100;0;1;2,5;0;3;1;5;NITRAN TRANSFORMER
  MARM132TRXT2 3P;C;Type_MARM_GRIDT2 (132/25kV 3P);550;3;10;50;132;25;5,602;9,33;5,602;0,0933;D;D;0;0;0;100;0;1;2,5;0;3;1;5;NITRAN TRANSFORMER
  POOB25TRXSGT1B 3P;C;Type_POOB_SGT1B (275/25kV 3P);550;3;18;50;275;25;6;18,01;6;0,1001;D;D;0;0;0;100;0;1;2,5;0;3;1;5;HAWKER SIDDLEY
  POOB25TRXSGT2B 3P;C;Type_POOB_SGT2B (275/25kV 3P);550;3;18;50;275;25;6;18,01;6;0,1001;D;D;0;0;0;100;0;1;2,5;0;3;1;5;HAWKER SIDDLEY
  2971;C;Type_NNG_SGT (220/66kV);551;3;230;50;220;66;12;650;11;0,260215;YN;D;0;0,0507;70;100;0;0;1,666667;180;13;1;19;
  2972;C;Type_DUNE3S-_KEIH0G;552;3;5;50;33;0,69;6;14,98129;6;0,299625;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
  2973;C;Type_POGB3_POGB0G;552;3;10,1;50;33;0,69;6;30,2622;6;0,299625;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
  2974;C;Vestas V52 WTGT (850kW);552;3;1;50;33;0,69;8,35;8,77;7,939;0,877;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
  2975;C;ttrf_AIKE3-_AIKE0G_1;552;3;50,24;50;33;1;8,805;0,77;8,365;0,11;D;Y;0;0,33;70,4;100;0;0;2,5;0;0;-2;2;
  2976;C;ttrf_AIKE3A_AIKE0A_1;552;3;75,4;50;33;0,69;6,003149;406,98;5,402834;0,567;D;YN;0;0;0;100;0;0;2,5;0;0;-2;2;
  2977;C;ttrf_AIKE3B_AIKE0B_1;552;3;90,3;50;33;0,69;6,00737;358,0977;6,00737;0,299853;D;Y;0;0;0;100;0;0;2,5;0;0;-2;2;
  2978;C;ttrf_BOWB31_BOWB0A_1;552;3;17,46;50;32,7139;0,69;6,00745;52,3735;3;0;D;YN;0;0;0;100;0;0;2,5;0;0;-2;3;
  2979;C;ttrf_BOWB32_BOWB0B_1;552;3;17,46;50;32,7139;0,69;6,00745;52,3735;3;0;D;YN;0;0;0;100;0;0;2,5;0;0;-2;3;
  2980;C;ttrf_CRYR3-_CRYR0G_1;552;3;65;50;33;0,66;6,00763;194,773;6,00763;0,29965;D;Y;0;0;0;100;0;0;2,5;0;0;-2;3;
  2981;C;ttrf_CRYR32_CRYR01_TEC increase;552;3;116,7;50;32,7868;0,69;6,0319;723,5341;5,4;0,555044;D;YN;0;0;0;100;0;0;2,5;0;0;-2;3;
  2982;C;ttrf_FALL3A_FALL0A_1;552;3;75,36;50;33;0,69;8,027909;504,0228;7,723401;0,601938;D;Y;0;0;0;100;0;0;2,5;0;0;-2;3;
  2983;C;ttrf_LOPA3-_LOPA0G_1;552;3;42;50;32,6156;0,69;6,00761;125,95;6,00761;0,29988;D;Y;0;0;0;100;0;0;2,5;0;0;-2;3;
  2984;C;ttrf_TODD3-_TODD0G_1;552;3;39,78;50;32,6921;0,69;6,00751;119,317;6,00751;0,299941;D;Y;0;0;0;100;0;0;2,5;0;0;-2;3;


$$TypTr3;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);strn3_h(r);strn3_m(r);strn3_l(r);utrn3_h(r);utrn3_m(r);utrn3_l(r);uktr3_h(r);uktr3_m(r);uktr3_l(r);pcut3_h(r);pcut3_m(r);pcut3_l(r);uk0hm(r);uk0ml(r);uk0hl(r);ur0hm(r);ur0ml(r);ur0hl(r);tr3cn_h(a:4);tr3cn_m(a:4);tr3cn_l(a:4);nt3ag_h(r);nt3ag_m(r);nt3ag_l(r);curm3(r);pfe(r);du3tp_h(r);ph3tr_h(r);n3tp0_h(i);n3tmn_h(i);n3tmx_h(i);du3tp_m(r);ph3tr_m(r);n3tp0_m(i);n3tmn_m(i);n3tmx_m(i);du3tp_l(r);ph3tr_l(r);n3tp0_l(i);n3tmn_l(i);n3tmx_l(i);itapos(i);i3loc(i)
  2985;C;Type_SMEA_SGT1 (275/132kV);554;240;240;60;275;132;33;20,94;5,15;11,39;732,18;115,32;130,66;28,81;6,59;11,92;0,3542;0,0885;0,2656;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  2986;C;ttr3_SHRU2Q_SHRU3AB (TC 2024);547;120;60;60;275;33;33;17,14;28,76;17,28;192,6;368,3;193,7;9,63;0,0001;9,63;0,192561;1,9996e-06;0,192561;YN;D;D;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  2987;C;Type_CRYR_SGT1 (1);555;240;240;60;400;132,57;33;24,12;3,64;10,8;861,68;83,37;96,21;22,44225;3,6295;9,78975;0,353;0,138;0,158;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  2988;C;Type_CRYR_SGT2 (400/132kV);555;240;240;60;400;132,57;33;23,63;4,4;10,86;700,7868;71,38314;77,40009;21,31314;4,253436;9,758709;0,675077;0,138917;0,390444;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  ECCL400TRXSGT1 Tr3;C;Type_ECCL_SGT1 (400/132kV);555;240;240;60;400;132,94;33;23,51;3,73;9,84;635,1;65,7;71,5;20,36;3,52;8,24;0,2646;0,1096;0,1192;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  ECCL400TRXSGT2 Tr3;C;Type_ECCL_SGT2 (400/132kV);555;240;240;60;400;132,94;33;23,51;3,73;9,84;635,1;65,7;71,5;20,36;3,52;8,24;0,2646;0,1096;0,1192;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  TORN400TRXSGT1 Tr3;C;Type_TORN_SGT1 (400/132kV);555;240;240;60;400;132,94;33;19,4;7,28;12,13;972,5;60,8;182,3;16,21;5,79;9,25;0,4052;0,1013;0,3039;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  TORN400TRXSGT2 Tr3;C;Type_TORN_SGT2 (400/132kV);555;240;240;60;400;132,94;33;19,3;7,24;12,06;964;60,3;180,8;16,21;5,79;9,25;0,4017;0,1004;0,3013;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  COCK400TRXSGT3 Tr3;C;Type_COCK_SGT3 (400/275kV);556;1000;1000;60;400;275;33;16,48;5,94;7,22;1349,9;74,7;67,1;16,88;6,04;7,35;0,135;0,1245;0,1118;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  COCK400TRXSGT4 Tr3;C;Type_COCK_SGT4 (400/275kV);556;1000;1000;60;400;275;33;16;5,94;7,22;1300;80;80;16,88;6,04;7,35;0,13;0,1333;0,1333;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  2989;C;Type_NNG4-_NNGA2-;556;260;260;170;400;220;33;11,3;13,5;22;550;800;600;11,3;13,5;22;0,211538;0,470588;0,352941;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
  SMEA400TRXSGT2 Tr3;C;Type_SMEA_SGT2 (400/275kV);556;1000;1000;60;400;275;33;16,64;6,02;7,37;1337,2;74,4;70,7;16,88;6,04;7,35;0,1337;0,124;0,1178;YN;YN;D;0;0;11;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
