<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:eu="http://iec.ch/TC57/CIM100-European#">
  <md:FullModel rdf:about="urn:uuid:1bb8bdb2-2bad-4576-8255-7c14498b6cb6">
    <md:Model.created>2021-04-21T17:39:07Z</md:Model.created>
    <md:Model.scenarioTime>2021-04-21T17:30:00Z</md:Model.scenarioTime>
    <md:Model.description>CGMES Conformity Assessment Test Configuration. The Test Configuration is owned by ENTSO-E and is provided by ENTSO-E “as it is”. To the fullest extent permitted by law, ENTSO-E shall not be liable for any damages of any kind arising out of the use of the model (including any of its subsequent modifications). ENTSO-E neither warrants, nor represents that the use of the model will not infringe the rights of third parties. Any use of the model shall include a reference to ENTSO-E. ENTSO-E web site is the only official source of information related to the model.</md:Model.description>
    <md:Model.modelingAuthoritySet>http://conformity.eu/Planning/CGMES</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://iec.ch/TC57/ns/CIM/CoreEquipment-EU/3.0</md:Model.profile>
    <md:Model.version>1</md:Model.version>
    <md:Model.DependentOn rdf:resource="urn:uuid:2399cbd0-9a39-11e0-aa80-0800200c9a66" />
    <md:Model.profile>http://iec.ch/TC57/ns/CIM/ShortCircuit-EU/3.0</md:Model.profile>
  </md:FullModel>
  <cim:LoadArea rdf:ID="_9932a66e-7e94-4412-895e-ee8771080f44">
    <cim:IdentifiedObject.name>GB LoadArea</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>9932a66e-7e94-4412-895e-ee8771080f44</cim:IdentifiedObject.mRID>
  </cim:LoadArea>
  <cim:SubLoadArea rdf:ID="_417cbefd-5fad-4af9-a914-03f37766861b">
    <cim:IdentifiedObject.name>Middle SubLoadArea</cim:IdentifiedObject.name>
    <cim:SubLoadArea.LoadArea rdf:resource="#_9932a66e-7e94-4412-895e-ee8771080f44" />
    <cim:IdentifiedObject.mRID>417cbefd-5fad-4af9-a914-03f37766861b</cim:IdentifiedObject.mRID>
  </cim:SubLoadArea>
  <cim:GeographicalRegion rdf:ID="_0472f5a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GB</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>0472f5a6-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:GeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_0472a781-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Middle</cim:IdentifiedObject.name>
    <cim:SubGeographicalRegion.Region rdf:resource="#_0472f5a6-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0472a781-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:SubGeographicalRegion>
  <cim:Substation rdf:ID="_045de701-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Needlehole</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045de701-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046030f9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Winterfell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046030f9-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047a6fb6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Waymoot</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047a6fb6-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04887979-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>The Wall</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04887979-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04773b6b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fornost Erain</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04773b6b-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047a48a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogsmeade</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047a48a3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04542302-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gringotts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04542302-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04703680-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Brithombar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04703680-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Upbourn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0488eea9-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046cdb28-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pelargir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046cdb28-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04865696-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Scary</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04865696-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04795e41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Havens of the Falas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04795e41-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04553470-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Haysend</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04553470-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047cb9a6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lannisport</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047cb9a6-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0455a9aa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hobbiton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0455a9aa-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0478c205-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0478c205-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea87-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Goblin Town</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0452ea87-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b149-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nindamos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0480b149-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_048badc8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>White Harbor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>048badc8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045e8345-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nobottle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045e8345-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047fedfa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Mithlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047fedfa-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046dec9b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Aldburg</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046dec9b-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0452c37a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Formenos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0452c37a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046f4c23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Barad-dûr</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046f4c23-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047120e4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bywater</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047120e4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_044e56a1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crickhollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>044e56a1-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0472f5a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dale</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0472f5a8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046fe861-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Bree</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046fe861-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0463da79-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rohan</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0463da79-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047e404a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Anor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047e404a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047edc88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Ithil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047edc88-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_044c0cba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Calembel</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>044c0cba-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Alqualondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046eafe3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2c6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Armenelos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0449c2c6-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0474f171-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erebor</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0474f171-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0460f447-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Pincup</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0460f447-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045dbff3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nargothrond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045dbff3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04499bb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Annúminas</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04499bb4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04675ce0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stormlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04675ce0-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046eafe6-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Andúnië</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046eafe6-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_048481d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Riverlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>048481d3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e439-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Casterly Rock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0471e439-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04765106-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Esgaroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04765106-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed45-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Forlond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0476ed45-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Michel Delving</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045ab2b7-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Oldtown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045fe2d1-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04731cb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Diagon Alley</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04731cb4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04828600-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ost-in-Edhil</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04828600-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04745531-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edhellond</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04745531-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0474a35b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ephel Brandir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0474a35b-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045ab2b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Menegroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045ab2b4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045ef876-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nogrod</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045ef876-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tuckborough</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0488eea4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04642898-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rómenna</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04642898-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_044f19f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dunharrow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>044f19f8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0466e7ba-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Standelf</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0466e7ba-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0452ea86-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Frogmorton</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0452ea86-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0453fbf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Grey Havens</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0453fbf4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0476510a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ethring</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0476510a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04631727-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rivendell</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04631727-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0467ab01-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tharbad</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0467ab01-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0450c7a8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Erech</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0450c7a8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045386c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Kings Landing</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045386c0-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046f7334-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Beauxbatons</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046f7334-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04825ef5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Osgiliath</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04825ef5-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0471e435-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Carn Dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0471e435-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047ce0b8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Linhir</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047ce0b8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ondosto</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045fe2da-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04631725-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Qarth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04631725-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04819ba1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Nurmengard</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04819ba1-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04784cda-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gulltown</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04784cda-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047391e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Durmstrang</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047391e8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046ab849-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Valmar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046ab849-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045bc420-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Morgul</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045bc420-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047343c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dol Amroth</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047343c0-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047c929a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Godrics Hollow</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047c929a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0456bb19-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Khazad-dûm</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0456bb19-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046b2d72-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Hogwarts</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046b2d72-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04719613-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Caras Galadhon</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04719613-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04595327-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lond Daer Enedh</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04595327-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04669999-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Staddle</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04669999-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046c17d5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Westerlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046c17d5-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047d2ed1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Lorien</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047d2ed1-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04745536-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eglarest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04745536-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04745534-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Edoras</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04745534-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0453add1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Gondolin</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0453add1-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0486a4b7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>St Mungos</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0486a4b7-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0476ed41-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Fangorn Forest</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0476ed41-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0488eea8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Umbar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0488eea8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0449c2ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Avallonë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0449c2ca-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0468bc71-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vale of Arryn</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0468bc71-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_044ca8f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Combe</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>044ca8f4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0467f928-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Tirion</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0467f928-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_044e7db2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Crownlands</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>044e7db2-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046b0666-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Vinyamar</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046b0666-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0480b143-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Newbury</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0480b143-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04500458-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Eldalondë</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04500458-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045beb3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Minas Tirith</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045beb3a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04670ec0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Stock</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04670ec0-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_046f2515-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Azkaban</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>046f2515-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_047343ca-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Dorne</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>047343ca-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_045fe2d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Ollivanders</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>045fe2d2-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_04640189-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Rushey</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04640189-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_0478e914-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Harrenhal</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0478e914-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:Substation rdf:ID="_044aad21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>Belegost</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_0472a781-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>044aad21-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:Substation>
  <cim:VoltageLevel rdf:ID="_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f">
    <cim:IdentifiedObject.name>VL_33_Needlehole</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045de701-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
    <cim:IdentifiedObject.mRID>f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_02eeb807-5963-48dd-b465-76e410425120">
    <cim:IdentifiedObject.name>Bus-686666502</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>02eeb807-5963-48dd-b465-76e410425120</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b02f3ea0-36ef-4a85-8626-092d2e4490a5">
    <cim:IdentifiedObject.name>Bus-356722549</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>b02f3ea0-36ef-4a85-8626-092d2e4490a5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_06eeab1b-9cad-4112-a687-29163c2b8c96">
    <cim:IdentifiedObject.name>Bus-1580559117</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>06eeab1b-9cad-4112-a687-29163c2b8c96</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bcccda9d-78cc-4970-b4aa-55aa42bf2b1e">
    <cim:IdentifiedObject.name>Bus-1134795176</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>bcccda9d-78cc-4970-b4aa-55aa42bf2b1e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4def1467-9454-4399-b240-2e1ba9efa623">
    <cim:IdentifiedObject.name>Bus-1401591009</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>4def1467-9454-4399-b240-2e1ba9efa623</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c22267a4-d61f-41cd-af99-34ffbf8c0a9b">
    <cim:IdentifiedObject.name>Bus-356393882</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>c22267a4-d61f-41cd-af99-34ffbf8c0a9b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_988baee9-2367-4936-8abf-4f7ac2b58471">
    <cim:IdentifiedObject.name>Bus-356722567</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>988baee9-2367-4936-8abf-4f7ac2b58471</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_83bedcef-fa20-4aa2-852a-e8d3747e005b">
    <cim:IdentifiedObject.name>Bus-1150881858</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>83bedcef-fa20-4aa2-852a-e8d3747e005b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c62a4106-041e-4ab5-a6e1-1235f13d3ef3">
    <cim:IdentifiedObject.name>Bus-1025750665</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>c62a4106-041e-4ab5-a6e1-1235f13d3ef3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7877f458-bb82-46aa-abf1-df5661105645">
    <cim:IdentifiedObject.name>Bus-1823915175</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>7877f458-bb82-46aa-abf1-df5661105645</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4a33d5ab-f879-45ea-bca5-f57b9f48e06b">
    <cim:IdentifiedObject.name>Bus-1560536772</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>4a33d5ab-f879-45ea-bca5-f57b9f48e06b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_e1b33fc9-85ea-40a2-a2d7-6a5d572e27b4">
    <cim:IdentifiedObject.name>Bus-1407853999</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>e1b33fc9-85ea-40a2-a2d7-6a5d572e27b4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_04808a33-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045de701-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04808a33-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_57267dc9-0594-497f-b66c-cb80ef416ac9">
    <cim:IdentifiedObject.name>Bus-1836702738</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>57267dc9-0594-497f-b66c-cb80ef416ac9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_833f253d-2011-4300-aad3-65da3dd45d29">
    <cim:IdentifiedObject.name>Bus-287432965</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>833f253d-2011-4300-aad3-65da3dd45d29</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ea07a725-de41-4555-9dfd-7c8b08f6fec2">
    <cim:IdentifiedObject.name>Bus-2049137522</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>ea07a725-de41-4555-9dfd-7c8b08f6fec2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_695f336a-b31a-487a-a305-44215b53d2db">
    <cim:IdentifiedObject.name>Bus-2001273374</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>695f336a-b31a-487a-a305-44215b53d2db</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_14ca2e40-c2e6-43f4-b193-35024d7d4f21">
    <cim:IdentifiedObject.name>Bus-42322623</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>14ca2e40-c2e6-43f4-b193-35024d7d4f21</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0e065b9f-f9fc-4c2f-acd5-b3029d12bb54">
    <cim:IdentifiedObject.name>Bus-67261215</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>0e065b9f-f9fc-4c2f-acd5-b3029d12bb54</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f8c21a3c-9fd7-438e-90f4-dbb144a918c2">
    <cim:IdentifiedObject.name>Bus-1751080104</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>f8c21a3c-9fd7-438e-90f4-dbb144a918c2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4c722a70-40f0-4160-b7c8-6e20e0487e67">
    <cim:IdentifiedObject.name>Bus-419385055</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>4c722a70-40f0-4160-b7c8-6e20e0487e67</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_fe31212a-9d50-461d-8c35-4b5cbaccceca">
    <cim:IdentifiedObject.name>Bus-1678975551</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>fe31212a-9d50-461d-8c35-4b5cbaccceca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_135c0a1a-383b-469f-906b-cb9b25108bb6">
    <cim:IdentifiedObject.name>Bus-1575414398</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>135c0a1a-383b-469f-906b-cb9b25108bb6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_1ee13419-5321-4297-bf2f-9e263de4f186">
    <cim:IdentifiedObject.name>Bus-1663005761</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>1ee13419-5321-4297-bf2f-9e263de4f186</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a255959e-8cdf-4013-a81e-18d5fed41df0">
    <cim:IdentifiedObject.name>Bus-1738010124</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>a255959e-8cdf-4013-a81e-18d5fed41df0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_309c4e70-6540-40f0-b76f-45d4dca1caed">
    <cim:IdentifiedObject.name>Bus-516795565</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>309c4e70-6540-40f0-b76f-45d4dca1caed</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7856c510-7012-43ea-8f93-3880e1296652">
    <cim:IdentifiedObject.name>Bus-380387728</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>7856c510-7012-43ea-8f93-3880e1296652</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_aa32ee34-b5ce-4f53-bebf-3fead07a3088">
    <cim:IdentifiedObject.name>Bus-988900482</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>aa32ee34-b5ce-4f53-bebf-3fead07a3088</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_045f4b21-44bf-4d5d-afff-ade7683ea4e8">
    <cim:IdentifiedObject.name>Bus-988979815</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>045f4b21-44bf-4d5d-afff-ade7683ea4e8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7999a36c-256c-454e-b9b2-c7f808474a4f">
    <cim:IdentifiedObject.name>Bus-451549407</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>7999a36c-256c-454e-b9b2-c7f808474a4f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_a2ac3d84-c048-4c7f-b04a-e001e9579857">
    <cim:IdentifiedObject.name>Bus-356391472</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>a2ac3d84-c048-4c7f-b04a-e001e9579857</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_632a2f93-db69-43e5-aff8-91b703c4e98c">
    <cim:IdentifiedObject.name>Bus-430283358</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>632a2f93-db69-43e5-aff8-91b703c4e98c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5b7ab103-6cd5-45d1-bc15-78542630ef01">
    <cim:IdentifiedObject.name>Bus-1259007411</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>5b7ab103-6cd5-45d1-bc15-78542630ef01</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_75169d9b-376f-477f-a763-2080d3541c6c">
    <cim:IdentifiedObject.name>Bus-1638460818</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>75169d9b-376f-477f-a763-2080d3541c6c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_54991e01-d918-4cc8-9ecb-8251605f97c6">
    <cim:IdentifiedObject.name>Bus-155464309</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>54991e01-d918-4cc8-9ecb-8251605f97c6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_02780b43-8c3f-4933-9038-a0e1f033ea97">
    <cim:IdentifiedObject.name>Bus-1143281703</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>02780b43-8c3f-4933-9038-a0e1f033ea97</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_d74894f7-fe19-4632-a2e5-9fa1210868cc">
    <cim:IdentifiedObject.name>Bus-914710842</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>d74894f7-fe19-4632-a2e5-9fa1210868cc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_09f1c9d4-02e1-4b5f-b716-36a69c614835">
    <cim:IdentifiedObject.name>Bus-1827743197</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>09f1c9d4-02e1-4b5f-b716-36a69c614835</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_88fcfede-df67-4ac5-99cb-66ff2aea8703">
    <cim:IdentifiedObject.name>Bus-1807358982</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>88fcfede-df67-4ac5-99cb-66ff2aea8703</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8ebf1696-b743-4043-b4cf-4775c3ede795">
    <cim:IdentifiedObject.name>Bus-310997937</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>8ebf1696-b743-4043-b4cf-4775c3ede795</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4855cd7d-9894-4a8d-b2d5-3ae3481680bb">
    <cim:IdentifiedObject.name>Bus-173957233</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>4855cd7d-9894-4a8d-b2d5-3ae3481680bb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f89cc37d-a3ab-462f-a646-287b973e3bab">
    <cim:IdentifiedObject.name>Bus-356394335</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>f89cc37d-a3ab-462f-a646-287b973e3bab</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8853d8aa-14bb-4042-980e-189c6db59299">
    <cim:IdentifiedObject.name>Bus-335673470</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>8853d8aa-14bb-4042-980e-189c6db59299</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_72f28d91-b351-485f-9278-d0d1e87e9120">
    <cim:IdentifiedObject.name>Bus-241411481</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>72f28d91-b351-485f-9278-d0d1e87e9120</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7d3071c8-b8c6-41e0-a848-693e680c69fa">
    <cim:IdentifiedObject.name>Bus-1279966803</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>7d3071c8-b8c6-41e0-a848-693e680c69fa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_b0396e46-ed89-4858-9085-631a0a710825">
    <cim:IdentifiedObject.name>Bus-579070256</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>b0396e46-ed89-4858-9085-631a0a710825</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8a5786d5-3c7f-4849-aeed-8f16037f6833">
    <cim:IdentifiedObject.name>Bus-2075420567</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>8a5786d5-3c7f-4849-aeed-8f16037f6833</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_bcde76ac-4d5e-43cd-b260-89f89fba2ea6">
    <cim:IdentifiedObject.name>Bus-130800234</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>bcde76ac-4d5e-43cd-b260-89f89fba2ea6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8a506674-e60f-47c5-aa16-0881319e8c68">
    <cim:IdentifiedObject.name>Bus-711796404</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>8a506674-e60f-47c5-aa16-0881319e8c68</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f4fd8ad8-4d65-46e6-b754-4f0f9eefd7b7">
    <cim:IdentifiedObject.name>Bus-206165166</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>f4fd8ad8-4d65-46e6-b754-4f0f9eefd7b7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f6cc250d-cf84-42aa-9141-eac5ba7516f2">
    <cim:IdentifiedObject.name>Bus-1013464159</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>f6cc250d-cf84-42aa-9141-eac5ba7516f2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c2d82077-4bdd-4d9e-a6ad-24021065eea0">
    <cim:IdentifiedObject.name>Bus-463057787</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>c2d82077-4bdd-4d9e-a6ad-24021065eea0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9f6ede6e-e5b0-4fa0-92a9-4c5bc0c44773">
    <cim:IdentifiedObject.name>Bus-675230371</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>9f6ede6e-e5b0-4fa0-92a9-4c5bc0c44773</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_52dd8476-98e1-4752-807f-289e250f0bda">
    <cim:IdentifiedObject.name>Bus-1616795676</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>52dd8476-98e1-4752-807f-289e250f0bda</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_800539c8-02f7-45fc-88d8-ef20bc13b5ce">
    <cim:IdentifiedObject.name>Bus-175798813</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>800539c8-02f7-45fc-88d8-ef20bc13b5ce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_462e8025-50f5-43ea-afe8-d5570d3a4279">
    <cim:IdentifiedObject.name>Bus-356722561</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>462e8025-50f5-43ea-afe8-d5570d3a4279</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_38ad2f15-cf61-43f5-83c2-fbd3fcde2c84">
    <cim:IdentifiedObject.name>Bus-356392442</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>38ad2f15-cf61-43f5-83c2-fbd3fcde2c84</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9501b49f-fcd7-422d-864e-3c948086f2a9">
    <cim:IdentifiedObject.name>Bus-356391901</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>9501b49f-fcd7-422d-864e-3c948086f2a9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_746523c0-9180-41ca-af1c-10e2f83a24a1">
    <cim:IdentifiedObject.name>Bus-899649563</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>746523c0-9180-41ca-af1c-10e2f83a24a1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_047d07c3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453fbf4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047d07c3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_f8084e45-f8a8-409c-80db-4771c4fd5a37">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE577</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f8084e45-f8a8-409c-80db-4771c4fd5a37</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_2c3418cb-d027-4bb9-b7d4-ce6d17d94958">
    <cim:IdentifiedObject.name>BUSBAR87</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2c3418cb-d027-4bb9-b7d4-ce6d17d94958</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b1b2e716-bec5-4bbe-9c8f-b3713f4f8044">
    <cim:IdentifiedObject.name>90-91_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2c3418cb-d027-4bb9-b7d4-ce6d17d94958" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f8084e45-f8a8-409c-80db-4771c4fd5a37" />
    <cim:IdentifiedObject.mRID>b1b2e716-bec5-4bbe-9c8f-b3713f4f8044</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0c520cb7-a672-49a8-8f99-8fad6cd823b6">
    <cim:IdentifiedObject.name>Bus-869889716</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>0c520cb7-a672-49a8-8f99-8fad6cd823b6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c4bac65d-f087-4f62-8648-2b7463a3ca25">
    <cim:IdentifiedObject.name>Bus-1597095645</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>c4bac65d-f087-4f62-8648-2b7463a3ca25</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_be53ab83-e4ce-48cb-a171-7bb5a9056f07">
    <cim:IdentifiedObject.name>Bus-974550276</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>be53ab83-e4ce-48cb-a171-7bb5a9056f07</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_7a73f292-d115-4cb1-bc0e-67dc26a47a94">
    <cim:IdentifiedObject.name>Bus-356393826</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>7a73f292-d115-4cb1-bc0e-67dc26a47a94</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_22da2639-4091-4058-96ec-1528695e3a5f">
    <cim:IdentifiedObject.name>Bus-791842263</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>22da2639-4091-4058-96ec-1528695e3a5f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f290eca7-fb78-4b03-b993-308257c3b5cf">
    <cim:IdentifiedObject.name>Bus-1280644515</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>f290eca7-fb78-4b03-b993-308257c3b5cf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_64bc560a-ba5e-44ff-9957-dfa81839bda9">
    <cim:IdentifiedObject.name>Bus-737786061</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>64bc560a-ba5e-44ff-9957-dfa81839bda9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ce19b65c-7328-4721-a5be-94a5fda763a6">
    <cim:IdentifiedObject.name>Bus-356392448</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>ce19b65c-7328-4721-a5be-94a5fda763a6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f9a8a909-72c6-49c3-bc55-cfe9086dcb3d">
    <cim:IdentifiedObject.name>Bus-994770748</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f9a8a909-72c6-49c3-bc55-cfe9086dcb3d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_27d53b44-e2bd-4f62-a586-0aa9eacffe56">
    <cim:IdentifiedObject.name>Bus-32754615</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>27d53b44-e2bd-4f62-a586-0aa9eacffe56</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_91a5838e-a12f-4043-b3b7-d1ae986d233c">
    <cim:IdentifiedObject.name>Bus-1959159080</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>91a5838e-a12f-4043-b3b7-d1ae986d233c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5f5dab7c-f536-4a96-887f-b80dc975a82e">
    <cim:IdentifiedObject.name>Bus-2073650587</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>5f5dab7c-f536-4a96-887f-b80dc975a82e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_acb94f12-f295-43a9-b23a-d1c2fe45788f">
    <cim:IdentifiedObject.name>Bus-1500867224</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>acb94f12-f295-43a9-b23a-d1c2fe45788f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_06bb4899-9833-48c4-928f-d28c64e0073c">
    <cim:IdentifiedObject.name>Bus-131605226</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>06bb4899-9833-48c4-928f-d28c64e0073c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3c1fe47e-214b-45a2-8240-8f0880b5eaee">
    <cim:IdentifiedObject.name>Bus-886597915</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>3c1fe47e-214b-45a2-8240-8f0880b5eaee</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_be1a7018-59b6-40a9-b502-42b981c04a6a">
    <cim:IdentifiedObject.name>Bus-1160977357</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7fbb5e0-d8af-4c6f-a34f-a0f16ea1942f" />
    <cim:IdentifiedObject.mRID>be1a7018-59b6-40a9-b502-42b981c04a6a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9abe3867-7cdf-478f-8c22-7ecdb68788c9">
    <cim:IdentifiedObject.name>BAY_24-72_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9abe3867-7cdf-478f-8c22-7ecdb68788c9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048c22fa-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea86-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048c22fa-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a35dd947-2e18-409f-9145-4f638e66768e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE27</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9abe3867-7cdf-478f-8c22-7ecdb68788c9" />
    <cim:IdentifiedObject.mRID>a35dd947-2e18-409f-9145-4f638e66768e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3">
    <cim:IdentifiedObject.name>BAY_24-72_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b55b7ebf-1280-4cdd-9c4c-42f04d1227a3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048433b5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047e404a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048433b5-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_01bea3e9-cd8b-4aa7-bb56-7d9f58340cb2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE31</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b55b7ebf-1280-4cdd-9c4c-42f04d1227a3" />
    <cim:IdentifiedObject.mRID>01bea3e9-cd8b-4aa7-bb56-7d9f58340cb2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_06c07336-cce9-4730-8b41-3638ca5910e3">
    <cim:IdentifiedObject.name>BAY_2-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>06c07336-cce9-4730-8b41-3638ca5910e3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04479fe2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b2d72-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04479fe2-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b926f949-0bca-4ada-81ed-e0b951e84039">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE16</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_06c07336-cce9-4730-8b41-3638ca5910e3" />
    <cim:IdentifiedObject.mRID>b926f949-0bca-4ada-81ed-e0b951e84039</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c95fd26c-7855-4674-8a14-aa7d1369e9dd">
    <cim:IdentifiedObject.name>BAY_17-18_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c95fd26c-7855-4674-8a14-aa7d1369e9dd</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04689563-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ESG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04765106-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04689563-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bbc12903-6063-47c1-9dba-441d5849f64d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE39</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c95fd26c-7855-4674-8a14-aa7d1369e9dd" />
    <cim:IdentifiedObject.mRID>bbc12903-6063-47c1-9dba-441d5849f64d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c58b8eda-9ac8-4965-9c75-53e11785ad07">
    <cim:IdentifiedObject.name>BAY_49-50_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c58b8eda-9ac8-4965-9c75-53e11785ad07</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0457f394-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RÓM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04642898-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0457f394-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_8c5625b8-424b-412e-bbc5-705e1f8f43a9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE50</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c58b8eda-9ac8-4965-9c75-53e11785ad07" />
    <cim:IdentifiedObject.mRID>8c5625b8-424b-412e-bbc5-705e1f8f43a9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ceee132b-e9e3-4590-b4a4-9d3b3f8512bf">
    <cim:IdentifiedObject.name>BAY_49-69_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ceee132b-e9e3-4590-b4a4-9d3b3f8512bf</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0471bd23-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0471bd23-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0fdefa44-49ad-41c5-a085-a2e4d62c9ad6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE370</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ceee132b-e9e3-4590-b4a4-9d3b3f8512bf" />
    <cim:IdentifiedObject.mRID>0fdefa44-49ad-41c5-a085-a2e4d62c9ad6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dc1b66a6-210e-498c-b155-cf3b1090ea08">
    <cim:IdentifiedObject.name>BAY_45-46_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>dc1b66a6-210e-498c-b155-cf3b1090ea08</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045d23b4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04795e41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>045d23b4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_5bcd38f6-970c-4d90-8794-4fb8866a0b13">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE735</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc1b66a6-210e-498c-b155-cf3b1090ea08" />
    <cim:IdentifiedObject.mRID>5bcd38f6-970c-4d90-8794-4fb8866a0b13</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4d547e12-a211-46ff-99b6-13e3e091f9cb">
    <cim:IdentifiedObject.name>BAY_17-18_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4d547e12-a211-46ff-99b6-13e3e091f9cb</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047bcf46-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047bcf46-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b6c550df-6efa-4d84-b5fc-55944c2d3d7b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE35</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4d547e12-a211-46ff-99b6-13e3e091f9cb" />
    <cim:IdentifiedObject.mRID>b6c550df-6efa-4d84-b5fc-55944c2d3d7b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_80fd16c4-fd50-41aa-9a6b-19490e335fd9">
    <cim:IdentifiedObject.name>BAY_1-2_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>80fd16c4-fd50-41aa-9a6b-19490e335fd9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0488c79a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WHI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048badc8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0488c79a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ba9b7b0a-15ec-401f-945a-825f81df98b7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE638</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80fd16c4-fd50-41aa-9a6b-19490e335fd9" />
    <cim:IdentifiedObject.mRID>ba9b7b0a-15ec-401f-945a-825f81df98b7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_52bcbc5b-c358-4f08-ac63-b744a5c9ca67">
    <cim:IdentifiedObject.name>BAY_1-3_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0488c79a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>52bcbc5b-c358-4f08-ac63-b744a5c9ca67</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_de5375f0-e1e4-45ac-a558-53635028cebd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE58</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_52bcbc5b-c358-4f08-ac63-b744a5c9ca67" />
    <cim:IdentifiedObject.mRID>de5375f0-e1e4-45ac-a558-53635028cebd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_80e42778-8c07-4704-9c7a-83647dac7251">
    <cim:IdentifiedObject.name>BAY_32-114_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>80e42778-8c07-4704-9c7a-83647dac7251</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047b3309-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0450c7a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047b3309-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1bebc4b3-07d4-459a-a0d5-d7c139a208ec">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE19</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80e42778-8c07-4704-9c7a-83647dac7251" />
    <cim:IdentifiedObject.mRID>1bebc4b3-07d4-459a-a0d5-d7c139a208ec</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1">
    <cim:IdentifiedObject.name>BAY_17-113_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8cadbba0-cc21-4a64-bcc5-05da33f3d1b1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04662460-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04662460-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_062f3c7b-b2d7-4825-8ac9-f1eee901fe73">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE46</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8cadbba0-cc21-4a64-bcc5-05da33f3d1b1" />
    <cim:IdentifiedObject.mRID>062f3c7b-b2d7-4825-8ac9-f1eee901fe73</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7cfe47f5-d945-47c8-8035-e0cd4bd1848c">
    <cim:IdentifiedObject.name>BAY_49-69_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7cfe47f5-d945-47c8-8035-e0cd4bd1848c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f6e31194-43bf-4efb-8fde-177592925bb5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE367</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7cfe47f5-d945-47c8-8035-e0cd4bd1848c" />
    <cim:IdentifiedObject.mRID>f6e31194-43bf-4efb-8fde-177592925bb5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8493ed06-490b-4d93-8d41-156e670fe071">
    <cim:IdentifiedObject.name>BAY_1-3_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8493ed06-490b-4d93-8d41-156e670fe071</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047eb579-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045dbff3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047eb579-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_06de3d6f-08c3-4b5c-81cd-1b4b4ef897c7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE62</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8493ed06-490b-4d93-8d41-156e670fe071" />
    <cim:IdentifiedObject.mRID>06de3d6f-08c3-4b5c-81cd-1b4b4ef897c7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9e499279-d3a1-4716-a0b7-f711c7d586b2">
    <cim:IdentifiedObject.name>BAY_45-46_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9e499279-d3a1-4716-a0b7-f711c7d586b2</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048a7544-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f7334-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048a7544-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_88f6ef9b-41e3-49f2-81bc-db0685fa2dd7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE738</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9e499279-d3a1-4716-a0b7-f711c7d586b2" />
    <cim:IdentifiedObject.mRID>88f6ef9b-41e3-49f2-81bc-db0685fa2dd7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6969025b-09d9-47d8-aee2-fd7f7f4c6d83">
    <cim:IdentifiedObject.name>BAY_17-113_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6969025b-09d9-47d8-aee2-fd7f7f4c6d83</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d764f731-34a3-4576-98f0-d131f1f5ecf6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE42</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6969025b-09d9-47d8-aee2-fd7f7f4c6d83" />
    <cim:IdentifiedObject.mRID>d764f731-34a3-4576-98f0-d131f1f5ecf6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_af3ff7b5-7dd3-4d11-821e-a67103f5df1a">
    <cim:IdentifiedObject.name>BAY_2-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>af3ff7b5-7dd3-4d11-821e-a67103f5df1a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045d4ac5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>COM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044ca8f4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>045d4ac5-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0fc04886-7a5d-4898-8e3c-c2503c4d2ab1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE12</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af3ff7b5-7dd3-4d11-821e-a67103f5df1a" />
    <cim:IdentifiedObject.mRID>0fc04886-7a5d-4898-8e3c-c2503c4d2ab1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_74e074d8-1564-43fe-a72c-7ff22670da89">
    <cim:IdentifiedObject.name>BAY_32-114_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>74e074d8-1564-43fe-a72c-7ff22670da89</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04791027-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WES132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046c17d5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04791027-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bcc0e5c7-6232-4a85-bbd9-6d0342c1f2ee">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE23</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74e074d8-1564-43fe-a72c-7ff22670da89" />
    <cim:IdentifiedObject.mRID>bcc0e5c7-6232-4a85-bbd9-6d0342c1f2ee</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_73743c5f-c09e-4524-9284-1de2384bc0af">
    <cim:IdentifiedObject.name>BAY_31-32_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>73743c5f-c09e-4524-9284-1de2384bc0af</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_23ca5dd9-7ef2-4a7e-bc29-19856ae986e1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE8</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73743c5f-c09e-4524-9284-1de2384bc0af" />
    <cim:IdentifiedObject.mRID>23ca5dd9-7ef2-4a7e-bc29-19856ae986e1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6a1f2974-6ef9-48a7-937a-8639e81c7a2a">
    <cim:IdentifiedObject.name>BAY_31-32_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6a1f2974-6ef9-48a7-937a-8639e81c7a2a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04636548-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EPH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474a35b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04636548-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_8510abce-7684-4f92-8b4e-0f483bf22e87">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE4</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a1f2974-6ef9-48a7-937a-8639e81c7a2a" />
    <cim:IdentifiedObject.mRID>8510abce-7684-4f92-8b4e-0f483bf22e87</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_66be2d3c-f1ba-4de5-b8ee-29552305fb8d">
    <cim:IdentifiedObject.name>BAY_1-2_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d4ac5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>66be2d3c-f1ba-4de5-b8ee-29552305fb8d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_77ea558b-23c4-4514-89ce-8ee308941198">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE641</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_66be2d3c-f1ba-4de5-b8ee-29552305fb8d" />
    <cim:IdentifiedObject.mRID>77ea558b-23c4-4514-89ce-8ee308941198</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6b02483d-5cfc-4c6c-b00b-6814278e622d">
    <cim:IdentifiedObject.name>BAY_49-50_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6b02483d-5cfc-4c6c-b00b-6814278e622d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044d1e26-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NEW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b143-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>044d1e26-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_3a85be40-e1a6-415f-9924-541573d8f840">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE54</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b02483d-5cfc-4c6c-b00b-6814278e622d" />
    <cim:IdentifiedObject.mRID>3a85be40-e1a6-415f-9924-541573d8f840</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_08577207-8e50-48ef-b543-865f7577f3a6">
    <cim:IdentifiedObject.name>BAY_54-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>08577207-8e50-48ef-b543-865f7577f3a6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0455a9a2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0455a9a2-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_91b91d7d-56c9-43c7-b7a3-2c5097978923">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE280</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08577207-8e50-48ef-b543-865f7577f3a6" />
    <cim:IdentifiedObject.mRID>91b91d7d-56c9-43c7-b7a3-2c5097978923</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6af1fbf7-e03b-4081-937e-6323d14d652b">
    <cim:IdentifiedObject.name>BAY_5-6_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6af1fbf7-e03b-4081-937e-6323d14d652b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044f6818-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ERB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0474f171-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>044f6818-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_e8209826-2c02-4a9c-a732-c2b29c2ec42f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE628</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6af1fbf7-e03b-4081-937e-6323d14d652b" />
    <cim:IdentifiedObject.mRID>e8209826-2c02-4a9c-a732-c2b29c2ec42f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e735c97e-e1aa-46a3-9084-77c8899ca8af">
    <cim:IdentifiedObject.name>BAY_15-17_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e735c97e-e1aa-46a3-9084-77c8899ca8af</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_388e9e47-c17f-436f-91f1-af7923ad2b02">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE357</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e735c97e-e1aa-46a3-9084-77c8899ca8af" />
    <cim:IdentifiedObject.mRID>388e9e47-c17f-436f-91f1-af7923ad2b02</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_47f5b617-65fc-49bf-9254-4ed85f29ef89">
    <cim:IdentifiedObject.name>BAY_83-85_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>47f5b617-65fc-49bf-9254-4ed85f29ef89</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04728074-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04719613-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04728074-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_76bf3aad-95ba-4eff-ad8b-6823c38bc890">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE594</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_47f5b617-65fc-49bf-9254-4ed85f29ef89" />
    <cim:IdentifiedObject.mRID>76bf3aad-95ba-4eff-ad8b-6823c38bc890</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_22f897ea-25c1-4a2d-a544-0620a85ef1a3">
    <cim:IdentifiedObject.name>BAY_49-54_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>22f897ea-25c1-4a2d-a544-0620a85ef1a3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_6799c630-91ee-47ee-a457-222e2e759534">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE473</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_22f897ea-25c1-4a2d-a544-0620a85ef1a3" />
    <cim:IdentifiedObject.mRID>6799c630-91ee-47ee-a457-222e2e759534</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d6985709-2aec-4821-b49a-ce3e97f395ab">
    <cim:IdentifiedObject.name>BAY_84-85_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d6985709-2aec-4821-b49a-ce3e97f395ab</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047b0bf4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OST132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04828600-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047b0bf4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_75e11b49-34bc-409e-8da6-74c22db0a88c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE672</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d6985709-2aec-4821-b49a-ce3e97f395ab" />
    <cim:IdentifiedObject.mRID>75e11b49-34bc-409e-8da6-74c22db0a88c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_28aa79e2-6ae6-4d57-9635-8898bf33c972">
    <cim:IdentifiedObject.name>BAY_83-85_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>28aa79e2-6ae6-4d57-9635-8898bf33c972</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04664b7a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RVR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_048481d3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04664b7a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_da672302-8d4c-4773-affa-a853485b013a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE598</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_28aa79e2-6ae6-4d57-9635-8898bf33c972" />
    <cim:IdentifiedObject.mRID>da672302-8d4c-4773-affa-a853485b013a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6">
    <cim:IdentifiedObject.name>BAY_92-94_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1d7a4d80-dde2-476a-86c9-99bf8f63a1f6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045ed163-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0460f447-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>045ed163-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_52bb4df1-7ee4-452c-bc0a-0513bb1bca8b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE291</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1d7a4d80-dde2-476a-86c9-99bf8f63a1f6" />
    <cim:IdentifiedObject.mRID>52bb4df1-7ee4-452c-bc0a-0513bb1bca8b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d96e7be9-0748-4b5c-82e7-dee9644b7d30">
    <cim:IdentifiedObject.name>BAY_33-37_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d96e7be9-0748-4b5c-82e7-dee9644b7d30</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04878f10-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04878f10-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_9ec56fa9-75ef-4b8f-ae4c-372169ba3a66">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE502</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d96e7be9-0748-4b5c-82e7-dee9644b7d30" />
    <cim:IdentifiedObject.mRID>9ec56fa9-75ef-4b8f-ae4c-372169ba3a66</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_56188412-23be-4a14-a3a6-d660308dfaa4">
    <cim:IdentifiedObject.name>BAY_64-65_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>56188412-23be-4a14-a3a6-d660308dfaa4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0463da78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>0463da78-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bc296935-9902-4368-9bd0-34185b15aad9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE662</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56188412-23be-4a14-a3a6-d660308dfaa4" />
    <cim:IdentifiedObject.mRID>bc296935-9902-4368-9bd0-34185b15aad9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bc80b219-3d90-49d7-9884-10c04bab50cb">
    <cim:IdentifiedObject.name>BAY_64-65_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>bc80b219-3d90-49d7-9884-10c04bab50cb</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04544a18-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>04544a18-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7bb5bb7b-38a0-4492-8b91-fa5c20935010">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE658</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc80b219-3d90-49d7-9884-10c04bab50cb" />
    <cim:IdentifiedObject.mRID>7bb5bb7b-38a0-4492-8b91-fa5c20935010</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12">
    <cim:IdentifiedObject.name>BAY_22-23_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047f9fdb-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DIA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04731cb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047f9fdb-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_80c96ef1-bc76-463c-bc0c-25525fccef70">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE591</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b44e1b82-8e7e-4f02-bcc4-3010f3fb6c12" />
    <cim:IdentifiedObject.mRID>80c96ef1-bc76-463c-bc0c-25525fccef70</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f2d9d581-a823-4715-af3d-f79d063fa008">
    <cim:IdentifiedObject.name>BAY_89-90_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f2d9d581-a823-4715-af3d-f79d063fa008</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d83da969-e64f-4d12-b2ff-57758a4bcbe8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE610</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2d9d581-a823-4715-af3d-f79d063fa008" />
    <cim:IdentifiedObject.mRID>d83da969-e64f-4d12-b2ff-57758a4bcbe8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e5f782a6-337e-43b8-aa4d-3567f39cd20c">
    <cim:IdentifiedObject.name>BAY_105-108_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e5f782a6-337e-43b8-aa4d-3567f39cd20c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046c65f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BYW132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047120e4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046c65f4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_17c3a5d3-612e-48c0-83c2-1b8c274edcfb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE508</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e5f782a6-337e-43b8-aa4d-3567f39cd20c" />
    <cim:IdentifiedObject.mRID>17c3a5d3-612e-48c0-83c2-1b8c274edcfb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0fb54c2d-8a40-4d5b-b879-7414752917eb">
    <cim:IdentifiedObject.name>BAY_33-37_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0456bb11-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0fb54c2d-8a40-4d5b-b879-7414752917eb</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0456bb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478e914-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0456bb11-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7a352f76-8b7c-4858-ab22-c36a8d9d69db">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE499</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0fb54c2d-8a40-4d5b-b879-7414752917eb" />
    <cim:IdentifiedObject.mRID>7a352f76-8b7c-4858-ab22-c36a8d9d69db</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_48a43f48-4f77-4195-935a-c708b0688e03">
    <cim:IdentifiedObject.name>BAY_92-102_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>48a43f48-4f77-4195-935a-c708b0688e03</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0468bc77-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047edc88-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0468bc77-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_377f786c-e1ae-413c-beaa-be7f0bddbae4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE66</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48a43f48-4f77-4195-935a-c708b0688e03" />
    <cim:IdentifiedObject.mRID>377f786c-e1ae-413c-beaa-be7f0bddbae4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_cbe6e80f-88ec-42e2-9cb5-d4851c65429d">
    <cim:IdentifiedObject.name>BAY_19-34_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cbe6e80f-88ec-42e2-9cb5-d4851c65429d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04633e3a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ANN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04499bb4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04633e3a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_95bd34cf-228c-424a-98a8-b1fe48edd620">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE561</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cbe6e80f-88ec-42e2-9cb5-d4851c65429d" />
    <cim:IdentifiedObject.mRID>95bd34cf-228c-424a-98a8-b1fe48edd620</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_99a3c210-8c74-4781-b563-cb3bb4db7678">
    <cim:IdentifiedObject.name>BAY_9-10_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045c8779-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>99a3c210-8c74-4781-b563-cb3bb4db7678</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045c8779-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GON220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0453add1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>045c8779-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_8c81288b-ff18-4f34-a4a6-b6efbe8648d7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE747</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_99a3c210-8c74-4781-b563-cb3bb4db7678" />
    <cim:IdentifiedObject.mRID>8c81288b-ff18-4f34-a4a6-b6efbe8648d7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f89bb5e5-82d1-4466-be82-83509f50dd3c">
    <cim:IdentifiedObject.name>BAY_55-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f89bb5e5-82d1-4466-be82-83509f50dd3c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04767817-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALQ132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04767817-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_6d30a59b-1ea2-48e5-a883-49e1f7978105">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE632</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f89bb5e5-82d1-4466-be82-83509f50dd3c" />
    <cim:IdentifiedObject.mRID>6d30a59b-1ea2-48e5-a883-49e1f7978105</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_068fd6bf-ee9a-4a07-9d16-2710d710d6c9">
    <cim:IdentifiedObject.name>BAY_55-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>068fd6bf-ee9a-4a07-9d16-2710d710d6c9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8cb715d4-4561-49bf-a5cb-329f1285259d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE635</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_068fd6bf-ee9a-4a07-9d16-2710d710d6c9" />
    <cim:IdentifiedObject.mRID>8cb715d4-4561-49bf-a5cb-329f1285259d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d3d1a39c-fcc8-41e9-af04-29e9f550766e">
    <cim:IdentifiedObject.name>BAY_94-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d3d1a39c-fcc8-41e9-af04-29e9f550766e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045a1672-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DOL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047343c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>045a1672-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ecd20b20-72de-44e6-ae79-82a7564ccc9f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE108</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3d1a39c-fcc8-41e9-af04-29e9f550766e" />
    <cim:IdentifiedObject.mRID>ecd20b20-72de-44e6-ae79-82a7564ccc9f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e76c282a-b369-41b3-9df9-02c86f8d9657">
    <cim:IdentifiedObject.name>BAY_34-37_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e76c282a-b369-41b3-9df9-02c86f8d9657</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0483be8b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467ab01-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0483be8b-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_9e58f1a6-7692-4540-b754-bee3eebeece1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE511</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e76c282a-b369-41b3-9df9-02c86f8d9657" />
    <cim:IdentifiedObject.mRID>9e58f1a6-7692-4540-b754-bee3eebeece1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8a82e546-a21e-4705-a193-fd168f0665e9">
    <cim:IdentifiedObject.name>BAY_52-53_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8a82e546-a21e-4705-a193-fd168f0665e9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04876804-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TUC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04876804-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_f4cec98c-b5f7-4b89-96ac-c76bfe7f2a9e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE219</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8a82e546-a21e-4705-a193-fd168f0665e9" />
    <cim:IdentifiedObject.mRID>f4cec98c-b5f7-4b89-96ac-c76bfe7f2a9e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e7094395-81a7-491b-82d5-d630e09c6233">
    <cim:IdentifiedObject.name>BAY_19-34_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e7094395-81a7-491b-82d5-d630e09c6233</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8ff29671-4e37-4990-ab4c-75816fb91ab6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE564</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7094395-81a7-491b-82d5-d630e09c6233" />
    <cim:IdentifiedObject.mRID>8ff29671-4e37-4990-ab4c-75816fb91ab6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_341e7fc8-c233-4d94-876e-3a4b0d3e9375">
    <cim:IdentifiedObject.name>BAY_70-75_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>341e7fc8-c233-4d94-876e-3a4b0d3e9375</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048740f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745531-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048740f7-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_4fc14f95-2999-4f5f-9d5a-491d512468ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE616</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_341e7fc8-c233-4d94-876e-3a4b0d3e9375" />
    <cim:IdentifiedObject.mRID>4fc14f95-2999-4f5f-9d5a-491d512468ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2aee40fd-6277-4ee4-9ad7-d3eaed19ff5a">
    <cim:IdentifiedObject.name>BAY_23-25_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2aee40fd-6277-4ee4-9ad7-d3eaed19ff5a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_c324da75-7c81-46f3-8480-4cce928701b3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE555</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2aee40fd-6277-4ee4-9ad7-d3eaed19ff5a" />
    <cim:IdentifiedObject.mRID>c324da75-7c81-46f3-8480-4cce928701b3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3ae72356-fa18-43a9-8d24-f2a782be7a94">
    <cim:IdentifiedObject.name>BAY_89-92_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3ae72356-fa18-43a9-8d24-f2a782be7a94</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_09f6ef62-6a51-4a2d-b606-f99bde92dde3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE470</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3ae72356-fa18-43a9-8d24-f2a782be7a94" />
    <cim:IdentifiedObject.mRID>09f6ef62-6a51-4a2d-b606-f99bde92dde3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_368af058-e0db-449b-b73f-5160a8779ff1">
    <cim:IdentifiedObject.name>BAY_34-43_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>368af058-e0db-449b-b73f-5160a8779ff1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_57313580-d0b4-4922-93ce-849431f63cbd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE207</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_368af058-e0db-449b-b73f-5160a8779ff1" />
    <cim:IdentifiedObject.mRID>57313580-d0b4-4922-93ce-849431f63cbd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2643ed0c-e108-4a1c-b77e-2f9b2e86d43c">
    <cim:IdentifiedObject.name>BAY_39-40_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2643ed0c-e108-4a1c-b77e-2f9b2e86d43c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0479d371-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UMB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0479d371-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_58c6754a-bf30-4058-8f1d-d07f18be9c7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE489</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2643ed0c-e108-4a1c-b77e-2f9b2e86d43c" />
    <cim:IdentifiedObject.mRID>58c6754a-bf30-4058-8f1d-d07f18be9c7a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fc4b77c8-a0e8-4cbe-82b8-a268554ac954">
    <cim:IdentifiedObject.name>BAY_52-53_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04806326-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>fc4b77c8-a0e8-4cbe-82b8-a268554ac954</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04806326-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044aad21-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04806326-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_6a7bece5-ce2b-476e-a3d6-2095e2e03b9d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE215</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc4b77c8-a0e8-4cbe-82b8-a268554ac954" />
    <cim:IdentifiedObject.mRID>6a7bece5-ce2b-476e-a3d6-2095e2e03b9d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2d058cb9-0d0e-458e-b450-0bcfb3c222a7">
    <cim:IdentifiedObject.name>BAY_56-57_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2d058cb9-0d0e-458e-b450-0bcfb3c222a7</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0489b1f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047ce0b8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0489b1f8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_0773fb52-07f9-41e9-9200-d8eb03440c06">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE242</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2d058cb9-0d0e-458e-b450-0bcfb3c222a7" />
    <cim:IdentifiedObject.mRID>0773fb52-07f9-41e9-9200-d8eb03440c06</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_da30f207-9a58-44e1-b54a-56020de8bcbe">
    <cim:IdentifiedObject.name>BAY_49-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>da30f207-9a58-44e1-b54a-56020de8bcbe</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047147f4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>UPB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0488eea9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047147f4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_101a44de-4e23-45f0-8c5f-f79ddfff6cf3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE93</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_da30f207-9a58-44e1-b54a-56020de8bcbe" />
    <cim:IdentifiedObject.mRID>101a44de-4e23-45f0-8c5f-f79ddfff6cf3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_61866120-0780-4395-84c8-e0e6099b7e89">
    <cim:IdentifiedObject.name>BAY_15-19_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>61866120-0780-4395-84c8-e0e6099b7e89</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0467ab04-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044f19f8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0467ab04-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_629cdefe-143d-4532-8cc6-2f2568fdcbca">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE573</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_61866120-0780-4395-84c8-e0e6099b7e89" />
    <cim:IdentifiedObject.mRID>629cdefe-143d-4532-8cc6-2f2568fdcbca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bc73ef26-349e-47cb-a017-eea7c04b78ec">
    <cim:IdentifiedObject.name>BAY_92-94_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>bc73ef26-349e-47cb-a017-eea7c04b78ec</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_7f88f267-ae82-4043-b024-7d576b82bf9a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE288</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bc73ef26-349e-47cb-a017-eea7c04b78ec" />
    <cim:IdentifiedObject.mRID>7f88f267-ae82-4043-b024-7d576b82bf9a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_eb70515d-3d64-45b1-9304-ebe149ec52cf">
    <cim:IdentifiedObject.name>BAY_46-48_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>eb70515d-3d64-45b1-9304-ebe149ec52cf</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_7ebeabab-87d5-4a70-bfd2-251c6a93f599">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE82</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb70515d-3d64-45b1-9304-ebe149ec52cf" />
    <cim:IdentifiedObject.mRID>7ebeabab-87d5-4a70-bfd2-251c6a93f599</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8b7c1305-25f6-4b16-898c-6397001d22c9">
    <cim:IdentifiedObject.name>BAY_8-30_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8b7c1305-25f6-4b16-898c-6397001d22c9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047d07c9-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>047d07c9-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_43b8711d-3694-4cb4-a7f6-3c967a89096c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE361</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8b7c1305-25f6-4b16-898c-6397001d22c9" />
    <cim:IdentifiedObject.mRID>43b8711d-3694-4cb4-a7f6-3c967a89096c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_98055de7-c38f-45fb-9516-1bb401614724">
    <cim:IdentifiedObject.name>BAY_11-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>98055de7-c38f-45fb-9516-1bb401614724</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04605807-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RUS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04640189-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04605807-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_6cbd553b-616a-42ef-a1c7-2ef41a71c314">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE644</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98055de7-c38f-45fb-9516-1bb401614724" />
    <cim:IdentifiedObject.mRID>6cbd553b-616a-42ef-a1c7-2ef41a71c314</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fa6b72e1-ad62-4569-8971-06f524c4ece2">
    <cim:IdentifiedObject.name>BAY_61-62_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>fa6b72e1-ad62-4569-8971-06f524c4ece2</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046bf0c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046fe861-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046bf0c5-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_fdb6e909-7f95-4191-b443-aa3295404353">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE520</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fa6b72e1-ad62-4569-8971-06f524c4ece2" />
    <cim:IdentifiedObject.mRID>fdb6e909-7f95-4191-b443-aa3295404353</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8fc6cba6-788d-448e-b96b-47cf75491a53">
    <cim:IdentifiedObject.name>BAY_92-102_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8fc6cba6-788d-448e-b96b-47cf75491a53</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0467d214-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0472f5a8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0467d214-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_c1346928-7a33-4739-8c15-ee6e277e2705">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE70</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8fc6cba6-788d-448e-b96b-47cf75491a53" />
    <cim:IdentifiedObject.mRID>c1346928-7a33-4739-8c15-ee6e277e2705</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2da5a182-6fa4-4129-bf61-f540651fe152">
    <cim:IdentifiedObject.name>BAY_89-90_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2da5a182-6fa4-4129-bf61-f540651fe152</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0448d866-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>DUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047391e8-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0448d866-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ec966e8f-8166-4b67-8324-040d3e0d1d7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE607</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2da5a182-6fa4-4129-bf61-f540651fe152" />
    <cim:IdentifiedObject.mRID>ec966e8f-8166-4b67-8324-040d3e0d1d7a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_771f79e2-fab6-4968-a79a-ff4d394a85c9">
    <cim:IdentifiedObject.name>BAY_85-86_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>771f79e2-fab6-4968-a79a-ff4d394a85c9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0484f70a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VLA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0484f70a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_2347144f-d1f5-4ecb-924d-0eda4c91eaa9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE695</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_771f79e2-fab6-4968-a79a-ff4d394a85c9" />
    <cim:IdentifiedObject.mRID>2347144f-d1f5-4ecb-924d-0eda4c91eaa9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d9df61e2-f267-4da6-a91d-1cb456c921ed">
    <cim:IdentifiedObject.name>BAY_80-99_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d9df61e2-f267-4da6-a91d-1cb456c921ed</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04644fa4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AZK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f2515-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04644fa4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_143048eb-2a8f-4f3a-8f2c-8697796d14be">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE272</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9df61e2-f267-4da6-a91d-1cb456c921ed" />
    <cim:IdentifiedObject.mRID>143048eb-2a8f-4f3a-8f2c-8697796d14be</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4474b43b-af6c-4065-b6ed-a86bedc14b19">
    <cim:IdentifiedObject.name>BAY_12-117_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4474b43b-af6c-4065-b6ed-a86bedc14b19</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_7a2e583e-35ce-4cb1-84a0-db2ac803790c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE723</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4474b43b-af6c-4065-b6ed-a86bedc14b19" />
    <cim:IdentifiedObject.mRID>7a2e583e-35ce-4cb1-84a0-db2ac803790c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_aa4739dc-7a6f-4d64-8b99-d0e18b32a8ee">
    <cim:IdentifiedObject.name>BAY_105-106_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>aa4739dc-7a6f-4d64-8b99-d0e18b32a8ee</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04479fe8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046b0666-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04479fe8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1667532c-a8bb-47dc-8939-691d1f4372e8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE545</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aa4739dc-7a6f-4d64-8b99-d0e18b32a8ee" />
    <cim:IdentifiedObject.mRID>1667532c-a8bb-47dc-8939-691d1f4372e8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_17b070ef-0368-416d-8a1c-d3b175636f6e">
    <cim:IdentifiedObject.name>BAY_39-40_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>17b070ef-0368-416d-8a1c-d3b175636f6e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046bf0c7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04675ce0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046bf0c7-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_6f689d56-0539-4b10-bdef-4fcb34b774fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE486</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_17b070ef-0368-416d-8a1c-d3b175636f6e" />
    <cim:IdentifiedObject.mRID>6f689d56-0539-4b10-bdef-4fcb34b774fa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0c93432f-9621-40f6-a2e5-ae6810e9a6c6">
    <cim:IdentifiedObject.name>BAY_8-9_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045c8779-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0c93432f-9621-40f6-a2e5-ae6810e9a6c6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8ff7e755-2a0e-4a05-b416-71c18f9a1511">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE654</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0c93432f-9621-40f6-a2e5-ae6810e9a6c6" />
    <cim:IdentifiedObject.mRID>8ff7e755-2a0e-4a05-b416-71c18f9a1511</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f5e16f06-cda5-415f-9159-23464c48dc97">
    <cim:IdentifiedObject.name>BAY_56-57_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f5e16f06-cda5-415f-9159-23464c48dc97</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047e675c-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a48a3-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047e675c-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_9bc4b7f3-bc31-405e-bd21-23e0fedf4028">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE238</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f5e16f06-cda5-415f-9159-23464c48dc97" />
    <cim:IdentifiedObject.mRID>9bc4b7f3-bc31-405e-bd21-23e0fedf4028</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_08a2a2a0-ea67-4df3-994d-91c595c805bf">
    <cim:IdentifiedObject.name>BAY_85-88_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>08a2a2a0-ea67-4df3-994d-91c595c805bf</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0470f9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0455a9aa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0470f9d2-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bc99e3a3-7506-4b75-88d2-15fa61ee4aea">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE758</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_08a2a2a0-ea67-4df3-994d-91c595c805bf" />
    <cim:IdentifiedObject.mRID>bc99e3a3-7506-4b75-88d2-15fa61ee4aea</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_62df5bbf-76a2-431b-95bf-afff9b140ec3">
    <cim:IdentifiedObject.name>BAY_27-32_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>62df5bbf-76a2-431b-95bf-afff9b140ec3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_98bdcaaa-6cd7-41af-a3e8-fb5f16373d10">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE417</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_62df5bbf-76a2-431b-95bf-afff9b140ec3" />
    <cim:IdentifiedObject.mRID>98bdcaaa-6cd7-41af-a3e8-fb5f16373d10</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d7400b34-e397-4bf8-8306-238af8f265f4">
    <cim:IdentifiedObject.name>BAY_16-17_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d7400b34-e397-4bf8-8306-238af8f265f4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b113fd5d-6fec-4df6-bc25-c083d7569ffd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE701</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d7400b34-e397-4bf8-8306-238af8f265f4" />
    <cim:IdentifiedObject.mRID>b113fd5d-6fec-4df6-bc25-c083d7569ffd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0476bf54-df79-4cb9-854e-306053f525f7">
    <cim:IdentifiedObject.name>BAY_54-56_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0476bf54-df79-4cb9-854e-306053f525f7</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e7af01e1-a485-42a8-8961-ac6e608e62f5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE668</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0476bf54-df79-4cb9-854e-306053f525f7" />
    <cim:IdentifiedObject.mRID>e7af01e1-a485-42a8-8961-ac6e608e62f5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f0188972-aa22-4e0f-99ef-257a17229dd5">
    <cim:IdentifiedObject.name>BAY_77-80_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f0188972-aa22-4e0f-99ef-257a17229dd5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046efe09-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046efe09-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_6324e73a-a449-4d27-b564-4c8ada42e56d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE182</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f0188972-aa22-4e0f-99ef-257a17229dd5" />
    <cim:IdentifiedObject.mRID>6324e73a-a449-4d27-b564-4c8ada42e56d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d820f488-eab5-4dd4-b4ad-f9e2a45d86df">
    <cim:IdentifiedObject.name>BAY_101-102_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d820f488-eab5-4dd4-b4ad-f9e2a45d86df</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046ed6f7-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIC132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046ed6f7-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a386ea85-1799-4f73-9942-cc270ea8f24d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE523</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d820f488-eab5-4dd4-b4ad-f9e2a45d86df" />
    <cim:IdentifiedObject.mRID>a386ea85-1799-4f73-9942-cc270ea8f24d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f9ff61f7-cf93-493e-884c-076351b0c78d">
    <cim:IdentifiedObject.name>BAY_23-32_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f9ff61f7-cf93-493e-884c-076351b0c78d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_905311a7-32c7-4420-9ec5-d7622f38f98f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE439</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f9ff61f7-cf93-493e-884c-076351b0c78d" />
    <cim:IdentifiedObject.mRID>905311a7-32c7-4420-9ec5-d7622f38f98f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a">
    <cim:IdentifiedObject.name>BAY_23-24_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0f08c7ae-7393-44d1-8a37-5b4a2c278e3a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_dad11c5e-3904-4f42-8aff-afdad5b2382b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE350</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0f08c7ae-7393-44d1-8a37-5b4a2c278e3a" />
    <cim:IdentifiedObject.mRID>dad11c5e-3904-4f42-8aff-afdad5b2382b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6a5271b8-a428-4395-adf0-66759348785f">
    <cim:IdentifiedObject.name>BAY_103-104_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6a5271b8-a428-4395-adf0-66759348785f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0483977a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ALD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046dec9b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0483977a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_2af19073-0170-431c-a6e7-6b34673c8cfe">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE169</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a5271b8-a428-4395-adf0-66759348785f" />
    <cim:IdentifiedObject.mRID>2af19073-0170-431c-a6e7-6b34673c8cfe</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9a7900c8-a322-4bf3-8823-a3e910c744ce">
    <cim:IdentifiedObject.name>BAY_60-61_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045cfca4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9a7900c8-a322-4bf3-8823-a3e910c744ce</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045cfca4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046ab849-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>045cfca4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_39f8a7f0-3359-4d40-a31a-baee3d518fc4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE549</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9a7900c8-a322-4bf3-8823-a3e910c744ce" />
    <cim:IdentifiedObject.mRID>39f8a7f0-3359-4d40-a31a-baee3d518fc4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_181a2b86-c84a-43c4-9a71-60ca917291b8">
    <cim:IdentifiedObject.name>BAY_108-109_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046c65f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>181a2b86-c84a-43c4-9a71-60ca917291b8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_1f874853-a4b5-4d07-8ccd-7501d7ad810f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE325</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_181a2b86-c84a-43c4-9a71-60ca917291b8" />
    <cim:IdentifiedObject.mRID>1f874853-a4b5-4d07-8ccd-7501d7ad810f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ab253872-8b6b-49b3-a033-cf0a06aedc0c">
    <cim:IdentifiedObject.name>BAY_22-23_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ab253872-8b6b-49b3-a033-cf0a06aedc0c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04773b6a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045e8345-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04773b6a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_548ee557-56b5-4f99-885e-c7cac3f91f5d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE588</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ab253872-8b6b-49b3-a033-cf0a06aedc0c" />
    <cim:IdentifiedObject.mRID>548ee557-56b5-4f99-885e-c7cac3f91f5d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7ae0b398-90df-4081-97e8-9289fbb33004">
    <cim:IdentifiedObject.name>BAY_77-80_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7ae0b398-90df-4081-97e8-9289fbb33004</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04703689-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOB132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452ea87-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04703689-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_16e56955-0b75-4c4b-865c-3dbcd486e987">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE179</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7ae0b398-90df-4081-97e8-9289fbb33004" />
    <cim:IdentifiedObject.mRID>16e56955-0b75-4c4b-865c-3dbcd486e987</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_56e93d67-1dc8-445c-b758-26ac0a55a762">
    <cim:IdentifiedObject.name>BAY_46-48_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>56e93d67-1dc8-445c-b758-26ac0a55a762</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044778d3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0478c205-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>044778d3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7661fea4-de18-45cd-91d6-f685f282f06c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE86</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_56e93d67-1dc8-445c-b758-26ac0a55a762" />
    <cim:IdentifiedObject.mRID>7661fea4-de18-45cd-91d6-f685f282f06c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dce712f1-643c-48fc-952c-a6984e8e6008">
    <cim:IdentifiedObject.name>BAY_11-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>dce712f1-643c-48fc-952c-a6984e8e6008</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_07ae1189-ca16-4f66-93ba-ffdc301120ab">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE647</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dce712f1-643c-48fc-952c-a6984e8e6008" />
    <cim:IdentifiedObject.mRID>07ae1189-ca16-4f66-93ba-ffdc301120ab</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_26645825-7903-42f5-ba6e-f5213c0a1bed">
    <cim:IdentifiedObject.name>BAY_95-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>26645825-7903-42f5-ba6e-f5213c0a1bed</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_44cd97cf-e5f4-425d-ab4e-78a644f2cae3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE176</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_26645825-7903-42f5-ba6e-f5213c0a1bed" />
    <cim:IdentifiedObject.mRID>44cd97cf-e5f4-425d-ab4e-78a644f2cae3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_cbdfaefa-9533-43ea-bbd7-506c128080a5">
    <cim:IdentifiedObject.name>BAY_89-92_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cbdfaefa-9533-43ea-bbd7-506c128080a5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f497dfba-b701-42b5-8084-0a5bb4e157d2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE495</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cbdfaefa-9533-43ea-bbd7-506c128080a5" />
    <cim:IdentifiedObject.mRID>f497dfba-b701-42b5-8084-0a5bb4e157d2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_eedb7416-eea1-483c-b3f9-0715c3e263e1">
    <cim:IdentifiedObject.name>BAY_27-32_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>eedb7416-eea1-483c-b3f9-0715c3e263e1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0476c639-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NUR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04819ba1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0476c639-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_90424794-e3d3-4c34-8873-04054083ca9a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE414</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eedb7416-eea1-483c-b3f9-0715c3e263e1" />
    <cim:IdentifiedObject.mRID>90424794-e3d3-4c34-8873-04054083ca9a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4c1243c9-de6d-4c51-bb70-21adde2acd08">
    <cim:IdentifiedObject.name>BAY_90-91_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4c1243c9-de6d-4c51-bb70-21adde2acd08</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_23265a5d-da96-4c86-aa33-e6ea5f3f300f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE580</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1243c9-de6d-4c51-bb70-21adde2acd08" />
    <cim:IdentifiedObject.mRID>23265a5d-da96-4c86-aa33-e6ea5f3f300f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_afedbbb3-f53d-4612-b2f6-950120285b26">
    <cim:IdentifiedObject.name>BAY_15-19_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>afedbbb3-f53d-4612-b2f6-950120285b26</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_9103f9da-e245-4eb9-b43d-50635061f0e0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE576</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_afedbbb3-f53d-4612-b2f6-950120285b26" />
    <cim:IdentifiedObject.mRID>9103f9da-e245-4eb9-b43d-50635061f0e0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a2b6423c-bdc3-4052-9225-d29fe1de98df">
    <cim:IdentifiedObject.name>BAY_5-6_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a2b6423c-bdc3-4052-9225-d29fe1de98df</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044be5a3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046eafe6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>044be5a3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_84281d20-cec3-4a1a-8ca2-fcf007c63a80">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE625</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a2b6423c-bdc3-4052-9225-d29fe1de98df" />
    <cim:IdentifiedObject.mRID>84281d20-cec3-4a1a-8ca2-fcf007c63a80</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7ca11f9e-65b9-4c86-a68c-aa08864d32e1">
    <cim:IdentifiedObject.name>BAY_61-62_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7ca11f9e-65b9-4c86-a68c-aa08864d32e1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0448d867-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EDO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745534-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0448d867-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_ebb19823-2995-439e-b8fe-89026490d06d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE517</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7ca11f9e-65b9-4c86-a68c-aa08864d32e1" />
    <cim:IdentifiedObject.mRID>ebb19823-2995-439e-b8fe-89026490d06d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582">
    <cim:IdentifiedObject.name>BAY_103-104_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3e9edc27-0f1d-40eb-bdeb-e4144d6e8582</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0475b4c0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>THE132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04887979-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0475b4c0-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a99dccd8-9702-4eb8-8964-06bde7b2c16d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE165</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3e9edc27-0f1d-40eb-bdeb-e4144d6e8582" />
    <cim:IdentifiedObject.mRID>a99dccd8-9702-4eb8-8964-06bde7b2c16d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_69137265-d704-4ca0-846a-377e70ee7860">
    <cim:IdentifiedObject.name>BAY_69-77_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>69137265-d704-4ca0-846a-377e70ee7860</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e423aba4-3a8e-4f81-a8f7-5de33a815f39">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE761</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69137265-d704-4ca0-846a-377e70ee7860" />
    <cim:IdentifiedObject.mRID>e423aba4-3a8e-4f81-a8f7-5de33a815f39</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e018f3fb-9fc0-4c41-be0f-3849fc617b74">
    <cim:IdentifiedObject.name>BAY_70-75_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e018f3fb-9fc0-4c41-be0f-3849fc617b74</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045d98e1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e435-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>045d98e1-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bfe49c19-4231-4063-8a37-6e8388528fc9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE613</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e018f3fb-9fc0-4c41-be0f-3849fc617b74" />
    <cim:IdentifiedObject.mRID>bfe49c19-4231-4063-8a37-6e8388528fc9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b4b0fbd7-f6dc-40c4-8dd7-b48eb89d8629">
    <cim:IdentifiedObject.name>BAY_105-108_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b4b0fbd7-f6dc-40c4-8dd7-b48eb89d8629</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0465611a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0465611a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_628f4ad3-79ff-4eb9-a0e7-6c7d09327406">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE505</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b4b0fbd7-f6dc-40c4-8dd7-b48eb89d8629" />
    <cim:IdentifiedObject.mRID>628f4ad3-79ff-4eb9-a0e7-6c7d09327406</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_704c8b57-1ea7-4738-9949-87d4195e83de">
    <cim:IdentifiedObject.name>BAY_37-39_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>704c8b57-1ea7-4738-9949-87d4195e83de</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_1e0bf234-6056-457f-98dc-ff4baa9a3197">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE299</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_704c8b57-1ea7-4738-9949-87d4195e83de" />
    <cim:IdentifiedObject.mRID>1e0bf234-6056-457f-98dc-ff4baa9a3197</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_55620b34-e07e-4ab4-ae62-31cae7e3db15">
    <cim:IdentifiedObject.name>BAY_70-74_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>55620b34-e07e-4ab4-ae62-31cae7e3db15</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_4b35524e-4d15-4a9e-a558-7f1b04ce6dd9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE333</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55620b34-e07e-4ab4-ae62-31cae7e3db15" />
    <cim:IdentifiedObject.mRID>4b35524e-4d15-4a9e-a558-7f1b04ce6dd9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2f42145f-bdeb-4fe0-a107-223dde26058a">
    <cim:IdentifiedObject.name>BAY_88-89_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2f42145f-bdeb-4fe0-a107-223dde26058a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_935994b8-33d8-440c-b4b6-b0636e462c06">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE788</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2f42145f-bdeb-4fe0-a107-223dde26058a" />
    <cim:IdentifiedObject.mRID>935994b8-33d8-440c-b4b6-b0636e462c06</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c8608da3-efed-4003-8ab1-c9c0ca4b3947">
    <cim:IdentifiedObject.name>BAY_5-11_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c8608da3-efed-4003-8ab1-c9c0ca4b3947</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0479e95d-d92a-4969-93db-6ddb10a58edf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE190</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c8608da3-efed-4003-8ab1-c9c0ca4b3947" />
    <cim:IdentifiedObject.mRID>0479e95d-d92a-4969-93db-6ddb10a58edf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118">
    <cim:IdentifiedObject.name>BAY_100-106_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04765109-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ARM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2c6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04765109-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_5cd2f7ae-c623-4ef2-9b1f-eb17a4f41a76">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE127</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd1f100c-0d9c-4eba-a2ba-ccbbc90a4118" />
    <cim:IdentifiedObject.mRID>5cd2f7ae-c623-4ef2-9b1f-eb17a4f41a76</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bb00a959-34f2-4a68-94bc-43c54a0e2ed6">
    <cim:IdentifiedObject.name>BAY_84-85_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>bb00a959-34f2-4a68-94bc-43c54a0e2ed6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_10344fae-961b-4bf3-9f35-d3072632c951">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE675</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bb00a959-34f2-4a68-94bc-43c54a0e2ed6" />
    <cim:IdentifiedObject.mRID>10344fae-961b-4bf3-9f35-d3072632c951</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_970d531e-0cb7-44ef-9414-2671020f5638">
    <cim:IdentifiedObject.name>BAY_85-88_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>970d531e-0cb7-44ef-9414-2671020f5638</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_08f5ca3d-d380-4b2b-ab9c-816e7a6600fd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE754</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_970d531e-0cb7-44ef-9414-2671020f5638" />
    <cim:IdentifiedObject.mRID>08f5ca3d-d380-4b2b-ab9c-816e7a6600fd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4196d85d-a4c3-4c53-98dd-51c2d824f780">
    <cim:IdentifiedObject.name>BAY_8-9_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4196d85d-a4c3-4c53-98dd-51c2d824f780</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d09d170a-328f-4f69-80d7-c9a22c9b5df3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE650</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4196d85d-a4c3-4c53-98dd-51c2d824f780" />
    <cim:IdentifiedObject.mRID>d09d170a-328f-4f69-80d7-c9a22c9b5df3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2ba71748-4f28-4488-9651-7d027326bc76">
    <cim:IdentifiedObject.name>BAY_40-41_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2ba71748-4f28-4488-9651-7d027326bc76</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048c4a08-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047d2ed1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048c4a08-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_2c89e620-9bf9-4b4c-a42e-1b9707a98c6e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE483</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2ba71748-4f28-4488-9651-7d027326bc76" />
    <cim:IdentifiedObject.mRID>2c89e620-9bf9-4b4c-a42e-1b9707a98c6e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8393b908-4c90-4297-9ec7-e678d53e964d">
    <cim:IdentifiedObject.name>BAY_77-80_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8393b908-4c90-4297-9ec7-e678d53e964d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b32a5029-9d7b-418d-ad5a-c087553ab29c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE154</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8393b908-4c90-4297-9ec7-e678d53e964d" />
    <cim:IdentifiedObject.mRID>b32a5029-9d7b-418d-ad5a-c087553ab29c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a9dbaff3-48c8-4a37-8dd6-693182da36a8">
    <cim:IdentifiedObject.name>BAY_40-41_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a9dbaff3-48c8-4a37-8dd6-693182da36a8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f49101ec-5791-4291-a2e4-b15ff7a6e42e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE480</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a9dbaff3-48c8-4a37-8dd6-693182da36a8" />
    <cim:IdentifiedObject.mRID>f49101ec-5791-4291-a2e4-b15ff7a6e42e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_721406ff-e711-40b1-9a02-68e8c4171755">
    <cim:IdentifiedObject.name>BAY_82-83_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>721406ff-e711-40b1-9a02-68e8c4171755</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_fc7cfa78-f45a-4310-b76a-96567c716dda">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE321</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_721406ff-e711-40b1-9a02-68e8c4171755" />
    <cim:IdentifiedObject.mRID>fc7cfa78-f45a-4310-b76a-96567c716dda</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d22ce387-0f49-457e-aad9-25c4b14a3d1b">
    <cim:IdentifiedObject.name>BAY_37-39_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d22ce387-0f49-457e-aad9-25c4b14a3d1b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_38d6f67a-3e71-4961-a39f-278e8bee710f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE295</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d22ce387-0f49-457e-aad9-25c4b14a3d1b" />
    <cim:IdentifiedObject.mRID>38d6f67a-3e71-4961-a39f-278e8bee710f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_580b7e3a-6532-4e22-8881-74aec0cc4858">
    <cim:IdentifiedObject.name>BAY_108-109_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>580b7e3a-6532-4e22-8881-74aec0cc4858</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046b7b99-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>RIV132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631727-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046b7b99-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1f57fb2e-d9ed-4664-a7e8-c3f5c4c18789">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE329</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_580b7e3a-6532-4e22-8881-74aec0cc4858" />
    <cim:IdentifiedObject.mRID>1f57fb2e-d9ed-4664-a7e8-c3f5c4c18789</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9fda226e-a88f-4cf7-b9a4-65567da6b3c3">
    <cim:IdentifiedObject.name>BAY_49-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9fda226e-a88f-4cf7-b9a4-65567da6b3c3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ade85b91-5b6b-41bf-8ea3-f64fd4453a7d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE89</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9fda226e-a88f-4cf7-b9a4-65567da6b3c3" />
    <cim:IdentifiedObject.mRID>ade85b91-5b6b-41bf-8ea3-f64fd4453a7d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f2138756-04d5-4e60-b424-1665520fcccd">
    <cim:IdentifiedObject.name>BAY_69-77_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f2138756-04d5-4e60-b424-1665520fcccd</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_75073d23-93b0-43f7-9634-8732ee94a155">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE764</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f2138756-04d5-4e60-b424-1665520fcccd" />
    <cim:IdentifiedObject.mRID>75073d23-93b0-43f7-9634-8732ee94a155</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dd15f61f-49ff-42d4-8267-1c2ba1de28ab">
    <cim:IdentifiedObject.name>BAY_49-54_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>dd15f61f-49ff-42d4-8267-1c2ba1de28ab</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0450eeb4-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04542302-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0450eeb4-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a0274ca6-2c15-49df-b546-daf1d9613308">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE476</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dd15f61f-49ff-42d4-8267-1c2ba1de28ab" />
    <cim:IdentifiedObject.mRID>a0274ca6-2c15-49df-b546-daf1d9613308</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7c2854be-2d77-4310-ac36-e8c3e800e1bb">
    <cim:IdentifiedObject.name>BAY_77-80_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7c2854be-2d77-4310-ac36-e8c3e800e1bb</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_81200a1b-215e-4827-9416-a44c43ada3a8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE150</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c2854be-2d77-4310-ac36-e8c3e800e1bb" />
    <cim:IdentifiedObject.mRID>81200a1b-215e-4827-9416-a44c43ada3a8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6a30fc3b-beae-42df-bcff-0cb891ef4796">
    <cim:IdentifiedObject.name>BAY_34-43_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6a30fc3b-beae-42df-bcff-0cb891ef4796</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_045e8349-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>AVA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0449c2ca-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>045e8349-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_04a9de1b-02f2-448a-9bf6-2e163dc86a8a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE211</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6a30fc3b-beae-42df-bcff-0cb891ef4796" />
    <cim:IdentifiedObject.mRID>04a9de1b-02f2-448a-9bf6-2e163dc86a8a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fc845e10-2f01-403b-9d4a-50baac0c12a0">
    <cim:IdentifiedObject.name>BAY_89-92_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>fc845e10-2f01-403b-9d4a-50baac0c12a0</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_276c0ff4-1269-492d-a710-5cb39f4b610f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE467</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fc845e10-2f01-403b-9d4a-50baac0c12a0" />
    <cim:IdentifiedObject.mRID>276c0ff4-1269-492d-a710-5cb39f4b610f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_05526fb1-dafe-425e-a22e-be386f5ddb37">
    <cim:IdentifiedObject.name>BAY_5-11_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>05526fb1-dafe-425e-a22e-be386f5ddb37</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_385e1e8f-7374-4b8d-be76-2bb67c6d9e2a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE186</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_05526fb1-dafe-425e-a22e-be386f5ddb37" />
    <cim:IdentifiedObject.mRID>385e1e8f-7374-4b8d-be76-2bb67c6d9e2a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86">
    <cim:IdentifiedObject.name>BAY_100-106_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>77ee515f-8bbd-4b18-8e8d-3306fe9bcf86</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_6deefc8d-1ec9-4f17-a4e9-0def4f805c74">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE131</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_77ee515f-8bbd-4b18-8e8d-3306fe9bcf86" />
    <cim:IdentifiedObject.mRID>6deefc8d-1ec9-4f17-a4e9-0def4f805c74</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_823c23a6-e303-44e1-b4d7-1d3202cafa7c">
    <cim:IdentifiedObject.name>BAY_82-83_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>823c23a6-e303-44e1-b4d7-1d3202cafa7c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046512f8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NOG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ef876-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046512f8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_cf0b1871-a1df-4846-9ba0-faa4a73f2020">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE317</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_823c23a6-e303-44e1-b4d7-1d3202cafa7c" />
    <cim:IdentifiedObject.mRID>cf0b1871-a1df-4846-9ba0-faa4a73f2020</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_33c9b83a-45ea-4c6a-8359-edf61505689e">
    <cim:IdentifiedObject.name>BAY_90-91_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>33c9b83a-45ea-4c6a-8359-edf61505689e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044f8f29-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed41-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>044f8f29-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_5f0ec47c-0338-49df-bd33-f90bc1f03622">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE584</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_33c9b83a-45ea-4c6a-8359-edf61505689e" />
    <cim:IdentifiedObject.mRID>5f0ec47c-0338-49df-bd33-f90bc1f03622</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b31fcca5-12cf-427c-9b04-c9bf8596b85e">
    <cim:IdentifiedObject.name>BAY_77-78_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b31fcca5-12cf-427c-9b04-c9bf8596b85e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044fb634-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OSG132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04825ef5-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>044fb634-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_77a78b7e-6b01-49ef-a7cb-083fc9306277">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE139</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b31fcca5-12cf-427c-9b04-c9bf8596b85e" />
    <cim:IdentifiedObject.mRID>77a78b7e-6b01-49ef-a7cb-083fc9306277</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8b3e384d-eff0-4dca-a222-87e277fa2079">
    <cim:IdentifiedObject.name>BAY_54-56_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8b3e384d-eff0-4dca-a222-87e277fa2079</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_756ee644-8c2f-4920-b25a-f4473a002977">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE665</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8b3e384d-eff0-4dca-a222-87e277fa2079" />
    <cim:IdentifiedObject.mRID>756ee644-8c2f-4920-b25a-f4473a002977</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e3ee2357-5327-4b3f-adc8-c62da01faa13">
    <cim:IdentifiedObject.name>BAY_23-25_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728079-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e3ee2357-5327-4b3f-adc8-c62da01faa13</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04728079-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04728079-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bde71899-3124-4fc4-be14-7c182d3e9fe8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE558</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e3ee2357-5327-4b3f-adc8-c62da01faa13" />
    <cim:IdentifiedObject.mRID>bde71899-3124-4fc4-be14-7c182d3e9fe8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_aa083f64-d918-48a0-924b-9bb59a6b31c2">
    <cim:IdentifiedObject.name>BAY_101-102_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467d214-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>aa083f64-d918-48a0-924b-9bb59a6b31c2</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_96f86d87-8f1f-466c-891c-e6474cbfa042">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE526</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aa083f64-d918-48a0-924b-9bb59a6b31c2" />
    <cim:IdentifiedObject.mRID>96f86d87-8f1f-466c-891c-e6474cbfa042</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7021d929-bf99-4fe0-a2ff-e47431a5fc78">
    <cim:IdentifiedObject.name>BAY_16-17_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046f7338-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7021d929-bf99-4fe0-a2ff-e47431a5fc78</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046f7338-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0486a4b7-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046f7338-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_4f7b6874-bbe3-4725-9bed-dfbea199df86">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE698</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7021d929-bf99-4fe0-a2ff-e47431a5fc78" />
    <cim:IdentifiedObject.mRID>4f7b6874-bbe3-4725-9bed-dfbea199df86</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_833055e1-a4a4-4013-b67d-fac2ed3c0e08">
    <cim:IdentifiedObject.name>BAY_94-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>833055e1-a4a4-4013-b67d-fac2ed3c0e08</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_279fdb02-adfe-4934-bbb6-4ccf71c28723">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE104</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_833055e1-a4a4-4013-b67d-fac2ed3c0e08" />
    <cim:IdentifiedObject.mRID>279fdb02-adfe-4934-bbb6-4ccf71c28723</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_58084632-fa24-4779-a5c5-c45d1b67b964">
    <cim:IdentifiedObject.name>BAY_9-10_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>58084632-fa24-4779-a5c5-c45d1b67b964</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044f4102-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046030f9-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>044f4102-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_afeb88bf-a164-4d1c-a587-628ca2769900">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE751</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_58084632-fa24-4779-a5c5-c45d1b67b964" />
    <cim:IdentifiedObject.mRID>afeb88bf-a164-4d1c-a587-628ca2769900</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_845183c5-344e-4afb-a560-7ae6b1835a8f">
    <cim:IdentifiedObject.name>BAY_95-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>845183c5-344e-4afb-a560-7ae6b1835a8f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044f4108-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OND132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2da-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>044f4108-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_961a3a2b-bf38-403c-8157-61989ae2a78d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE173</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_845183c5-344e-4afb-a560-7ae6b1835a8f" />
    <cim:IdentifiedObject.mRID>961a3a2b-bf38-403c-8157-61989ae2a78d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_84c7240e-cdd6-41a3-8b96-4c816e6f6db8">
    <cim:IdentifiedObject.name>BAY_68-116_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>84c7240e-cdd6-41a3-8b96-4c816e6f6db8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0449e9d2-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>HAY220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04553470-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>0449e9d2-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_25c9cceb-6074-4852-9b5a-ca68c6c7fa00">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE284</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84c7240e-cdd6-41a3-8b96-4c816e6f6db8" />
    <cim:IdentifiedObject.mRID>25c9cceb-6074-4852-9b5a-ca68c6c7fa00</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4be00d59-a312-45ff-a4c5-9453414c13ea">
    <cim:IdentifiedObject.name>BAY_15-17_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4be00d59-a312-45ff-a4c5-9453414c13ea</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_cb12795d-fb61-426a-95bc-0ba512cd6c12">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE354</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4be00d59-a312-45ff-a4c5-9453414c13ea" />
    <cim:IdentifiedObject.mRID>cb12795d-fb61-426a-95bc-0ba512cd6c12</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90">
    <cim:IdentifiedObject.name>BAY_105-107_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_866c631e-c783-4669-862d-2f777ea483c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE223</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e719cdf5-a69c-4f89-a7f7-fb6ea9a8ba90" />
    <cim:IdentifiedObject.mRID>866c631e-c783-4669-862d-2f777ea483c0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_18bafa53-464b-409b-acab-631479ad7043">
    <cim:IdentifiedObject.name>BAY_54-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>18bafa53-464b-409b-acab-631479ad7043</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_95a9961f-96e3-4d8f-a701-47f035d2fc89">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE276</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_18bafa53-464b-409b-acab-631479ad7043" />
    <cim:IdentifiedObject.mRID>95a9961f-96e3-4d8f-a701-47f035d2fc89</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e68de989-b2f1-4c16-b32e-0024d79ffddc">
    <cim:IdentifiedObject.name>BAY_85-86_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e68de989-b2f1-4c16-b32e-0024d79ffddc</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f2463688-8daa-4640-a060-f39d22ba88dc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE691</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e68de989-b2f1-4c16-b32e-0024d79ffddc" />
    <cim:IdentifiedObject.mRID>f2463688-8daa-4640-a060-f39d22ba88dc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b237ff4d-9126-44e7-8de9-2fb937b107ed">
    <cim:IdentifiedObject.name>BAY_100-104_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b237ff4d-9126-44e7-8de9-2fb937b107ed</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_705742f2-92fe-47c8-92c5-32f850fac45e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE430</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b237ff4d-9126-44e7-8de9-2fb937b107ed" />
    <cim:IdentifiedObject.mRID>705742f2-92fe-47c8-92c5-32f850fac45e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_abc5ce46-2bd4-4b25-a1f2-5d9ff852c82d">
    <cim:IdentifiedObject.name>BAY_34-37_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>abc5ce46-2bd4-4b25-a1f2-5d9ff852c82d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_5d2c8145-d246-4b0f-b940-7675b2e3da19">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE514</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_abc5ce46-2bd4-4b25-a1f2-5d9ff852c82d" />
    <cim:IdentifiedObject.mRID>5d2c8145-d246-4b0f-b940-7675b2e3da19</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dac86278-ed97-4338-b31b-49abff9a1b61">
    <cim:IdentifiedObject.name>BAY_80-99_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>dac86278-ed97-4338-b31b-49abff9a1b61</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_69a85cfc-a3bb-4118-afbb-86e810f22b56">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE268</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dac86278-ed97-4338-b31b-49abff9a1b61" />
    <cim:IdentifiedObject.mRID>69a85cfc-a3bb-4118-afbb-86e810f22b56</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_833fd642-8388-475f-882a-23e62caf911f">
    <cim:IdentifiedObject.name>BAY_13-15_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04851e1b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>833fd642-8388-475f-882a-23e62caf911f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04851e1b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MEN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045ab2b4-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04851e1b-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_44372ab3-7a94-4a27-a917-0702d4f1656d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE374</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_833fd642-8388-475f-882a-23e62caf911f" />
    <cim:IdentifiedObject.mRID>44372ab3-7a94-4a27-a917-0702d4f1656d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_93ccb14f-1f9c-434a-98d8-b2a85cac6695">
    <cim:IdentifiedObject.name>BAY_88-89_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>93ccb14f-1f9c-434a-98d8-b2a85cac6695</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3a14d69f-d3f9-4f50-90d5-5b48804bcdf5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE785</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_93ccb14f-1f9c-434a-98d8-b2a85cac6695" />
    <cim:IdentifiedObject.mRID>3a14d69f-d3f9-4f50-90d5-5b48804bcdf5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c99bf2a0-5b1a-4118-8230-91c5c30d94c1">
    <cim:IdentifiedObject.name>BAY_105-106_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c99bf2a0-5b1a-4118-8230-91c5c30d94c1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_7852b141-4101-4cf3-a7a0-0fb0f7452179">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE542</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c99bf2a0-5b1a-4118-8230-91c5c30d94c1" />
    <cim:IdentifiedObject.mRID>7852b141-4101-4cf3-a7a0-0fb0f7452179</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fde0bb9f-86be-4f34-aa96-aedd024db296">
    <cim:IdentifiedObject.name>BAY_89-92_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>fde0bb9f-86be-4f34-aa96-aedd024db296</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_7655c100-1829-4344-9d56-12b21ef699a4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE492</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fde0bb9f-86be-4f34-aa96-aedd024db296" />
    <cim:IdentifiedObject.mRID>7655c100-1829-4344-9d56-12b21ef699a4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bfca760f-c042-4e38-aee8-769e82409f9d">
    <cim:IdentifiedObject.name>BAY_60-61_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>bfca760f-c042-4e38-aee8-769e82409f9d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b35166e5-c1b0-4ea8-9494-d8986dda1fa4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE552</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bfca760f-c042-4e38-aee8-769e82409f9d" />
    <cim:IdentifiedObject.mRID>b35166e5-c1b0-4ea8-9494-d8986dda1fa4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3a706c96-1cee-4e6d-9bdf-189cc7c75011">
    <cim:IdentifiedObject.name>BAY_23-32_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3a706c96-1cee-4e6d-9bdf-189cc7c75011</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_5b435a48-1c24-4f46-8766-7b0817a170b7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE442</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3a706c96-1cee-4e6d-9bdf-189cc7c75011" />
    <cim:IdentifiedObject.mRID>5b435a48-1c24-4f46-8766-7b0817a170b7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_64a4e95d-c65e-4c73-9f17-d254a65682a6">
    <cim:IdentifiedObject.name>BAY_60-62_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>64a4e95d-c65e-4c73-9f17-d254a65682a6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_cb14e951-929b-47b5-8f79-7e6402251d39">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE720</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_64a4e95d-c65e-4c73-9f17-d254a65682a6" />
    <cim:IdentifiedObject.mRID>cb14e951-929b-47b5-8f79-7e6402251d39</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1603cf64-ae0e-4551-b60c-ed52ef52eac3">
    <cim:IdentifiedObject.name>BAY_8-30_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1603cf64-ae0e-4551-b60c-ed52ef52eac3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047b8123-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STA220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0466e7ba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>047b8123-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_c462ec7b-4e09-48f7-b24b-6bcbada32d21">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE364</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1603cf64-ae0e-4551-b60c-ed52ef52eac3" />
    <cim:IdentifiedObject.mRID>c462ec7b-4e09-48f7-b24b-6bcbada32d21</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9562d81d-a52a-4f7d-8a4d-d766d6f480a8">
    <cim:IdentifiedObject.name>BAY_60-62_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045cfca4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9562d81d-a52a-4f7d-8a4d-d766d6f480a8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_4b3090da-5bc6-4fcd-b4d9-415f4a37110f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE717</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9562d81d-a52a-4f7d-8a4d-d766d6f480a8" />
    <cim:IdentifiedObject.mRID>4b3090da-5bc6-4fcd-b4d9-415f4a37110f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dd774d37-a9cf-4fed-9106-21df5e79f965">
    <cim:IdentifiedObject.name>BAY_13-15_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>dd774d37-a9cf-4fed-9106-21df5e79f965</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_9e2078bf-70a3-405b-9b19-5a8c6f943799">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE377</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dd774d37-a9cf-4fed-9106-21df5e79f965" />
    <cim:IdentifiedObject.mRID>9e2078bf-70a3-405b-9b19-5a8c6f943799</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a6bbf49f-e445-45b3-943c-23883a527bc5">
    <cim:IdentifiedObject.name>BAY_100-104_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a6bbf49f-e445-45b3-943c-23883a527bc5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f8622ebd-c475-44f2-851f-d83fae2379f7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE427</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a6bbf49f-e445-45b3-943c-23883a527bc5" />
    <cim:IdentifiedObject.mRID>f8622ebd-c475-44f2-851f-d83fae2379f7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bf5327d6-579b-4fb3-b392-4c4bb12342b7">
    <cim:IdentifiedObject.name>BAY_70-74_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>bf5327d6-579b-4fb3-b392-4c4bb12342b7</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047dcb11-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BAR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046f4c23-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047dcb11-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_526ae8ad-9d88-4198-bba9-cab314e517e9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE337</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bf5327d6-579b-4fb3-b392-4c4bb12342b7" />
    <cim:IdentifiedObject.mRID>526ae8ad-9d88-4198-bba9-cab314e517e9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90">
    <cim:IdentifiedObject.name>BAY_105-107_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4ff3b5bd-a226-491b-a2e8-7ddc0046eb90</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046205b3-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>OLD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045fe2d1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046205b3-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_8ae6087f-2ce1-4572-8f32-5a5f6b73ab95">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE227</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ff3b5bd-a226-491b-a2e8-7ddc0046eb90" />
    <cim:IdentifiedObject.mRID>8ae6087f-2ce1-4572-8f32-5a5f6b73ab95</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9cda61b4-97e4-47a6-8e68-03a39604e5a3">
    <cim:IdentifiedObject.name>BAY_23-24_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9cda61b4-97e4-47a6-8e68-03a39604e5a3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3bc9b6bc-65aa-4184-b898-8db710056fbf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE347</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9cda61b4-97e4-47a6-8e68-03a39604e5a3" />
    <cim:IdentifiedObject.mRID>3bc9b6bc-65aa-4184-b898-8db710056fbf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_303dcb45-590f-4432-9ffa-363e8a89f36f">
    <cim:IdentifiedObject.name>BAY_77-78_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>303dcb45-590f-4432-9ffa-363e8a89f36f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_267882be-e043-4fe2-828d-ee7dcd9f2a56">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE135</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_303dcb45-590f-4432-9ffa-363e8a89f36f" />
    <cim:IdentifiedObject.mRID>267882be-e043-4fe2-828d-ee7dcd9f2a56</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6b9423fa-8e70-4263-b5aa-ac976629528c">
    <cim:IdentifiedObject.name>BAY_18-19_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6b9423fa-8e70-4263-b5aa-ac976629528c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_99fa3d47-e792-468d-a6e5-fb3cbb4717ca">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE744</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6b9423fa-8e70-4263-b5aa-ac976629528c" />
    <cim:IdentifiedObject.mRID>99fa3d47-e792-468d-a6e5-fb3cbb4717ca</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0fedb180-8c4d-48c9-b636-6358efd76604">
    <cim:IdentifiedObject.name>BAY_47-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0fedb180-8c4d-48c9-b636-6358efd76604</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d9158160-c6dd-48de-b876-1ad8f4790d8b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE123</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0fedb180-8c4d-48c9-b636-6358efd76604" />
    <cim:IdentifiedObject.mRID>d9158160-c6dd-48de-b876-1ad8f4790d8b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_19949670-4d79-4352-9237-31e274bc8866">
    <cim:IdentifiedObject.name>BAY_14-15_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0467ab04-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>19949670-4d79-4352-9237-31e274bc8866</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ddb2e85c-3e9b-4884-b5b3-f47a552455b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE837</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_19949670-4d79-4352-9237-31e274bc8866" />
    <cim:IdentifiedObject.mRID>ddb2e85c-3e9b-4884-b5b3-f47a552455b8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_697f5647-56af-4cce-9f40-3c9b18a72d20">
    <cim:IdentifiedObject.name>BAY_7-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>697f5647-56af-4cce-9f40-3c9b18a72d20</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047eb571-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ETH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476510a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047eb571-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7b60144b-9674-4465-a2c8-f07d814891f8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE804</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_697f5647-56af-4cce-9f40-3c9b18a72d20" />
    <cim:IdentifiedObject.mRID>7b60144b-9674-4465-a2c8-f07d814891f8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_48000905-731e-4634-af54-11fe2fbcb958">
    <cim:IdentifiedObject.name>BAY_89-90_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>48000905-731e-4634-af54-11fe2fbcb958</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_834a3de7-a964-4ec9-946d-fb2fb6e14d1f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE887</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_48000905-731e-4634-af54-11fe2fbcb958" />
    <cim:IdentifiedObject.mRID>834a3de7-a964-4ec9-946d-fb2fb6e14d1f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE59</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2f7e0a65-7a17-4cba-92f2-13f0d0678b8f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_07aca9b7-ddd5-42bb-aa13-324774b5e257">
    <cim:IdentifiedObject.name>BUSBAR14</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>07aca9b7-ddd5-42bb-aa13-324774b5e257</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_233a1152-b56d-4c05-95e4-41f5f287a2ec">
    <cim:IdentifiedObject.name>1-3_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_07aca9b7-ddd5-42bb-aa13-324774b5e257" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2f7e0a65-7a17-4cba-92f2-13f0d0678b8f" />
    <cim:IdentifiedObject.mRID>233a1152-b56d-4c05-95e4-41f5f287a2ec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_0d00d2d8-6b8c-436d-ad08-2f0bac17972e">
    <cim:IdentifiedObject.name>BAY_50-57_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044d1e26-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0d00d2d8-6b8c-436d-ad08-2f0bac17972e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_bd9aec21-657a-4222-b7e5-54826d27504d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE619</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d00d2d8-6b8c-436d-ad08-2f0bac17972e" />
    <cim:IdentifiedObject.mRID>bd9aec21-657a-4222-b7e5-54826d27504d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_22f6e8b7-eb93-428d-a1b9-29de948610a3">
    <cim:IdentifiedObject.name>BAY_49-54_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>22f6e8b7-eb93-428d-a1b9-29de948610a3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ab27991f-ddd5-4d5a-9221-7d37c9297556">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE995</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_22f6e8b7-eb93-428d-a1b9-29de948610a3" />
    <cim:IdentifiedObject.mRID>ab27991f-ddd5-4d5a-9221-7d37c9297556</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_aeddb4e5-649f-4beb-aedb-73446666e778">
    <cim:IdentifiedObject.name>BAY_100-103_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>aeddb4e5-649f-4beb-aedb-73446666e778</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_eb45926c-6788-437b-9fe3-4a4965598026">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE410</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_aeddb4e5-649f-4beb-aedb-73446666e778" />
    <cim:IdentifiedObject.mRID>eb45926c-6788-437b-9fe3-4a4965598026</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6470f2e4-414c-46e9-904b-b32fff94c166">
    <cim:IdentifiedObject.name>BAY_71-72_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6470f2e4-414c-46e9-904b-b32fff94c166</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04664b78-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045bc420-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04664b78-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7d6af74b-2e6a-45ac-bd20-6a15a8e1a1b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE194</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6470f2e4-414c-46e9-904b-b32fff94c166" />
    <cim:IdentifiedObject.mRID>7d6af74b-2e6a-45ac-bd20-6a15a8e1a1b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad">
    <cim:IdentifiedObject.name>BAY_12-14_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>41aad46d-a148-4ce9-a2b2-ff0dbc6654ad</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_2af451fa-f537-460c-a797-8c6060d77320">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE933</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_41aad46d-a148-4ce9-a2b2-ff0dbc6654ad" />
    <cim:IdentifiedObject.mRID>2af451fa-f537-460c-a797-8c6060d77320</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2e5934ab-b5e8-475a-804e-9bf6ff586311">
    <cim:IdentifiedObject.name>BAY_35-36_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2e5934ab-b5e8-475a-804e-9bf6ff586311</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04817490-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044c0cba-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04817490-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1f4530c9-5552-4369-a23e-78b7921e2c7e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1118</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e5934ab-b5e8-475a-804e-9bf6ff586311" />
    <cim:IdentifiedObject.mRID>1f4530c9-5552-4369-a23e-78b7921e2c7e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6e282221-45be-4f52-9864-41fb860a836b">
    <cim:IdentifiedObject.name>BAY_66-67_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6e282221-45be-4f52-9864-41fb860a836b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0456e220-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LON132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04595327-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0456e220-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bf893186-09f4-4dca-8f4e-5658e7c297b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE203</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6e282221-45be-4f52-9864-41fb860a836b" />
    <cim:IdentifiedObject.mRID>bf893186-09f4-4dca-8f4e-5658e7c297b8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_cc89687f-c579-45e8-a9b0-8a16ac7581d1">
    <cim:IdentifiedObject.name>BAY_75-77_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cc89687f-c579-45e8-a9b0-8a16ac7581d1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_57761886-1cfc-42cb-90a5-2a5e9304a7ec">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE436</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cc89687f-c579-45e8-a9b0-8a16ac7581d1" />
    <cim:IdentifiedObject.mRID>57761886-1cfc-42cb-90a5-2a5e9304a7ec</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ca979218-4e7b-4893-9031-e7ac4e337e38">
    <cim:IdentifiedObject.name>BAY_46-47_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ca979218-4e7b-4893-9031-e7ac4e337e38</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b57fffc4-6b3a-4001-a6bc-e95b771da3dd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE302</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca979218-4e7b-4893-9031-e7ac4e337e38" />
    <cim:IdentifiedObject.mRID>b57fffc4-6b3a-4001-a6bc-e95b771da3dd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_cd9fd964-7c15-40f2-b704-1ea803616410">
    <cim:IdentifiedObject.name>BAY_110-111_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cd9fd964-7c15-40f2-b704-1ea803616410</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04740714-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>WAY132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047a6fb6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04740714-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_b33df20e-4d9f-4569-982c-c2bb1095810a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE253</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_cd9fd964-7c15-40f2-b704-1ea803616410" />
    <cim:IdentifiedObject.mRID>b33df20e-4d9f-4569-982c-c2bb1095810a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a9f5be0c-1116-4866-9dac-5cce9263e8a5">
    <cim:IdentifiedObject.name>BAY_42-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a9f5be0c-1116-4866-9dac-5cce9263e8a5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048719e8-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>PEL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_046cdb28-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048719e8-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_33e4d44f-3c32-4044-b345-e2323a11de9c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE536</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a9f5be0c-1116-4866-9dac-5cce9263e8a5" />
    <cim:IdentifiedObject.mRID>33e4d44f-3c32-4044-b345-e2323a11de9c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_363feea4-9120-4d30-b882-2226dd24b875">
    <cim:IdentifiedObject.name>BAY_12-16_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>363feea4-9120-4d30-b882-2226dd24b875</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_6135e68c-0170-4873-a528-d25c495a5b65">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE400</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_363feea4-9120-4d30-b882-2226dd24b875" />
    <cim:IdentifiedObject.mRID>6135e68c-0170-4873-a528-d25c495a5b65</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9">
    <cim:IdentifiedObject.name>BAY_14-15_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>46fe92e1-ce04-4a04-a844-5a3f79dd4ec9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047b8129-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ELD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04500458-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047b8129-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_43a428cb-c840-4d33-b881-ff9c5e722e45">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE834</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_46fe92e1-ce04-4a04-a844-5a3f79dd4ec9" />
    <cim:IdentifiedObject.mRID>43a428cb-c840-4d33-b881-ff9c5e722e45</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c11c49e9-e2a4-4534-bb2a-65e7207d7f66">
    <cim:IdentifiedObject.name>BAY_77-82_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c11c49e9-e2a4-4534-bb2a-65e7207d7f66</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_542634c7-2ddf-4d7b-b8f7-5545343430e1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE340</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c11c49e9-e2a4-4534-bb2a-65e7207d7f66" />
    <cim:IdentifiedObject.mRID>542634c7-2ddf-4d7b-b8f7-5545343430e1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d">
    <cim:IdentifiedObject.name>BAY_100-101_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d9265c90-dd93-47df-b74c-418810674d0d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE230</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7a7edd0-54f1-46b1-bb4a-5cb32a1c284d" />
    <cim:IdentifiedObject.mRID>d9265c90-dd93-47df-b74c-418810674d0d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f55e4227-899f-43c2-9892-5353320656a8">
    <cim:IdentifiedObject.name>BAY_69-70_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f55e4227-899f-43c2-9892-5353320656a8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3caa2373-83ef-464f-839e-fd3dedcf8ea5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE380</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f55e4227-899f-43c2-9892-5353320656a8" />
    <cim:IdentifiedObject.mRID>3caa2373-83ef-464f-839e-fd3dedcf8ea5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_74eea852-c659-478f-a29a-bc382a842574">
    <cim:IdentifiedObject.name>BAY_69-70_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>74eea852-c659-478f-a29a-bc382a842574</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e43c90d6-da02-4ecc-8d38-6815a52d23ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE383</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_74eea852-c659-478f-a29a-bc382a842574" />
    <cim:IdentifiedObject.mRID>e43c90d6-da02-4ecc-8d38-6815a52d23ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_29d235bd-747b-488e-86a9-9cf5cab79fdf">
    <cim:IdentifiedObject.name>BAY_110-112_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04784cd1-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>29d235bd-747b-488e-86a9-9cf5cab79fdf</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04784cd1-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRO132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e7db2-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04784cd1-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_66418b34-4155-49c7-9dfd-498fa55cf959">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE463</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_29d235bd-747b-488e-86a9-9cf5cab79fdf" />
    <cim:IdentifiedObject.mRID>66418b34-4155-49c7-9dfd-498fa55cf959</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d1197e3e-a72d-482e-a409-e90e03126a58">
    <cim:IdentifiedObject.name>BAY_62-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d1197e3e-a72d-482e-a409-e90e03126a58</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e8102cd3-bcd8-401a-a14c-980f20abfe99">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE707</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d1197e3e-a72d-482e-a409-e90e03126a58" />
    <cim:IdentifiedObject.mRID>e8102cd3-bcd8-401a-a14c-980f20abfe99</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_455db793-0428-4979-80a5-f2af682e0eea">
    <cim:IdentifiedObject.name>BAY_25-27_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728079-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>455db793-0428-4979-80a5-f2af682e0eea</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8be1ba83-d3d3-47b9-868e-f07269e7f4cb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE453</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_455db793-0428-4979-80a5-f2af682e0eea" />
    <cim:IdentifiedObject.mRID>8be1ba83-d3d3-47b9-868e-f07269e7f4cb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a8d930b1-64e5-4b97-92e8-bace118d15a7">
    <cim:IdentifiedObject.name>BAY_94-95_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a8d930b1-64e5-4b97-92e8-bace118d15a7</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_a8d12e9d-88f1-4c91-af4c-c0aa080d6973">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE397</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a8d930b1-64e5-4b97-92e8-bace118d15a7" />
    <cim:IdentifiedObject.mRID>a8d12e9d-88f1-4c91-af4c-c0aa080d6973</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a426c725-54a8-4efd-914b-c42d96fc3976">
    <cim:IdentifiedObject.name>BAY_11-13_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a426c725-54a8-4efd-914b-c42d96fc3976</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b7bc6e66-e0b9-4905-9399-628c3081b553">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE767</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a426c725-54a8-4efd-914b-c42d96fc3976" />
    <cim:IdentifiedObject.mRID>b7bc6e66-e0b9-4905-9399-628c3081b553</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_95e51d81-4e80-4bc7-8cdc-231371fefc82">
    <cim:IdentifiedObject.name>BAY_94-100_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>95e51d81-4e80-4bc7-8cdc-231371fefc82</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_50a5f5a9-2795-40ff-b7e9-f5071cc4a743">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1149</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_95e51d81-4e80-4bc7-8cdc-231371fefc82" />
    <cim:IdentifiedObject.mRID>50a5f5a9-2795-40ff-b7e9-f5071cc4a743</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_5edeff86-4168-406d-a6e5-49107a21d061">
    <cim:IdentifiedObject.name>BAY_19-20_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046b2d70-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>5edeff86-4168-406d-a6e5-49107a21d061</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046b2d70-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FOR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04773b6b-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046b2d70-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_59950cee-2575-433d-a217-7864f3851a48">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE391</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5edeff86-4168-406d-a6e5-49107a21d061" />
    <cim:IdentifiedObject.mRID>59950cee-2575-433d-a217-7864f3851a48</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4824f298-3fd8-4273-9110-170874c490f0">
    <cim:IdentifiedObject.name>BAY_94-95_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4824f298-3fd8-4273-9110-170874c490f0</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_17bfa290-c116-4c5b-a25f-85e41f1d3595">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE394</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4824f298-3fd8-4273-9110-170874c490f0" />
    <cim:IdentifiedObject.mRID>17bfa290-c116-4c5b-a25f-85e41f1d3595</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3d7a9879-0745-4cae-8d71-2d99f2a7163a">
    <cim:IdentifiedObject.name>BAY_44-45_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3d7a9879-0745-4cae-8d71-2d99f2a7163a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04544a15-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>SCA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04865696-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04544a15-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7f81070b-a4c0-4715-b4e7-699b40884160">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1040</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d7a9879-0745-4cae-8d71-2d99f2a7163a" />
    <cim:IdentifiedObject.mRID>7f81070b-a4c0-4715-b4e7-699b40884160</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8eaeb06f-b55d-4a65-beff-343f94b70165">
    <cim:IdentifiedObject.name>BAY_54-55_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8eaeb06f-b55d-4a65-beff-343f94b70165</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8e57129f-b910-4d49-b375-b5e13689570c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1088</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8eaeb06f-b55d-4a65-beff-343f94b70165" />
    <cim:IdentifiedObject.mRID>8e57129f-b910-4d49-b375-b5e13689570c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fb52a60a-6298-49cd-a374-5b679a39bec8">
    <cim:IdentifiedObject.name>BAY_71-72_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>fb52a60a-6298-49cd-a374-5b679a39bec8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3e38aea3-4334-467d-868a-701a5a19ab89">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE197</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fb52a60a-6298-49cd-a374-5b679a39bec8" />
    <cim:IdentifiedObject.mRID>3e38aea3-4334-467d-868a-701a5a19ab89</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f49d3d0c-e90a-43db-9ef6-679cd6c560f6">
    <cim:IdentifiedObject.name>BAY_32-113_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04662460-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f49d3d0c-e90a-43db-9ef6-679cd6c560f6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8bfe150a-522d-450a-b92d-49002c017d27">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE973</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f49d3d0c-e90a-43db-9ef6-679cd6c560f6" />
    <cim:IdentifiedObject.mRID>8bfe150a-522d-450a-b92d-49002c017d27</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309">
    <cim:IdentifiedObject.name>BAY_78-79_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044fb634-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4fbb09e1-605f-4ca2-b53c-5e5e2c36a309</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ffd0c9a3-b778-4c8e-830e-84f11f1ad225">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE157</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4fbb09e1-605f-4ca2-b53c-5e5e2c36a309" />
    <cim:IdentifiedObject.mRID>ffd0c9a3-b778-4c8e-830e-84f11f1ad225</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1578af3e-7603-415c-a438-bebcfabe5678">
    <cim:IdentifiedObject.name>BAY_103-105_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1578af3e-7603-415c-a438-bebcfabe5678</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ab4e9dad-b0af-462a-992a-599bc6cc73eb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE773</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1578af3e-7603-415c-a438-bebcfabe5678" />
    <cim:IdentifiedObject.mRID>ab4e9dad-b0af-462a-992a-599bc6cc73eb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_386b65dd-aba5-480c-99ee-cd1d0d30d9f4">
    <cim:IdentifiedObject.name>BAY_32-113_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b3309-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>386b65dd-aba5-480c-99ee-cd1d0d30d9f4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ea253942-7957-433b-b2ee-f0517212b758">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE970</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_386b65dd-aba5-480c-99ee-cd1d0d30d9f4" />
    <cim:IdentifiedObject.mRID>ea253942-7957-433b-b2ee-f0517212b758</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6ba24536-79f9-4e7a-a05b-bb93bab6eca4">
    <cim:IdentifiedObject.name>BAY_96-97_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048bd4da-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6ba24536-79f9-4e7a-a05b-bb93bab6eca4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048bd4da-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>TIR132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0467f928-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048bd4da-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_37e02a72-bf56-46d9-8c58-48020d43c14c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE449</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6ba24536-79f9-4e7a-a05b-bb93bab6eca4" />
    <cim:IdentifiedObject.mRID>37e02a72-bf56-46d9-8c58-48020d43c14c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2ed1b267-7f6d-4112-9280-02dbbee1ecb5">
    <cim:IdentifiedObject.name>BAY_53-54_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04876804-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2ed1b267-7f6d-4112-9280-02dbbee1ecb5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_db760441-ccf5-44ec-84ba-70076c83cf4a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1082</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2ed1b267-7f6d-4112-9280-02dbbee1ecb5" />
    <cim:IdentifiedObject.mRID>db760441-ccf5-44ec-84ba-70076c83cf4a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b82c1442-e683-4afe-bb93-cdd4afb3ccf1">
    <cim:IdentifiedObject.name>BAY_46-47_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b82c1442-e683-4afe-bb93-cdd4afb3ccf1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0457f396-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>EGL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04745536-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0457f396-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_460ec417-358e-4820-aa46-bfbdbee4d84a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE305</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b82c1442-e683-4afe-bb93-cdd4afb3ccf1" />
    <cim:IdentifiedObject.mRID>460ec417-358e-4820-aa46-bfbdbee4d84a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_dc833519-682e-4690-bbe9-ed6720d09cf2">
    <cim:IdentifiedObject.name>BAY_11-13_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04851e1b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>dc833519-682e-4690-bbe9-ed6720d09cf2</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8f51d41a-91a3-48b0-ac13-b4556548b5c4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE770</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dc833519-682e-4690-bbe9-ed6720d09cf2" />
    <cim:IdentifiedObject.mRID>8f51d41a-91a3-48b0-ac13-b4556548b5c4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_093ded4a-8c29-4333-a837-b27194afa774">
    <cim:IdentifiedObject.name>BAY_34-36_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483be8b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>093ded4a-8c29-4333-a837-b27194afa774</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d02451da-f4f3-41df-8db7-2e1fba0dafce">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE678</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_093ded4a-8c29-4333-a837-b27194afa774" />
    <cim:IdentifiedObject.mRID>d02451da-f4f3-41df-8db7-2e1fba0dafce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f7314959-19f8-4270-940c-c32d0d3fc59a">
    <cim:IdentifiedObject.name>BAY_59-61_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f7314959-19f8-4270-940c-c32d0d3fc59a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_4f1ed075-294e-40f1-967b-a21c777e4ba4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE424</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7314959-19f8-4270-940c-c32d0d3fc59a" />
    <cim:IdentifiedObject.mRID>4f1ed075-294e-40f1-967b-a21c777e4ba4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_49c89da3-1afe-4bf0-9425-e2ba5f6343fd">
    <cim:IdentifiedObject.name>BAY_76-77_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>49c89da3-1afe-4bf0-9425-e2ba5f6343fd</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_17fdd6e2-915f-4a39-a56a-023dd1573a9c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE711</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_49c89da3-1afe-4bf0-9425-e2ba5f6343fd" />
    <cim:IdentifiedObject.mRID>17fdd6e2-915f-4a39-a56a-023dd1573a9c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8">
    <cim:IdentifiedObject.name>BAY_53-54_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_769a6992-b269-4821-97f5-2ea2c2b87f94">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1085</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ca1b50cc-d55e-4f0b-8d97-177dbcd52cd8" />
    <cim:IdentifiedObject.mRID>769a6992-b269-4821-97f5-2ea2c2b87f94</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9ac8bfe7-375a-432b-b4be-823c87c151b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE755</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9ac8bfe7-375a-432b-b4be-823c87c151b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_88f57d03-aadc-41d5-b2a8-beeea4bc8f5c">
    <cim:IdentifiedObject.name>BUSBAR102</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0470f9d2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>88f57d03-aadc-41d5-b2a8-beeea4bc8f5c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_5c28d1e2-e2b7-4795-bbb2-8fdbdbd9f3ae">
    <cim:IdentifiedObject.name>85-88_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_88f57d03-aadc-41d5-b2a8-beeea4bc8f5c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9ac8bfe7-375a-432b-b4be-823c87c151b0" />
    <cim:IdentifiedObject.mRID>5c28d1e2-e2b7-4795-bbb2-8fdbdbd9f3ae</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b">
    <cim:IdentifiedObject.name>BAY_8-5_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4ebcfea1-46f6-419f-bf28-b79d71dbfa5b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_374c0fa5-e4de-4426-bd0b-9388ccd1abad">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1188</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ebcfea1-46f6-419f-bf28-b79d71dbfa5b" />
    <cim:IdentifiedObject.mRID>374c0fa5-e4de-4426-bd0b-9388ccd1abad</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ae3f0a98-5ea1-4903-9745-2c2e70085218">
    <cim:IdentifiedObject.name>BAY_34-36_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ae3f0a98-5ea1-4903-9745-2c2e70085218</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0485e169-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MIT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047fedfa-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0485e169-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_d1ccee30-3315-4d63-b94c-267789baf205">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE682</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ae3f0a98-5ea1-4903-9745-2c2e70085218" />
    <cim:IdentifiedObject.mRID>d1ccee30-3315-4d63-b94c-267789baf205</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c317e830-8847-4c0c-990f-84c478daf0d5">
    <cim:IdentifiedObject.name>BAY_50-57_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0489b1f8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c317e830-8847-4c0c-990f-84c478daf0d5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d0e38d04-89e2-4a50-96a4-71622ee2a9d3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE622</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c317e830-8847-4c0c-990f-84c478daf0d5" />
    <cim:IdentifiedObject.mRID>d0e38d04-89e2-4a50-96a4-71622ee2a9d3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2a37cd27-fac7-45bf-ac80-1fed84d2bc72">
    <cim:IdentifiedObject.name>BAY_59-60_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045cfca4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2a37cd27-fac7-45bf-ac80-1fed84d2bc72</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_13fbff1f-17a5-4047-baab-8d8ce4458bd1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE570</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a37cd27-fac7-45bf-ac80-1fed84d2bc72" />
    <cim:IdentifiedObject.mRID>13fbff1f-17a5-4047-baab-8d8ce4458bd1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d">
    <cim:IdentifiedObject.name>BAY_86-87_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f53f6a25-3fa3-4059-8575-6d0ce97d3a1d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04555b88-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>VALE33KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0468bc71-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_c6dd6dc7-d8b0-4beb-b78d-9e472b038ffc" />
    <cim:IdentifiedObject.mRID>04555b88-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_930a1f76-11ec-4f11-8961-a8e0bd121241">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1213</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f53f6a25-3fa3-4059-8575-6d0ce97d3a1d" />
    <cim:IdentifiedObject.mRID>930a1f76-11ec-4f11-8961-a8e0bd121241</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_04ff41bd-0af9-40b9-a47b-b26151866803">
    <cim:IdentifiedObject.name>BAY_35-36_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0485e169-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>04ff41bd-0af9-40b9-a47b-b26151866803</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_fbdae6bc-b04d-46d6-a040-1f0227a3db8d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1121</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04ff41bd-0af9-40b9-a47b-b26151866803" />
    <cim:IdentifiedObject.mRID>fbdae6bc-b04d-46d6-a040-1f0227a3db8d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3d8da65d-b6ac-4807-9b61-cadd1c1d9464">
    <cim:IdentifiedObject.name>BAY_94-100_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3d8da65d-b6ac-4807-9b61-cadd1c1d9464</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_9b4a7cca-3e55-418f-96ef-611294619f84">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1152</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3d8da65d-b6ac-4807-9b61-cadd1c1d9464" />
    <cim:IdentifiedObject.mRID>9b4a7cca-3e55-418f-96ef-611294619f84</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1">
    <cim:IdentifiedObject.name>BAY_45-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>83b9b843-4ae5-4f5c-8223-d2011ea5e9c1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_9532e9b1-5d28-4053-9644-6136dc29e381">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE779</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_83b9b843-4ae5-4f5c-8223-d2011ea5e9c1" />
    <cim:IdentifiedObject.mRID>9532e9b1-5d28-4053-9644-6136dc29e381</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_23af0924-32be-4bae-91af-8b1cd616cd9e">
    <cim:IdentifiedObject.name>BAY_110-112_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>23af0924-32be-4bae-91af-8b1cd616cd9e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d558eff7-b478-45ef-bf4b-89da8a4a4803">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE459</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_23af0924-32be-4bae-91af-8b1cd616cd9e" />
    <cim:IdentifiedObject.mRID>d558eff7-b478-45ef-bf4b-89da8a4a4803</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b">
    <cim:IdentifiedObject.name>BAY_110-111_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046a1c00-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>484ffc14-035e-4bb5-b8b9-3e1c459ffe2b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_046a1c00-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>KHA132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0456bb19-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>046a1c00-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_460bcbb8-34c4-46e0-a663-d5dc02487071">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE257</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_484ffc14-035e-4bb5-b8b9-3e1c459ffe2b" />
    <cim:IdentifiedObject.mRID>460bcbb8-34c4-46e0-a663-d5dc02487071</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7c0910e8-1d72-46df-9c44-ce3e186c4068">
    <cim:IdentifiedObject.name>BAY_75-118_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7c0910e8-1d72-46df-9c44-ce3e186c4068</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d71ac8cb-fb9e-41c6-ab4f-ba2d085105d2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE97</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7c0910e8-1d72-46df-9c44-ce3e186c4068" />
    <cim:IdentifiedObject.mRID>d71ac8cb-fb9e-41c6-ab4f-ba2d085105d2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4">
    <cim:IdentifiedObject.name>BAY_17-31_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0b316b21-3d1d-4569-868d-71eac5f37d26">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE601</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_38db8bdc-e59f-4f6e-bc39-9b44b4ffb9d4" />
    <cim:IdentifiedObject.mRID>0b316b21-3d1d-4569-868d-71eac5f37d26</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e773dd1b-5b04-45da-b100-cdfd2b24ed92">
    <cim:IdentifiedObject.name>BAY_3-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e773dd1b-5b04-45da-b100-cdfd2b24ed92</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ed93937b-2f38-4410-a5d6-b09396897487">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE954</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e773dd1b-5b04-45da-b100-cdfd2b24ed92" />
    <cim:IdentifiedObject.mRID>ed93937b-2f38-4410-a5d6-b09396897487</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_eb96b305-65f0-4ca7-b75e-d9571d52569c">
    <cim:IdentifiedObject.name>BAY_24-70_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>eb96b305-65f0-4ca7-b75e-d9571d52569c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0cec05dd-470c-4c01-9a26-7c9aada791ff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE688</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb96b305-65f0-4ca7-b75e-d9571d52569c" />
    <cim:IdentifiedObject.mRID>0cec05dd-470c-4c01-9a26-7c9aada791ff</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_720d0558-d82d-4f4b-a368-61e4629a3597">
    <cim:IdentifiedObject.name>BAY_59-60_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>720d0558-d82d-4f4b-a368-61e4629a3597</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0a74c15a-2b87-4507-9921-a84701bb2aa1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE567</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_720d0558-d82d-4f4b-a368-61e4629a3597" />
    <cim:IdentifiedObject.mRID>0a74c15a-2b87-4507-9921-a84701bb2aa1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1351b080-b039-4d8c-9cec-3dbf6db8b0cf">
    <cim:IdentifiedObject.name>BAY_29-31_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04588fd5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1351b080-b039-4d8c-9cec-3dbf6db8b0cf</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04588fd5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>ROH132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0463da79-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04588fd5-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_e9d85d2a-5783-4d66-997a-280413a9230a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE983</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1351b080-b039-4d8c-9cec-3dbf6db8b0cf" />
    <cim:IdentifiedObject.mRID>e9d85d2a-5783-4d66-997a-280413a9230a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_244634a3-16dc-4d1a-a3b8-0c5d3643a86d">
    <cim:IdentifiedObject.name>BAY_18-19_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04689563-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>244634a3-16dc-4d1a-a3b8-0c5d3643a86d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_a747ea47-04a2-4f4a-83ce-2dea51d9b27a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE741</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_244634a3-16dc-4d1a-a3b8-0c5d3643a86d" />
    <cim:IdentifiedObject.mRID>a747ea47-04a2-4f4a-83ce-2dea51d9b27a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ff991495-2410-4b79-9a91-69ec642e633f">
    <cim:IdentifiedObject.name>BAY_109-110_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046b7b99-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ff991495-2410-4b79-9a91-69ec642e633f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3912b398-c5e9-4fe1-93c4-d3067d6c2a98">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE865</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ff991495-2410-4b79-9a91-69ec642e633f" />
    <cim:IdentifiedObject.mRID>3912b398-c5e9-4fe1-93c4-d3067d6c2a98</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c0fcdd31-4006-4420-a13f-a9955322e9b0">
    <cim:IdentifiedObject.name>BAY_47-69_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c0fcdd31-4006-4420-a13f-a9955322e9b0</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_a232474f-4553-4d89-845a-4c016b7ff5a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE249</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c0fcdd31-4006-4420-a13f-a9955322e9b0" />
    <cim:IdentifiedObject.mRID>a232474f-4553-4d89-845a-4c016b7ff5a2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7eebdea3-93c6-4fdb-892f-4f451e2654d0">
    <cim:IdentifiedObject.name>BAY_24-70_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c22fa-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7eebdea3-93c6-4fdb-892f-4f451e2654d0</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_90017b52-03f1-4fd0-86a4-8badef36a39e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE685</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7eebdea3-93c6-4fdb-892f-4f451e2654d0" />
    <cim:IdentifiedObject.mRID>90017b52-03f1-4fd0-86a4-8badef36a39e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1de613d1-5506-4578-bda9-0a597c2795ef">
    <cim:IdentifiedObject.name>BAY_75-118_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1de613d1-5506-4578-bda9-0a597c2795ef</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_047a96c5-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GUL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04784cda-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>047a96c5-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a8904f83-36f0-475c-a667-d1f088353a0a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE101</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1de613d1-5506-4578-bda9-0a597c2795ef" />
    <cim:IdentifiedObject.mRID>a8904f83-36f0-475c-a667-d1f088353a0a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0d47d00d-301d-4e07-81d3-3bc9158e7b66">
    <cim:IdentifiedObject.name>BAY_27-28_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0d47d00d-301d-4e07-81d3-3bc9158e7b66</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3cbe0e06-cd40-43b1-8b46-cc3120ed3368">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE727</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d47d00d-301d-4e07-81d3-3bc9158e7b66" />
    <cim:IdentifiedObject.mRID>3cbe0e06-cd40-43b1-8b46-cc3120ed3368</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_323c66fd-3ac2-4909-9930-a183ee9c7cdc">
    <cim:IdentifiedObject.name>BAY_26-30_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f8f2a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>323c66fd-3ac2-4909-9930-a183ee9c7cdc</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_044f8f2a-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>NIN220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0480b149-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>044f8f2a-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_4a6eb8be-2665-49f2-a0cf-4bdf1c566ad6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE530</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_323c66fd-3ac2-4909-9930-a183ee9c7cdc" />
    <cim:IdentifiedObject.mRID>4a6eb8be-2665-49f2-a0cf-4bdf1c566ad6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_01a2f767-bde0-4b03-9408-adb38e878eb3">
    <cim:IdentifiedObject.name>BAY_7-12_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>01a2f767-bde0-4b03-9408-adb38e878eb3</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_5b698cf7-840d-422f-ba6e-609d8a0a051f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE807</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_01a2f767-bde0-4b03-9408-adb38e878eb3" />
    <cim:IdentifiedObject.mRID>5b698cf7-840d-422f-ba6e-609d8a0a051f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2fd873d5-a923-4090-8e37-4b658613324e">
    <cim:IdentifiedObject.name>BAY_76-77_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04703689-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2fd873d5-a923-4090-8e37-4b658613324e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_2aa6745b-0a59-4545-a9c5-e7eafa0313a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE714</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2fd873d5-a923-4090-8e37-4b658613324e" />
    <cim:IdentifiedObject.mRID>2aa6745b-0a59-4545-a9c5-e7eafa0313a2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3b818548-f038-417f-8754-bb86c52630c5">
    <cim:IdentifiedObject.name>BAY_6-7_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3b818548-f038-417f-8754-bb86c52630c5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_52a7e73f-0d67-4fcc-8d5b-3280bf2cd8f2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE143</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3b818548-f038-417f-8754-bb86c52630c5" />
    <cim:IdentifiedObject.mRID>52a7e73f-0d67-4fcc-8d5b-3280bf2cd8f2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_5af9adfa-847e-4e44-a415-225b1e81f6d9">
    <cim:IdentifiedObject.name>BAY_6-7_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb571-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>5af9adfa-847e-4e44-a415-225b1e81f6d9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ff281c70-9aa6-4fa1-86a8-8b6696ef8673">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE147</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5af9adfa-847e-4e44-a415-225b1e81f6d9" />
    <cim:IdentifiedObject.mRID>ff281c70-9aa6-4fa1-86a8-8b6696ef8673</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6c8b35f0-04dc-4be4-922b-705302500b36">
    <cim:IdentifiedObject.name>BAY_47-69_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6c8b35f0-04dc-4be4-922b-705302500b36</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0ffa79f2-89d8-40bb-93b3-1d373a06fde6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE245</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6c8b35f0-04dc-4be4-922b-705302500b36" />
    <cim:IdentifiedObject.mRID>0ffa79f2-89d8-40bb-93b3-1d373a06fde6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f13177db-5e6b-4689-93a5-6a8306a750f5">
    <cim:IdentifiedObject.name>BAY_3-12_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f13177db-5e6b-4689-93a5-6a8306a750f5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_560efb1e-a2eb-41d3-bbbe-438d45c7d715">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE951</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f13177db-5e6b-4689-93a5-6a8306a750f5" />
    <cim:IdentifiedObject.mRID>560efb1e-a2eb-41d3-bbbe-438d45c7d715</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_255caf35-2556-4692-a1d1-f7cd2de1cde4">
    <cim:IdentifiedObject.name>BAY_17-31_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>255caf35-2556-4692-a1d1-f7cd2de1cde4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_68a88b8d-d09f-4a75-9b42-253c8b8fbaf8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE604</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_255caf35-2556-4692-a1d1-f7cd2de1cde4" />
    <cim:IdentifiedObject.mRID>68a88b8d-d09f-4a75-9b42-253c8b8fbaf8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_efca195b-0e09-43ea-a36f-6c4f27bf85c4">
    <cim:IdentifiedObject.name>BAY_99-100_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>efca195b-0e09-43ea-a36f-6c4f27bf85c4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_fb8f8ee4-5284-484a-a8c7-1b7f8da423e4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE813</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_efca195b-0e09-43ea-a36f-6c4f27bf85c4" />
    <cim:IdentifiedObject.mRID>fb8f8ee4-5284-484a-a8c7-1b7f8da423e4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e6ce92c2-8fb4-4544-bc27-b660792ebd68">
    <cim:IdentifiedObject.name>BAY_63-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e6ce92c2-8fb4-4544-bc27-b660792ebd68</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_887c1ebf-29d6-4b59-8f93-34746c569ffb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1194</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e6ce92c2-8fb4-4544-bc27-b660792ebd68" />
    <cim:IdentifiedObject.mRID>887c1ebf-29d6-4b59-8f93-34746c569ffb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_04542300-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>BRI132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04703680-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04542300-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_1736df72-ac1d-4f75-b8b0-c828853c93c0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE958</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1736df72-ac1d-4f75-b8b0-c828853c93c0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cad4e92a-25b0-4983-be02-76aa0cc1ce52">
    <cim:IdentifiedObject.name>BUSBAR109</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cad4e92a-25b0-4983-be02-76aa0cc1ce52</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4a960abc-7f93-4b6d-af56-6e3d1b8e84d9">
    <cim:IdentifiedObject.name>49-51_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cad4e92a-25b0-4983-be02-76aa0cc1ce52" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1736df72-ac1d-4f75-b8b0-c828853c93c0" />
    <cim:IdentifiedObject.mRID>4a960abc-7f93-4b6d-af56-6e3d1b8e84d9</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_413a3444-8967-40b4-950c-0511c7e4fffb">
    <cim:IdentifiedObject.name>BAY_30-38_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>413a3444-8967-40b4-950c-0511c7e4fffb</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f0335c20-a09d-4e31-97d9-d73af4581608">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE309</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_413a3444-8967-40b4-950c-0511c7e4fffb" />
    <cim:IdentifiedObject.mRID>f0335c20-a09d-4e31-97d9-d73af4581608</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9">
    <cim:IdentifiedObject.name>BAY_47-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f396-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_542c315f-c732-47d8-9f94-14becd907818">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE120</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f3b3fc97-c1fa-4a79-908c-4c35ccc3e5a9" />
    <cim:IdentifiedObject.mRID>542c315f-c732-47d8-9f94-14becd907818</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9d7b72c2-ba63-43a6-910e-4a9f8aa3fc1e">
    <cim:IdentifiedObject.name>BAY_75-77_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9d7b72c2-ba63-43a6-910e-4a9f8aa3fc1e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_732552c6-4ba6-48d8-9fa1-468b7a3db7a4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE433</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9d7b72c2-ba63-43a6-910e-4a9f8aa3fc1e" />
    <cim:IdentifiedObject.mRID>732552c6-4ba6-48d8-9fa1-468b7a3db7a4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_73e5591f-1212-444b-b434-04d06566507d">
    <cim:IdentifiedObject.name>BAY_62-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>73e5591f-1212-444b-b434-04d06566507d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_a02c34ac-0f6c-4fff-9db2-1a2566e7c30d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE704</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73e5591f-1212-444b-b434-04d06566507d" />
    <cim:IdentifiedObject.mRID>a02c34ac-0f6c-4fff-9db2-1a2566e7c30d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4762371d-8743-4b94-942f-e04711f71821">
    <cim:IdentifiedObject.name>BAY_45-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4762371d-8743-4b94-942f-e04711f71821</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_018db44c-2ad5-4c08-b0d2-6b18966c3198">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE782</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4762371d-8743-4b94-942f-e04711f71821" />
    <cim:IdentifiedObject.mRID>018db44c-2ad5-4c08-b0d2-6b18966c3198</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_5d226c43-fc25-4688-b723-7c22be9ab8a5">
    <cim:IdentifiedObject.name>BAY_104-105_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0483977a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>5d226c43-fc25-4688-b723-7c22be9ab8a5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_4af1edd2-3978-4c67-97cd-3d0006fb2fa6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1034</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_5d226c43-fc25-4688-b723-7c22be9ab8a5" />
    <cim:IdentifiedObject.mRID>4af1edd2-3978-4c67-97cd-3d0006fb2fa6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7a30ae20-1d7f-4e62-ada3-4160e814f8a6">
    <cim:IdentifiedObject.name>BAY_42-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7a30ae20-1d7f-4e62-ada3-4160e814f8a6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_1cb92674-0b24-4abd-9895-2424dcba6cdd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE539</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7a30ae20-1d7f-4e62-ada3-4160e814f8a6" />
    <cim:IdentifiedObject.mRID>1cb92674-0b24-4abd-9895-2424dcba6cdd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4bb2f1c4-7537-45e8-afb6-9ea3968d909b">
    <cim:IdentifiedObject.name>BAY_103-105_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4bb2f1c4-7537-45e8-afb6-9ea3968d909b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_2096b5a2-fc7d-4b5c-9941-4eca357fdd6b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE776</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4bb2f1c4-7537-45e8-afb6-9ea3968d909b" />
    <cim:IdentifiedObject.mRID>2096b5a2-fc7d-4b5c-9941-4eca357fdd6b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:VoltageLevel rdf:ID="_0460f448-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047c929a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0460f448-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1028</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_051f3e93-6c8c-4920-9e28-9c03d2ff896f">
    <cim:IdentifiedObject.name>BUSBAR113</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>051f3e93-6c8c-4920-9e28-9c03d2ff896f</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_48081bc3-7985-41ad-89bd-5beebc5bc84a">
    <cim:IdentifiedObject.name>20-21_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_051f3e93-6c8c-4920-9e28-9c03d2ff896f" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_554ecc89-dba9-4ca3-a45f-51cb1ddc8c4e" />
    <cim:IdentifiedObject.mRID>48081bc3-7985-41ad-89bd-5beebc5bc84a</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_132a9d1a-c172-4868-864c-18f811a816bc">
    <cim:IdentifiedObject.name>BAY_59-61_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>132a9d1a-c172-4868-864c-18f811a816bc</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_4cd5b484-d696-49dc-b666-9a4d6f3ba1e7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE420</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_132a9d1a-c172-4868-864c-18f811a816bc" />
    <cim:IdentifiedObject.mRID>4cd5b484-d696-49dc-b666-9a4d6f3ba1e7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c3410450-58cb-4b1c-9f2e-9091d7c24059">
    <cim:IdentifiedObject.name>BAY_99-100_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04644fa4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c3410450-58cb-4b1c-9f2e-9091d7c24059</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_4aeb1284-384a-44db-9219-0b86f8e78966">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE810</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3410450-58cb-4b1c-9f2e-9091d7c24059" />
    <cim:IdentifiedObject.mRID>4aeb1284-384a-44db-9219-0b86f8e78966</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ef63183e-54c0-4ef7-9feb-5734628339ba">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE83</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ef63183e-54c0-4ef7-9feb-5734628339ba</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_887fbe89-8d7f-42b1-83d7-1615c720ab51">
    <cim:IdentifiedObject.name>BUSBAR20</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044778d3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>887fbe89-8d7f-42b1-83d7-1615c720ab51</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_03d30f84-e7d4-4b92-b1a6-f90903d920dd">
    <cim:IdentifiedObject.name>46-48_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_887fbe89-8d7f-42b1-83d7-1615c720ab51" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ef63183e-54c0-4ef7-9feb-5734628339ba" />
    <cim:IdentifiedObject.mRID>03d30f84-e7d4-4b92-b1a6-f90903d920dd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_b03251c2-b27d-4afd-a43b-8b0fd2deecf2">
    <cim:IdentifiedObject.name>BAY_41-42_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048c4a08-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b03251c2-b27d-4afd-a43b-8b0fd2deecf2</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ba9be66d-ac48-405e-9381-ccf30d3ebc62">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE261</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b03251c2-b27d-4afd-a43b-8b0fd2deecf2" />
    <cim:IdentifiedObject.mRID>ba9be66d-ac48-405e-9381-ccf30d3ebc62</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ed3b7ad8-f161-4b6a-a899-36a85c73d0c7">
    <cim:IdentifiedObject.name>BAY_19-20_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04633e3a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ed3b7ad8-f161-4b6a-a899-36a85c73d0c7</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0b8b1714-5985-4791-9e6d-46e5ce223820">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE387</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ed3b7ad8-f161-4b6a-a899-36a85c73d0c7" />
    <cim:IdentifiedObject.mRID>0b8b1714-5985-4791-9e6d-46e5ce223820</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_668fa091-0ebe-44dc-9213-e77df8f2bb1e">
    <cim:IdentifiedObject.name>BAY_80-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>668fa091-0ebe-44dc-9213-e77df8f2bb1e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_99c9a57b-d3f7-4ece-a9ff-4b96a9113101">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE840</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_668fa091-0ebe-44dc-9213-e77df8f2bb1e" />
    <cim:IdentifiedObject.mRID>99c9a57b-d3f7-4ece-a9ff-4b96a9113101</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_98aba2d8-7e79-48fd-980a-baeae044e9f6">
    <cim:IdentifiedObject.name>BAY_29-31_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>98aba2d8-7e79-48fd-980a-baeae044e9f6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_af77654e-c51c-43fb-a9fe-bdea1af5f941">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE986</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_98aba2d8-7e79-48fd-980a-baeae044e9f6" />
    <cim:IdentifiedObject.mRID>af77654e-c51c-43fb-a9fe-bdea1af5f941</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_df87af7b-af2e-4cab-9111-0b1a9b87a4ba">
    <cim:IdentifiedObject.name>BAY_27-28_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>df87af7b-af2e-4cab-9111-0b1a9b87a4ba</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04819ba0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>LAN132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_047cb9a6-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04819ba0-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_3661e530-e893-44f7-9d57-5452c0977217">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE731</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df87af7b-af2e-4cab-9111-0b1a9b87a4ba" />
    <cim:IdentifiedObject.mRID>3661e530-e893-44f7-9d57-5452c0977217</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6">
    <cim:IdentifiedObject.name>BAY_30-38_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04742e21-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3f36bd6e-4ba3-4d90-a6bf-ae63894395b6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04742e21-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>QAR220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04631725-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>04742e21-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_a4cbe2fc-a781-4a5a-acdb-7ad98f32de7a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE313</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_3f36bd6e-4ba3-4d90-a6bf-ae63894395b6" />
    <cim:IdentifiedObject.mRID>a4cbe2fc-a781-4a5a-acdb-7ad98f32de7a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_f10c4e18-0633-4309-8a23-edbd6c21d9b1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE421</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f10c4e18-0633-4309-8a23-edbd6c21d9b1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cefee803-0969-4253-a3f3-01340069c675">
    <cim:IdentifiedObject.name>BUSBAR78</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cefee803-0969-4253-a3f3-01340069c675</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_71b17a1c-690f-4731-8707-ee7cf5054150">
    <cim:IdentifiedObject.name>59-61_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cefee803-0969-4253-a3f3-01340069c675" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f10c4e18-0633-4309-8a23-edbd6c21d9b1" />
    <cim:IdentifiedObject.mRID>71b17a1c-690f-4731-8707-ee7cf5054150</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_1194822b-67ac-48d4-b447-89e392b383e0">
    <cim:IdentifiedObject.name>BAY_62-67_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0456e220-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1194822b-67ac-48d4-b447-89e392b383e0</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e5585092-11ff-41fd-b030-5dbbb7c94586">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE116</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1194822b-67ac-48d4-b447-89e392b383e0" />
    <cim:IdentifiedObject.mRID>e5585092-11ff-41fd-b030-5dbbb7c94586</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1e41e646-dea5-4e77-9f57-af123ddf724d">
    <cim:IdentifiedObject.name>BAY_93-94_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045ed163-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1e41e646-dea5-4e77-9f57-af123ddf724d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3cb9a2da-3b09-49ca-817c-48846688d051">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE78</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1e41e646-dea5-4e77-9f57-af123ddf724d" />
    <cim:IdentifiedObject.mRID>3cb9a2da-3b09-49ca-817c-48846688d051</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d8c8834f-7a0b-4704-88d0-aeee08970b53">
    <cim:IdentifiedObject.name>BAY_89-90_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d8c8834f-7a0b-4704-88d0-aeee08970b53</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_7ca2792b-b2ef-4e62-8373-78599d0d1507">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE884</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d8c8834f-7a0b-4704-88d0-aeee08970b53" />
    <cim:IdentifiedObject.mRID>7ca2792b-b2ef-4e62-8373-78599d0d1507</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5">
    <cim:IdentifiedObject.name>BAY_80-98_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>df1ef8a1-9b6c-4386-9f8d-9b333d9233d5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_30c3464e-e601-4746-bb43-c4a4e83e26e2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE791</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_df1ef8a1-9b6c-4386-9f8d-9b333d9233d5" />
    <cim:IdentifiedObject.mRID>30c3464e-e601-4746-bb43-c4a4e83e26e2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e0b76018-3d82-4d8b-9b5a-2bbbe43e81a9">
    <cim:IdentifiedObject.name>BAY_26-30_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e0b76018-3d82-4d8b-9b5a-2bbbe43e81a9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_216c543b-27ae-4b7a-abda-d4e8369da03d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE533</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e0b76018-3d82-4d8b-9b5a-2bbbe43e81a9" />
    <cim:IdentifiedObject.mRID>216c543b-27ae-4b7a-abda-d4e8369da03d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_ceb8929e-aa55-42e6-92bb-710675144b1c">
    <cim:IdentifiedObject.name>BAY_78-79_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ceb8929e-aa55-42e6-92bb-710675144b1c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04481510-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRL132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0476ed45-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04481510-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_e5d6be66-2d73-470a-9e79-6b31ca2b90fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE161</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_ceb8929e-aa55-42e6-92bb-710675144b1c" />
    <cim:IdentifiedObject.mRID>e5d6be66-2d73-470a-9e79-6b31ca2b90fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e">
    <cim:IdentifiedObject.name>BAY_77-82_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9219bcdb-4ecf-4c5e-bbbe-723f47715b6e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_05cd0c9a-a151-4ef1-a90b-f55936952753">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE343</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9219bcdb-4ecf-4c5e-bbbe-723f47715b6e" />
    <cim:IdentifiedObject.mRID>05cd0c9a-a151-4ef1-a90b-f55936952753</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_59394fc0-e859-4c85-9474-e7b1cf5b5031">
    <cim:IdentifiedObject.name>BAY_66-67_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>59394fc0-e859-4c85-9474-e7b1cf5b5031</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b1cfb269-66a9-4c02-8b06-c99e60674c8a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE200</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_59394fc0-e859-4c85-9474-e7b1cf5b5031" />
    <cim:IdentifiedObject.mRID>b1cfb269-66a9-4c02-8b06-c99e60674c8a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_f7eb54ee-1575-4d70-ab08-b25347d68fec">
    <cim:IdentifiedObject.name>BAY_62-67_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046bf0c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f7eb54ee-1575-4d70-ab08-b25347d68fec</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_a29afa22-a7ae-40d2-ba99-da99d3fd9674">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE112</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_f7eb54ee-1575-4d70-ab08-b25347d68fec" />
    <cim:IdentifiedObject.mRID>a29afa22-a7ae-40d2-ba99-da99d3fd9674</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_87b26d8d-707f-447c-b309-3a98ad8d39e4">
    <cim:IdentifiedObject.name>BAY_86-87_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0484f70a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>87b26d8d-707f-447c-b309-3a98ad8d39e4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ec499bc3-57a5-46a2-9b6d-c59ff85966fb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1209</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_87b26d8d-707f-447c-b309-3a98ad8d39e4" />
    <cim:IdentifiedObject.mRID>ec499bc3-57a5-46a2-9b6d-c59ff85966fb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_fbdcca00-bd95-44a0-a963-706625feff2e">
    <cim:IdentifiedObject.name>BAY_80-98_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04773b62-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>fbdcca00-bd95-44a0-a963-706625feff2e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04773b62-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CAS132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0471e439-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04773b62-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7750be0f-dc3a-4119-9c88-a497bf28d0fc">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE795</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_fbdcca00-bd95-44a0-a963-706625feff2e" />
    <cim:IdentifiedObject.mRID>7750be0f-dc3a-4119-9c88-a497bf28d0fc</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7a323662-00b3-4c21-9bf1-a7fb251009f1">
    <cim:IdentifiedObject.name>BAY_63-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04854527-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7a323662-00b3-4c21-9bf1-a7fb251009f1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04854527-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>GOD220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045386c0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>04854527-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_f3baff0f-3ac5-415b-a1a2-640316fc513b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1191</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7a323662-00b3-4c21-9bf1-a7fb251009f1" />
    <cim:IdentifiedObject.mRID>f3baff0f-3ac5-415b-a1a2-640316fc513b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_35cd8079-5708-4346-8319-3564b4792466">
    <cim:IdentifiedObject.name>BAY_12-14_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8129-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>35cd8079-5708-4346-8319-3564b4792466</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e496bb51-8fa2-4224-bbef-4ae6e33f7239">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE936</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35cd8079-5708-4346-8319-3564b4792466" />
    <cim:IdentifiedObject.mRID>e496bb51-8fa2-4224-bbef-4ae6e33f7239</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_631a92d1-ffca-4547-9769-1c0022ef3f56">
    <cim:IdentifiedObject.name>BAY_109-110_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>631a92d1-ffca-4547-9769-1c0022ef3f56</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b09cbb4e-df77-4463-94ba-1f68c00bc4be">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE868</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_631a92d1-ffca-4547-9769-1c0022ef3f56" />
    <cim:IdentifiedObject.mRID>b09cbb4e-df77-4463-94ba-1f68c00bc4be</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b">
    <cim:IdentifiedObject.name>BAY_49-54_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e3842a4f-bbb3-4631-be74-5d6e2bb689a4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE998</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c7307e0e-6a1b-4ec6-aeea-d2dfb00f9a7b" />
    <cim:IdentifiedObject.mRID>e3842a4f-bbb3-4631-be74-5d6e2bb689a4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2c7565ad-b10c-49a6-b8a6-d78aa99fb6ea">
    <cim:IdentifiedObject.name>BAY_100-103_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2c7565ad-b10c-49a6-b8a6-d78aa99fb6ea</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_1c01fcd7-2da4-4f38-a34b-5535b364e399">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE407</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2c7565ad-b10c-49a6-b8a6-d78aa99fb6ea" />
    <cim:IdentifiedObject.mRID>1c01fcd7-2da4-4f38-a34b-5535b364e399</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_974f84f1-6355-4c7f-b79f-66a86174e3e5">
    <cim:IdentifiedObject.name>BAY_96-97_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>974f84f1-6355-4c7f-b79f-66a86174e3e5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_31df26d9-2c14-4560-aa75-8a52da62ea00">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE445</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_974f84f1-6355-4c7f-b79f-66a86174e3e5" />
    <cim:IdentifiedObject.mRID>31df26d9-2c14-4560-aa75-8a52da62ea00</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_02a6dd62-41a7-41f6-b5e9-b60069f932c2">
    <cim:IdentifiedObject.name>BAY_54-55_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04767817-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>02a6dd62-41a7-41f6-b5e9-b60069f932c2</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0b95d1f0-18c4-4f0a-b27a-406f8e016a28">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1091</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_02a6dd62-41a7-41f6-b5e9-b60069f932c2" />
    <cim:IdentifiedObject.mRID>0b95d1f0-18c4-4f0a-b27a-406f8e016a28</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_85eef230-ea37-4e6a-bd09-8eb75156e4ce">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE47</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>85eef230-ea37-4e6a-bd09-8eb75156e4ce</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_79338ae8-2e6c-4893-a918-182770b53336">
    <cim:IdentifiedObject.name>BUSBAR11</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>79338ae8-2e6c-4893-a918-182770b53336</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_85e8b07b-cc40-45bd-a2bb-9064cf4fc51e">
    <cim:IdentifiedObject.name>49-50_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_79338ae8-2e6c-4893-a918-182770b53336" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_85eef230-ea37-4e6a-bd09-8eb75156e4ce" />
    <cim:IdentifiedObject.mRID>85e8b07b-cc40-45bd-a2bb-9064cf4fc51e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_34ddf4a4-9ff3-41a4-998c-bf372f2e3269">
    <cim:IdentifiedObject.name>BAY_12-16_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046f7338-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>34ddf4a4-9ff3-41a4-998c-bf372f2e3269</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_1bd7ca43-4205-43b0-86d4-00ed84ff4cbd">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE404</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_34ddf4a4-9ff3-41a4-998c-bf372f2e3269" />
    <cim:IdentifiedObject.mRID>1bd7ca43-4205-43b0-86d4-00ed84ff4cbd</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4814cfce-faa5-4d9c-853c-3374bd5bcc6c">
    <cim:IdentifiedObject.name>BAY_100-101_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046ed6f7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4814cfce-faa5-4d9c-853c-3374bd5bcc6c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ff2946b0-f023-49f3-bb86-aacfa690a1c5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE234</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4814cfce-faa5-4d9c-853c-3374bd5bcc6c" />
    <cim:IdentifiedObject.mRID>ff2946b0-f023-49f3-bb86-aacfa690a1c5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_bfa4e538-d6c7-42a8-b996-a6a591d99c8f">
    <cim:IdentifiedObject.name>BAY_25-27_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>bfa4e538-d6c7-42a8-b996-a6a591d99c8f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_6ede2bbd-9e42-45c9-a78a-33b7f9c23b0f">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE456</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_bfa4e538-d6c7-42a8-b996-a6a591d99c8f" />
    <cim:IdentifiedObject.mRID>6ede2bbd-9e42-45c9-a78a-33b7f9c23b0f</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7653e900-eaf0-438c-b54f-32846b164152">
    <cim:IdentifiedObject.name>BAY_93-94_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04789af0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7653e900-eaf0-438c-b54f-32846b164152</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_04789af0-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>STK132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_04670ec0-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>04789af0-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_bf959131-e182-4777-9138-be15fe7e552e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE74</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7653e900-eaf0-438c-b54f-32846b164152" />
    <cim:IdentifiedObject.mRID>bf959131-e182-4777-9138-be15fe7e552e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_0d635929-c55c-48f6-ab44-712be69a93ab">
    <cim:IdentifiedObject.name>BAY_44-45_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0d635929-c55c-48f6-ab44-712be69a93ab</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d74fb247-a057-4d17-80c3-5c65593e5fb6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1043</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0d635929-c55c-48f6-ab44-712be69a93ab" />
    <cim:IdentifiedObject.mRID>d74fb247-a057-4d17-80c3-5c65593e5fb6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_415c5ca4-23a8-4a11-90db-94dde8975787">
    <cim:IdentifiedObject.name>BAY_104-105_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0465611a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>415c5ca4-23a8-4a11-90db-94dde8975787</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0010e505-4d6b-4c44-8021-011c5ab34ace">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1037</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_415c5ca4-23a8-4a11-90db-94dde8975787" />
    <cim:IdentifiedObject.mRID>0010e505-4d6b-4c44-8021-011c5ab34ace</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_9c92104a-044c-42f2-96f8-b3b5a11b5696">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9c92104a-044c-42f2-96f8-b3b5a11b5696</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_c452b5b1-ccb8-4187-bca6-8734a1b084a5">
    <cim:IdentifiedObject.name>BUSBAR1</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04636548-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c452b5b1-ccb8-4187-bca6-8734a1b084a5</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_5d64a3cd-1c19-4da7-8311-95d50165d0e5">
    <cim:IdentifiedObject.name>31-32_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_c452b5b1-ccb8-4187-bca6-8734a1b084a5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_9c92104a-044c-42f2-96f8-b3b5a11b5696" />
    <cim:IdentifiedObject.mRID>5d64a3cd-1c19-4da7-8311-95d50165d0e5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_887644be-ee53-48cf-a329-5a16714a935c">
    <cim:IdentifiedObject.name>BAY_8-5_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047d07c9-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>887644be-ee53-48cf-a329-5a16714a935c</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8c26bb11-07a0-4f89-be0d-2f1db8376084">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1185</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_887644be-ee53-48cf-a329-5a16714a935c" />
    <cim:IdentifiedObject.mRID>8c26bb11-07a0-4f89-be0d-2f1db8376084</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c405ce53-8623-40f3-9412-e3577315b0b7">
    <cim:IdentifiedObject.name>BAY_41-42_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c405ce53-8623-40f3-9412-e3577315b0b7</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_5892fb38-a67b-4746-a5d6-e776862925b0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE265</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c405ce53-8623-40f3-9412-e3577315b0b7" />
    <cim:IdentifiedObject.mRID>5892fb38-a67b-4746-a5d6-e776862925b0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4ca3af72-3429-459e-a321-001f0624228e">
    <cim:IdentifiedObject.name>BAY_82-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4ca3af72-3429-459e-a321-001f0624228e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_c4e82a52-9e0a-4825-bbd7-5d3c4b4ca16e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE912</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ca3af72-3429-459e-a321-001f0624228e" />
    <cim:IdentifiedObject.mRID>c4e82a52-9e0a-4825-bbd7-5d3c4b4ca16e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e828ebac-3b84-4d32-a7d8-7738b41b7e68">
    <cim:IdentifiedObject.name>BAY_63-64_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04854527-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e828ebac-3b84-4d32-a7d8-7738b41b7e68</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_dabae8fc-b0ed-456f-b692-b756ec9e372d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1125</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e828ebac-3b84-4d32-a7d8-7738b41b7e68" />
    <cim:IdentifiedObject.mRID>dabae8fc-b0ed-456f-b692-b756ec9e372d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_27ba23f4-5aae-4645-b206-653819189901">
    <cim:IdentifiedObject.name>BAY_80-96_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>27ba23f4-5aae-4645-b206-653819189901</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b7a9fd94-e963-4ccc-a858-ac88de82b05c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE843</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27ba23f4-5aae-4645-b206-653819189901" />
    <cim:IdentifiedObject.mRID>b7a9fd94-e963-4ccc-a858-ac88de82b05c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_b70eb9a6-d09d-4887-89d8-2962ae616104">
    <cim:IdentifiedObject.name>BAY_85-89_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b7a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b70eb9a6-d09d-4887-89d8-2962ae616104</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_508c347d-9b64-4c6b-a78b-fb497e03fe7e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE878</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b70eb9a6-d09d-4887-89d8-2962ae616104" />
    <cim:IdentifiedObject.mRID>508c347d-9b64-4c6b-a78b-fb497e03fe7e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a8cf8b11-53f8-489e-ad57-e170ded9e8c7">
    <cim:IdentifiedObject.name>BAY_92-100_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0468bc77-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a8cf8b11-53f8-489e-ad57-e170ded9e8c7</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ba9d6592-30b0-4b1d-880d-a66284603265">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE852</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a8cf8b11-53f8-489e-ad57-e170ded9e8c7" />
    <cim:IdentifiedObject.mRID>ba9d6592-30b0-4b1d-880d-a66284603265</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4f9452db-85c7-4249-817d-fdfba343f9c1">
    <cim:IdentifiedObject.name>BAY_64-61_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4f9452db-85c7-4249-817d-fdfba343f9c1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_14f67662-0614-49f5-a260-dd98dff1a449">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1222</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4f9452db-85c7-4249-817d-fdfba343f9c1" />
    <cim:IdentifiedObject.mRID>14f67662-0614-49f5-a260-dd98dff1a449</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ecb58946-3d89-4aad-8cf1-bbdefc9f967c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE732</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ecb58946-3d89-4aad-8cf1-bbdefc9f967c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_6381da84-8e3f-4c1e-85c8-786d58013479">
    <cim:IdentifiedObject.name>BUSBAR100</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045d23b4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6381da84-8e3f-4c1e-85c8-786d58013479</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_b2bac29c-23ae-4472-96af-a25852f5e9ac">
    <cim:IdentifiedObject.name>45-46_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6381da84-8e3f-4c1e-85c8-786d58013479" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ecb58946-3d89-4aad-8cf1-bbdefc9f967c" />
    <cim:IdentifiedObject.mRID>b2bac29c-23ae-4472-96af-a25852f5e9ac</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_dd3fe817-1148-475e-a2b8-9717f80c509e">
    <cim:IdentifiedObject.name>BAY_83-84_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b0bf4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>dd3fe817-1148-475e-a2b8-9717f80c509e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0ce1cbd0-517c-4dce-a47d-c82e9a0e3264">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE826</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_dd3fe817-1148-475e-a2b8-9717f80c509e" />
    <cim:IdentifiedObject.mRID>0ce1cbd0-517c-4dce-a47d-c82e9a0e3264</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_ab59937a-6e62-4b75-a51a-a1aaee428225">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE128</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ab59937a-6e62-4b75-a51a-a1aaee428225</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_6b822e49-f5b1-46ff-be2b-3c373c9583b1">
    <cim:IdentifiedObject.name>BUSBAR29</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6b822e49-f5b1-46ff-be2b-3c373c9583b1</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a89a5237-b0f8-4566-a1d3-99015884af6d">
    <cim:IdentifiedObject.name>100-106_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6b822e49-f5b1-46ff-be2b-3c373c9583b1" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_ab59937a-6e62-4b75-a51a-a1aaee428225" />
    <cim:IdentifiedObject.mRID>a89a5237-b0f8-4566-a1d3-99015884af6d</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_07b57b67-6f2d-41d6-bccf-7e32afe6e088">
    <cim:IdentifiedObject.name>BAY_83-84_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728074-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>07b57b67-6f2d-41d6-bccf-7e32afe6e088</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_229b6036-58f5-4e54-aae5-901481622cd8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE823</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_07b57b67-6f2d-41d6-bccf-7e32afe6e088" />
    <cim:IdentifiedObject.mRID>229b6036-58f5-4e54-aae5-901481622cd8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_7b58076c-dfdd-42dc-a89c-2c6b3318366b">
    <cim:IdentifiedObject.name>BAY_15-33_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0456bb11-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7b58076c-dfdd-42dc-a89c-2c6b3318366b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_4368d653-a26f-4dd6-afdd-7070b9b42e4c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1115</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_7b58076c-dfdd-42dc-a89c-2c6b3318366b" />
    <cim:IdentifiedObject.mRID>4368d653-a26f-4dd6-afdd-7070b9b42e4c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_1067b1d1-d831-461c-9c19-be8e0271d561">
    <cim:IdentifiedObject.name>BAY_56-59_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1067b1d1-d831-461c-9c19-be8e0271d561</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_55c1423a-34e7-4344-ad2b-e3fc7d48015c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1146</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_1067b1d1-d831-461c-9c19-be8e0271d561" />
    <cim:IdentifiedObject.mRID>55c1423a-34e7-4344-ad2b-e3fc7d48015c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_af98b44e-dcad-466a-b679-6a81bcbdc03e">
    <cim:IdentifiedObject.name>BAY_4-11_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>af98b44e-dcad-466a-b679-6a81bcbdc03e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_53ba2956-c926-4b38-a31e-6875362c2250">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1049</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_af98b44e-dcad-466a-b679-6a81bcbdc03e" />
    <cim:IdentifiedObject.mRID>53ba2956-c926-4b38-a31e-6875362c2250</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0">
    <cim:IdentifiedObject.name>BAY_85-89_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d866-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_36cdbdc6-c000-4dea-8278-6d7afe0dca25">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE881</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_17cce4c0-7de4-4d7b-8d7a-2b575c9e75c0" />
    <cim:IdentifiedObject.mRID>36cdbdc6-c000-4dea-8278-6d7afe0dca25</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_76869564-5ab9-4ced-800a-2ecfeeba142e">
    <cim:IdentifiedObject.name>BAY_92-100_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>76869564-5ab9-4ced-800a-2ecfeeba142e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_99f7fdc2-95f8-482f-93ad-adf4a17d1647">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE855</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_76869564-5ab9-4ced-800a-2ecfeeba142e" />
    <cim:IdentifiedObject.mRID>99f7fdc2-95f8-482f-93ad-adf4a17d1647</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d95f529e-66b5-4b80-961a-d73ce7237c92">
    <cim:IdentifiedObject.name>BAY_76-118_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04808a33-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d95f529e-66b5-4b80-961a-d73ce7237c92</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_01d7d5f1-a8c2-43cb-a451-e10941e498e7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE939</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d95f529e-66b5-4b80-961a-d73ce7237c92" />
    <cim:IdentifiedObject.mRID>01d7d5f1-a8c2-43cb-a451-e10941e498e7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_80a44e64-939d-431e-88aa-eb9e5b0c49cf">
    <cim:IdentifiedObject.name>BAY_35-37_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>80a44e64-939d-431e-88aa-eb9e5b0c49cf</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_9df831af-b85b-4ee0-9502-1ae4c582705e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1017</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_80a44e64-939d-431e-88aa-eb9e5b0c49cf" />
    <cim:IdentifiedObject.mRID>9df831af-b85b-4ee0-9502-1ae4c582705e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e7cdce5a-e081-4686-a458-7b28d9a05198">
    <cim:IdentifiedObject.name>BAY_38-37_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04742e21-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e7cdce5a-e081-4686-a458-7b28d9a05198</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_3e0ee80a-f9fb-45b0-9b75-3e84c34e806a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1167</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7cdce5a-e081-4686-a458-7b28d9a05198" />
    <cim:IdentifiedObject.mRID>3e0ee80a-f9fb-45b0-9b75-3e84c34e806a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e340baca-6ac1-4c25-84e4-23d4debc5d48">
    <cim:IdentifiedObject.name>BAY_65-68_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e340baca-6ac1-4c25-84e4-23d4debc5d48</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_57a2d85c-e2d7-43ee-8180-022d15b96b12">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE989</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e340baca-6ac1-4c25-84e4-23d4debc5d48" />
    <cim:IdentifiedObject.mRID>57a2d85c-e2d7-43ee-8180-022d15b96b12</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_078ecc44-daf4-4277-a90a-e398b1b794a2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE170</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>078ecc44-daf4-4277-a90a-e398b1b794a2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_a2a9fd4a-530c-4722-9cf5-337ab328591c">
    <cim:IdentifiedObject.name>BUSBAR38</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4108-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a2a9fd4a-530c-4722-9cf5-337ab328591c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_50436e9e-4c3d-4279-b3a8-89fd1510b9af">
    <cim:IdentifiedObject.name>95-96_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_a2a9fd4a-530c-4722-9cf5-337ab328591c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_078ecc44-daf4-4277-a90a-e398b1b794a2" />
    <cim:IdentifiedObject.mRID>50436e9e-4c3d-4279-b3a8-89fd1510b9af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_b8874164-728f-49a9-b657-b3583eb0da21">
    <cim:IdentifiedObject.name>BAY_64-61_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0448d867-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b8874164-728f-49a9-b657-b3583eb0da21</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ef139f25-c7f7-4bf4-8d70-eb0abe62d9eb">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1225</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b8874164-728f-49a9-b657-b3583eb0da21" />
    <cim:IdentifiedObject.mRID>ef139f25-c7f7-4bf4-8d70-eb0abe62d9eb</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e0fc21ee-93e1-4983-8a8f-76114b75ad6a">
    <cim:IdentifiedObject.name>BAY_103-110_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e0fc21ee-93e1-4983-8a8f-76114b75ad6a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_12d61d8c-308f-41be-94f5-4de40b4b7861">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1103</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e0fc21ee-93e1-4983-8a8f-76114b75ad6a" />
    <cim:IdentifiedObject.mRID>12d61d8c-308f-41be-94f5-4de40b4b7861</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4c1900a6-eb52-4061-9a70-0f30df286adf">
    <cim:IdentifiedObject.name>BAY_70-71_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4c1900a6-eb52-4061-9a70-0f30df286adf</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f0496572-de4c-4a7b-8c0e-e117b2485338">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1004</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4c1900a6-eb52-4061-9a70-0f30df286adf" />
    <cim:IdentifiedObject.mRID>f0496572-de4c-4a7b-8c0e-e117b2485338</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d">
    <cim:IdentifiedObject.name>BAY_55-56_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>eb9c3e5a-3c8c-4856-ad12-62fef5cd338d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_01fdbc2f-fc34-4a27-a365-3c52a5020e60">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1010</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_eb9c3e5a-3c8c-4856-ad12-62fef5cd338d" />
    <cim:IdentifiedObject.mRID>01fdbc2f-fc34-4a27-a365-3c52a5020e60</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d">
    <cim:IdentifiedObject.name>BAY_42-49_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a001cbe1-5ded-4505-a44d-6ac13e1ebf0d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_844223c7-fac5-45ad-99dc-346fe48411ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1061</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a001cbe1-5ded-4505-a44d-6ac13e1ebf0d" />
    <cim:IdentifiedObject.mRID>844223c7-fac5-45ad-99dc-346fe48411ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9ee344b3-0f35-4bcb-b21b-3f9f0a087245">
    <cim:IdentifiedObject.name>BAY_49-51_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9ee344b3-0f35-4bcb-b21b-3f9f0a087245</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_eb7fb3f4-0f1c-4b7f-969d-e2c7f50f3007">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE961</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9ee344b3-0f35-4bcb-b21b-3f9f0a087245" />
    <cim:IdentifiedObject.mRID>eb7fb3f4-0f1c-4b7f-969d-e2c7f50f3007</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_55581d4b-a53c-4697-97d8-2195467c1bc4">
    <cim:IdentifiedObject.name>BAY_4-11_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>55581d4b-a53c-4697-97d8-2195467c1bc4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048a9c58-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>MNT132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_045beb3a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>048a9c58-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_320c9dbd-d0ba-4d8d-acba-29484b28809c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1046</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_55581d4b-a53c-4697-97d8-2195467c1bc4" />
    <cim:IdentifiedObject.mRID>320c9dbd-d0ba-4d8d-acba-29484b28809c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_84ab614f-5155-4c4e-a4e2-a214ee5a42cc">
    <cim:IdentifiedObject.name>BAY_76-118_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>84ab614f-5155-4c4e-a4e2-a214ee5a42cc</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_cce488f5-7ff0-49fe-b9e6-e7d64d86ef16">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE942</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_84ab614f-5155-4c4e-a4e2-a214ee5a42cc" />
    <cim:IdentifiedObject.mRID>cce488f5-7ff0-49fe-b9e6-e7d64d86ef16</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_650f3671-b9f2-4cc1-8d32-77c09fd19475">
    <cim:IdentifiedObject.name>BAY_80-97_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>650f3671-b9f2-4cc1-8d32-77c09fd19475</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_059af72f-0fac-49b2-b793-d32a22f3ea12">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1094</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_650f3671-b9f2-4cc1-8d32-77c09fd19475" />
    <cim:IdentifiedObject.mRID>059af72f-0fac-49b2-b793-d32a22f3ea12</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_3442d5df-596f-4bdb-9f1d-3f723bbdc848">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE151</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3442d5df-596f-4bdb-9f1d-3f723bbdc848</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d8de63b8-74c7-40ac-9f5f-6f4f5054f008">
    <cim:IdentifiedObject.name>BUSBAR34</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d8de63b8-74c7-40ac-9f5f-6f4f5054f008</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8e975e64-9889-45f6-8734-065754fcd086">
    <cim:IdentifiedObject.name>77-80_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d8de63b8-74c7-40ac-9f5f-6f4f5054f008" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_3442d5df-596f-4bdb-9f1d-3f723bbdc848" />
    <cim:IdentifiedObject.mRID>8e975e64-9889-45f6-8734-065754fcd086</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_f1690297-7b72-4147-9d0f-dbec3fda2fc5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1210</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>f1690297-7b72-4147-9d0f-dbec3fda2fc5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_b212efb7-e2bb-4efe-a09a-008bbdc73e2a">
    <cim:IdentifiedObject.name>BUSBAR115</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04555b88-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b212efb7-e2bb-4efe-a09a-008bbdc73e2a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_ad6c7e59-a94f-43d0-bf89-ef1af51f993b">
    <cim:IdentifiedObject.name>86-87_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_b212efb7-e2bb-4efe-a09a-008bbdc73e2a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_f1690297-7b72-4147-9d0f-dbec3fda2fc5" />
    <cim:IdentifiedObject.mRID>ad6c7e59-a94f-43d0-bf89-ef1af51f993b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_1af22a8d-672d-43e1-a7f0-ecb2f9072e38">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE273</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>1af22a8d-672d-43e1-a7f0-ecb2f9072e38</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9880ca70-d663-4f0a-94e1-da0c2fbb8243">
    <cim:IdentifiedObject.name>BUSBAR57</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0450eeb4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9880ca70-d663-4f0a-94e1-da0c2fbb8243</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_169f54cc-1266-4857-b9dc-1e2fdc9e089e">
    <cim:IdentifiedObject.name>54-59_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9880ca70-d663-4f0a-94e1-da0c2fbb8243" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_1af22a8d-672d-43e1-a7f0-ecb2f9072e38" />
    <cim:IdentifiedObject.mRID>169f54cc-1266-4857-b9dc-1e2fdc9e089e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_67e88843-204b-47a1-b957-8c2c81e85fc1">
    <cim:IdentifiedObject.name>BAY_49-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>67e88843-204b-47a1-b957-8c2c81e85fc1</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_248a1720-0986-4cd1-8135-4f33703c1c10">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1158</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_67e88843-204b-47a1-b957-8c2c81e85fc1" />
    <cim:IdentifiedObject.mRID>248a1720-0986-4cd1-8135-4f33703c1c10</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a472f52c-df21-4c4c-981c-a813179a1c90">
    <cim:IdentifiedObject.name>BAY_43-44_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045e8349-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a472f52c-df21-4c4c-981c-a813179a1c90</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_2cb71bcd-863c-4370-947e-2001afd1c5f4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE858</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a472f52c-df21-4c4c-981c-a813179a1c90" />
    <cim:IdentifiedObject.mRID>2cb71bcd-863c-4370-947e-2001afd1c5f4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_321acef5-98d0-407f-b03b-f654bbd9a6c8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE90</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>321acef5-98d0-407f-b03b-f654bbd9a6c8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_2704bfa2-abe6-41d5-98b3-f5b8674925a7">
    <cim:IdentifiedObject.name>BUSBAR21</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2704bfa2-abe6-41d5-98b3-f5b8674925a7</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_c7375bfb-2de1-4041-ba03-830078f5b342">
    <cim:IdentifiedObject.name>49-66_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2704bfa2-abe6-41d5-98b3-f5b8674925a7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_321acef5-98d0-407f-b03b-f654bbd9a6c8" />
    <cim:IdentifiedObject.mRID>c7375bfb-2de1-4041-ba03-830078f5b342</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_5308ee0e-7e5e-429e-b0b1-98215b612ef4">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE183</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>5308ee0e-7e5e-429e-b0b1-98215b612ef4</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_60425f0b-342e-46c4-9dfe-b0b5d425e203">
    <cim:IdentifiedObject.name>BUSBAR39</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>60425f0b-342e-46c4-9dfe-b0b5d425e203</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d0e67777-6a26-431e-900d-10ad01da560f">
    <cim:IdentifiedObject.name>5-11_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_60425f0b-342e-46c4-9dfe-b0b5d425e203" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5308ee0e-7e5e-429e-b0b1-98215b612ef4" />
    <cim:IdentifiedObject.mRID>d0e67777-6a26-431e-900d-10ad01da560f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_b226113d-f5e1-4c9f-a102-17a3ac4ec4be">
    <cim:IdentifiedObject.name>BAY_37-40_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>b226113d-f5e1-4c9f-a102-17a3ac4ec4be</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_810b9cb5-e66f-4a0e-9efa-4db22532cb96">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1131</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_b226113d-f5e1-4c9f-a102-17a3ac4ec4be" />
    <cim:IdentifiedObject.mRID>810b9cb5-e66f-4a0e-9efa-4db22532cb96</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_619292f5-9629-46f0-b494-a7a5c5b9c5a8">
    <cim:IdentifiedObject.name>BAY_42-49_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>619292f5-9629-46f0-b494-a7a5c5b9c5a8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0ba5a888-0947-4420-8c97-ed88cec49889">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1058</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_619292f5-9629-46f0-b494-a7a5c5b9c5a8" />
    <cim:IdentifiedObject.mRID>0ba5a888-0947-4420-8c97-ed88cec49889</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_21d14911-dcf0-4988-b137-aa969a6b9c06">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE277</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>21d14911-dcf0-4988-b137-aa969a6b9c06</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d2dac0d0-103e-410e-bb91-5950805e521a">
    <cim:IdentifiedObject.name>BUSBAR58</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0455a9a2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d2dac0d0-103e-410e-bb91-5950805e521a</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_eeb38a67-249c-4625-a054-aa474580cc71">
    <cim:IdentifiedObject.name>54-59_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d2dac0d0-103e-410e-bb91-5950805e521a" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_21d14911-dcf0-4988-b137-aa969a6b9c06" />
    <cim:IdentifiedObject.mRID>eeb38a67-249c-4625-a054-aa474580cc71</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_765450f9-156c-46ce-b0df-37768018d5e5">
    <cim:IdentifiedObject.name>BAY_4-5_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a9c58-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>765450f9-156c-46ce-b0df-37768018d5e5</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d4dcbc63-e9fa-4297-8bdf-f6733f727269">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1021</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_765450f9-156c-46ce-b0df-37768018d5e5" />
    <cim:IdentifiedObject.mRID>d4dcbc63-e9fa-4297-8bdf-f6733f727269</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4b377801-4ae0-40e5-95c1-57cc385a1634">
    <cim:IdentifiedObject.name>BAY_68-81_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a272b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4b377801-4ae0-40e5-95c1-57cc385a1634</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_048a272b-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>CRI220KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_044e56a1-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_e557cd71-6e24-4daf-9abe-cb188e8f98be" />
    <cim:IdentifiedObject.mRID>048a272b-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_f4dade9d-b966-4451-9185-bb4e40634aff">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE875</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4b377801-4ae0-40e5-95c1-57cc385a1634" />
    <cim:IdentifiedObject.mRID>f4dade9d-b966-4451-9185-bb4e40634aff</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_85723666-8104-4b47-ad0c-fc82387ca1b4">
    <cim:IdentifiedObject.name>BAY_65-68_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>85723666-8104-4b47-ad0c-fc82387ca1b4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ee79f92e-68d2-424d-9ca6-288d72334f5d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE992</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_85723666-8104-4b47-ad0c-fc82387ca1b4" />
    <cim:IdentifiedObject.mRID>ee79f92e-68d2-424d-9ca6-288d72334f5d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_e7137413-267b-4319-b845-eecece002997">
    <cim:IdentifiedObject.name>BAY_43-44_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>e7137413-267b-4319-b845-eecece002997</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_df96b761-d46b-4f89-9c90-2ed86333dbf7">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE862</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_e7137413-267b-4319-b845-eecece002997" />
    <cim:IdentifiedObject.mRID>df96b761-d46b-4f89-9c90-2ed86333dbf7</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c9e95e75-1bde-468e-82e1-27e2bb5c3228">
    <cim:IdentifiedObject.name>BAY_4-5_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044be5a3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c9e95e75-1bde-468e-82e1-27e2bb5c3228</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_835c7e59-0e90-403d-adb0-edf3a76cb9c8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1024</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c9e95e75-1bde-468e-82e1-27e2bb5c3228" />
    <cim:IdentifiedObject.mRID>835c7e59-0e90-403d-adb0-edf3a76cb9c8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9494a59b-f971-426f-a741-3648cb5be0e6">
    <cim:IdentifiedObject.name>BAY_68-81_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0449e9d2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9494a59b-f971-426f-a741-3648cb5be0e6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_22970699-2ce1-4253-bd5e-8ef6ab982965">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE871</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9494a59b-f971-426f-a741-3648cb5be0e6" />
    <cim:IdentifiedObject.mRID>22970699-2ce1-4253-bd5e-8ef6ab982965</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_78025574-bef6-46aa-9555-ba0bd4bf5f24">
    <cim:IdentifiedObject.name>BAY_30-17_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047b8123-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>78025574-bef6-46aa-9555-ba0bd4bf5f24</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_94d49ebb-93ad-431a-b49e-c33197a8d0ac">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1173</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_78025574-bef6-46aa-9555-ba0bd4bf5f24" />
    <cim:IdentifiedObject.mRID>94d49ebb-93ad-431a-b49e-c33197a8d0ac</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d">
    <cim:IdentifiedObject.name>BAY_21-22_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04773b6a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_a05eb95b-16bf-4b10-a922-a4b04a9c2f92">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1164</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4ed0a5b9-bc6d-46bc-8c53-70a72ddaf98d" />
    <cim:IdentifiedObject.mRID>a05eb95b-16bf-4b10-a922-a4b04a9c2f92</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_5aecd9c2-e9f3-42fb-8421-99e797865736">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE388</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046b2d70-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>5aecd9c2-e9f3-42fb-8421-99e797865736</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_7eb33e86-c88f-4bf3-a7ef-c5088af3b21d">
    <cim:IdentifiedObject.name>BUSBAR75</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046b2d70-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7eb33e86-c88f-4bf3-a7ef-c5088af3b21d</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8a80317d-3593-4466-bb5e-b804b9dc4ccb">
    <cim:IdentifiedObject.name>19-20_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7eb33e86-c88f-4bf3-a7ef-c5088af3b21d" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_5aecd9c2-e9f3-42fb-8421-99e797865736" />
    <cim:IdentifiedObject.mRID>8a80317d-3593-4466-bb5e-b804b9dc4ccb</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_cbbc1007-127c-4c17-abb9-48b835a6e8d0">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE262</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cbbc1007-127c-4c17-abb9-48b835a6e8d0</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ecea034f-9bef-4afe-8bb0-900d732f9209">
    <cim:IdentifiedObject.name>BUSBAR55</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048719e8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ecea034f-9bef-4afe-8bb0-900d732f9209</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_720e15ca-ecb4-46bb-b944-8ff8d41c9d2f">
    <cim:IdentifiedObject.name>41-42_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ecea034f-9bef-4afe-8bb0-900d732f9209" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_cbbc1007-127c-4c17-abb9-48b835a6e8d0" />
    <cim:IdentifiedObject.mRID>720e15ca-ecb4-46bb-b944-8ff8d41c9d2f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_69df871e-55d5-4e2a-9154-ebdec7bc83dc">
    <cim:IdentifiedObject.name>BAY_21-22_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0460f448-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>69df871e-55d5-4e2a-9154-ebdec7bc83dc</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_8f2a84d9-eaa8-4d3c-9436-9c89d670e283">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1161</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_69df871e-55d5-4e2a-9154-ebdec7bc83dc" />
    <cim:IdentifiedObject.mRID>8f2a84d9-eaa8-4d3c-9436-9c89d670e283</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_c4d1ec78-8183-419f-ac50-80520fc48274">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE79</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c4d1ec78-8183-419f-ac50-80520fc48274</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_70eb48ff-9445-4c12-b60b-bc2a77a596fa">
    <cim:IdentifiedObject.name>BUSBAR19</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048a7544-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>70eb48ff-9445-4c12-b60b-bc2a77a596fa</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9f2fe7f2-e931-4d7f-b316-f3084d4a73a2">
    <cim:IdentifiedObject.name>46-48_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_70eb48ff-9445-4c12-b60b-bc2a77a596fa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_c4d1ec78-8183-419f-ac50-80520fc48274" />
    <cim:IdentifiedObject.mRID>9f2fe7f2-e931-4d7f-b316-f3084d4a73a2</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_acc47890-0e28-45ee-92d2-706cd73d79f9">
    <cim:IdentifiedObject.name>BAY_63-64_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04544a18-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>acc47890-0e28-45ee-92d2-706cd73d79f9</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_2e568da7-c298-48c8-8444-d6fd225f204b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1128</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_acc47890-0e28-45ee-92d2-706cd73d79f9" />
    <cim:IdentifiedObject.mRID>2e568da7-c298-48c8-8444-d6fd225f204b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_11f043d4-eb65-4bba-85e7-51f0119764f9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE20</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>11f043d4-eb65-4bba-85e7-51f0119764f9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_cf280cb6-8803-401c-ac5e-184e9002e62b">
    <cim:IdentifiedObject.name>BUSBAR5</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04791027-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>cf280cb6-8803-401c-ac5e-184e9002e62b</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0b3fb240-3b8a-4eec-9bea-b1b1cdea9c34">
    <cim:IdentifiedObject.name>32-114_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_cf280cb6-8803-401c-ac5e-184e9002e62b" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_11f043d4-eb65-4bba-85e7-51f0119764f9" />
    <cim:IdentifiedObject.mRID>0b3fb240-3b8a-4eec-9bea-b1b1cdea9c34</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_db5902f2-d539-423f-9589-fb4aa299a159">
    <cim:IdentifiedObject.name>BAY_82-96_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046512f8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>db5902f2-d539-423f-9589-fb4aa299a159</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_a2b1386d-8d23-490a-b838-3cea5dad5383">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE909</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_db5902f2-d539-423f-9589-fb4aa299a159" />
    <cim:IdentifiedObject.mRID>a2b1386d-8d23-490a-b838-3cea5dad5383</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f">
    <cim:IdentifiedObject.name>BAY_51-58_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04542300-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_931e516f-b4ad-4aac-8da4-d36732b17c24">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE976</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d9fcaf8a-209f-4eaf-8a6b-a553ea730a4f" />
    <cim:IdentifiedObject.mRID>931e516f-b4ad-4aac-8da4-d36732b17c24</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_14b267e5-9504-4589-8163-02dbed5d4e30">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1011</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>14b267e5-9504-4589-8163-02dbed5d4e30</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_0da48c1d-b532-405f-abaf-3db6641ccb23">
    <cim:IdentifiedObject.name>BUSBAR111</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0da48c1d-b532-405f-abaf-3db6641ccb23</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_a60148a3-45ba-4df6-be3e-477a8ea9f4cd">
    <cim:IdentifiedObject.name>35-37_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0da48c1d-b532-405f-abaf-3db6641ccb23" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_14b267e5-9504-4589-8163-02dbed5d4e30" />
    <cim:IdentifiedObject.mRID>a60148a3-45ba-4df6-be3e-477a8ea9f4cd</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE124</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2b1079e3-0cc7-4fd6-a3a8-54b1de96f872</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_98327a99-2ae0-4fdd-b4ee-aca65978aece">
    <cim:IdentifiedObject.name>BUSBAR28</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04765109-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>98327a99-2ae0-4fdd-b4ee-aca65978aece</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f35c7681-ff67-45f9-9297-d7eb3e68146f">
    <cim:IdentifiedObject.name>100-106_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_98327a99-2ae0-4fdd-b4ee-aca65978aece" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2b1079e3-0cc7-4fd6-a3a8-54b1de96f872" />
    <cim:IdentifiedObject.mRID>f35c7681-ff67-45f9-9297-d7eb3e68146f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_7b58b322-1917-485d-a856-6c5d9be33d0b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE344</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>7b58b322-1917-485d-a856-6c5d9be33d0b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_608e79da-7281-488c-bdf6-e1e95dcd6286">
    <cim:IdentifiedObject.name>BUSBAR70</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047f9fdb-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>608e79da-7281-488c-bdf6-e1e95dcd6286</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_8e28b976-9261-4656-9db7-62e51133eeda">
    <cim:IdentifiedObject.name>23-24_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_608e79da-7281-488c-bdf6-e1e95dcd6286" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_7b58b322-1917-485d-a856-6c5d9be33d0b" />
    <cim:IdentifiedObject.mRID>8e28b976-9261-4656-9db7-62e51133eeda</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_d3e5237d-2ee3-458b-9114-563982108f73">
    <cim:IdentifiedObject.name>BAY_74-75_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047dcb11-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d3e5237d-2ee3-458b-9114-563982108f73</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ce62f6fa-ef6a-4ba4-9301-0811e540cfd6">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE945</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_d3e5237d-2ee3-458b-9114-563982108f73" />
    <cim:IdentifiedObject.mRID>ce62f6fa-ef6a-4ba4-9301-0811e540cfd6</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2a774930-355f-4c0f-9c38-42cd1582ca29">
    <cim:IdentifiedObject.name>BAY_35-37_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04817490-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2a774930-355f-4c0f-9c38-42cd1582ca29</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_f90bda29-354e-40c1-b2c8-d4f9b835caa1">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1014</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2a774930-355f-4c0f-9c38-42cd1582ca29" />
    <cim:IdentifiedObject.mRID>f90bda29-354e-40c1-b2c8-d4f9b835caa1</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_22933120-40c2-4d7b-80b7-feeeddd5101d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE158</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>22933120-40c2-4d7b-80b7-feeeddd5101d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_29381aa1-8aac-45ad-a0e0-4c292c9245ac">
    <cim:IdentifiedObject.name>BUSBAR35</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04481510-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>29381aa1-8aac-45ad-a0e0-4c292c9245ac</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f7589c92-26c5-4e13-bcfa-a83e06212519">
    <cim:IdentifiedObject.name>78-79_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_29381aa1-8aac-45ad-a0e0-4c292c9245ac" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_22933120-40c2-4d7b-80b7-feeeddd5101d" />
    <cim:IdentifiedObject.mRID>f7589c92-26c5-4e13-bcfa-a83e06212519</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4">
    <cim:IdentifiedObject.name>BAY_56-58_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_42453a4d-cd7c-4dd9-8a78-500363957256">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1106</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_82a5d5d9-21ca-40c8-9ecf-dfa9230cb1d4" />
    <cim:IdentifiedObject.mRID>42453a4d-cd7c-4dd9-8a78-500363957256</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_94d1c2b1-7816-488b-9864-e39581d48ff8">
    <cim:IdentifiedObject.name>BAY_91-92_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f8f29-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>94d1c2b1-7816-488b-9864-e39581d48ff8</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d23ef02f-089c-406a-9ec3-7fb3939be673">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE798</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_94d1c2b1-7816-488b-9864-e39581d48ff8" />
    <cim:IdentifiedObject.mRID>d23ef02f-089c-406a-9ec3-7fb3939be673</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_2e04aac3-f96c-4f19-9edc-b0c8580afb4b">
    <cim:IdentifiedObject.name>BAY_81-80_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046efe09-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2e04aac3-f96c-4f19-9edc-b0c8580afb4b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_bb14f836-e4c5-4b8a-b306-e48366662e56">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1182</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_2e04aac3-f96c-4f19-9edc-b0c8580afb4b" />
    <cim:IdentifiedObject.mRID>bb14f836-e4c5-4b8a-b306-e48366662e56</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_6588009c-6ec4-402e-84a6-1314ee2740c3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE13</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6588009c-6ec4-402e-84a6-1314ee2740c3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_515fe36e-3fd1-4d80-bf4a-90790673befa">
    <cim:IdentifiedObject.name>BUSBAR4</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04479fe2-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>515fe36e-3fd1-4d80-bf4a-90790673befa</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_bbfbf1b0-2496-4d58-a941-002edd4937c5">
    <cim:IdentifiedObject.name>2-12_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_515fe36e-3fd1-4d80-bf4a-90790673befa" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_6588009c-6ec4-402e-84a6-1314ee2740c3" />
    <cim:IdentifiedObject.mRID>bbfbf1b0-2496-4d58-a941-002edd4937c5</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_88f705d8-35b6-4da3-90a1-69481ca3f28e">
    <cim:IdentifiedObject.name>BAY_26-25_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04728079-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>88f705d8-35b6-4da3-90a1-69481ca3f28e</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d3e54529-d177-44fb-9994-178a5989105a">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1206</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_88f705d8-35b6-4da3-90a1-69481ca3f28e" />
    <cim:IdentifiedObject.mRID>d3e54529-d177-44fb-9994-178a5989105a</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_4e4998e5-26af-4ef5-af65-d5a932257300">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE246</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4e4998e5-26af-4ef5-af65-d5a932257300</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_9c9831a2-c606-4396-82a5-68073ee04cb6">
    <cim:IdentifiedObject.name>BUSBAR51</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0471bd23-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9c9831a2-c606-4396-82a5-68073ee04cb6</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0cf6cd4b-6c64-441a-861f-8fa9f50ac4af">
    <cim:IdentifiedObject.name>47-69_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9c9831a2-c606-4396-82a5-68073ee04cb6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e4998e5-26af-4ef5-af65-d5a932257300" />
    <cim:IdentifiedObject.mRID>0cf6cd4b-6c64-441a-861f-8fa9f50ac4af</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_74a2dc80-79a5-42e9-82b2-d09e41794a67">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE224</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>74a2dc80-79a5-42e9-82b2-d09e41794a67</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_edea18ca-6fb4-4cd2-a3d5-2c6b20477f8c">
    <cim:IdentifiedObject.name>BUSBAR47</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>edea18ca-6fb4-4cd2-a3d5-2c6b20477f8c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7cc587e1-c18d-45db-8dd9-e89dc1be3675">
    <cim:IdentifiedObject.name>105-107_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_edea18ca-6fb4-4cd2-a3d5-2c6b20477f8c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_74a2dc80-79a5-42e9-82b2-d09e41794a67" />
    <cim:IdentifiedObject.mRID>7cc587e1-c18d-45db-8dd9-e89dc1be3675</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_4e3f359a-1124-4914-aea0-f579900b1520">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE250</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>4e3f359a-1124-4914-aea0-f579900b1520</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_76b9415d-7f50-4f09-98ec-78d44eff47ad">
    <cim:IdentifiedObject.name>BUSBAR52</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04740714-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>76b9415d-7f50-4f09-98ec-78d44eff47ad</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_4dd42455-6c25-4d17-92f3-c6646737b208">
    <cim:IdentifiedObject.name>110-111_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_76b9415d-7f50-4f09-98ec-78d44eff47ad" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_4e3f359a-1124-4914-aea0-f579900b1520" />
    <cim:IdentifiedObject.mRID>4dd42455-6c25-4d17-92f3-c6646737b208</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_486f1518-2ddb-4b5c-8161-25f663ea6f58">
    <cim:IdentifiedObject.name>BAY_74-75_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048740f7-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>486f1518-2ddb-4b5c-8161-25f663ea6f58</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d0f50483-176c-4d3f-95e4-9aca58adaf30">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE948</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_486f1518-2ddb-4b5c-8161-25f663ea6f58" />
    <cim:IdentifiedObject.mRID>d0f50483-176c-4d3f-95e4-9aca58adaf30</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8d2ba09c-235d-4125-ae40-4cea6d578438">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE28</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8d2ba09c-235d-4125-ae40-4cea6d578438</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_3feae657-0036-4065-8993-666bc15c3f79">
    <cim:IdentifiedObject.name>BUSBAR7</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_048433b5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>3feae657-0036-4065-8993-666bc15c3f79</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_10293f31-c664-4192-bb6c-db74b0f921b4">
    <cim:IdentifiedObject.name>24-72_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3feae657-0036-4065-8993-666bc15c3f79" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8d2ba09c-235d-4125-ae40-4cea6d578438" />
    <cim:IdentifiedObject.mRID>10293f31-c664-4192-bb6c-db74b0f921b4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_050f9368-3192-4df9-945d-1d7c2c9bdbac">
    <cim:IdentifiedObject.name>BAY_106-107_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04479fe8-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>050f9368-3192-4df9-945d-1d7c2c9bdbac</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_6b4cbb98-3d06-47f1-ab02-da15c4f3bb7b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE921</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_050f9368-3192-4df9-945d-1d7c2c9bdbac" />
    <cim:IdentifiedObject.mRID>6b4cbb98-3d06-47f1-ab02-da15c4f3bb7b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_2bb65d20-6045-4715-8cb9-485798a98587">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE859</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>2bb65d20-6045-4715-8cb9-485798a98587</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_ffa2ca96-0801-4ec3-a2f6-86eb417906e6">
    <cim:IdentifiedObject.name>BUSBAR106</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04544a15-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>ffa2ca96-0801-4ec3-a2f6-86eb417906e6</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_f7bb539a-65fb-46b2-be6d-fb68a805fec4">
    <cim:IdentifiedObject.name>43-44_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_ffa2ca96-0801-4ec3-a2f6-86eb417906e6" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_2bb65d20-6045-4715-8cb9-485798a98587" />
    <cim:IdentifiedObject.mRID>f7bb539a-65fb-46b2-be6d-fb68a805fec4</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f">
    <cim:IdentifiedObject.name>BAY_3-5_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047eb579-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9b318558-a65e-4c6f-8e33-2d1cd8c6c35f</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d491afaa-3369-46ed-a028-dd12d08c4cc5">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE903</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9b318558-a65e-4c6f-8e33-2d1cd8c6c35f" />
    <cim:IdentifiedObject.mRID>d491afaa-3369-46ed-a028-dd12d08c4cc5</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_73c40e68-7c42-4475-b334-5e0aa6099042">
    <cim:IdentifiedObject.name>BAY_65-66_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047147f4-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>73c40e68-7c42-4475-b334-5e0aa6099042</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_c0ffed1d-129e-4f00-ba6b-cbe1870d41d2">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1200</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_73c40e68-7c42-4475-b334-5e0aa6099042" />
    <cim:IdentifiedObject.mRID>c0ffed1d-129e-4f00-ba6b-cbe1870d41d2</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_0ee88115-6b6b-4242-8951-cd957c2c3484">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE105</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0ee88115-6b6b-4242-8951-cd957c2c3484</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_5c2a4441-fd81-4fd2-a3e6-234b3be809d5">
    <cim:IdentifiedObject.name>BUSBAR24</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_045a1672-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>5c2a4441-fd81-4fd2-a3e6-234b3be809d5</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_d004c2bf-045e-492c-8287-cbcef67af9fa">
    <cim:IdentifiedObject.name>94-96_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5c2a4441-fd81-4fd2-a3e6-234b3be809d5" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0ee88115-6b6b-4242-8951-cd957c2c3484" />
    <cim:IdentifiedObject.mRID>d004c2bf-045e-492c-8287-cbcef67af9fa</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_8ab1af0e-3875-49b3-9535-a04f8f68f1ab">
    <cim:IdentifiedObject.name>BAY_49-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0457f394-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8ab1af0e-3875-49b3-9535-a04f8f68f1ab</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_0db4f041-18fc-4dea-8bf3-416d0435bacf">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1155</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ab1af0e-3875-49b3-9535-a04f8f68f1ab" />
    <cim:IdentifiedObject.mRID>0db4f041-18fc-4dea-8bf3-416d0435bacf</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_16922213-e5da-4f24-9823-42c75ab7c03b">
    <cim:IdentifiedObject.name>BAY_27-115_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0476c639-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>16922213-e5da-4f24-9823-42c75ab7c03b</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_64c0fa78-79c6-4a7f-9b4d-5ff99c92ddf9">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE927</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_16922213-e5da-4f24-9823-42c75ab7c03b" />
    <cim:IdentifiedObject.mRID>64c0fa78-79c6-4a7f-9b4d-5ff99c92ddf9</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_90a650ec-c23e-44f3-a915-3a784c73fb0c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE728</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>90a650ec-c23e-44f3-a915-3a784c73fb0c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_8a176bcc-72db-4768-a2bc-8edf0ca3550c">
    <cim:IdentifiedObject.name>BUSBAR99</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04819ba0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8a176bcc-72db-4768-a2bc-8edf0ca3550c</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_940f1529-0406-4066-9b57-075ea705a337">
    <cim:IdentifiedObject.name>27-28_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8a176bcc-72db-4768-a2bc-8edf0ca3550c" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_90a650ec-c23e-44f3-a915-3a784c73fb0c" />
    <cim:IdentifiedObject.mRID>940f1529-0406-4066-9b57-075ea705a337</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_c3b272ca-8bf3-402f-ad39-8e7a11f3c002">
    <cim:IdentifiedObject.name>BAY_103-110_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0475b4c0-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c3b272ca-8bf3-402f-ad39-8e7a11f3c002</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e28d973b-2cc1-4849-aa2a-d50778d61ac3">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1100</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c3b272ca-8bf3-402f-ad39-8e7a11f3c002" />
    <cim:IdentifiedObject.mRID>e28d973b-2cc1-4849-aa2a-d50778d61ac3</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8ad27d23-895f-43ed-acc9-f4376c9bf545">
    <cim:IdentifiedObject.name>BAY_56-59_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047e675c-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8ad27d23-895f-43ed-acc9-f4376c9bf545</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_648a1b9b-952b-4dbe-98e0-87bbc753439e">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE846</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8ad27d23-895f-43ed-acc9-f4376c9bf545" />
    <cim:IdentifiedObject.mRID>648a1b9b-952b-4dbe-98e0-87bbc753439e</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_8f5af94b-27d5-44af-a818-c540e41edb9c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE187</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8f5af94b-27d5-44af-a818-c540e41edb9c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_aab24c4f-be79-42d9-9026-ae00756e736e">
    <cim:IdentifiedObject.name>BUSBAR40</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04605807-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>aab24c4f-be79-42d9-9026-ae00756e736e</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_45173284-a83c-48a4-b15c-ef6f9d64bd2f">
    <cim:IdentifiedObject.name>5-11_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_aab24c4f-be79-42d9-9026-ae00756e736e" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_8f5af94b-27d5-44af-a818-c540e41edb9c" />
    <cim:IdentifiedObject.mRID>45173284-a83c-48a4-b15c-ef6f9d64bd2f</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_0ef58bae-d02a-4d26-a9eb-9410c75835bc">
    <cim:IdentifiedObject.name>BAY_65-66_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0463da78-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0ef58bae-d02a-4d26-a9eb-9410c75835bc</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_96133695-3b7a-4549-836d-8bcc1e6051fa">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1197</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_0ef58bae-d02a-4d26-a9eb-9410c75835bc" />
    <cim:IdentifiedObject.mRID>96133695-3b7a-4549-836d-8bcc1e6051fa</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_399719d8-603f-481f-985a-20f9958cafe2">
    <cim:IdentifiedObject.name>BAY_30-17_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_047bcf46-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>399719d8-603f-481f-985a-20f9958cafe2</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_e40c69fb-b3c5-4328-b5e4-dbaf0cb90099">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1176</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_399719d8-603f-481f-985a-20f9958cafe2" />
    <cim:IdentifiedObject.mRID>e40c69fb-b3c5-4328-b5e4-dbaf0cb90099</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_34ae2fd8-006e-41e1-9f68-bfbb5ad541b8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE98</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>34ae2fd8-006e-41e1-9f68-bfbb5ad541b8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_93438634-28a3-44ba-bbe0-e707132a1430">
    <cim:IdentifiedObject.name>BUSBAR23</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_047a96c5-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>93438634-28a3-44ba-bbe0-e707132a1430</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_7248918e-bfb3-4128-b558-e765bd6b3cec">
    <cim:IdentifiedObject.name>75-118_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_93438634-28a3-44ba-bbe0-e707132a1430" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_34ae2fd8-006e-41e1-9f68-bfbb5ad541b8" />
    <cim:IdentifiedObject.mRID>7248918e-bfb3-4128-b558-e765bd6b3cec</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:ConnectivityNode rdf:ID="_0be35f9d-589c-48fe-8291-6818cba88922">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE140</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>0be35f9d-589c-48fe-8291-6818cba88922</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_432000a7-6f43-4c95-a8e0-1c85928b0ed7">
    <cim:IdentifiedObject.name>BUSBAR32</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f6818-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>432000a7-6f43-4c95-a8e0-1c85928b0ed7</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_9007a3ee-287c-45f8-81f4-eb418fe8741b">
    <cim:IdentifiedObject.name>6-7_0_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_432000a7-6f43-4c95-a8e0-1c85928b0ed7" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_0be35f9d-589c-48fe-8291-6818cba88922" />
    <cim:IdentifiedObject.mRID>9007a3ee-287c-45f8-81f4-eb418fe8741b</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_35a374bd-3700-45ef-84d0-9ef93ff5ecd6">
    <cim:IdentifiedObject.name>BAY_81-80_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048a272b-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>35a374bd-3700-45ef-84d0-9ef93ff5ecd6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_ee394a20-0d27-4252-af1c-661e291516ae">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1179</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_35a374bd-3700-45ef-84d0-9ef93ff5ecd6" />
    <cim:IdentifiedObject.mRID>ee394a20-0d27-4252-af1c-661e291516ae</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_9bb1b6e4-4575-406c-87fd-a953d3696459">
    <cim:IdentifiedObject.name>BAY_71-73_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04664b78-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>9bb1b6e4-4575-406c-87fd-a953d3696459</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_dd59abd6-6498-4e55-9ae0-eaa54130c6de">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE829</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_9bb1b6e4-4575-406c-87fd-a953d3696459" />
    <cim:IdentifiedObject.mRID>dd59abd6-6498-4e55-9ae0-eaa54130c6de</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_995553c8-b27f-4596-8d26-68b5af9a4025">
    <cim:IdentifiedObject.name>BAY_26-25_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_044f8f2a-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>995553c8-b27f-4596-8d26-68b5af9a4025</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_b26e332b-60e3-4106-bfe5-717d34ecd31c">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1203</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_995553c8-b27f-4596-8d26-68b5af9a4025" />
    <cim:IdentifiedObject.mRID>b26e332b-60e3-4106-bfe5-717d34ecd31c</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb">
    <cim:IdentifiedObject.name>BAY_38-37_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_04878f10-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_bb611cb9-4b0e-45f5-b114-75a2cce4ee52">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1170</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_c00ddf2f-81ef-482e-a236-fb0a7cc2d0eb" />
    <cim:IdentifiedObject.mRID>bb611cb9-4b0e-45f5-b114-75a2cce4ee52</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_8f74565c-7174-4228-8e0f-88f7afda2a78">
    <cim:IdentifiedObject.name>BAY_40-42_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0479d371-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>8f74565c-7174-4228-8e0f-88f7afda2a78</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_5e7a6bf6-10e3-4135-97bd-4e66bacf182d">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE964</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_8f74565c-7174-4228-8e0f-88f7afda2a78" />
    <cim:IdentifiedObject.mRID>5e7a6bf6-10e3-4135-97bd-4e66bacf182d</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_27886742-3768-42d8-9172-558165a92bd6">
    <cim:IdentifiedObject.name>BAY_106-107_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_046205b3-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>27886742-3768-42d8-9172-558165a92bd6</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_631cda39-5182-4660-836d-1a1d45d28597">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE924</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_27886742-3768-42d8-9172-558165a92bd6" />
    <cim:IdentifiedObject.mRID>631cda39-5182-4660-836d-1a1d45d28597</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_552c3d6c-f1d4-4015-9912-73341a0b317b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE748</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>552c3d6c-f1d4-4015-9912-73341a0b317b</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:BusbarSection rdf:ID="_d18227ba-b246-4525-afa4-ebb50e068768">
    <cim:IdentifiedObject.name>BUSBAR101</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_044f4102-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>d18227ba-b246-4525-afa4-ebb50e068768</cim:IdentifiedObject.mRID>
  </cim:BusbarSection>
  <cim:Terminal rdf:ID="_0528a605-01fb-4ea9-b582-41299a27487e">
    <cim:IdentifiedObject.name>9-10_1_BUSBAR</cim:IdentifiedObject.name>
    <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="#_d18227ba-b246-4525-afa4-ebb50e068768" />
    <cim:Terminal.ConnectivityNode rdf:resource="#_552c3d6c-f1d4-4015-9912-73341a0b317b" />
    <cim:IdentifiedObject.mRID>0528a605-01fb-4ea9-b582-41299a27487e</cim:IdentifiedObject.mRID>
  </cim:Terminal>
  <cim:Bay rdf:ID="_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77">
    <cim:IdentifiedObject.name>BAY_51-58_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_0478c204-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>51d7d74e-69e2-4a5c-9136-b7ebf72f7c77</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:VoltageLevel rdf:ID="_0478c204-c766-11e1-8775-005056c00008">
    <cim:IdentifiedObject.name>FRM132KV</cim:IdentifiedObject.name>
    <cim:VoltageLevel.Substation rdf:resource="#_0452c37a-c766-11e1-8775-005056c00008" />
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_af264e1c-ab1f-4f3b-88c4-ab019b9abf07" />
    <cim:IdentifiedObject.mRID>0478c204-c766-11e1-8775-005056c00008</cim:IdentifiedObject.mRID>
  </cim:VoltageLevel>
  <cim:ConnectivityNode rdf:ID="_7ce0d1ed-04ea-4d5f-b973-7cab7849bbea">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE980</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_51d7d74e-69e2-4a5c-9136-b7ebf72f7c77" />
    <cim:IdentifiedObject.mRID>7ce0d1ed-04ea-4d5f-b973-7cab7849bbea</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_6aff2006-03ab-4294-968a-d42d6652b993">
    <cim:IdentifiedObject.name>BAY_80-97_1</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_048bd4da-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>6aff2006-03ab-4294-968a-d42d6652b993</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_d3b13b93-ed77-42df-a63c-eecb80a99cd8">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1097</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_6aff2006-03ab-4294-968a-d42d6652b993" />
    <cim:IdentifiedObject.mRID>d3b13b93-ed77-42df-a63c-eecb80a99cd8</cim:IdentifiedObject.mRID>
  </cim:ConnectivityNode>
  <cim:Bay rdf:ID="_a103d04c-a922-44b4-941c-9c8004afda8a">
    <cim:IdentifiedObject.name>BAY_70-71_0</cim:IdentifiedObject.name>
    <cim:Bay.VoltageLevel rdf:resource="#_045d98e1-c766-11e1-8775-005056c00008" />
    <cim:IdentifiedObject.mRID>a103d04c-a922-44b4-941c-9c8004afda8a</cim:IdentifiedObject.mRID>
  </cim:Bay>
  <cim:ConnectivityNode rdf:ID="_edf89643-f74b-40be-a7c5-ca2c674efb8b">
    <cim:IdentifiedObject.name>CONNECTIVITY_NODE1001</cim:IdentifiedObject.name>
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_a103d04c-a922-44b4-941c-9c8004afda8a" />
