    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>df74c93c-b8c1-4806-a37e-2fe3bf96ca7b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9530099e-1f11-41db-aa31-d9df0648092e">
    <cim:IdentifiedObject.name>FT50_T4-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9530099e-1f11-41db-aa31-d9df0648092e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_89b6db62-632c-41f6-8cdb-74ede06d5b25">
    <cim:IdentifiedObject.name>FT61_G1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>89b6db62-632c-41f6-8cdb-74ede06d5b25</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_958fd946-5d57-4c0d-9fc8-407b5c15d259">
    <cim:IdentifiedObject.name>FT51_X1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>958fd946-5d57-4c0d-9fc8-407b5c15d259</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a9f20067-519e-448c-8917-6f479e519e4f">
    <cim:IdentifiedObject.name>FT47_T21-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a9f20067-519e-448c-8917-6f479e519e4f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_71a4d029-4e62-4b2f-bb28-76059271825d">
    <cim:IdentifiedObject.name>FT50_BAC400-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>71a4d029-4e62-4b2f-bb28-76059271825d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dbf964ad-b56a-4a49-a495-934893f09377">
    <cim:IdentifiedObject.name>FT47_T2-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dbf964ad-b56a-4a49-a495-934893f09377</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b71aa226-c139-4e03-afd9-7226927fd1a5">
    <cim:IdentifiedObject.name>FT61_T2-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b71aa226-c139-4e03-afd9-7226927fd1a5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bd9f89f1-6d01-45b0-9d42-57d692947a31">
    <cim:IdentifiedObject.name>FT50_T401-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bd9f89f1-6d01-45b0-9d42-57d692947a31</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9b37aa47-8e87-45a1-947e-ebc7d00e3dc5">
    <cim:IdentifiedObject.name>FT50_FL15-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9b37aa47-8e87-45a1-947e-ebc7d00e3dc5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_95214313-e6c6-44fc-9e16-ce8259ecba0b">
    <cim:IdentifiedObject.name>FT62_T3-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>95214313-e6c6-44fc-9e16-ce8259ecba0b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1b72df6d-f8c1-4989-af21-cf866372305b">
    <cim:IdentifiedObject.name>FT50_T3-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1b72df6d-f8c1-4989-af21-cf866372305b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e2cf4b72-52c6-452e-8962-e978cc0bdcd1">
    <cim:IdentifiedObject.name>FS10-ST27_AB-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e2cf4b72-52c6-452e-8962-e978cc0bdcd1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2b563f09-4dc5-4da8-8013-2b1030c8f5a2">
    <cim:IdentifiedObject.name>FT50_T402-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2b563f09-4dc5-4da8-8013-2b1030c8f5a2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_70a8caea-2307-4a14-aaba-590637aa2569">
    <cim:IdentifiedObject.name>FT50_T3-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>70a8caea-2307-4a14-aaba-590637aa2569</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_affcf79e-6b0d-4e76-b0be-b0dfd7268c05">
    <cim:IdentifiedObject.name>FT51_X1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>affcf79e-6b0d-4e76-b0be-b0dfd7268c05</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5a125889-f70c-40f9-864b-0c02edbe48d2">
    <cim:IdentifiedObject.name>FT50_RL8-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5a125889-f70c-40f9-864b-0c02edbe48d2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3d66f127-e1b0-496e-861f-8fc53ac83531">
    <cim:IdentifiedObject.name>FT50_T401-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3d66f127-e1b0-496e-861f-8fc53ac83531</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eb005ff6-e971-4337-a887-880f801b009e">
    <cim:IdentifiedObject.name>FT47_T1-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eb005ff6-e971-4337-a887-880f801b009e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1ffaea0a-d031-4718-87e7-842170ae4b4e">
    <cim:IdentifiedObject.name>FT62_FL12-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1ffaea0a-d031-4718-87e7-842170ae4b4e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f3ffdf77-5da2-4028-965f-077b3e338b11">
    <cim:IdentifiedObject.name>FT50_EK1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f3ffdf77-5da2-4028-965f-077b3e338b11</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c5d095a-9784-47fb-a02c-2fb0812d440e">
    <cim:IdentifiedObject.name>FT50_FL15-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c5d095a-9784-47fb-a02c-2fb0812d440e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a15a8ebe-3a7b-47d4-a773-d11ed474db63">
    <cim:IdentifiedObject.name>FT50_FL14-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a15a8ebe-3a7b-47d4-a773-d11ed474db63</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e4ec1305-a5a6-41e7-964a-3f05dd725b4e">
    <cim:IdentifiedObject.name>FT47_T1-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e4ec1305-a5a6-41e7-964a-3f05dd725b4e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c5543a9c-b9e9-477f-82f2-384a613d6dbf">
    <cim:IdentifiedObject.name>FT150_T2-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c5543a9c-b9e9-477f-82f2-384a613d6dbf</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f661f870-1257-4398-8421-cd52c1d91068">
    <cim:IdentifiedObject.name>FT62_X1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f661f870-1257-4398-8421-cd52c1d91068</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7cd8aab8-3fc3-44d3-9e94-9badf9be1fce">
    <cim:IdentifiedObject.name>FT50_EK1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7cd8aab8-3fc3-44d3-9e94-9badf9be1fce</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_798570fd-a195-4472-afc6-08b250c3dff0">
    <cim:IdentifiedObject.name>FT51_FL14-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>798570fd-a195-4472-afc6-08b250c3dff0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6b65f2cd-36a3-4f2d-b82b-afa89f979005">
    <cim:IdentifiedObject.name>FT50_RL7-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6b65f2cd-36a3-4f2d-b82b-afa89f979005</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5241f7de-8c56-4a81-b557-9f68211e4067">
    <cim:IdentifiedObject.name>FT50_FL7-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5241f7de-8c56-4a81-b557-9f68211e4067</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_51526de4-a3e3-45fb-ba86-43d7b94aefa6">
    <cim:IdentifiedObject.name>FT62_T1-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>51526de4-a3e3-45fb-ba86-43d7b94aefa6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_25749717-1050-4e2d-b2dc-a0cb99b3e2f5">
    <cim:IdentifiedObject.name>FT62_FL11-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>25749717-1050-4e2d-b2dc-a0cb99b3e2f5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bdeb21c6-f5b7-49b1-be9e-c52c96321668">
    <cim:IdentifiedObject.name>FT50_FL7-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bdeb21c6-f5b7-49b1-be9e-c52c96321668</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b02908d7-b699-478e-b969-3c041bcf9e48">
    <cim:IdentifiedObject.name>FT50_RL7-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b02908d7-b699-478e-b969-3c041bcf9e48</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a0b50a1a-d117-4362-813c-944aeccf3322">
    <cim:IdentifiedObject.name>FT47_T11-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a0b50a1a-d117-4362-813c-944aeccf3322</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_052c44bf-dde3-480c-aac0-f1b77044b77a">
    <cim:IdentifiedObject.name>FT50_T4-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>052c44bf-dde3-480c-aac0-f1b77044b77a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3fb29b2a-6e02-44de-912c-6afccd93aa17">
    <cim:IdentifiedObject.name>FT150_T2-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3fb29b2a-6e02-44de-912c-6afccd93aa17</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eb111b90-f473-4a28-9ac4-6ef79b2162c4">
    <cim:IdentifiedObject.name>FT50_FL11-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eb111b90-f473-4a28-9ac4-6ef79b2162c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_14744076-e59b-4ec5-b89f-06ac5a8d6f70">
    <cim:IdentifiedObject.name>FT50_T402-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>14744076-e59b-4ec5-b89f-06ac5a8d6f70</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a560c998-e607-468f-8cfb-6cf5c9e4749f">
    <cim:IdentifiedObject.name>FT50_BAC130B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a560c998-e607-468f-8cfb-6cf5c9e4749f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f11b0ad7-c627-459d-827e-875b543b0079">
    <cim:IdentifiedObject.name>FT50_T3-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f11b0ad7-c627-459d-827e-875b543b0079</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3b45b7de-26a5-462a-9c88-e48d02c6c1b0">
    <cim:IdentifiedObject.name>FT50_FL8-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3b45b7de-26a5-462a-9c88-e48d02c6c1b0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bfb8b747-4693-40ff-8f85-23e9c99ec344">
    <cim:IdentifiedObject.name>FT51_G2-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bfb8b747-4693-40ff-8f85-23e9c99ec344</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_85c0efbe-f7be-418c-b90d-6e4b516379ae">
    <cim:IdentifiedObject.name>FT50_T401-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>85c0efbe-f7be-418c-b90d-6e4b516379ae</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_57517f81-5b5d-417a-a4ea-13b8bcb61594">
    <cim:IdentifiedObject.name>FT47_T2-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>57517f81-5b5d-417a-a4ea-13b8bcb61594</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_741dd375-4033-4970-85c5-513008141860">
    <cim:IdentifiedObject.name>FT50_T4-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>741dd375-4033-4970-85c5-513008141860</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5ee8ad5d-5b66-4d2e-966f-03d7eea0ef91">
    <cim:IdentifiedObject.name>FT50_FL8-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5ee8ad5d-5b66-4d2e-966f-03d7eea0ef91</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c6295da9-b4d3-4386-88a2-47dab6d23f14">
    <cim:IdentifiedObject.name>FT47_T11-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c6295da9-b4d3-4386-88a2-47dab6d23f14</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c0432862-7e1e-4f2e-954e-aa0d557d838a">
    <cim:IdentifiedObject.name>FT50_FL7-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c0432862-7e1e-4f2e-954e-aa0d557d838a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4b1f02da-b27b-49ad-abad-a8c9481a9016">
    <cim:IdentifiedObject.name>FT50_FL11-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4b1f02da-b27b-49ad-abad-a8c9481a9016</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0ebdbabd-9f8a-42c0-a78a-e20d071688c9">
    <cim:IdentifiedObject.name>FT47_T21-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0ebdbabd-9f8a-42c0-a78a-e20d071688c9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_06d7922f-dc62-4768-84a0-11827888b43e">
    <cim:IdentifiedObject.name>FT50_BAC130B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>06d7922f-dc62-4768-84a0-11827888b43e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_87cd2b4a-5258-42d0-9b52-c57407dc8ae2">
    <cim:IdentifiedObject.name>FT50_RL9-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>87cd2b4a-5258-42d0-9b52-c57407dc8ae2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6916e461-8b40-4973-9a7d-388670567f14">
    <cim:IdentifiedObject.name>FT50_FL15-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6916e461-8b40-4973-9a7d-388670567f14</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_afd25243-e75a-4fd6-8086-6d4a4b539deb">
    <cim:IdentifiedObject.name>FT50_T402-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>afd25243-e75a-4fd6-8086-6d4a4b539deb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c7a32176-041b-4699-88f1-aff3acb56544">
    <cim:IdentifiedObject.name>FT50_RL8-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c7a32176-041b-4699-88f1-aff3acb56544</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_92706dfe-84d4-417a-8c80-44b826752107">
    <cim:IdentifiedObject.name>FT50_BAC400-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>92706dfe-84d4-417a-8c80-44b826752107</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_02f6dd42-89f9-42f1-a8b5-43fdf164762d">
    <cim:IdentifiedObject.name>FT50_T401-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>02f6dd42-89f9-42f1-a8b5-43fdf164762d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5948cd53-8640-4211-906f-80ff58f99bab">
    <cim:IdentifiedObject.name>FT47_T21-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5948cd53-8640-4211-906f-80ff58f99bab</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6df07b23-7ff9-4b06-8a0a-9a1e7f15ad3a">
    <cim:IdentifiedObject.name>FT50_BAC400-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6df07b23-7ff9-4b06-8a0a-9a1e7f15ad3a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_58938716-7fc0-4c29-9eb4-b89bf97ca5d6">
    <cim:IdentifiedObject.name>FT50_FL11-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>58938716-7fc0-4c29-9eb4-b89bf97ca5d6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c47399bb-af70-401a-a778-8cdc05bf416d">
    <cim:IdentifiedObject.name>FT50_EK1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c47399bb-af70-401a-a778-8cdc05bf416d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ecd3126a-2a88-425b-9e23-c886a4b58fa0">
    <cim:IdentifiedObject.name>FT50_T4-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ecd3126a-2a88-425b-9e23-c886a4b58fa0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f5a89ef2-b017-445d-a7e1-9e45471208b4">
    <cim:IdentifiedObject.name>FT50_FL8-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f5a89ef2-b017-445d-a7e1-9e45471208b4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e9a4c3c8-7958-41b7-959d-b9e425e907e9">
    <cim:IdentifiedObject.name>FT50_T401-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e9a4c3c8-7958-41b7-959d-b9e425e907e9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6c933aa9-1236-419e-9d64-b24e42865784">
    <cim:IdentifiedObject.name>FT150_T1-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6c933aa9-1236-419e-9d64-b24e42865784</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1ba49d45-7bcb-4882-80de-b191795a03f5">
    <cim:IdentifiedObject.name>FT50_EK1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1ba49d45-7bcb-4882-80de-b191795a03f5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_66bff9c3-43a1-4c06-b080-569d9a630b4b">
    <cim:IdentifiedObject.name>FT50_FL15-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>66bff9c3-43a1-4c06-b080-569d9a630b4b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_db216df7-9e31-4bf0-8d29-cbc3378a52ae">
    <cim:IdentifiedObject.name>FS10-ST27_T2-BF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>db216df7-9e31-4bf0-8d29-cbc3378a52ae</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3be4aa17-b160-4433-95ba-082f470aed14">
    <cim:IdentifiedObject.name>FT50_FL11-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3be4aa17-b160-4433-95ba-082f470aed14</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3fa3a6f0-c973-4c18-8385-9be181c4e1da">
    <cim:IdentifiedObject.name>FT50_T1-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3fa3a6f0-c973-4c18-8385-9be181c4e1da</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7be3fdcf-adc8-442a-a705-0b32167f2796">
    <cim:IdentifiedObject.name>FT50_RL9-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7be3fdcf-adc8-442a-a705-0b32167f2796</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fe354ab2-287f-412c-8f18-8864ab160429">
    <cim:IdentifiedObject.name>FT62_T2-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fe354ab2-287f-412c-8f18-8864ab160429</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_28c08388-0843-4fdb-b31b-868bd7763386">
    <cim:IdentifiedObject.name>FT50_RL7-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>28c08388-0843-4fdb-b31b-868bd7763386</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d06d2b07-4419-4fc4-8e1a-3689b3467318">
    <cim:IdentifiedObject.name>FT50_BAC130-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d06d2b07-4419-4fc4-8e1a-3689b3467318</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a8332220-254a-4065-a705-7293b5b80f04">
    <cim:IdentifiedObject.name>FT150_T2-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a8332220-254a-4065-a705-7293b5b80f04</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_96302643-12a2-4052-9e0e-a429923b0ceb">
    <cim:IdentifiedObject.name>FT50_RL9-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>96302643-12a2-4052-9e0e-a429923b0ceb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5ada8406-c889-4b7f-a815-4d3382aea33c">
    <cim:IdentifiedObject.name>FT50_T402-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5ada8406-c889-4b7f-a815-4d3382aea33c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ca20a56c-f734-4744-ba1b-29c2ffb78978">
    <cim:IdentifiedObject.name>FT47_T11-A20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ca20a56c-f734-4744-ba1b-29c2ffb78978</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5320e5c8-0b87-4506-bc1e-742331fc01c3">
    <cim:IdentifiedObject.name>FT50_FL14-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5320e5c8-0b87-4506-bc1e-742331fc01c3</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_039d3cd9-2ffb-424d-8183-4d7e71b8862f">
    <cim:IdentifiedObject.name>FT50_BAC400-B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>039d3cd9-2ffb-424d-8183-4d7e71b8862f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fcf19ed9-9a77-4e14-9a91-47920e4f3a2b">
    <cim:IdentifiedObject.name>FT47_T2-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fcf19ed9-9a77-4e14-9a91-47920e4f3a2b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f4f57318-f9db-4339-a0d6-fa2ee29967cc">
    <cim:IdentifiedObject.name>FT47_T21-B20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f4f57318-f9db-4339-a0d6-fa2ee29967cc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_46d36bb6-6413-4f18-ad99-b52ac8b85a40">
    <cim:IdentifiedObject.name>FT47_T2-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>46d36bb6-6413-4f18-ad99-b52ac8b85a40</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a4998250-cf17-4838-aba7-7795159b1337">
    <cim:IdentifiedObject.name>FT50_RL9-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a4998250-cf17-4838-aba7-7795159b1337</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ad2a12d8-5b45-4e94-bedd-7c50d447f708">
    <cim:IdentifiedObject.name>FT50_FL7-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ad2a12d8-5b45-4e94-bedd-7c50d447f708</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0ad3d1b7-b875-4405-b9ee-ce1efffe816f">
    <cim:IdentifiedObject.name>FT47_T11-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0ad3d1b7-b875-4405-b9ee-ce1efffe816f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d541b870-1251-42e8-8510-3a1fc092663d">
    <cim:IdentifiedObject.name>FT50_T401-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d541b870-1251-42e8-8510-3a1fc092663d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_96dcaa47-0c45-49a9-a739-1c8f594ba479">
    <cim:IdentifiedObject.name>FT51_T3-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>96dcaa47-0c45-49a9-a739-1c8f594ba479</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bf7df7d9-7b3a-43f5-8acc-ba84abfe4490">
    <cim:IdentifiedObject.name>FT47_T11-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bf7df7d9-7b3a-43f5-8acc-ba84abfe4490</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d96aabd-fa05-434a-b0f2-ce86c6922146">
    <cim:IdentifiedObject.name>FT62_T1-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d96aabd-fa05-434a-b0f2-ce86c6922146</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4fa1007a-c95d-4fa3-94cb-579b023ae59a">
    <cim:IdentifiedObject.name>FT61_G1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4fa1007a-c95d-4fa3-94cb-579b023ae59a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fcbd16a3-a7da-4e91-8883-a5e20efffcce">
    <cim:IdentifiedObject.name>FT61_T3-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fcbd16a3-a7da-4e91-8883-a5e20efffcce</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2e4f68ce-c033-47bd-b13c-814afa54bea0">
    <cim:IdentifiedObject.name>FT61_FL6-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e4f68ce-c033-47bd-b13c-814afa54bea0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9aafc901-fee4-450c-bc5e-6c6f33f48be8">
    <cim:IdentifiedObject.name>FT61_FL10-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9aafc901-fee4-450c-bc5e-6c6f33f48be8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_39428c75-098b-4366-861d-2df2a857a805">
    <cim:IdentifiedObject.name>FT62_G1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>39428c75-098b-4366-861d-2df2a857a805</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5cf9e041-33f8-45be-8cd9-da9a298cc0e0">
    <cim:IdentifiedObject.name>FT50_X2-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5cf9e041-33f8-45be-8cd9-da9a298cc0e0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_18636611-6163-40fa-8d83-03dfd1ec62e7">
    <cim:IdentifiedObject.name>FT51_T2-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>18636611-6163-40fa-8d83-03dfd1ec62e7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c10de0a-aad2-413b-b388-37e7afe02451">
    <cim:IdentifiedObject.name>FT61_T3-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c10de0a-aad2-413b-b388-37e7afe02451</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_acb257b1-2896-448f-8c50-084e2585be32">
    <cim:IdentifiedObject.name>FT61_FL10-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>acb257b1-2896-448f-8c50-084e2585be32</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e98f7f41-a0ab-46ab-bc7e-46f5dda11307">
    <cim:IdentifiedObject.name>FT61_T1-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e98f7f41-a0ab-46ab-bc7e-46f5dda11307</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e58f5cac-f3eb-45b2-a91d-638527e6d105">
    <cim:IdentifiedObject.name>FT62_G2-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e58f5cac-f3eb-45b2-a91d-638527e6d105</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_390d8d5d-31cc-40d0-b3e6-56c594cf6338">
    <cim:IdentifiedObject.name>FT62_FL12-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>390d8d5d-31cc-40d0-b3e6-56c594cf6338</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6b27746e-9af7-413f-b907-5ab16a875769">
    <cim:IdentifiedObject.name>FT62_FL13-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6b27746e-9af7-413f-b907-5ab16a875769</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e4902659-34ca-478c-9a11-7506b11f583b">
    <cim:IdentifiedObject.name>FT50_X1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e4902659-34ca-478c-9a11-7506b11f583b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1cc8c826-0067-4b54-b697-804a900f286c">
    <cim:IdentifiedObject.name>FT51_G1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1cc8c826-0067-4b54-b697-804a900f286c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2384ee84-e8fd-4101-89a5-28d7dfab87ab">
    <cim:IdentifiedObject.name>FT61_T4-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2384ee84-e8fd-4101-89a5-28d7dfab87ab</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_79dc1f49-1f76-47b9-b912-077486c0a7b5">
    <cim:IdentifiedObject.name>FT50_X2-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>79dc1f49-1f76-47b9-b912-077486c0a7b5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_73ed3e0c-36d8-4d6d-aa29-078deb2484c4">
    <cim:IdentifiedObject.name>FT61_T1-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>73ed3e0c-36d8-4d6d-aa29-078deb2484c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fe2a642d-af78-4144-8f41-673805952504">
    <cim:IdentifiedObject.name>FT50_T402-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fe2a642d-af78-4144-8f41-673805952504</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8db0abcf-3e45-4d87-b86c-e16f328cd58b">
    <cim:IdentifiedObject.name>FT63_AB400-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8db0abcf-3e45-4d87-b86c-e16f328cd58b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_634e82fb-02e4-4b08-888d-8665cde7c19c">
    <cim:IdentifiedObject.name>FT61_FL6-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>634e82fb-02e4-4b08-888d-8665cde7c19c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_82546c5b-d82f-4e73-ae9c-ff8435b92578">
    <cim:IdentifiedObject.name>FT51_G2-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>82546c5b-d82f-4e73-ae9c-ff8435b92578</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_61f242e7-ac8d-4eca-9c82-3b61b0936075">
    <cim:IdentifiedObject.name>FT51_T1-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>61f242e7-ac8d-4eca-9c82-3b61b0936075</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_86fdc167-a36f-4097-af3b-cb37c3adfeed">
    <cim:IdentifiedObject.name>FT50_X2-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>86fdc167-a36f-4097-af3b-cb37c3adfeed</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c4b0b975-2261-4fd3-af81-85c53814b194">
    <cim:IdentifiedObject.name>FT62_FL11-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c4b0b975-2261-4fd3-af81-85c53814b194</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9e5527a2-dac1-46a7-8e53-298c4a4f11cb">
    <cim:IdentifiedObject.name>FT51_FL15-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9e5527a2-dac1-46a7-8e53-298c4a4f11cb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_65e84205-141d-47dd-aa58-8e9e4866182b">
    <cim:IdentifiedObject.name>FT61_G1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>65e84205-141d-47dd-aa58-8e9e4866182b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1ecdb5ee-07a9-4455-817f-500f7f6f2d4f">
    <cim:IdentifiedObject.name>FT61_T1-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1ecdb5ee-07a9-4455-817f-500f7f6f2d4f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cb67524b-1053-4413-af4e-0b01c177aaff">
    <cim:IdentifiedObject.name>FT61_AC400-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cb67524b-1053-4413-af4e-0b01c177aaff</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b2079bf1-e3ff-491b-a8fe-38795174e629">
    <cim:IdentifiedObject.name>FT61_T4-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b2079bf1-e3ff-491b-a8fe-38795174e629</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6f6aceb0-67d0-4782-b4b3-f48402106064">
    <cim:IdentifiedObject.name>FT50_X1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6f6aceb0-67d0-4782-b4b3-f48402106064</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bd623130-e8d3-4e37-9ea8-24d7cc1f830c">
    <cim:IdentifiedObject.name>FT51_T3-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bd623130-e8d3-4e37-9ea8-24d7cc1f830c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1b20e0e1-7237-41d5-8c1b-fd0523db9b1c">
    <cim:IdentifiedObject.name>FT62_G2-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1b20e0e1-7237-41d5-8c1b-fd0523db9b1c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5d755e49-6f42-42a6-9c44-7f31a4d87854">
    <cim:IdentifiedObject.name>FT61_FL6-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5d755e49-6f42-42a6-9c44-7f31a4d87854</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_58322f4d-45eb-4f94-aecb-7c98cddf9896">
    <cim:IdentifiedObject.name>FT62_FL10-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>58322f4d-45eb-4f94-aecb-7c98cddf9896</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8c3b3472-1df8-4be8-961b-6a7385690c6b">
    <cim:IdentifiedObject.name>FT62_FL10-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8c3b3472-1df8-4be8-961b-6a7385690c6b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a7d6831d-ac6d-4f46-8c46-bc2477116bb4">
    <cim:IdentifiedObject.name>FT50_X1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a7d6831d-ac6d-4f46-8c46-bc2477116bb4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_59727360-73be-4862-868b-0bcbd4f80f81">
    <cim:IdentifiedObject.name>FT50_X1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59727360-73be-4862-868b-0bcbd4f80f81</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c1aea3c7-a04f-473f-b017-3bbb89ee9267">
    <cim:IdentifiedObject.name>FT61_T4-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c1aea3c7-a04f-473f-b017-3bbb89ee9267</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4b3e6759-6545-4fab-af5e-4c6b6ff5777d">
    <cim:IdentifiedObject.name>FT61_FL10-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4b3e6759-6545-4fab-af5e-4c6b6ff5777d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_40502c99-4e5d-4905-a7eb-e8290c98d9de">
    <cim:IdentifiedObject.name>FT62_T2-B400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>40502c99-4e5d-4905-a7eb-e8290c98d9de</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ca392872-7469-40b7-9443-3ed1e3887899">
    <cim:IdentifiedObject.name>FT51_T2-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ca392872-7469-40b7-9443-3ed1e3887899</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a8eeeb8c-cf67-4e2a-868d-0893650c7051">
    <cim:IdentifiedObject.name>FT51_FL15-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a8eeeb8c-cf67-4e2a-868d-0893650c7051</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_92fb2133-19d6-4769-b72b-8aebe868a533">
    <cim:IdentifiedObject.name>FT50_T402-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>92fb2133-19d6-4769-b72b-8aebe868a533</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4147c877-e46b-4e20-b6ea-93eba5d5bb56">
    <cim:IdentifiedObject.name>FT62_X1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4147c877-e46b-4e20-b6ea-93eba5d5bb56</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_902046a4-40e9-421d-9ef1-9adab0d9d41d">
    <cim:IdentifiedObject.name>FT62_G1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>902046a4-40e9-421d-9ef1-9adab0d9d41d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_09b1e429-46a7-42af-9c50-9b30a60cb2d1">
    <cim:IdentifiedObject.name>FT63_T12-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>09b1e429-46a7-42af-9c50-9b30a60cb2d1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8f7d4220-c1f3-4d8b-8b63-cd652d6f4958">
    <cim:IdentifiedObject.name>FT50_T402-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8f7d4220-c1f3-4d8b-8b63-cd652d6f4958</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_66a7f564-abda-410a-9069-881826bda2da">
    <cim:IdentifiedObject.name>FT51_EK1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>66a7f564-abda-410a-9069-881826bda2da</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b9e59760-592f-4834-91d3-41580a675d25">
    <cim:IdentifiedObject.name>FT51_EK1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b9e59760-592f-4834-91d3-41580a675d25</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b99a2131-940d-45f2-a10c-492241d826f1">
    <cim:IdentifiedObject.name>FT62_FL13-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b99a2131-940d-45f2-a10c-492241d826f1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3642903d-c957-49b9-9c9b-6540c07d7e22">
    <cim:IdentifiedObject.name>FT51_T1-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3642903d-c957-49b9-9c9b-6540c07d7e22</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c64f1d6c-27b8-432c-8e92-dcab6f9ca7da">
    <cim:IdentifiedObject.name>FT50_X2-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c64f1d6c-27b8-432c-8e92-dcab6f9ca7da</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b659df08-af80-49ee-bc4c-c41dced69aa1">
    <cim:IdentifiedObject.name>FT61_T2-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b659df08-af80-49ee-bc4c-c41dced69aa1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4a5d47f3-309b-4c4d-b5fc-d6869057fc63">
    <cim:IdentifiedObject.name>FT51_G1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4a5d47f3-309b-4c4d-b5fc-d6869057fc63</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fd736703-d81e-4d9b-a503-cfe166055d7d">
    <cim:IdentifiedObject.name>FT61_T2-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fd736703-d81e-4d9b-a503-cfe166055d7d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5d76e4ee-de56-41bf-b08d-d069699a7b83">
    <cim:IdentifiedObject.name>FT62_T3-A400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5d76e4ee-de56-41bf-b08d-d069699a7b83</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d8df43d9-843d-4809-bdee-e725dfcc57eb">
    <cim:IdentifiedObject.name>FT51_FL14-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d8df43d9-843d-4809-bdee-e725dfcc57eb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4">
    <cim:IdentifiedObject.name>FT62_G3-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b94cf9dd-0e1e-4acd-8bce-be0f79ec5ae4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_da8a96f0-c82d-42c7-be5e-884876e0d5aa">
    <cim:IdentifiedObject.name>FT61_T3-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>da8a96f0-c82d-42c7-be5e-884876e0d5aa</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d1700d1e-29eb-408b-8adc-2137364140c2">
    <cim:IdentifiedObject.name>FT62_G3-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d1700d1e-29eb-408b-8adc-2137364140c2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_baf44da0-6745-4068-a1fa-bfc1ff594a24">
    <cim:IdentifiedObject.name>FT63_FL12-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>baf44da0-6745-4068-a1fa-bfc1ff594a24</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6caa88a7-7440-4d9b-bd4e-5b2ad849bb70">
    <cim:IdentifiedObject.name>FT63_T1-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6caa88a7-7440-4d9b-bd4e-5b2ad849bb70</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_82d8004c-2350-4a9f-95a1-655f11006c4e">
    <cim:IdentifiedObject.name>FT63_FL13-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>82d8004c-2350-4a9f-95a1-655f11006c4e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5086861c-074d-4954-b884-aa8f348b4a5f">
    <cim:IdentifiedObject.name>FT62_X2-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5086861c-074d-4954-b884-aa8f348b4a5f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_63294af4-3abe-499b-b7c9-80737d9bd50d">
    <cim:IdentifiedObject.name>FT63_FL12-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>63294af4-3abe-499b-b7c9-80737d9bd50d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4038498c-df8e-4f77-b1d8-ca354fdcf612">
    <cim:IdentifiedObject.name>FT63_FL13-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4038498c-df8e-4f77-b1d8-ca354fdcf612</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_025597ad-cbf7-4ea9-a082-578312dd9117">
    <cim:IdentifiedObject.name>FT62_X2-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>025597ad-cbf7-4ea9-a082-578312dd9117</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c0110915-eee0-441a-924c-e751a991332d">
    <cim:IdentifiedObject.name>FT63_T11-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c0110915-eee0-441a-924c-e751a991332d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d5925da2-be7f-40dc-9c6d-b35b864dc55d">
    <cim:IdentifiedObject.name>FT63_T11-A20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d5925da2-be7f-40dc-9c6d-b35b864dc55d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_079603ef-2150-4ffa-a692-edd3bbaee923">
    <cim:IdentifiedObject.name>FT63_T3-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>079603ef-2150-4ffa-a692-edd3bbaee923</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_067efad0-201d-4295-ab1f-d32469e9d9ac">
    <cim:IdentifiedObject.name>FT63_T4-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>067efad0-201d-4295-ab1f-d32469e9d9ac</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4edb2da7-871f-476e-8a9e-b55c9b99ed47">
    <cim:IdentifiedObject.name>FT63_T11-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4edb2da7-871f-476e-8a9e-b55c9b99ed47</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f9846899-45d4-40b4-818e-12c69ac53f54">
    <cim:IdentifiedObject.name>FT63_T4-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f9846899-45d4-40b4-818e-12c69ac53f54</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cec3bd64-0163-4589-8dc8-c69f8d73260a">
    <cim:IdentifiedObject.name>FT63_T3-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cec3bd64-0163-4589-8dc8-c69f8d73260a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9cdf072c-538f-4554-bf51-1ffbcd95d1fe">
    <cim:IdentifiedObject.name>FT63_FL12-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9cdf072c-538f-4554-bf51-1ffbcd95d1fe</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ebdb740b-ed92-4ac2-8237-5e7283ddba0c">
    <cim:IdentifiedObject.name>FT63_T2-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ebdb740b-ed92-4ac2-8237-5e7283ddba0c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_77d35005-bbdc-4271-ad94-8cb99b4f18c4">
    <cim:IdentifiedObject.name>FT63_T12-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>77d35005-bbdc-4271-ad94-8cb99b4f18c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b30e2502-aa04-4986-89d6-0ce03563e635">
    <cim:IdentifiedObject.name>FT63_T2-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b30e2502-aa04-4986-89d6-0ce03563e635</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ffcee73f-bb68-41e8-85e3-79b3b0cc368b">
    <cim:IdentifiedObject.name>FT63_AB400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ffcee73f-bb68-41e8-85e3-79b3b0cc368b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5c0308c3-9927-46f9-9e35-1d81346591a4">
    <cim:IdentifiedObject.name>FT63_FL13-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5c0308c3-9927-46f9-9e35-1d81346591a4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1a2fbd86-f876-4f77-9074-594cf3ccf893">
    <cim:IdentifiedObject.name>FT63_T4-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1a2fbd86-f876-4f77-9074-594cf3ccf893</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e812ee83-1547-4276-9a8f-11f11319aa41">
    <cim:IdentifiedObject.name>FT63_T1-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e812ee83-1547-4276-9a8f-11f11319aa41</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3f62a31e-e81c-4016-ad89-9fe7e277dce4">
    <cim:IdentifiedObject.name>FT63_T3-C400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3f62a31e-e81c-4016-ad89-9fe7e277dce4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_91b9dc96-0dea-4391-8425-c80f2d562193">
    <cim:IdentifiedObject.name>FT63_G1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>91b9dc96-0dea-4391-8425-c80f2d562193</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fd7fbe01-0799-4f0d-b4a7-8c98ea7224ac">
    <cim:IdentifiedObject.name>FT63_FL13-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fd7fbe01-0799-4f0d-b4a7-8c98ea7224ac</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_170720c9-f89d-4a4b-9aec-267089547470">
    <cim:IdentifiedObject.name>FT63_T11-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>170720c9-f89d-4a4b-9aec-267089547470</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_05a6a5d8-2c83-4b6e-a977-d6111a5774ae">
    <cim:IdentifiedObject.name>FT63_T1-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>05a6a5d8-2c83-4b6e-a977-d6111a5774ae</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_22e9fde6-be43-4bc3-8ace-70e012495406">
    <cim:IdentifiedObject.name>FT63_FL12-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>22e9fde6-be43-4bc3-8ace-70e012495406</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_caf4f4d2-22d7-4880-8880-6785458dc6a1">
    <cim:IdentifiedObject.name>FT62_X3-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>caf4f4d2-22d7-4880-8880-6785458dc6a1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_59959d59-8a5a-439c-871c-1c99890abaa0">
    <cim:IdentifiedObject.name>FT63_T1-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>59959d59-8a5a-439c-871c-1c99890abaa0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_12b38d11-30c9-4a4f-beb4-e4fd02f85966">
    <cim:IdentifiedObject.name>FT62_X3-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>12b38d11-30c9-4a4f-beb4-e4fd02f85966</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_484ab035-eb84-406d-a591-62fc1320e7d4">
    <cim:IdentifiedObject.name>FT63_T2-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>484ab035-eb84-406d-a591-62fc1320e7d4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_aa61c591-df45-4776-8b40-71bdcc4f0591">
    <cim:IdentifiedObject.name>FT63_T11-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>aa61c591-df45-4776-8b40-71bdcc4f0591</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_453f71b4-3f5d-4209-a59d-9dcca74bd71a">
    <cim:IdentifiedObject.name>FT63_AB400-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>453f71b4-3f5d-4209-a59d-9dcca74bd71a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_94d0d993-a818-4b1d-9d5b-32350d201c60">
    <cim:IdentifiedObject.name>FT63_T12-B20-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>94d0d993-a818-4b1d-9d5b-32350d201c60</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_20591697-fa38-41df-9047-13300f4737fd">
    <cim:IdentifiedObject.name>FT63_G2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>20591697-fa38-41df-9047-13300f4737fd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7642fe93-5972-4dba-b592-5798a1ffc3e3">
    <cim:IdentifiedObject.name>FT63_T4-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7642fe93-5972-4dba-b592-5798a1ffc3e3</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b5833bbb-b3fa-472a-bfc4-95e59fbac6b2">
    <cim:IdentifiedObject.name>FT63_T3-A400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b5833bbb-b3fa-472a-bfc4-95e59fbac6b2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9aeb7901-16e8-4151-b022-0a0075560056">
    <cim:IdentifiedObject.name>FT63_T12-400-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9aeb7901-16e8-4151-b022-0a0075560056</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3ac16bcb-3d2b-4887-8044-43c9b0a1820f">
    <cim:IdentifiedObject.name>FT63_T12-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3ac16bcb-3d2b-4887-8044-43c9b0a1820f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_58bd211a-5b93-4d57-b5b2-ec25cc69a221">
    <cim:IdentifiedObject.name>FT63_T2-B400-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>58bd211a-5b93-4d57-b5b2-ec25cc69a221</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_99af14c8-ba86-4172-b7df-2142bafda0cd">
    <cim:IdentifiedObject.name>P10_ST21_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>99af14c8-ba86-4172-b7df-2142bafda0cd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d5ac1e47-48e0-4145-ad39-70089c3d4605">
    <cim:IdentifiedObject.name>Q10_ST34_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d5ac1e47-48e0-4145-ad39-70089c3d4605</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3ecd759a-66d0-4bc4-86f0-8529bc9b27fe">
    <cim:IdentifiedObject.name>P10_ST15_L3-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3ecd759a-66d0-4bc4-86f0-8529bc9b27fe</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5a16ead0-b981-403c-9ff1-a0080edc3f83">
    <cim:IdentifiedObject.name>NS10_ST29_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5a16ead0-b981-403c-9ff1-a0080edc3f83</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6ffe3b22-7895-435d-9ecf-659f62e514a2">
    <cim:IdentifiedObject.name>P10_L1_ST21-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6ffe3b22-7895-435d-9ecf-659f62e514a2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b72207ae-c9ab-4eec-96c7-a1fe8a5fef16">
    <cim:IdentifiedObject.name>FS50-ST1_L2-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b72207ae-c9ab-4eec-96c7-a1fe8a5fef16</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4f8a6a09-d3d8-42de-8335-bb5710461e47">
    <cim:IdentifiedObject.name>RT131_BAC130B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4f8a6a09-d3d8-42de-8335-bb5710461e47</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_de756812-2e91-451d-9201-9d6128792d6e">
    <cim:IdentifiedObject.name>P10_ST12_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>de756812-2e91-451d-9201-9d6128792d6e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f5949396-225f-4222-b877-4658e569fba4">
    <cim:IdentifiedObject.name>RT131_BAC130-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f5949396-225f-4222-b877-4658e569fba4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2ed21251-ddee-45b7-86bf-41581c24ede8">
    <cim:IdentifiedObject.name>RT131_G1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2ed21251-ddee-45b7-86bf-41581c24ede8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1d9c5b9e-00a3-4db5-8eda-99e2369cb5fa">
    <cim:IdentifiedObject.name>RT131_BAC130-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1d9c5b9e-00a3-4db5-8eda-99e2369cb5fa</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6b833978-74db-45c7-90e6-a00ffa142e8e">
    <cim:IdentifiedObject.name>NS10_ST31_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6b833978-74db-45c7-90e6-a00ffa142e8e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a9fb50e0-a0f9-46db-888f-f312357c372d">
    <cim:IdentifiedObject.name>P10_ST18_L4-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a9fb50e0-a0f9-46db-888f-f312357c372d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2651f4c3-2c19-4604-8d13-ddec28f73e07">
    <cim:IdentifiedObject.name>NS10_ST26-L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2651f4c3-2c19-4604-8d13-ddec28f73e07</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dd1fcea7-39bb-457a-927c-83861b0c431c">
    <cim:IdentifiedObject.name>NS10_ST23_L6-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dd1fcea7-39bb-457a-927c-83861b0c431c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_703992b0-18e8-4a78-8bf1-4c8ce17c68c5">
    <cim:IdentifiedObject.name>P10_ST12_L6-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>703992b0-18e8-4a78-8bf1-4c8ce17c68c5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7165bcd4-f6e4-49ba-993e-a26887f19765">
    <cim:IdentifiedObject.name>NS10_ST13_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7165bcd4-f6e4-49ba-993e-a26887f19765</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8ae3f138-5488-4a14-9a0d-40db370eba63">
    <cim:IdentifiedObject.name>NS10_ST7_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8ae3f138-5488-4a14-9a0d-40db370eba63</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6d66581a-58cd-4167-ad8e-a3b8b95715c4">
    <cim:IdentifiedObject.name>NS10_ST29_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6d66581a-58cd-4167-ad8e-a3b8b95715c4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eb510d9e-4d94-46eb-bbfe-5fec3f878dac">
    <cim:IdentifiedObject.name>RT131_EK1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eb510d9e-4d94-46eb-bbfe-5fec3f878dac</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0975852a-a691-4f7d-b6bc-fadc7c2196db">
    <cim:IdentifiedObject.name>NS10_ST28_L1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0975852a-a691-4f7d-b6bc-fadc7c2196db</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bc8694c5-ac16-47e7-b8dc-00d882893a68">
    <cim:IdentifiedObject.name>NS10_ST23_L1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bc8694c5-ac16-47e7-b8dc-00d882893a68</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ad8532c4-13a2-4db7-9f9a-8c713798be3a">
    <cim:IdentifiedObject.name>P10_ST12_L4-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ad8532c4-13a2-4db7-9f9a-8c713798be3a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_985625a6-1a09-4623-a5d3-7befe6f76cd5">
    <cim:IdentifiedObject.name>NS10_ST24_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>985625a6-1a09-4623-a5d3-7befe6f76cd5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5d18b9d3-3f6f-4ed1-91dc-aa081519d069">
    <cim:IdentifiedObject.name>RT131_G1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5d18b9d3-3f6f-4ed1-91dc-aa081519d069</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6935eaba-ab7c-4a28-999d-baa689857eda">
    <cim:IdentifiedObject.name>Q10_ST34_L1-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3ff7a4a-f483-47fb-8b8e-cdba0c267e3e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6935eaba-ab7c-4a28-999d-baa689857eda</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d86e599-cd2a-437b-bab5-5a467969fe2c">
    <cim:IdentifiedObject.name>P10_ST18_L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d86e599-cd2a-437b-bab5-5a467969fe2c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a20cbeca-a677-4f4f-820a-261cb5ded566">
    <cim:IdentifiedObject.name>P10_ST17_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a20cbeca-a677-4f4f-820a-261cb5ded566</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6350be67-a765-4de4-95a0-9fe6e1b966ee">
    <cim:IdentifiedObject.name>P10_ST9_L3-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6350be67-a765-4de4-95a0-9fe6e1b966ee</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_69c4a288-ed74-4752-8396-255fe13f754e">
    <cim:IdentifiedObject.name>RT131_G1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>69c4a288-ed74-4752-8396-255fe13f754e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7ef29d49-b384-4524-adf6-24f48902da06">
    <cim:IdentifiedObject.name>RT131_BAC130B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7ef29d49-b384-4524-adf6-24f48902da06</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f83d192b-824b-431c-987c-f668f43e8f5e">
    <cim:IdentifiedObject.name>P10_ST11_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f83d192b-824b-431c-987c-f668f43e8f5e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_49087736-aa0b-4834-a528-7f38d6a82210">
    <cim:IdentifiedObject.name>NS10_ST14-L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>49087736-aa0b-4834-a528-7f38d6a82210</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1b0e345e-1dc3-4423-93fc-92bccba5f1f8">
    <cim:IdentifiedObject.name>RT131_EK1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1b0e345e-1dc3-4423-93fc-92bccba5f1f8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_067b828f-2ddf-43f9-ab19-e9ea8cb91488">
    <cim:IdentifiedObject.name>NS10_ST23_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>067b828f-2ddf-43f9-ab19-e9ea8cb91488</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c3071cd-d765-4972-abe8-49416c327de6">
    <cim:IdentifiedObject.name>NS10_ST16_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c3071cd-d765-4972-abe8-49416c327de6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_24c81832-2a65-4fdc-81a0-7a588cd23fbd">
    <cim:IdentifiedObject.name>P10_ST17_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7cd0b58c-70a2-464a-a6a9-f828e19292f9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>24c81832-2a65-4fdc-81a0-7a588cd23fbd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7eb23fae-8b94-4a8e-b74f-30e006d82d18">
    <cim:IdentifiedObject.name>NS10_ST25_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7eb23fae-8b94-4a8e-b74f-30e006d82d18</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_27bdca25-f8ec-4374-b0db-2729a3dc9e54">
    <cim:IdentifiedObject.name>P10_ST18_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e7203547-5923-40e1-b6bd-c480b38d1490" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>27bdca25-f8ec-4374-b0db-2729a3dc9e54</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4cf35055-49bf-49fa-b8a9-3c4ebdc89c17">
    <cim:IdentifiedObject.name>Q10_ST10_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4cf35055-49bf-49fa-b8a9-3c4ebdc89c17</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8d50850e-aac4-4ed5-ad33-2fd5665ae3b8">
    <cim:IdentifiedObject.name>RT131_EK1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8d50850e-aac4-4ed5-ad33-2fd5665ae3b8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a3081564-3bd3-4c12-9d9d-38c48a9d9475">
    <cim:IdentifiedObject.name>FS50-ST1_EK1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a3081564-3bd3-4c12-9d9d-38c48a9d9475</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c506f670-e7f5-40d5-a1ba-b5fad147c6f7">
    <cim:IdentifiedObject.name>P50_ST56_L2_Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c506f670-e7f5-40d5-a1ba-b5fad147c6f7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_44b87859-eb2d-4f8a-8e94-0118f0ed53dc">
    <cim:IdentifiedObject.name>P10_ST15_L5-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>44b87859-eb2d-4f8a-8e94-0118f0ed53dc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0c24a1cc-e11f-43f6-8be6-515d0cec8966">
    <cim:IdentifiedObject.name>NS10_ST28_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0c24a1cc-e11f-43f6-8be6-515d0cec8966</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_098e1a5b-ad03-4049-bb8d-4c23c21661c0">
    <cim:IdentifiedObject.name>RT131_G1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>098e1a5b-ad03-4049-bb8d-4c23c21661c0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_80aad25a-7155-49a2-ad55-f34f8d0d5b33">
    <cim:IdentifiedObject.name>P10_ST15_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_acf39328-87dd-40f3-8206-63740d051815" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>80aad25a-7155-49a2-ad55-f34f8d0d5b33</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b076fa89-01ca-4792-a4cf-db7e42993af2">
    <cim:IdentifiedObject.name>NS10_ST16_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b076fa89-01ca-4792-a4cf-db7e42993af2</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1d2b546c-b2bd-4a38-81ac-a77766466510">
    <cim:IdentifiedObject.name>NS10_ST19_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1d2b546c-b2bd-4a38-81ac-a77766466510</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fced39ce-f5e5-46b3-9852-bb6e119a231c">
    <cim:IdentifiedObject.name>NS10_ST26_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fced39ce-f5e5-46b3-9852-bb6e119a231c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f23c502b-f671-4d88-914e-9f9f1e28bfbb">
    <cim:IdentifiedObject.name>NS10_ST22_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f23c502b-f671-4d88-914e-9f9f1e28bfbb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_838e90d5-edbc-4863-82f2-f68f867bc03e">
    <cim:IdentifiedObject.name>P10_ST11_L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>838e90d5-edbc-4863-82f2-f68f867bc03e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7c7716d1-b20c-4b25-aac8-17bcf0ebc19a">
    <cim:IdentifiedObject.name>NS10_ST24_L5-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7c7716d1-b20c-4b25-aac8-17bcf0ebc19a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1dedda88-1610-4325-98da-7c6326451011">
    <cim:IdentifiedObject.name>RT131_T1-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1dedda88-1610-4325-98da-7c6326451011</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a460e35e-ef0e-42bb-9805-6bbd20f68c98">
    <cim:IdentifiedObject.name>RT131_T1-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a460e35e-ef0e-42bb-9805-6bbd20f68c98</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b1679271-7f71-40a2-96cd-4f76c57133ba">
    <cim:IdentifiedObject.name>RT132_RL7-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b1679271-7f71-40a2-96cd-4f76c57133ba</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d2228b7-0521-4d50-bf19-b029e482eaa5">
    <cim:IdentifiedObject.name>RT132_RL2-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d2228b7-0521-4d50-bf19-b029e482eaa5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_80b99b99-4180-4e49-abb9-843cd3b35049">
    <cim:IdentifiedObject.name>RT131_RL5-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>80b99b99-4180-4e49-abb9-843cd3b35049</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_32990233-163f-44db-a3a2-130650b3b4a9">
    <cim:IdentifiedObject.name>FS50-ST2_T1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>32990233-163f-44db-a3a2-130650b3b4a9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_8e988a70-7265-4697-8a4c-5cd997d58510">
    <cim:IdentifiedObject.name>RT131_RL3-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>8e988a70-7265-4697-8a4c-5cd997d58510</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_f39746a4-8281-4077-82b4-b7c409257681">
    <cim:IdentifiedObject.name>P10_ST9_L2-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>f39746a4-8281-4077-82b4-b7c409257681</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d52244bb-21e0-4ced-a58a-f6e09c3beaf5">
    <cim:IdentifiedObject.name>NS10_ST31_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d52244bb-21e0-4ced-a58a-f6e09c3beaf5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9dda96e6-5a07-4716-b4f6-4b5c5df0dbfe">
    <cim:IdentifiedObject.name>RT132_G2-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9dda96e6-5a07-4716-b4f6-4b5c5df0dbfe</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cfdc66c6-6d9f-4a55-8a17-55a90e3628e0">
    <cim:IdentifiedObject.name>RT132_G1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cfdc66c6-6d9f-4a55-8a17-55a90e3628e0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9a094be5-c77b-4cb4-8f30-f11644e96a0b">
    <cim:IdentifiedObject.name>FS50-ST2_L2-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9a094be5-c77b-4cb4-8f30-f11644e96a0b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0bdbe13f-2e26-4ea6-8e99-bdeadbaf8bf4">
    <cim:IdentifiedObject.name>RT133_T2-B130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0bdbe13f-2e26-4ea6-8e99-bdeadbaf8bf4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_142261d7-a70f-4b54-8146-ea69f62aa69b">
    <cim:IdentifiedObject.name>FS50-ST2_L1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>142261d7-a70f-4b54-8146-ea69f62aa69b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_003a5e15-893a-4be9-bfc9-58544daf4f60">
    <cim:IdentifiedObject.name>FS50-ST1_T11-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>003a5e15-893a-4be9-bfc9-58544daf4f60</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_455f260f-402e-4c74-af5f-f3cc3c18bd8c">
    <cim:IdentifiedObject.name>NS10_ST8_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>455f260f-402e-4c74-af5f-f3cc3c18bd8c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_7d39c490-14db-4f42-870a-e22a894e09f5">
    <cim:IdentifiedObject.name>FS50-ST1_L1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>7d39c490-14db-4f42-870a-e22a894e09f5</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5aa5276e-2e2d-4700-bcab-bdea9a3231ad">
    <cim:IdentifiedObject.name>RT133_RL8-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5aa5276e-2e2d-4700-bcab-bdea9a3231ad</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bb0f8629-8c9f-42ba-be60-1d97e3f6c560">
    <cim:IdentifiedObject.name>RT132_RL2-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bb0f8629-8c9f-42ba-be60-1d97e3f6c560</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d48ce9dd-9a5c-40f6-b381-6447890eadfa">
    <cim:IdentifiedObject.name>RT131_RL4-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d48ce9dd-9a5c-40f6-b381-6447890eadfa</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_42396312-8854-4ec4-b112-5815943df954">
    <cim:IdentifiedObject.name>RT131_EK1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>42396312-8854-4ec4-b112-5815943df954</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_84003c12-fdec-41a9-a6ef-179dfeb08e08">
    <cim:IdentifiedObject.name>RT132_G1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>84003c12-fdec-41a9-a6ef-179dfeb08e08</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c797eda1-5ada-4324-ae42-7e32ae1a874c">
    <cim:IdentifiedObject.name>RT132_T3-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c797eda1-5ada-4324-ae42-7e32ae1a874c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a846f2df-01e6-4526-ba01-27f26860b248">
    <cim:IdentifiedObject.name>RT131_RL5-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a846f2df-01e6-4526-ba01-27f26860b248</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e732e578-54d7-4cbb-8228-5e264b065355">
    <cim:IdentifiedObject.name>RT132_RL2-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e732e578-54d7-4cbb-8228-5e264b065355</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b0218d03-36cd-4f88-bcce-25d65098425e">
    <cim:IdentifiedObject.name>RT132_RL7-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b0218d03-36cd-4f88-bcce-25d65098425e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_25cb621a-ca59-4144-8f7f-6bd74e93d6fc">
    <cim:IdentifiedObject.name>RT132_RL1-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>25cb621a-ca59-4144-8f7f-6bd74e93d6fc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9ac2cf39-6c94-4773-984e-9347c9f420a9">
    <cim:IdentifiedObject.name>P50_ST56_L1_F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7b29b41f-a3e7-426c-aa38-06e9253b50ff" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9ac2cf39-6c94-4773-984e-9347c9f420a9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_523ea5cc-d2e7-437e-9d52-757f3a00d441">
    <cim:IdentifiedObject.name>FS50-ST2_EK1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>523ea5cc-d2e7-437e-9d52-757f3a00d441</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_adbcf81c-537b-45d4-9d70-526310886944">
    <cim:IdentifiedObject.name>RT132_T1-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>adbcf81c-537b-45d4-9d70-526310886944</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9626818d-af10-4d1a-bcde-776f78ef06a7">
    <cim:IdentifiedObject.name>RT132_T1-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9626818d-af10-4d1a-bcde-776f78ef06a7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e0a36532-1020-4229-95fa-8fdbab0b668d">
    <cim:IdentifiedObject.name>RT133_T1-A130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e0a36532-1020-4229-95fa-8fdbab0b668d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_e01b319e-f5c7-498b-99fc-88300f958857">
    <cim:IdentifiedObject.name>NS10_ST25_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>e01b319e-f5c7-498b-99fc-88300f958857</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ab5f7e39-d56e-49d2-8dc5-6384ffcde517">
    <cim:IdentifiedObject.name>RT133_RL9-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ab5f7e39-d56e-49d2-8dc5-6384ffcde517</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_35d590bd-6fb4-4ce3-ac1b-f9446734618d">
    <cim:IdentifiedObject.name>P10_ST9_L4-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0662b9c3-85fe-4704-8dad-892fe1e4cfad" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>35d590bd-6fb4-4ce3-ac1b-f9446734618d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_98173dbd-039c-4b74-85bf-ceb20e46a5bd">
    <cim:IdentifiedObject.name>RT131_RL6-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>98173dbd-039c-4b74-85bf-ceb20e46a5bd</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0f72ee83-0f85-43a8-9550-e83d75d8cbe4">
    <cim:IdentifiedObject.name>P10_ST11_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c4f7bafb-f7c7-4404-b7c6-7632d1b1e534" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0f72ee83-0f85-43a8-9550-e83d75d8cbe4</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4cdedb49-86f5-40e0-9a0b-461272ccb875">
    <cim:IdentifiedObject.name>RT131_T2-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4cdedb49-86f5-40e0-9a0b-461272ccb875</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9f453d16-c047-49c0-ab96-488ee93f6005">
    <cim:IdentifiedObject.name>RT133_RL5-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9f453d16-c047-49c0-ab96-488ee93f6005</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dab17373-4d67-4301-92b8-d084d6a88943">
    <cim:IdentifiedObject.name>RT132_T3-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dab17373-4d67-4301-92b8-d084d6a88943</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_96c466b8-70af-4eee-ad24-e2fa1f4b34ed">
    <cim:IdentifiedObject.name>NS10_ST14_L6-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>96c466b8-70af-4eee-ad24-e2fa1f4b34ed</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bd45beb9-886e-4256-a7b4-65f720ea1cef">
    <cim:IdentifiedObject.name>RT131_T2-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bd45beb9-886e-4256-a7b4-65f720ea1cef</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a54076c2-3262-4f52-9918-37b6e459bd86">
    <cim:IdentifiedObject.name>RT132_RL7-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a54076c2-3262-4f52-9918-37b6e459bd86</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_47654d7c-5da2-4d15-b688-018e9082ef4b">
    <cim:IdentifiedObject.name>RT132_T1-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>47654d7c-5da2-4d15-b688-018e9082ef4b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_41720150-6c20-4490-9523-3e21dd6c676f">
    <cim:IdentifiedObject.name>RT131_RL6-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>41720150-6c20-4490-9523-3e21dd6c676f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d1042bb2-ae50-45a6-a36d-1aad9a76693f">
    <cim:IdentifiedObject.name>NS10_ST30_L3-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d1042bb2-ae50-45a6-a36d-1aad9a76693f</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_eadb2e2a-a452-4e57-9839-15aefd6b5123">
    <cim:IdentifiedObject.name>RT131_RL5-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>eadb2e2a-a452-4e57-9839-15aefd6b5123</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_624a507e-ee6f-4b1b-9642-4acb88f0289d">
    <cim:IdentifiedObject.name>RT132_BAC130B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>624a507e-ee6f-4b1b-9642-4acb88f0289d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_bbdbb8bd-f9c2-49cf-94b7-a43614497120">
    <cim:IdentifiedObject.name>Q10_ST10_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_df857ed5-4456-4af5-b180-6de923e5b00f" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>bbdbb8bd-f9c2-49cf-94b7-a43614497120</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cf3264ea-11cc-4846-91ff-b402ccd1ed5d">
    <cim:IdentifiedObject.name>P10_ST12_L1-Q</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ed287439-8118-42e4-ac38-4a582f64f9a1" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cf3264ea-11cc-4846-91ff-b402ccd1ed5d</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a2b65ec0-6ca7-475c-8a2d-fe736ee07249">
    <cim:IdentifiedObject.name>RT131_RL6-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a2b65ec0-6ca7-475c-8a2d-fe736ee07249</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_752014fc-1414-4136-aff3-7c7dd7bf5735">
    <cim:IdentifiedObject.name>RT131_RL3-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>752014fc-1414-4136-aff3-7c7dd7bf5735</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_725cfc05-5105-4dd5-8d9a-695e9c360075">
    <cim:IdentifiedObject.name>RT132_T2-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>725cfc05-5105-4dd5-8d9a-695e9c360075</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_259ec8c1-6109-480a-8374-f90edc646129">
    <cim:IdentifiedObject.name>RT131_T1-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>259ec8c1-6109-480a-8374-f90edc646129</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4643289f-8d9f-4ce7-a34a-361968065606">
    <cim:IdentifiedObject.name>RT133_RL6-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4643289f-8d9f-4ce7-a34a-361968065606</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ac7c9ae8-5fb6-4be4-b901-f78857e8ab08">
    <cim:IdentifiedObject.name>RT132_G2-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ac7c9ae8-5fb6-4be4-b901-f78857e8ab08</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_39da3ac7-ada4-4513-9e0a-d34723c502e8">
    <cim:IdentifiedObject.name>P10_ST21_L2-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c3c8c9df-229b-4895-b34f-b27f58485969" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>39da3ac7-ada4-4513-9e0a-d34723c502e8</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_258f13af-39ae-4726-a7ad-b82761c67f64">
    <cim:IdentifiedObject.name>RT132_T3-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>258f13af-39ae-4726-a7ad-b82761c67f64</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_64805dc1-c8a2-484f-a388-5970e45f71bb">
    <cim:IdentifiedObject.name>NS10_ST30_L4-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>64805dc1-c8a2-484f-a388-5970e45f71bb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_0e2658c7-fc1a-48c6-971f-1186135981b3">
    <cim:IdentifiedObject.name>RT132_RL1-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>0e2658c7-fc1a-48c6-971f-1186135981b3</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_43cdc53c-1c97-4c73-9d0b-5e064b64b73c">
    <cim:IdentifiedObject.name>RT131_RL3-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>43cdc53c-1c97-4c73-9d0b-5e064b64b73c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a7f79ce7-a432-4e36-9a4f-7f03071b9c50">
    <cim:IdentifiedObject.name>RT132_BAC130B-F2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a7f79ce7-a432-4e36-9a4f-7f03071b9c50</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9951719c-5189-4f58-8562-89cfd66449df">
    <cim:IdentifiedObject.name>RT132_T1-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9951719c-5189-4f58-8562-89cfd66449df</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_42662ed8-4e59-498c-9640-af129a6bf790">
    <cim:IdentifiedObject.name>RT133_T3-B130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>42662ed8-4e59-498c-9640-af129a6bf790</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ab6b8e01-50f5-4b90-9fed-c6684847c154">
    <cim:IdentifiedObject.name>RT131_T1-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ab6b8e01-50f5-4b90-9fed-c6684847c154</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4e16485f-ef10-42bd-9cdb-3ff7be33c740">
    <cim:IdentifiedObject.name>RT133_RL6-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4e16485f-ef10-42bd-9cdb-3ff7be33c740</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_64c2250e-987a-4e50-b171-9645823e3e5e">
    <cim:IdentifiedObject.name>RT132_RL2-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>64c2250e-987a-4e50-b171-9645823e3e5e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_c860782c-885c-4766-98f0-1f6a75f08574">
    <cim:IdentifiedObject.name>RT132_T2-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>c860782c-885c-4766-98f0-1f6a75f08574</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5bfe3ebb-385a-4af2-ae66-6c529c0dc8c6">
    <cim:IdentifiedObject.name>RT132_G2-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5bfe3ebb-385a-4af2-ae66-6c529c0dc8c6</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_86eb3c0a-192b-44ec-a5e3-101c0097d996">
    <cim:IdentifiedObject.name>RT132_G1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>86eb3c0a-192b-44ec-a5e3-101c0097d996</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dcdb92df-4690-4a75-b5e9-dded04c11e49">
    <cim:IdentifiedObject.name>RT133_EK1-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dcdb92df-4690-4a75-b5e9-dded04c11e49</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_599423f6-3c59-40c2-a26f-ec2017dcb0ba">
    <cim:IdentifiedObject.name>RT133_T1-B130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>599423f6-3c59-40c2-a26f-ec2017dcb0ba</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_9c49f706-098f-4556-922b-cdf777a05f64">
    <cim:IdentifiedObject.name>RT132_T3-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>9c49f706-098f-4556-922b-cdf777a05f64</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_71ccf727-6f03-4f65-b4de-7ceee6d0080e">
    <cim:IdentifiedObject.name>RT131_T2-130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>71ccf727-6f03-4f65-b4de-7ceee6d0080e</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3a5e6ad4-c3d1-4855-801f-e8ecfa5a4d34">
    <cim:IdentifiedObject.name>RT133_RL5-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3a5e6ad4-c3d1-4855-801f-e8ecfa5a4d34</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_b8f057df-cea4-4e38-8633-785ed96aa023">
    <cim:IdentifiedObject.name>RT131_RL6-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>b8f057df-cea4-4e38-8633-785ed96aa023</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_3706099c-ee9c-4c89-8ca1-7ce73ec8a230">
    <cim:IdentifiedObject.name>RT133_EK1-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>3706099c-ee9c-4c89-8ca1-7ce73ec8a230</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_d70dbf8a-2e82-42c4-837f-de2368b89789">
    <cim:IdentifiedObject.name>RT131_RL4-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>d70dbf8a-2e82-42c4-837f-de2368b89789</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_6097f3ab-bb88-42a4-8016-ca2acab21290">
    <cim:IdentifiedObject.name>RT132_RL1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>6097f3ab-bb88-42a4-8016-ca2acab21290</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_05705620-794b-462c-8215-de6ddb6151e7">
    <cim:IdentifiedObject.name>RT131_RL3-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>05705620-794b-462c-8215-de6ddb6151e7</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1951e488-7217-4348-8590-b5014a64f88a">
    <cim:IdentifiedObject.name>RT133_RL8-A-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1951e488-7217-4348-8590-b5014a64f88a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_af11b3b0-8743-4844-abd6-1752e805e14a">
    <cim:IdentifiedObject.name>RT133_T2-A130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>af11b3b0-8743-4844-abd6-1752e805e14a</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_39ac377d-a0f3-4355-bb0d-141c69bc29cb">
    <cim:IdentifiedObject.name>RT133_T3-A130-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>39ac377d-a0f3-4355-bb0d-141c69bc29cb</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_5af03d6b-076a-4147-8123-08240241b026">
    <cim:IdentifiedObject.name>RT132_T2-A130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>5af03d6b-076a-4147-8123-08240241b026</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_dc44f844-a63f-4253-9729-517207b63593">
    <cim:IdentifiedObject.name>RT132_G1-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>dc44f844-a63f-4253-9729-517207b63593</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_1dac555e-71f1-40c6-9963-f004a4fde5cc">
    <cim:IdentifiedObject.name>RT132_BAC130-A-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>1dac555e-71f1-40c6-9963-f004a4fde5cc</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_64d9bf9d-8508-4dc5-ad65-c3b94aa43c8b">
    <cim:IdentifiedObject.name>RT132_BAC130-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>64d9bf9d-8508-4dc5-ad65-c3b94aa43c8b</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_062bb4a0-0e7a-48dd-b383-1bbb7e14ab35">
    <cim:IdentifiedObject.name>RT131_T2-B130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>062bb4a0-0e7a-48dd-b383-1bbb7e14ab35</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_cf1dfa3a-4770-46a5-8114-75915937fc3c">
    <cim:IdentifiedObject.name>RT132_T2-C130-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>cf1dfa3a-4770-46a5-8114-75915937fc3c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_ca721c64-1001-4ed6-b51a-d53dcd775ae9">
    <cim:IdentifiedObject.name>RT131_RL4-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>ca721c64-1001-4ed6-b51a-d53dcd775ae9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_40b3c5d1-310d-4c90-bbb1-447defd13cf9">
    <cim:IdentifiedObject.name>RT131_RL5-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>40b3c5d1-310d-4c90-bbb1-447defd13cf9</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_4f716136-5cb9-4b0b-8be3-fca7069be706">
    <cim:IdentifiedObject.name>RT132_G2-B-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>4f716136-5cb9-4b0b-8be3-fca7069be706</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fb194d15-5a73-42a3-a047-051e438fd4e0">
    <cim:IdentifiedObject.name>FS10-ST32_T1-AF</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fb194d15-5a73-42a3-a047-051e438fd4e0</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_fb7b7dd5-c964-4000-8729-fe157b91bd46">
    <cim:IdentifiedObject.name>RT131_RL4-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>fb7b7dd5-c964-4000-8729-fe157b91bd46</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_03974d2e-648d-4ceb-83a2-4ca1c62538d1">
    <cim:IdentifiedObject.name>RT132_RL7-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>03974d2e-648d-4ceb-83a2-4ca1c62538d1</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_2e898046-3d48-4b55-a74b-f67f9b0f9b2c">
    <cim:IdentifiedObject.name>RT133_RL9-B-F1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>2e898046-3d48-4b55-a74b-f67f9b0f9b2c</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_a6e2ff7a-0281-44ba-bf13-25245d1ed592">
    <cim:IdentifiedObject.name>RT132_RL1-C-F</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:Switch.retained>false</cim:Switch.retained>
    <cim:IdentifiedObject.mRID>a6e2ff7a-0281-44ba-bf13-25245d1ed592</cim:IdentifiedObject.mRID>
  </cim:Disconnector>
  <cim:Line rdf:ID="_59040595-aad8-4a88-a3e7-700b03dd102b">
    <cim:IdentifiedObject.name>AL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>59040595-aad8-4a88-a3e7-700b03dd102b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_68576ea0-50b7-4484-997c-e18bc4feee91">
    <cim:IdentifiedObject.name>AL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_59040595-aad8-4a88-a3e7-700b03dd102b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8.779149E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.943338</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>8.830013</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>18.92302</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>56.76906</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>68576ea0-50b7-4484-997c-e18bc4feee91</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_721026fa-b823-45a7-a3f0-77d5679ae4d0">
    <cim:IdentifiedObject.name>AL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b044e05e-325e-4491-8858-536aa71f3cac" />
    <cim:IdentifiedObject.mRID>721026fa-b823-45a7-a3f0-77d5679ae4d0</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f3424331-4cd5-4709-9921-5d430bfac132">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_721026fa-b823-45a7-a3f0-77d5679ae4d0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f3424331-4cd5-4709-9921-5d430bfac132</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4329908d-b9ef-45f8-bfce-503154bf22a1">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_721026fa-b823-45a7-a3f0-77d5679ae4d0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4329908d-b9ef-45f8-bfce-503154bf22a1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ae298f93-74d6-4854-8070-70127ee4e7fa">
    <cim:IdentifiedObject.name>AL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4dbed53e-7fa4-4e24-9bd5-c8996d72090c" />
    <cim:IdentifiedObject.mRID>ae298f93-74d6-4854-8070-70127ee4e7fa</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_844a4338-bcd1-492f-ab99-0a0733b8eb8f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae298f93-74d6-4854-8070-70127ee4e7fa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>844a4338-bcd1-492f-ab99-0a0733b8eb8f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_39f1772e-46a3-4f6a-b9e0-f16f01298aec">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae298f93-74d6-4854-8070-70127ee4e7fa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>39f1772e-46a3-4f6a-b9e0-f16f01298aec</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_074cc2d5-7bf9-473c-8813-0ab93c0d91b3">
    <cim:IdentifiedObject.name>AL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>074cc2d5-7bf9-473c-8813-0ab93c0d91b3</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f044d5f4-5fba-4eb4-be7b-a7625fda85e4">
    <cim:IdentifiedObject.name>AL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_074cc2d5-7bf9-473c-8813-0ab93c0d91b3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002727273</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.62596</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.87788</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>49.70197</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>149.1059</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f044d5f4-5fba-4eb4-be7b-a7625fda85e4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f38425ad-d5a1-43e2-aa15-c7c2997fdcef">
    <cim:IdentifiedObject.name>AL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2c5d3b20-f456-46b2-954a-ee13559db641" />
    <cim:IdentifiedObject.mRID>f38425ad-d5a1-43e2-aa15-c7c2997fdcef</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_372caa5e-2dd2-485f-bd2f-3619a6b2b14b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f38425ad-d5a1-43e2-aa15-c7c2997fdcef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>372caa5e-2dd2-485f-bd2f-3619a6b2b14b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_926b9cc0-e575-4b50-a84c-7a937da5b1b3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f38425ad-d5a1-43e2-aa15-c7c2997fdcef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>926b9cc0-e575-4b50-a84c-7a937da5b1b3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d81b8dfd-35d0-4378-a62f-e91e16fc2b57">
    <cim:IdentifiedObject.name>AL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_74ddb0a2-74b7-4c06-9dc7-df6793224bc4" />
    <cim:IdentifiedObject.mRID>d81b8dfd-35d0-4378-a62f-e91e16fc2b57</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_53b3360f-6b9d-46c6-9305-c39b71d21d36">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d81b8dfd-35d0-4378-a62f-e91e16fc2b57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>53b3360f-6b9d-46c6-9305-c39b71d21d36</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_26b9c8e5-16d7-4ba3-b1dc-9660031c800c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d81b8dfd-35d0-4378-a62f-e91e16fc2b57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>26b9c8e5-16d7-4ba3-b1dc-9660031c800c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_970ba5f7-656d-4a91-88ad-b61608857a79">
    <cim:IdentifiedObject.name>CL17 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>970ba5f7-656d-4a91-88ad-b61608857a79</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_20119a6d-5ad3-4d08-aed7-79b476537602">
    <cim:IdentifiedObject.name>CL17</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_970ba5f7-656d-4a91-88ad-b61608857a79" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>16</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>48</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>106.72</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>320.16</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>20119a6d-5ad3-4d08-aed7-79b476537602</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_058b61d5-94fb-4995-9395-279550d644c5">
    <cim:IdentifiedObject.name>CL17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_23e1a7b4-e2cc-49d1-bb05-b98ce15e1185" />
    <cim:IdentifiedObject.mRID>058b61d5-94fb-4995-9395-279550d644c5</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_281af215-5216-4a14-ae7f-a0c95c962dc6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_058b61d5-94fb-4995-9395-279550d644c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>281af215-5216-4a14-ae7f-a0c95c962dc6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b8c094ec-6dcc-4c7d-9adf-be30673561cd">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_058b61d5-94fb-4995-9395-279550d644c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b8c094ec-6dcc-4c7d-9adf-be30673561cd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_cac89f2a-1741-445c-a03e-ad1a39874c63">
    <cim:IdentifiedObject.name>CL17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6381c9ab-051d-41d7-aa53-378aebf04ecd" />
    <cim:IdentifiedObject.mRID>cac89f2a-1741-445c-a03e-ad1a39874c63</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f1fff1b2-9514-495c-a829-eb3316310875">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cac89f2a-1741-445c-a03e-ad1a39874c63" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f1fff1b2-9514-495c-a829-eb3316310875</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_07c457db-cd80-41f7-8b01-8689ceb02b99">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cac89f2a-1741-445c-a03e-ad1a39874c63" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>07c457db-cd80-41f7-8b01-8689ceb02b99</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bfc571b6-7dd7-491e-8b0e-2f381eff5fc1">
    <cim:IdentifiedObject.name>AL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>bfc571b6-7dd7-491e-8b0e-2f381eff5fc1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f2df8633-f95a-410c-bc0f-2a1abaf92880">
    <cim:IdentifiedObject.name>AL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bfc571b6-7dd7-491e-8b0e-2f381eff5fc1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>4.389575E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.51218</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>31.53654</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f2df8633-f95a-410c-bc0f-2a1abaf92880</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f10d4b33-f085-4035-98b7-6c677c027f14">
    <cim:IdentifiedObject.name>AL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b5918759-f4ba-46b0-8b64-b05aec76d465" />
    <cim:IdentifiedObject.mRID>f10d4b33-f085-4035-98b7-6c677c027f14</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1b69dfc2-6241-44c0-acef-a92706636d55">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f10d4b33-f085-4035-98b7-6c677c027f14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1b69dfc2-6241-44c0-acef-a92706636d55</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e4b27eb1-c91b-48f7-9f03-c095b6c397d3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f10d4b33-f085-4035-98b7-6c677c027f14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e4b27eb1-c91b-48f7-9f03-c095b6c397d3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_8ba120d4-aec9-466f-99e3-55fba5cb999f">
    <cim:IdentifiedObject.name>AL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1b60e771-8faa-4bee-9494-b56eccd1b817" />
    <cim:IdentifiedObject.mRID>8ba120d4-aec9-466f-99e3-55fba5cb999f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6fb28b09-a0c5-4a4b-8b25-f38baad1e933">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8ba120d4-aec9-466f-99e3-55fba5cb999f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6fb28b09-a0c5-4a4b-8b25-f38baad1e933</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_90a1bb44-ebd9-4454-9d78-b0f19557422a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8ba120d4-aec9-466f-99e3-55fba5cb999f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>90a1bb44-ebd9-4454-9d78-b0f19557422a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ea51e176-9327-405f-8ed5-c5c00ab37886">
    <cim:IdentifiedObject.name>AL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>ea51e176-9327-405f-8ed5-c5c00ab37886</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_d78418ce-7741-48a3-9301-18661647c908">
    <cim:IdentifiedObject.name>AL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ea51e176-9327-405f-8ed5-c5c00ab37886" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>14.71669</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>44.15006</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>d78418ce-7741-48a3-9301-18661647c908</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c17f93a6-056b-467e-a454-e5a61e63008c">
    <cim:IdentifiedObject.name>AL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a41944b4-971c-4dce-a028-83ea8db33418" />
    <cim:IdentifiedObject.mRID>c17f93a6-056b-467e-a454-e5a61e63008c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e43af984-8bb2-441d-8097-ccf709de67aa">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c17f93a6-056b-467e-a454-e5a61e63008c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e43af984-8bb2-441d-8097-ccf709de67aa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d62d07d9-cc4e-43a0-b6ed-251113b1b809">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c17f93a6-056b-467e-a454-e5a61e63008c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d62d07d9-cc4e-43a0-b6ed-251113b1b809</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_513ea92b-a6ef-4e68-862f-76eb7ca39f10">
    <cim:IdentifiedObject.name>AL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f046e424-f2fd-4156-9686-19a6a27d062c" />
    <cim:IdentifiedObject.mRID>513ea92b-a6ef-4e68-862f-76eb7ca39f10</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e8ddf560-241a-4842-a02a-df68965b2279">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_513ea92b-a6ef-4e68-862f-76eb7ca39f10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e8ddf560-241a-4842-a02a-df68965b2279</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9bcf7fe6-c219-4fd5-b855-4ab2c81ccdb8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_513ea92b-a6ef-4e68-862f-76eb7ca39f10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9bcf7fe6-c219-4fd5-b855-4ab2c81ccdb8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bf72c08f-ca8a-4dd6-98c4-395e2a92f534">
    <cim:IdentifiedObject.name>CL12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>bf72c08f-ca8a-4dd6-98c4-395e2a92f534</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_d5c0d6d6-b846-4406-9739-066ee473d945">
    <cim:IdentifiedObject.name>CL12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bf72c08f-ca8a-4dd6-98c4-395e2a92f534" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>16</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>48</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>160</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>480</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>d5c0d6d6-b846-4406-9739-066ee473d945</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_4aa90eb9-116a-4282-ac51-efa20b482a03">
    <cim:IdentifiedObject.name>CL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_911da4b9-c433-429a-905e-3b64ee610cff" />
    <cim:IdentifiedObject.mRID>4aa90eb9-116a-4282-ac51-efa20b482a03</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3c036ad8-19be-4316-b1ed-e00133f4b751">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4aa90eb9-116a-4282-ac51-efa20b482a03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3c036ad8-19be-4316-b1ed-e00133f4b751</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2235da8d-e58b-49ac-9211-cc3e47b81e51">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4aa90eb9-116a-4282-ac51-efa20b482a03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2235da8d-e58b-49ac-9211-cc3e47b81e51</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d1c8c007-e83c-4d31-97b8-59778ae886ac">
    <cim:IdentifiedObject.name>CL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_60867105-4e7a-41c9-9ee8-2606b361ed1c" />
    <cim:IdentifiedObject.mRID>d1c8c007-e83c-4d31-97b8-59778ae886ac</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8862280a-575b-4ca6-a33c-b39d6e5a3bea">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1c8c007-e83c-4d31-97b8-59778ae886ac" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8862280a-575b-4ca6-a33c-b39d6e5a3bea</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_229ab1a7-059c-4c4d-a977-744f4d5a2334">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d1c8c007-e83c-4d31-97b8-59778ae886ac" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>229ab1a7-059c-4c4d-a977-744f4d5a2334</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_53ba0471-0328-482b-986b-a987c0f3132a">
    <cim:IdentifiedObject.name>AL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>53ba0471-0328-482b-986b-a987c0f3132a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_877b0778-89f2-4a78-89f0-6391553b97d9">
    <cim:IdentifiedObject.name>AL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_53ba0471-0328-482b-986b-a987c0f3132a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>4.389575E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.51218</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>31.53654</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>877b0778-89f2-4a78-89f0-6391553b97d9</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_62a3726e-de89-44bd-88f5-51a96afbb69f">
    <cim:IdentifiedObject.name>AL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6822bd83-68d5-427f-989d-fa9974e951c8" />
    <cim:IdentifiedObject.mRID>62a3726e-de89-44bd-88f5-51a96afbb69f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_15e9be8c-90de-49ac-b6fc-11f5292ea785">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_62a3726e-de89-44bd-88f5-51a96afbb69f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>15e9be8c-90de-49ac-b6fc-11f5292ea785</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_189f4494-2ea7-40f4-85c0-e2c06e69ca73">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_62a3726e-de89-44bd-88f5-51a96afbb69f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>189f4494-2ea7-40f4-85c0-e2c06e69ca73</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_12dcff24-3b0b-4d10-aa2c-69ca50513b03">
    <cim:IdentifiedObject.name>AL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ad74ae47-5925-4129-bff2-1e8de55432df" />
    <cim:IdentifiedObject.mRID>12dcff24-3b0b-4d10-aa2c-69ca50513b03</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9e80fc2f-f860-4f1e-bf0d-797935bd09d1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_12dcff24-3b0b-4d10-aa2c-69ca50513b03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1070</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9e80fc2f-f860-4f1e-bf0d-797935bd09d1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6877d59f-3bc4-4c69-b039-37b361ab0297">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_12dcff24-3b0b-4d10-aa2c-69ca50513b03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6877d59f-3bc4-4c69-b039-37b361ab0297</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e832c92c-7b49-47c9-8ddc-c0718272bf9c">
    <cim:IdentifiedObject.name>CL11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>e832c92c-7b49-47c9-8ddc-c0718272bf9c</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_846117e4-d436-4b37-a4b3-6a8d6eaae2bc">
    <cim:IdentifiedObject.name>CL11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e832c92c-7b49-47c9-8ddc-c0718272bf9c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>846117e4-d436-4b37-a4b3-6a8d6eaae2bc</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_26024cbe-1baa-470c-b462-a39d1710d542">
    <cim:IdentifiedObject.name>CL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cba46473-9a56-48d5-a947-8155ab198585" />
    <cim:IdentifiedObject.mRID>26024cbe-1baa-470c-b462-a39d1710d542</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b00eb328-5258-4999-a2db-eef2f31c9863">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_26024cbe-1baa-470c-b462-a39d1710d542" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b00eb328-5258-4999-a2db-eef2f31c9863</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bbce4293-3ea8-4f77-9bfb-dea26bbade85">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_26024cbe-1baa-470c-b462-a39d1710d542" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bbce4293-3ea8-4f77-9bfb-dea26bbade85</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c51dca9d-4631-4efb-957b-cc5f27c493f1">
    <cim:IdentifiedObject.name>CL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f51541c5-a3b9-43ac-92d2-e6d91e26c645" />
    <cim:IdentifiedObject.mRID>c51dca9d-4631-4efb-957b-cc5f27c493f1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7fa301e3-9eba-4211-9c01-de95c6966e1b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c51dca9d-4631-4efb-957b-cc5f27c493f1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7fa301e3-9eba-4211-9c01-de95c6966e1b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_638f81b1-3a34-432c-a129-7c6472deb700">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c51dca9d-4631-4efb-957b-cc5f27c493f1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>638f81b1-3a34-432c-a129-7c6472deb700</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_58499c12-2b24-4437-9375-352350499a84">
    <cim:IdentifiedObject.name>AL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>58499c12-2b24-4437-9375-352350499a84</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_eec142b7-df7b-4276-87d7-613662be7dd1">
    <cim:IdentifiedObject.name>AL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_58499c12-2b24-4437-9375-352350499a84" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.307673</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>18.92302</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>42.05054</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>126.1516</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>eec142b7-df7b-4276-87d7-613662be7dd1</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e9ae412d-fce7-489a-9f50-3372fd04d710">
    <cim:IdentifiedObject.name>AL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6f76276a-5543-4276-b23c-6669a8b76ab9" />
    <cim:IdentifiedObject.mRID>e9ae412d-fce7-489a-9f50-3372fd04d710</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_dce96df6-2be9-4105-a773-f50f3497d908">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e9ae412d-fce7-489a-9f50-3372fd04d710" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dce96df6-2be9-4105-a773-f50f3497d908</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c83cf380-dd88-473f-8f6a-5c8f1667b6e5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e9ae412d-fce7-489a-9f50-3372fd04d710" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c83cf380-dd88-473f-8f6a-5c8f1667b6e5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_39014719-ad4d-415d-b248-9b21adcf19ea">
    <cim:IdentifiedObject.name>AL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_79bde081-c21c-4e11-aaaf-829a3df94308" />
    <cim:IdentifiedObject.mRID>39014719-ad4d-415d-b248-9b21adcf19ea</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ab2f32fd-f4f8-4aff-96dd-8dd662a409a6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_39014719-ad4d-415d-b248-9b21adcf19ea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ab2f32fd-f4f8-4aff-96dd-8dd662a409a6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a070a1d7-f9bc-4e2f-9b29-ca9e7197420b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_39014719-ad4d-415d-b248-9b21adcf19ea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a070a1d7-f9bc-4e2f-9b29-ca9e7197420b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e0985c75-3035-4172-9155-b9622cecf818">
    <cim:IdentifiedObject.name>CL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>e0985c75-3035-4172-9155-b9622cecf818</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e02e1166-1c43-4a4d-8c5a-82298ee0c8f5">
    <cim:IdentifiedObject.name>CL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e0985c75-3035-4172-9155-b9622cecf818" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>24</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>72</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>216</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e02e1166-1c43-4a4d-8c5a-82298ee0c8f5</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_5075164c-5a46-43b7-9c56-a7443a0e5e73">
    <cim:IdentifiedObject.name>CL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_37b6d57e-d459-422a-8b81-d612a9ead26c" />
    <cim:IdentifiedObject.mRID>5075164c-5a46-43b7-9c56-a7443a0e5e73</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_53796e1e-f900-447c-a3ad-a20643a1fa36">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5075164c-5a46-43b7-9c56-a7443a0e5e73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>53796e1e-f900-447c-a3ad-a20643a1fa36</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_90d883f5-4fed-47a0-941a-d7d84e543b4b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5075164c-5a46-43b7-9c56-a7443a0e5e73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>90d883f5-4fed-47a0-941a-d7d84e543b4b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_0d87754f-35c3-487b-a6bf-93b4faedd088">
    <cim:IdentifiedObject.name>CL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_37381e5f-36c8-4e86-9b2f-26b5e43adab9" />
    <cim:IdentifiedObject.mRID>0d87754f-35c3-487b-a6bf-93b4faedd088</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_df15fe6f-d935-4fde-b988-5b106d2dda56">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0d87754f-35c3-487b-a6bf-93b4faedd088" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>df15fe6f-d935-4fde-b988-5b106d2dda56</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e70683eb-9511-40b6-8ee5-9cf488e0dd4b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0d87754f-35c3-487b-a6bf-93b4faedd088" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e70683eb-9511-40b6-8ee5-9cf488e0dd4b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_9c763114-4fc7-4460-a5c0-ccd87c11e4cc">
    <cim:IdentifiedObject.name>CL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>9c763114-4fc7-4460-a5c0-ccd87c11e4cc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ef11fdd0-7dc8-4df7-a635-251ff310d171">
    <cim:IdentifiedObject.name>CL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c763114-4fc7-4460-a5c0-ccd87c11e4cc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.001125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>96</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>288</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ef11fdd0-7dc8-4df7-a635-251ff310d171</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_1de1920e-a29c-4838-aabe-bf03156ee0ec">
    <cim:IdentifiedObject.name>CL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f1cfe2eb-f0ce-4f35-8817-34f8f0899de0" />
    <cim:IdentifiedObject.mRID>1de1920e-a29c-4838-aabe-bf03156ee0ec</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e72dd972-0bb5-4b86-a7af-42845ea59ff6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1de1920e-a29c-4838-aabe-bf03156ee0ec" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e72dd972-0bb5-4b86-a7af-42845ea59ff6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ea24dcb7-d853-4256-9700-4377e9dd8160">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1de1920e-a29c-4838-aabe-bf03156ee0ec" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ea24dcb7-d853-4256-9700-4377e9dd8160</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d228c61c-6a7f-4fb1-88da-dcf70ca698b1">
    <cim:IdentifiedObject.name>CL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0edb8113-afd3-4f82-a3f6-76fd6d5b1683" />
    <cim:IdentifiedObject.mRID>d228c61c-6a7f-4fb1-88da-dcf70ca698b1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_13cbcf57-0771-4fdf-b176-f51df669a74d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d228c61c-6a7f-4fb1-88da-dcf70ca698b1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>13cbcf57-0771-4fdf-b176-f51df669a74d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dce7b0c3-6a91-433c-a491-ff95f9daf70b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d228c61c-6a7f-4fb1-88da-dcf70ca698b1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dce7b0c3-6a91-433c-a491-ff95f9daf70b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ec007cd5-edd7-4800-97e3-aa2ae1f6a505">
    <cim:IdentifiedObject.name>AL10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>ec007cd5-edd7-4800-97e3-aa2ae1f6a505</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b267ac72-2096-431f-882a-8139bc5c4615">
    <cim:IdentifiedObject.name>AL10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ec007cd5-edd7-4800-97e3-aa2ae1f6a505" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0002727273</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.62596</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.87788</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>49.70197</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>149.1059</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b267ac72-2096-431f-882a-8139bc5c4615</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7055ef79-720e-4672-9c6d-6a1d81da754d">
    <cim:IdentifiedObject.name>AL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_30f81de8-bb76-42f1-bded-111580c81059" />
    <cim:IdentifiedObject.mRID>7055ef79-720e-4672-9c6d-6a1d81da754d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a53a97e3-563d-4a21-949f-846795e4bd04">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7055ef79-720e-4672-9c6d-6a1d81da754d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a53a97e3-563d-4a21-949f-846795e4bd04</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_82848464-21ab-4ac5-8a94-c892b33d99ae">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7055ef79-720e-4672-9c6d-6a1d81da754d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>82848464-21ab-4ac5-8a94-c892b33d99ae</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_40081ccd-92a5-42d4-be81-72c7f177034d">
    <cim:IdentifiedObject.name>AL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_eccd2c0a-19f6-4bd8-9e2c-355dd2e5df3f" />
    <cim:IdentifiedObject.mRID>40081ccd-92a5-42d4-be81-72c7f177034d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3059a75c-1d33-4c73-8df3-3740e47ac012">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40081ccd-92a5-42d4-be81-72c7f177034d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3059a75c-1d33-4c73-8df3-3740e47ac012</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dcf684ba-d8a6-4af4-9d9f-ab622c8f1120">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40081ccd-92a5-42d4-be81-72c7f177034d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dcf684ba-d8a6-4af4-9d9f-ab622c8f1120</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_5b6bdd95-6c44-48d1-bbdf-80a74ab05b33">
    <cim:IdentifiedObject.name>AL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>5b6bdd95-6c44-48d1-bbdf-80a74ab05b33</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_9e29b829-b840-4d5d-ad7b-4721c59a58e2">
    <cim:IdentifiedObject.name>AL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b6bdd95-6c44-48d1-bbdf-80a74ab05b33" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.103165</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>6.309495</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>14.71669</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>44.15006</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>9e29b829-b840-4d5d-ad7b-4721c59a58e2</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_95c7b4cd-349b-4283-bfce-addb3e1912d1">
    <cim:IdentifiedObject.name>AL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_97ede1fb-d635-4e4e-aace-28a6fd1d5e8f" />
    <cim:IdentifiedObject.mRID>95c7b4cd-349b-4283-bfce-addb3e1912d1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_69b2ca6e-dc06-4fd2-af32-a9db02c49564">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95c7b4cd-349b-4283-bfce-addb3e1912d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>69b2ca6e-dc06-4fd2-af32-a9db02c49564</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_746d41ff-bad0-4caf-b60f-93b01c6e3449">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_95c7b4cd-349b-4283-bfce-addb3e1912d1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>746d41ff-bad0-4caf-b60f-93b01c6e3449</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_174f7d7d-7b5c-416d-a729-fd6b5042cbee">
    <cim:IdentifiedObject.name>AL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_06240aa2-6e37-4bed-a933-77de2c065614" />
    <cim:IdentifiedObject.mRID>174f7d7d-7b5c-416d-a729-fd6b5042cbee</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_437f3ae5-ca25-4191-af16-87630f22fbe4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_174f7d7d-7b5c-416d-a729-fd6b5042cbee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2100</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>437f3ae5-ca25-4191-af16-87630f22fbe4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b0d841b2-451c-4bee-aac1-0b615f88052b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_174f7d7d-7b5c-416d-a729-fd6b5042cbee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b0d841b2-451c-4bee-aac1-0b615f88052b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_48098558-ea00-454d-8485-4f1586bd1e2b">
    <cim:IdentifiedObject.name>CL10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>48098558-ea00-454d-8485-4f1586bd1e2b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_31e184a9-e736-41d8-8c64-d1c230021303">
    <cim:IdentifiedObject.name>CL10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_48098558-ea00-454d-8485-4f1586bd1e2b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>31e184a9-e736-41d8-8c64-d1c230021303</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_21902598-2134-4a6e-ab36-000e28a04ce1">
    <cim:IdentifiedObject.name>CL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a772ce45-4abf-46a0-83af-64fff602d23e" />
    <cim:IdentifiedObject.mRID>21902598-2134-4a6e-ab36-000e28a04ce1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8a6db099-3109-4a29-89e4-3df79055af16">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_21902598-2134-4a6e-ab36-000e28a04ce1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8a6db099-3109-4a29-89e4-3df79055af16</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cf4736c1-3a18-492c-bd2c-dcf1ccc8e216">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_21902598-2134-4a6e-ab36-000e28a04ce1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cf4736c1-3a18-492c-bd2c-dcf1ccc8e216</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_16a17962-0910-4171-b941-1e14fe7ae052">
    <cim:IdentifiedObject.name>CL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_19582994-4549-4b70-9e09-bd2873a91e79" />
    <cim:IdentifiedObject.mRID>16a17962-0910-4171-b941-1e14fe7ae052</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4fae1b8b-f935-45c4-81e6-51462270ba6f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_16a17962-0910-4171-b941-1e14fe7ae052" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4fae1b8b-f935-45c4-81e6-51462270ba6f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a0820f38-fd23-4b4c-8ba8-6581a03a4d3e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_16a17962-0910-4171-b941-1e14fe7ae052" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a0820f38-fd23-4b4c-8ba8-6581a03a4d3e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_73885d5c-76eb-4dcf-8da1-acc920e500b9">
    <cim:IdentifiedObject.name>AL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>73885d5c-76eb-4dcf-8da1-acc920e500b9</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_dec54c37-c666-4193-8ffe-a9754d0e2753">
    <cim:IdentifiedObject.name>AL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73885d5c-76eb-4dcf-8da1-acc920e500b9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.307673</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>18.92302</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>42.05054</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>126.1516</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>dec54c37-c666-4193-8ffe-a9754d0e2753</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_440afdd0-fda6-4686-a7e9-c2c582e03658">
    <cim:IdentifiedObject.name>AL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_448c96aa-f30c-4dfb-abf1-56b0b8913b71" />
    <cim:IdentifiedObject.mRID>440afdd0-fda6-4686-a7e9-c2c582e03658</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5feac696-6993-420b-952f-c624927bb4c0">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_440afdd0-fda6-4686-a7e9-c2c582e03658" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5feac696-6993-420b-952f-c624927bb4c0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8a47c947-767c-478b-830b-5216a27cd3a7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_440afdd0-fda6-4686-a7e9-c2c582e03658" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8a47c947-767c-478b-830b-5216a27cd3a7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_7523693c-bc94-45d6-b95c-c2076f71f99b">
    <cim:IdentifiedObject.name>AL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5302db3a-4c0e-44d3-818a-c3ab60363106" />
    <cim:IdentifiedObject.mRID>7523693c-bc94-45d6-b95c-c2076f71f99b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9aa66072-703d-4acc-8ddf-b454faefd479">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7523693c-bc94-45d6-b95c-c2076f71f99b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9aa66072-703d-4acc-8ddf-b454faefd479</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4aa88343-3174-4b10-8ef9-03ee5297ba55">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7523693c-bc94-45d6-b95c-c2076f71f99b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4aa88343-3174-4b10-8ef9-03ee5297ba55</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_35df9a0a-cbe9-4b0b-a2e9-5151ce829644">
    <cim:IdentifiedObject.name>CL14 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>35df9a0a-cbe9-4b0b-a2e9-5151ce829644</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_8455f014-d0a0-4712-ad70-8275de3b2ee8">
    <cim:IdentifiedObject.name>CL14</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35df9a0a-cbe9-4b0b-a2e9-5151ce829644" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>128</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>384</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>8455f014-d0a0-4712-ad70-8275de3b2ee8</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_dd798fb4-3cfc-4694-aee0-857c6165eb80">
    <cim:IdentifiedObject.name>CL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6872b1c9-9f39-48d5-88c3-25d9d82af2a2" />
    <cim:IdentifiedObject.mRID>dd798fb4-3cfc-4694-aee0-857c6165eb80</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7306418b-c398-4400-8aba-6c48a3391ffb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd798fb4-3cfc-4694-aee0-857c6165eb80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7306418b-c398-4400-8aba-6c48a3391ffb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7c53932b-c265-49fd-9efa-ea4ff9db626c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd798fb4-3cfc-4694-aee0-857c6165eb80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7c53932b-c265-49fd-9efa-ea4ff9db626c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_51472324-40d0-4b49-a5cd-7f7f196de4ca">
    <cim:IdentifiedObject.name>CL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a09be7b3-3f28-4e34-8741-2b5afc6d62c3" />
    <cim:IdentifiedObject.mRID>51472324-40d0-4b49-a5cd-7f7f196de4ca</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3ee7eeff-c80f-47c0-abbb-04fa59722001">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_51472324-40d0-4b49-a5cd-7f7f196de4ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3ee7eeff-c80f-47c0-abbb-04fa59722001</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_63f2dea5-983e-4e4a-a08a-4eaf2b391a14">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_51472324-40d0-4b49-a5cd-7f7f196de4ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>63f2dea5-983e-4e4a-a08a-4eaf2b391a14</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_aa3f0804-560a-4205-8430-1905fb46e7be">
    <cim:IdentifiedObject.name>CL16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>aa3f0804-560a-4205-8430-1905fb46e7be</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b7ebe594-e470-4a2f-9cbe-c83e4dbb9379">
    <cim:IdentifiedObject.name>CL16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aa3f0804-560a-4205-8430-1905fb46e7be" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>133.28</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>399.84</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b7ebe594-e470-4a2f-9cbe-c83e4dbb9379</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_64e5dcd1-b19c-432a-baab-0f59ddd59f87">
    <cim:IdentifiedObject.name>CL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c6e95492-a98a-49dc-9d1a-41cef1d2639d" />
    <cim:IdentifiedObject.mRID>64e5dcd1-b19c-432a-baab-0f59ddd59f87</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d9424ff2-e272-464c-be5b-5ffb51c4f682">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64e5dcd1-b19c-432a-baab-0f59ddd59f87" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d9424ff2-e272-464c-be5b-5ffb51c4f682</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9eea4d0b-5a63-45ac-a410-1dad8e795270">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64e5dcd1-b19c-432a-baab-0f59ddd59f87" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9eea4d0b-5a63-45ac-a410-1dad8e795270</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f3c7d765-5f9a-43f7-a125-0a6e94b41b10">
    <cim:IdentifiedObject.name>CL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7aa8f182-8985-4d6e-8bce-6ebe853fb2ef" />
    <cim:IdentifiedObject.mRID>f3c7d765-5f9a-43f7-a125-0a6e94b41b10</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_cd09f7c8-bf00-429a-844f-0e1d61cc6886">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f3c7d765-5f9a-43f7-a125-0a6e94b41b10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cd09f7c8-bf00-429a-844f-0e1d61cc6886</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a118b76b-167b-4c1e-a326-ca07fec8fc0f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f3c7d765-5f9a-43f7-a125-0a6e94b41b10" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a118b76b-167b-4c1e-a326-ca07fec8fc0f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bd564e64-0f49-4f47-8f9a-9c1757d94c69">
    <cim:IdentifiedObject.name>CL15 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>bd564e64-0f49-4f47-8f9a-9c1757d94c69</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c77668c9-6993-4391-8c03-29fc802ad605">
    <cim:IdentifiedObject.name>CL15</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bd564e64-0f49-4f47-8f9a-9c1757d94c69" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>128</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>384</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c77668c9-6993-4391-8c03-29fc802ad605</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_436d867b-2f3d-4f0d-baaa-ba0424d03877">
    <cim:IdentifiedObject.name>CL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c05380e8-5591-4ebf-b61d-c17b28b5ad8f" />
    <cim:IdentifiedObject.mRID>436d867b-2f3d-4f0d-baaa-ba0424d03877</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4b8623e5-97a8-4cda-bc41-ea3e1bcbe9d7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_436d867b-2f3d-4f0d-baaa-ba0424d03877" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4b8623e5-97a8-4cda-bc41-ea3e1bcbe9d7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_79538505-525b-480b-847f-598844c05be0">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_436d867b-2f3d-4f0d-baaa-ba0424d03877" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>79538505-525b-480b-847f-598844c05be0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1e75d516-2462-4fdd-9d53-b38e397f8e25">
    <cim:IdentifiedObject.name>CL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_635e2a2a-e9db-4023-96a6-064a4bcf5a1e" />
    <cim:IdentifiedObject.mRID>1e75d516-2462-4fdd-9d53-b38e397f8e25</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b1c88f12-ca86-4bbc-9b1a-87712b81d805">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1e75d516-2462-4fdd-9d53-b38e397f8e25" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b1c88f12-ca86-4bbc-9b1a-87712b81d805</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_298b414f-e5eb-4b9c-b75a-c6b6a5165e89">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1e75d516-2462-4fdd-9d53-b38e397f8e25" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>298b414f-e5eb-4b9c-b75a-c6b6a5165e89</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_88c87801-8ebb-4e87-80c4-4501e868bfbc">
    <cim:IdentifiedObject.name>CL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_1c8a4c46-5c8d-4089-b059-2a4a3cf4da64" />
    <cim:IdentifiedObject.mRID>88c87801-8ebb-4e87-80c4-4501e868bfbc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b676e63f-e89a-4bd7-b786-95fe458298eb">
    <cim:IdentifiedObject.name>CL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_88c87801-8ebb-4e87-80c4-4501e868bfbc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b676e63f-e89a-4bd7-b786-95fe458298eb</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_5ea6f513-7af9-49c5-8079-c14a7236ebe2">
    <cim:IdentifiedObject.name>CL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7230afff-ed7a-4eec-87b4-a2591f92f8cb" />
    <cim:IdentifiedObject.mRID>5ea6f513-7af9-49c5-8079-c14a7236ebe2</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3791770e-9e0e-48c3-9d07-edd0c162146d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5ea6f513-7af9-49c5-8079-c14a7236ebe2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3791770e-9e0e-48c3-9d07-edd0c162146d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dc209f25-363c-4105-8daf-7b5de93cb389">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5ea6f513-7af9-49c5-8079-c14a7236ebe2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dc209f25-363c-4105-8daf-7b5de93cb389</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b02906fd-287f-4794-aa32-94d8b6960e27">
    <cim:IdentifiedObject.name>CL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1a15bac5-52e3-465a-97d5-e0495188dadf" />
    <cim:IdentifiedObject.mRID>b02906fd-287f-4794-aa32-94d8b6960e27</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d5dfd761-2526-4e5e-a21e-012cecdfde5e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b02906fd-287f-4794-aa32-94d8b6960e27" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d5dfd761-2526-4e5e-a21e-012cecdfde5e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_276c537d-6d5e-44d4-a270-07e4d23b6b78">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b02906fd-287f-4794-aa32-94d8b6960e27" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>276c537d-6d5e-44d4-a270-07e4d23b6b78</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_90bb8d7b-270f-4da1-a9eb-dd53c3fdf43d">
    <cim:IdentifiedObject.name>CL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>90bb8d7b-270f-4da1-a9eb-dd53c3fdf43d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ff8f255b-7395-4cfc-a258-141c2e520b64">
    <cim:IdentifiedObject.name>CL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_90bb8d7b-270f-4da1-a9eb-dd53c3fdf43d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ff8f255b-7395-4cfc-a258-141c2e520b64</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c">
    <cim:IdentifiedObject.name>CL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b457ec53-84d8-45aa-a53a-74b8a0d313da" />
    <cim:IdentifiedObject.mRID>ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_36a0c56f-5474-4731-80cd-f3d8a4a0b9c1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>36a0c56f-5474-4731-80cd-f3d8a4a0b9c1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eb33fe8d-74a7-4d59-8c94-a7d4bf46dee2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ba7b5dc4-8e4a-4e53-96c7-eb04c87e700c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>eb33fe8d-74a7-4d59-8c94-a7d4bf46dee2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2549605e-9173-4035-8790-320f7c1f636f">
    <cim:IdentifiedObject.name>CL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_812b7094-bd9e-408a-a9ea-8f705586f6b5" />
    <cim:IdentifiedObject.mRID>2549605e-9173-4035-8790-320f7c1f636f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f83815cf-511f-4cec-85da-6e0a02e735c5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2549605e-9173-4035-8790-320f7c1f636f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f83815cf-511f-4cec-85da-6e0a02e735c5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bc5ae38b-1cc3-45a7-8379-f42217248d3e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2549605e-9173-4035-8790-320f7c1f636f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bc5ae38b-1cc3-45a7-8379-f42217248d3e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_3204a51f-58e4-4a27-a947-91ea907aa471">
    <cim:IdentifiedObject.name>CL13 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>3204a51f-58e4-4a27-a947-91ea907aa471</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_26f7a4d5-60b8-4864-bb5e-311f20242300">
    <cim:IdentifiedObject.name>CL13</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3204a51f-58e4-4a27-a947-91ea907aa471" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>48</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>26f7a4d5-60b8-4864-bb5e-311f20242300</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7b44047e-c31f-418a-845a-79da21b8163e">
    <cim:IdentifiedObject.name>CL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_17c6c137-c45a-4fe3-bbf9-37a0330e7db2" />
    <cim:IdentifiedObject.mRID>7b44047e-c31f-418a-845a-79da21b8163e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3b493597-1a31-42e8-9d36-d5bea045cb52">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b44047e-c31f-418a-845a-79da21b8163e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3b493597-1a31-42e8-9d36-d5bea045cb52</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7dc549f9-6bc2-4e84-9d4b-6b658d241e8b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7b44047e-c31f-418a-845a-79da21b8163e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7dc549f9-6bc2-4e84-9d4b-6b658d241e8b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d">
    <cim:IdentifiedObject.name>CL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_39b26ad1-6660-46cc-b2a2-0f2b1e2b2e7a" />
    <cim:IdentifiedObject.mRID>ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1d11e1ea-7b2d-4711-a222-00add9092f80">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1d11e1ea-7b2d-4711-a222-00add9092f80</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2885b2e3-6345-482b-9b49-322b0471e076">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ccd1cb31-fafc-47e2-9dcc-e60ef1d6786d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2885b2e3-6345-482b-9b49-322b0471e076</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_8f8ed7dc-012f-4edc-9b9f-c26e7471da3a">
    <cim:IdentifiedObject.name>AL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>8f8ed7dc-012f-4edc-9b9f-c26e7471da3a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_a41edad5-0610-4ac5-bcfc-d46bea6f9d4e">
    <cim:IdentifiedObject.name>AL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8f8ed7dc-012f-4edc-9b9f-c26e7471da3a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8.779149E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.943338</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>8.830013</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>18.92302</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>56.76906</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>a41edad5-0610-4ac5-bcfc-d46bea6f9d4e</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8">
    <cim:IdentifiedObject.name>AL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1ff2fa9b-a4a6-475d-aa27-bccb00b46a47" />
    <cim:IdentifiedObject.mRID>e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_62592531-cbed-4833-b149-19f702f79280">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>62592531-cbed-4833-b149-19f702f79280</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4ae5477b-a482-45f6-91a3-998db90d2967">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e18e1976-b11f-4f9e-a9b7-b2000bfb2ad8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4ae5477b-a482-45f6-91a3-998db90d2967</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_dd2aa07f-ddd4-49fa-a945-e90276e78d2c">
    <cim:IdentifiedObject.name>AL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0bc442f1-8139-4c50-9756-7539f1ada100" />
    <cim:IdentifiedObject.mRID>dd2aa07f-ddd4-49fa-a945-e90276e78d2c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c367e7a6-419e-4ea4-8a33-e307282a8a90">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd2aa07f-ddd4-49fa-a945-e90276e78d2c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c367e7a6-419e-4ea4-8a33-e307282a8a90</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d44ce777-46c8-441f-b48a-8448828a07ec">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dd2aa07f-ddd4-49fa-a945-e90276e78d2c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d44ce777-46c8-441f-b48a-8448828a07ec</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_98288844-5f4e-4152-9891-f0ff04486b33">
    <cim:IdentifiedObject.name>CL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_1c8a4c46-5c8d-4089-b059-2a4a3cf4da64" />
    <cim:IdentifiedObject.mRID>98288844-5f4e-4152-9891-f0ff04486b33</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c30585bb-fe3f-404f-91c6-c5cb91948418">
    <cim:IdentifiedObject.name>CL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_98288844-5f4e-4152-9891-f0ff04486b33" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c30585bb-fe3f-404f-91c6-c5cb91948418</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_4cbd6fad-8ca0-4292-8ca5-1b95870ca87c">
    <cim:IdentifiedObject.name>CL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_85f4afdc-634c-47e1-9886-90fae7a987e2" />
    <cim:IdentifiedObject.mRID>4cbd6fad-8ca0-4292-8ca5-1b95870ca87c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_23d584ce-26f1-4675-b60d-45e91884525a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4cbd6fad-8ca0-4292-8ca5-1b95870ca87c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>23d584ce-26f1-4675-b60d-45e91884525a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0644d23f-3a95-412c-8435-4054a24d16c5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4cbd6fad-8ca0-4292-8ca5-1b95870ca87c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0644d23f-3a95-412c-8435-4054a24d16c5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee">
    <cim:IdentifiedObject.name>CL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_03809901-b806-4368-8605-ad496afd5aad" />
    <cim:IdentifiedObject.mRID>2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b3f4806f-25f3-4db3-989d-c5489cc2f6f1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3000</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b3f4806f-25f3-4db3-989d-c5489cc2f6f1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_cb666e45-bc92-4aba-b637-a464d86ec998">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2d37d4ac-bb8f-49fc-bc1c-de629e9a89ee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cb666e45-bc92-4aba-b637-a464d86ec998</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4e146ade-9310-4818-a301-50f419ff5e34">
    <cim:IdentifiedObject.name>CL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>4e146ade-9310-4818-a301-50f419ff5e34</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_2fee64cd-e920-4858-a96f-0bf81be36124">
    <cim:IdentifiedObject.name>CL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4e146ade-9310-4818-a301-50f419ff5e34" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>12.8</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>38.4</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>2fee64cd-e920-4858-a96f-0bf81be36124</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_b78f94a0-420b-43c1-a6c2-75da41148c11">
    <cim:IdentifiedObject.name>CL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3c29ef9b-23e7-4994-b9a0-da7197c71097" />
    <cim:IdentifiedObject.mRID>b78f94a0-420b-43c1-a6c2-75da41148c11</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0f0416f9-5451-477f-85ea-3f4de8774fa1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b78f94a0-420b-43c1-a6c2-75da41148c11" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0f0416f9-5451-477f-85ea-3f4de8774fa1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f6809a3a-4b0c-4098-a79a-a706be79e068">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b78f94a0-420b-43c1-a6c2-75da41148c11" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f6809a3a-4b0c-4098-a79a-a706be79e068</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_9cfb68e5-7b03-4140-ba6b-3c896eca5564">
    <cim:IdentifiedObject.name>CL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b0f7d097-fa0b-40fa-9e70-5b3b16514a70" />
    <cim:IdentifiedObject.mRID>9cfb68e5-7b03-4140-ba6b-3c896eca5564</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7a2d4573-aed6-4d03-9465-51f4eec61fd2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9cfb68e5-7b03-4140-ba6b-3c896eca5564" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3600</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7a2d4573-aed6-4d03-9465-51f4eec61fd2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6268ca11-f298-4d5f-8f8c-9e52f8064904">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9cfb68e5-7b03-4140-ba6b-3c896eca5564" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6268ca11-f298-4d5f-8f8c-9e52f8064904</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e4f22acd-7410-42e7-84bb-848487ec8184">
    <cim:IdentifiedObject.name>CL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>e4f22acd-7410-42e7-84bb-848487ec8184</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_385facd6-d38a-4778-a93c-7b32b071b5ee">
    <cim:IdentifiedObject.name>CL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e4f22acd-7410-42e7-84bb-848487ec8184" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00065625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>56</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>168</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>385facd6-d38a-4778-a93c-7b32b071b5ee</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f1ba22e8-58d0-4d4d-a687-16ab83e93eb7">
    <cim:IdentifiedObject.name>CL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c5eb308-2091-49c8-9fee-29470246c985" />
    <cim:IdentifiedObject.mRID>f1ba22e8-58d0-4d4d-a687-16ab83e93eb7</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_44f8ab03-012b-4863-af7f-222d4c2a7123">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1ba22e8-58d0-4d4d-a687-16ab83e93eb7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>44f8ab03-012b-4863-af7f-222d4c2a7123</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_58b0c449-1caa-4622-ae91-4829d6d43a96">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f1ba22e8-58d0-4d4d-a687-16ab83e93eb7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>58b0c449-1caa-4622-ae91-4829d6d43a96</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d26a9884-bc12-445d-9652-25ad9569c22c">
    <cim:IdentifiedObject.name>CL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_96290284-4de9-4c85-9b95-a62aa5fd128d" />
    <cim:IdentifiedObject.mRID>d26a9884-bc12-445d-9652-25ad9569c22c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f46406d7-a2e8-4374-8cad-1551060047b4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d26a9884-bc12-445d-9652-25ad9569c22c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f46406d7-a2e8-4374-8cad-1551060047b4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_511c5597-e0a1-4617-8f0f-fee68033a003">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d26a9884-bc12-445d-9652-25ad9569c22c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>511c5597-e0a1-4617-8f0f-fee68033a003</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_8bddd868-8494-4d47-a091-f599a43158f0">
    <cim:IdentifiedObject.name>CL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>8bddd868-8494-4d47-a091-f599a43158f0</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f91005a2-26f6-4478-9454-adc4bb014a01">
    <cim:IdentifiedObject.name>CL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bddd868-8494-4d47-a091-f599a43158f0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f91005a2-26f6-4478-9454-adc4bb014a01</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_458386fb-9973-420c-9b7b-b29af301eb9f">
    <cim:IdentifiedObject.name>CL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1407807a-d137-410e-88f7-c44e788a152a" />
    <cim:IdentifiedObject.mRID>458386fb-9973-420c-9b7b-b29af301eb9f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_26ea2ada-a3eb-49ad-9cd2-30a97c530e25">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_458386fb-9973-420c-9b7b-b29af301eb9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>26ea2ada-a3eb-49ad-9cd2-30a97c530e25</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ac031de9-4f8f-4626-b457-b7dd72fd9474">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_458386fb-9973-420c-9b7b-b29af301eb9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ac031de9-4f8f-4626-b457-b7dd72fd9474</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed">
    <cim:IdentifiedObject.name>CL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bc345d90-aada-466f-83fd-a9c5bce20b08" />
    <cim:IdentifiedObject.mRID>1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7fb4a2f8-7af7-4c6a-9191-5657cd4778c6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7fb4a2f8-7af7-4c6a-9191-5657cd4778c6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_075f5f8e-2099-4b28-b4a9-bba13f490ec0">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1abe9ee7-a0bf-4240-b2dd-215e6a28d7ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>075f5f8e-2099-4b28-b4a9-bba13f490ec0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_cccc7d1b-c2bc-4e20-a825-1dfaf354dc40">
    <cim:IdentifiedObject.name>CL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_acd8a17e-855e-4121-ba39-81fe98681553" />
    <cim:IdentifiedObject.mRID>cccc7d1b-c2bc-4e20-a825-1dfaf354dc40</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_134e7e0a-4c7e-4faf-923f-6c15e53792d3">
    <cim:IdentifiedObject.name>CL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cccc7d1b-c2bc-4e20-a825-1dfaf354dc40" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0009375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>24</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>80</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>240</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>134e7e0a-4c7e-4faf-923f-6c15e53792d3</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_1c1f458c-86e4-41a2-8bbb-291193402a37">
    <cim:IdentifiedObject.name>CL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cd2fa8ca-3b1c-4b31-a9ec-f267c3a74b4d" />
    <cim:IdentifiedObject.mRID>1c1f458c-86e4-41a2-8bbb-291193402a37</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_83d621bd-f589-45f9-b3d2-0498e9bf808d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c1f458c-86e4-41a2-8bbb-291193402a37" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>83d621bd-f589-45f9-b3d2-0498e9bf808d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a65e7f44-687c-494b-94f9-8200146d811e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1c1f458c-86e4-41a2-8bbb-291193402a37" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a65e7f44-687c-494b-94f9-8200146d811e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b6a17392-5e1e-4ebb-8b15-e72fd6d60f86">
    <cim:IdentifiedObject.name>CL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2b621661-398d-4eaf-8182-83c6760a6149" />
    <cim:IdentifiedObject.mRID>b6a17392-5e1e-4ebb-8b15-e72fd6d60f86</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_93292a5e-b99f-42d7-834d-48f931c5cf33">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b6a17392-5e1e-4ebb-8b15-e72fd6d60f86" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>93292a5e-b99f-42d7-834d-48f931c5cf33</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5f28aaec-18b4-47db-98ab-8fa54b29484b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b6a17392-5e1e-4ebb-8b15-e72fd6d60f86" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5f28aaec-18b4-47db-98ab-8fa54b29484b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_cf3719bb-b0d8-40b7-ae33-70ffd1bc8a1f">
    <cim:IdentifiedObject.name>FL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>cf3719bb-b0d8-40b7-ae33-70ffd1bc8a1f</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_7ee13d9a-ada9-4272-b3e8-c4a8c57d3dc4">
    <cim:IdentifiedObject.name>FL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cf3719bb-b0d8-40b7-ae33-70ffd1bc8a1f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>7ee13d9a-ada9-4272-b3e8-c4a8c57d3dc4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_176983b6-4f73-42e5-831a-fae8a87d8260">
    <cim:IdentifiedObject.name>FL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6ec44fb0-d792-482e-b037-943dcec2db16" />
    <cim:IdentifiedObject.mRID>176983b6-4f73-42e5-831a-fae8a87d8260</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fe83b7ad-0dd4-4eb3-999e-fc8b7020ad5b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_176983b6-4f73-42e5-831a-fae8a87d8260" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fe83b7ad-0dd4-4eb3-999e-fc8b7020ad5b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_957d4d0d-ce43-4672-8133-02305bc49c00">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_176983b6-4f73-42e5-831a-fae8a87d8260" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>957d4d0d-ce43-4672-8133-02305bc49c00</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f912b96b-0b02-40ab-925c-d8e91269e476">
    <cim:IdentifiedObject.name>FL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_98459178-9bae-4617-843d-155ce0979eb8" />
    <cim:IdentifiedObject.mRID>f912b96b-0b02-40ab-925c-d8e91269e476</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f617c422-0635-46f0-83a1-0c4b84501e66">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f912b96b-0b02-40ab-925c-d8e91269e476" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f617c422-0635-46f0-83a1-0c4b84501e66</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_84f17971-4d32-4c25-8551-cb02d9286b68">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f912b96b-0b02-40ab-925c-d8e91269e476" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>84f17971-4d32-4c25-8551-cb02d9286b68</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_305dab12-afc9-4357-9310-da2c54ec83bb">
    <cim:IdentifiedObject.name>FL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>305dab12-afc9-4357-9310-da2c54ec83bb</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_52a29d0b-d382-4a5e-ba4e-84d8fa606246">
    <cim:IdentifiedObject.name>FL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_305dab12-afc9-4357-9310-da2c54ec83bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>52a29d0b-d382-4a5e-ba4e-84d8fa606246</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_c25a68c6-4c51-4bf5-81d6-5231fb1d531c">
    <cim:IdentifiedObject.name>FL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7083b870-4eed-4b12-ae30-b5f6173a0072" />
    <cim:IdentifiedObject.mRID>c25a68c6-4c51-4bf5-81d6-5231fb1d531c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e3e7f17f-4291-45f2-a710-2efc734b547c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c25a68c6-4c51-4bf5-81d6-5231fb1d531c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e3e7f17f-4291-45f2-a710-2efc734b547c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_772f4200-f4c9-4562-a85d-653e02c4421f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c25a68c6-4c51-4bf5-81d6-5231fb1d531c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>772f4200-f4c9-4562-a85d-653e02c4421f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_7034e495-a0c9-45b8-9251-2519ff405fb2">
    <cim:IdentifiedObject.name>FL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1f12d85-16be-476b-b082-9f48065c20f8" />
    <cim:IdentifiedObject.mRID>7034e495-a0c9-45b8-9251-2519ff405fb2</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9f1ba424-1dd5-4e98-8144-9a929e8c2b2a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7034e495-a0c9-45b8-9251-2519ff405fb2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9f1ba424-1dd5-4e98-8144-9a929e8c2b2a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_dbfe188d-c24a-4485-845d-130eda57fa12">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7034e495-a0c9-45b8-9251-2519ff405fb2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dbfe188d-c24a-4485-845d-130eda57fa12</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4e10a7e2-ab9d-43e6-a1b1-77af2bfad76e">
    <cim:IdentifiedObject.name>FL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>4e10a7e2-ab9d-43e6-a1b1-77af2bfad76e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_498410ba-8b68-4418-91ae-e0848698bf06">
    <cim:IdentifiedObject.name>FL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4e10a7e2-ab9d-43e6-a1b1-77af2bfad76e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0003125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>24</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>72</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>498410ba-8b68-4418-91ae-e0848698bf06</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_37b04104-cc04-40d7-a882-192d122f7ad3">
    <cim:IdentifiedObject.name>FL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_80139799-231e-4364-a057-16b7480a52b5" />
    <cim:IdentifiedObject.mRID>37b04104-cc04-40d7-a882-192d122f7ad3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5790852d-38c5-4136-a4cb-a8895d360f54">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37b04104-cc04-40d7-a882-192d122f7ad3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5790852d-38c5-4136-a4cb-a8895d360f54</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_21476394-3f15-42cd-a638-b0b51ab7f2d1">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_37b04104-cc04-40d7-a882-192d122f7ad3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>21476394-3f15-42cd-a638-b0b51ab7f2d1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_e0276307-481e-44fd-9fa1-dc335731f396">
    <cim:IdentifiedObject.name>FL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8fa7eef6-78c4-45d8-9f6d-05dcdafd890b" />
    <cim:IdentifiedObject.mRID>e0276307-481e-44fd-9fa1-dc335731f396</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d0a84c10-b34b-42ab-b51e-ea42625e8625">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0276307-481e-44fd-9fa1-dc335731f396" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d0a84c10-b34b-42ab-b51e-ea42625e8625</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0e8468c5-5682-45e5-b945-abddb7f85f58">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0276307-481e-44fd-9fa1-dc335731f396" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0e8468c5-5682-45e5-b945-abddb7f85f58</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ba7edf50-7416-48af-b455-718f5974b8d6">
    <cim:IdentifiedObject.name>FL11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>ba7edf50-7416-48af-b455-718f5974b8d6</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c1324554-fa88-4259-9782-b3aaf0cb97d2">
    <cim:IdentifiedObject.name>FL11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ba7edf50-7416-48af-b455-718f5974b8d6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0015</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>17.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>52.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>128</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>384</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c1324554-fa88-4259-9782-b3aaf0cb97d2</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e92976ac-b55f-486f-8747-e76191ada4cc">
    <cim:IdentifiedObject.name>FL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_572ed22a-8ec2-4471-868d-e8b7cea67c78" />
    <cim:IdentifiedObject.mRID>e92976ac-b55f-486f-8747-e76191ada4cc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_24e0540b-ce33-4234-a08a-cef6f63f1eab">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e92976ac-b55f-486f-8747-e76191ada4cc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>24e0540b-ce33-4234-a08a-cef6f63f1eab</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3326285b-6ed3-4784-af11-abd7e29fe9b5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e92976ac-b55f-486f-8747-e76191ada4cc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3326285b-6ed3-4784-af11-abd7e29fe9b5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_bb5a123c-c285-461a-ba86-cbe3af424e7d">
    <cim:IdentifiedObject.name>FL11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f36f6b8f-f57c-4781-8019-d0921044ec52" />
    <cim:IdentifiedObject.mRID>bb5a123c-c285-461a-ba86-cbe3af424e7d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2bbb8b01-2f9c-43d8-bff0-c77c377bcf95">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb5a123c-c285-461a-ba86-cbe3af424e7d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2bbb8b01-2f9c-43d8-bff0-c77c377bcf95</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b094e93e-5b80-41a9-9feb-c75695f47966">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bb5a123c-c285-461a-ba86-cbe3af424e7d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b094e93e-5b80-41a9-9feb-c75695f47966</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_46130072-6168-42a9-98c9-88d98f9c2a88">
    <cim:IdentifiedObject.name>FL12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>46130072-6168-42a9-98c9-88d98f9c2a88</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_48485857-d388-4d24-8e5c-02a68ec905e9">
    <cim:IdentifiedObject.name>FL12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_46130072-6168-42a9-98c9-88d98f9c2a88" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0005625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>48485857-d388-4d24-8e5c-02a68ec905e9</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_bf3e738e-2350-402f-9c55-0ac568475330">
    <cim:IdentifiedObject.name>FL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e1115ab4-60a0-4d43-999d-dd3941b46431" />
    <cim:IdentifiedObject.mRID>bf3e738e-2350-402f-9c55-0ac568475330</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3b6bbd43-aa45-4d34-8244-ede046e15d39">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf3e738e-2350-402f-9c55-0ac568475330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3b6bbd43-aa45-4d34-8244-ede046e15d39</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_99c51479-5803-4696-8c62-3704db6e2963">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf3e738e-2350-402f-9c55-0ac568475330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>99c51479-5803-4696-8c62-3704db6e2963</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_907b62a4-5774-4395-9dc5-d1d098c5c6a9">
    <cim:IdentifiedObject.name>FL12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2887fd1e-cd9f-4cca-be5a-fa04785c0b93" />
    <cim:IdentifiedObject.mRID>907b62a4-5774-4395-9dc5-d1d098c5c6a9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8e58e4f5-f7c5-4fb5-b653-829ab54838cc">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_907b62a4-5774-4395-9dc5-d1d098c5c6a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8e58e4f5-f7c5-4fb5-b653-829ab54838cc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_485718ff-c940-4dcb-9a48-e69df2aef2b8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_907b62a4-5774-4395-9dc5-d1d098c5c6a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>485718ff-c940-4dcb-9a48-e69df2aef2b8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_42a90dd8-c7c3-48a2-94d6-2a4e33efbd5e">
    <cim:IdentifiedObject.name>FL14 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>42a90dd8-c7c3-48a2-94d6-2a4e33efbd5e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e4a69d52-39eb-4add-988c-cc864e50e5ff">
    <cim:IdentifiedObject.name>FL14</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_42a90dd8-c7c3-48a2-94d6-2a4e33efbd5e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e4a69d52-39eb-4add-988c-cc864e50e5ff</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073">
    <cim:IdentifiedObject.name>FL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3ac517a6-33b2-440a-8576-f65d62ca53b7" />
    <cim:IdentifiedObject.mRID>0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b352decd-f86e-41fc-9f1d-ce783df92703">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b352decd-f86e-41fc-9f1d-ce783df92703</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1f046526-9196-4234-bd53-6aa4d6d7f508">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0b15bbc4-42f6-4ce9-b1e7-47c85d5b4073" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1f046526-9196-4234-bd53-6aa4d6d7f508</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_7013a443-fd24-41b9-a031-477ea132a8da">
    <cim:IdentifiedObject.name>FL14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_212a271d-7579-45ad-ade1-23f9e249ab1c" />
    <cim:IdentifiedObject.mRID>7013a443-fd24-41b9-a031-477ea132a8da</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a393f837-a33e-4a30-b07a-69c57d77ff87">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7013a443-fd24-41b9-a031-477ea132a8da" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a393f837-a33e-4a30-b07a-69c57d77ff87</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e0d13e89-a7d4-40bd-92df-c403f07721ef">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7013a443-fd24-41b9-a031-477ea132a8da" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e0d13e89-a7d4-40bd-92df-c403f07721ef</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_674e275e-b9aa-4965-a148-89c0a6050f61">
    <cim:IdentifiedObject.name>FL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>674e275e-b9aa-4965-a148-89c0a6050f61</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f6bc0b3b-7e66-428f-bffd-dc09f3ae3c65">
    <cim:IdentifiedObject.name>FL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_674e275e-b9aa-4965-a148-89c0a6050f61" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f6bc0b3b-7e66-428f-bffd-dc09f3ae3c65</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_832d0175-f736-4f06-812b-6dd1a0f998af">
    <cim:IdentifiedObject.name>FL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_943e8c89-2fac-417f-b08e-8a74ef642be1" />
    <cim:IdentifiedObject.mRID>832d0175-f736-4f06-812b-6dd1a0f998af</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3ff120d8-eaf9-4c58-83b1-7b72600a440d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_832d0175-f736-4f06-812b-6dd1a0f998af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3ff120d8-eaf9-4c58-83b1-7b72600a440d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_85fd422d-1ecb-466b-a6b8-e4d6b56594a8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_832d0175-f736-4f06-812b-6dd1a0f998af" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>85fd422d-1ecb-466b-a6b8-e4d6b56594a8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6">
    <cim:IdentifiedObject.name>FL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9e95f2fb-b5d5-42c4-91ac-c7be8c4d5b00" />
    <cim:IdentifiedObject.mRID>9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1d136e41-24da-47e5-818d-149638e8e6a7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1d136e41-24da-47e5-818d-149638e8e6a7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_91169e56-ec42-4cbe-b535-0a518c4af853">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9647b407-aa6d-4b8f-b1b1-ab79b7bc29a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>91169e56-ec42-4cbe-b535-0a518c4af853</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_94495e94-c233-4810-9ff6-4b746b0370cc">
    <cim:IdentifiedObject.name>FL15 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>94495e94-c233-4810-9ff6-4b746b0370cc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b6750099-1ff2-4dc9-98de-041392bb1287">
    <cim:IdentifiedObject.name>FL15</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_94495e94-c233-4810-9ff6-4b746b0370cc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.00075</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>64</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>192</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b6750099-1ff2-4dc9-98de-041392bb1287</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_6584c6d7-a069-49ba-88de-8a2bbfad2dae">
    <cim:IdentifiedObject.name>FL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_46f02b55-3212-4244-b236-96987cd720d7" />
    <cim:IdentifiedObject.mRID>6584c6d7-a069-49ba-88de-8a2bbfad2dae</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d876af06-41ab-46e7-81d1-b195a5477605">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6584c6d7-a069-49ba-88de-8a2bbfad2dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d876af06-41ab-46e7-81d1-b195a5477605</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6f30c9e4-e486-492e-aa45-ea0134f9bc52">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6584c6d7-a069-49ba-88de-8a2bbfad2dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6f30c9e4-e486-492e-aa45-ea0134f9bc52</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_0db7b483-a8da-40cf-927a-413f6607b569">
    <cim:IdentifiedObject.name>FL15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c083f40d-b93f-4e12-8e2b-e76904a5813f" />
    <cim:IdentifiedObject.mRID>0db7b483-a8da-40cf-927a-413f6607b569</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e929a299-b012-451a-82ea-019f12c8e385">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0db7b483-a8da-40cf-927a-413f6607b569" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e929a299-b012-451a-82ea-019f12c8e385</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0eb9d139-2a66-401d-89d8-4846565c29f7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0db7b483-a8da-40cf-927a-413f6607b569" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0eb9d139-2a66-401d-89d8-4846565c29f7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e2ff5640-b35c-45ad-aaf5-806d306e8b02">
    <cim:IdentifiedObject.name>FL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e2ff5640-b35c-45ad-aaf5-806d306e8b02</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5da94c86-8568-4013-88a1-55551e425a1e">
    <cim:IdentifiedObject.name>FL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e2ff5640-b35c-45ad-aaf5-806d306e8b02" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>48</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5da94c86-8568-4013-88a1-55551e425a1e</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_9bf8763c-f19c-445e-894e-85626611ba88">
    <cim:IdentifiedObject.name>FL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f1807d5d-100c-496a-87f0-4da541cb2b42" />
    <cim:IdentifiedObject.mRID>9bf8763c-f19c-445e-894e-85626611ba88</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_57267906-063f-4e3d-b01b-0075d045c783">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9bf8763c-f19c-445e-894e-85626611ba88" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>57267906-063f-4e3d-b01b-0075d045c783</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1070cfa0-a3c1-4878-a0dd-dd4e13d6adb9">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9bf8763c-f19c-445e-894e-85626611ba88" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1070cfa0-a3c1-4878-a0dd-dd4e13d6adb9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_17faf155-786e-42b4-a1ea-cd38e10d525e">
    <cim:IdentifiedObject.name>FL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9a7ccc96-0d98-4496-97c8-8af5cc300083" />
    <cim:IdentifiedObject.mRID>17faf155-786e-42b4-a1ea-cd38e10d525e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f9714681-a367-45a2-ade2-096b36cbb26b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17faf155-786e-42b4-a1ea-cd38e10d525e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f9714681-a367-45a2-ade2-096b36cbb26b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_765fd10e-90e3-449d-9a83-745390c93e03">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17faf155-786e-42b4-a1ea-cd38e10d525e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>765fd10e-90e3-449d-9a83-745390c93e03</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_90dd0484-6f93-443a-949b-6fc6f8c4f21c">
    <cim:IdentifiedObject.name>FL10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>90dd0484-6f93-443a-949b-6fc6f8c4f21c</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_628cee38-ba9c-4fdd-915d-1dd7857a8f66">
    <cim:IdentifiedObject.name>FL10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_90dd0484-6f93-443a-949b-6fc6f8c4f21c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>628cee38-ba9c-4fdd-915d-1dd7857a8f66</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d5758fc5-2af7-4e51-b177-6981f039e701">
    <cim:IdentifiedObject.name>FL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8e914ae5-2195-4263-9724-de878cd2f8db" />
    <cim:IdentifiedObject.mRID>d5758fc5-2af7-4e51-b177-6981f039e701</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3b0c004a-610a-4351-a831-936518691499">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d5758fc5-2af7-4e51-b177-6981f039e701" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3b0c004a-610a-4351-a831-936518691499</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_daebacd8-4d7f-44ff-b74d-bc228b8e9a6b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d5758fc5-2af7-4e51-b177-6981f039e701" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>daebacd8-4d7f-44ff-b74d-bc228b8e9a6b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_201f5c65-4a97-42e0-beae-5c29098f249c">
    <cim:IdentifiedObject.name>FL10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5ac86a3b-7c77-478c-8bbc-cda2bc182ec3" />
    <cim:IdentifiedObject.mRID>201f5c65-4a97-42e0-beae-5c29098f249c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_befd7e8a-f032-4d77-8696-ec353da42479">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_201f5c65-4a97-42e0-beae-5c29098f249c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>befd7e8a-f032-4d77-8696-ec353da42479</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_08e52b47-48d9-4c21-8d59-b5ae648c7f92">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_201f5c65-4a97-42e0-beae-5c29098f249c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>08e52b47-48d9-4c21-8d59-b5ae648c7f92</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_9c4c7d8b-cb1e-491e-9283-47cf8fb75031">
    <cim:IdentifiedObject.name>FL16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>9c4c7d8b-cb1e-491e-9283-47cf8fb75031</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_91ac9bdf-784d-405b-8b51-e5cb76cf8745">
    <cim:IdentifiedObject.name>FL16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9c4c7d8b-cb1e-491e-9283-47cf8fb75031" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>3.2</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>9.599999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>32</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>96</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>91ac9bdf-784d-405b-8b51-e5cb76cf8745</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_ec78a81e-84d2-433b-822d-1bca28c0c4d9">
    <cim:IdentifiedObject.name>FL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_99a5a233-b4c6-4e05-814a-4bec0ce078a8" />
    <cim:IdentifiedObject.mRID>ec78a81e-84d2-433b-822d-1bca28c0c4d9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f475b70b-02a8-4ea8-a4ec-bc0bc8041327">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ec78a81e-84d2-433b-822d-1bca28c0c4d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f475b70b-02a8-4ea8-a4ec-bc0bc8041327</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ecc4e8ec-6b58-4b76-b023-0b5f404fa6c3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ec78a81e-84d2-433b-822d-1bca28c0c4d9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ecc4e8ec-6b58-4b76-b023-0b5f404fa6c3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f91019dd-29dd-4268-ad24-807b1f54b85c">
    <cim:IdentifiedObject.name>FL16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cab90c1b-f70d-48dc-ade8-75ea41e9c38f" />
    <cim:IdentifiedObject.mRID>f91019dd-29dd-4268-ad24-807b1f54b85c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9fece904-d64b-4669-aa79-819b6c26caf5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f91019dd-29dd-4268-ad24-807b1f54b85c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9fece904-d64b-4669-aa79-819b6c26caf5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8c645aff-5e29-4809-ae20-0ff544282851">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f91019dd-29dd-4268-ad24-807b1f54b85c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8c645aff-5e29-4809-ae20-0ff544282851</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_5f3f44ae-62f6-490d-b491-0476fdb989b7">
    <cim:IdentifiedObject.name>FL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>5f3f44ae-62f6-490d-b491-0476fdb989b7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_7f2ab29f-606d-42c7-af86-9d659b650c0a">
    <cim:IdentifiedObject.name>FL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f3f44ae-62f6-490d-b491-0476fdb989b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0008125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>9.599999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>28.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>72</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>216</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>7f2ab29f-606d-42c7-af86-9d659b650c0a</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_989cfbc7-53e4-4015-8b0a-21b511fb5f07">
    <cim:IdentifiedObject.name>FL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bd083a3b-dfe2-43dd-9599-d3ef7c7254e0" />
    <cim:IdentifiedObject.mRID>989cfbc7-53e4-4015-8b0a-21b511fb5f07</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8e283266-3e9e-4135-97c8-737c6d0c2d1b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_989cfbc7-53e4-4015-8b0a-21b511fb5f07" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8e283266-3e9e-4135-97c8-737c6d0c2d1b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c566c450-cc88-4d5b-9a4b-84a831827a03">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_989cfbc7-53e4-4015-8b0a-21b511fb5f07" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c566c450-cc88-4d5b-9a4b-84a831827a03</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_a0fd8e1b-c24b-42e3-b672-54940869efee">
    <cim:IdentifiedObject.name>FL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_258b6267-7c58-48df-a648-b1103a261d3b" />
    <cim:IdentifiedObject.mRID>a0fd8e1b-c24b-42e3-b672-54940869efee</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b633c3dd-e5f1-46c3-a506-2164767dc5f1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a0fd8e1b-c24b-42e3-b672-54940869efee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1020</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b633c3dd-e5f1-46c3-a506-2164767dc5f1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_51e45303-7031-4729-a385-d6d255fb6670">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a0fd8e1b-c24b-42e3-b672-54940869efee" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>51e45303-7031-4729-a385-d6d255fb6670</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bc911d00-63b3-47c3-ab33-e05b8fa3f3d1">
    <cim:IdentifiedObject.name>FL13 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_2f608787-211f-47e5-ba87-8d6d845389a2" />
    <cim:IdentifiedObject.mRID>bc911d00-63b3-47c3-ab33-e05b8fa3f3d1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_77672b4f-7be7-4b8a-bef2-8ff06908ae96">
    <cim:IdentifiedObject.name>FL13</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc911d00-63b3-47c3-ab33-e05b8fa3f3d1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0005625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>77672b4f-7be7-4b8a-bef2-8ff06908ae96</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_04205e3d-1ac0-4bfc-87bb-65e22c5cf95c">
    <cim:IdentifiedObject.name>FL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c9b47454-1c26-4a18-96d1-b87fb3a57e7d" />
    <cim:IdentifiedObject.mRID>04205e3d-1ac0-4bfc-87bb-65e22c5cf95c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0f466d8e-37e2-45d4-9d4f-084b5870063c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_04205e3d-1ac0-4bfc-87bb-65e22c5cf95c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0f466d8e-37e2-45d4-9d4f-084b5870063c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3474f7bb-2c5d-4ff2-b1ac-d28593fc5fcb">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_04205e3d-1ac0-4bfc-87bb-65e22c5cf95c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3474f7bb-2c5d-4ff2-b1ac-d28593fc5fcb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_bc29146c-1457-48b2-9b87-e5f633361aef">
    <cim:IdentifiedObject.name>FL13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_79640fa7-74c7-4419-b4c9-01d95a9d0425" />
    <cim:IdentifiedObject.mRID>bc29146c-1457-48b2-9b87-e5f633361aef</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_955dde1f-61b8-495b-9315-7dd0a56f475f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bc29146c-1457-48b2-9b87-e5f633361aef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>955dde1f-61b8-495b-9315-7dd0a56f475f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f2adb819-9cda-409c-9a58-5f8fe90072f5">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bc29146c-1457-48b2-9b87-e5f633361aef" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f2adb819-9cda-409c-9a58-5f8fe90072f5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_71dc5fff-838f-4982-921d-a6c3a256f472">
    <cim:IdentifiedObject.name>FL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>71dc5fff-838f-4982-921d-a6c3a256f472</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_3ef4b5d3-e80b-4626-b1ce-be0f8d8139fa">
    <cim:IdentifiedObject.name>FL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_71dc5fff-838f-4982-921d-a6c3a256f472" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0003125</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>24</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>72</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>3ef4b5d3-e80b-4626-b1ce-be0f8d8139fa</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_257bb837-3268-4c46-9106-0deaf6ea0678">
    <cim:IdentifiedObject.name>FL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7f41b5a9-55fa-4fc6-aa54-727ae4515de7" />
    <cim:IdentifiedObject.mRID>257bb837-3268-4c46-9106-0deaf6ea0678</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5dc2ebe8-f5e6-46ad-a7d6-49e5bafc7e10">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_257bb837-3268-4c46-9106-0deaf6ea0678" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5dc2ebe8-f5e6-46ad-a7d6-49e5bafc7e10</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_911ad9d1-bfc2-4790-9a01-e81fc567f1f9">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_257bb837-3268-4c46-9106-0deaf6ea0678" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>911ad9d1-bfc2-4790-9a01-e81fc567f1f9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_34fa8a5a-4090-4197-9762-f3bdfa1182bd">
    <cim:IdentifiedObject.name>FL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ea7d22cb-1d08-421f-8479-52f5ff76c759" />
    <cim:IdentifiedObject.mRID>34fa8a5a-4090-4197-9762-f3bdfa1182bd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a5c7ac7c-7cc9-457c-9722-856c8984fe75">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_34fa8a5a-4090-4197-9762-f3bdfa1182bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2960</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a5c7ac7c-7cc9-457c-9722-856c8984fe75</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_993b91ca-fa2f-4317-9762-0c90d671b830">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_34fa8a5a-4090-4197-9762-f3bdfa1182bd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>993b91ca-fa2f-4317-9762-0c90d671b830</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_c088308d-bce2-40af-95fc-d1a947f23019">
    <cim:IdentifiedObject.name>FL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>c088308d-bce2-40af-95fc-d1a947f23019</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f0dee14e-aa43-411e-a2ea-b9879c20f3be">
    <cim:IdentifiedObject.name>FL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c088308d-bce2-40af-95fc-d1a947f23019" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0005625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>4.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>14.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>48</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>144</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f0dee14e-aa43-411e-a2ea-b9879c20f3be</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_35c71666-1db2-43a8-b3d4-b9eedbe4b6b6">
    <cim:IdentifiedObject.name>FL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2dd8e279-2db1-4109-a37c-bdec7297c342" />
    <cim:IdentifiedObject.mRID>35c71666-1db2-43a8-b3d4-b9eedbe4b6b6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6b437fc5-2d17-42e8-a3ef-2455f44bef15">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35c71666-1db2-43a8-b3d4-b9eedbe4b6b6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6b437fc5-2d17-42e8-a3ef-2455f44bef15</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_91be06af-3c1b-4943-8e8c-c2c5486c9fe8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35c71666-1db2-43a8-b3d4-b9eedbe4b6b6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>91be06af-3c1b-4943-8e8c-c2c5486c9fe8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_6f8ae986-7066-497e-9edf-6adeda106d38">
    <cim:IdentifiedObject.name>FL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3f80c352-5082-4189-a211-079851810313" />
    <cim:IdentifiedObject.mRID>6f8ae986-7066-497e-9edf-6adeda106d38</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_bb96fc0a-c25f-4af6-9940-5368e7ae05e2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6f8ae986-7066-497e-9edf-6adeda106d38" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bb96fc0a-c25f-4af6-9940-5368e7ae05e2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a20edf81-834f-4c01-802e-eefaa71d8866">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6f8ae986-7066-497e-9edf-6adeda106d38" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a20edf81-834f-4c01-802e-eefaa71d8866</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_2eebfac5-800f-412d-9908-c39a45ebd72a">
    <cim:IdentifiedObject.name>FL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>2eebfac5-800f-412d-9908-c39a45ebd72a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f">
    <cim:IdentifiedObject.name>FL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2eebfac5-800f-412d-9908-c39a45ebd72a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.6</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>4.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>16</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>48</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>4a4edd66-b2d4-4ebd-82fa-b42cdad91f3f</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2339a7ff-3356-475c-bd7c-d9fd2d8b981e">
    <cim:IdentifiedObject.name>FL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3d0fa06a-199a-494f-8690-358b4d55b0a0" />
    <cim:IdentifiedObject.mRID>2339a7ff-3356-475c-bd7c-d9fd2d8b981e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_da66f54a-4af6-4ebd-943c-cdecda9c075a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2339a7ff-3356-475c-bd7c-d9fd2d8b981e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>da66f54a-4af6-4ebd-943c-cdecda9c075a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_1774fe87-3b79-478e-9b42-10a3bc769a53">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2339a7ff-3356-475c-bd7c-d9fd2d8b981e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1774fe87-3b79-478e-9b42-10a3bc769a53</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_0fc4220c-f097-43ca-aad5-0208e3d6b28d">
    <cim:IdentifiedObject.name>FL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3c9ffcb0-277f-418f-a30b-f059f3d113e5" />
    <cim:IdentifiedObject.mRID>0fc4220c-f097-43ca-aad5-0208e3d6b28d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_eaee9c29-5d1f-4033-8a6a-76572d9d3595">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0fc4220c-f097-43ca-aad5-0208e3d6b28d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>eaee9c29-5d1f-4033-8a6a-76572d9d3595</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_368efa78-0358-4363-8ef2-c2ae2e9a69ca">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0fc4220c-f097-43ca-aad5-0208e3d6b28d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>368efa78-0358-4363-8ef2-c2ae2e9a69ca</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_49d0ceb1-fb33-454e-9e9a-8e6f72f3883e">
    <cim:IdentifiedObject.name>L1_ST21-ST23 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>49d0ceb1-fb33-454e-9e9a-8e6f72f3883e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_75a3b7bd-65e4-4e35-b0e5-f5b21c3c4977">
    <cim:IdentifiedObject.name>L1_ST21-ST23</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_49d0ceb1-fb33-454e-9e9a-8e6f72f3883e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>75a3b7bd-65e4-4e35-b0e5-f5b21c3c4977</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0578f1d3-0c42-404b-bcb7-b8c38f3e8899">
    <cim:IdentifiedObject.name>L1_ST21-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8fb73425-3485-43a0-b4d9-d8ebfcdad0b2" />
    <cim:IdentifiedObject.mRID>0578f1d3-0c42-404b-bcb7-b8c38f3e8899</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8a655b54-dd0b-4deb-940a-134b172ed0db">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0578f1d3-0c42-404b-bcb7-b8c38f3e8899" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8a655b54-dd0b-4deb-940a-134b172ed0db</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d7c274fe-154b-4f87-8e87-66543dbdb454">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0578f1d3-0c42-404b-bcb7-b8c38f3e8899" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d7c274fe-154b-4f87-8e87-66543dbdb454</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_3a442019-0822-4386-a6f0-c0d31977999e">
    <cim:IdentifiedObject.name>L1_ST21-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cdb726e7-ed14-48e4-9780-7d11361dae0a" />
    <cim:IdentifiedObject.mRID>3a442019-0822-4386-a6f0-c0d31977999e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f436560d-cc81-4ab8-9f75-410f8a792529">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a442019-0822-4386-a6f0-c0d31977999e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f436560d-cc81-4ab8-9f75-410f8a792529</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d799d9b3-cd44-4622-8a93-5754904d969c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a442019-0822-4386-a6f0-c0d31977999e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d799d9b3-cd44-4622-8a93-5754904d969c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_1c22af8a-c9b4-4105-87f8-da12e944c463">
    <cim:IdentifiedObject.name>L5_ST15-ST17 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>1c22af8a-c9b4-4105-87f8-da12e944c463</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_889ff644-5a23-4de5-98d4-9de939e688c0">
    <cim:IdentifiedObject.name>L5_ST15-ST17</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1c22af8a-c9b4-4105-87f8-da12e944c463" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>889ff644-5a23-4de5-98d4-9de939e688c0</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3454f57b-c9e0-4482-a5a3-cae031915460">
    <cim:IdentifiedObject.name>L5_ST15-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5fc598a8-f3b2-4566-b976-03f5f61a7dc5" />
    <cim:IdentifiedObject.mRID>3454f57b-c9e0-4482-a5a3-cae031915460</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_abdf2c38-bb49-4ab0-87c1-a3e1a59cdd98">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3454f57b-c9e0-4482-a5a3-cae031915460" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>abdf2c38-bb49-4ab0-87c1-a3e1a59cdd98</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_87fbfb8d-e855-442e-abfa-ec1fe7c7f936">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3454f57b-c9e0-4482-a5a3-cae031915460" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>87fbfb8d-e855-442e-abfa-ec1fe7c7f936</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_5e24c209-dd21-4595-a599-e9d0b918865f">
    <cim:IdentifiedObject.name>L5_ST15-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4941ba24-46b4-4860-920c-ffdcbd7de7f8" />
    <cim:IdentifiedObject.mRID>5e24c209-dd21-4595-a599-e9d0b918865f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_34ed757d-88e7-4a42-a49a-e6cc73f194ed">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e24c209-dd21-4595-a599-e9d0b918865f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>34ed757d-88e7-4a42-a49a-e6cc73f194ed</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_03e54a80-24f7-4434-94dc-a9320ef6443c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5e24c209-dd21-4595-a599-e9d0b918865f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>03e54a80-24f7-4434-94dc-a9320ef6443c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ca144243-b197-45f4-affe-d437a80ee881">
    <cim:IdentifiedObject.name>L5_ST24-ST23 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>ca144243-b197-45f4-affe-d437a80ee881</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5a864c5e-6581-49c6-8dc4-bf0378ab3a22">
    <cim:IdentifiedObject.name>L5_ST24-ST23</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ca144243-b197-45f4-affe-d437a80ee881" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5a864c5e-6581-49c6-8dc4-bf0378ab3a22</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_6fb4fcad-5242-468f-8f95-21621a8bd2fc">
    <cim:IdentifiedObject.name>L5_ST24-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_86cf92d6-87c2-4b64-989b-299597dd8aaf" />
    <cim:IdentifiedObject.mRID>6fb4fcad-5242-468f-8f95-21621a8bd2fc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_47f0c883-ee54-4323-ada2-9da68fd3cded">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6fb4fcad-5242-468f-8f95-21621a8bd2fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>47f0c883-ee54-4323-ada2-9da68fd3cded</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c8c3dcbb-40b9-4b3f-8485-655cb7aa1193">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6fb4fcad-5242-468f-8f95-21621a8bd2fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c8c3dcbb-40b9-4b3f-8485-655cb7aa1193</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_991f352f-956a-4cef-8d7d-74fcbcde5c1f">
    <cim:IdentifiedObject.name>L5_ST24-ST23</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cc2c16f9-c3a0-436d-a805-87d8000fbb71" />
    <cim:IdentifiedObject.mRID>991f352f-956a-4cef-8d7d-74fcbcde5c1f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_be098082-5060-423c-8c98-04e39b8b5e31">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_991f352f-956a-4cef-8d7d-74fcbcde5c1f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>be098082-5060-423c-8c98-04e39b8b5e31</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_22d2fb76-bb65-46d9-b81e-525e0f81bb7f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_991f352f-956a-4cef-8d7d-74fcbcde5c1f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>22d2fb76-bb65-46d9-b81e-525e0f81bb7f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4cfadb98-4269-4c34-a3eb-b26fc1c38b1b">
    <cim:IdentifiedObject.name>L2_ST6-ST18 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>4cfadb98-4269-4c34-a3eb-b26fc1c38b1b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b13ae298-dcdb-4600-810f-c0adc11dbb3b">
    <cim:IdentifiedObject.name>L2_ST6-ST18</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cfadb98-4269-4c34-a3eb-b26fc1c38b1b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b13ae298-dcdb-4600-810f-c0adc11dbb3b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_df0dd87d-de8b-4419-8998-20c9954b3305">
    <cim:IdentifiedObject.name>L2_ST6-ST18</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d2a1a991-2555-4792-ac04-2e19613a5738" />
    <cim:IdentifiedObject.mRID>df0dd87d-de8b-4419-8998-20c9954b3305</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d2231d2f-d718-49e1-85c7-859ae8a58ae2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_df0dd87d-de8b-4419-8998-20c9954b3305" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d2231d2f-d718-49e1-85c7-859ae8a58ae2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bb184290-d201-491a-a851-192e281be0bb">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_df0dd87d-de8b-4419-8998-20c9954b3305" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bb184290-d201-491a-a851-192e281be0bb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_030177d3-bb06-4844-93a9-616550dc3a14">
    <cim:IdentifiedObject.name>L2_ST6-ST18</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_38134a94-cd92-4887-b2d8-7a2756de3fac" />
    <cim:IdentifiedObject.mRID>030177d3-bb06-4844-93a9-616550dc3a14</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a603424b-a5c9-4902-b61d-36535115a9bf">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_030177d3-bb06-4844-93a9-616550dc3a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a603424b-a5c9-4902-b61d-36535115a9bf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ca3e9ee9-54d2-48ef-9184-bae10facbacd">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_030177d3-bb06-4844-93a9-616550dc3a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ca3e9ee9-54d2-48ef-9184-bae10facbacd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_391aa915-3a77-427e-9f0e-0adb99b9418d">
    <cim:IdentifiedObject.name>L3_ST18-ST19 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>391aa915-3a77-427e-9f0e-0adb99b9418d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e43c6518-376c-4907-9e31-7ae4d87468aa">
    <cim:IdentifiedObject.name>L3_ST18-ST19</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_391aa915-3a77-427e-9f0e-0adb99b9418d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e43c6518-376c-4907-9e31-7ae4d87468aa</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_28f53591-87b7-41b0-ad68-8f641a38cf9b">
    <cim:IdentifiedObject.name>L3_ST18-ST19</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_211b9f06-592b-4c58-9eda-98619f36e502" />
    <cim:IdentifiedObject.mRID>28f53591-87b7-41b0-ad68-8f641a38cf9b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0c42c82d-ff8e-44ae-887a-5dbbfcd8e756">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_28f53591-87b7-41b0-ad68-8f641a38cf9b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0c42c82d-ff8e-44ae-887a-5dbbfcd8e756</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_573b64ff-cdad-4998-b9b1-3fb9595873ca">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_28f53591-87b7-41b0-ad68-8f641a38cf9b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>573b64ff-cdad-4998-b9b1-3fb9595873ca</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2a3bcb14-cfbe-4b3a-835f-8123843d66a9">
    <cim:IdentifiedObject.name>L3_ST18-ST19</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4c6488d8-747f-48d1-9a3f-04f2f5de8ab1" />
    <cim:IdentifiedObject.mRID>2a3bcb14-cfbe-4b3a-835f-8123843d66a9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b15b0933-7af3-4933-8dab-7d7e189cd30c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a3bcb14-cfbe-4b3a-835f-8123843d66a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b15b0933-7af3-4933-8dab-7d7e189cd30c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a693a318-c2c6-47bc-bd64-51231f512cfe">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2a3bcb14-cfbe-4b3a-835f-8123843d66a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a693a318-c2c6-47bc-bd64-51231f512cfe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_558f0309-bb35-4049-9ecb-ccb52a6f53c6">
    <cim:IdentifiedObject.name>L1_ST33-ST12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>558f0309-bb35-4049-9ecb-ccb52a6f53c6</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_9d0a03df-2f49-42cb-86a7-3476fbf7766b">
    <cim:IdentifiedObject.name>L1_ST33-ST12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_558f0309-bb35-4049-9ecb-ccb52a6f53c6" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>9d0a03df-2f49-42cb-86a7-3476fbf7766b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_29342a8c-433e-4562-b05a-049cddc04b94">
    <cim:IdentifiedObject.name>L1_ST33-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ab8d439d-843c-497f-a642-631daa3b70ac" />
    <cim:IdentifiedObject.mRID>29342a8c-433e-4562-b05a-049cddc04b94</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f995d6ba-f9dd-45b5-80a5-7140be68b488">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29342a8c-433e-4562-b05a-049cddc04b94" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f995d6ba-f9dd-45b5-80a5-7140be68b488</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a245d95d-7746-4202-90ff-f19a8c5abc5e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_29342a8c-433e-4562-b05a-049cddc04b94" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a245d95d-7746-4202-90ff-f19a8c5abc5e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ada6dfec-35e7-4d52-b857-31e481a74dae">
    <cim:IdentifiedObject.name>L1_ST33-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b834566-f7e4-43e6-9d57-4c6e885d4c5d" />
    <cim:IdentifiedObject.mRID>ada6dfec-35e7-4d52-b857-31e481a74dae</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_bfd4ab52-3ec6-4117-9bbd-402c946fd9b2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ada6dfec-35e7-4d52-b857-31e481a74dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bfd4ab52-3ec6-4117-9bbd-402c946fd9b2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_540e4683-80a3-4742-9c23-86f45b28ba42">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ada6dfec-35e7-4d52-b857-31e481a74dae" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>540e4683-80a3-4742-9c23-86f45b28ba42</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_a4e81402-8862-48c8-bf60-027a880ac166">
    <cim:IdentifiedObject.name>L1_ST27-ST28 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>a4e81402-8862-48c8-bf60-027a880ac166</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_3dd0b210-c76e-4f8a-a430-caa2a6c8ba20">
    <cim:IdentifiedObject.name>L1_ST27-ST28</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a4e81402-8862-48c8-bf60-027a880ac166" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>3dd0b210-c76e-4f8a-a430-caa2a6c8ba20</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_36195404-42e7-4489-84f8-384b4c72b5ad">
    <cim:IdentifiedObject.name>L1_ST27-ST28</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a2e81c38-1b42-4061-b4ba-b9ea7f48efde" />
    <cim:IdentifiedObject.mRID>36195404-42e7-4489-84f8-384b4c72b5ad</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6d8211e1-5562-47af-ab6d-ce8e970ec2ee">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_36195404-42e7-4489-84f8-384b4c72b5ad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6d8211e1-5562-47af-ab6d-ce8e970ec2ee</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d1a04187-2be5-4b45-bc2c-0dff038debb4">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_36195404-42e7-4489-84f8-384b4c72b5ad" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d1a04187-2be5-4b45-bc2c-0dff038debb4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4">
    <cim:IdentifiedObject.name>L1_ST27-ST28</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_107c665e-548a-45ae-a426-93a4b234c995" />
    <cim:IdentifiedObject.mRID>b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_55960e43-a6cb-47ee-a1f1-a7a262c50bd3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>55960e43-a6cb-47ee-a1f1-a7a262c50bd3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6a3ee91e-5508-4230-8602-d5e6519506b7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b61e4c3c-f7f5-44f8-9cb0-c63eb27d39c4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6a3ee91e-5508-4230-8602-d5e6519506b7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ff7c8b31-6f53-41d0-a98c-ab52d2a9019e">
    <cim:IdentifiedObject.name>L2_ST10-ST11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>ff7c8b31-6f53-41d0-a98c-ab52d2a9019e</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_68ff1db6-29ec-4e03-9a47-fd6810f27a0a">
    <cim:IdentifiedObject.name>L2_ST10-ST11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ff7c8b31-6f53-41d0-a98c-ab52d2a9019e" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>68ff1db6-29ec-4e03-9a47-fd6810f27a0a</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_58b32e8f-da76-46fc-b298-df6416449a3c">
    <cim:IdentifiedObject.name>L2_ST10-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3699e101-3564-4298-8654-8c1833bed65c" />
    <cim:IdentifiedObject.mRID>58b32e8f-da76-46fc-b298-df6416449a3c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fbcae9a3-f07f-4e91-bad9-b34b14fcfa23">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58b32e8f-da76-46fc-b298-df6416449a3c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fbcae9a3-f07f-4e91-bad9-b34b14fcfa23</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a7073418-ea3c-4ad3-b877-24f7551ac977">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58b32e8f-da76-46fc-b298-df6416449a3c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a7073418-ea3c-4ad3-b877-24f7551ac977</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_cfa91a42-68cd-4fe0-9eb3-12d642153f39">
    <cim:IdentifiedObject.name>L2_ST10-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ade088ca-4247-45f9-802b-420c967fc4d6" />
    <cim:IdentifiedObject.mRID>cfa91a42-68cd-4fe0-9eb3-12d642153f39</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_30efc775-3093-488c-8ce4-913c0d1a3615">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cfa91a42-68cd-4fe0-9eb3-12d642153f39" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>30efc775-3093-488c-8ce4-913c0d1a3615</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9f68d08f-8f86-43c6-9b9a-90f6f5c20141">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cfa91a42-68cd-4fe0-9eb3-12d642153f39" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9f68d08f-8f86-43c6-9b9a-90f6f5c20141</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_ddb2b234-25ae-43e1-8a46-8285fea9a6ee">
    <cim:IdentifiedObject.name>L3_ST9-ST10 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>ddb2b234-25ae-43e1-8a46-8285fea9a6ee</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_61a16c63-5938-47fc-8648-13275aae3140">
    <cim:IdentifiedObject.name>L3_ST9-ST10</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ddb2b234-25ae-43e1-8a46-8285fea9a6ee" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>61a16c63-5938-47fc-8648-13275aae3140</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7ad0bcc7-ea91-41b5-86aa-c1324c13abbc">
    <cim:IdentifiedObject.name>L3_ST9-ST10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a36c19a5-2ce3-42e4-a862-172be2b85849" />
    <cim:IdentifiedObject.mRID>7ad0bcc7-ea91-41b5-86aa-c1324c13abbc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_575863b2-78b8-47fe-a265-4bf7c87e6ade">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7ad0bcc7-ea91-41b5-86aa-c1324c13abbc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>575863b2-78b8-47fe-a265-4bf7c87e6ade</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_397fd25e-49aa-4f5d-9386-de9bd3f875c2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7ad0bcc7-ea91-41b5-86aa-c1324c13abbc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>397fd25e-49aa-4f5d-9386-de9bd3f875c2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4f47c640-c110-413c-88d4-c603e4588089">
    <cim:IdentifiedObject.name>L3_ST9-ST10</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_edb2707b-2049-4206-b5ac-7ee4e79b08e0" />
    <cim:IdentifiedObject.mRID>4f47c640-c110-413c-88d4-c603e4588089</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_77db30c9-b48b-44b2-8c5b-394ffc32090b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4f47c640-c110-413c-88d4-c603e4588089" />
