    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>77db30c9-b48b-44b2-8c5b-394ffc32090b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_10edf3b9-519b-47b9-9eca-f77d32a41c1d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4f47c640-c110-413c-88d4-c603e4588089" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>10edf3b9-519b-47b9-9eca-f77d32a41c1d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_d4a12294-a41e-4ed9-88e6-5e24eae2037b">
    <cim:IdentifiedObject.name>L2_ST14-ST34 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>d4a12294-a41e-4ed9-88e6-5e24eae2037b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_840bb6ae-8734-454d-b00e-00873fe3c412">
    <cim:IdentifiedObject.name>L2_ST14-ST34</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d4a12294-a41e-4ed9-88e6-5e24eae2037b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>840bb6ae-8734-454d-b00e-00873fe3c412</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0a59da68-57aa-49af-849b-25d0a2701320">
    <cim:IdentifiedObject.name>L2_ST14-ST34</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0a2bc151-2655-41a6-b346-654ec0588fbc" />
    <cim:IdentifiedObject.mRID>0a59da68-57aa-49af-849b-25d0a2701320</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_81e95c11-d966-44f9-8898-5411ca270b20">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a59da68-57aa-49af-849b-25d0a2701320" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>81e95c11-d966-44f9-8898-5411ca270b20</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_86c0616a-01ec-455d-912f-d60e51b15cb7">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0a59da68-57aa-49af-849b-25d0a2701320" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>86c0616a-01ec-455d-912f-d60e51b15cb7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_3bbbfb41-eb62-4775-92ff-1ffaf6672de9">
    <cim:IdentifiedObject.name>L2_ST14-ST34</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_75892a83-ed64-4373-b58a-1d75f142ec18" />
    <cim:IdentifiedObject.mRID>3bbbfb41-eb62-4775-92ff-1ffaf6672de9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3ef895eb-8035-4c0e-b9f8-c100f973b96f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3bbbfb41-eb62-4775-92ff-1ffaf6672de9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3ef895eb-8035-4c0e-b9f8-c100f973b96f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_10fbeb47-a1d6-4ee2-8bcb-710568774b8e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3bbbfb41-eb62-4775-92ff-1ffaf6672de9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>10fbeb47-a1d6-4ee2-8bcb-710568774b8e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_0a0d704c-50e8-4499-9cee-35c4fcf2f260">
    <cim:IdentifiedObject.name>L4_ST18-ST17 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>0a0d704c-50e8-4499-9cee-35c4fcf2f260</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_92d29b33-1d7f-4b36-bda0-e1ffa053bf06">
    <cim:IdentifiedObject.name>L4_ST18-ST17</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0a0d704c-50e8-4499-9cee-35c4fcf2f260" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>92d29b33-1d7f-4b36-bda0-e1ffa053bf06</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_0744b03c-7f36-4c5d-ba20-7537fbb16252">
    <cim:IdentifiedObject.name>L4_ST18-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0f8b705a-d02c-429d-a8f4-5f06aec578a1" />
    <cim:IdentifiedObject.mRID>0744b03c-7f36-4c5d-ba20-7537fbb16252</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_70d101c2-f3d7-4de8-bb33-1c674d47418e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0744b03c-7f36-4c5d-ba20-7537fbb16252" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>70d101c2-f3d7-4de8-bb33-1c674d47418e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_81a920dc-3c46-4ec8-85f4-b144492fdb25">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0744b03c-7f36-4c5d-ba20-7537fbb16252" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>81a920dc-3c46-4ec8-85f4-b144492fdb25</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f0cc4ed8-c2bf-458e-ac2a-d04c1d746454">
    <cim:IdentifiedObject.name>L4_ST18-ST17</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fa9f195c-9816-4b95-ac81-435dd5bf52d0" />
    <cim:IdentifiedObject.mRID>f0cc4ed8-c2bf-458e-ac2a-d04c1d746454</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_027ea974-ed45-416f-a6e1-c4b7845e3b97">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f0cc4ed8-c2bf-458e-ac2a-d04c1d746454" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>027ea974-ed45-416f-a6e1-c4b7845e3b97</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_741e3978-ee6d-4617-a2ac-265c416f44cd">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f0cc4ed8-c2bf-458e-ac2a-d04c1d746454" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>741e3978-ee6d-4617-a2ac-265c416f44cd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_c1a75785-debe-400a-ba0a-3570facf8e48">
    <cim:IdentifiedObject.name>L2_ST3-ST6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>c1a75785-debe-400a-ba0a-3570facf8e48</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ce123500-56ec-4101-b876-aff2e9abf5c3">
    <cim:IdentifiedObject.name>L2_ST3-ST6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c1a75785-debe-400a-ba0a-3570facf8e48" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ce123500-56ec-4101-b876-aff2e9abf5c3</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_933ffd12-be95-4547-843b-11248d4c8988">
    <cim:IdentifiedObject.name>L2_ST3-ST6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_028f8fc6-1613-4f12-8ed1-ce66396df10a" />
    <cim:IdentifiedObject.mRID>933ffd12-be95-4547-843b-11248d4c8988</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_49579253-6e8a-42ae-a2bf-61c14b3e2ed4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_933ffd12-be95-4547-843b-11248d4c8988" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>49579253-6e8a-42ae-a2bf-61c14b3e2ed4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_747189b0-9eef-404a-b50d-613ccd49aeb3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_933ffd12-be95-4547-843b-11248d4c8988" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>747189b0-9eef-404a-b50d-613ccd49aeb3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ae96ab58-0f22-4acb-afca-78718230cf57">
    <cim:IdentifiedObject.name>L2_ST3-ST6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6c11af0c-c333-43c9-a55d-f93ffe5b2bcc" />
    <cim:IdentifiedObject.mRID>ae96ab58-0f22-4acb-afca-78718230cf57</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f0e16526-28cf-4d02-aed8-67c650ec4c17">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae96ab58-0f22-4acb-afca-78718230cf57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f0e16526-28cf-4d02-aed8-67c650ec4c17</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eea861a2-c087-4391-98e4-6a680627269c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ae96ab58-0f22-4acb-afca-78718230cf57" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>eea861a2-c087-4391-98e4-6a680627269c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_84076bc2-d8b1-4175-b1b8-09df10e650f7">
    <cim:IdentifiedObject.name>L4_ST30-ST31 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>84076bc2-d8b1-4175-b1b8-09df10e650f7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e90ba1a6-2889-4ddd-bc6f-f2a86e63c522">
    <cim:IdentifiedObject.name>L4_ST30-ST31</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_84076bc2-d8b1-4175-b1b8-09df10e650f7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e90ba1a6-2889-4ddd-bc6f-f2a86e63c522</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d312e476-5a8e-49c4-a9b6-61f4cc1b19a2">
    <cim:IdentifiedObject.name>L4_ST30-ST31</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_24191c5e-b3e2-4a23-8b75-2b63b445fa45" />
    <cim:IdentifiedObject.mRID>d312e476-5a8e-49c4-a9b6-61f4cc1b19a2</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_80886585-759f-42e4-9315-a8ffb6e2b2b8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d312e476-5a8e-49c4-a9b6-61f4cc1b19a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>80886585-759f-42e4-9315-a8ffb6e2b2b8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9e9fc3a4-830f-4290-b0c3-3bf3851d6c95">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d312e476-5a8e-49c4-a9b6-61f4cc1b19a2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9e9fc3a4-830f-4290-b0c3-3bf3851d6c95</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_13c76c09-5859-4cfb-81be-8c6813455c74">
    <cim:IdentifiedObject.name>L4_ST30-ST31</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2026045a-3f1c-4d58-b4d0-8d0697aa827f" />
    <cim:IdentifiedObject.mRID>13c76c09-5859-4cfb-81be-8c6813455c74</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_65fe2cd0-2b7b-44a8-8f47-cbe59128813c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13c76c09-5859-4cfb-81be-8c6813455c74" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>65fe2cd0-2b7b-44a8-8f47-cbe59128813c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d0cf563d-fa51-4716-8f6d-c75707927174">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_13c76c09-5859-4cfb-81be-8c6813455c74" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d0cf563d-fa51-4716-8f6d-c75707927174</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e6b53c8d-12d8-49b9-9202-8fe1f057aa6d">
    <cim:IdentifiedObject.name>L1_ST27-ST26 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e6b53c8d-12d8-49b9-9202-8fe1f057aa6d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_409e3cb7-f24c-4abb-899a-9c83f685d114">
    <cim:IdentifiedObject.name>L1_ST27-ST26</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e6b53c8d-12d8-49b9-9202-8fe1f057aa6d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.05445</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.16335</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.2057</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.6171</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>409e3cb7-f24c-4abb-899a-9c83f685d114</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_4e3194b6-594e-4716-b844-48702e30226c">
    <cim:IdentifiedObject.name>L1_ST27-ST26</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c0bab7c3-a0a3-4691-b95b-73ead7d84e29" />
    <cim:IdentifiedObject.mRID>4e3194b6-594e-4716-b844-48702e30226c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f14e85cc-3dfb-4a89-b449-376e489822b1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e3194b6-594e-4716-b844-48702e30226c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f14e85cc-3dfb-4a89-b449-376e489822b1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_96689f2b-54fe-4e7b-a20a-3eea61ba42f2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4e3194b6-594e-4716-b844-48702e30226c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>96689f2b-54fe-4e7b-a20a-3eea61ba42f2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c06db960-5e9c-46da-9a65-771e7d85c04a">
    <cim:IdentifiedObject.name>L1_ST27-ST26</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_90bc6731-ace5-4290-a663-d2824c5cdb0f" />
    <cim:IdentifiedObject.mRID>c06db960-5e9c-46da-9a65-771e7d85c04a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b89ebe21-71d5-4c90-955a-2d6c7883b0bd">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c06db960-5e9c-46da-9a65-771e7d85c04a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b89ebe21-71d5-4c90-955a-2d6c7883b0bd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6094f0fa-95ee-41e4-aa72-d8c9f36f80a8">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c06db960-5e9c-46da-9a65-771e7d85c04a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6094f0fa-95ee-41e4-aa72-d8c9f36f80a8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_651c8852-2310-4b2b-af51-dc383d9a99ea">
    <cim:IdentifiedObject.name>L3_ST7-ST8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>651c8852-2310-4b2b-af51-dc383d9a99ea</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_cc663ad5-16a2-42d5-8cbb-7043d34825b8">
    <cim:IdentifiedObject.name>L3_ST7-ST8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_651c8852-2310-4b2b-af51-dc383d9a99ea" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>cc663ad5-16a2-42d5-8cbb-7043d34825b8</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_371484c6-712b-424a-bda4-9e6d54f63b02">
    <cim:IdentifiedObject.name>L3_ST7-ST8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0e1d3ac7-67f0-4b47-a297-5546b1f54875" />
    <cim:IdentifiedObject.mRID>371484c6-712b-424a-bda4-9e6d54f63b02</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6a6e8551-e18b-4dbf-aec1-c136f8cbcbd2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_371484c6-712b-424a-bda4-9e6d54f63b02" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6a6e8551-e18b-4dbf-aec1-c136f8cbcbd2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d9d08402-209a-4e0b-97eb-e13b0c525869">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_371484c6-712b-424a-bda4-9e6d54f63b02" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d9d08402-209a-4e0b-97eb-e13b0c525869</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_a3394c56-3a6a-4f70-85dc-0704a8ae014a">
    <cim:IdentifiedObject.name>L3_ST7-ST8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_abe5568d-65b4-43ad-a3c8-d5a5f8deba94" />
    <cim:IdentifiedObject.mRID>a3394c56-3a6a-4f70-85dc-0704a8ae014a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1f5232ef-c16c-4f70-adcb-c48e5ec3b1e1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a3394c56-3a6a-4f70-85dc-0704a8ae014a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1f5232ef-c16c-4f70-adcb-c48e5ec3b1e1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_9dc4b1a6-ad93-4300-be11-a6d0f1600552">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a3394c56-3a6a-4f70-85dc-0704a8ae014a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9dc4b1a6-ad93-4300-be11-a6d0f1600552</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_bc709ae4-f10c-4f63-8c17-a46b245079e7">
    <cim:IdentifiedObject.name>L1_ST1-ST4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>bc709ae4-f10c-4f63-8c17-a46b245079e7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f9afd596-8e07-433a-9256-0f12f71c1603">
    <cim:IdentifiedObject.name>L1_ST1-ST4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc709ae4-f10c-4f63-8c17-a46b245079e7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f9afd596-8e07-433a-9256-0f12f71c1603</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_ead882d3-a2d1-4cb2-9657-bf21d3db8cfd">
    <cim:IdentifiedObject.name>L1_ST1-ST4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_13b41eb5-0183-4470-b304-c208e3957fd8" />
    <cim:IdentifiedObject.mRID>ead882d3-a2d1-4cb2-9657-bf21d3db8cfd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5a68e326-a070-483b-9028-7b700ea962b7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ead882d3-a2d1-4cb2-9657-bf21d3db8cfd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5a68e326-a070-483b-9028-7b700ea962b7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_601cf561-8c35-4bb7-9170-3be0add61a5e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ead882d3-a2d1-4cb2-9657-bf21d3db8cfd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>601cf561-8c35-4bb7-9170-3be0add61a5e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_a5e0592f-cc27-40c9-a515-593242c56468">
    <cim:IdentifiedObject.name>L1_ST1-ST4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e3dabf2c-3deb-4e91-9763-bead57cfa860" />
    <cim:IdentifiedObject.mRID>a5e0592f-cc27-40c9-a515-593242c56468</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7b4a4a36-2ddc-4ec6-879c-94e5c86c66ba">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5e0592f-cc27-40c9-a515-593242c56468" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7b4a4a36-2ddc-4ec6-879c-94e5c86c66ba</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2fa74021-398b-4d74-b026-bf4e65b727d1">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5e0592f-cc27-40c9-a515-593242c56468" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2fa74021-398b-4d74-b026-bf4e65b727d1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_80de0e8a-10c2-4063-82cf-a5e1e50e5a2c">
    <cim:IdentifiedObject.name>L4_ST15-ST16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>80de0e8a-10c2-4063-82cf-a5e1e50e5a2c</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c74e2c04-c55f-46b5-839a-a38d09653d2a">
    <cim:IdentifiedObject.name>L4_ST15-ST16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_80de0e8a-10c2-4063-82cf-a5e1e50e5a2c" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c74e2c04-c55f-46b5-839a-a38d09653d2a</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_19c69945-0e45-4f2d-85d4-6c2cb88501cb">
    <cim:IdentifiedObject.name>L4_ST15-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d6adfc67-c4c3-449f-b78b-f415cc9c2f35" />
    <cim:IdentifiedObject.mRID>19c69945-0e45-4f2d-85d4-6c2cb88501cb</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6727cfbd-2398-4e68-94e7-edbab25f110e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19c69945-0e45-4f2d-85d4-6c2cb88501cb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6727cfbd-2398-4e68-94e7-edbab25f110e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7986d883-d5a0-40a3-a181-831d16727162">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19c69945-0e45-4f2d-85d4-6c2cb88501cb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7986d883-d5a0-40a3-a181-831d16727162</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_b57cc975-19b2-40e7-b394-a9ecb5c99e50">
    <cim:IdentifiedObject.name>L4_ST15-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c934ab88-a4f6-4bc3-88be-4c9bfccb9317" />
    <cim:IdentifiedObject.mRID>b57cc975-19b2-40e7-b394-a9ecb5c99e50</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a36388a5-f0a4-4739-b1b4-c1f92e90b4c5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b57cc975-19b2-40e7-b394-a9ecb5c99e50" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a36388a5-f0a4-4739-b1b4-c1f92e90b4c5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_3c2f0833-e4c5-48d1-ab62-98151fc6a4f9">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_b57cc975-19b2-40e7-b394-a9ecb5c99e50" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3c2f0833-e4c5-48d1-ab62-98151fc6a4f9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_a51c8f2a-7456-429c-ae13-bc54d97e04b7">
    <cim:IdentifiedObject.name>L2_ST4-ST5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>a51c8f2a-7456-429c-ae13-bc54d97e04b7</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ff86a9e9-808f-43d1-b441-eb6614c88db7">
    <cim:IdentifiedObject.name>L2_ST4-ST5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a51c8f2a-7456-429c-ae13-bc54d97e04b7" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.229675</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.689025</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>3.904975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>11.71492</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ff86a9e9-808f-43d1-b441-eb6614c88db7</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_42a64db0-0498-4249-aacb-924148d95e9f">
    <cim:IdentifiedObject.name>L2_ST4-ST5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_53fc8aeb-a38e-4043-82e6-d2c26025bcdb" />
    <cim:IdentifiedObject.mRID>42a64db0-0498-4249-aacb-924148d95e9f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_81f20c8d-4909-4dab-aa8c-1c35ad5eff42">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42a64db0-0498-4249-aacb-924148d95e9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>81f20c8d-4909-4dab-aa8c-1c35ad5eff42</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7077ee3c-99a0-4d0d-98d0-1bc451c7e432">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42a64db0-0498-4249-aacb-924148d95e9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7077ee3c-99a0-4d0d-98d0-1bc451c7e432</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_58af63a2-c136-4a12-9288-1d6b55508d69">
    <cim:IdentifiedObject.name>L2_ST4-ST5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_273a3268-f3a7-491e-953f-41d41a41dc36" />
    <cim:IdentifiedObject.mRID>58af63a2-c136-4a12-9288-1d6b55508d69</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b8ec1224-117f-438e-b5eb-65010d417eb1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58af63a2-c136-4a12-9288-1d6b55508d69" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b8ec1224-117f-438e-b5eb-65010d417eb1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_37e5597c-8ca7-4486-84fe-597039c1995a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58af63a2-c136-4a12-9288-1d6b55508d69" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>37e5597c-8ca7-4486-84fe-597039c1995a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_35254854-8813-45e9-9989-13dc9b22deb9">
    <cim:IdentifiedObject.name>L1_ST5-ST56 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>35254854-8813-45e9-9989-13dc9b22deb9</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_acb7d38e-ef2f-431a-bcef-232539693dc4">
    <cim:IdentifiedObject.name>L1_ST5-ST56</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_35254854-8813-45e9-9989-13dc9b22deb9" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.229675</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.689025</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>3.904975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>11.71492</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>acb7d38e-ef2f-431a-bcef-232539693dc4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_74dd437c-d6c5-4079-ac44-26d5e2d1ae9f">
    <cim:IdentifiedObject.name>L1_ST5-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d9160f14-8655-4b5d-832d-b6e176401a79" />
    <cim:IdentifiedObject.mRID>74dd437c-d6c5-4079-ac44-26d5e2d1ae9f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c12a8d55-c0e1-4d56-80d6-3d716c5056c1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_74dd437c-d6c5-4079-ac44-26d5e2d1ae9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c12a8d55-c0e1-4d56-80d6-3d716c5056c1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_943c4dc4-e4ff-4b3b-9b33-1ab1e55f6951">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_74dd437c-d6c5-4079-ac44-26d5e2d1ae9f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>943c4dc4-e4ff-4b3b-9b33-1ab1e55f6951</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1d50c868-9559-4c40-ae1a-b85568adb550">
    <cim:IdentifiedObject.name>L1_ST5-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e64610a8-6736-449e-b4ee-c090e9261315" />
    <cim:IdentifiedObject.mRID>1d50c868-9559-4c40-ae1a-b85568adb550</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_86d16d47-df16-4804-89d3-82cb8e7350ff">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1d50c868-9559-4c40-ae1a-b85568adb550" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>86d16d47-df16-4804-89d3-82cb8e7350ff</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ff5a696c-1393-4c90-84c6-e2fc9c403af6">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1d50c868-9559-4c40-ae1a-b85568adb550" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ff5a696c-1393-4c90-84c6-e2fc9c403af6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_910c5c51-9e3c-405e-b457-d8a8126ba233">
    <cim:IdentifiedObject.name>L5_ST31-ST32 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>910c5c51-9e3c-405e-b457-d8a8126ba233</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_a9edebec-edc1-44e4-9961-a5aae919ede7">
    <cim:IdentifiedObject.name>L5_ST31-ST32</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_910c5c51-9e3c-405e-b457-d8a8126ba233" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>a9edebec-edc1-44e4-9961-a5aae919ede7</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_9b56ee34-d4b8-47b0-9e8a-d9615da660bc">
    <cim:IdentifiedObject.name>L5_ST31-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7f55bd8c-5b40-4b09-8452-fec1f3cadda9" />
    <cim:IdentifiedObject.mRID>9b56ee34-d4b8-47b0-9e8a-d9615da660bc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f806726a-53d0-45bc-aa89-210aab403473">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9b56ee34-d4b8-47b0-9e8a-d9615da660bc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f806726a-53d0-45bc-aa89-210aab403473</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c25dee44-26ea-4bc6-b6b1-ef0f9679c006">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9b56ee34-d4b8-47b0-9e8a-d9615da660bc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c25dee44-26ea-4bc6-b6b1-ef0f9679c006</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_53b90e56-455f-42d6-965c-295afe3281a1">
    <cim:IdentifiedObject.name>L5_ST31-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_747d54e5-d8e0-4c71-a8a8-f1a9abf44378" />
    <cim:IdentifiedObject.mRID>53b90e56-455f-42d6-965c-295afe3281a1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1773394d-d958-41c3-90a3-8c7576b22842">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53b90e56-455f-42d6-965c-295afe3281a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1773394d-d958-41c3-90a3-8c7576b22842</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_aa6e3c9f-2433-4b91-8910-90d8ed27c2fe">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53b90e56-455f-42d6-965c-295afe3281a1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aa6e3c9f-2433-4b91-8910-90d8ed27c2fe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_fb2b26fd-b31e-459d-866c-156a8115901d">
    <cim:IdentifiedObject.name>L4_ST9-ST12 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>fb2b26fd-b31e-459d-866c-156a8115901d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_81345924-7369-431a-aefb-35f14ad8c0c6">
    <cim:IdentifiedObject.name>L4_ST9-ST12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fb2b26fd-b31e-459d-866c-156a8115901d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>81345924-7369-431a-aefb-35f14ad8c0c6</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_e1658759-9399-45f9-b722-3d59fbfbcdb6">
    <cim:IdentifiedObject.name>L4_ST9-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2de81425-a75f-4b91-9963-4419d3da7eba" />
    <cim:IdentifiedObject.mRID>e1658759-9399-45f9-b722-3d59fbfbcdb6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1b7fb9ff-fc9c-43a9-b97c-26513430c1f8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e1658759-9399-45f9-b722-3d59fbfbcdb6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1b7fb9ff-fc9c-43a9-b97c-26513430c1f8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f75142e4-f5c9-440d-a601-ad75d3a41c04">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e1658759-9399-45f9-b722-3d59fbfbcdb6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f75142e4-f5c9-440d-a601-ad75d3a41c04</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c053a419-e999-4db1-80ff-2be87ef94232">
    <cim:IdentifiedObject.name>L4_ST9-ST12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c025c2ec-2633-4c73-b9b9-fff2e8e0e5a7" />
    <cim:IdentifiedObject.mRID>c053a419-e999-4db1-80ff-2be87ef94232</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7478df4a-2433-4d87-9ba6-8f19fea11300">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c053a419-e999-4db1-80ff-2be87ef94232" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7478df4a-2433-4d87-9ba6-8f19fea11300</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6394ff67-beb0-479b-9e18-4ee5b78d1f86">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c053a419-e999-4db1-80ff-2be87ef94232" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6394ff67-beb0-479b-9e18-4ee5b78d1f86</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_f1c68f2f-93fa-4448-8345-776e97cca45a">
    <cim:IdentifiedObject.name>L1_ST6-ST21 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>f1c68f2f-93fa-4448-8345-776e97cca45a</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_4bc85579-c7e8-4a75-b834-95fbe9549acf">
    <cim:IdentifiedObject.name>L1_ST6-ST21</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f1c68f2f-93fa-4448-8345-776e97cca45a" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>4bc85579-c7e8-4a75-b834-95fbe9549acf</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_64317dbb-54b0-41cb-bdbb-da7a9e95b228">
    <cim:IdentifiedObject.name>L1_ST6-ST21</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_786949bf-05da-4d8b-ac68-8da4a95387f6" />
    <cim:IdentifiedObject.mRID>64317dbb-54b0-41cb-bdbb-da7a9e95b228</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_76dd52d2-97d6-4af2-b4e9-2158d75fd1fe">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64317dbb-54b0-41cb-bdbb-da7a9e95b228" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>76dd52d2-97d6-4af2-b4e9-2158d75fd1fe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4d442fb0-1862-4c2d-ad69-b5fbf74f9f76">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_64317dbb-54b0-41cb-bdbb-da7a9e95b228" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4d442fb0-1862-4c2d-ad69-b5fbf74f9f76</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1f42415d-a8db-418a-a9dd-801339ce84fc">
    <cim:IdentifiedObject.name>L1_ST6-ST21</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fce00601-33aa-4ecb-909b-53a64ded40e1" />
    <cim:IdentifiedObject.mRID>1f42415d-a8db-418a-a9dd-801339ce84fc</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_375aaed1-7d6c-47a6-83bd-bf5fab555b7b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1f42415d-a8db-418a-a9dd-801339ce84fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>375aaed1-7d6c-47a6-83bd-bf5fab555b7b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_bfd4c937-40fb-47bf-bd16-32b1d3329278">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1f42415d-a8db-418a-a9dd-801339ce84fc" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bfd4c937-40fb-47bf-bd16-32b1d3329278</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_2ddae08b-e801-42cd-bef8-5fad347d5fad">
    <cim:IdentifiedObject.name>L2_ST5-ST9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>2ddae08b-e801-42cd-bef8-5fad347d5fad</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_e34994fb-d12c-408a-a016-b2148c6d28e3">
    <cim:IdentifiedObject.name>L2_ST5-ST9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2ddae08b-e801-42cd-bef8-5fad347d5fad" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>e34994fb-d12c-408a-a016-b2148c6d28e3</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_af3d9ca4-1680-4f72-94f8-2144f09bb7a6">
    <cim:IdentifiedObject.name>L2_ST5-ST9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_37d67e51-6b77-4717-8bcf-2e6512b3af19" />
    <cim:IdentifiedObject.mRID>af3d9ca4-1680-4f72-94f8-2144f09bb7a6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_56081bcf-618c-4154-9d13-a46dc05599cb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_af3d9ca4-1680-4f72-94f8-2144f09bb7a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>56081bcf-618c-4154-9d13-a46dc05599cb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_921d7d57-f3fa-4769-8e99-dbf408f58908">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_af3d9ca4-1680-4f72-94f8-2144f09bb7a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>921d7d57-f3fa-4769-8e99-dbf408f58908</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_61fd94dd-7b9d-4ef4-916a-14847b011589">
    <cim:IdentifiedObject.name>L2_ST5-ST9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_56906eaa-e7c0-419e-8153-545727fbf2a6" />
    <cim:IdentifiedObject.mRID>61fd94dd-7b9d-4ef4-916a-14847b011589</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9756faff-fc58-47e4-a60b-5c946a214476">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_61fd94dd-7b9d-4ef4-916a-14847b011589" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9756faff-fc58-47e4-a60b-5c946a214476</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_05a1c445-d27d-4dd0-a593-d511560a5663">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_61fd94dd-7b9d-4ef4-916a-14847b011589" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>05a1c445-d27d-4dd0-a593-d511560a5663</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_cb7f9bf6-8291-4766-ac2a-05bde6fbf5bb">
    <cim:IdentifiedObject.name>L2_ST1-ST2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>cb7f9bf6-8291-4766-ac2a-05bde6fbf5bb</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5b576d07-99a4-4ca0-bdb6-5407c80ace2c">
    <cim:IdentifiedObject.name>L2_ST1-ST2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cb7f9bf6-8291-4766-ac2a-05bde6fbf5bb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5b576d07-99a4-4ca0-bdb6-5407c80ace2c</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7973a5b7-3c11-4c24-a32d-790103394606">
    <cim:IdentifiedObject.name>L2_ST1-ST2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_029f4b38-49ac-4a18-86a2-60408ed09072" />
    <cim:IdentifiedObject.mRID>7973a5b7-3c11-4c24-a32d-790103394606</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d43b8da6-0c9d-4775-8a4c-68fd9223efd9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7973a5b7-3c11-4c24-a32d-790103394606" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d43b8da6-0c9d-4775-8a4c-68fd9223efd9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_79b8b861-c7dd-4d82-9af2-fccab773cb81">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7973a5b7-3c11-4c24-a32d-790103394606" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>79b8b861-c7dd-4d82-9af2-fccab773cb81</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_be332a93-0f8f-420e-bf08-6519fa51c60d">
    <cim:IdentifiedObject.name>L2_ST1-ST2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0629193c-53c4-4af1-892e-5893c1d11963" />
    <cim:IdentifiedObject.mRID>be332a93-0f8f-420e-bf08-6519fa51c60d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1f81287a-4d30-44ef-8c1d-222f0025d349">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be332a93-0f8f-420e-bf08-6519fa51c60d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1f81287a-4d30-44ef-8c1d-222f0025d349</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f3fb69b4-3e32-44cb-a509-fc22c5e3e7cf">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_be332a93-0f8f-420e-bf08-6519fa51c60d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f3fb69b4-3e32-44cb-a509-fc22c5e3e7cf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_8a738027-5d01-4b3e-81c8-bb967bc074e1">
    <cim:IdentifiedObject.name>L2_ST21-ST22 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>8a738027-5d01-4b3e-81c8-bb967bc074e1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_8122c574-0501-483c-9cf4-1a8e74325a7c">
    <cim:IdentifiedObject.name>L2_ST21-ST22</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8a738027-5d01-4b3e-81c8-bb967bc074e1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>8122c574-0501-483c-9cf4-1a8e74325a7c</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_5d1777a3-337f-43b1-9c5e-dee1bd34c835">
    <cim:IdentifiedObject.name>L2_ST21-ST22</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_fcae2da5-c8be-4538-988c-9f818733ef7d" />
    <cim:IdentifiedObject.mRID>5d1777a3-337f-43b1-9c5e-dee1bd34c835</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6c432304-5cdd-4af6-8506-0a4c7ef24bc8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d1777a3-337f-43b1-9c5e-dee1bd34c835" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6c432304-5cdd-4af6-8506-0a4c7ef24bc8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_28a110c0-0fc0-4124-aff6-36e518e44f78">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d1777a3-337f-43b1-9c5e-dee1bd34c835" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>28a110c0-0fc0-4124-aff6-36e518e44f78</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c896a0ad-75f0-40bd-a352-f0edb6fa0825">
    <cim:IdentifiedObject.name>L2_ST21-ST22</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5d68d28b-839d-4cc7-85d7-a1903be1de82" />
    <cim:IdentifiedObject.mRID>c896a0ad-75f0-40bd-a352-f0edb6fa0825</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_edf4a3ec-cc23-4861-9596-af9337b13ac7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c896a0ad-75f0-40bd-a352-f0edb6fa0825" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>edf4a3ec-cc23-4861-9596-af9337b13ac7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ccef4376-6b14-4841-88ad-ae3d18b34642">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c896a0ad-75f0-40bd-a352-f0edb6fa0825" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ccef4376-6b14-4841-88ad-ae3d18b34642</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_9b237690-d340-47a7-958f-5d7110c53a6f">
    <cim:IdentifiedObject.name>L1_ST28-ST29 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>9b237690-d340-47a7-958f-5d7110c53a6f</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ed362cb5-c16b-47cc-9a3e-d994b504d5a8">
    <cim:IdentifiedObject.name>L1_ST28-ST29</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9b237690-d340-47a7-958f-5d7110c53a6f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ed362cb5-c16b-47cc-9a3e-d994b504d5a8</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3a428c70-68f4-4299-92b5-b0e30aa4f1be">
    <cim:IdentifiedObject.name>L1_ST28-ST29</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3dd8118e-d46d-4e3a-95ad-74fc5391176b" />
    <cim:IdentifiedObject.mRID>3a428c70-68f4-4299-92b5-b0e30aa4f1be</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_dda9d4f8-6fcb-4bab-9ba7-3bac9d583d1b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a428c70-68f4-4299-92b5-b0e30aa4f1be" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dda9d4f8-6fcb-4bab-9ba7-3bac9d583d1b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_daefd81a-c484-4976-b75c-062d75ad659b">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3a428c70-68f4-4299-92b5-b0e30aa4f1be" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>daefd81a-c484-4976-b75c-062d75ad659b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_68ebc08c-3df7-4af8-9620-4a48251a5399">
    <cim:IdentifiedObject.name>L1_ST28-ST29</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7bf28007-6e0c-44cc-80b6-f31d0416f23b" />
    <cim:IdentifiedObject.mRID>68ebc08c-3df7-4af8-9620-4a48251a5399</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0cfd4aa4-c8c5-4c20-a774-c67d17c87017">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_68ebc08c-3df7-4af8-9620-4a48251a5399" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0cfd4aa4-c8c5-4c20-a774-c67d17c87017</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e0016355-0022-446f-83f2-a9707e840dc9">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_68ebc08c-3df7-4af8-9620-4a48251a5399" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e0016355-0022-446f-83f2-a9707e840dc9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_971f75a6-27b5-4d8e-abaf-1cbbeb1f1745">
    <cim:IdentifiedObject.name>L3_ST5-ST7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>971f75a6-27b5-4d8e-abaf-1cbbeb1f1745</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c8cdfc99-55e9-413b-8c5b-6904d8ced67d">
    <cim:IdentifiedObject.name>L3_ST5-ST7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_971f75a6-27b5-4d8e-abaf-1cbbeb1f1745" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c8cdfc99-55e9-413b-8c5b-6904d8ced67d</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_957148d9-3cd4-4117-a7c4-20743826c83b">
    <cim:IdentifiedObject.name>L3_ST5-ST7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_160da4fd-94b1-4a26-89ac-18f311be358d" />
    <cim:IdentifiedObject.mRID>957148d9-3cd4-4117-a7c4-20743826c83b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5c31e6a4-0990-4ff9-889c-fa45e55e00fa">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_957148d9-3cd4-4117-a7c4-20743826c83b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>525</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5c31e6a4-0990-4ff9-889c-fa45e55e00fa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c46bc3d5-9cc4-453c-a882-e4e3fe4f491e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_957148d9-3cd4-4117-a7c4-20743826c83b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c46bc3d5-9cc4-453c-a882-e4e3fe4f491e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d309cfcf-77ae-4f00-b1be-c8ad8becedca">
    <cim:IdentifiedObject.name>L3_ST5-ST7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5a4d7ed5-6467-4a1c-9e13-5488b4652cfd" />
    <cim:IdentifiedObject.mRID>d309cfcf-77ae-4f00-b1be-c8ad8becedca</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_658b78fb-4fd2-45fd-91ba-db4d6f269adb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d309cfcf-77ae-4f00-b1be-c8ad8becedca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>525</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>658b78fb-4fd2-45fd-91ba-db4d6f269adb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_5fc0c1b3-b326-403d-b741-bdf8662daa0f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d309cfcf-77ae-4f00-b1be-c8ad8becedca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5fc0c1b3-b326-403d-b741-bdf8662daa0f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_b5213e8b-a918-4a71-b2aa-db3c8610feb8">
    <cim:IdentifiedObject.name>L4_ST25-ST24 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>b5213e8b-a918-4a71-b2aa-db3c8610feb8</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_f9359686-3f5f-45e1-8122-0c677d0e366b">
    <cim:IdentifiedObject.name>L4_ST25-ST24</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b5213e8b-a918-4a71-b2aa-db3c8610feb8" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>f9359686-3f5f-45e1-8122-0c677d0e366b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2b0958c4-c279-4c88-89c0-deaffd5df7c6">
    <cim:IdentifiedObject.name>L4_ST25-ST24</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ad6cfd66-eefa-4ff6-b271-405710752fe7" />
    <cim:IdentifiedObject.mRID>2b0958c4-c279-4c88-89c0-deaffd5df7c6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2addaf1e-cbe0-4efd-84e0-2cb0c337ac26">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2b0958c4-c279-4c88-89c0-deaffd5df7c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2addaf1e-cbe0-4efd-84e0-2cb0c337ac26</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_19387200-ad05-416c-9f64-fa9ef32b07df">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2b0958c4-c279-4c88-89c0-deaffd5df7c6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>19387200-ad05-416c-9f64-fa9ef32b07df</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d8feabde-2b9f-452f-ada4-0d2cc5e58c67">
    <cim:IdentifiedObject.name>L4_ST25-ST24</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a1985b97-b2c0-42b6-844d-4c2aab2af48f" />
    <cim:IdentifiedObject.mRID>d8feabde-2b9f-452f-ada4-0d2cc5e58c67</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8fc1d464-e2ca-4785-b7f9-d71a9821534c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d8feabde-2b9f-452f-ada4-0d2cc5e58c67" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8fc1d464-e2ca-4785-b7f9-d71a9821534c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_803da5fa-7bdb-4cd7-b7fb-194303fd0c07">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d8feabde-2b9f-452f-ada4-0d2cc5e58c67" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>803da5fa-7bdb-4cd7-b7fb-194303fd0c07</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e8835e11-2013-431f-9376-987cadc7a625">
    <cim:IdentifiedObject.name>L6_ST12-ST14 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>e8835e11-2013-431f-9376-987cadc7a625</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_21a24799-d0f7-467e-9676-1a523633bf13">
    <cim:IdentifiedObject.name>L6_ST12-ST14</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e8835e11-2013-431f-9376-987cadc7a625" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>21a24799-d0f7-467e-9676-1a523633bf13</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_d7a8910a-6d1c-4002-81ad-a0bc6a43777a">
    <cim:IdentifiedObject.name>L6_ST12-ST14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0df5ef27-8645-4048-b6d5-2e27369d5ae7" />
    <cim:IdentifiedObject.mRID>d7a8910a-6d1c-4002-81ad-a0bc6a43777a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_135115db-168e-456c-a478-d042eb2c3c8a">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d7a8910a-6d1c-4002-81ad-a0bc6a43777a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>135115db-168e-456c-a478-d042eb2c3c8a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7576feb1-dc07-4409-aed6-0d1ca0a341f3">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d7a8910a-6d1c-4002-81ad-a0bc6a43777a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7576feb1-dc07-4409-aed6-0d1ca0a341f3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f30207aa-3ae8-41fb-9e4f-b610b6666c71">
    <cim:IdentifiedObject.name>L6_ST12-ST14</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_86cb1297-5cbb-4d3d-a7db-5c95b161fe8f" />
    <cim:IdentifiedObject.mRID>f30207aa-3ae8-41fb-9e4f-b610b6666c71</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_59e85d09-2014-4f1b-bd88-abef8b9123b2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f30207aa-3ae8-41fb-9e4f-b610b6666c71" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>59e85d09-2014-4f1b-bd88-abef8b9123b2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_ba1dda9d-dc49-46fb-9228-6cf82014e94d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f30207aa-3ae8-41fb-9e4f-b610b6666c71" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ba1dda9d-dc49-46fb-9228-6cf82014e94d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_462cfc08-cfef-4f6c-9e90-663ebbcc76bc">
    <cim:IdentifiedObject.name>L3_ST11-ST15 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>462cfc08-cfef-4f6c-9e90-663ebbcc76bc</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_96a5fd18-e4cc-4a64-b146-46b1d4c1a909">
    <cim:IdentifiedObject.name>L3_ST11-ST15</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_462cfc08-cfef-4f6c-9e90-663ebbcc76bc" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>96a5fd18-e4cc-4a64-b146-46b1d4c1a909</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_f99814b0-21a7-4a91-8a3a-edecbeab57aa">
    <cim:IdentifiedObject.name>L3_ST11-ST15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a8f1edd8-e31d-4488-b139-4ba7d5eb9cec" />
    <cim:IdentifiedObject.mRID>f99814b0-21a7-4a91-8a3a-edecbeab57aa</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_55c729b7-c794-4b0b-9e93-44d2d4b42b84">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f99814b0-21a7-4a91-8a3a-edecbeab57aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>55c729b7-c794-4b0b-9e93-44d2d4b42b84</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_57f01697-4db6-4063-8770-eef7143e0810">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f99814b0-21a7-4a91-8a3a-edecbeab57aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>57f01697-4db6-4063-8770-eef7143e0810</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_794e7499-34a5-414f-b1e8-674e1b2a72a6">
    <cim:IdentifiedObject.name>L3_ST11-ST15</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8e7c7bf6-e3c7-4091-93c5-83cf5fb95b1c" />
    <cim:IdentifiedObject.mRID>794e7499-34a5-414f-b1e8-674e1b2a72a6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_508cf177-ccd4-4095-b2d2-003126265a18">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_794e7499-34a5-414f-b1e8-674e1b2a72a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>508cf177-ccd4-4095-b2d2-003126265a18</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7d44fa80-bccf-4188-bf37-6febca9184dd">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_794e7499-34a5-414f-b1e8-674e1b2a72a6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7d44fa80-bccf-4188-bf37-6febca9184dd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4666c97a-dffc-45a0-b5e6-77731d6ece08">
    <cim:IdentifiedObject.name>L3_ST29-ST30 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>4666c97a-dffc-45a0-b5e6-77731d6ece08</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_ebe26128-0b1e-409c-841f-0c1bd4829039">
    <cim:IdentifiedObject.name>L3_ST29-ST30</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4666c97a-dffc-45a0-b5e6-77731d6ece08" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>ebe26128-0b1e-409c-841f-0c1bd4829039</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_796b50da-07f7-401b-bafe-49f08e3c8605">
    <cim:IdentifiedObject.name>L3_ST29-ST30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d636ee20-4e75-40db-9cea-b66ea2dd940b" />
    <cim:IdentifiedObject.mRID>796b50da-07f7-401b-bafe-49f08e3c8605</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_be25b15d-7d77-44df-b5e1-d6d1e2946cdb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_796b50da-07f7-401b-bafe-49f08e3c8605" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>be25b15d-7d77-44df-b5e1-d6d1e2946cdb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_24fc70c4-b35d-4f1f-9d67-a2b86527d90e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_796b50da-07f7-401b-bafe-49f08e3c8605" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>24fc70c4-b35d-4f1f-9d67-a2b86527d90e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_fd1e831a-0b58-4198-800c-9f90a5cae479">
    <cim:IdentifiedObject.name>L3_ST29-ST30</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0575f653-d224-47d0-90ac-d49b18cae0c0" />
    <cim:IdentifiedObject.mRID>fd1e831a-0b58-4198-800c-9f90a5cae479</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1f02413c-5f5e-4d56-a3a1-c98290032b68">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd1e831a-0b58-4198-800c-9f90a5cae479" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1f02413c-5f5e-4d56-a3a1-c98290032b68</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_eb45a7ba-8a7d-4bef-ab9e-ad8ae3137fdb">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd1e831a-0b58-4198-800c-9f90a5cae479" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>eb45a7ba-8a7d-4bef-ab9e-ad8ae3137fdb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_c463adbb-f278-464e-ab8e-fd74feff3c3f">
    <cim:IdentifiedObject.name>L1_ST2-ST3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>c463adbb-f278-464e-ab8e-fd74feff3c3f</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_baa1e091-7c9f-469c-ab5b-33ebbe376600">
    <cim:IdentifiedObject.name>L1_ST2-ST3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c463adbb-f278-464e-ab8e-fd74feff3c3f" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000536</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.3551</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>1.0653</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.5373</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.6119</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>baa1e091-7c9f-469c-ab5b-33ebbe376600</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_918c4a25-b14b-4164-aa05-d271631c6a14">
    <cim:IdentifiedObject.name>L1_ST2-ST3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e14ddb2d-2f3d-40b3-a4f3-ffef269d7cef" />
    <cim:IdentifiedObject.mRID>918c4a25-b14b-4164-aa05-d271631c6a14</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_15d9ff1e-1ce9-4c35-89d0-cbbdb1ac0b85">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_918c4a25-b14b-4164-aa05-d271631c6a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>15d9ff1e-1ce9-4c35-89d0-cbbdb1ac0b85</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_21cdfc8a-c68f-410d-979d-0bbd8d194b1d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_918c4a25-b14b-4164-aa05-d271631c6a14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>21cdfc8a-c68f-410d-979d-0bbd8d194b1d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4">
    <cim:IdentifiedObject.name>L1_ST2-ST3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0eee5cc0-5d97-4f1b-9877-bedad54bb0ee" />
    <cim:IdentifiedObject.mRID>c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2ee056e6-4b20-414b-80ba-4138407f0cc4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2ee056e6-4b20-414b-80ba-4138407f0cc4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_60206732-533f-4614-b0eb-1aa7136a41cc">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c959df78-a3c0-460f-a0a4-2c7bfbbc0bd4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>60206732-533f-4614-b0eb-1aa7136a41cc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_396cd556-6ffe-414e-ad9d-99e7fe7b3663">
    <cim:IdentifiedObject.name>L3_ST26-ST25 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>396cd556-6ffe-414e-ad9d-99e7fe7b3663</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_2ca00f1a-d839-4b72-b754-eb666f063ff4">
    <cim:IdentifiedObject.name>L3_ST26-ST25</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_396cd556-6ffe-414e-ad9d-99e7fe7b3663" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>2ca00f1a-d839-4b72-b754-eb666f063ff4</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2da6fcd3-8418-4b22-b04a-8916dc3c704d">
    <cim:IdentifiedObject.name>L3_ST26-ST25</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b996af60-39c2-41a7-9e9a-22501326de0f" />
    <cim:IdentifiedObject.mRID>2da6fcd3-8418-4b22-b04a-8916dc3c704d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0315855f-14d1-45ad-9c39-2d0258560051">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2da6fcd3-8418-4b22-b04a-8916dc3c704d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0315855f-14d1-45ad-9c39-2d0258560051</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2d27eed0-3501-42ba-8ef3-2dbbd80c14cf">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2da6fcd3-8418-4b22-b04a-8916dc3c704d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2d27eed0-3501-42ba-8ef3-2dbbd80c14cf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3">
    <cim:IdentifiedObject.name>L3_ST26-ST25</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2ffd8235-8595-474c-af1f-98c31ba7191a" />
    <cim:IdentifiedObject.mRID>cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9c0730bf-97ae-4ab3-8941-07cfd019f1bf">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9c0730bf-97ae-4ab3-8941-07cfd019f1bf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_88d0ac88-cd12-431c-9d6d-e94a951511a6">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_cc2fefec-cea9-4b76-a2a6-9b94ed73c5d3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>88d0ac88-cd12-431c-9d6d-e94a951511a6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4f5e7034-312e-4846-b5c3-85ccd4ba691b">
    <cim:IdentifiedObject.name>L1_ST5-ST11 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>4f5e7034-312e-4846-b5c3-85ccd4ba691b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5db4c69e-6da5-416e-920a-04910c408848">
    <cim:IdentifiedObject.name>L1_ST5-ST11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4f5e7034-312e-4846-b5c3-85ccd4ba691b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001041322</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.2904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.8712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.97405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>2.92215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5db4c69e-6da5-416e-920a-04910c408848</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_fdd2ead7-8f97-45b4-84bf-4b32d003d7fd">
    <cim:IdentifiedObject.name>L1_ST5-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e11804da-eb2f-4b2a-939a-de8bcbf42df6" />
    <cim:IdentifiedObject.mRID>fdd2ead7-8f97-45b4-84bf-4b32d003d7fd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_102ef35d-e585-4aa8-88e8-00f255968534">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fdd2ead7-8f97-45b4-84bf-4b32d003d7fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>102ef35d-e585-4aa8-88e8-00f255968534</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8ff9f80b-56f6-457f-bc72-9a1ce4fac7ed">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fdd2ead7-8f97-45b4-84bf-4b32d003d7fd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8ff9f80b-56f6-457f-bc72-9a1ce4fac7ed</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_035722ef-2d2a-4809-bc7f-a1d4fd0ce99a">
    <cim:IdentifiedObject.name>L1_ST5-ST11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_17e56807-7504-4f1b-be68-231eca851670" />
    <cim:IdentifiedObject.mRID>035722ef-2d2a-4809-bc7f-a1d4fd0ce99a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_37277cb9-2532-403f-86bf-a8f46c338b6e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_035722ef-2d2a-4809-bc7f-a1d4fd0ce99a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>37277cb9-2532-403f-86bf-a8f46c338b6e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7bcebc5b-64cf-482b-984d-ae6514fbe7be">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_035722ef-2d2a-4809-bc7f-a1d4fd0ce99a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7bcebc5b-64cf-482b-984d-ae6514fbe7be</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_40234320-1071-4945-9e72-e75a09bf1d39">
    <cim:IdentifiedObject.name>L3_ST6-ST56 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_e245f4a9-c432-4e71-afb6-b71306a42c61" />
    <cim:IdentifiedObject.mRID>40234320-1071-4945-9e72-e75a09bf1d39</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_18d5cc2d-20f6-4f20-93cc-9e97fefc3597">
    <cim:IdentifiedObject.name>L3_ST6-ST56</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40234320-1071-4945-9e72-e75a09bf1d39" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>8E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.229675</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>3.689025</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>3.904975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>11.71492</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>18d5cc2d-20f6-4f20-93cc-9e97fefc3597</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_5d42e345-5ac6-4eba-bc94-32166c7e7e61">
    <cim:IdentifiedObject.name>L3_ST6-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e2c34a15-5550-425a-b56f-d2b48069721c" />
    <cim:IdentifiedObject.mRID>5d42e345-5ac6-4eba-bc94-32166c7e7e61</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3eebf87b-2fb9-4c8b-9222-2624476948c9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d42e345-5ac6-4eba-bc94-32166c7e7e61" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3eebf87b-2fb9-4c8b-9222-2624476948c9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_2c609472-8759-4414-9cce-381623967a70">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d42e345-5ac6-4eba-bc94-32166c7e7e61" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2c609472-8759-4414-9cce-381623967a70</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_82befa49-f795-4505-8aae-1f179c96b8c3">
    <cim:IdentifiedObject.name>L3_ST6-ST56</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_564ecf37-ee52-46ab-83d5-168c23994d2e" />
    <cim:IdentifiedObject.mRID>82befa49-f795-4505-8aae-1f179c96b8c3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0d807bfb-7a74-4149-bf74-7c060629a2f9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82befa49-f795-4505-8aae-1f179c96b8c3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0d807bfb-7a74-4149-bf74-7c060629a2f9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_4a0911c9-ad66-40e7-93bb-dd679e0af7e6">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_82befa49-f795-4505-8aae-1f179c96b8c3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4a0911c9-ad66-40e7-93bb-dd679e0af7e6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_4a692d85-3340-480c-b0de-f7dbc297b91b">
    <cim:IdentifiedObject.name>L1_ST34-ST16 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>4a692d85-3340-480c-b0de-f7dbc297b91b</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_fc724d3d-846d-4db7-92e8-08f5b29f5355">
    <cim:IdentifiedObject.name>L1_ST34-ST16</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a692d85-3340-480c-b0de-f7dbc297b91b" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>fc724d3d-846d-4db7-92e8-08f5b29f5355</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_dcd8399e-a113-4e01-b01a-cc5b683e3991">
    <cim:IdentifiedObject.name>L1_ST34-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3bf99a2e-b79b-4242-9794-f0d5e7bba37b" />
    <cim:IdentifiedObject.mRID>dcd8399e-a113-4e01-b01a-cc5b683e3991</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ed1af81d-dd46-4ae8-ab17-57c661e09533">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dcd8399e-a113-4e01-b01a-cc5b683e3991" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ed1af81d-dd46-4ae8-ab17-57c661e09533</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f68e6f9a-df00-41bc-8217-f2861ef8dc00">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_dcd8399e-a113-4e01-b01a-cc5b683e3991" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f68e6f9a-df00-41bc-8217-f2861ef8dc00</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_671a0cf4-b897-4b86-8084-0c68b198816d">
    <cim:IdentifiedObject.name>L1_ST34-ST16</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2919e580-5167-43d8-b6b0-12e1945e0b18" />
    <cim:IdentifiedObject.mRID>671a0cf4-b897-4b86-8084-0c68b198816d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8467437c-b249-4d87-bbc4-408de2c34d0b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_671a0cf4-b897-4b86-8084-0c68b198816d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8467437c-b249-4d87-bbc4-408de2c34d0b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_759f1363-ba43-4d5e-8e46-490ffc6fde75">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_671a0cf4-b897-4b86-8084-0c68b198816d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>759f1363-ba43-4d5e-8e46-490ffc6fde75</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_f1322ca8-8628-4f31-8ad5-6d65fa7d65b1">
    <cim:IdentifiedObject.name>RL4 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>f1322ca8-8628-4f31-8ad5-6d65fa7d65b1</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_d3ee04cf-e36c-48fd-8048-e40a963625b2">
    <cim:IdentifiedObject.name>RL4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f1322ca8-8628-4f31-8ad5-6d65fa7d65b1" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.876543E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>13.51931</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>40.55791</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>d3ee04cf-e36c-48fd-8048-e40a963625b2</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_160ce19a-283c-4e6c-b750-a223b6d53838">
    <cim:IdentifiedObject.name>RL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_61a96e47-1a12-4dc0-b1ca-8c5c789aee5c" />
    <cim:IdentifiedObject.mRID>160ce19a-283c-4e6c-b750-a223b6d53838</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_841a62a2-65af-4093-908e-64486c0af8e1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_160ce19a-283c-4e6c-b750-a223b6d53838" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>841a62a2-65af-4093-908e-64486c0af8e1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a60b1ac2-a846-4193-bbf6-0d398a576e16">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_160ce19a-283c-4e6c-b750-a223b6d53838" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a60b1ac2-a846-4193-bbf6-0d398a576e16</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1258d59e-01f2-4ee3-beb2-fa40e4f7fb08">
    <cim:IdentifiedObject.name>RL4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_744e9b82-cb77-49bb-beca-2802f7d1d4aa" />
    <cim:IdentifiedObject.mRID>1258d59e-01f2-4ee3-beb2-fa40e4f7fb08</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f1fab3c7-6665-4d22-8f8a-1cab533156db">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1258d59e-01f2-4ee3-beb2-fa40e4f7fb08" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f1fab3c7-6665-4d22-8f8a-1cab533156db</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_d99c6e98-2617-4d20-bd71-cc92f7280517">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1258d59e-01f2-4ee3-beb2-fa40e4f7fb08" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d99c6e98-2617-4d20-bd71-cc92f7280517</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_615eeefb-219a-410a-8a62-4405ea04ab7d">
    <cim:IdentifiedObject.name>RL5 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>615eeefb-219a-410a-8a62-4405ea04ab7d</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_75ed9ad2-4ff8-4a41-b664-f4064378c1cb">
    <cim:IdentifiedObject.name>RL5</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_615eeefb-219a-410a-8a62-4405ea04ab7d" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.14039</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>30.42117</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>75ed9ad2-4ff8-4a41-b664-f4064378c1cb</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_3f6de37b-7244-43ac-8296-189df5f8b827">
    <cim:IdentifiedObject.name>RL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f87bf529-b2a1-4c40-8a61-99e02501034c" />
    <cim:IdentifiedObject.mRID>3f6de37b-7244-43ac-8296-189df5f8b827</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d63d6424-70a6-4005-a0e4-4a264db7b4e0">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3f6de37b-7244-43ac-8296-189df5f8b827" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d63d6424-70a6-4005-a0e4-4a264db7b4e0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f00ccc37-10f9-47cd-b0b2-cc7a3edd91b2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3f6de37b-7244-43ac-8296-189df5f8b827" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f00ccc37-10f9-47cd-b0b2-cc7a3edd91b2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_352b7980-18b7-4786-bc3a-f02e3f559b21">
    <cim:IdentifiedObject.name>RL5</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d27bd0f5-f8ee-4ccf-b2c7-401a5be3d6e6" />
    <cim:IdentifiedObject.mRID>352b7980-18b7-4786-bc3a-f02e3f559b21</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f97370c4-d869-47ea-8b56-d8780211f9bf">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_352b7980-18b7-4786-bc3a-f02e3f559b21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f97370c4-d869-47ea-8b56-d8780211f9bf</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_487df223-cdbc-4dea-909d-7ff028a13a08">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_352b7980-18b7-4786-bc3a-f02e3f559b21" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>487df223-cdbc-4dea-909d-7ff028a13a08</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_7c0279b5-c3cd-4a3c-8a93-0ea64b148794">
    <cim:IdentifiedObject.name>RL3 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>7c0279b5-c3cd-4a3c-8a93-0ea64b148794</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_45d46be7-6419-4054-817b-f0423329b51b">
    <cim:IdentifiedObject.name>RL3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c0279b5-c3cd-4a3c-8a93-0ea64b148794" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.876543E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>13.51931</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>40.55791</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>45d46be7-6419-4054-817b-f0423329b51b</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_6244a7b0-048d-4938-961b-5e04599c2005">
    <cim:IdentifiedObject.name>RL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1b8dffa5-7028-43f8-857e-71c40623b4e8" />
    <cim:IdentifiedObject.mRID>6244a7b0-048d-4938-961b-5e04599c2005</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6a5dbb14-afc8-45ca-97dd-9d47d7edb8c4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6244a7b0-048d-4938-961b-5e04599c2005" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6a5dbb14-afc8-45ca-97dd-9d47d7edb8c4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_8d6f4af7-533c-405d-8c56-b817aca65047">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6244a7b0-048d-4938-961b-5e04599c2005" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8d6f4af7-533c-405d-8c56-b817aca65047</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_17dae3d4-1049-4878-945a-6608a1f7bd91">
    <cim:IdentifiedObject.name>RL3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7858e9e7-0807-45e6-a038-2ff5a6b31aef" />
    <cim:IdentifiedObject.mRID>17dae3d4-1049-4878-945a-6608a1f7bd91</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4409c797-b593-4b4f-8af9-b7f3a05887c7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17dae3d4-1049-4878-945a-6608a1f7bd91" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4409c797-b593-4b4f-8af9-b7f3a05887c7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_b2f92410-c183-4dd9-b3a0-0a865bcf291a">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17dae3d4-1049-4878-945a-6608a1f7bd91" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b2f92410-c183-4dd9-b3a0-0a865bcf291a</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_911406d6-70ff-4e19-946c-5d433b8dbb60">
    <cim:IdentifiedObject.name>L5_ST12-ST13 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>911406d6-70ff-4e19-946c-5d433b8dbb60</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_5ff7e158-bcca-4a90-8019-b64b6b9337f0">
    <cim:IdentifiedObject.name>L5_ST12-ST13</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_911406d6-70ff-4e19-946c-5d433b8dbb60" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>9.917356E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.02904</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.08712</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.097405</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>0.292215</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>5ff7e158-bcca-4a90-8019-b64b6b9337f0</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7378a68b-acc8-4073-9b76-bc9efb717607">
    <cim:IdentifiedObject.name>L5_ST12-ST13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_df6c2527-53aa-40c2-99d2-66c52f3661f3" />
    <cim:IdentifiedObject.mRID>7378a68b-acc8-4073-9b76-bc9efb717607</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4538cd7a-d1d9-4673-8ff9-4a7ad7f4e557">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7378a68b-acc8-4073-9b76-bc9efb717607" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4538cd7a-d1d9-4673-8ff9-4a7ad7f4e557</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f4a890ce-d95e-4bef-a439-efe06efbfa6d">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7378a68b-acc8-4073-9b76-bc9efb717607" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f4a890ce-d95e-4bef-a439-efe06efbfa6d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_bdf91699-dcd9-4d30-a032-7e6adef664b4">
    <cim:IdentifiedObject.name>L5_ST12-ST13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6aedfc8f-f0a8-4aba-ba69-9f9af073e21d" />
    <cim:IdentifiedObject.mRID>bdf91699-dcd9-4d30-a032-7e6adef664b4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a3a81503-4c1d-4842-a41b-eeefd48a7bf9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bdf91699-dcd9-4d30-a032-7e6adef664b4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a3a81503-4c1d-4842-a41b-eeefd48a7bf9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_665557a3-35ed-49f9-b835-b4bdb8758d0c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bdf91699-dcd9-4d30-a032-7e6adef664b4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>665557a3-35ed-49f9-b835-b4bdb8758d0c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_72617dff-0a85-44c8-b864-0823765e3291">
    <cim:IdentifiedObject.name>RL8 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>72617dff-0a85-44c8-b864-0823765e3291</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b2a3ba57-d592-4bc9-b4cb-8a78cf8a0bb6">
    <cim:IdentifiedObject.name>RL8</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_72617dff-0a85-44c8-b864-0823765e3291" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.535098</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>7.605293</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>20.28078</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>60.84234</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b2a3ba57-d592-4bc9-b4cb-8a78cf8a0bb6</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_a5dcaba8-b470-4539-9ae1-11172a702092">
    <cim:IdentifiedObject.name>RL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2303a0b7-2c23-410f-af7f-77682d92747c" />
    <cim:IdentifiedObject.mRID>a5dcaba8-b470-4539-9ae1-11172a702092</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_cecffe64-5b1d-47c8-b1ce-61a2d4f60e8e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5dcaba8-b470-4539-9ae1-11172a702092" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cecffe64-5b1d-47c8-b1ce-61a2d4f60e8e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c1d5b176-7a16-452d-9188-14780795ac2c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5dcaba8-b470-4539-9ae1-11172a702092" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c1d5b176-7a16-452d-9188-14780795ac2c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_3ec8c174-125f-41f3-8d6a-5ff44879ed84">
    <cim:IdentifiedObject.name>RL8</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0f26ab76-041a-43c5-80c1-e45ffe31ce97" />
    <cim:IdentifiedObject.mRID>3ec8c174-125f-41f3-8d6a-5ff44879ed84</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9c951117-a1f6-454d-9fce-696d9065dfe9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ec8c174-125f-41f3-8d6a-5ff44879ed84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9c951117-a1f6-454d-9fce-696d9065dfe9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_fefee643-8068-416d-9843-fd1639ec4512">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ec8c174-125f-41f3-8d6a-5ff44879ed84" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fefee643-8068-416d-9843-fd1639ec4512</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e2840723-9d13-4460-b437-a683b31c5843">
    <cim:IdentifiedObject.name>RL1 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e2840723-9d13-4460-b437-a683b31c5843</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_08464663-7dbf-4195-9754-a6ff63c421d6">
    <cim:IdentifiedObject.name>RL1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e2840723-9d13-4460-b437-a683b31c5843" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000351166</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.42249</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.26747</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>47.31939</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>141.9582</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>08464663-7dbf-4195-9754-a6ff63c421d6</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_144a444f-308f-4f65-b8e5-fd95620ca395">
    <cim:IdentifiedObject.name>RL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ce6f6db1-107a-4cf4-85f2-c984e0b8f3ef" />
    <cim:IdentifiedObject.mRID>144a444f-308f-4f65-b8e5-fd95620ca395</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d54b5634-24d9-4db8-b2ad-6b340a7c0c81">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_144a444f-308f-4f65-b8e5-fd95620ca395" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d54b5634-24d9-4db8-b2ad-6b340a7c0c81</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_081d95fd-0aae-4f63-b2cd-764fb073a616">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_144a444f-308f-4f65-b8e5-fd95620ca395" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>081d95fd-0aae-4f63-b2cd-764fb073a616</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d0c24347-bc8a-4675-85d8-25634ef877dd">
    <cim:IdentifiedObject.name>RL1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_57aafc26-9ab7-44b1-bf5f-b2d3224e0b6e" />
    <cim:IdentifiedObject.mRID>d0c24347-bc8a-4675-85d8-25634ef877dd</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4c8138b1-7f83-44b5-ab5c-d57a26848c31">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0c24347-bc8a-4675-85d8-25634ef877dd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4c8138b1-7f83-44b5-ab5c-d57a26848c31</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_c8afd61f-cf64-4916-bad7-90121f52714e">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0c24347-bc8a-4675-85d8-25634ef877dd" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c8afd61f-cf64-4916-bad7-90121f52714e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_aaf63004-8c8b-4c23-bff9-f382d587e0f0">
    <cim:IdentifiedObject.name>RL9 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>aaf63004-8c8b-4c23-bff9-f382d587e0f0</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_b2dc8985-174a-4e4e-970c-65ee87af809d">
    <cim:IdentifiedObject.name>RL9</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aaf63004-8c8b-4c23-bff9-f382d587e0f0" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.0001426612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>2.535098</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>7.605293</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>20.28078</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>60.84234</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>b2dc8985-174a-4e4e-970c-65ee87af809d</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_149656e0-c600-4bed-8d1b-15e895336126">
    <cim:IdentifiedObject.name>RL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_90121ed8-e8f5-404a-ba34-74529b06a568" />
    <cim:IdentifiedObject.mRID>149656e0-c600-4bed-8d1b-15e895336126</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_48fb9c20-b291-43b3-9dad-6ea0c064769b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_149656e0-c600-4bed-8d1b-15e895336126" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>48fb9c20-b291-43b3-9dad-6ea0c064769b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_76a7c4d5-38fd-4bc0-8691-127705955d7c">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_149656e0-c600-4bed-8d1b-15e895336126" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>76a7c4d5-38fd-4bc0-8691-127705955d7c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5">
    <cim:IdentifiedObject.name>RL9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_96d73d1b-f418-4ce9-9016-349767eed491" />
    <cim:IdentifiedObject.mRID>2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b6fa9b60-7b4c-4ba4-8e8f-adde21892da6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b6fa9b60-7b4c-4ba4-8e8f-adde21892da6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_7501c51a-cdd7-45fc-95e0-94517218f450">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ae2e9c6-134a-4b59-80e0-a2ab2acc20c5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7501c51a-cdd7-45fc-95e0-94517218f450</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_0868276f-8b82-47d2-a641-95cab0ab68eb">
    <cim:IdentifiedObject.name>RL2 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>0868276f-8b82-47d2-a641-95cab0ab68eb</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_fb096d3d-b18c-475a-bc2f-29344c55715f">
    <cim:IdentifiedObject.name>RL2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_0868276f-8b82-47d2-a641-95cab0ab68eb" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000351166</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>6.42249</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>19.26747</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>47.31939</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>141.9582</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>fb096d3d-b18c-475a-bc2f-29344c55715f</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb">
    <cim:IdentifiedObject.name>RL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_916cb3c0-5c35-4eb1-b24b-ba3308ed4745" />
    <cim:IdentifiedObject.mRID>19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_73c4d9f7-c84e-4d00-8467-d6379b3a18a7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>73c4d9f7-c84e-4d00-8467-d6379b3a18a7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_f0b3490e-73f7-4eeb-a94a-27eb6513fc33">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_19e6ec1b-f3cf-4d3c-835a-cd26c4bc5eeb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f0b3490e-73f7-4eeb-a94a-27eb6513fc33</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f6922b52-81c7-4c3a-a394-bd0aa8b74c9e">
    <cim:IdentifiedObject.name>RL2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e9bfdb03-3d47-4c25-9545-60d4171562ba" />
    <cim:IdentifiedObject.mRID>f6922b52-81c7-4c3a-a394-bd0aa8b74c9e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_165fa0f4-06f8-4482-b80a-ed8e2eaed6b8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6922b52-81c7-4c3a-a394-bd0aa8b74c9e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>165fa0f4-06f8-4482-b80a-ed8e2eaed6b8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_6e64cc90-f1e0-4937-88e7-68f796d16700">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6922b52-81c7-4c3a-a394-bd0aa8b74c9e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6e64cc90-f1e0-4937-88e7-68f796d16700</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_e9f0d2c3-17a7-4217-a9f0-4a0b10af26e3">
    <cim:IdentifiedObject.name>RL6 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>e9f0d2c3-17a7-4217-a9f0-4a0b10af26e3</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_c6278b38-b777-4ad9-b395-50c4009afdff">
    <cim:IdentifiedObject.name>RL6</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e9f0d2c3-17a7-4217-a9f0-4a0b10af26e3" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>6.584363E-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>1.689458</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>5.068373</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>10.14039</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>30.42117</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>c6278b38-b777-4ad9-b395-50c4009afdff</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_2ef5f0f0-aeb3-4f05-ad51-faad3acad13a">
    <cim:IdentifiedObject.name>RL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d14afb0f-b33c-4633-9179-cdb9fd5169b9" />
    <cim:IdentifiedObject.mRID>2ef5f0f0-aeb3-4f05-ad51-faad3acad13a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_054323e9-2394-40c4-b1f1-67a775302ac6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ef5f0f0-aeb3-4f05-ad51-faad3acad13a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>054323e9-2394-40c4-b1f1-67a775302ac6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0bc1ac40-89da-47fb-b6d6-4134f7e4d812">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2ef5f0f0-aeb3-4f05-ad51-faad3acad13a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0bc1ac40-89da-47fb-b6d6-4134f7e4d812</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_85add0a0-c65c-4ee1-84ac-6c151b9733ba">
    <cim:IdentifiedObject.name>RL6</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1f404ad8-a565-48a7-bf7e-fea96eca9f8f" />
    <cim:IdentifiedObject.mRID>85add0a0-c65c-4ee1-84ac-6c151b9733ba</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_18b3bfba-16e6-43e7-9810-b8f653eb2bd7">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85add0a0-c65c-4ee1-84ac-6c151b9733ba" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2970</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>18b3bfba-16e6-43e7-9810-b8f653eb2bd7</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_0baabb12-190e-495f-8e8b-aedb6d8fb6d2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_85add0a0-c65c-4ee1-84ac-6c151b9733ba" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0baabb12-190e-495f-8e8b-aedb6d8fb6d2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_27f27bb8-c07b-4cda-a94c-97ab301f6446">
    <cim:IdentifiedObject.name>L6_ST23-ST32 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_973f1f7f-f312-493a-b478-4f7677bfa752" />
    <cim:IdentifiedObject.mRID>27f27bb8-c07b-4cda-a94c-97ab301f6446</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_3fb0eb88-7c1e-4cfd-94e4-a70f591191de">
    <cim:IdentifiedObject.name>L6_ST23-ST32</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27f27bb8-c07b-4cda-a94c-97ab301f6446" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>3.305785E-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>0.14278</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>0.42834</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>0.53845</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>1.61535</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>3fb0eb88-7c1e-4cfd-94e4-a70f591191de</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_07f007f2-e562-4e70-95dd-7088246e0554">
    <cim:IdentifiedObject.name>L6_ST23-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6285f028-e286-4595-b498-9cfdc0e2f7e5" />
    <cim:IdentifiedObject.mRID>07f007f2-e562-4e70-95dd-7088246e0554</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f78fdb8c-95ef-430f-826a-f95e13ceaefd">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_07f007f2-e562-4e70-95dd-7088246e0554" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f78fdb8c-95ef-430f-826a-f95e13ceaefd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_e1d41bc1-8f67-47cd-a3a3-cac4fd0fb7b2">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_07f007f2-e562-4e70-95dd-7088246e0554" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e1d41bc1-8f67-47cd-a3a3-cac4fd0fb7b2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_7557a644-7ec2-4948-ae65-2d24fa529d78">
    <cim:IdentifiedObject.name>L6_ST23-ST32</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3e0617a2-7a9d-4b1d-830c-cbcb87f1f2cd" />
    <cim:IdentifiedObject.mRID>7557a644-7ec2-4948-ae65-2d24fa529d78</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_39f9cac5-3308-49e0-b7c7-399355dc538c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7557a644-7ec2-4948-ae65-2d24fa529d78" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1050</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>39f9cac5-3308-49e0-b7c7-399355dc538c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_38d480ab-04e2-4e72-b8f1-8a43dc570d6f">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7557a644-7ec2-4948-ae65-2d24fa529d78" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>38d480ab-04e2-4e72-b8f1-8a43dc570d6f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:Line rdf:ID="_751e7004-9dda-4f23-b16e-aee6c4b62941">
    <cim:IdentifiedObject.name>RL7 Line</cim:IdentifiedObject.name>
    <cim:Line.Region rdf:resource="#_5d7a3376-fbf1-4ca7-a312-0ca3e163a99b" />
    <cim:IdentifiedObject.mRID>751e7004-9dda-4f23-b16e-aee6c4b62941</cim:IdentifiedObject.mRID>
  </cim:Line>
  <cim:ACLineSegment rdf:ID="_268d6965-c800-4aa8-8b54-bd80a7c21058">
    <cim:IdentifiedObject.name>RL7</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_751e7004-9dda-4f23-b16e-aee6c4b62941" />
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:Conductor.length>0.01</cim:Conductor.length>
    <cim:ACLineSegment.b0ch>0</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch>0.000351166</cim:ACLineSegment.bch>
    <cim:ACLineSegment.g0ch>0</cim:ACLineSegment.g0ch>
    <cim:ACLineSegment.gch>0</cim:ACLineSegment.gch>
    <cim:ACLineSegment.r>8.44911</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0>25.34733</cim:ACLineSegment.r0>
    <cim:ACLineSegment.shortCircuitEndTemperature>0</cim:ACLineSegment.shortCircuitEndTemperature>
    <cim:ACLineSegment.x>50.70013</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0>152.1004</cim:ACLineSegment.x0>
    <cim:IdentifiedObject.mRID>268d6965-c800-4aa8-8b54-bd80a7c21058</cim:IdentifiedObject.mRID>
  </cim:ACLineSegment>
  <cim:OperationalLimitSet rdf:ID="_7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51">
    <cim:IdentifiedObject.name>RL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_00ffd04d-1823-44aa-b101-a36181de54ea" />
    <cim:IdentifiedObject.mRID>7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7bbcd7ae-2b8f-46c8-96bb-27440dcb9670">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7bbcd7ae-2b8f-46c8-96bb-27440dcb9670</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_621c5302-375f-41b8-932b-47434810e5d4">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7cdbd0a4-0563-4fb0-a7e7-6ec0f109cd51" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>621c5302-375f-41b8-932b-47434810e5d4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f6780cde-f2ed-45a7-a460-0f5704c4338e">
    <cim:IdentifiedObject.name>RL7</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1f8a9f33-fa90-4fe3-b280-e9e4bdbe56a5" />
    <cim:IdentifiedObject.mRID>f6780cde-f2ed-45a7-a460-0f5704c4338e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_169a4606-4fd3-4ac8-babc-4932ce25d656">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6780cde-f2ed-45a7-a460-0f5704c4338e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1530</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>169a4606-4fd3-4ac8-babc-4932ce25d656</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:CurrentLimit rdf:ID="_a1ed7b30-d891-43d8-b48c-4b2711bd8b80">
    <cim:IdentifiedObject.name>TATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f6780cde-f2ed-45a7-a460-0f5704c4338e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2a9881cb-e869-4850-ac7a-3e4ad813c42d" />
    <cim:CurrentLimit.normalValue>500</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a1ed7b30-d891-43d8-b48c-4b2711bd8b80</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:ConformLoad rdf:ID="_97af9879-df81-4546-b848-cd178ad9117d">
    <cim:IdentifiedObject.name>AT111_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>97af9879-df81-4546-b848-cd178ad9117d</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoadGroup rdf:ID="_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe">
    <cim:IdentifiedObject.name>ZON_NORRconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_a0e77d17-5f44-4f69-956b-2b59e0db72d6" />
    <cim:IdentifiedObject.mRID>b21a7cd5-2841-4985-9e5f-57c4a2ae5efe</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_62aebacf-49d9-4c6f-bd00-4130e33a1b65">
    <cim:IdentifiedObject.name>AT241_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>62aebacf-49d9-4c6f-bd00-4130e33a1b65</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_ccfee515-8e6a-40d7-bc7a-007bc5f8dc10">
    <cim:IdentifiedObject.name>AT241_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a21d1ab3-0657-4920-ad26-6851e1a26aa4" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>ccfee515-8e6a-40d7-bc7a-007bc5f8dc10</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8a283b3c-d509-4998-8d8d-c8e0a3704af0">
    <cim:IdentifiedObject.name>AT111_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cbe822c-292d-4e10-87d8-9924adf7df55" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>8a283b3c-d509-4998-8d8d-c8e0a3704af0</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_da36f141-67c5-4cd1-bc76-ec665990b5b9">
    <cim:IdentifiedObject.name>CT11_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>da36f141-67c5-4cd1-bc76-ec665990b5b9</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d113cd75-44db-47a8-98bf-c41b5f5a609b">
    <cim:IdentifiedObject.name>CT11_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fcad8062-867d-4020-8b9c-de5924e80357" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>d113cd75-44db-47a8-98bf-c41b5f5a609b</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e8258338-93b5-4fa4-bd03-6f6fa203814c">
    <cim:IdentifiedObject.name>CT22_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>e8258338-93b5-4fa4-bd03-6f6fa203814c</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_b2dfd287-33f5-4105-b8d3-b77e4bff5b87">
    <cim:IdentifiedObject.name>CT22_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>b2dfd287-33f5-4105-b8d3-b77e4bff5b87</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_3cc71a0e-e025-4efe-9092-e924a31a446e">
    <cim:IdentifiedObject.name>CT12_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>3cc71a0e-e025-4efe-9092-e924a31a446e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_15e35cf7-d33e-4558-b3d4-6f256b7d9de2">
    <cim:IdentifiedObject.name>CT12_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_aef13842-6453-4919-b5b7-2a514e6e8427" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>15e35cf7-d33e-4558-b3d4-6f256b7d9de2</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_da4f1aa3-74c5-4eeb-b67c-712686a86722">
    <cim:IdentifiedObject.name>CT31_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>da4f1aa3-74c5-4eeb-b67c-712686a86722</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_3370f072-6af5-4ba3-833a-68bca5eff81e">
    <cim:IdentifiedObject.name>CT31_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c21b8ade-8404-45cf-8e52-6920bd0f85fc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_b21a7cd5-2841-4985-9e5f-57c4a2ae5efe" />
    <cim:IdentifiedObject.mRID>3370f072-6af5-4ba3-833a-68bca5eff81e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_811c2803-2ea0-42f1-81e1-a093b9666c35">
    <cim:IdentifiedObject.name>CT72_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_2c0a4d20-a782-4790-97d8-36562951d9e4" />
    <cim:IdentifiedObject.mRID>811c2803-2ea0-42f1-81e1-a093b9666c35</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoadGroup rdf:ID="_2c0a4d20-a782-4790-97d8-36562951d9e4">
    <cim:IdentifiedObject.name>ZON_EXTERNconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_d06ef8e3-63f9-4959-a069-b2d118182c50" />
    <cim:IdentifiedObject.mRID>2c0a4d20-a782-4790-97d8-36562951d9e4</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_b21a59f3-7459-474d-806e-02e315fdeb79">
    <cim:IdentifiedObject.name>CT71_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_2c0a4d20-a782-4790-97d8-36562951d9e4" />
    <cim:IdentifiedObject.mRID>b21a59f3-7459-474d-806e-02e315fdeb79</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_ebf0cd8b-a357-4e97-aa67-de5b263733d6">
    <cim:IdentifiedObject.name>CT72_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_2c0a4d20-a782-4790-97d8-36562951d9e4" />
    <cim:IdentifiedObject.mRID>ebf0cd8b-a357-4e97-aa67-de5b263733d6</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_318910b7-0733-4ec8-a7da-66e45c1aa35d">
    <cim:IdentifiedObject.name>FT41_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>318910b7-0733-4ec8-a7da-66e45c1aa35d</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoadGroup rdf:ID="_58243f82-fba4-4549-8a59-b387382c3b3a">
    <cim:IdentifiedObject.name>ZON_MITTconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_f8defdfe-5d4b-4c07-9e24-ce3c2f98ed51" />
    <cim:IdentifiedObject.mRID>58243f82-fba4-4549-8a59-b387382c3b3a</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_e338a5e5-a3ef-4e0a-a789-43d41bb76658">
    <cim:IdentifiedObject.name>FT41_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>e338a5e5-a3ef-4e0a-a789-43d41bb76658</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_f01247e0-bf58-4f14-91e0-95e9e87b2406">
    <cim:IdentifiedObject.name>FT42_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>f01247e0-bf58-4f14-91e0-95e9e87b2406</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d6237b91-0a75-46a5-9dbe-c3ac3c831932">
    <cim:IdentifiedObject.name>FT41_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>d6237b91-0a75-46a5-9dbe-c3ac3c831932</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c8796ba7-fc6b-4ae0-974b-0c488e1577c2">
    <cim:IdentifiedObject.name>FT42_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>c8796ba7-fc6b-4ae0-974b-0c488e1577c2</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e5bb39e8-1e63-4c19-903d-e4504a551898">
    <cim:IdentifiedObject.name>FT43_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>e5bb39e8-1e63-4c19-903d-e4504a551898</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_7dcc35b8-06ee-4a31-beec-bb282f12f992">
    <cim:IdentifiedObject.name>FT43_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>7dcc35b8-06ee-4a31-beec-bb282f12f992</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_18ace59e-55c6-472b-96c0-5defcb301adc">
    <cim:IdentifiedObject.name>FT43_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>18ace59e-55c6-472b-96c0-5defcb301adc</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_19ec9d44-0d9f-4c75-b34b-c506a793e1f9">
    <cim:IdentifiedObject.name>FT42_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>19ec9d44-0d9f-4c75-b34b-c506a793e1f9</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_1a3ce59a-5768-4310-8642-e671785aa802">
    <cim:IdentifiedObject.name>FT43_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>1a3ce59a-5768-4310-8642-e671785aa802</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_7e1351c7-3493-45ae-bd19-432239a68dc4">
    <cim:IdentifiedObject.name>FT45_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>7e1351c7-3493-45ae-bd19-432239a68dc4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c01838e4-9568-4c8e-be4c-c12e7c149ad2">
    <cim:IdentifiedObject.name>FT45_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>c01838e4-9568-4c8e-be4c-c12e7c149ad2</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_9e998e24-aaa2-4350-9bb9-d6f65ec2941f">
    <cim:IdentifiedObject.name>FT45_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>9e998e24-aaa2-4350-9bb9-d6f65ec2941f</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_4a8f4e30-859d-46f7-8dd6-ba1481cff4be">
    <cim:IdentifiedObject.name>FT44_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>4a8f4e30-859d-46f7-8dd6-ba1481cff4be</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c9f0d51f-bde8-44fa-9b5c-4d719fb19447">
    <cim:IdentifiedObject.name>FT44_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>c9f0d51f-bde8-44fa-9b5c-4d719fb19447</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_556bd2fd-00c3-48ca-810b-bdac92b4fb46">
    <cim:IdentifiedObject.name>FT45_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>556bd2fd-00c3-48ca-810b-bdac92b4fb46</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d7bee3d6-be0c-4d23-aec4-886fdf996064">
    <cim:IdentifiedObject.name>FT44_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>d7bee3d6-be0c-4d23-aec4-886fdf996064</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_833f98fa-6c9a-4b03-8846-33020b4162b3">
    <cim:IdentifiedObject.name>FT50_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>833f98fa-6c9a-4b03-8846-33020b4162b3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8a76e872-9883-40b0-b37a-a60b141c7114">
    <cim:IdentifiedObject.name>FT47_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>8a76e872-9883-40b0-b37a-a60b141c7114</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_df30a2a0-8a9b-423c-886c-258079bfc659">
    <cim:IdentifiedObject.name>FT47_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8bb9206e-ba47-4ce1-9d10-8a1c8913f2ff" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>df30a2a0-8a9b-423c-886c-258079bfc659</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_124962a1-bc56-4775-8d7f-538fc5a75dc8">
    <cim:IdentifiedObject.name>FT62_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>124962a1-bc56-4775-8d7f-538fc5a75dc8</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoadGroup rdf:ID="_3483c6ba-150d-4006-8f73-8e60f70a0889">
    <cim:IdentifiedObject.name>ZON_SYDVÄSTconfLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_dd8a0e9c-08ff-4e61-bafb-ed20b925aa18" />
    <cim:IdentifiedObject.mRID>3483c6ba-150d-4006-8f73-8e60f70a0889</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_f5cb9162-4a23-4a75-a6c5-3abeee890576">
    <cim:IdentifiedObject.name>FT51_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>f5cb9162-4a23-4a75-a6c5-3abeee890576</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_5a0dbf7e-1214-4f15-9fdb-b7c8b3c2b45b">
    <cim:IdentifiedObject.name>FT50_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>5a0dbf7e-1214-4f15-9fdb-b7c8b3c2b45b</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_49e58518-db22-4b7b-97a3-971712227b74">
    <cim:IdentifiedObject.name>FT51_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>49e58518-db22-4b7b-97a3-971712227b74</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_51207649-0b17-483c-ae62-7204a6e9cc94">
    <cim:IdentifiedObject.name>FT61_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>51207649-0b17-483c-ae62-7204a6e9cc94</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e43e6b09-56e3-4863-85f9-3f4cde001d66">
    <cim:IdentifiedObject.name>FT62_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>e43e6b09-56e3-4863-85f9-3f4cde001d66</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d21f89ae-7b6d-4a36-8467-4c6fddab5d1c">
    <cim:IdentifiedObject.name>FT62_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>d21f89ae-7b6d-4a36-8467-4c6fddab5d1c</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_7f2fc001-cf15-4390-b902-0843d8a05ff6">
    <cim:IdentifiedObject.name>FT51_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>7f2fc001-cf15-4390-b902-0843d8a05ff6</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c715dfa6-d09b-4833-86ac-05d4d22d78b0">
    <cim:IdentifiedObject.name>FT61_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>c715dfa6-d09b-4833-86ac-05d4d22d78b0</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_3dbd5985-9c09-4230-8da0-8ecd968af5e4">
    <cim:IdentifiedObject.name>FT61_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>3dbd5985-9c09-4230-8da0-8ecd968af5e4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c44bddfa-e802-4dc7-81a3-0c875ebf0442">
    <cim:IdentifiedObject.name>FT61_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9695abb1-3f41-4f62-982f-57de584e5897" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>c44bddfa-e802-4dc7-81a3-0c875ebf0442</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_359431d9-73a6-4903-8ae2-e31b5d41a4b3">
    <cim:IdentifiedObject.name>FT63_T4_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>359431d9-73a6-4903-8ae2-e31b5d41a4b3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_21073d82-aaf9-41a6-8ede-ac69592e92fe">
    <cim:IdentifiedObject.name>FT63_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>21073d82-aaf9-41a6-8ede-ac69592e92fe</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_a3e271ca-d864-452b-b36d-982fd33ea8c7">
    <cim:IdentifiedObject.name>FT63_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>a3e271ca-d864-452b-b36d-982fd33ea8c7</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_c55d713f-c912-4877-9605-722cb8d4cd6e">
    <cim:IdentifiedObject.name>FT63_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_e3d6577f-4db0-4939-aec9-7168cb89a502" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_3483c6ba-150d-4006-8f73-8e60f70a0889" />
    <cim:IdentifiedObject.mRID>c55d713f-c912-4877-9605-722cb8d4cd6e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d987734f-79ad-466c-8b1f-1d9fdd38f3ec">
    <cim:IdentifiedObject.name>ST19_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_44fe583a-0d20-40fd-a5be-2901ab012e0a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>d987734f-79ad-466c-8b1f-1d9fdd38f3ec</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoadGroup rdf:ID="_7cb9c406-6329-4e17-a7a6-f0056e182e96">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_10confLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_8e1c3a75-4fbb-40e5-92b7-c29783c567b3" />
    <cim:IdentifiedObject.mRID>7cb9c406-6329-4e17-a7a6-f0056e182e96</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_9c3f3c05-f634-4232-bff4-1ec1886dc41b">
    <cim:IdentifiedObject.name>ST22_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8dc4bc0e-0d26-441d-93fb-c640526fb258" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>9c3f3c05-f634-4232-bff4-1ec1886dc41b</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_aa3e909b-39b6-4f6b-b7ec-b715ac790118">
    <cim:IdentifiedObject.name>RT133_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>aa3e909b-39b6-4f6b-b7ec-b715ac790118</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_07a5ecb0-47b3-4b28-96a6-a43a06b1f705">
    <cim:IdentifiedObject.name>RT132_T2_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>07a5ecb0-47b3-4b28-96a6-a43a06b1f705</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_ebfa051e-2d85-4a07-871a-2964de42fab3">
    <cim:IdentifiedObject.name>RT132_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_15c457f1-e9c1-4997-9fc1-6d9e56024df2" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>ebfa051e-2d85-4a07-871a-2964de42fab3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_1be024e1-eca8-4d58-bf76-751130268cfd">
    <cim:IdentifiedObject.name>ST16_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_338905d0-7dc9-4f92-a269-ad14fb9fd751" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>1be024e1-eca8-4d58-bf76-751130268cfd</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e2cdda1a-05e1-49d0-817c-82c99638c4b6">
    <cim:IdentifiedObject.name>ST13_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_87ed786a-a507-4ea5-9630-f0c136ec53a6" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>e2cdda1a-05e1-49d0-817c-82c99638c4b6</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_9bf84d07-daa5-4101-a1a7-e5bb41ab7c10">
    <cim:IdentifiedObject.name>RT133_T3_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>9bf84d07-daa5-4101-a1a7-e5bb41ab7c10</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_cc3ff0ec-6662-4306-90dd-da30021d4b1a">
    <cim:IdentifiedObject.name>ST30_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4a237813-ed80-44d8-a1eb-d0c08765a486" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>cc3ff0ec-6662-4306-90dd-da30021d4b1a</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e5999f4a-8d58-4903-8248-f078b6d175ac">
    <cim:IdentifiedObject.name>ST23_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1edc0517-bd63-4b8d-9276-394a42cf61ed" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>e5999f4a-8d58-4903-8248-f078b6d175ac</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_d9c9f81f-f800-4f44-9b9c-f01de3603588">
    <cim:IdentifiedObject.name>ST14_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_73aa8d29-03a0-44fc-9d7d-ee222ea80f68" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>d9c9f81f-f800-4f44-9b9c-f01de3603588</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_02fa9639-1554-4e28-88bf-f07ef06c06f4">
    <cim:IdentifiedObject.name>ST25_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_95ce43c9-f46d-46ba-84d9-383e122fdbbf" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>02fa9639-1554-4e28-88bf-f07ef06c06f4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_fbc8b29d-5b65-476e-b8e5-eec0efb71d02">
    <cim:IdentifiedObject.name>ST24_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_cd63ee3d-7629-47fa-8e0f-ebd9b7de106e" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>fbc8b29d-5b65-476e-b8e5-eec0efb71d02</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_f6fee667-2796-4040-881d-0b83cdb5d6d3">
    <cim:IdentifiedObject.name>ST28_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ac2aff62-67d9-405d-9cfb-60bd0147a33d" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>f6fee667-2796-4040-881d-0b83cdb5d6d3</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_2eec641a-7c87-4be6-8540-7650d02712d9">
    <cim:IdentifiedObject.name>ST26_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d2c0c4ad-4068-4e11-b867-8c79fe5ab7dc" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>2eec641a-7c87-4be6-8540-7650d02712d9</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_1e11b1ef-2a7b-48cb-9b53-87a9959ec819">
    <cim:IdentifiedObject.name>ST33_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>1e11b1ef-2a7b-48cb-9b53-87a9959ec819</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8da7a65d-c430-432d-b005-80b907480c7d">
    <cim:IdentifiedObject.name>ST7_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_482fd241-efde-4b10-9a19-e6ae0c1b2c37" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>8da7a65d-c430-432d-b005-80b907480c7d</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_a55a6dec-3a5e-4298-88c8-a5c782dea25a">
    <cim:IdentifiedObject.name>T2_LOAD</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_58243f82-fba4-4549-8a59-b387382c3b3a" />
    <cim:IdentifiedObject.mRID>a55a6dec-3a5e-4298-88c8-a5c782dea25a</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_0ca122ca-03e3-4967-a51a-af54f21ceb89">
    <cim:IdentifiedObject.name>ST8_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bc92b1da-3878-46fc-ad98-51ceb5d59a4e" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>0ca122ca-03e3-4967-a51a-af54f21ceb89</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_8a73579c-a819-4216-9ce5-ab8134f9a332">
    <cim:IdentifiedObject.name>ST4_G1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_894151ac-313e-4bdb-b7d5-8a45d616e12a" />
    <cim:IdentifiedObject.mRID>8a73579c-a819-4216-9ce5-ab8134f9a332</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoadGroup rdf:ID="_894151ac-313e-4bdb-b7d5-8a45d616e12a">
    <cim:IdentifiedObject.name>ZON_TYPNÄT_50confLoadGr</cim:IdentifiedObject.name>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_01f07251-42ce-45d5-9fef-53f5ced03763" />
    <cim:IdentifiedObject.mRID>894151ac-313e-4bdb-b7d5-8a45d616e12a</cim:IdentifiedObject.mRID>
  </cim:ConformLoadGroup>
  <cim:ConformLoad rdf:ID="_afaed33e-d5f0-40a6-86c2-79f1074c5c2e">
    <cim:IdentifiedObject.name>ST31_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ecf191a7-b93d-4619-ad24-52a8369be577" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>afaed33e-d5f0-40a6-86c2-79f1074c5c2e</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_4e9d8cd8-089a-4828-9f1c-361b3744b1e4">
    <cim:IdentifiedObject.name>ST29_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fd4e8daa-7b82-49ad-9e7f-b3da8b0e9d58" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_7cb9c406-6329-4e17-a7a6-f0056e182e96" />
    <cim:IdentifiedObject.mRID>4e9d8cd8-089a-4828-9f1c-361b3744b1e4</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_e8694bef-baa0-4a0f-a80a-dc3947187534">
    <cim:IdentifiedObject.name>ST3_T1_LAST</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:ConformLoad.LoadGroup rdf:resource="#_894151ac-313e-4bdb-b7d5-8a45d616e12a" />
    <cim:IdentifiedObject.mRID>e8694bef-baa0-4a0f-a80a-dc3947187534</cim:IdentifiedObject.mRID>
  </cim:ConformLoad>
  <cim:LinearShuntCompensator rdf:ID="_e9e269da-d0de-4b39-b607-7e30c94b1bf7">
    <cim:IdentifiedObject.name>CT22_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c6db21bf-8950-4aa5-aa46-3a47375f6ef3" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_4878e3e4-dda8-45b6-a1f8-72685e6ef7a5" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00295858</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e9e269da-d0de-4b39-b607-7e30c94b1bf7</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_4878e3e4-dda8-45b6-a1f8-72685e6ef7a5">
    <cim:IdentifiedObject.name>CT22_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_b788fdbc-56c1-44ea-8814-bf3bfd6ebac4" />
    <cim:IdentifiedObject.mRID>4878e3e4-dda8-45b6-a1f8-72685e6ef7a5</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c991685b-06c3-42c0-9d4d-a0a2299a2df8">
    <cim:IdentifiedObject.name>CT11_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fd5161bc-b18f-4cac-83a5-792116dcca96" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c991685b-06c3-42c0-9d4d-a0a2299a2df8</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_fd5161bc-b18f-4cac-83a5-792116dcca96">
    <cim:IdentifiedObject.name>CT11_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_adf2ea78-bb1b-48c4-80a4-e46ea8e6a81d" />
    <cim:IdentifiedObject.mRID>fd5161bc-b18f-4cac-83a5-792116dcca96</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_b7a37f64-36dd-4fca-9ae5-c900ea124996">
    <cim:IdentifiedObject.name>CT11_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1eed5c53-4894-4ace-b0ad-fe0bea6eeccd" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_faf96fd7-8558-48b6-bd7a-59bcc79d1310" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>b7a37f64-36dd-4fca-9ae5-c900ea124996</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_faf96fd7-8558-48b6-bd7a-59bcc79d1310">
    <cim:IdentifiedObject.name>CT11_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_adf2ea78-bb1b-48c4-80a4-e46ea8e6a81d" />
    <cim:IdentifiedObject.mRID>faf96fd7-8558-48b6-bd7a-59bcc79d1310</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_66527d90-df68-4425-918f-13f8ffde6feb">
    <cim:IdentifiedObject.name>CT12_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3f757956-571c-405b-ac15-c7a9c2a64215" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>66527d90-df68-4425-918f-13f8ffde6feb</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_3f757956-571c-405b-ac15-c7a9c2a64215">
    <cim:IdentifiedObject.name>CT12_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_18d641cf-6351-4803-ba3f-584683e5a42f" />
    <cim:IdentifiedObject.mRID>3f757956-571c-405b-ac15-c7a9c2a64215</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e58b2617-98f2-4a1b-bde4-662ad6cfa249">
    <cim:IdentifiedObject.name>CT21_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_9e1b5996-fbb4-47c9-aa9b-d865414a2b89" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e58b2617-98f2-4a1b-bde4-662ad6cfa249</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_9e1b5996-fbb4-47c9-aa9b-d865414a2b89">
    <cim:IdentifiedObject.name>CT21_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_24b4de3c-24a4-4580-9837-1dc46082f1de" />
    <cim:IdentifiedObject.mRID>9e1b5996-fbb4-47c9-aa9b-d865414a2b89</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_565b61b4-8632-4add-8a0d-53a3c8e5d77e">
    <cim:IdentifiedObject.name>CT21_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de7ff3a-9e57-4f63-ae19-e890a16d141b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_49d10580-04f5-46d1-a109-85352df326f5" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>565b61b4-8632-4add-8a0d-53a3c8e5d77e</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_49d10580-04f5-46d1-a109-85352df326f5">
    <cim:IdentifiedObject.name>CT21_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_24b4de3c-24a4-4580-9837-1dc46082f1de" />
    <cim:IdentifiedObject.mRID>49d10580-04f5-46d1-a109-85352df326f5</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7443af1d-697c-4cd8-819d-a420b688a854">
    <cim:IdentifiedObject.name>CT12_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56c87cd-496b-4830-9037-b0e1a396652f" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_306ab1cb-25c3-4361-9925-23d9854b3050" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7443af1d-697c-4cd8-819d-a420b688a854</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_306ab1cb-25c3-4361-9925-23d9854b3050">
    <cim:IdentifiedObject.name>CT12_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_18d641cf-6351-4803-ba3f-584683e5a42f" />
    <cim:IdentifiedObject.mRID>306ab1cb-25c3-4361-9925-23d9854b3050</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_3209be35-4c7d-4436-b880-d9b5b0925307">
    <cim:IdentifiedObject.name>CT32_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_59e5d104-7056-4fc0-b3ec-78724f325757" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>3209be35-4c7d-4436-b880-d9b5b0925307</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_59e5d104-7056-4fc0-b3ec-78724f325757">
    <cim:IdentifiedObject.name>CT32_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_fc1710f4-bb5a-4944-8caa-9978caee5e21" />
    <cim:IdentifiedObject.mRID>59e5d104-7056-4fc0-b3ec-78724f325757</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_b9730845-87d5-41ca-95fc-4fc42e5344e0">
    <cim:IdentifiedObject.name>CT32_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_73656e1b-8dc0-474e-adc8-57c83cb2b851" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>b9730845-87d5-41ca-95fc-4fc42e5344e0</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_73656e1b-8dc0-474e-adc8-57c83cb2b851">
    <cim:IdentifiedObject.name>CT32_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_fc1710f4-bb5a-4944-8caa-9978caee5e21" />
    <cim:IdentifiedObject.mRID>73656e1b-8dc0-474e-adc8-57c83cb2b851</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_a1285c71-2283-4d29-81a1-ae70cf15a460">
    <cim:IdentifiedObject.name>CT31_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c1e9d2d5-f755-4e9a-a2da-b1797733bdc6" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>a1285c71-2283-4d29-81a1-ae70cf15a460</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_c1e9d2d5-f755-4e9a-a2da-b1797733bdc6">
    <cim:IdentifiedObject.name>CT31_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_55b832bb-1120-44e5-a40f-505693b4f3be" />
    <cim:IdentifiedObject.mRID>c1e9d2d5-f755-4e9a-a2da-b1797733bdc6</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e34f2c91-6b55-40a3-aae6-551873fa6bd8">
    <cim:IdentifiedObject.name>CT31_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f2916b15-b25f-46f4-8d22-80c79d7c45b4" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e34f2c91-6b55-40a3-aae6-551873fa6bd8</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_f2916b15-b25f-46f4-8d22-80c79d7c45b4">
    <cim:IdentifiedObject.name>CT31_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_55b832bb-1120-44e5-a40f-505693b4f3be" />
    <cim:IdentifiedObject.mRID>f2916b15-b25f-46f4-8d22-80c79d7c45b4</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_3a8a6f35-ac7e-4992-b9fa-dd7998f459c1">
    <cim:IdentifiedObject.name>CT32_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_691f4e54-ee0f-4302-8504-f54c943e814d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_9200549c-2e7c-4796-86d2-6b4fb17ce43a" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>3a8a6f35-ac7e-4992-b9fa-dd7998f459c1</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_9200549c-2e7c-4796-86d2-6b4fb17ce43a">
    <cim:IdentifiedObject.name>CT32_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_fc1710f4-bb5a-4944-8caa-9978caee5e21" />
    <cim:IdentifiedObject.mRID>9200549c-2e7c-4796-86d2-6b4fb17ce43a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_a1bfc8f0-68e2-4edb-9e80-5089146285b3">
    <cim:IdentifiedObject.name>CT22_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f5eda794-ec07-4f43-912d-d433814b18f0" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>a1bfc8f0-68e2-4edb-9e80-5089146285b3</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_f5eda794-ec07-4f43-912d-d433814b18f0">
    <cim:IdentifiedObject.name>CT22_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6908e5c7-2553-445d-b6e0-8d524c979759" />
    <cim:IdentifiedObject.mRID>f5eda794-ec07-4f43-912d-d433814b18f0</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_cffbd6aa-899c-41b3-aaf8-dac39d9c0025">
    <cim:IdentifiedObject.name>CT71_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1cfbd871-44cf-4fd9-bfca-ffa0846e791e" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>cffbd6aa-899c-41b3-aaf8-dac39d9c0025</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_1cfbd871-44cf-4fd9-bfca-ffa0846e791e">
    <cim:IdentifiedObject.name>CT71_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>1cfbd871-44cf-4fd9-bfca-ffa0846e791e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c670fa5b-64fa-4ccb-ab1a-e87c96681458">
    <cim:IdentifiedObject.name>CT71_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e7851b30-e1ce-4c61-bed7-13adb4714fab" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c670fa5b-64fa-4ccb-ab1a-e87c96681458</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_e7851b30-e1ce-4c61-bed7-13adb4714fab">
    <cim:IdentifiedObject.name>CT71_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>e7851b30-e1ce-4c61-bed7-13adb4714fab</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_1a9a5794-f429-421d-8b76-a01864a98704">
    <cim:IdentifiedObject.name>CT22_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c86ea45f-52d0-474a-a386-0028e6de9e56" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c9d9ed00-e1cf-49c3-a7bb-112990677f7e" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>1a9a5794-f429-421d-8b76-a01864a98704</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_c9d9ed00-e1cf-49c3-a7bb-112990677f7e">
    <cim:IdentifiedObject.name>CT22_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6908e5c7-2553-445d-b6e0-8d524c979759" />
    <cim:IdentifiedObject.mRID>c9d9ed00-e1cf-49c3-a7bb-112990677f7e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_36c7a8dc-5cf4-439d-ba3d-b97af313ab35">
    <cim:IdentifiedObject.name>CT31_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5f349efd-156f-4431-a1b6-fb6e17ad5148" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fe021656-05db-4be7-b2b9-925d97a3c70f" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>36c7a8dc-5cf4-439d-ba3d-b97af313ab35</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_fe021656-05db-4be7-b2b9-925d97a3c70f">
    <cim:IdentifiedObject.name>CT31_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_55b832bb-1120-44e5-a40f-505693b4f3be" />
    <cim:IdentifiedObject.mRID>fe021656-05db-4be7-b2b9-925d97a3c70f</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_2083d493-684f-432a-ba5e-5205b14b5a99">
    <cim:IdentifiedObject.name>CT71_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_532004cf-9457-47ae-82ad-c0cf34078f46" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>2083d493-684f-432a-ba5e-5205b14b5a99</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_532004cf-9457-47ae-82ad-c0cf34078f46">
    <cim:IdentifiedObject.name>CT71_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>532004cf-9457-47ae-82ad-c0cf34078f46</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c84bf162-2991-4717-84b1-2d82c37d6fb5">
    <cim:IdentifiedObject.name>CT71_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_007dedc8-ce4f-4f2c-b424-bc7b8fe1da30" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_2a4d75c0-d019-4083-bd7b-f62098b79de7" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.0025</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c84bf162-2991-4717-84b1-2d82c37d6fb5</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_2a4d75c0-d019-4083-bd7b-f62098b79de7">
    <cim:IdentifiedObject.name>CT71_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ec6612c9-771d-43d8-93b0-44a986491b2b" />
    <cim:IdentifiedObject.mRID>2a4d75c0-d019-4083-bd7b-f62098b79de7</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7006cb67-1ec1-45c4-9219-eeb0197d0cf2">
    <cim:IdentifiedObject.name>CT72_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_dfb3629f-26c6-49cb-acd4-5fad28e66543" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7006cb67-1ec1-45c4-9219-eeb0197d0cf2</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_dfb3629f-26c6-49cb-acd4-5fad28e66543">
    <cim:IdentifiedObject.name>CT72_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_cb99155d-af24-4ce3-9453-25f71e72cbe8" />
    <cim:IdentifiedObject.mRID>dfb3629f-26c6-49cb-acd4-5fad28e66543</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_921b09e2-38ae-4204-9570-37520d75efdf">
    <cim:IdentifiedObject.name>CT72_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_de40b9b9-c35d-454b-8e3d-d72eb380ff4b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_47e288ad-13c7-4970-90f7-26f53fb13bab" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>921b09e2-38ae-4204-9570-37520d75efdf</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_47e288ad-13c7-4970-90f7-26f53fb13bab">
    <cim:IdentifiedObject.name>CT72_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_cb99155d-af24-4ce3-9453-25f71e72cbe8" />
    <cim:IdentifiedObject.mRID>47e288ad-13c7-4970-90f7-26f53fb13bab</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c666e845-f13e-423b-865c-e7721bdda3ed">
    <cim:IdentifiedObject.name>FT41_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c509e1da-212b-4f4b-8fd5-0985286a4a85" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00125</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c666e845-f13e-423b-865c-e7721bdda3ed</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_c509e1da-212b-4f4b-8fd5-0985286a4a85">
    <cim:IdentifiedObject.name>FT41_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_52e06615-6287-4673-92b5-319b39c2978c" />
    <cim:IdentifiedObject.mRID>c509e1da-212b-4f4b-8fd5-0985286a4a85</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_d28c7f93-e4fc-40a7-92b8-2ed24346f79a">
    <cim:IdentifiedObject.name>FT41_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_ead99f05-f3dc-432a-aa96-bc0972167e25" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>d28c7f93-e4fc-40a7-92b8-2ed24346f79a</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_ead99f05-f3dc-432a-aa96-bc0972167e25">
    <cim:IdentifiedObject.name>FT41_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_52e06615-6287-4673-92b5-319b39c2978c" />
    <cim:IdentifiedObject.mRID>ead99f05-f3dc-432a-aa96-bc0972167e25</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_fa495ac0-e66d-4af0-b8b9-be217208b39c">
    <cim:IdentifiedObject.name>FT42_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_435fcfa7-c9d2-4208-9328-502f314bd723" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_315eebcf-ff02-430e-98e7-28007a106d90" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.01183432</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>fa495ac0-e66d-4af0-b8b9-be217208b39c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_315eebcf-ff02-430e-98e7-28007a106d90">
    <cim:IdentifiedObject.name>FT42_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e6f5bf18-b73c-46ba-9d18-c8679b951734" />
    <cim:IdentifiedObject.mRID>315eebcf-ff02-430e-98e7-28007a106d90</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_1b5134da-fc96-4ab2-8837-926bd445d476">
    <cim:IdentifiedObject.name>FT43_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_40333bc5-7223-47c4-9ab1-c299b68f3608" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7e1f8141-c362-4adf-9299-7b4e9cb02d63" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00125</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>1b5134da-fc96-4ab2-8837-926bd445d476</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_7e1f8141-c362-4adf-9299-7b4e9cb02d63">
    <cim:IdentifiedObject.name>FT43_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_656d110d-260c-4d64-ab77-73f6d353a18d" />
    <cim:IdentifiedObject.mRID>7e1f8141-c362-4adf-9299-7b4e9cb02d63</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_28587e0b-8d37-40bb-a86f-2fe2e8165cda">
    <cim:IdentifiedObject.name>FT42_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_10171b56-7e13-402b-80a2-81780cbb5dec" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>28587e0b-8d37-40bb-a86f-2fe2e8165cda</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_10171b56-7e13-402b-80a2-81780cbb5dec">
    <cim:IdentifiedObject.name>FT42_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5faeef4b-e22b-4b99-8be9-12ac514deaa8" />
    <cim:IdentifiedObject.mRID>10171b56-7e13-402b-80a2-81780cbb5dec</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_c822724c-64aa-418f-a5d1-7a154380704a">
    <cim:IdentifiedObject.name>FT45_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c2dfcb14-2f43-4717-9a74-5fe36ce3fa4a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d9120301-3cf1-4782-9e44-f3733b11fc87" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>c822724c-64aa-418f-a5d1-7a154380704a</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_d9120301-3cf1-4782-9e44-f3733b11fc87">
    <cim:IdentifiedObject.name>FT45_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_ca146cf2-5af8-46e4-a3fc-9805d23e30ad" />
    <cim:IdentifiedObject.mRID>d9120301-3cf1-4782-9e44-f3733b11fc87</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_348c3d19-594b-47a4-89ae-e4310680d46c">
    <cim:IdentifiedObject.name>FT42_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_68b6e672-ab19-4b57-8ff1-c7f894d20b05" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>348c3d19-594b-47a4-89ae-e4310680d46c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_68b6e672-ab19-4b57-8ff1-c7f894d20b05">
    <cim:IdentifiedObject.name>FT42_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5faeef4b-e22b-4b99-8be9-12ac514deaa8" />
    <cim:IdentifiedObject.mRID>68b6e672-ab19-4b57-8ff1-c7f894d20b05</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_cc526d83-26ef-4c32-a5a9-770b4f53a744">
    <cim:IdentifiedObject.name>FT44_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_ea9e2eec-9e59-4581-a51f-b75bd21bc072" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>cc526d83-26ef-4c32-a5a9-770b4f53a744</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_ea9e2eec-9e59-4581-a51f-b75bd21bc072">
    <cim:IdentifiedObject.name>FT44_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d20f4925-2eb0-4187-81cd-64c2f14312be" />
    <cim:IdentifiedObject.mRID>ea9e2eec-9e59-4581-a51f-b75bd21bc072</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_f9b590bc-923c-4f64-820b-869a5a2650d2">
    <cim:IdentifiedObject.name>FT44_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7845ece0-3551-44f0-b77a-b20a4f2b7a1a" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>f9b590bc-923c-4f64-820b-869a5a2650d2</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_7845ece0-3551-44f0-b77a-b20a4f2b7a1a">
    <cim:IdentifiedObject.name>FT44_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d20f4925-2eb0-4187-81cd-64c2f14312be" />
    <cim:IdentifiedObject.mRID>7845ece0-3551-44f0-b77a-b20a4f2b7a1a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e6c123b3-d61d-43f2-b643-381de440115f">
    <cim:IdentifiedObject.name>FT42_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eaa25262-839d-4abf-ad2c-62e2e252bfee" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_871d8a93-91c2-4727-8735-4952a7521641" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e6c123b3-d61d-43f2-b643-381de440115f</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_871d8a93-91c2-4727-8735-4952a7521641">
    <cim:IdentifiedObject.name>FT42_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_6b4c256f-d4cf-4afc-bba8-a1e228a7f8ef" />
    <cim:IdentifiedObject.mRID>871d8a93-91c2-4727-8735-4952a7521641</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_bd51aff6-310b-4bbb-b2dd-8011311d54c7">
    <cim:IdentifiedObject.name>FT44_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1e19c684-6c9c-41a8-93ef-873e18ebba71" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e646f19d-7c38-4e02-bcd8-bc6fd78b3a59" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>bd51aff6-310b-4bbb-b2dd-8011311d54c7</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_e646f19d-7c38-4e02-bcd8-bc6fd78b3a59">
    <cim:IdentifiedObject.name>FT44_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d20f4925-2eb0-4187-81cd-64c2f14312be" />
    <cim:IdentifiedObject.mRID>e646f19d-7c38-4e02-bcd8-bc6fd78b3a59</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_8f9b2218-48be-4036-8188-80e01840ca82">
    <cim:IdentifiedObject.name>FT50_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1d45923a-5286-447f-a173-4bc88b6f3fbc" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f97d5adf-0452-49d9-8d72-510172362a8e" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.01183432</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>8f9b2218-48be-4036-8188-80e01840ca82</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_f97d5adf-0452-49d9-8d72-510172362a8e">
    <cim:IdentifiedObject.name>FT50_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_923c9261-4667-497e-9d9c-f650bfb72645" />
    <cim:IdentifiedObject.mRID>f97d5adf-0452-49d9-8d72-510172362a8e</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e9906105-de8a-4e4b-8c5c-551c34530c15">
    <cim:IdentifiedObject.name>FT51_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_882d423e-5c5c-4278-9b4b-0b539b1e773d" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e9906105-de8a-4e4b-8c5c-551c34530c15</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_882d423e-5c5c-4278-9b4b-0b539b1e773d">
    <cim:IdentifiedObject.name>FT51_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_44fc956b-a163-4ab3-b3cf-2964e9c21f71" />
    <cim:IdentifiedObject.mRID>882d423e-5c5c-4278-9b4b-0b539b1e773d</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7e8fd23a-350f-49f8-800e-860f330cee62">
    <cim:IdentifiedObject.name>FT50_EK2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_8eb93370-c564-4279-9b11-57b6a3f95e5c" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1f653aec-432c-4abe-b8ad-8fb5f2fc4d5d" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>10</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.05</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7e8fd23a-350f-49f8-800e-860f330cee62</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_1f653aec-432c-4abe-b8ad-8fb5f2fc4d5d">
    <cim:IdentifiedObject.name>FT50_EK2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_29ab23bd-642d-4171-bc7d-a2a8299a207e" />
    <cim:IdentifiedObject.mRID>1f653aec-432c-4abe-b8ad-8fb5f2fc4d5d</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_d72b7aa5-7806-46fa-81b2-3dc695c9c67b">
    <cim:IdentifiedObject.name>FT50_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3fe5090c-4138-4526-abaa-4178e6e3fe59" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>d72b7aa5-7806-46fa-81b2-3dc695c9c67b</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_3fe5090c-4138-4526-abaa-4178e6e3fe59">
    <cim:IdentifiedObject.name>FT50_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e20ad610-0985-4db2-946c-8bc5a5553d56" />
    <cim:IdentifiedObject.mRID>3fe5090c-4138-4526-abaa-4178e6e3fe59</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_9e8562d1-3af3-4fbf-ba80-1c95e5674d67">
    <cim:IdentifiedObject.name>FT51_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7e1770b2-6e55-4590-9fa3-66f56b6b395a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_36dd88e5-467e-4863-a774-801b7cc39c8b" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>9e8562d1-3af3-4fbf-ba80-1c95e5674d67</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_36dd88e5-467e-4863-a774-801b7cc39c8b">
    <cim:IdentifiedObject.name>FT51_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_44fc956b-a163-4ab3-b3cf-2964e9c21f71" />
    <cim:IdentifiedObject.mRID>36dd88e5-467e-4863-a774-801b7cc39c8b</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_0d17155b-5265-42ec-adf3-1bc91b583004">
    <cim:IdentifiedObject.name>FT62_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b7273e4f-2b7f-439c-a544-cf2d140b1485" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>0d17155b-5265-42ec-adf3-1bc91b583004</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_b7273e4f-2b7f-439c-a544-cf2d140b1485">
    <cim:IdentifiedObject.name>FT62_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_1a89c800-cb65-4c37-9956-e37c46c1f0f2" />
    <cim:IdentifiedObject.mRID>b7273e4f-2b7f-439c-a544-cf2d140b1485</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_5ed9717c-560d-40cd-ae8f-8e27079bb464">
    <cim:IdentifiedObject.name>FT50_X1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_6168cd36-d13e-477f-9f8f-8f2e5ee09d5d" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1290d976-6bee-43cf-894c-307e6740e617" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.0009375</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>5ed9717c-560d-40cd-ae8f-8e27079bb464</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_1290d976-6bee-43cf-894c-307e6740e617">
    <cim:IdentifiedObject.name>FT50_X1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e20ad610-0985-4db2-946c-8bc5a5553d56" />
    <cim:IdentifiedObject.mRID>1290d976-6bee-43cf-894c-307e6740e617</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_8464a151-ec39-4e7a-8321-06c41e63958c">
    <cim:IdentifiedObject.name>FT62_X3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_171bbb70-f9d8-412e-bb20-da31eccce0e1" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>8464a151-ec39-4e7a-8321-06c41e63958c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_171bbb70-f9d8-412e-bb20-da31eccce0e1">
    <cim:IdentifiedObject.name>FT62_X3</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_1a89c800-cb65-4c37-9956-e37c46c1f0f2" />
    <cim:IdentifiedObject.mRID>171bbb70-f9d8-412e-bb20-da31eccce0e1</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_e6ca44f1-4c8d-4b36-a640-eedc75dfc536">
    <cim:IdentifiedObject.name>FT62_X2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b71397df-ac02-48a4-8f9b-c4318b00f875" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>400</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>-0.000625</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>e6ca44f1-4c8d-4b36-a640-eedc75dfc536</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_b71397df-ac02-48a4-8f9b-c4318b00f875">
    <cim:IdentifiedObject.name>FT62_X2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_1a89c800-cb65-4c37-9956-e37c46c1f0f2" />
    <cim:IdentifiedObject.mRID>b71397df-ac02-48a4-8f9b-c4318b00f875</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_4499df01-3714-40a5-a1f6-ea5fc258a3f5">
    <cim:IdentifiedObject.name>RT131_EK2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1303c35a-11c7-43cb-8906-24654c204ab9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_61803394-90e7-4873-b377-59384ae93388" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>50</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.002</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>4499df01-3714-40a5-a1f6-ea5fc258a3f5</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_61803394-90e7-4873-b377-59384ae93388">
    <cim:IdentifiedObject.name>RT131_EK2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_72358608-45b5-4ae3-8e90-ab3c0528a60a" />
    <cim:IdentifiedObject.mRID>61803394-90e7-4873-b377-59384ae93388</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_bf8c78f9-5664-4624-af3a-f8a778610a05">
    <cim:IdentifiedObject.name>RT132_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b56e0cd2-cb58-4d1d-8e6f-fba527f33fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3c7def08-af07-4ef2-a048-3b01886dd69a" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>10</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.05</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>bf8c78f9-5664-4624-af3a-f8a778610a05</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_3c7def08-af07-4ef2-a048-3b01886dd69a">
    <cim:IdentifiedObject.name>RT132_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5476c503-c22d-4cfc-a06c-e73ec9618406" />
    <cim:IdentifiedObject.mRID>3c7def08-af07-4ef2-a048-3b01886dd69a</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_7e278a6b-4540-4f12-8bbe-2019c9735e3c">
    <cim:IdentifiedObject.name>RT133_EK2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_9512b02d-9d17-4af3-8ced-f13d94186c2b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_db808bcf-497d-4d1f-a232-bd0da08e8440" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>50</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.002</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>7e278a6b-4540-4f12-8bbe-2019c9735e3c</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_db808bcf-497d-4d1f-a232-bd0da08e8440">
    <cim:IdentifiedObject.name>RT133_EK2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_4efa129f-6ba0-4efe-a197-0e4bc757847e" />
    <cim:IdentifiedObject.mRID>db808bcf-497d-4d1f-a232-bd0da08e8440</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_8570aa65-dfcd-469d-94ed-51ce26ad5be6">
    <cim:IdentifiedObject.name>RT133_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_55479a78-192e-4b76-ba4b-cbbd31690cba" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_54b9ec3b-633b-4f9e-8dee-9f5c435988d4" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.004142012</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>8570aa65-dfcd-469d-94ed-51ce26ad5be6</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_54b9ec3b-633b-4f9e-8dee-9f5c435988d4">
    <cim:IdentifiedObject.name>RT133_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_47a259c5-e680-4370-8adf-5c0083808442" />
    <cim:IdentifiedObject.mRID>54b9ec3b-633b-4f9e-8dee-9f5c435988d4</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:LinearShuntCompensator rdf:ID="_2cd5da12-bcbf-4023-af0a-de98500cca26">
    <cim:IdentifiedObject.name>RT131_EK1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_b8e4bf45-72bb-42aa-9b61-22fb69ce014a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_6e10f449-59fd-419e-989b-f0c91f9998e4" />
    <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU>130</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
    <cim:LinearShuntCompensator.bPerSection>0.00591716</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
    <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
    <cim:IdentifiedObject.mRID>2cd5da12-bcbf-4023-af0a-de98500cca26</cim:IdentifiedObject.mRID>
  </cim:LinearShuntCompensator>
  <cim:RegulatingControl rdf:ID="_6e10f449-59fd-419e-989b-f0c91f9998e4">
    <cim:IdentifiedObject.name>RT131_EK1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_d7f7cdea-c225-4f76-ba7e-d2684a488285" />
    <cim:IdentifiedObject.mRID>6e10f449-59fd-419e-989b-f0c91f9998e4</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:StaticVarCompensator rdf:ID="_54125a2a-e584-453a-b020-903d23cadd2c">
    <cim:IdentifiedObject.name>FT41_SVC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fde246b9-5515-487e-ae4a-152132b1abb2" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_2e7e4920-d6d2-4d2f-97d4-88697fdec788" />
    <cim:StaticVarCompensator.capacitiveRating>800</cim:StaticVarCompensator.capacitiveRating>
    <cim:StaticVarCompensator.inductiveRating>-800</cim:StaticVarCompensator.inductiveRating>
    <cim:StaticVarCompensator.slope>0.016</cim:StaticVarCompensator.slope>
    <cim:IdentifiedObject.mRID>54125a2a-e584-453a-b020-903d23cadd2c</cim:IdentifiedObject.mRID>
  </cim:StaticVarCompensator>
  <cim:RegulatingControl rdf:ID="_2e7e4920-d6d2-4d2f-97d4-88697fdec788">
    <cim:IdentifiedObject.name>FT41_SVC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_af40e16e-8f12-46d6-a8f4-2c9179c37dfa" />
    <cim:IdentifiedObject.mRID>2e7e4920-d6d2-4d2f-97d4-88697fdec788</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:StaticVarCompensator rdf:ID="_fd169662-a098-4279-b8fb-7ee49ec4713c">
    <cim:IdentifiedObject.name>FT62_SVC</cim:IdentifiedObject.name>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f31ff570-44e0-45bc-b21f-49d29b627fdb" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_bec72686-f157-462d-9e11-b4cbaba522db" />
    <cim:StaticVarCompensator.capacitiveRating>800</cim:StaticVarCompensator.capacitiveRating>
    <cim:StaticVarCompensator.inductiveRating>-800</cim:StaticVarCompensator.inductiveRating>
    <cim:StaticVarCompensator.slope>0.016</cim:StaticVarCompensator.slope>
    <cim:IdentifiedObject.mRID>fd169662-a098-4279-b8fb-7ee49ec4713c</cim:IdentifiedObject.mRID>
  </cim:StaticVarCompensator>
  <cim:RegulatingControl rdf:ID="_bec72686-f157-462d-9e11-b4cbaba522db">
    <cim:IdentifiedObject.name>FT62_SVC</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_95a81327-72a7-4f75-bc79-facf1ebd1efc" />
    <cim:IdentifiedObject.mRID>bec72686-f157-462d-9e11-b4cbaba522db</cim:IdentifiedObject.mRID>
  </cim:RegulatingControl>
  <cim:SynchronousMachine rdf:ID="_53a30c75-4c99-4060-a421-7517f31adffb">
    <cim:IdentifiedObject.name>AGGAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d1b03b72-8ca9-4ca6-9d77-b3c9f4334e8b" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>400</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_d9f2f426-43f7-472c-b232-fbee222de277" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-40</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>53a30c75-4c99-4060-a421-7517f31adffb</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_d9f2f426-43f7-472c-b232-fbee222de277">
    <cim:IdentifiedObject.name>AGGAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>380</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>380</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>d9f2f426-43f7-472c-b232-fbee222de277</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_ce71a367-7314-42a9-8bfc-f5db28dd1ff2">
    <cim:IdentifiedObject.name>ATOMSBERG_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2b3dfc6e-b9db-4c2f-8075-e4b7c0c3080c" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f4966efc-ab97-4622-aa18-895372cabfed" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_70eaaf87-5224-42e3-a971-79c25f84bbe5" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>ce71a367-7314-42a9-8bfc-f5db28dd1ff2</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_70eaaf87-5224-42e3-a971-79c25f84bbe5">
    <cim:IdentifiedObject.name>ATOMSBERG_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27a0569f-7c2f-4833-bd35-17574b68246e" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>70eaaf87-5224-42e3-a971-79c25f84bbe5</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_664604a3-c0bd-44a2-a93e-0c6e84c4e099">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_70eaaf87-5224-42e3-a971-79c25f84bbe5" />
    <cim:IdentifiedObject.mRID>664604a3-c0bd-44a2-a93e-0c6e84c4e099</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_fa891498-e36e-44c8-a7db-cf063da33c93">
    <cim:IdentifiedObject.name>AGGAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f825d10b-a202-44e8-85d1-e4f78dc3dcf7" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b42d6ec1-7a4b-472b-9f49-71988d9c362a" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_92882a15-0dd4-4f72-bf05-20ba82a9fadc" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>fa891498-e36e-44c8-a7db-cf063da33c93</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_92882a15-0dd4-4f72-bf05-20ba82a9fadc">
    <cim:IdentifiedObject.name>AGGAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>570</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>570</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>92882a15-0dd4-4f72-bf05-20ba82a9fadc</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_1b503c8c-1310-4ca5-a775-278f5510dcbf">
    <cim:IdentifiedObject.name>BLOCKET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08f02d38-7bf1-439e-8feb-a85a8037b6ff" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_89b08194-40cd-465b-b245-fc6adfdc3b62" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_e856f789-2612-495d-b329-f2c83c24e929" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1b503c8c-1310-4ca5-a775-278f5510dcbf</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_e856f789-2612-495d-b329-f2c83c24e929">
    <cim:IdentifiedObject.name>BLOCKET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>630</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>630</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>e856f789-2612-495d-b329-f2c83c24e929</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_8d03e7c2-343d-4ad9-873d-27c70f2694cb">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_e856f789-2612-495d-b329-f2c83c24e929" />
    <cim:IdentifiedObject.mRID>8d03e7c2-343d-4ad9-873d-27c70f2694cb</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_1bcb5c59-1458-40ed-81f6-d4c548505de1">
    <cim:IdentifiedObject.name>BLOCKET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_08f02d38-7bf1-439e-8feb-a85a8037b6ff" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_8e029c88-df55-401a-b4be-5c135b974e55" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_5f6fcefc-57af-4b54-82cb-47052ec0fb64" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1bcb5c59-1458-40ed-81f6-d4c548505de1</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_5f6fcefc-57af-4b54-82cb-47052ec0fb64">
    <cim:IdentifiedObject.name>BLOCKET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>630</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>630</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>5f6fcefc-57af-4b54-82cb-47052ec0fb64</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_bf963f4c-b0a9-4c6d-bf3a-d9b158456f0f">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_5f6fcefc-57af-4b54-82cb-47052ec0fb64" />
    <cim:IdentifiedObject.mRID>bf963f4c-b0a9-4c6d-bf3a-d9b158456f0f</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_904232af-11a3-4fa2-9a0c-17ea76ddb41f">
    <cim:IdentifiedObject.name>DALBO_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a630ec0b-5a41-44bc-ae66-85df1044cddc" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_0f45322e-5643-491b-9300-c76524a973c7" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0fd2b9d5-bb07-4f43-8600-88863b116b45" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-200</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.55</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.condenser" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>904232af-11a3-4fa2-9a0c-17ea76ddb41f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_ced66685-5d4e-4ff6-822c-841c70ea9d71">
    <cim:IdentifiedObject.name>ERIKSHAMN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_543b02bc-6e1d-41ac-b9e6-246350fc2177" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>ced66685-5d4e-4ff6-822c-841c70ea9d71</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d">
    <cim:IdentifiedObject.name>ERIKSHAMN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_e60ec321-47c8-47d1-8367-7add7be9e8bb">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_32ac57a1-3dcf-400c-8cfe-e77d7b1bf06d" />
    <cim:IdentifiedObject.mRID>e60ec321-47c8-47d1-8367-7add7be9e8bb</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_1f7ca5f0-fee3-40c0-9d02-b74b58a3f6e8">
    <cim:IdentifiedObject.name>ERIKSHAMN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c073e1af-7549-4ea0-8860-96b47d021872" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_44a04a47-21ef-4c81-b6b9-aa0c2a62a663" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_b558c23c-1d9a-4e50-86ef-7c5fea52bbef" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1f7ca5f0-fee3-40c0-9d02-b74b58a3f6e8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_b558c23c-1d9a-4e50-86ef-7c5fea52bbef">
    <cim:IdentifiedObject.name>ERIKSHAMN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>b558c23c-1d9a-4e50-86ef-7c5fea52bbef</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_945363df-0d6c-40e4-99ff-8bbf1a50649c">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_b558c23c-1d9a-4e50-86ef-7c5fea52bbef" />
    <cim:IdentifiedObject.mRID>945363df-0d6c-40e4-99ff-8bbf1a50649c</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_b441af65-7be3-4928-8baa-94091f11c3e8">
    <cim:IdentifiedObject.name>JAURAS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3de0f9f8-a18d-4b2c-b861-c2c1331cc71b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_0892dbbd-97c7-4010-9647-426d8bc3333a" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_a7d6b11e-712d-4fa8-9e78-6cab1009b676" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b441af65-7be3-4928-8baa-94091f11c3e8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_a7d6b11e-712d-4fa8-9e78-6cab1009b676">
    <cim:IdentifiedObject.name>JAURAS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb3b03b0-d562-47d9-ad7a-90a433ddc0ac" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>a7d6b11e-712d-4fa8-9e78-6cab1009b676</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_b9f3ead9-9dd5-4ff8-9469-81176f8d9382">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_57d46e9c-5bb5-45ab-844d-2ba69f4bb427" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7eaa75a5-d3b7-4c74-9d84-88bd664a4d70" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_355d2d41-0267-4193-a558-532a491f1411" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b9f3ead9-9dd5-4ff8-9469-81176f8d9382</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_355d2d41-0267-4193-a558-532a491f1411">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>355d2d41-0267-4193-a558-532a491f1411</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_fc94e33d-0192-44d1-9880-8e303f075d1c">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_355d2d41-0267-4193-a558-532a491f1411" />
    <cim:IdentifiedObject.mRID>fc94e33d-0192-44d1-9880-8e303f075d1c</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_f4cde1f4-51c6-446b-8f1f-3e6835a8df6f">
    <cim:IdentifiedObject.name>KÄRNAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d1822571-3512-4b6b-9753-501926af818b" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_8acf4e5f-53ce-497d-9aa9-8127ed7148eb" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>f4cde1f4-51c6-446b-8f1f-3e6835a8df6f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_8acf4e5f-53ce-497d-9aa9-8127ed7148eb">
    <cim:IdentifiedObject.name>KÄRNAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>8acf4e5f-53ce-497d-9aa9-8127ed7148eb</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_10be3abc-35b7-4d3c-80b7-3f81719e6065">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_8acf4e5f-53ce-497d-9aa9-8127ed7148eb" />
    <cim:IdentifiedObject.mRID>10be3abc-35b7-4d3c-80b7-3f81719e6065</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_5584a48f-9ca2-4727-a32d-19a2147d2a0a">
    <cim:IdentifiedObject.name>HÄLLAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_af0a90b4-5644-4aec-8442-faf094fbe1e3" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_462d16b7-f618-41fb-9ab9-4fbbf6105138" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>5584a48f-9ca2-4727-a32d-19a2147d2a0a</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_462d16b7-f618-41fb-9ab9-4fbbf6105138">
    <cim:IdentifiedObject.name>HÄLLAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>1350</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>1350</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>462d16b7-f618-41fb-9ab9-4fbbf6105138</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_2a35657f-a1a8-45dc-911e-e71535b35d87">
    <cim:IdentifiedObject.name>HÄLLAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e8d0cea6-af74-44d8-8aef-d1ba569e6200" />
    <cim:RotatingMachine.ratedPowerFactor>0.953333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_64627508-c6b1-4896-ab10-c1f372ad028f" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>2a35657f-a1a8-45dc-911e-e71535b35d87</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_64627508-c6b1-4896-ab10-c1f372ad028f">
    <cim:IdentifiedObject.name>HÄLLAN_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>715</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>714.9998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>64627508-c6b1-4896-ab10-c1f372ad028f</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_4e0971d4-db4c-441d-a9f2-c88d4c04f60b">
    <cim:IdentifiedObject.name>HÄLLAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b400c5fc-1b58-4bd4-b6fa-3d04315e599c" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>1500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_9e8de0fc-0a8a-4e07-b443-e93233305ef6" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>4e0971d4-db4c-441d-a9f2-c88d4c04f60b</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_9e8de0fc-0a8a-4e07-b443-e93233305ef6">
    <cim:IdentifiedObject.name>HÄLLAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>1350</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>1350</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>9e8de0fc-0a8a-4e07-b443-e93233305ef6</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_a768e8a2-14b3-45a0-919c-86156a1c66c2">
    <cim:IdentifiedObject.name>HÄLLAN_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_fc4d076c-3e12-4c05-ad72-42b090d114a0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_105d06a4-1c1e-497a-90ad-0fc4bfd855cd" />
    <cim:RotatingMachine.ratedPowerFactor>0.953333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>750</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_2c5e1e9d-a338-4ca9-9127-8377b4fb9aec" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>a768e8a2-14b3-45a0-919c-86156a1c66c2</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_2c5e1e9d-a338-4ca9-9127-8377b4fb9aec">
    <cim:IdentifiedObject.name>HÄLLAN_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>715</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>714.9998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>2c5e1e9d-a338-4ca9-9127-8377b4fb9aec</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_bd588384-0e39-4a70-931f-8ba40a79488f">
    <cim:IdentifiedObject.name>KÄRNAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_8e3ab2f5-fd53-4925-996d-cdca695569d0" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_68ef06a4-4302-4ce4-adfa-789eb3aaaa2c" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>bd588384-0e39-4a70-931f-8ba40a79488f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_68ef06a4-4302-4ce4-adfa-789eb3aaaa2c">
    <cim:IdentifiedObject.name>KÄRNAN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>630</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>630</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>68ef06a4-4302-4ce4-adfa-789eb3aaaa2c</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_99dd1ea1-67fe-4371-9538-095c838de552">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_68ef06a4-4302-4ce4-adfa-789eb3aaaa2c" />
    <cim:IdentifiedObject.mRID>99dd1ea1-67fe-4371-9538-095c838de552</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_3a6b9745-20db-466c-9a05-4c00f9891d90">
    <cim:IdentifiedObject.name>HAMMARVATTNET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_33fd5b67-4812-45a6-8fc6-59e694cc702a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fe1a4622-407a-42c0-bfaa-ca4fa224ba1a" />
    <cim:RotatingMachine.ratedPowerFactor>0.833333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>6</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>10</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_2be8eb3f-0557-46c2-97c5-cb18c08261c8" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>2</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-2</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>0.75</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>3a6b9745-20db-466c-9a05-4c00f9891d90</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_2be8eb3f-0557-46c2-97c5-cb18c08261c8">
    <cim:IdentifiedObject.name>HAMMARVATTNET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_090b0ce5-64cc-4cd5-a0b6-e81bb3ba6ba5" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>4.999998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>2be8eb3f-0557-46c2-97c5-cb18c08261c8</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_b93609f1-1fb6-4232-bc08-73cd1170b9f1">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_57d46e9c-5bb5-45ab-844d-2ba69f4bb427" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_db23c314-960b-4231-a262-c3a294c448e4" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>400</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_c5c7ef7c-5701-40e6-b924-e742e1213ccb" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>200</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-40</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b93609f1-1fb6-4232-bc08-73cd1170b9f1</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_c5c7ef7c-5701-40e6-b924-e742e1213ccb">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>360</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>360</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>c5c7ef7c-5701-40e6-b924-e742e1213ccb</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_20360d2f-9b04-40d6-a554-9718eef0fabe">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_c5c7ef7c-5701-40e6-b924-e742e1213ccb" />
    <cim:IdentifiedObject.mRID>20360d2f-9b04-40d6-a554-9718eef0fabe</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_794ebb26-381b-41b2-8d84-b8e5ac0fbcda">
    <cim:IdentifiedObject.name>KÄRNAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_d5c5954a-cf35-434a-bf34-08132592eef9" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_338fdc02-f2f5-48ea-8f6a-286ca2e6d108" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_2ee7cc3b-88fe-4704-ab53-698886276c25" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>794ebb26-381b-41b2-8d84-b8e5ac0fbcda</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_2ee7cc3b-88fe-4704-ab53-698886276c25">
    <cim:IdentifiedObject.name>KÄRNAN_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>2ee7cc3b-88fe-4704-ab53-698886276c25</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_05fb9b4d-f3eb-4f57-948e-69bc4ce9200d">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_2ee7cc3b-88fe-4704-ab53-698886276c25" />
    <cim:IdentifiedObject.mRID>05fb9b4d-f3eb-4f57-948e-69bc4ce9200d</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_d4e4911b-d87a-4fd5-a7a7-0346c0538db3">
    <cim:IdentifiedObject.name>NORRSELE_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a7f5e1c1-d18a-473d-905f-cb13d4711d89" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_b91b24bc-8800-489a-bc79-194dd31ea79f" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_4fab7ef0-387c-48f0-bf96-61d3bda480d1" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>d4e4911b-d87a-4fd5-a7a7-0346c0538db3</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_4fab7ef0-387c-48f0-bf96-61d3bda480d1">
    <cim:IdentifiedObject.name>NORRSELE_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>4fab7ef0-387c-48f0-bf96-61d3bda480d1</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_fc77b8f5-555e-4990-b913-a71852ddbfb2">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3ce6ce82-fc23-4f0e-917a-05cff79840d0" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_79233ac2-bfbb-4b4d-87dd-bc47ef94536f" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>700</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_58d34993-795d-4549-a724-77b439250f2c" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>350</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-100</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>fc77b8f5-555e-4990-b913-a71852ddbfb2</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_58d34993-795d-4549-a724-77b439250f2c">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2719f11d-8c8b-4e0f-8f35-7d362a3279f8" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>665</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>665</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>58d34993-795d-4549-a724-77b439250f2c</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_1092d095-f5a4-4e36-a31b-8bd15851165f">
    <cim:IdentifiedObject.name>NORRSELE_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_a7f5e1c1-d18a-473d-905f-cb13d4711d89" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_df12144e-e00b-4bea-83a6-4463f67a4941" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>350</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_ab69afaf-db70-4e76-9d23-b6400649bfd2" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>175</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-35</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1092d095-f5a4-4e36-a31b-8bd15851165f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_ab69afaf-db70-4e76-9d23-b6400649bfd2">
    <cim:IdentifiedObject.name>NORRSELE_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>315</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>315</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>ab69afaf-db70-4e76-9d23-b6400649bfd2</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_d169ed46-b561-4931-95c9-c3990e56344f">
    <cim:IdentifiedObject.name>NJAGGO_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2f7598d2-f3e2-490c-bb0c-72a10dc31bed" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_110f09bd-9820-4c24-91c3-4afe7af8629e" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_725bf832-a3b3-4456-81d2-98dfe54ef0b8" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>150</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-30</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>d169ed46-b561-4931-95c9-c3990e56344f</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_725bf832-a3b3-4456-81d2-98dfe54ef0b8">
    <cim:IdentifiedObject.name>NJAGGO_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_896f3f0a-04aa-4e70-a610-d2f5ff00bf8c" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>285</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>285</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>725bf832-a3b3-4456-81d2-98dfe54ef0b8</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_3d5a819a-42e7-4306-a036-34045a922654">
    <cim:IdentifiedObject.name>SYDBÄCK_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_f3946072-f62d-4e6e-80f6-19d897f97c50" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0778af60-ba01-4ca5-ac78-35c5577d94ba" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>3d5a819a-42e7-4306-a036-34045a922654</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_0778af60-ba01-4ca5-ac78-35c5577d94ba">
    <cim:IdentifiedObject.name>SYDBÄCK_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af20666a-d0bf-4b10-ba7f-749d12a365ff" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>0778af60-ba01-4ca5-ac78-35c5577d94ba</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_553af177-2696-470c-9761-36fb595bf00d">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_0778af60-ba01-4ca5-ac78-35c5577d94ba" />
    <cim:IdentifiedObject.mRID>553af177-2696-470c-9761-36fb595bf00d</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_9cfd2812-b0d8-4dff-9c7f-a04b911a85c8">
    <cim:IdentifiedObject.name>STORFORS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_823140d0-197f-4baa-a560-25ac59c3a4ab" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3a75eb76-13d0-42e6-b7cb-17241c52d66e" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0ad4cb3c-91e4-44ae-a45d-490bf859d6ca" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>9cfd2812-b0d8-4dff-9c7f-a04b911a85c8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_0ad4cb3c-91e4-44ae-a45d-490bf859d6ca">
    <cim:IdentifiedObject.name>STORFORS_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_1b8936e8-00e9-468e-8638-0b1e5b931fa5" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>570</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>570</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>0ad4cb3c-91e4-44ae-a45d-490bf859d6ca</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_d67a9ba8-0d53-44f1-95f6-e749dfcea3b1">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_04bc67f0-fc8e-4c6a-a63a-56ccc4595875" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_d66956c2-141a-404b-b5f3-0e190f78df21" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_d78e3f06-ae59-447c-a62f-5e789900c57a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>d67a9ba8-0d53-44f1-95f6-e749dfcea3b1</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_d78e3f06-ae59-447c-a62f-5e789900c57a">
    <cim:IdentifiedObject.name>YTTERFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_01021d8d-7e36-4c1a-bcd3-8555179699b8" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>d78e3f06-ae59-447c-a62f-5e789900c57a</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_99b53c30-4049-4a50-bea3-4d1d8e5decff">
    <cim:IdentifiedObject.name>STUPET_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3f53e5a4-ef93-4d9e-a973-047964ff4594" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_db8b9719-7ebc-41b4-8290-44e0bf638848" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>150</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-30</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>99b53c30-4049-4a50-bea3-4d1d8e5decff</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_db8b9719-7ebc-41b4-8290-44e0bf638848">
    <cim:IdentifiedObject.name>STUPET_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>285</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>285</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>db8b9719-7ebc-41b4-8290-44e0bf638848</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_3f827787-5f6f-4d08-9ade-1f6998ec52fb">
    <cim:IdentifiedObject.name>STORTRÄSK_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f41af37d-1fcc-4d2c-abc6-acfc2ad02457" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_78510201-2421-4cbc-bfaf-0603ea20a3fb" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>250</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_4a6490fe-d035-4f15-bd45-b1aa00f86856" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>125</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-25</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>3f827787-5f6f-4d08-9ade-1f6998ec52fb</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_4a6490fe-d035-4f15-bd45-b1aa00f86856">
    <cim:IdentifiedObject.name>STORTRÄSK_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ab05c6bb-2b8e-43f1-b04c-c96b4237bc95" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>237.5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>237.5</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>4a6490fe-d035-4f15-bd45-b1aa00f86856</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_0fee9e5b-8d50-4114-9a9d-a6042567d17d">
    <cim:IdentifiedObject.name>STUPET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3c1ca54e-5b30-49a4-ac99-1ff9473faffe" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_16cd67a3-452d-4e44-a244-c777716db504" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-199</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>0fee9e5b-8d50-4114-9a9d-a6042567d17d</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_16cd67a3-452d-4e44-a244-c777716db504">
    <cim:IdentifiedObject.name>STUPET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>16cd67a3-452d-4e44-a244-c777716db504</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_dd95256f-04e0-4bf6-b24c-66cf68ffdca8">
    <cim:IdentifiedObject.name>STUPET_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_685d90cd-6a23-4ea7-b1b0-42696a15058b" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>500</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_a0991951-636a-4aa8-908d-df6c98ca4065" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>250</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>dd95256f-04e0-4bf6-b24c-66cf68ffdca8</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_a0991951-636a-4aa8-908d-df6c98ca4065">
    <cim:IdentifiedObject.name>STUPET_G4</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>475</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>475</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>a0991951-636a-4aa8-908d-df6c98ca4065</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_1c29fef9-c40a-40e6-904f-7c24624068c7">
    <cim:IdentifiedObject.name>RUTHUVUD_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_584ffb30-c663-4f39-b7e6-05f6f90bf238" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_fce42e9e-a4ef-43f7-8006-79725b708c34" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>1c29fef9-c40a-40e6-904f-7c24624068c7</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_fce42e9e-a4ef-43f7-8006-79725b708c34">
    <cim:IdentifiedObject.name>RUTHUVUD_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>fce42e9e-a4ef-43f7-8006-79725b708c34</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_f98cfc73-4b5d-4a20-bb8b-ff017f71c67a">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_fce42e9e-a4ef-43f7-8006-79725b708c34" />
    <cim:IdentifiedObject.mRID>f98cfc73-4b5d-4a20-bb8b-ff017f71c67a</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_f2d28c43-d465-4566-9d8b-4ab60b43ab51">
    <cim:IdentifiedObject.name>STORÅN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_415d60ab-bcab-4b83-a415-721545370220" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7fbed70b-e005-419b-a05f-709f4afd5ece" />
    <cim:RotatingMachine.ratedPowerFactor>0.833333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>6</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>10</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_04821944-f870-4fea-9141-6ebd8c324078" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>2</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-2</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>0.75</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>f2d28c43-d465-4566-9d8b-4ab60b43ab51</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_04821944-f870-4fea-9141-6ebd8c324078">
    <cim:IdentifiedObject.name>STORÅN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7a2ecd68-9507-46c4-b76c-fdbb8046c1e4" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>4.999998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>04821944-f870-4fea-9141-6ebd8c324078</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_6c114aaf-8f71-4cd6-8c4a-8832a4713422">
    <cim:IdentifiedObject.name>SYDBÄCK_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3f1939a1-f6a6-4a6c-a03f-2a62e4e4e97b" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_01a8efed-a2cb-4347-8e71-3ebb4b01129b" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_9e0f2d13-38ca-497a-ad1c-3ab7febff6c8" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>6c114aaf-8f71-4cd6-8c4a-8832a4713422</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_9e0f2d13-38ca-497a-ad1c-3ab7febff6c8">
    <cim:IdentifiedObject.name>SYDBÄCK_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af20666a-d0bf-4b10-ba7f-749d12a365ff" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>540</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>540</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>9e0f2d13-38ca-497a-ad1c-3ab7febff6c8</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_ff70cc0b-3141-44b5-8f0e-8eaf99a1ea38">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_9e0f2d13-38ca-497a-ad1c-3ab7febff6c8" />
    <cim:IdentifiedObject.mRID>ff70cc0b-3141-44b5-8f0e-8eaf99a1ea38</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_fefcf19b-52c8-414b-94d3-c76622a6b66a">
    <cim:IdentifiedObject.name>RUTHUVUD_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3e1bf5ed-922f-49af-8cd8-295078d609b3" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_4fb68499-aa27-4287-a54b-b6d59f14f317" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>fefcf19b-52c8-414b-94d3-c76622a6b66a</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_4fb68499-aa27-4287-a54b-b6d59f14f317">
    <cim:IdentifiedObject.name>RUTHUVUD_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>4fb68499-aa27-4287-a54b-b6d59f14f317</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_6ce05267-ca3f-468e-80f1-f61e204d1363">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_4fb68499-aa27-4287-a54b-b6d59f14f317" />
    <cim:IdentifiedObject.mRID>6ce05267-ca3f-468e-80f1-f61e204d1363</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_97698197-5911-4dbc-82e1-c2e9d93632ab">
    <cim:IdentifiedObject.name>RUTHUVUD_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4cec73c4-a641-4045-86ba-48801b8cad9a" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_ae354589-295e-4661-9b18-f272f15686c5" />
    <cim:RotatingMachine.ratedPowerFactor>0.9</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>200</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>20</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_cc783686-401f-4442-a9d3-777428550bed" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>100</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-20</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>2.2</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>97698197-5911-4dbc-82e1-c2e9d93632ab</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:ThermalGeneratingUnit rdf:ID="_cc783686-401f-4442-a9d3-777428550bed">
    <cim:IdentifiedObject.name>RUTHUVUD_G3</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>180</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>180</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>cc783686-401f-4442-a9d3-777428550bed</cim:IdentifiedObject.mRID>
  </cim:ThermalGeneratingUnit>
  <cim:FossilFuel rdf:ID="_0010d2ca-2c74-44fe-95ce-b16fdc802381">
    <cim:IdentifiedObject.name>Fuel</cim:IdentifiedObject.name>
    <cim:FossilFuel.fossilFuelType rdf:resource="http://iec.ch/TC57/CIM100#FuelType.coal" />
    <cim:FossilFuel.ThermalGeneratingUnit rdf:resource="#_cc783686-401f-4442-a9d3-777428550bed" />
    <cim:IdentifiedObject.mRID>0010d2ca-2c74-44fe-95ce-b16fdc802381</cim:IdentifiedObject.mRID>
  </cim:FossilFuel>
  <cim:SynchronousMachine rdf:ID="_33c91ecc-b575-4bee-a286-d1a404ea9291">
    <cim:IdentifiedObject.name>TROLLFALLEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_bb22add2-334b-483b-8d34-91bb602f14bd" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_bd4d4a50-b4ed-4300-8dd1-5d57a662bdcf" />
    <cim:RotatingMachine.ratedPowerFactor>0.833333</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>6</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>11</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_0122be2c-f470-478d-8412-0200c670ac89" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>2</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-2</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>0.75</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>33c91ecc-b575-4bee-a286-d1a404ea9291</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_0122be2c-f470-478d-8412-0200c670ac89">
    <cim:IdentifiedObject.name>TROLLFALLEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_16fa0367-f702-43f3-8462-f1ed5be6c112" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>4.999998</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>0122be2c-f470-478d-8412-0200c670ac89</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_e0240be9-4b8b-4faa-9053-d4974c2a1205">
    <cim:IdentifiedObject.name>STUPET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4145e899-51e1-4375-a641-df1daf45fa48" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_fb63101f-89f8-4022-b50d-7456d6996e90" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>300</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_024d4293-7af9-4d70-8460-7b5c3e83a56a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>150</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-60</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
