    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>e0240be9-4b8b-4faa-9053-d4974c2a1205</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_024d4293-7af9-4d70-8460-7b5c3e83a56a">
    <cim:IdentifiedObject.name>STUPET_G2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>285</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>285</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>024d4293-7af9-4d70-8460-7b5c3e83a56a</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_cf9bf157-9b80-48be-aaf6-7368966d74bd">
    <cim:IdentifiedObject.name>STENFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4d89ff1b-ab26-4b34-a4a2-7b998e709b28" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_e11b6ee7-2024-406d-a80f-e5b5737057ec" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>350</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_36b9289a-cfff-4add-86f2-ddff5144f596" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>175</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-40</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>cf9bf157-9b80-48be-aaf6-7368966d74bd</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_36b9289a-cfff-4add-86f2-ddff5144f596">
    <cim:IdentifiedObject.name>STENFORSEN_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_23007e2f-ff5a-44d2-9648-de278923942e" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>332.5</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>332.5</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>36b9289a-cfff-4add-86f2-ddff5144f596</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:SynchronousMachine rdf:ID="_b69a0311-854b-4d7e-a4e2-d7fdd06a5583">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_4c868189-4779-4983-a8ec-01bdd81f0a67" />
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_c225b22c-2bf3-4dac-9443-3b115fb668c2" />
    <cim:RotatingMachine.ratedPowerFactor>0.95</cim:RotatingMachine.ratedPowerFactor>
    <cim:RotatingMachine.ratedS>600</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU>17</cim:RotatingMachine.ratedU>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="#_aaecfa2a-b8f1-4620-ad78-2416b71a548a" />
    <cim:SynchronousMachine.earthing>false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR>0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX>0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.ikk>0</cim:SynchronousMachine.ikk>
    <cim:SynchronousMachine.maxQ>300</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ>-50</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.mu>0</cim:SynchronousMachine.mu>
    <cim:SynchronousMachine.qPercent>0.1</cim:SynchronousMachine.qPercent>
    <cim:SynchronousMachine.r>0</cim:SynchronousMachine.r>
    <cim:SynchronousMachine.r0>0</cim:SynchronousMachine.r0>
    <cim:SynchronousMachine.r2>0</cim:SynchronousMachine.r2>
    <cim:SynchronousMachine.satDirectSubtransX>0</cim:SynchronousMachine.satDirectSubtransX>
    <cim:SynchronousMachine.satDirectSyncX>1.1</cim:SynchronousMachine.satDirectSyncX>
    <cim:SynchronousMachine.satDirectTransX>0</cim:SynchronousMachine.satDirectTransX>
    <cim:SynchronousMachine.shortCircuitRotorType rdf:resource="http://iec.ch/TC57/CIM100#ShortCircuitRotorKind.turboSeries2" />
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/CIM100#SynchronousMachineKind.generator" />
    <cim:SynchronousMachine.voltageRegulationRange>0</cim:SynchronousMachine.voltageRegulationRange>
    <cim:SynchronousMachine.x0>0</cim:SynchronousMachine.x0>
    <cim:SynchronousMachine.x2>0</cim:SynchronousMachine.x2>
    <cim:IdentifiedObject.mRID>b69a0311-854b-4d7e-a4e2-d7fdd06a5583</cim:IdentifiedObject.mRID>
  </cim:SynchronousMachine>
  <cim:HydroGeneratingUnit rdf:ID="_aaecfa2a-b8f1-4620-ad78-2416b71a548a">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c887b647-a157-467e-843f-3d33f2a543f0" />
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/CIM100#GeneratorControlSource.offAGC" />
    <cim:GeneratingUnit.maxOperatingP>570</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
    <cim:GeneratingUnit.nominalP>570</cim:GeneratingUnit.nominalP>
    <cim:IdentifiedObject.mRID>aaecfa2a-b8f1-4620-ad78-2416b71a548a</cim:IdentifiedObject.mRID>
  </cim:HydroGeneratingUnit>
  <cim:PowerTransformer rdf:ID="_5f2229b2-faec-4594-ad5d-0414e3985ce6">
    <cim:IdentifiedObject.name>BLOCKET_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for BLOCKET_G2</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>5f2229b2-faec-4594-ad5d-0414e3985ce6</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_4995e165-00d8-4816-91cc-a130c329cfb4">
    <cim:IdentifiedObject.name>BLOCKET_G2_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_0bca2f55-7f25-49c4-8221-d0ab3005d6da" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>700</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>34.28572</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>34.28572</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5f2229b2-faec-4594-ad5d-0414e3985ce6" />
    <cim:IdentifiedObject.mRID>4995e165-00d8-4816-91cc-a130c329cfb4</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_b4005823-9bb5-4aa6-9864-b18c5ffc17ec">
    <cim:IdentifiedObject.name>BLOCKET_G2_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_cb3f9b8e-36c6-4802-be0d-54613283c79b" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>700</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5f2229b2-faec-4594-ad5d-0414e3985ce6" />
    <cim:IdentifiedObject.mRID>b4005823-9bb5-4aa6-9864-b18c5ffc17ec</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_1aedf575-6478-445f-8112-bbb543882444">
    <cim:IdentifiedObject.name>BLOCKET_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cb3f9b8e-36c6-4802-be0d-54613283c79b" />
    <cim:IdentifiedObject.mRID>1aedf575-6478-445f-8112-bbb543882444</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0b916e37-6100-468d-ad1d-e2e1098ecdb4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1aedf575-6478-445f-8112-bbb543882444" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>20207.27</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0b916e37-6100-468d-ad1d-e2e1098ecdb4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_e465cdfd-1f17-4b06-a6f0-420d2da3d839">
    <cim:IdentifiedObject.name>BLOCKET_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_0bca2f55-7f25-49c4-8221-d0ab3005d6da" />
    <cim:IdentifiedObject.mRID>e465cdfd-1f17-4b06-a6f0-420d2da3d839</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_53aa0884-ba32-4a79-b80e-6de5e72cac40">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e465cdfd-1f17-4b06-a6f0-420d2da3d839" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1010.363</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>53aa0884-ba32-4a79-b80e-6de5e72cac40</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_5454c41c-e348-4237-b91a-1ad85d4bd6e7">
    <cim:IdentifiedObject.name>ATOMSBERG_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for ATOMSBERG_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_27a0569f-7c2f-4833-bd35-17574b68246e" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>5454c41c-e348-4237-b91a-1ad85d4bd6e7</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_1d6f2233-6ab6-4511-859c-80ca36718e70">
    <cim:IdentifiedObject.name>ATOMSBERG_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_c7e939b3-1e27-4db8-b214-6aed3753ff27" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>120</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>120</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5454c41c-e348-4237-b91a-1ad85d4bd6e7" />
    <cim:IdentifiedObject.mRID>1d6f2233-6ab6-4511-859c-80ca36718e70</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_79260ac6-0a29-48e1-aa7d-0edb5323e888">
    <cim:IdentifiedObject.name>ATOMSBERG_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_3373d572-bb39-4dfa-8497-472c9274cdcf" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5454c41c-e348-4237-b91a-1ad85d4bd6e7" />
    <cim:IdentifiedObject.mRID>79260ac6-0a29-48e1-aa7d-0edb5323e888</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_314626fc-2c39-4cef-8b38-8acfdf40a88e">
    <cim:IdentifiedObject.name>ATOMSBERG_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_3373d572-bb39-4dfa-8497-472c9274cdcf" />
    <cim:IdentifiedObject.mRID>314626fc-2c39-4cef-8b38-8acfdf40a88e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d39a5179-0ad6-4118-9aca-2ae471f9a6d2">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_314626fc-2c39-4cef-8b38-8acfdf40a88e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>5773.505</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d39a5179-0ad6-4118-9aca-2ae471f9a6d2</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_263e0b61-8013-4644-a151-c962e56c6c75">
    <cim:IdentifiedObject.name>ATOMSBERG_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c7e939b3-1e27-4db8-b214-6aed3753ff27" />
    <cim:IdentifiedObject.mRID>263e0b61-8013-4644-a151-c962e56c6c75</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_27a68df2-0485-4498-9524-4d111e785265">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_263e0b61-8013-4644-a151-c962e56c6c75" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>288.6753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>27a68df2-0485-4498-9524-4d111e785265</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_ebfab4de-74dd-40fe-af26-9590801b9e1d">
    <cim:IdentifiedObject.name>CT11_T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>ebfab4de-74dd-40fe-af26-9590801b9e1d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_ad8fd669-4745-4a60-852f-b0edcf3d31ef">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_ae5ebe6f-ac9f-40e6-a4c7-cbe86f7f7124" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ebfab4de-74dd-40fe-af26-9590801b9e1d" />
    <cim:IdentifiedObject.mRID>ad8fd669-4745-4a60-852f-b0edcf3d31ef</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_b14f3772-4cec-47f8-b4a7-67caeb42afea">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_1bc3196b-24d9-41bf-858b-2cda26a85ee3" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>60</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>60</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ebfab4de-74dd-40fe-af26-9590801b9e1d" />
    <cim:IdentifiedObject.mRID>b14f3772-4cec-47f8-b4a7-67caeb42afea</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_42ac36ab-7035-479b-9ca5-a95421c89086">
    <cim:IdentifiedObject.name>CT11_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1bc3196b-24d9-41bf-858b-2cda26a85ee3" />
    <cim:IdentifiedObject.mRID>42ac36ab-7035-479b-9ca5-a95421c89086</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a7b1994c-fca4-48ce-b056-10ed7abd4523">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_42ac36ab-7035-479b-9ca5-a95421c89086" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a7b1994c-fca4-48ce-b056-10ed7abd4523</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4820463a-a58f-449a-9749-56076a41399c">
    <cim:IdentifiedObject.name>CT11_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ae5ebe6f-ac9f-40e6-a4c7-cbe86f7f7124" />
    <cim:IdentifiedObject.mRID>4820463a-a58f-449a-9749-56076a41399c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4763f1ac-227a-4c67-9055-e704e900774d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4820463a-a58f-449a-9749-56076a41399c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3396.18</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4763f1ac-227a-4c67-9055-e704e900774d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_9d8926b7-e2da-42ff-93ae-afaf170f4130">
    <cim:IdentifiedObject.name>BLOCKET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for BLOCKET_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_3cfb1471-bebc-42a0-88e0-cfe20067c2da" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>9d8926b7-e2da-42ff-93ae-afaf170f4130</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_8e92b899-ac3e-4ad7-86d2-86915e3d1924">
    <cim:IdentifiedObject.name>BLOCKET_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_5b73e2c7-0092-42b2-8ffb-960e700e90b8" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>700</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>34.28572</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>34.28572</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9d8926b7-e2da-42ff-93ae-afaf170f4130" />
    <cim:IdentifiedObject.mRID>8e92b899-ac3e-4ad7-86d2-86915e3d1924</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_c1c06a81-ec52-41fe-aaef-c0973ecf77b9">
    <cim:IdentifiedObject.name>BLOCKET_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_895fe122-1e54-40c5-bc88-71e3938f93d0" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>700</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9d8926b7-e2da-42ff-93ae-afaf170f4130" />
    <cim:IdentifiedObject.mRID>c1c06a81-ec52-41fe-aaef-c0973ecf77b9</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_9c9bf899-4c28-4acd-93c2-d83e00bb7367">
    <cim:IdentifiedObject.name>BLOCKET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_895fe122-1e54-40c5-bc88-71e3938f93d0" />
    <cim:IdentifiedObject.mRID>9c9bf899-4c28-4acd-93c2-d83e00bb7367</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_561b24e0-b9c7-4178-9b24-2b2f34eb0e37">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9c9bf899-4c28-4acd-93c2-d83e00bb7367" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>20207.27</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>561b24e0-b9c7-4178-9b24-2b2f34eb0e37</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_afb358c7-622a-4801-8c71-4423529359b3">
    <cim:IdentifiedObject.name>BLOCKET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5b73e2c7-0092-42b2-8ffb-960e700e90b8" />
    <cim:IdentifiedObject.mRID>afb358c7-622a-4801-8c71-4423529359b3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_655d938b-955f-41a7-a00a-1ab1f8c1529d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_afb358c7-622a-4801-8c71-4423529359b3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1010.363</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>655d938b-955f-41a7-a00a-1ab1f8c1529d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_361d9fd3-5c8b-40ef-8ef4-3ba3c47410ea">
    <cim:IdentifiedObject.name>CT11_T2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>361d9fd3-5c8b-40ef-8ef4-3ba3c47410ea</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_e9726352-ad47-47b7-a7e7-12b1330a2128">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_af05b805-ba78-4b32-a282-dcff96ef3ef3" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_361d9fd3-5c8b-40ef-8ef4-3ba3c47410ea" />
    <cim:IdentifiedObject.mRID>e9726352-ad47-47b7-a7e7-12b1330a2128</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_d946a1cf-e492-4bc3-831c-256f56a1bd3e">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_8f96f230-2866-4a90-85bf-4085ec250755" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>40</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>40</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_361d9fd3-5c8b-40ef-8ef4-3ba3c47410ea" />
    <cim:IdentifiedObject.mRID>d946a1cf-e492-4bc3-831c-256f56a1bd3e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_51c9c2aa-83b0-4fd8-b1c8-8bdb7680e17c">
    <cim:IdentifiedObject.name>CT11_T2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_8f96f230-2866-4a90-85bf-4085ec250755" />
    <cim:IdentifiedObject.mRID>51c9c2aa-83b0-4fd8-b1c8-8bdb7680e17c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_9ba10d59-2634-4b4d-8bfc-efd58cd57bfe">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_51c9c2aa-83b0-4fd8-b1c8-8bdb7680e17c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>9ba10d59-2634-4b4d-8bfc-efd58cd57bfe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_8c93866f-75d2-4012-ac6e-bcd6efaa2801">
    <cim:IdentifiedObject.name>CT11_T2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_af05b805-ba78-4b32-a282-dcff96ef3ef3" />
    <cim:IdentifiedObject.mRID>8c93866f-75d2-4012-ac6e-bcd6efaa2801</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5726424f-90c4-4951-a8ed-9596ed83607d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8c93866f-75d2-4012-ac6e-bcd6efaa2801" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3396.18</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5726424f-90c4-4951-a8ed-9596ed83607d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_be58e1c7-485f-4e1e-bcad-8109f11269ad">
    <cim:IdentifiedObject.name>CT11_T401</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ef2904b4-5f04-472b-9d1f-3011a18621dc" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>be58e1c7-485f-4e1e-bcad-8109f11269ad</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_d9974d5a-f4e0-40d3-b034-23a27cfa027e">
    <cim:IdentifiedObject.name>CT11_T401 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_604902f0-ed19-4a7d-bb4a-6c07c9a27458" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>12.8</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>12.8</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_be58e1c7-485f-4e1e-bcad-8109f11269ad" />
    <cim:IdentifiedObject.mRID>d9974d5a-f4e0-40d3-b034-23a27cfa027e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_3e788f8f-0133-4768-8a21-ac09be44073c">
    <cim:IdentifiedObject.name>CT11_T401 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_9502d1e5-2804-47bf-b3f7-62b378ccde57" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>142.965</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_be58e1c7-485f-4e1e-bcad-8109f11269ad" />
    <cim:IdentifiedObject.mRID>3e788f8f-0133-4768-8a21-ac09be44073c</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_7bc72bad-cec9-4e5f-8d0e-a5d5b9d61774">
    <cim:IdentifiedObject.name>CT11_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9502d1e5-2804-47bf-b3f7-62b378ccde57" />
    <cim:IdentifiedObject.mRID>7bc72bad-cec9-4e5f-8d0e-a5d5b9d61774</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8b30242b-533c-49da-a17e-4900e2c21445">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7bc72bad-cec9-4e5f-8d0e-a5d5b9d61774" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>403.8405</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8b30242b-533c-49da-a17e-4900e2c21445</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1563ec85-3558-4dcd-99af-7935a70dc534">
    <cim:IdentifiedObject.name>CT11_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_604902f0-ed19-4a7d-bb4a-6c07c9a27458" />
    <cim:IdentifiedObject.mRID>1563ec85-3558-4dcd-99af-7935a70dc534</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_fcd9ba2e-2d21-44b6-a636-06c25d1119c6">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1563ec85-3558-4dcd-99af-7935a70dc534" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>fcd9ba2e-2d21-44b6-a636-06c25d1119c6</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_9f967761-fe1d-454d-ad69-9b7c5abc010a">
    <cim:IdentifiedObject.name>CT22_T401</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_ab05c6bb-2b8e-43f1-b04c-c96b4237bc95" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>9f967761-fe1d-454d-ad69-9b7c5abc010a</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_def10aec-480f-42e0-8eea-b10a9fb9cf83">
    <cim:IdentifiedObject.name>CT22_T401 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_5e261e87-e731-477f-8e02-018d855646bf" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>19.2</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>19.2</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9f967761-fe1d-454d-ad69-9b7c5abc010a" />
    <cim:IdentifiedObject.mRID>def10aec-480f-42e0-8eea-b10a9fb9cf83</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_5fe1a78a-003d-48e6-9188-1030880861e0">
    <cim:IdentifiedObject.name>CT22_T401 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_24d60b9a-f9bb-4479-8923-afacee1e847d" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>136.4445</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9f967761-fe1d-454d-ad69-9b7c5abc010a" />
    <cim:IdentifiedObject.mRID>5fe1a78a-003d-48e6-9188-1030880861e0</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_a774764f-e75f-41f8-b78c-6a2dabc5249d">
    <cim:IdentifiedObject.name>CT22_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5e261e87-e731-477f-8e02-018d855646bf" />
    <cim:IdentifiedObject.mRID>a774764f-e75f-41f8-b78c-6a2dabc5249d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_91df4142-4a2c-44e8-a3e0-cde927960250">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a774764f-e75f-41f8-b78c-6a2dabc5249d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>91df4142-4a2c-44e8-a3e0-cde927960250</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_326b2658-674f-4c92-9a1c-86c62e219db7">
    <cim:IdentifiedObject.name>CT22_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_24d60b9a-f9bb-4479-8923-afacee1e847d" />
    <cim:IdentifiedObject.mRID>326b2658-674f-4c92-9a1c-86c62e219db7</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_c27883ba-d5a7-48ea-ab24-a781a5372dc9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_326b2658-674f-4c92-9a1c-86c62e219db7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>423.1395</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>c27883ba-d5a7-48ea-ab24-a781a5372dc9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_8dc3146e-0b53-4a70-8368-72129e794e2f">
    <cim:IdentifiedObject.name>CT31_T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_23007e2f-ff5a-44d2-9648-de278923942e" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>8dc3146e-0b53-4a70-8368-72129e794e2f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_cb3e609c-5bb3-441d-8a5a-935d01bec102">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_ad64a5a5-33f5-4a8e-8b80-09e38b9b9430" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8dc3146e-0b53-4a70-8368-72129e794e2f" />
    <cim:IdentifiedObject.mRID>cb3e609c-5bb3-441d-8a5a-935d01bec102</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_1828f97d-1958-475f-96c6-7b649a842746">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_97f00284-c809-42b7-ba4e-b6dd1688b92f" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>68.63999</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>68.63999</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8dc3146e-0b53-4a70-8368-72129e794e2f" />
    <cim:IdentifiedObject.mRID>1828f97d-1958-475f-96c6-7b649a842746</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_ed81f135-4e06-4c8a-92bf-45624c0b6a19">
    <cim:IdentifiedObject.name>CT31_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ad64a5a5-33f5-4a8e-8b80-09e38b9b9430" />
    <cim:IdentifiedObject.mRID>ed81f135-4e06-4c8a-92bf-45624c0b6a19</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_afd352ff-c184-4e1d-9ea3-f1df767c6475">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ed81f135-4e06-4c8a-92bf-45624c0b6a19" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>3396.18</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>afd352ff-c184-4e1d-9ea3-f1df767c6475</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_a2a58428-7d89-4d52-879a-2592e13d02db">
    <cim:IdentifiedObject.name>CT31_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_97f00284-c809-42b7-ba4e-b6dd1688b92f" />
    <cim:IdentifiedObject.mRID>a2a58428-7d89-4d52-879a-2592e13d02db</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2e1800ef-e377-4360-9e97-24414c62727c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a2a58428-7d89-4d52-879a-2592e13d02db" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2e1800ef-e377-4360-9e97-24414c62727c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_9004a717-5381-4004-8927-cb7aa1e3fcf7">
    <cim:IdentifiedObject.name>CT112_T401</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_5b7d9de5-4b04-4aa5-a668-7c34970db355" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>9004a717-5381-4004-8927-cb7aa1e3fcf7</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_f382b6b4-e531-4db8-91d5-109f485f4da1">
    <cim:IdentifiedObject.name>CT112_T401 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_56cb5c7b-8685-4204-b978-18a809b8c4dc" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>12.8</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>12.8</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9004a717-5381-4004-8927-cb7aa1e3fcf7" />
    <cim:IdentifiedObject.mRID>f382b6b4-e531-4db8-91d5-109f485f4da1</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_19e5477d-d0c4-4a07-8284-0db928c20825">
    <cim:IdentifiedObject.name>CT112_T401 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_a5722ddc-dbc6-4988-8a55-973cb5eec8f1" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>142.965</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9004a717-5381-4004-8927-cb7aa1e3fcf7" />
    <cim:IdentifiedObject.mRID>19e5477d-d0c4-4a07-8284-0db928c20825</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_1915fcbf-76a9-4ca6-84c6-d045d5fc5d14">
    <cim:IdentifiedObject.name>CT112_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_56cb5c7b-8685-4204-b978-18a809b8c4dc" />
    <cim:IdentifiedObject.mRID>1915fcbf-76a9-4ca6-84c6-d045d5fc5d14</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_aa5ab438-dd5d-4c33-b8c3-965437c9e913">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1915fcbf-76a9-4ca6-84c6-d045d5fc5d14" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aa5ab438-dd5d-4c33-b8c3-965437c9e913</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_5d8de7b2-091f-480c-a205-f7d3d2240c53">
    <cim:IdentifiedObject.name>CT112_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a5722ddc-dbc6-4988-8a55-973cb5eec8f1" />
    <cim:IdentifiedObject.mRID>5d8de7b2-091f-480c-a205-f7d3d2240c53</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2117ffa8-749a-4f15-bca0-d58108fe3be4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5d8de7b2-091f-480c-a205-f7d3d2240c53" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>403.8405</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2117ffa8-749a-4f15-bca0-d58108fe3be4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_cd6b9797-ab35-48a4-94cd-038484fee143">
    <cim:IdentifiedObject.name>CT31_T401</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_23007e2f-ff5a-44d2-9648-de278923942e" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>cd6b9797-ab35-48a4-94cd-038484fee143</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_f9c5e551-e742-4bf0-a5a2-849382fbbcce">
    <cim:IdentifiedObject.name>CT31_T401 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_af54ae4f-9daa-492b-b706-0be826710d33" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>19.2</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>19.2</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_cd6b9797-ab35-48a4-94cd-038484fee143" />
    <cim:IdentifiedObject.mRID>f9c5e551-e742-4bf0-a5a2-849382fbbcce</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_a430a8cc-5e7d-48f9-ba3c-e9c220222994">
    <cim:IdentifiedObject.name>CT31_T401 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_b2dbc2ad-833a-448d-b8c3-b576183b85f4" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>226.534</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_cd6b9797-ab35-48a4-94cd-038484fee143" />
    <cim:IdentifiedObject.mRID>a430a8cc-5e7d-48f9-ba3c-e9c220222994</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_3025a87e-ba98-4b8d-a296-f4c7d118d206">
    <cim:IdentifiedObject.name>CT31_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_af54ae4f-9daa-492b-b706-0be826710d33" />
    <cim:IdentifiedObject.mRID>3025a87e-ba98-4b8d-a296-f4c7d118d206</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_bc7cbdff-ae93-42cc-8a44-c61e9348e096">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3025a87e-ba98-4b8d-a296-f4c7d118d206" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bc7cbdff-ae93-42cc-8a44-c61e9348e096</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_287b0cf6-46cb-43a1-8187-6d5078da45ed">
    <cim:IdentifiedObject.name>CT31_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b2dbc2ad-833a-448d-b8c3-b576183b85f4" />
    <cim:IdentifiedObject.mRID>287b0cf6-46cb-43a1-8187-6d5078da45ed</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_33be1e12-3440-4fc1-89c1-defe6b7d14f8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_287b0cf6-46cb-43a1-8187-6d5078da45ed" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>254.8626</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>33be1e12-3440-4fc1-89c1-defe6b7d14f8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_f1c13f90-6d89-4a37-a51c-94742ad2dd72">
    <cim:IdentifiedObject.name>DALBO_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for DALBO_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_21c71808-547d-4548-b473-85a9806f1bea" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>f1c13f90-6d89-4a37-a51c-94742ad2dd72</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_0415c250-03ed-45b3-9e39-4fd8d83a320c">
    <cim:IdentifiedObject.name>DALBO_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_28d5b143-c7ab-4cec-8e26-927614a3b463" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>53.33333</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>53.33333</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f1c13f90-6d89-4a37-a51c-94742ad2dd72" />
    <cim:IdentifiedObject.mRID>0415c250-03ed-45b3-9e39-4fd8d83a320c</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_1e62a643-e20f-4185-90e1-6e4089109533">
    <cim:IdentifiedObject.name>DALBO_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_e3244a1a-30e4-4c8f-a16e-bc8cf7d70ca1" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f1c13f90-6d89-4a37-a51c-94742ad2dd72" />
    <cim:IdentifiedObject.mRID>1e62a643-e20f-4185-90e1-6e4089109533</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_a0be3918-83fd-4d9a-ab8f-3dc0f8991317">
    <cim:IdentifiedObject.name>DALBO_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_28d5b143-c7ab-4cec-8e26-927614a3b463" />
    <cim:IdentifiedObject.mRID>a0be3918-83fd-4d9a-ab8f-3dc0f8991317</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0cc6f62b-c6cd-4134-8074-925293e10748">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a0be3918-83fd-4d9a-ab8f-3dc0f8991317" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>433.0129</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0cc6f62b-c6cd-4134-8074-925293e10748</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_e0b8e775-3b0a-4a1f-ab75-e9ab3dd91f40">
    <cim:IdentifiedObject.name>DALBO_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e3244a1a-30e4-4c8f-a16e-bc8cf7d70ca1" />
    <cim:IdentifiedObject.mRID>e0b8e775-3b0a-4a1f-ab75-e9ab3dd91f40</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1687475e-1eda-4504-9be4-00d3eaf58118">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e0b8e775-3b0a-4a1f-ab75-e9ab3dd91f40" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>10188.54</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1687475e-1eda-4504-9be4-00d3eaf58118</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_fe82151b-75c9-467a-98ee-377d5407e696">
    <cim:IdentifiedObject.name>FT42_T401</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f181518f-6e7b-4942-8b86-32a5d5c1564e" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>fe82151b-75c9-467a-98ee-377d5407e696</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_294154ca-cf13-4124-bd09-63146fcf347f">
    <cim:IdentifiedObject.name>FT42_T401 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_6f4b4d1b-6061-4312-a30d-cf0fbcf850ef" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>16</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>16</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_fe82151b-75c9-467a-98ee-377d5407e696" />
    <cim:IdentifiedObject.mRID>294154ca-cf13-4124-bd09-63146fcf347f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_762156fe-cc67-4024-b394-a5ce1d1ae691">
    <cim:IdentifiedObject.name>FT42_T401 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_9c0a1823-8e83-40ce-8e93-4524eae92ebb" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_fe82151b-75c9-467a-98ee-377d5407e696" />
    <cim:IdentifiedObject.mRID>762156fe-cc67-4024-b394-a5ce1d1ae691</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_a1c5b29f-8010-4042-a439-dac2d5475263">
    <cim:IdentifiedObject.name>FT42 T401 tapc</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>25</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>135</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_3db0c73f-aa01-455b-827d-3d3637f1ae44" />
    <cim:RatioTapChanger.stepVoltageIncrement>1</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_762156fe-cc67-4024-b394-a5ce1d1ae691" />
    <cim:IdentifiedObject.mRID>a1c5b29f-8010-4042-a439-dac2d5475263</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_3db0c73f-aa01-455b-827d-3d3637f1ae44">
    <cim:IdentifiedObject.name>FT42_T401</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_166e2c3b-27c4-462e-9d75-521a2ae2389a" />
    <cim:IdentifiedObject.mRID>3db0c73f-aa01-455b-827d-3d3637f1ae44</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_a9376250-8958-487d-ba64-8c630d09427e">
    <cim:IdentifiedObject.name>FT42_T401</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>a9376250-8958-487d-ba64-8c630d09427e</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_22bfc2aa-5b21-488a-9d0e-3f18298dd195">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.88</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_af08a72d-8e96-4510-b5f5-5904f62699ea">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.89</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_3cd0352c-b761-4068-8533-4cfd56cf8736">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e709c52e-24c7-4ca7-9b02-449d241766af">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.91</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_70bc105b-391c-4678-b32b-3af6bf7c197f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.92</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f358d457-2b7b-42ba-98fe-19c18baf7914">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.93</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ce63d6d9-86f6-4ade-95ab-2859e5a4f15f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.94</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0a80973d-53aa-42d9-b7f1-191a7cebdca6">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_969b62e6-02d2-4e11-af39-b7255439a9c8">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.96</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_7739d8c3-ad8e-44ba-ba84-4f4a7f81884c">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.97</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_4ca7d6e3-115f-44f8-8cd1-0509ff2e6f2a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.98</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e78a0d28-1382-474f-854b-3431c83d18a6">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.99</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f18af7cb-7572-43a5-a9b2-c0ece90604bd">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f1924909-6055-4f3a-bebc-1a31d1fe55bc">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.01</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_828ef25d-a20b-4f61-9efb-938b1d82573e">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.02</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_241c2555-7a75-4c0f-819e-ceb1b6ac56bb">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.03</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ba1a946a-f8d2-4ccc-822a-70f9bfa97f4a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.04</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_8753f7dd-60b6-45f9-aea9-8e69786324d6">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_3c5e3f8d-b4b9-4f63-927d-dbe7fb0905b5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.06</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a4553222-a339-4fcf-bdc3-52b46f2df674">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.07</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_d1fbe669-6a5b-405c-9b00-9951ddf943f5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.08</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_824b4e16-04bc-4c58-81c5-327070c490e0">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.09</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_76e565cb-e0c0-4163-9e85-a662412cfb66">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c6c4cef9-753a-41ac-8111-626beae695e3">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.11</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_dd94d216-5842-48c4-b7dc-9ddd5430b156">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.12</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_a9376250-8958-487d-ba64-8c630d09427e" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_ab281d4d-a3de-46ae-be37-fcb39865db3c">
    <cim:IdentifiedObject.name>FT42_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_6f4b4d1b-6061-4312-a30d-cf0fbcf850ef" />
    <cim:IdentifiedObject.mRID>ab281d4d-a3de-46ae-be37-fcb39865db3c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_72fcde02-34cf-49b3-b85f-e25437abf077">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ab281d4d-a3de-46ae-be37-fcb39865db3c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>72fcde02-34cf-49b3-b85f-e25437abf077</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_4d2d5b28-c29e-4250-b682-e13618dd502d">
    <cim:IdentifiedObject.name>FT42_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9c0a1823-8e83-40ce-8e93-4524eae92ebb" />
    <cim:IdentifiedObject.mRID>4d2d5b28-c29e-4250-b682-e13618dd502d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_4e45a7f9-5ed3-4d22-ab88-a299ab2d3801">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4d2d5b28-c29e-4250-b682-e13618dd502d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>427.6671</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>4e45a7f9-5ed3-4d22-ab88-a299ab2d3801</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_cef99b4a-2f58-471e-bb46-a5bd364a39e7">
    <cim:IdentifiedObject.name>FT42_T402</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_f181518f-6e7b-4942-8b86-32a5d5c1564e" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>cef99b4a-2f58-471e-bb46-a5bd364a39e7</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_36b6655e-4e0d-4028-b9ba-e34a91d851ab">
    <cim:IdentifiedObject.name>FT42_T402 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_f59ff3f8-4a24-4f9e-883c-382707c4f188" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>16</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>16</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_cef99b4a-2f58-471e-bb46-a5bd364a39e7" />
    <cim:IdentifiedObject.mRID>36b6655e-4e0d-4028-b9ba-e34a91d851ab</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_64a20579-3d21-4d20-abc7-b953aa87619f">
    <cim:IdentifiedObject.name>FT42_T402 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_77a22396-bec1-448a-9c13-40156754a598" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_cef99b4a-2f58-471e-bb46-a5bd364a39e7" />
    <cim:IdentifiedObject.mRID>64a20579-3d21-4d20-abc7-b953aa87619f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_2fbdc2f6-0180-4f1d-9052-86a56bdcb027">
    <cim:IdentifiedObject.name>FT42 T402 tapc</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>25</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>135</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_33a8efaf-143d-435a-bde6-ae4bf14c0f89" />
    <cim:RatioTapChanger.stepVoltageIncrement>1</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_64a20579-3d21-4d20-abc7-b953aa87619f" />
    <cim:IdentifiedObject.mRID>2fbdc2f6-0180-4f1d-9052-86a56bdcb027</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_33a8efaf-143d-435a-bde6-ae4bf14c0f89">
    <cim:IdentifiedObject.name>FT42_T402</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e6f5bf18-b73c-46ba-9d18-c8679b951734" />
    <cim:IdentifiedObject.mRID>33a8efaf-143d-435a-bde6-ae4bf14c0f89</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_92896cac-900b-4ada-a9d0-3fc48e543cbe">
    <cim:IdentifiedObject.name>FT42_T402</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>92896cac-900b-4ada-a9d0-3fc48e543cbe</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_81802143-86ae-453c-a3fc-1804549c81d5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.88</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_46728e85-33ed-4f04-8d69-4f7507dc39d6">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.89</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_da9b7ba1-87ed-41a8-881a-9a0e89f89940">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_20ae535c-f07f-4c65-8a41-081f49699618">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.91</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_43970db6-9801-47b7-a0d8-dc2074d72e72">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.92</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_167a26ea-882c-4869-98aa-737571499073">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.93</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a91f0bfa-bc84-4537-95fe-b90a2fe8d091">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.94</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_108e5169-c62b-411b-9e4c-ffba0bba0da9">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f26fa022-7a0c-456b-b687-ea6539384cf3">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.96</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_25950eae-cd38-4efe-a488-1e1c670958e2">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.97</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_2d6b94b3-1177-48bf-bffc-993f4d314423">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.98</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_9aa651dc-4082-494f-9d9d-ca2f8a4e9bd1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.99</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_20f40f2a-f55b-42cc-a985-5b08fecf4658">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_639c60e7-589a-4414-8f48-d2ae1a6d8b8c">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.01</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_9b350770-20e2-4c68-9626-4d77a828866b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.02</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_11bb4633-0509-4086-98f2-4e06f8a5adbb">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.03</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_b9a3165b-0b9a-43af-a466-421996873bb8">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.04</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a3d61eff-f359-4258-ae9f-2fe9eb3f0551">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_5ec2ecc1-e691-45ea-843d-76e692e6f37a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.06</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_cb6550e3-af61-450c-80f5-68fa5fa516b1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.07</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1de8d4d5-1b32-4a32-96a5-0c7a3eb4e23d">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.08</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1a508587-6a94-4449-bebb-2ae0ca7650bd">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.09</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_3bcf8cab-6cd0-4735-a5d1-91c904cab932">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_248abf8b-f1a9-47d5-b738-e9120a4946c0">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.11</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_d12fb267-fb88-40d7-89d2-fb05e9fc8827">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.12</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_92896cac-900b-4ada-a9d0-3fc48e543cbe" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_870e9790-6de4-414b-8cc4-070b9a23f178">
    <cim:IdentifiedObject.name>FT42_T402</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_77a22396-bec1-448a-9c13-40156754a598" />
    <cim:IdentifiedObject.mRID>870e9790-6de4-414b-8cc4-070b9a23f178</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_2cb66ddb-6f58-4a40-8bbf-76a8f6803289">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_870e9790-6de4-414b-8cc4-070b9a23f178" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>427.6671</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>2cb66ddb-6f58-4a40-8bbf-76a8f6803289</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d0cd0493-0904-45f2-90ec-bee74e021219">
    <cim:IdentifiedObject.name>FT42_T402</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f59ff3f8-4a24-4f9e-883c-382707c4f188" />
    <cim:IdentifiedObject.mRID>d0cd0493-0904-45f2-90ec-bee74e021219</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_95e47c83-a7c8-4a45-8bca-a479cb496365">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d0cd0493-0904-45f2-90ec-bee74e021219" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>95e47c83-a7c8-4a45-8bca-a479cb496365</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_37b823e4-ffde-4e4b-a334-8db84362b454">
    <cim:IdentifiedObject.name>FT47_T11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>37b823e4-ffde-4e4b-a334-8db84362b454</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_e4220269-7dba-4e3b-a569-0c7b07e923b2">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_7b4aad57-129d-479a-859d-98a97895d5d6" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>40</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>40</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_37b823e4-ffde-4e4b-a334-8db84362b454" />
    <cim:IdentifiedObject.mRID>e4220269-7dba-4e3b-a569-0c7b07e923b2</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_04cdca9a-e6c5-401f-9d48-0acc01bc9938">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_5040785f-58fd-465b-ba3a-779c9df50d4e" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_37b823e4-ffde-4e4b-a334-8db84362b454" />
    <cim:IdentifiedObject.mRID>04cdca9a-e6c5-401f-9d48-0acc01bc9938</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_40d29247-f59c-48d1-9688-f128c1176797">
    <cim:IdentifiedObject.name>FT47_T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5040785f-58fd-465b-ba3a-779c9df50d4e" />
    <cim:IdentifiedObject.mRID>40d29247-f59c-48d1-9688-f128c1176797</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_983b44b9-1d7b-4e28-8066-8ae454d60cbe">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_40d29247-f59c-48d1-9688-f128c1176797" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2886.753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>983b44b9-1d7b-4e28-8066-8ae454d60cbe</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_fd15b0fa-bff7-494d-914f-3bb9a9f6fcea">
    <cim:IdentifiedObject.name>FT47_T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7b4aad57-129d-479a-859d-98a97895d5d6" />
    <cim:IdentifiedObject.mRID>fd15b0fa-bff7-494d-914f-3bb9a9f6fcea</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e5a24f3b-7961-43cf-9d46-27e45c3bb4f3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_fd15b0fa-bff7-494d-914f-3bb9a9f6fcea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e5a24f3b-7961-43cf-9d46-27e45c3bb4f3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_bd49bfa4-a01c-43be-82fb-f2119d1b42de">
    <cim:IdentifiedObject.name>FT50_T401</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_97a2eca6-bf41-447c-8786-ca82736395d9" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>bd49bfa4-a01c-43be-82fb-f2119d1b42de</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_57bce277-87ce-4640-8fa3-7d692d0f4d74">
    <cim:IdentifiedObject.name>FT50_T401 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_2d0850f2-1385-4a43-9df5-d0d061d848af" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>16</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>16</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_bd49bfa4-a01c-43be-82fb-f2119d1b42de" />
    <cim:IdentifiedObject.mRID>57bce277-87ce-4640-8fa3-7d692d0f4d74</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_60ed5d8f-6d24-4790-8ba5-a11036f59847">
    <cim:IdentifiedObject.name>FT50_T401 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_12f19406-3933-4271-88fe-dbafe60e2ac8" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_bd49bfa4-a01c-43be-82fb-f2119d1b42de" />
    <cim:IdentifiedObject.mRID>60ed5d8f-6d24-4790-8ba5-a11036f59847</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_7039c9e3-7307-4dd8-9aeb-4d0b0cfcaab9">
    <cim:IdentifiedObject.name>FT50 T401 tapc</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>25</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>135</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_d2629223-e2cb-40f8-aeb0-b9f84ab79826" />
    <cim:RatioTapChanger.stepVoltageIncrement>1</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_60ed5d8f-6d24-4790-8ba5-a11036f59847" />
    <cim:IdentifiedObject.mRID>7039c9e3-7307-4dd8-9aeb-4d0b0cfcaab9</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_d2629223-e2cb-40f8-aeb0-b9f84ab79826">
    <cim:IdentifiedObject.name>FT50_T401</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_e2d1cf64-b8da-4dcc-bf31-6b419dc913bd" />
    <cim:IdentifiedObject.mRID>d2629223-e2cb-40f8-aeb0-b9f84ab79826</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_349f6ca6-2f21-4c07-ad16-99456024434d">
    <cim:IdentifiedObject.name>FT50_T401</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>349f6ca6-2f21-4c07-ad16-99456024434d</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_af455347-8ec4-4733-9781-ae54746fb2a2">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.88</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_3bddd9c8-e1b8-4eb5-b14b-519e5b1f1311">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.89</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_61526fcf-75e3-4737-9c2d-bdd53a4fbeae">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_05a4bfbc-648e-42a9-90fa-65f1e1bb1242">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.91</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_2c95a8f1-5115-42e7-8606-a78e61b4d68c">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.92</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_4d65fd2d-e333-416a-9be8-5d346aeb384b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.93</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_870bda4f-e41c-4b78-b687-e4101cff0dcf">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.94</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_d9d9839a-9d7d-4c1c-be0f-a54089d6aa34">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_8efd9688-3564-48b1-807e-dc070d2c02c8">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.96</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c7ccd6a0-2a34-4dc4-9f73-0ebcc09630aa">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.97</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ab509e7a-81ca-4e6b-81d7-5687b032c2aa">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.98</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_877688c6-7f1f-498a-9e08-22a5761e9ff2">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.99</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c6258e10-a5ff-487e-ab94-038b9708d498">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_62e11ea8-3f0d-490e-9861-d04b05b05b45">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.01</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_59e6352d-b019-4ce0-9d0d-9410bc36458e">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.02</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_59bb0658-63a7-4289-b23c-24f0286392b4">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.03</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_3190161c-d08e-4439-a21c-28fa66722265">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.04</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_33b93e1b-ddff-4a5c-ba20-a7c122548fcb">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_267cdf0e-9ac4-4ed8-bf4f-df7e081196ce">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.06</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_bd91b9e9-f957-40be-ac7e-d55d6feb4246">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.07</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_51b20e39-bf56-4314-b144-fd7a2f760917">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.08</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ebec0d58-f8a1-438b-a1f5-6d900321188b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.09</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ee5fcbb3-2b87-4520-8e97-bb87372732c5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0737e747-6afc-42e4-8414-9743e887315f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.11</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a0f6d1e6-e945-47e0-9226-95c1598e2a02">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.12</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_349f6ca6-2f21-4c07-ad16-99456024434d" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_edb4dc3d-482e-4327-a59b-023cdc2d701e">
    <cim:IdentifiedObject.name>FT50_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_12f19406-3933-4271-88fe-dbafe60e2ac8" />
    <cim:IdentifiedObject.mRID>edb4dc3d-482e-4327-a59b-023cdc2d701e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ef49c008-d7d0-42c5-88b0-f39b14d2d947">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_edb4dc3d-482e-4327-a59b-023cdc2d701e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>427.6671</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ef49c008-d7d0-42c5-88b0-f39b14d2d947</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_e07017b0-ccbd-4c8f-b7d9-5b3cc47b5a82">
    <cim:IdentifiedObject.name>FT50_T401</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2d0850f2-1385-4a43-9df5-d0d061d848af" />
    <cim:IdentifiedObject.mRID>e07017b0-ccbd-4c8f-b7d9-5b3cc47b5a82</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b3082d3c-10ca-408a-bb5b-e5027c2e40fd">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e07017b0-ccbd-4c8f-b7d9-5b3cc47b5a82" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b3082d3c-10ca-408a-bb5b-e5027c2e40fd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_eaa322fa-4103-4566-ab44-7af721220c5f">
    <cim:IdentifiedObject.name>FT44_T11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>eaa322fa-4103-4566-ab44-7af721220c5f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_88588fe2-31e7-40b6-b877-e2a3f0a3a596">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_7c6026e7-7310-4d6b-9140-82c62502dc04" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_eaa322fa-4103-4566-ab44-7af721220c5f" />
    <cim:IdentifiedObject.mRID>88588fe2-31e7-40b6-b877-e2a3f0a3a596</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_3f7d9d44-ffd7-4980-a00d-a6f4d2a99f12">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_70601300-499d-4e7c-8488-7a6abc65bb82" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>34.24</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>34.24</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_eaa322fa-4103-4566-ab44-7af721220c5f" />
    <cim:IdentifiedObject.mRID>3f7d9d44-ffd7-4980-a00d-a6f4d2a99f12</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_17e86b4a-99e4-424f-a3d9-9499ece2bbd3">
    <cim:IdentifiedObject.name>FT44_T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_70601300-499d-4e7c-8488-7a6abc65bb82" />
    <cim:IdentifiedObject.mRID>17e86b4a-99e4-424f-a3d9-9499ece2bbd3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_09971d25-8c9a-47f0-afa9-e2a94ee08ebc">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_17e86b4a-99e4-424f-a3d9-9499ece2bbd3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>09971d25-8c9a-47f0-afa9-e2a94ee08ebc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_f136363f-c283-402d-9381-e63a95950a79">
    <cim:IdentifiedObject.name>FT44_T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7c6026e7-7310-4d6b-9140-82c62502dc04" />
    <cim:IdentifiedObject.mRID>f136363f-c283-402d-9381-e63a95950a79</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e9523e60-fcf9-4102-9956-7b64c517d977">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_f136363f-c283-402d-9381-e63a95950a79" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2886.753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e9523e60-fcf9-4102-9956-7b64c517d977</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_e951026f-1382-4305-8628-7cad2e237add">
    <cim:IdentifiedObject.name>FT44_T13</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>e951026f-1382-4305-8628-7cad2e237add</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_d8b7352e-bbce-4b85-8ce1-3d44928824fe">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_e19e1f5b-3408-4eba-8804-72fdfdd0362b" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e951026f-1382-4305-8628-7cad2e237add" />
    <cim:IdentifiedObject.mRID>d8b7352e-bbce-4b85-8ce1-3d44928824fe</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_03ce3030-3cc0-4054-badd-2e0c3b54e107">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_091014d9-184b-4ae5-881a-decb12a59351" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>120</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>120</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e951026f-1382-4305-8628-7cad2e237add" />
    <cim:IdentifiedObject.mRID>03ce3030-3cc0-4054-badd-2e0c3b54e107</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_925b21ba-2c66-42eb-9d18-d4eae2c6c82d">
    <cim:IdentifiedObject.name>FT44_T13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_091014d9-184b-4ae5-881a-decb12a59351" />
    <cim:IdentifiedObject.mRID>925b21ba-2c66-42eb-9d18-d4eae2c6c82d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_bb03098e-58a0-49f8-b3a4-ab41e43455db">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_925b21ba-2c66-42eb-9d18-d4eae2c6c82d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bb03098e-58a0-49f8-b3a4-ab41e43455db</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_21ed80f4-4ed6-4562-b2aa-005a77ab8913">
    <cim:IdentifiedObject.name>FT44_T13</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e19e1f5b-3408-4eba-8804-72fdfdd0362b" />
    <cim:IdentifiedObject.mRID>21ed80f4-4ed6-4562-b2aa-005a77ab8913</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_378a4826-1356-4dbc-ae83-685df452a5b4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_21ed80f4-4ed6-4562-b2aa-005a77ab8913" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2886.753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>378a4826-1356-4dbc-ae83-685df452a5b4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_452ad737-7105-4620-9871-7326e5fc9f32">
    <cim:IdentifiedObject.name>FT44_T12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c56052d6-6cf4-4880-aaca-53f680a6a28f" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>452ad737-7105-4620-9871-7326e5fc9f32</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_a2ce4af5-d06d-4a62-a54c-37cd4a02fff9">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_e6ab5d10-e87c-4b58-a851-ba8cf1e5dc32" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_452ad737-7105-4620-9871-7326e5fc9f32" />
    <cim:IdentifiedObject.mRID>a2ce4af5-d06d-4a62-a54c-37cd4a02fff9</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_f04cdce4-7224-421e-8941-0b22ef08f1f2">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_bc8821e9-864f-4873-af45-df20af46088e" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>120</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>120</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_452ad737-7105-4620-9871-7326e5fc9f32" />
    <cim:IdentifiedObject.mRID>f04cdce4-7224-421e-8941-0b22ef08f1f2</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_d2470072-7946-45f4-898c-77fc8fc89e19">
    <cim:IdentifiedObject.name>FT44_T12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bc8821e9-864f-4873-af45-df20af46088e" />
    <cim:IdentifiedObject.mRID>d2470072-7946-45f4-898c-77fc8fc89e19</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5e53107c-d83d-4c99-a321-c01da5371add">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d2470072-7946-45f4-898c-77fc8fc89e19" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5e53107c-d83d-4c99-a321-c01da5371add</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_d603f5d1-c61c-400a-bb6d-bb090e1e60c7">
    <cim:IdentifiedObject.name>FT44_T12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e6ab5d10-e87c-4b58-a851-ba8cf1e5dc32" />
    <cim:IdentifiedObject.mRID>d603f5d1-c61c-400a-bb6d-bb090e1e60c7</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ad790c51-0aa8-424e-a3c9-5b8ff5e97fac">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_d603f5d1-c61c-400a-bb6d-bb090e1e60c7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2886.753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ad790c51-0aa8-424e-a3c9-5b8ff5e97fac</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_f3006553-de90-49f1-909b-016c0bdbf47d">
    <cim:IdentifiedObject.name>XT201-T2</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_97a2eca6-bf41-447c-8786-ca82736395d9" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>f3006553-de90-49f1-909b-016c0bdbf47d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_506c6e89-276c-45c3-86d7-fa028b247510">
    <cim:IdentifiedObject.name>XT201-T2 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_48cb520a-e5ef-4ac1-8c39-7f3a40434b53" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>11</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f3006553-de90-49f1-909b-016c0bdbf47d" />
    <cim:IdentifiedObject.mRID>506c6e89-276c-45c3-86d7-fa028b247510</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_9e978b8d-783a-4a1e-a9f7-47b92528bd9b">
    <cim:IdentifiedObject.name>XT201-T2 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_9d5e67dd-f6c9-4a11-8c27-3d08c25c3032" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>60.1425</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>60.1425</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_f3006553-de90-49f1-909b-016c0bdbf47d" />
    <cim:IdentifiedObject.mRID>9e978b8d-783a-4a1e-a9f7-47b92528bd9b</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_46f28ad0-cb05-4cf3-b5b4-816178a3f9f8">
    <cim:IdentifiedObject.name>$TAPC_41</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>25</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>135</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>9</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_05924880-1679-4cdf-b930-9f5529065781" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.25</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_9e978b8d-783a-4a1e-a9f7-47b92528bd9b" />
    <cim:IdentifiedObject.mRID>46f28ad0-cb05-4cf3-b5b4-816178a3f9f8</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_05924880-1679-4cdf-b930-9f5529065781">
    <cim:IdentifiedObject.name>XT201-T2</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_3c459bc7-40b7-4620-813c-eeb0145ee46c" />
    <cim:IdentifiedObject.mRID>05924880-1679-4cdf-b930-9f5529065781</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_18c68ff9-765c-45fe-9f1e-6aca5775f6d8">
    <cim:IdentifiedObject.name>XT201-T2</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>18c68ff9-765c-45fe-9f1e-6aca5775f6d8</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_33403cd0-be9d-4d9d-a9d1-735cf1a89d3a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.85</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_41017587-55ee-4fe7-8afe-967fe92066c6">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c802e548-da6c-448a-8df0-fa1483d76c46">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_eb8716e9-b334-44b3-bba9-c08aa991ea26">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_b59a5e1e-5199-4ee1-acdd-f0288c0cef90">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1a488a9f-f1ab-46ee-a447-e8e9c279195e">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a7dba8d0-ab66-4914-a6c6-c0f078d0ede3">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.925</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0271eccb-d49c-48a2-b0b6-f64cda70491b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_adb5d9a7-8a0f-48bc-a1be-6a0de9562420">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_8b5f20ae-ce3b-499f-a3e4-c7ed0f06a5cd">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_119ed5e4-a7db-4746-95ec-96dd22b36835">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.975</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_fe8f0652-fa0e-42c7-88c5-aa09f0a0765b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_dcc84a7b-142e-497d-a03e-e72ecd82d3ec">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_9253037e-b88f-42b0-bfe3-adab09080e37">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0caed33a-b281-4a7f-9159-8f2cd07e90b1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f6efb6d4-8ba3-44bb-b3e1-204c38adb84f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_38a13fbd-8fc8-417b-b6a3-e8c80a5d6342">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_81bfd73f-a1ed-49c4-9e92-545d490956bd">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e02303c9-88ad-464e-84fd-dee62ab10645">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.075</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_dd4ee632-23c0-46ab-82ca-82036cac206e">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_6d5f8b5f-9293-4565-b6f3-5a912a23517f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e2a94e89-780a-495e-8ff7-2f0c0a403b95">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_07e12524-9569-4e96-af86-0e41225cff5c">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_26346407-adc7-4ebe-8698-005b91eac69b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_189ce2e5-5e75-4081-a2e8-c27b995d03d1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.15</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_18c68ff9-765c-45fe-9f1e-6aca5775f6d8" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_2b40480b-69e5-49ed-9f0e-5ab24fa8854e">
    <cim:IdentifiedObject.name>XT201-T2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9d5e67dd-f6c9-4a11-8c27-3d08c25c3032" />
    <cim:IdentifiedObject.mRID>2b40480b-69e5-49ed-9f0e-5ab24fa8854e</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ec292f9e-a405-4645-9e05-04e592b7b599">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2b40480b-69e5-49ed-9f0e-5ab24fa8854e" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>128.3001</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ec292f9e-a405-4645-9e05-04e592b7b599</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_617981bc-5b5a-4995-9f80-fc739498ad50">
    <cim:IdentifiedObject.name>XT201-T2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_48cb520a-e5ef-4ac1-8c39-7f3a40434b53" />
    <cim:IdentifiedObject.mRID>617981bc-5b5a-4995-9f80-fc739498ad50</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a8d91b9f-bb9a-4615-9ae2-e64718956912">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_617981bc-5b5a-4995-9f80-fc739498ad50" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1574.592</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a8d91b9f-bb9a-4615-9ae2-e64718956912</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_9ccfb87e-688a-41f5-b49b-5a847d2f7f35">
    <cim:IdentifiedObject.name>XT201-T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_97a2eca6-bf41-447c-8786-ca82736395d9" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>9ccfb87e-688a-41f5-b49b-5a847d2f7f35</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_3253c30f-c5f2-4fc4-87a9-83887a496591">
    <cim:IdentifiedObject.name>XT201-T1 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_db98555c-ec78-42e7-9b35-02c12f36220c" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>11</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9ccfb87e-688a-41f5-b49b-5a847d2f7f35" />
    <cim:IdentifiedObject.mRID>3253c30f-c5f2-4fc4-87a9-83887a496591</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_42ff79fe-bcc8-48f0-bf23-40bc553cff1f">
    <cim:IdentifiedObject.name>XT201-T1 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_404e9fc7-6d2a-401f-b5c4-04fed760f0b1" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>60.1425</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>60.1425</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_9ccfb87e-688a-41f5-b49b-5a847d2f7f35" />
    <cim:IdentifiedObject.mRID>42ff79fe-bcc8-48f0-bf23-40bc553cff1f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_ec244f02-8477-490b-b0c0-d16a7f944ee8">
    <cim:IdentifiedObject.name>$TAPC_40</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>25</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>135</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>10</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_b75df850-e2c2-471a-bdff-ec421b75d6c9" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.25</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_42ff79fe-bcc8-48f0-bf23-40bc553cff1f" />
    <cim:IdentifiedObject.mRID>ec244f02-8477-490b-b0c0-d16a7f944ee8</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_b75df850-e2c2-471a-bdff-ec421b75d6c9">
    <cim:IdentifiedObject.name>XT201-T1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_29ab23bd-642d-4171-bc7d-a2a8299a207e" />
    <cim:IdentifiedObject.mRID>b75df850-e2c2-471a-bdff-ec421b75d6c9</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_7155f86c-c7a8-44c7-a89f-b38370ab9e94">
    <cim:IdentifiedObject.name>XT201-T1</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>7155f86c-c7a8-44c7-a89f-b38370ab9e94</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_beb6d959-679f-4e29-a4ad-f289ccf8da75">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.85</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_146a3086-2901-4719-a22e-3704cc090267">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_80fd9a08-7180-4fbe-8de4-cd45558ec74b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c34e8a16-dfc8-4101-a4bf-08f248c2a01d">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_2cbddbeb-d263-4427-83f4-7815c7d59d15">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_21cfb0bc-2f7d-436f-8152-b43a337d5731">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_811ec835-f4d6-4b50-a301-0201b6d22eac">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.925</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_635afd91-ff27-46f6-8ae1-6635935e3114">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f94b9ce4-8eec-4ae1-9629-ed501fe795e1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f5382f83-e041-4cae-8397-2968deaa2564">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_7107f131-c14c-4b3f-a49b-e5be12b431c1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.975</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f67a68cf-e375-483e-8f21-9c1a74b1e00f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_328063ae-bcd7-4405-b732-c1a39e8140d9">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_705568f1-d74b-4b14-b573-6e3ab07de812">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_450f180e-e6a6-428e-8933-4ae78c4630f1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_186f846c-35c6-4f64-b8a7-36ad70377f77">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c324707f-e734-480d-b19a-4f19705ce06e">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0eb8690d-0201-46a2-923b-c2f8de0afe4d">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1ab86736-57d5-40e5-b75d-15614c2a0a9a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.075</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_43c02e8e-5fbd-4af5-8ebf-93134b771684">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_732e5119-e040-4d6b-9671-3dd8e964f634">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_75367066-a943-4398-b45f-91d7ec99a62b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_7e8ee21a-b377-481f-80c4-fa81c01bcf22">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_d43d9502-0fb0-4b86-b502-532521f60d25">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_57887548-be49-4b07-8d3e-6fbc7219342a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.15</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_7155f86c-c7a8-44c7-a89f-b38370ab9e94" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_78276dce-c358-4f29-8f6a-031c1700788a">
    <cim:IdentifiedObject.name>XT201-T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_404e9fc7-6d2a-401f-b5c4-04fed760f0b1" />
    <cim:IdentifiedObject.mRID>78276dce-c358-4f29-8f6a-031c1700788a</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_73d86fda-8392-4b2a-89e3-cfa44be2198d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_78276dce-c358-4f29-8f6a-031c1700788a" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>128.3001</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>73d86fda-8392-4b2a-89e3-cfa44be2198d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_96d6aa3e-c566-405e-88a1-a6115e7a5ea6">
    <cim:IdentifiedObject.name>XT201-T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_db98555c-ec78-42e7-9b35-02c12f36220c" />
    <cim:IdentifiedObject.mRID>96d6aa3e-c566-405e-88a1-a6115e7a5ea6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_7779eec1-488f-4ca0-8c3a-39d5b98097c4">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_96d6aa3e-c566-405e-88a1-a6115e7a5ea6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1574.592</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>7779eec1-488f-4ca0-8c3a-39d5b98097c4</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_8a33cec2-49b6-44df-8286-10a92377c58e">
    <cim:IdentifiedObject.name>FT47_T21</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_559b1d7b-721a-4195-953c-dc793939aaf6" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>8a33cec2-49b6-44df-8286-10a92377c58e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_8401ca9f-e884-404a-9648-e51bc2592235">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_82f0930f-e8c5-412d-a82d-ab1ca790477f" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>40</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>40</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8a33cec2-49b6-44df-8286-10a92377c58e" />
    <cim:IdentifiedObject.mRID>8401ca9f-e884-404a-9648-e51bc2592235</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_bb63d0e8-2715-4db5-8014-60c727894c84">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_2bf394da-5e17-41ba-86b3-0a9ad3f9503e" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8a33cec2-49b6-44df-8286-10a92377c58e" />
    <cim:IdentifiedObject.mRID>bb63d0e8-2715-4db5-8014-60c727894c84</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_25d91361-6bb9-4437-bede-8524a9474c92">
    <cim:IdentifiedObject.name>FT47_T21</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_82f0930f-e8c5-412d-a82d-ab1ca790477f" />
    <cim:IdentifiedObject.mRID>25d91361-6bb9-4437-bede-8524a9474c92</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ffdae3a0-d0c4-44b1-a800-b1f7f5213840">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_25d91361-6bb9-4437-bede-8524a9474c92" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ffdae3a0-d0c4-44b1-a800-b1f7f5213840</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_11d0bad1-7829-45f4-b4ba-5d4ab48ac8ac">
    <cim:IdentifiedObject.name>FT47_T21</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2bf394da-5e17-41ba-86b3-0a9ad3f9503e" />
    <cim:IdentifiedObject.mRID>11d0bad1-7829-45f4-b4ba-5d4ab48ac8ac</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_298482e8-2558-4215-8b95-d836d6041866">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_11d0bad1-7829-45f4-b4ba-5d4ab48ac8ac" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2886.753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>298482e8-2558-4215-8b95-d836d6041866</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_4bc00412-7da5-42d2-b3b9-758bc15942a6">
    <cim:IdentifiedObject.name>FT50_T402</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_97a2eca6-bf41-447c-8786-ca82736395d9" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>4bc00412-7da5-42d2-b3b9-758bc15942a6</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_7228a612-030b-417c-9399-b0ea1c1315a0">
    <cim:IdentifiedObject.name>FT50_T402 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_d5959fac-3ea7-445a-8cfd-096a70d8df88" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>16</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>16</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4bc00412-7da5-42d2-b3b9-758bc15942a6" />
    <cim:IdentifiedObject.mRID>7228a612-030b-417c-9399-b0ea1c1315a0</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_8bad6516-1664-4ebe-ac25-f7d83d601d35">
    <cim:IdentifiedObject.name>FT50_T402 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_5c48abf2-1404-4293-8a74-faf074f00b7d" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4bc00412-7da5-42d2-b3b9-758bc15942a6" />
    <cim:IdentifiedObject.mRID>8bad6516-1664-4ebe-ac25-f7d83d601d35</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_5eb91a21-eb17-4183-ad20-a0736fea85d9">
    <cim:IdentifiedObject.name>FT50 T402 tapc</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>25</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>135</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>7</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_d897b121-32e4-4138-b062-c8a5485231a6" />
    <cim:RatioTapChanger.stepVoltageIncrement>1</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_8bad6516-1664-4ebe-ac25-f7d83d601d35" />
    <cim:IdentifiedObject.mRID>5eb91a21-eb17-4183-ad20-a0736fea85d9</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_d897b121-32e4-4138-b062-c8a5485231a6">
    <cim:IdentifiedObject.name>FT50_T402</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_923c9261-4667-497e-9d9c-f650bfb72645" />
    <cim:IdentifiedObject.mRID>d897b121-32e4-4138-b062-c8a5485231a6</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab">
    <cim:IdentifiedObject.name>FT50_T402</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_d8813d29-f15e-4056-802d-4f2c5aa4f753">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.88</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f189c351-8b94-49f0-a262-7de6d01b911b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.89</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e439ef54-6370-4e19-8631-1544911e0021">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c1e878a4-5501-411b-b933-c6d16bf7c1a5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.91</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c25ae759-cca5-4e5b-bbb8-b00cdb8da930">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.92</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_db8d7a8a-e5a2-469d-a507-77d626b2f2bd">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.93</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e6e07216-f6e0-4b0f-9853-b67c29267ca1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.94</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_8fb8e1a3-f11c-4c45-b52b-13727e4714ff">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_823b4ac2-d29a-4029-bdd0-9f8c3bdfed7b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.96</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c76b8360-4862-4f6d-a66b-d09a1e52cd3f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.97</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_37847e95-6691-4e48-b5c9-c599060e37c1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.98</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_28fe0b2d-dc80-43b1-8122-5ca186f8eb80">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.99</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_fa5483f5-5cae-4fa9-9dc9-649bda64bdae">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_82a93b29-7b87-4123-b851-cb4682a4b142">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.01</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e1432d0b-d521-45f5-a677-7d77d26f5db6">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.02</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_4ed0cb8b-033e-4af7-ab87-0386035fa687">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.03</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e9d70c4c-b0d0-45ac-a6a5-af1a32d7b4a9">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.04</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_5a5e9745-c8cc-46f5-9294-337fea63097e">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_8884ce6d-c6a2-48c1-bf9d-0ebd57923eb7">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.06</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ea191de5-fdc2-4d6a-b8b1-583d24196d78">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.07</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_b834f6c2-1d68-4191-b421-78fef7d4889a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.08</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_b4c01cb8-3670-4510-bd02-932812a41e40">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.09</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c6b53977-0b2d-4c8c-b98f-94c5ba880ce6">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f786b7e3-a7ae-4af0-add3-ac7a222b97f0">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.11</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ff7c077d-ef79-4cb6-b19f-a0fb04c94625">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.12</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>18.56</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_0f83c0b3-d8d6-4ba3-b085-fd16c8d2e7ab" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_58faf6cd-1b63-4844-a1a9-0f91adfb4967">
    <cim:IdentifiedObject.name>FT50_T402</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5c48abf2-1404-4293-8a74-faf074f00b7d" />
    <cim:IdentifiedObject.mRID>58faf6cd-1b63-4844-a1a9-0f91adfb4967</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_aca8e40a-6e80-4e40-b6f8-a7113020a7eb">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_58faf6cd-1b63-4844-a1a9-0f91adfb4967" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>427.6671</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aca8e40a-6e80-4e40-b6f8-a7113020a7eb</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_20c057ea-6301-4a31-a4d2-251641bebe47">
    <cim:IdentifiedObject.name>FT50_T402</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_d5959fac-3ea7-445a-8cfd-096a70d8df88" />
    <cim:IdentifiedObject.mRID>20c057ea-6301-4a31-a4d2-251641bebe47</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_835320f6-98d8-494b-b702-b6f48d6dfcf3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_20c057ea-6301-4a31-a4d2-251641bebe47" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>835320f6-98d8-494b-b702-b6f48d6dfcf3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_e4c0eb8f-a5c2-41ec-8669-d1e0133814c1">
    <cim:IdentifiedObject.name>JAURAS_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for JAURAS_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_eb3b03b0-d562-47d9-ad7a-90a433ddc0ac" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>e4c0eb8f-a5c2-41ec-8669-d1e0133814c1</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_d4f74187-e504-48da-8b08-bc902d22a98e">
    <cim:IdentifiedObject.name>JAURAS_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_69f40fa5-0e84-40a7-a1fd-88e0903842c9" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>48</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>48</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e4c0eb8f-a5c2-41ec-8669-d1e0133814c1" />
    <cim:IdentifiedObject.mRID>d4f74187-e504-48da-8b08-bc902d22a98e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_a5fe00a0-5ff3-4930-8b38-1fa582d90f56">
    <cim:IdentifiedObject.name>JAURAS_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_a6517102-e157-4f82-aa08-8e5da6fe7cd5" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e4c0eb8f-a5c2-41ec-8669-d1e0133814c1" />
    <cim:IdentifiedObject.mRID>a5fe00a0-5ff3-4930-8b38-1fa582d90f56</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_9b3327e5-d533-4993-8fb7-77b9708f26a3">
    <cim:IdentifiedObject.name>JAURAS_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_a6517102-e157-4f82-aa08-8e5da6fe7cd5" />
    <cim:IdentifiedObject.mRID>9b3327e5-d533-4993-8fb7-77b9708f26a3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f08c4254-1864-4270-95a0-543ecef4bb32">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9b3327e5-d533-4993-8fb7-77b9708f26a3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>16980.9</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f08c4254-1864-4270-95a0-543ecef4bb32</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_baedd05e-cffa-4b63-935b-5e417db0a6b8">
    <cim:IdentifiedObject.name>JAURAS_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_69f40fa5-0e84-40a7-a1fd-88e0903842c9" />
    <cim:IdentifiedObject.mRID>baedd05e-cffa-4b63-935b-5e417db0a6b8</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_51bad896-0198-41c9-b8ac-ef0ced0362c1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_baedd05e-cffa-4b63-935b-5e417db0a6b8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>721.6882</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>51bad896-0198-41c9-b8ac-ef0ced0362c1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_4cc583ea-c923-4fe2-89e3-b7b271ef00dc">
    <cim:IdentifiedObject.name>FT63_T11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af20666a-d0bf-4b10-ba7f-749d12a365ff" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>4cc583ea-c923-4fe2-89e3-b7b271ef00dc</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_f363f406-7ea6-4915-b7e1-2be223a68bdf">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_1ff510b8-a239-4647-9c86-66224e17f171" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4cc583ea-c923-4fe2-89e3-b7b271ef00dc" />
    <cim:IdentifiedObject.mRID>f363f406-7ea6-4915-b7e1-2be223a68bdf</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_49bba65c-01e1-4d07-b60b-7f3482679bc6">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_398228f9-6b4b-4b20-8ecc-ddd6abbfe848" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>40</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>40</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4cc583ea-c923-4fe2-89e3-b7b271ef00dc" />
    <cim:IdentifiedObject.mRID>49bba65c-01e1-4d07-b60b-7f3482679bc6</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_53484765-b8fc-4c0e-8560-8bc0a226b6d4">
    <cim:IdentifiedObject.name>FT63_T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_398228f9-6b4b-4b20-8ecc-ddd6abbfe848" />
    <cim:IdentifiedObject.mRID>53484765-b8fc-4c0e-8560-8bc0a226b6d4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_dfbdde59-4531-4485-8d80-4bfdda0b2205">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_53484765-b8fc-4c0e-8560-8bc0a226b6d4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>dfbdde59-4531-4485-8d80-4bfdda0b2205</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_9e9d3ae7-3a98-4afe-950d-486d59cdbc67">
    <cim:IdentifiedObject.name>FT63_T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1ff510b8-a239-4647-9c86-66224e17f171" />
    <cim:IdentifiedObject.mRID>9e9d3ae7-3a98-4afe-950d-486d59cdbc67</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_cd4c0732-1154-45a6-aa81-69a4240c6962">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9e9d3ae7-3a98-4afe-950d-486d59cdbc67" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2886.753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>cd4c0732-1154-45a6-aa81-69a4240c6962</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_ada489a9-34fc-41b1-998e-c7e94ad95a76">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for HÄSTSJÖ_G2</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>ada489a9-34fc-41b1-998e-c7e94ad95a76</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_d4550f7e-3330-4e91-9612-535324db2fe1">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_85468589-adc2-46c0-a1fb-a4fab869728f" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>13.66875</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>13.66875</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ada489a9-34fc-41b1-998e-c7e94ad95a76" />
    <cim:IdentifiedObject.mRID>d4550f7e-3330-4e91-9612-535324db2fe1</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_d82b3fe9-2b27-4d65-885b-18597a73a743">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_1aa2fc72-8ba5-4426-bc52-09c6085b43f8" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ada489a9-34fc-41b1-998e-c7e94ad95a76" />
    <cim:IdentifiedObject.mRID>d82b3fe9-2b27-4d65-885b-18597a73a743</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_3598a638-d5aa-44b4-b836-d42658359e9b">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_85468589-adc2-46c0-a1fb-a4fab869728f" />
    <cim:IdentifiedObject.mRID>3598a638-d5aa-44b4-b836-d42658359e9b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_6ecf0aae-bf09-4ed1-ae78-f012863a9546">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3598a638-d5aa-44b4-b836-d42658359e9b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>855.3341</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>6ecf0aae-bf09-4ed1-ae78-f012863a9546</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_48f092b9-ede1-45ac-9365-43f8b4906e0f">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_1aa2fc72-8ba5-4426-bc52-09c6085b43f8" />
    <cim:IdentifiedObject.mRID>48f092b9-ede1-45ac-9365-43f8b4906e0f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_a9631ed2-3cf6-4fa5-b552-0becb0bf9b23">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_48f092b9-ede1-45ac-9365-43f8b4906e0f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>5773.505</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>a9631ed2-3cf6-4fa5-b552-0becb0bf9b23</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_e367a6f2-cd94-46cc-9bf2-9ca959dea807">
    <cim:IdentifiedObject.name>HÄLLAN_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for HÄLLAN_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>e367a6f2-cd94-46cc-9bf2-9ca959dea807</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_f313bd00-24fb-4320-b7c4-947b3ff23046">
    <cim:IdentifiedObject.name>HÄLLAN_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_05cb343b-f9ae-43d2-831e-f5d00c08af16" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>16</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>16</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e367a6f2-cd94-46cc-9bf2-9ca959dea807" />
    <cim:IdentifiedObject.mRID>f313bd00-24fb-4320-b7c4-947b3ff23046</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_4093d06c-d346-4d21-b7e3-0f4a95a11a93">
    <cim:IdentifiedObject.name>HÄLLAN_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_f5a708c7-8b2e-47ef-8fc9-d131dba40996" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e367a6f2-cd94-46cc-9bf2-9ca959dea807" />
    <cim:IdentifiedObject.mRID>4093d06c-d346-4d21-b7e3-0f4a95a11a93</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_bfd451a0-8187-4753-b105-65b79469f69d">
    <cim:IdentifiedObject.name>HÄLLAN_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_05cb343b-f9ae-43d2-831e-f5d00c08af16" />
    <cim:IdentifiedObject.mRID>bfd451a0-8187-4753-b105-65b79469f69d</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8dfd5303-4727-4494-8d70-3202ce662ebd">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bfd451a0-8187-4753-b105-65b79469f69d" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2165.064</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8dfd5303-4727-4494-8d70-3202ce662ebd</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_84eae9e9-3dea-42cb-8dda-124e105fda11">
    <cim:IdentifiedObject.name>HÄLLAN_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f5a708c7-8b2e-47ef-8fc9-d131dba40996" />
    <cim:IdentifiedObject.mRID>84eae9e9-3dea-42cb-8dda-124e105fda11</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d92fd9c1-a755-4058-905c-e67780f9b7c0">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_84eae9e9-3dea-42cb-8dda-124e105fda11" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>50942.7</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d92fd9c1-a755-4058-905c-e67780f9b7c0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_d8019287-bb61-4c9d-8aec-e176a51b37fa">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for HÄSTSJÖ_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>d8019287-bb61-4c9d-8aec-e176a51b37fa</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_330c4336-f286-477a-8db0-66b084c6c27b">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_703db687-38a6-4253-b04a-5b31c477f08e" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>400</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.834375</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.834375</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_d8019287-bb61-4c9d-8aec-e176a51b37fa" />
    <cim:IdentifiedObject.mRID>330c4336-f286-477a-8db0-66b084c6c27b</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_eddc4db4-d50c-4478-bb63-975f7c74db34">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_b41a4c97-2f7e-4aae-b626-0156f13b2700" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>400</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_d8019287-bb61-4c9d-8aec-e176a51b37fa" />
    <cim:IdentifiedObject.mRID>eddc4db4-d50c-4478-bb63-975f7c74db34</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_9c2581e9-8c4b-4047-8e02-21f229a6730f">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b41a4c97-2f7e-4aae-b626-0156f13b2700" />
    <cim:IdentifiedObject.mRID>9c2581e9-8c4b-4047-8e02-21f229a6730f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_3b4f9317-c72d-4244-890f-d69467b7b19d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9c2581e9-8c4b-4047-8e02-21f229a6730f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>11547.01</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>3b4f9317-c72d-4244-890f-d69467b7b19d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_eb020b86-59e4-4d50-9932-f05c9c7495bb">
    <cim:IdentifiedObject.name>HÄSTSJÖ_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_703db687-38a6-4253-b04a-5b31c477f08e" />
    <cim:IdentifiedObject.mRID>eb020b86-59e4-4d50-9932-f05c9c7495bb</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_0aaa3d5e-64ad-46b1-8811-84e793f7093e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_eb020b86-59e4-4d50-9932-f05c9c7495bb" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1710.668</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>0aaa3d5e-64ad-46b1-8811-84e793f7093e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_ffff9490-6b6b-42fa-a14c-8480749f794c">
    <cim:IdentifiedObject.name>HÄLLAN_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for HÄLLAN_G2</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>ffff9490-6b6b-42fa-a14c-8480749f794c</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_824d0dd5-1b8c-4b2b-846c-f8f4f7504ffe">
    <cim:IdentifiedObject.name>HÄLLAN_G2_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_9be0a2ba-2cf0-433e-a225-b2b322a175fa" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>16</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>16</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ffff9490-6b6b-42fa-a14c-8480749f794c" />
    <cim:IdentifiedObject.mRID>824d0dd5-1b8c-4b2b-846c-f8f4f7504ffe</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_949d25c8-bd0c-4ed1-ad97-a0b268bdc2b6">
    <cim:IdentifiedObject.name>HÄLLAN_G2_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_4b677c1d-43c3-4522-97db-c959d3a6b5a0" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>1500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_ffff9490-6b6b-42fa-a14c-8480749f794c" />
    <cim:IdentifiedObject.mRID>949d25c8-bd0c-4ed1-ad97-a0b268bdc2b6</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_633d630c-858f-4622-be6b-a6dee42181ea">
    <cim:IdentifiedObject.name>HÄLLAN_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_4b677c1d-43c3-4522-97db-c959d3a6b5a0" />
    <cim:IdentifiedObject.mRID>633d630c-858f-4622-be6b-a6dee42181ea</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8b867be6-a06d-484b-83c1-7875a0550146">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_633d630c-858f-4622-be6b-a6dee42181ea" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>50942.7</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8b867be6-a06d-484b-83c1-7875a0550146</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1f4fa293-fd2f-4903-8fae-1efa3234f1e6">
    <cim:IdentifiedObject.name>HÄLLAN_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_9be0a2ba-2cf0-433e-a225-b2b322a175fa" />
    <cim:IdentifiedObject.mRID>1f4fa293-fd2f-4903-8fae-1efa3234f1e6</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_92e9607c-22d5-47e3-b1e3-34da52d9d1f5">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1f4fa293-fd2f-4903-8fae-1efa3234f1e6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2165.064</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>92e9607c-22d5-47e3-b1e3-34da52d9d1f5</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_02eaabb7-5736-43aa-9b32-d45565e2e141">
    <cim:IdentifiedObject.name>FT63_T12</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_af20666a-d0bf-4b10-ba7f-749d12a365ff" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>02eaabb7-5736-43aa-9b32-d45565e2e141</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_a3fa3834-6f35-438a-a491-8d9e49109fd9">
    <cim:IdentifiedObject.name> Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_44edadb7-ecca-4d19-be05-057d97b4e579" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_02eaabb7-5736-43aa-9b32-d45565e2e141" />
    <cim:IdentifiedObject.mRID>a3fa3834-6f35-438a-a491-8d9e49109fd9</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_5719d4c4-f883-465c-90eb-42a7f3102c2b">
    <cim:IdentifiedObject.name> High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_62a1cd42-a772-4f0f-ba8e-aa643d078e28" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>40</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>40</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_02eaabb7-5736-43aa-9b32-d45565e2e141" />
    <cim:IdentifiedObject.mRID>5719d4c4-f883-465c-90eb-42a7f3102c2b</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_416e8d02-fd2c-4166-b617-82b10b71479b">
    <cim:IdentifiedObject.name>FT63_T12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_44edadb7-ecca-4d19-be05-057d97b4e579" />
    <cim:IdentifiedObject.mRID>416e8d02-fd2c-4166-b617-82b10b71479b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_5ad3af84-8746-44ed-9549-89a997e9a4c9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_416e8d02-fd2c-4166-b617-82b10b71479b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2886.753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>5ad3af84-8746-44ed-9549-89a997e9a4c9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_02b60718-576d-4fc7-8784-9e9642e798e3">
    <cim:IdentifiedObject.name>FT63_T12</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_62a1cd42-a772-4f0f-ba8e-aa643d078e28" />
    <cim:IdentifiedObject.mRID>02b60718-576d-4fc7-8784-9e9642e798e3</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e8650a2a-992d-4016-a607-cc2232f741c8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_02b60718-576d-4fc7-8784-9e9642e798e3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>144.3376</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e8650a2a-992d-4016-a607-cc2232f741c8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_dbaf338c-e30b-4146-b0cb-3ea550fab936">
    <cim:IdentifiedObject.name>HÄLLAN_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for HÄLLAN_G3</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>dbaf338c-e30b-4146-b0cb-3ea550fab936</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_46a90128-953b-4f70-908a-62fc6d3b461d">
    <cim:IdentifiedObject.name>HÄLLAN_G3_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_058a4482-6a47-4a3a-81fa-2aebe09f085a" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>750</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>32</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>32</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_dbaf338c-e30b-4146-b0cb-3ea550fab936" />
    <cim:IdentifiedObject.mRID>46a90128-953b-4f70-908a-62fc6d3b461d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_c2008b56-a675-4e88-9926-b4412ed7809b">
    <cim:IdentifiedObject.name>HÄLLAN_G3_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_2c5d0e6e-c382-41c9-9e49-6dce136511c2" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>750</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_dbaf338c-e30b-4146-b0cb-3ea550fab936" />
    <cim:IdentifiedObject.mRID>c2008b56-a675-4e88-9926-b4412ed7809b</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_35247a95-4529-4ba0-b949-4eb79e3a70c9">
    <cim:IdentifiedObject.name>HÄLLAN_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2c5d0e6e-c382-41c9-9e49-6dce136511c2" />
    <cim:IdentifiedObject.mRID>35247a95-4529-4ba0-b949-4eb79e3a70c9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_f0ed76ec-d169-444e-bdb2-5f3a81cbe2b1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_35247a95-4529-4ba0-b949-4eb79e3a70c9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>25471.35</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>f0ed76ec-d169-444e-bdb2-5f3a81cbe2b1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_bf79cfa6-9376-4aa4-9718-f313c31d073b">
    <cim:IdentifiedObject.name>HÄLLAN_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_058a4482-6a47-4a3a-81fa-2aebe09f085a" />
    <cim:IdentifiedObject.mRID>bf79cfa6-9376-4aa4-9718-f313c31d073b</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_48ad9890-086b-4331-ad27-295f652496f9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_bf79cfa6-9376-4aa4-9718-f313c31d073b" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1082.532</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>48ad9890-086b-4331-ad27-295f652496f9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_1a2dc4bf-e45d-4bb0-bc56-2c3e089fec12">
    <cim:IdentifiedObject.name>HÄLLAN_G4_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for HÄLLAN_G4</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_25945b5c-9820-48e5-b4c6-4688ab34e6d7" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>1a2dc4bf-e45d-4bb0-bc56-2c3e089fec12</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_c449113a-072d-4007-843d-baebc089a22b">
    <cim:IdentifiedObject.name>HÄLLAN_G4_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_c9b33ae9-efdf-4a8c-9283-262fdaf5c660" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>750</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>32</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>32</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_1a2dc4bf-e45d-4bb0-bc56-2c3e089fec12" />
    <cim:IdentifiedObject.mRID>c449113a-072d-4007-843d-baebc089a22b</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_020af38e-392a-4d5a-bc63-6e2ea088fda3">
    <cim:IdentifiedObject.name>HÄLLAN_G4_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_26824b59-98b2-4774-b122-71a610bc80b0" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>750</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_1a2dc4bf-e45d-4bb0-bc56-2c3e089fec12" />
    <cim:IdentifiedObject.mRID>020af38e-392a-4d5a-bc63-6e2ea088fda3</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_99a019d4-2685-4efd-b549-21220cf0c458">
    <cim:IdentifiedObject.name>HÄLLAN_G4_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c9b33ae9-efdf-4a8c-9283-262fdaf5c660" />
    <cim:IdentifiedObject.mRID>99a019d4-2685-4efd-b549-21220cf0c458</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_733eb940-3732-4091-a697-35afea7671ea">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_99a019d4-2685-4efd-b549-21220cf0c458" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1082.532</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>733eb940-3732-4091-a697-35afea7671ea</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2345fad6-6539-4867-b584-9098bc677b43">
    <cim:IdentifiedObject.name>HÄLLAN_G4_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_26824b59-98b2-4774-b122-71a610bc80b0" />
    <cim:IdentifiedObject.mRID>2345fad6-6539-4867-b584-9098bc677b43</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b57a5a8d-39ad-4b42-8a18-43b4142351de">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2345fad6-6539-4867-b584-9098bc677b43" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>25471.35</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b57a5a8d-39ad-4b42-8a18-43b4142351de</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_e7f28ab6-bd69-469c-b28a-2c23ff0bcd31">
    <cim:IdentifiedObject.name>NJAGGO_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for NJAGGO_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_896f3f0a-04aa-4e70-a610-d2f5ff00bf8c" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>e7f28ab6-bd69-469c-b28a-2c23ff0bcd31</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_135f7724-468e-4c45-8474-bf844a45ccbd">
    <cim:IdentifiedObject.name>NJAGGO_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_ccaa413d-a610-4c9a-89e4-3e025b273dc8" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>80.00001</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>80.00001</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e7f28ab6-bd69-469c-b28a-2c23ff0bcd31" />
    <cim:IdentifiedObject.mRID>135f7724-468e-4c45-8474-bf844a45ccbd</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_17f3bac7-e0f6-41bf-91d5-592fd7ba856a">
    <cim:IdentifiedObject.name>NJAGGO_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_cc7daf69-9f04-4ae2-99d9-5877d2d52fed" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>300</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_e7f28ab6-bd69-469c-b28a-2c23ff0bcd31" />
    <cim:IdentifiedObject.mRID>17f3bac7-e0f6-41bf-91d5-592fd7ba856a</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_2c746a84-0f20-4c46-b650-f6fd1f0767ca">
    <cim:IdentifiedObject.name>NJAGGO_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_cc7daf69-9f04-4ae2-99d9-5877d2d52fed" />
    <cim:IdentifiedObject.mRID>2c746a84-0f20-4c46-b650-f6fd1f0767ca</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1e4ac4c7-454f-49e3-8470-3946ea1a9495">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2c746a84-0f20-4c46-b650-f6fd1f0767ca" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>10188.54</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1e4ac4c7-454f-49e3-8470-3946ea1a9495</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_5af00d62-0ff9-4769-b31e-c3a7327f6e9c">
    <cim:IdentifiedObject.name>NJAGGO_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ccaa413d-a610-4c9a-89e4-3e025b273dc8" />
    <cim:IdentifiedObject.mRID>5af00d62-0ff9-4769-b31e-c3a7327f6e9c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_31dc8042-018c-4344-bfb4-373c9352a36d">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5af00d62-0ff9-4769-b31e-c3a7327f6e9c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>433.0129</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>31dc8042-018c-4344-bfb4-373c9352a36d</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_555aceb5-a63e-4acb-a820-be850f080160">
    <cim:IdentifiedObject.name>NORRSELE_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for NORRSELE_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>555aceb5-a63e-4acb-a820-be850f080160</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_a1e2099f-fdb4-4447-9513-5eaa002bca51">
    <cim:IdentifiedObject.name>NORRSELE_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_e940b460-6577-41d9-8c27-92968eeced7c" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>14.52</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>14.52</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_555aceb5-a63e-4acb-a820-be850f080160" />
    <cim:IdentifiedObject.mRID>a1e2099f-fdb4-4447-9513-5eaa002bca51</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_9d7bb4d8-ea57-4d0c-9579-05ca2a72e375">
    <cim:IdentifiedObject.name>NORRSELE_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_bda9af0f-6cbb-467a-aecb-2111477a826c" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>500</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_555aceb5-a63e-4acb-a820-be850f080160" />
    <cim:IdentifiedObject.mRID>9d7bb4d8-ea57-4d0c-9579-05ca2a72e375</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_6138c92d-22db-49da-ab09-a17c218621c1">
    <cim:IdentifiedObject.name>NORRSELE_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e940b460-6577-41d9-8c27-92968eeced7c" />
    <cim:IdentifiedObject.mRID>6138c92d-22db-49da-ab09-a17c218621c1</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d0fad142-7a31-4d14-8d22-ed3d1d834cfa">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6138c92d-22db-49da-ab09-a17c218621c1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1312.16</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d0fad142-7a31-4d14-8d22-ed3d1d834cfa</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ff7696cc-4453-4f5f-9f7a-b6ec60ebc938">
    <cim:IdentifiedObject.name>NORRSELE_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bda9af0f-6cbb-467a-aecb-2111477a826c" />
    <cim:IdentifiedObject.mRID>ff7696cc-4453-4f5f-9f7a-b6ec60ebc938</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_de021f4b-dc61-4124-9322-419e568f1a4e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ff7696cc-4453-4f5f-9f7a-b6ec60ebc938" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>16980.9</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>de021f4b-dc61-4124-9322-419e568f1a4e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_4f91e791-81f4-4452-9259-ce7eb693d442">
    <cim:IdentifiedObject.name>NORRSELE_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for NORRSELE_G2</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7c56f1c0-7323-45ec-afad-3a9bb3476270" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>4f91e791-81f4-4452-9259-ce7eb693d442</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_25eddfe1-fd65-4ec4-b29d-5bbf128984c7">
    <cim:IdentifiedObject.name>NORRSELE_G2_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_e7df6b9a-a265-4cd8-a321-4330963dce26" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_1e967212-2a14-42e9-ba84-a42e0f8c819d" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>350</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>220</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>20.74286</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>20.74286</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4f91e791-81f4-4452-9259-ce7eb693d442" />
    <cim:IdentifiedObject.mRID>25eddfe1-fd65-4ec4-b29d-5bbf128984c7</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_d59ecaf2-bbdb-4626-a922-5405771c8342">
    <cim:IdentifiedObject.name>NORRSELE_G2_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_b6dae7e2-678f-4878-be13-a3b1d0c3be33" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>350</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_4f91e791-81f4-4452-9259-ce7eb693d442" />
    <cim:IdentifiedObject.mRID>d59ecaf2-bbdb-4626-a922-5405771c8342</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_3d57ac3f-a9a5-4cb5-ad7f-788e5656ef80">
    <cim:IdentifiedObject.name>NORRSELE_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_e7df6b9a-a265-4cd8-a321-4330963dce26" />
    <cim:IdentifiedObject.mRID>3d57ac3f-a9a5-4cb5-ad7f-788e5656ef80</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_df24e8ea-64d5-43ec-aab6-e244ee5d1cd8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3d57ac3f-a9a5-4cb5-ad7f-788e5656ef80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>918.5122</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>df24e8ea-64d5-43ec-aab6-e244ee5d1cd8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_2904f1eb-d853-4175-b35b-9cab57a926a9">
    <cim:IdentifiedObject.name>NORRSELE_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b6dae7e2-678f-4878-be13-a3b1d0c3be33" />
    <cim:IdentifiedObject.mRID>2904f1eb-d853-4175-b35b-9cab57a926a9</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_1a8f5978-eade-43a7-afef-52cff5d82db8">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2904f1eb-d853-4175-b35b-9cab57a926a9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>11886.63</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>1a8f5978-eade-43a7-afef-52cff5d82db8</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_5562a97b-bb8e-4078-80e4-22898b03bce7">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for OLMÅFALLET_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_2719f11d-8c8b-4e0f-8f35-7d362a3279f8" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>5562a97b-bb8e-4078-80e4-22898b03bce7</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_44143a4a-0170-47ee-afeb-fa6018591cd1">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_895f0fed-44d1-4be2-b1f9-c54f9e9ddc37" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>700</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>3.905357</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>3.905357</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5562a97b-bb8e-4078-80e4-22898b03bce7" />
    <cim:IdentifiedObject.mRID>44143a4a-0170-47ee-afeb-fa6018591cd1</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_7e5a8aba-1a1b-4088-8616-92aa40fc8377">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_26a1891d-6a1c-40b9-9cb7-7eb8b1738937" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>700</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_5562a97b-bb8e-4078-80e4-22898b03bce7" />
    <cim:IdentifiedObject.mRID>7e5a8aba-1a1b-4088-8616-92aa40fc8377</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_18194aee-285c-41a5-849e-be9d325171d4">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_26a1891d-6a1c-40b9-9cb7-7eb8b1738937" />
    <cim:IdentifiedObject.mRID>18194aee-285c-41a5-849e-be9d325171d4</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e933e1ff-7255-4606-8176-3ce314ae2268">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_18194aee-285c-41a5-849e-be9d325171d4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>23773.26</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e933e1ff-7255-4606-8176-3ce314ae2268</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_e40bc0e2-7d57-4a50-bb43-66b7ead51097">
    <cim:IdentifiedObject.name>OLMÅFALLET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_895f0fed-44d1-4be2-b1f9-c54f9e9ddc37" />
    <cim:IdentifiedObject.mRID>e40bc0e2-7d57-4a50-bb43-66b7ead51097</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_aae2208c-3e46-410e-b1f3-c5c749513912">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e40bc0e2-7d57-4a50-bb43-66b7ead51097" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>2993.669</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>aae2208c-3e46-410e-b1f3-c5c749513912</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_2ab1b800-0c93-4517-86b5-8fd6a3a24ee7">
    <cim:IdentifiedObject.name>RUTHUVUD_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for RUTHUVUD_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>2ab1b800-0c93-4517-86b5-8fd6a3a24ee7</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_cc99ba2c-3fde-45ff-9166-be3f9da4a898">
    <cim:IdentifiedObject.name>RUTHUVUD_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_bbf96e5e-a6ff-4f0c-acbe-c47510279eba" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>600</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>40</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>40</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2ab1b800-0c93-4517-86b5-8fd6a3a24ee7" />
    <cim:IdentifiedObject.mRID>cc99ba2c-3fde-45ff-9166-be3f9da4a898</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_3045f7c8-ba77-49f4-8aca-ebdf45cc135e">
    <cim:IdentifiedObject.name>RUTHUVUD_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_95c873cb-bc6d-4a05-8e6a-bb361c2dcb61" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>600</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2ab1b800-0c93-4517-86b5-8fd6a3a24ee7" />
    <cim:IdentifiedObject.mRID>3045f7c8-ba77-49f4-8aca-ebdf45cc135e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_74ac4463-6146-4367-bb2f-3ba75a03d26c">
    <cim:IdentifiedObject.name>RUTHUVUD_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_bbf96e5e-a6ff-4f0c-acbe-c47510279eba" />
    <cim:IdentifiedObject.mRID>74ac4463-6146-4367-bb2f-3ba75a03d26c</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_93128a22-4a0d-4c50-a821-1a7c22831428">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_74ac4463-6146-4367-bb2f-3ba75a03d26c" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>866.0258</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>93128a22-4a0d-4c50-a821-1a7c22831428</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_c89997ef-17ad-4c93-80ed-ba1029ac24ba">
    <cim:IdentifiedObject.name>RUTHUVUD_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_95c873cb-bc6d-4a05-8e6a-bb361c2dcb61" />
    <cim:IdentifiedObject.mRID>c89997ef-17ad-4c93-80ed-ba1029ac24ba</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_65d58807-b66b-4c46-8478-4c3f37ee67cc">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_c89997ef-17ad-4c93-80ed-ba1029ac24ba" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>17320.52</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>65d58807-b66b-4c46-8478-4c3f37ee67cc</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_37c2b629-ffb4-4f6b-b54f-80cd13fdf791">
    <cim:IdentifiedObject.name>RUTHUVUD_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for RUTHUVUD_G2</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>37c2b629-ffb4-4f6b-b54f-80cd13fdf791</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_e336b227-9ac5-46bd-b888-62c78ac17168">
    <cim:IdentifiedObject.name>RUTHUVUD_G2_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_f3591702-82b2-4259-961a-761d218eab12" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>120</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>120</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_37c2b629-ffb4-4f6b-b54f-80cd13fdf791" />
    <cim:IdentifiedObject.mRID>e336b227-9ac5-46bd-b888-62c78ac17168</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_f6b70587-ddbb-439b-9336-25356c11177c">
    <cim:IdentifiedObject.name>RUTHUVUD_G2_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_aefd6508-c743-407c-b787-4cea19b16c06" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_37c2b629-ffb4-4f6b-b54f-80cd13fdf791" />
    <cim:IdentifiedObject.mRID>f6b70587-ddbb-439b-9336-25356c11177c</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_46e7f7bb-ee14-4b11-8d3f-98dfd74f6696">
    <cim:IdentifiedObject.name>RUTHUVUD_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_f3591702-82b2-4259-961a-761d218eab12" />
    <cim:IdentifiedObject.mRID>46e7f7bb-ee14-4b11-8d3f-98dfd74f6696</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d564edcf-dd03-4588-a7d5-a7116b117a97">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_46e7f7bb-ee14-4b11-8d3f-98dfd74f6696" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>288.6753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d564edcf-dd03-4588-a7d5-a7116b117a97</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_8e9930cb-9e4c-42fe-b886-cda70079eb80">
    <cim:IdentifiedObject.name>RUTHUVUD_G2_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_aefd6508-c743-407c-b787-4cea19b16c06" />
    <cim:IdentifiedObject.mRID>8e9930cb-9e4c-42fe-b886-cda70079eb80</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_71cec6b9-4eea-4c7f-830a-c660e12c8cd1">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8e9930cb-9e4c-42fe-b886-cda70079eb80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>5773.505</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>71cec6b9-4eea-4c7f-830a-c660e12c8cd1</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_2dc656d8-797f-4f27-a55e-6e0d3627e39e">
    <cim:IdentifiedObject.name>T11</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_01021d8d-7e36-4c1a-bcd3-8555179699b8" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>2dc656d8-797f-4f27-a55e-6e0d3627e39e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_c4b8813a-6a56-442a-a6ad-7f367b69494a">
    <cim:IdentifiedObject.name>T11 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_b40d19fb-c741-4661-b594-ef9ce569d117" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>90</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>50</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2dc656d8-797f-4f27-a55e-6e0d3627e39e" />
    <cim:IdentifiedObject.mRID>c4b8813a-6a56-442a-a6ad-7f367b69494a</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_455d3a81-f494-45c2-a1e2-9b4ea4772881">
    <cim:IdentifiedObject.name>T11 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_5c7d0e18-5ccc-4225-99d4-88f12d59a412" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>90</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>134.244</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>18.77175</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>18.77175</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_2dc656d8-797f-4f27-a55e-6e0d3627e39e" />
    <cim:IdentifiedObject.mRID>455d3a81-f494-45c2-a1e2-9b4ea4772881</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_9a5d81fe-8cdc-43f8-8afa-bbf6ad3e7153">
    <cim:IdentifiedObject.name>RT131 T11 tapc</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>15</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>12</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>134.244</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>10</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_582d3f53-6e95-4604-b2c6-94e94db1bf04" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.792857</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_455d3a81-f494-45c2-a1e2-9b4ea4772881" />
    <cim:IdentifiedObject.mRID>9a5d81fe-8cdc-43f8-8afa-bbf6ad3e7153</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_582d3f53-6e95-4604-b2c6-94e94db1bf04">
    <cim:IdentifiedObject.name>T11</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_72358608-45b5-4ae3-8e90-ab3c0528a60a" />
    <cim:IdentifiedObject.mRID>582d3f53-6e95-4604-b2c6-94e94db1bf04</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_2c0c87d1-eb8d-4dd5-b802-defefea0e789">
    <cim:IdentifiedObject.name>T11</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>2c0c87d1-eb8d-4dd5-b802-defefea0e789</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_ec607add-2851-4380-a7af-694aa7038383">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.7972</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_5d212857-01d3-4680-82da-585599bdf1ca">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8151</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_22cee2cf-f992-40fb-99d2-122e777f9df4">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8331</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a12a7950-7d53-406b-a109-fcdb5edd158a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.851</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_322a1da5-3e6b-4e0e-a8b9-14ba87fe9f04">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8689</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_c60a759e-67e5-43b7-a8ac-d7b51d8f6ede">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8869</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_62d681fe-14a7-42c5-8590-fb0b44cf2a13">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9048</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_fa62044f-c1cf-418d-b028-df8df3dbdcb7">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9227</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_5726bed3-f43c-4731-b178-f396308db97f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9406</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_d312431e-e7e7-44bf-846f-4d23626c52d7">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9586</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_76fe1e00-6542-4e7a-9eb8-2207abebe2e8">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9765</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_44ab7257-5375-4c35-8f7c-98fbdd16b161">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9944</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ec47b338-6a40-43c2-8be4-99a8a2b8c283">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0124</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_7e5368bf-f8ca-4660-90dc-aa2ea665c92f">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0303</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_dd622f7c-cb64-4c0c-9920-34587575dc79">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0482</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_2c0c87d1-eb8d-4dd5-b802-defefea0e789" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_a5f71183-f455-4746-90ee-fb7511ac1110">
    <cim:IdentifiedObject.name>T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_5c7d0e18-5ccc-4225-99d4-88f12d59a412" />
    <cim:IdentifiedObject.mRID>a5f71183-f455-4746-90ee-fb7511ac1110</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_bc1fa130-abe9-4d31-b373-0f7ba047243e">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_a5f71183-f455-4746-90ee-fb7511ac1110" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>387.0679</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>bc1fa130-abe9-4d31-b373-0f7ba047243e</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_8d24e465-043c-4e6c-927c-cb0d0586082f">
    <cim:IdentifiedObject.name>T11</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_b40d19fb-c741-4661-b594-ef9ce569d117" />
    <cim:IdentifiedObject.mRID>8d24e465-043c-4e6c-927c-cb0d0586082f</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_068528b8-06e9-4718-9101-21ebda33c7e9">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8d24e465-043c-4e6c-927c-cb0d0586082f" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1039.231</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>068528b8-06e9-4718-9101-21ebda33c7e9</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_642f3507-bfd4-43cd-b13d-9d8512e126bb">
    <cim:IdentifiedObject.name>RUTHUVUD_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for RUTHUVUD_G3</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_63352d22-c703-43d3-ba17-54221f9c66bc" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>642f3507-bfd4-43cd-b13d-9d8512e126bb</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_07899575-3197-4b09-acbc-09c946bec5a9">
    <cim:IdentifiedObject.name>RUTHUVUD_G3_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_2c549253-4fba-4a85-86da-d47ce7ed8d57" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a6cce540-2530-4ea0-96c4-aace6e03c5fc" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>400</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>120</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>120</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_642f3507-bfd4-43cd-b13d-9d8512e126bb" />
    <cim:IdentifiedObject.mRID>07899575-3197-4b09-acbc-09c946bec5a9</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_2b0fe3ff-faf4-44a2-bf1e-5239fd2599cc">
    <cim:IdentifiedObject.name>RUTHUVUD_G3_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_c3ecea91-35fe-4c03-87ec-69dd8376f3e1" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a9b63ca4-efdc-40ec-9d8f-ec09036a22a9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>200</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>20</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_642f3507-bfd4-43cd-b13d-9d8512e126bb" />
    <cim:IdentifiedObject.mRID>2b0fe3ff-faf4-44a2-bf1e-5239fd2599cc</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_55f82a47-1614-46fa-a31e-03464898da43">
    <cim:IdentifiedObject.name>RUTHUVUD_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_2c549253-4fba-4a85-86da-d47ce7ed8d57" />
    <cim:IdentifiedObject.mRID>55f82a47-1614-46fa-a31e-03464898da43</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_25b99949-1db1-45d7-adef-e4d656610ad0">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_55f82a47-1614-46fa-a31e-03464898da43" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>288.6753</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>25b99949-1db1-45d7-adef-e4d656610ad0</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_1a9b5a3c-6639-4185-ae1c-e43cded07c69">
    <cim:IdentifiedObject.name>RUTHUVUD_G3_TRAFO</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_c3ecea91-35fe-4c03-87ec-69dd8376f3e1" />
    <cim:IdentifiedObject.mRID>1a9b5a3c-6639-4185-ae1c-e43cded07c69</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_ddfbd1df-bdb0-4ce7-a747-a2d10af1443f">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1a9b5a3c-6639-4185-ae1c-e43cded07c69" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>5773.505</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>ddfbd1df-bdb0-4ce7-a747-a2d10af1443f</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_8510880c-0d91-44ed-897e-f95877ba489f">
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_434653b6-d399-418b-aa9e-8869ae4c6a1c" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>8510880c-0d91-44ed-897e-f95877ba489f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_a1b14297-b4c5-4ed3-84e3-276f07f15398">
    <cim:IdentifiedObject.name>T1 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_09a14ca7-b62e-43d0-878f-2540731e553f" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>90</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>50</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8510880c-0d91-44ed-897e-f95877ba489f" />
    <cim:IdentifiedObject.mRID>a1b14297-b4c5-4ed3-84e3-276f07f15398</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_3687aa43-c39b-475e-ac45-c90f464a808d">
    <cim:IdentifiedObject.name>T1 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_59f61b59-a651-44b3-8192-ffc93ae87d98" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>90</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>134.244</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>18.77175</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>18.77175</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_8510880c-0d91-44ed-897e-f95877ba489f" />
    <cim:IdentifiedObject.mRID>3687aa43-c39b-475e-ac45-c90f464a808d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_fe20f477-5f46-41db-8c64-96f1b41c80a7">
    <cim:IdentifiedObject.name>RT133 T1 tapc</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>15</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>12</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>134.244</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>8</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_30fda5e1-7331-494b-9e28-e13d2fe571c8" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.792857</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_3687aa43-c39b-475e-ac45-c90f464a808d" />
    <cim:IdentifiedObject.mRID>fe20f477-5f46-41db-8c64-96f1b41c80a7</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_30fda5e1-7331-494b-9e28-e13d2fe571c8">
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_4efa129f-6ba0-4efe-a197-0e4bc757847e" />
    <cim:IdentifiedObject.mRID>30fda5e1-7331-494b-9e28-e13d2fe571c8</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_3d9154dd-db6e-44ea-89be-dd6e37732dd3">
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>3d9154dd-db6e-44ea-89be-dd6e37732dd3</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_1e8d0c54-ba6d-42ee-b74c-9f10565b063d">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.7972</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f28fbe79-9c71-4a4b-a0f6-8491f9797463">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8151</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_6db90981-207a-4029-9513-19342d71f6fc">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8331</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_d7c0127d-ca53-419e-af20-7f56e39cb9a1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.851</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1ae1a9a2-1069-4d62-8622-09d9655165f1">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8689</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1f12d465-3990-4756-848d-70b58863a906">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8869</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a7864123-4102-4094-a64c-8e3565936afb">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9048</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_e085f1a8-7b6f-4155-8c17-ea6e4a767788">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9227</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_f3b61fb8-b0a9-4061-946b-cd1ef4c86309">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9406</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_23523ff2-f5af-461f-ba5c-5e2f678a56bc">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9586</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_71207744-c601-4769-8719-ac065dd12a28">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9765</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_1302da98-4b90-4e8c-8092-b879ff085449">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9944</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a56665b5-7d47-47b6-8611-7d6046516147">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0124</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_76ad155a-d8af-4e50-8c63-cb5e7abdb274">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0303</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_b10ec106-b5ee-4988-b465-97d9a950e122">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0482</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>2.671896</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_3d9154dd-db6e-44ea-89be-dd6e37732dd3" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_e6c0c760-bbab-4357-88df-140e538835aa">
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_09a14ca7-b62e-43d0-878f-2540731e553f" />
    <cim:IdentifiedObject.mRID>e6c0c760-bbab-4357-88df-140e538835aa</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_8947a6b9-fd95-4973-bc00-52061a5cd1c3">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e6c0c760-bbab-4357-88df-140e538835aa" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1039.231</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>8947a6b9-fd95-4973-bc00-52061a5cd1c3</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_e159a89b-0bdf-4890-9ea7-fc0f281c8939">
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_59f61b59-a651-44b3-8192-ffc93ae87d98" />
    <cim:IdentifiedObject.mRID>e159a89b-0bdf-4890-9ea7-fc0f281c8939</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e2dfd0e4-89c4-4a9a-9230-dfce3fa11775">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_e159a89b-0bdf-4890-9ea7-fc0f281c8939" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>387.0679</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e2dfd0e4-89c4-4a9a-9230-dfce3fa11775</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_b722780e-0064-4cf9-a8d1-6c33c29f3acb">
    <cim:IdentifiedObject.name>XT191-T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_61467669-cca4-40b5-98d7-6e5d15b5fbec" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>b722780e-0064-4cf9-a8d1-6c33c29f3acb</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_ba4b4fe1-eb96-40b8-a48a-36dd40a51e55">
    <cim:IdentifiedObject.name>XT191-T1 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_ad93480f-c24e-46dc-98a1-0be19af8d52e" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_37d60bcc-0ee6-4add-a985-c5cb3d188d15" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>11</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_b722780e-0064-4cf9-a8d1-6c33c29f3acb" />
    <cim:IdentifiedObject.mRID>ba4b4fe1-eb96-40b8-a48a-36dd40a51e55</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_00097db1-0ad4-4ba0-9ed6-640ea83c641e">
    <cim:IdentifiedObject.name>XT191-T1 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_83006b0d-7b1c-4991-ba6f-572d5dba6a22" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>30</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>60.1425</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>60.1425</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_b722780e-0064-4cf9-a8d1-6c33c29f3acb" />
    <cim:IdentifiedObject.mRID>00097db1-0ad4-4ba0-9ed6-640ea83c641e</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:ID="_88de70a9-9239-46d1-a08e-c878a085be6b">
    <cim:IdentifiedObject.name>$TAPC_42</cim:IdentifiedObject.name>
    <cim:TapChanger.highStep>25</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
    <cim:TapChanger.neutralStep>13</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU>135</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep>12</cim:TapChanger.normalStep>
    <cim:TapChanger.TapChangerControl rdf:resource="#_5cfa5e0f-3729-48cb-8260-525b83b7b124" />
    <cim:RatioTapChanger.stepVoltageIncrement>1.25</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:RatioTapChanger.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
    <cim:RatioTapChanger.TransformerEnd rdf:resource="#_00097db1-0ad4-4ba0-9ed6-640ea83c641e" />
    <cim:IdentifiedObject.mRID>88de70a9-9239-46d1-a08e-c878a085be6b</cim:IdentifiedObject.mRID>
  </cim:RatioTapChanger>
  <cim:TapChangerControl rdf:ID="_5cfa5e0f-3729-48cb-8260-525b83b7b124">
    <cim:IdentifiedObject.name>XT191-T1</cim:IdentifiedObject.name>
    <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage" />
    <cim:RegulatingControl.Terminal rdf:resource="#_5476c503-c22d-4cfc-a06c-e73ec9618406" />
    <cim:IdentifiedObject.mRID>5cfa5e0f-3729-48cb-8260-525b83b7b124</cim:IdentifiedObject.mRID>
  </cim:TapChangerControl>
  <cim:RatioTapChangerTable rdf:ID="_ed44a9f9-bef5-43ba-ac14-f4b59212cea6">
    <cim:IdentifiedObject.name>XT191-T1</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.mRID>ed44a9f9-bef5-43ba-ac14-f4b59212cea6</cim:IdentifiedObject.mRID>
  </cim:RatioTapChangerTable>
  <cim:RatioTapChangerTablePoint rdf:ID="_11793b12-cc6f-4155-add6-1ad50cce2abc">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.85</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>1</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_6a808f69-df25-4eae-aefa-b7d2d77e9d02">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>2</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_8069b719-9fb7-4d36-a641-ffe71c8e76c0">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>3</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_aa8ba2f2-04d3-43fc-a6c5-e4f79f366c21">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.8875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>4</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_df29d5a0-79d1-44ec-90e0-1e2ce08c0371">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>5</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_b14bccff-bb74-41ee-b6db-4eae14be7e71">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>6</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_08d4743e-393a-4074-af05-bb27478d5a78">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.925</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>7</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_6100ca6d-dd69-4402-bd40-e4a9d1632bcc">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>8</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_306f7ab6-38c4-4987-b2d6-80e06ebdb15d">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.95</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>9</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ba47ac38-96e2-46db-bdec-4b0ea1fb6026">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>10</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_225a3c79-bb1d-4966-96c6-2d5c17463b6a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.975</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>11</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_3f50a493-af4b-41c8-9d0d-233c5aa39fd7">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>0.9875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>12</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_9df87e7a-f39c-411b-bb09-428d7731f826">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>13</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_a8918dd1-bdd6-46ef-a084-ee1cff1a13f3">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>14</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_453bf8f4-0316-4b54-bbaf-d1feedbd29fa">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.025</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>15</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_02e70a51-1574-46c9-b12a-18432098e74a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>16</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_5384af30-8f9e-451b-8e35-a745a7b1c0f5">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.05</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>17</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_96924225-559b-42a2-b945-192a5a77c580">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0625</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>18</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_0e5165c2-7e71-4d05-869c-1b96a0b91452">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.075</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>19</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_19106822-c245-4431-942a-b73b43ac140b">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.0875</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>20</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_7a7e7ced-90ab-4776-b425-82b911adab19">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>21</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_31d57600-e17b-49e4-8079-0aa524898ecf">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>22</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_82984ce4-de5d-45b1-a057-b500d70ec2bf">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.125</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>23</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_ee2ca2ff-09e3-486e-af8b-11908bf9023a">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.1375</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>24</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:RatioTapChangerTablePoint rdf:ID="_50a3a9a1-e117-4d9e-8626-35a8d9d9a163">
    <cim:TapChangerTablePoint.b>0</cim:TapChangerTablePoint.b>
    <cim:TapChangerTablePoint.g>0</cim:TapChangerTablePoint.g>
    <cim:TapChangerTablePoint.r>0</cim:TapChangerTablePoint.r>
    <cim:TapChangerTablePoint.ratio>1.15</cim:TapChangerTablePoint.ratio>
    <cim:TapChangerTablePoint.step>25</cim:TapChangerTablePoint.step>
    <cim:TapChangerTablePoint.x>0.4008944</cim:TapChangerTablePoint.x>
    <cim:RatioTapChangerTablePoint.RatioTapChangerTable rdf:resource="#_ed44a9f9-bef5-43ba-ac14-f4b59212cea6" />
  </cim:RatioTapChangerTablePoint>
  <cim:OperationalLimitSet rdf:ID="_998d42c1-9973-4bf7-b97c-cbd496d71c45">
    <cim:IdentifiedObject.name>XT191-T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_83006b0d-7b1c-4991-ba6f-572d5dba6a22" />
    <cim:IdentifiedObject.mRID>998d42c1-9973-4bf7-b97c-cbd496d71c45</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_d7460dc3-d96a-4471-bd85-ae5a57d50b76">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_998d42c1-9973-4bf7-b97c-cbd496d71c45" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>128.3001</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>d7460dc3-d96a-4471-bd85-ae5a57d50b76</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_ee4b16a2-8025-4844-bafb-7e759bc814b0">
    <cim:IdentifiedObject.name>XT191-T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_ad93480f-c24e-46dc-98a1-0be19af8d52e" />
    <cim:IdentifiedObject.mRID>ee4b16a2-8025-4844-bafb-7e759bc814b0</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e3ec4199-cf1e-4447-99a0-e029d16e082c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_ee4b16a2-8025-4844-bafb-7e759bc814b0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1574.592</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e3ec4199-cf1e-4447-99a0-e029d16e082c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_111087bf-d1d1-4a26-bc6b-90e2b349c26a">
    <cim:IdentifiedObject.name>ST4_T1</cim:IdentifiedObject.name>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_7a2ecd68-9507-46c4-b76c-fdbb8046c1e4" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>111087bf-d1d1-4a26-bc6b-90e2b349c26a</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_dfb49343-25a6-4a9c-b7dc-6cb703c8e41c">
    <cim:IdentifiedObject.name>ST4_T1 Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_97e1e9f0-cea6-46a0-b194-d4a66568b7b6" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_69316d81-beb3-4136-bef2-7f9bd9ddda52" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>10</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_111087bf-d1d1-4a26-bc6b-90e2b349c26a" />
    <cim:IdentifiedObject.mRID>dfb49343-25a6-4a9c-b7dc-6cb703c8e41c</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_2cb7088a-d09e-4e01-adb3-21967776ab40">
    <cim:IdentifiedObject.name>ST4_T1 High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_7727101c-624a-40b5-8916-77969fa7da56" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_a3f76225-3f99-40e5-87b5-94d67ebc43fd" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0.075</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0.075</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>100</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>50</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>6.25</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>6.25</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_111087bf-d1d1-4a26-bc6b-90e2b349c26a" />
    <cim:IdentifiedObject.mRID>2cb7088a-d09e-4e01-adb3-21967776ab40</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:ID="_3ad6808f-6434-45ac-a832-0071b9565d73">
    <cim:IdentifiedObject.name>ST4_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_7727101c-624a-40b5-8916-77969fa7da56" />
    <cim:IdentifiedObject.mRID>3ad6808f-6434-45ac-a832-0071b9565d73</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_e16d2885-644c-4e0a-ba68-3727ea65c78b">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3ad6808f-6434-45ac-a832-0071b9565d73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>1154.701</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>e16d2885-644c-4e0a-ba68-3727ea65c78b</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:OperationalLimitSet rdf:ID="_686126dc-ad02-4e3d-964d-8c7e94a67646">
    <cim:IdentifiedObject.name>ST4_T1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="#_97e1e9f0-cea6-46a0-b194-d4a66568b7b6" />
    <cim:IdentifiedObject.mRID>686126dc-ad02-4e3d-964d-8c7e94a67646</cim:IdentifiedObject.mRID>
  </cim:OperationalLimitSet>
  <cim:CurrentLimit rdf:ID="_b34ad06b-f12c-4f5d-93ea-5f314bd7ae0c">
    <cim:IdentifiedObject.name>PATL</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_686126dc-ad02-4e3d-964d-8c7e94a67646" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="#_e5576a98-6a70-4985-935f-49b82ec0da52" />
    <cim:CurrentLimit.normalValue>5773.505</cim:CurrentLimit.normalValue>
    <cim:IdentifiedObject.mRID>b34ad06b-f12c-4f5d-93ea-5f314bd7ae0c</cim:IdentifiedObject.mRID>
  </cim:CurrentLimit>
  <cim:PowerTransformer rdf:ID="_a36cbeda-f0a6-443c-acbd-b5b59e77791d">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO</cim:IdentifiedObject.name>
    <cim:IdentifiedObject.description>Implicit transformer for VATTENDRAGET_G1</cim:IdentifiedObject.description>
    <cim:Equipment.aggregate>false</cim:Equipment.aggregate>
    <cim:Equipment.EquipmentContainer rdf:resource="#_c887b647-a157-467e-843f-3d33f2a543f0" />
    <cim:PowerTransformer.isPartOfGeneratorUnit>false</cim:PowerTransformer.isPartOfGeneratorUnit>
    <cim:PowerTransformer.operationalValuesConsidered>false</cim:PowerTransformer.operationalValuesConsidered>
    <cim:IdentifiedObject.mRID>a36cbeda-f0a6-443c-acbd-b5b59e77791d</cim:IdentifiedObject.mRID>
  </cim:PowerTransformer>
  <cim:PowerTransformerEnd rdf:ID="_947928ee-c351-4489-bec6-aea15921cd1f">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO High</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_fae011e2-1158-44d4-9991-7656224928c1" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_fa648026-264b-4f1a-ba9d-0192ebca4f42" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>600</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>135</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>4.55625</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>4.55625</cim:PowerTransformerEnd.x0>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_a36cbeda-f0a6-443c-acbd-b5b59e77791d" />
    <cim:IdentifiedObject.mRID>947928ee-c351-4489-bec6-aea15921cd1f</cim:IdentifiedObject.mRID>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:ID="_260b2a23-40e9-4890-b41c-3e775342c12d">
    <cim:IdentifiedObject.name>VATTENDRAGET_G1_TRAFO Low</cim:IdentifiedObject.name>
    <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
    <cim:TransformerEnd.Terminal rdf:resource="#_3122e69b-0ed1-457b-87ac-882784b9a878" />
    <cim:TransformerEnd.BaseVoltage rdf:resource="#_b683970c-0d45-4b36-8026-7558de43a0b9" />
    <cim:PowerTransformerEnd.b>0</cim:PowerTransformerEnd.b>
    <cim:PowerTransformerEnd.b0>0</cim:PowerTransformerEnd.b0>
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y" />
    <cim:PowerTransformerEnd.g>0</cim:PowerTransformerEnd.g>
    <cim:PowerTransformerEnd.g0>0</cim:PowerTransformerEnd.g0>
    <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.r>0</cim:PowerTransformerEnd.r>
    <cim:PowerTransformerEnd.r0>0</cim:PowerTransformerEnd.r0>
    <cim:PowerTransformerEnd.ratedS>600</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU>17</cim:PowerTransformerEnd.ratedU>
    <cim:PowerTransformerEnd.x>0</cim:PowerTransformerEnd.x>
    <cim:PowerTransformerEnd.x0>0</cim:PowerTransformerEnd.x0>
