********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.6.0
*
* Date:     05/21/2026 13:21
* Project:  2602-BD-OP-COORD-DMAP(1) (Study Case: Base SEN)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ChaRef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  2;C;sline;192989
  3;C;sline;193021
  4;C;sline;193037
  5;C;sline;193039
  6;C;sline;193040
  7;C;sline;193041
  8;C;sline;193042
  9;C;sline;193045
  10;C;sline;193046
  11;C;sline;193047
  12;C;sline;193048
  13;C;sline;193057
  14;C;sline;193084
  15;C;sline(1);193655
  16;C;sline(1);193656
  17;C;sline;193657
  18;C;sline;193658
  19;C;sline;193659
  20;C;sline;193661
  21;C;sline;193664
  22;C;sline;193665
  23;C;sline;193667
  24;C;sline;193669
  25;C;sline;193671
  26;C;sline;193680
  27;C;sline;193681
  28;C;sline;193682
  29;C;sline;193685
  30;C;sline;193686
  31;C;sline;193687
  32;C;sline;193688
  33;C;sline;193689
  34;C;sline;193692
  35;C;sline;193696
  36;C;sline;193699
  37;C;sline;193700
  38;C;sline;193701
  39;C;sline;193705
  40;C;sline;193708
  41;C;sline;193709
  42;C;sline;193710
  43;C;sline;193711
  44;C;sline;193712
  45;C;sline(1);193713
  46;C;sline;193714
  47;C;sline;193715
  48;C;sline;193716
  49;C;sline;193717
  50;C;sline;193718
  51;C;sline;193719
  52;C;sline;193720
  53;C;sline;193721
  54;C;sline;193722
  55;C;sline;193723
  56;C;sline;193724
  57;C;sline;193725
  58;C;sline;193726
  59;C;sline;193727
  60;C;sline;193728
  61;C;sline;193729
  62;C;sline;193730
  63;C;sline;193731
  64;C;sline;193733
  65;C;sline;193734
  66;C;sline;193735
  67;C;sline;193737
  68;C;sline;193738
  69;C;sline;193740
  70;C;sline;193741
  71;C;sline;193746
  72;C;sline(1);193747
  73;C;sline;193748
  74;C;sline;193749
  75;C;sline;193750
  76;C;sline;193753
  77;C;sline;193758
  78;C;sline;193759
  79;C;sline;193761
  80;C;sline;193762
  81;C;sline;193765
  82;C;sline;193766
  83;C;sline;193767
  84;C;sline;193768
  85;C;sline;193769
  86;C;sline;193770
  87;C;sline;193771
  88;C;sline;193791
  89;C;sline;193792
  90;C;sline;193793
  91;C;sline;193794
  92;C;sline;193796
  93;C;sline;193797
  94;C;sline;193798
  95;C;sline;193856
  96;C;sline;193857
  97;C;sline;193860
  98;C;sline;193863
  99;C;sline;193864
  100;C;sline;193866
  101;C;sline;193867
  102;C;sline;193868
  103;C;sline;193869
  104;C;sline;193870
  105;C;sline;193900
  106;C;sline;193902
  107;C;sline;193910
  108;C;sline;193920
  109;C;sline;193921
  110;C;sline;193935
  111;C;sline;193936
  112;C;sline;193140
  113;C;sline;193141
  114;C;sline;193142
  115;C;sline;193143
  116;C;sline;193146
  117;C;sline;193949
  118;C;sline;193950
  119;C;sline;193951
  120;C;sline;193188
  121;C;sline;193959
  122;C;sline;193960
  123;C;sline;193961
  124;C;sline;193963
  125;C;sline;193964
  126;C;sline;193965
  127;C;sline;193966
  128;C;sline;193971
  129;C;sline;193974
  130;C;sline;193975
  131;C;sline;193994
  132;C;sline;193995
  133;C;sline;193996
  134;C;sline;193997
  135;C;sline;193998
  136;C;sline;193999
  137;C;sline;194000
  138;C;sline;194001
  139;C;sline;194009
  140;C;sline;194010
  141;C;sline;194025
  142;C;sline;194027
  143;C;sline;194030
  144;C;sline;194032
  145;C;sline;194033
  146;C;sline;194034
  147;C;sline;194035
  148;C;sline;194051
  149;C;sline;194052
  150;C;sline;194054
  151;C;sline;194055
  152;C;sline;194056
  153;C;sline;194057
  154;C;sline;194058
  155;C;sline;194060
  156;C;sline;194067
  157;C;sline;194068
  158;C;sline;194069
  159;C;sline;194070
  160;C;sline;194071
  161;C;sline;194072
  162;C;sline;194073
  163;C;sline;194074
  164;C;sline;194076
  165;C;sline;194077
  166;C;sline;193215
  167;C;sline;193216
  168;C;sline;193220
  169;C;sline;193224
  170;C;sline;193235
  171;C;sline;193236
  172;C;sline;194083
  173;C;sline;194084
  174;C;sline;194085
  175;C;sline;194086
  176;C;sline;194087
  177;C;sline;194088
  178;C;sline;194092
  179;C;sline;194093
  180;C;sline;194094
  181;C;sline;194103
  182;C;sline;194106
  183;C;sline;194107
  184;C;sline;194108
  185;C;sline;194109
  186;C;sline;194110
  187;C;sline;194113
  188;C;sline;194114
  189;C;sline;194115
  190;C;sline;194116
  191;C;sline;194117
  192;C;sline;194118
  193;C;sline;194134
  194;C;sline;194135
  195;C;sline;194136
  196;C;sline;194137
  197;C;sline;194139
  198;C;sline;194143
  199;C;sline;194144
  200;C;sline;194145
  201;C;sline;194146
  202;C;sline;194147
  203;C;sline;194148
  204;C;sline;194149
  205;C;sline;194150
  206;C;sline;194151
  207;C;sline;194152
  208;C;sline;194153
  209;C;sline;194154
  210;C;sline;194156
  211;C;sline;194157
  212;C;sline;194161
  213;C;sline;194166
  214;C;sline;194167
  215;C;sline;194172
  216;C;sline;193241
  217;C;sline;193244
  218;C;sline;193250
  219;C;sline;193251
  220;C;sline;193252
  221;C;sline;193253
  222;C;sline;193254
  223;C;sline;193256
  224;C;sline;193270
  225;C;sline;193271
  226;C;sline;193274
  227;C;sline;194173
  228;C;sline;194174
  229;C;sline;194175
  230;C;sline;194177
  231;C;sline;194178
  232;C;sline;194179
  233;C;sline;194180
  234;C;sline;194181
  235;C;sline;194182
  236;C;sline;194183
  237;C;sline;194184
  238;C;sline;194187
  239;C;sline;194188
  240;C;sline;194189
  241;C;sline;194192
  242;C;sline;194193
  243;C;sline;194197
  244;C;sline;194198
  245;C;sline;194199
  246;C;sline;194200
  247;C;sline;194201
  248;C;sline;194207
  249;C;sline;194210
  250;C;sline;194211
  251;C;sline;194212
  252;C;sline;194213
  253;C;sline;194214
  254;C;sline;194215
  255;C;sline;194216
  256;C;sline;194219
  257;C;sline;194221
  258;C;sline;194222
  259;C;sline;194223
  260;C;sline;194224
  261;C;sline;194226
  262;C;sline;194227
  263;C;sline;194229
  264;C;sline;194230
  265;C;sline(1);194231
  266;C;sline;194232
  267;C;sline;194233
  268;C;sline(1);194234
  269;C;sline;194236
  270;C;sline;194238
  271;C;sline;194239
  272;C;sline;194241
  273;C;sline;194242
  274;C;sline;194244
  275;C;sline;194245
  276;C;sline;194246
  277;C;sline;194247
  278;C;sline;194248
  279;C;sline;194249
  280;C;sline;194250
  281;C;sline;194251
  282;C;sline;194252
  283;C;sline;194253
  284;C;sline;194254
  285;C;sline;194255
  286;C;sline;194256
  287;C;sline;194257
  288;C;sline;194258
  289;C;sline;194259
  290;C;sline;194260
  291;C;sline;194261
  292;C;sline;194262
  293;C;sline;194265
  294;C;sline;194266
  295;C;sline;194267
  296;C;sline;194268
  297;C;sline;194269
  298;C;sline;194270
  299;C;sline(1);194271
  300;C;sline(1);194272
  301;C;sline;194273
  302;C;sline;194274
  303;C;sline;194275
  304;C;sline;194276
  305;C;sline;194277
  306;C;sline;194278
  307;C;sline;194279
  308;C;sline;194280
  309;C;sline;194284
  310;C;sline;194285
  311;C;sline;194286
  312;C;sline;194287
  313;C;sline;194288
  314;C;sline;194290
  315;C;sline;194291
  316;C;sline;194292
  317;C;sline;194293
  318;C;sline;194294
  319;C;sline;194295
  320;C;sline;194296
  321;C;sline;194297
  322;C;sline;193278
  323;C;sline;193282
  324;C;sline;193283
  325;C;sline;193288
  326;C;sline;193289
  327;C;sline;193290
  328;C;sline;193291
  329;C;sline;193293
  330;C;sline;193294
  331;C;sline;193296
  332;C;sline;193297
  333;C;sline;193298
  334;C;sline(1);193299
  335;C;sline;193303
  336;C;sline;193304
  337;C;sline;193305
  338;C;sline;193306
  339;C;sline;193307
  340;C;sline;193308
  341;C;sline;193309
  342;C;sline;193310
  343;C;sline;193311
  344;C;sline;193312
  345;C;sline;193313
  346;C;sline;193314
  347;C;sline;193315
  348;C;sline;193316
  349;C;sline;193317
  350;C;sline;193318
  351;C;sline;193319
  352;C;sline;193320
  353;C;sline;193321
  354;C;sline;193322
  355;C;sline;193323
  356;C;sline;193324
  357;C;sline;193325
  358;C;sline;193326
  359;C;sline;193327
  360;C;sline;193328
  361;C;sline;193329
  362;C;sline;193330
  363;C;sline;193331
  364;C;sline;193332
  365;C;sline;193333
  366;C;sline;193334
  367;C;sline;193335
  368;C;sline;193336
  369;C;sline;193337
  370;C;sline(1);193338
  371;C;sline;193339
  372;C;sline;193340
  373;C;sline;193341
  374;C;sline;193342
  375;C;sline;193343
  376;C;sline;193344
  377;C;sline;193345
  378;C;sline(1);193346
  379;C;sline;193347
  380;C;sline;193348
  381;C;sline;193349
  382;C;sline;193350
  383;C;sline;193351
  384;C;sline;193352
  385;C;sline;193353
  386;C;sline;193354
  387;C;sline;193355
  388;C;sline;193356
  389;C;sline;194298
  390;C;sline;194299
  391;C;sline;194300
  392;C;sline;194301
  393;C;sline;194302
  394;C;sline;194303
  395;C;sline;194305
  396;C;sline;194308
  397;C;sline;194309
  398;C;sline;194313
  399;C;sline;194314
  400;C;sline;194318
  401;C;sline;194319
  402;C;sline;194321
  403;C;sline;194322
  404;C;sline;194323
  405;C;sline;194324
  406;C;sline;194325
  407;C;sline;194326
  408;C;sline;194327
  409;C;sline;194328
  410;C;sline;194331
  411;C;sline;194332
  412;C;sline;194333
  413;C;sline;194334
  414;C;sline;194336
  415;C;sline;194337
  416;C;sline;194338
  417;C;sline;194340
  418;C;sline;194345
  419;C;sline;194346
  420;C;sline;194347
  421;C;sline;194348
  422;C;sline;194352
  423;C;sline;194353
  424;C;sline;194354
  425;C;sline;194355
  426;C;sline;194356
  427;C;sline;194357
  428;C;sline;194358
  429;C;sline;194359
  430;C;sline;194361
  431;C;sline;194362
  432;C;sline;194363
  433;C;sline;194364
  434;C;sline(1);194365
  435;C;sline;194366
  436;C;sline;194370
  437;C;sline;194371
  438;C;sline;194372
  439;C;sline(1);194373
  440;C;sline(1);194374
  441;C;sline;194375
  442;C;sline(1);194376
  443;C;sline(1);194379
  444;C;sline;194380
  445;C;sline;193358
  446;C;sline;193359
  447;C;sline;193360
  448;C;sline;193362
  449;C;sline;194383
  450;C;sline;194384
  451;C;sline;194387
  452;C;sline;194388
  453;C;sline;194390
  454;C;sline;194391
  455;C;sline;193363
  456;C;sline;193373
  457;C;sline;193376
  458;C;sline;193377
  459;C;sline;193383
  460;C;sline;193384
  461;C;sline;193401
  462;C;sline;194394
  463;C;sline;194396
  464;C;sline;194397
  465;C;sline;194398
  466;C;sline;194399
  467;C;sline;194400
  468;C;sline;194401
  469;C;sline;194402
  470;C;sline;194403
  471;C;sline;194404
  472;C;sline;194405
  473;C;sline;194407
  474;C;sline;194410
  475;C;sline;194411
  476;C;sline;194412
  477;C;sline;194414
  478;C;sline;194415
  479;C;sline;194416
  480;C;sline;194419
  481;C;sline;194425
  482;C;sline;194426
  483;C;sline(1);194427
  484;C;sline;194430
  485;C;sline;194431
  486;C;sline;194433
  487;C;sline;194434
  488;C;sline;194438
  489;C;sline;194439
  490;C;sline;194442
  491;C;sline;194444
  492;C;sline;194445
  493;C;sline;194446
  494;C;sline;194447
  495;C;sline;194448
  496;C;sline;194454
  497;C;sline;194455
  498;C;sline;194456
  499;C;sline;194457
  500;C;sline;194458
  501;C;sline;194461
  502;C;sline;193404
  503;C;sline;193405
  504;C;sline;193409
  505;C;sline;193410
  506;C;sline;193427
  507;C;sline;193428
  508;C;sline;193432
  509;C;sline;193433
  510;C;sline;193438
  511;C;sline;193444
  512;C;sline;193452
  513;C;sline;193454
  514;C;sline(1);193463
  515;C;sline;193464
  516;C;sline;194464
  517;C;sline;194465
  518;C;sline(1);194466
  519;C;sline(1);194467
  520;C;sline;194471
  521;C;sline;194472
  522;C;sline;194473
  523;C;sline;194474
  524;C;sline;194475
  525;C;sline;194477
  526;C;sline;194478
  527;C;sline;194479
  528;C;sline;194480
  529;C;sline;194482
  530;C;sline;194484
  531;C;sline;194485
  532;C;sline;194486
  533;C;sline;194487
  534;C;sline;194494
  535;C;sline;194498
  536;C;sline(1);194499
  537;C;sline;194501
  538;C;sline;194502
  539;C;sline;194503
  540;C;sline;194504
  541;C;sline;194505
  542;C;sline;194506
  543;C;sline;194507
  544;C;sline;194508
  545;C;sline;194509
  546;C;sline;194510
  547;C;sline;194511
  548;C;sline;194512
  549;C;sline;194513
  550;C;sline;194514
  551;C;sline;194515
  552;C;sline;194520
  553;C;sline;194521
  554;C;sline;194522
  555;C;sline;194523
  556;C;sline;194524
  557;C;sline;194526
  558;C;sline;194527
  559;C;sline;194528
  560;C;sline;194529
  561;C;sline;194530
  562;C;sline;194531
  563;C;sline;194532
  564;C;sline;194537
  565;C;sline;194540
  566;C;sline;194541
  567;C;sline;194547
  568;C;sline;194548
  569;C;sline;194549
  570;C;sline;194552
  571;C;sline;194554
  572;C;sline;194555
  573;C;sline;194556
  574;C;sline(1);194557
  575;C;sline;194562
  576;C;sline;194564
  577;C;sline;194566
  578;C;sline;194569
  579;C;sline;194570
  580;C;sline;194571
  581;C;sline;194572
  582;C;sline;194573
  583;C;sline;194574
  584;C;sline;194575
  585;C;sline;194577
  586;C;sline;194578
  587;C;sline;194579
  588;C;sline;194580
  589;C;sline;194581
  590;C;sline;194582
  591;C;sline;194584
  592;C;sline;194585
  593;C;sline;194586
  594;C;sline;194587
  595;C;sline;194588
  596;C;sline;194589
  597;C;sline;194591
  598;C;sline;194592
  599;C;sline;194593
  600;C;sline;194598
  601;C;sline;194600
  602;C;sline;194601
  603;C;sline;194602
  604;C;sline;194603
  605;C;sline;194606
  606;C;sline;194608
  607;C;sline;194609
  608;C;sline;194610
  609;C;sline;194611
  610;C;sline;194612
  611;C;sline;194614
  612;C;sline;194615
  613;C;sline;194616
  614;C;sline;194617
  615;C;sline;194618
  616;C;sline;194619
  617;C;sline;194620
  618;C;sline;194621
  619;C;sline;194622
  620;C;sline;194623
  621;C;sline;194624
  622;C;sline;194626
  623;C;sline;194627
  624;C;sline;194628
  625;C;sline;194629
  626;C;sline;194631
  627;C;sline;194632
  628;C;sline;194633
  629;C;sline;193487
  630;C;sline;193488
  631;C;sline;193489
  632;C;sline;194639
  633;C;sline;194643
  634;C;sline;194645
  635;C;sline;194646
  636;C;sline;194650
  637;C;sline;194651
  638;C;sline;194652
  639;C;sline;194655
  640;C;sline;194658
  641;C;sline;194664
  642;C;sline;194665
  643;C;sline;194666
  644;C;sline;194668
  645;C;sline;194672
  646;C;sline;194680
  647;C;sline;194681
  648;C;sline;194690
  649;C;sline;194692
  650;C;sline;194693
  651;C;sline;194694
  652;C;sline;194695
  653;C;sline;194697
  654;C;sline;194698
  655;C;sline;194701
  656;C;sline;194705
  657;C;sline;194707
  658;C;sline;194711
  659;C;sline;194712
  660;C;sline;194713
  661;C;sline;194714
  662;C;sline;194715
  663;C;sline;194716
  664;C;sline;194717
  665;C;sline;194718
  666;C;sline;194719
  667;C;sline;194721
  668;C;sline;194723
  669;C;sline;194724
  670;C;sline;194725
  671;C;sline;194726
  672;C;sline;194727
  673;C;sline;194728
  674;C;sline;194729
  675;C;sline;194730
  676;C;sline;194731
  677;C;sline;194732
  678;C;sline;194734
  679;C;sline;194735
  680;C;sline;194738
  681;C;sline;194739
  682;C;sline;194740
  683;C;sline;194746
  684;C;sline;194747
  685;C;sline;194748
  686;C;sline;194751
  687;C;sline;194753
  688;C;sline;194754
  689;C;sline;194756
  690;C;sline;194759
  691;C;sline;194760
  692;C;sline;194761
  693;C;sline;194762
  694;C;sline;194765
  695;C;sline;194767
  696;C;sline;193520
  697;C;sline;193521
  698;C;sline;193539
  699;C;sline;193541
  700;C;sline;193542
  701;C;sline;193550
  702;C;sline;193572
  703;C;sline;194769
  704;C;sline;194770
  705;C;sline;194771
  706;C;sline;194772
  707;C;sline;194773
  708;C;sline;194775
  709;C;sline;194776
  710;C;sline;194785
  711;C;sline;194786
  712;C;sline;194787
  713;C;sline;194788
  714;C;sline;194789
  715;C;sline;194792
  716;C;sline;194793
  717;C;sline(1);194794
  718;C;sline;194795
  719;C;sline;194796
  720;C;sline;194797
  721;C;sline;194798
  722;C;sline;194799
  723;C;sline;194801
  724;C;sline;194803
  725;C;sline;194805
  726;C;sline;194806
  727;C;sline;194807
  728;C;sline;194811
  729;C;sline;194812
  730;C;sline;194813
  731;C;sline;194814
  732;C;sline;194815
  733;C;sline;194816
  734;C;sline;194817
  735;C;sline;194818
  736;C;sline;194822
  737;C;sline;194824
  738;C;sline;194826
  739;C;sline;194827
  740;C;sline;194828
  741;C;sline;194829
  742;C;sline;193573
  743;C;sline;193581
  744;C;sline;193589
  745;C;sline;193601
  746;C;sline;193602
  747;C;sline;194830
  748;C;sline;194831
  749;C;sline;194832
  750;C;sline;194833
  751;C;sline;194834
  752;C;sline;194835
  753;C;sline;194836
  754;C;sline;194840
  755;C;sline;194846
  756;C;sline;194847
  757;C;sline;194848
  758;C;sline;194849
  759;C;sline;194850
  760;C;sline;194851
  761;C;sline;194856
  762;C;sline;194857
  763;C;sline;194858
  764;C;sline;194862
  765;C;sline;194867
  766;C;sline;194869
  767;C;sline;194870
  768;C;sline;194871
  769;C;sline;194872
  770;C;sline;194876
  771;C;sline;194877
  772;C;sline;194882
  773;C;sline;194883
  774;C;sline;194884
  775;C;sline;194885
  776;C;sline;194886
  777;C;sline;194890
  778;C;sline;194891
  779;C;sline;194892
  780;C;sline;194893
  781;C;sline;194894
  782;C;sline;194895
  783;C;sline;194898
  784;C;sline;194899
  785;C;sline(1);194900
  786;C;sline;194901
  787;C;plini;ATACAMA 220TR1    LOAD
  788;C;qlini;ATACAMA 220TR1    LOAD
  789;C;Pmin_uc;CATACAM 15 TG1A   GEN
  790;C;pgini;CATACAM 15 TG1A   GEN
  791;C;qgini;CATACAM 15 TG1A   GEN
  792;C;Pmin_uc;CATACAM 15 TG1B   GEN
  793;C;pgini;CATACAM 15 TG1B   GEN
  794;C;qgini;CATACAM 15 TG1B   GEN
  795;C;Pmin_uc;CATACAM 15 TV1C   GEN
  796;C;pgini;CATACAM 15 TV1C   GEN
  797;C;qgini;CATACAM 15 TV1C   GEN
  798;C;Pmin_uc;CATACAM 15 TG2A   GEN
  799;C;pgini;CATACAM 15 TG2A   GEN
  800;C;qgini;CATACAM 15 TG2A   GEN
  801;C;Pmin_uc;CATACAM 15 TG2B   GEN
  802;C;pgini;CATACAM 15 TG2B   GEN
  803;C;qgini;CATACAM 15 TG2B   GEN
  804;C;Pmin_uc;CATACAM 15 TV2C   GEN
  805;C;pgini;CATACAM 15 TV2C   GEN
  806;C;qgini;CATACAM 15 TV2C   GEN
  807;C;pgini;ASOLAR2 33 EQUI1  GEN
  808;C;qgini;ASOLAR2 33 EQUI1  GEN
  809;C;pgini;ASOLAR2 33 EQUI2  GEN_A
  810;C;qgini;ASOLAR2 33 EQUI2  GEN_A
  811;C;pgini;ASOLAR2 33 EQUI2  GEN_B
  812;C;qgini;ASOLAR2 33 EQUI2  GEN_B
  813;C;pgini;COYA    13.GEN1   GEN_01
  814;C;qgini;COYA    13.GEN1   GEN_01
  815;C;pgini;COYA    13.GEN1   GEN_02
  816;C;qgini;COYA    13.GEN1   GEN_02
  817;C;pgini;COYA    13.GEN1   GEN_03
  818;C;qgini;COYA    13.GEN1   GEN_03
  819;C;pgini;COYA    13.GEN1   GEN_04
  820;C;qgini;COYA    13.GEN1   GEN_04
  821;C;pgini;ANDES   23 G1     GEN
  822;C;qgini;ANDES   23 G1     GEN
  823;C;pgini;BESS_HUATACON_temp
  824;C;qgini;BESS_HUATACON_temp
  825;C;pgini;PFVNQUI 220EQUI2  GEN_B
  826;C;qgini;PFVNQUI 220EQUI2  GEN_B
  827;C;pgini;PFVNQUI 220EQUI1  GEN_B
  828;C;qgini;PFVNQUI 220EQUI1  GEN_B
  829;C;plini;LAGUNAS 220LVI_TR1LOAD
  830;C;qlini;LAGUNAS 220LVI_TR1LOAD
  831;C;plini;AGBLANC 66 LVI_TR1LOAD
  832;C;qlini;AGBLANC 66 LVI_TR1LOAD
  833;C;plini;CCOCHRA 220LVI_TR1LOAD
  834;C;qlini;CCOCHRA 220LVI_TR1LOAD
  835;C;plini;COLLAHU 220LVI_TR3LOAD
  836;C;qlini;COLLAHU 220LVI_TR3LOAD
  837;C;plini;DOLORES 110LVR_TR1LOAD
  838;C;qlini;DOLORES 110LVR_TR1LOAD
  839;C;plini;EBOMBE2 220LVI    LOAD
  840;C;qlini;EBOMBE2 220LVI    LOAD
  841;C;plini;EBOMBE3 220LVI    LOAD
  842;C;qlini;EBOMBE3 220LVI    LOAD
  843;C;plini;GMARINA 110LVR_TR1LOAD
  844;C;qlini;GMARINA 110LVR_TR1LOAD
  845;C;plini;GMARINA 110LVR_TR2LOAD
  846;C;qlini;GMARINA 110LVR_TR2LOAD
  847;C;plini;CCHAPIQ 66 LVI_TR2LOAD
  848;C;qlini;CCHAPIQ 66 LVI_TR2LOAD
  849;C;plini;LACRUZ  220LVI_TR1LOAD
  850;C;qlini;LACRUZ  220LVI_TR1LOAD
  851;C;plini;OESTE   220LVI_TR2LOAD
  852;C;qlini;OESTE   220LVI_TR2LOAD
  853;C;plini;CHALLAC 220LVI_TR1LOAD
  854;C;qlini;CHALLAC 220LVI_TR1LOAD
  855;C;plini;CHALLAC 220LVI_TR2LOAD
  856;C;qlini;CHALLAC 220LVI_TR2LOAD
  857;C;plini;PUQUIOS 220LVI_TR1LOAD
  858;C;qlini;PUQUIOS 220LVI_TR1LOAD
  859;C;plini;PUQUIOS 220LVI_TR2LOAD
  860;C;qlini;PUQUIOS 220LVI_TR2LOAD
  861;C;plini;PUQUIOS 220LVI_TR3LOAD
  862;C;qlini;PUQUIOS 220LVI_TR3LOAD
  863;C;plini;PUQUIOS 220LVI_TR4LOAD
  864;C;qlini;PUQUIOS 220LVI_TR4LOAD
  865;C;plini;PUQUIOS 220LVI_TR5LOAD
  866;C;qlini;PUQUIOS 220LVI_TR5LOAD
  867;C;plini;TIQUIMA 220LVI_TR1LOAD
  868;C;pgini;CCERDOM 13.GEN1   GEN
  869;C;qgini;CCERDOM 13.GEN1   GEN
  870;C;pgini;CANDINA 15 GECTA  GEN
  871;C;qgini;CANDINA 15 GECTA  GEN
  872;C;pgini;CHORNIT 15 GECTH  GEN
  873;C;qgini;CHORNIT 15 GECTH  GEN
  874;C;plini;CHACAYA 110ALGO   LOAD
  875;C;qlini;CHACAYA 110ALGO   LOAD
  876;C;pgini;CPABELL 9.5GEN1A  GEN
  877;C;qgini;CPABELL 9.5GEN1A  GEN
  878;C;pgini;CPABELL 9.5GEN2A  GEN
  879;C;qgini;CPABELL 9.5GEN2A  GEN
  880;C;pgini;CPABELL 9.5GEN3   GEN
  881;C;qgini;CPABELL 9.5GEN3   GEN
  882;C;plini;CAITPS1 66 LVI_TR1LOAD
  883;C;qlini;CAITPS1 66 LVI_TR1LOAD
  884;C;plini;CAITPS1 66 LVI_TR2LOAD
  885;C;qlini;CAITPS1 66 LVI_TR2LOAD
  886;C;plini;CAITPS2 66 LVI_TR1LOAD
  887;C;qlini;CAITPS2 66 LVI_TR1LOAD
  888;C;plini;CAITPS2 66 LVI_TR2LOAD
  889;C;qlini;CAITPS2 66 LVI_TR2LOAD
  890;C;plini;CAITPS3 66 LVI_TR1LOAD
  891;C;qlini;CAITPS3 66 LVI_TR1LOAD
  892;C;plini;CAITPS3 66 LVI_TR2LOAD
  893;C;qlini;CAITPS3 66 LVI_TR2LOAD
  894;C;pgini;IBERTAL 500EQUI1  GEN_1
  895;C;qgini;IBERTAL 500EQUI1  GEN_1
  896;C;pgini;IBERTAL 500EQUI1  GEN_2
  897;C;qgini;IBERTAL 500EQUI1  GEN_2
  898;C;pgini;PECALAM 220EQUI1  GEN
  899;C;qgini;PECALAM 220EQUI1  GEN
  900;C;pgini;PETIGRE 220EQUI1  GEN
  901;C;qgini;PETIGRE 220EQUI1  GEN
  902;C;pgini;KALLPA  220EQUI1  GEN_1
  903;C;qgini;KALLPA  220EQUI1  GEN_1
  904;C;pgini;KALLPA  220EQUI1  GEN_2
  905;C;qgini;KALLPA  220EQUI1  GEN_2
  906;C;pgini;PELLVIE 220EQUI1  GEN
  907;C;qgini;PELLVIE 220EQUI1  GEN
  908;C;pgini;PETALTA 33 EQUI1  GEN
  909;C;qgini;PETALTA 33 EQUI1  GEN
  910;C;pgini;PETCHAM 220EQUI1  GEN
  911;C;qgini;PETCHAM 220EQUI1  GEN
  912;C;pgini;VALVIEN 110EQUI1  GEN_01
  913;C;qgini;VALVIEN 110EQUI1  GEN_01
  914;C;pgini;VALVIEN 110EQUI1  GEN_02
  915;C;qgini;VALVIEN 110EQUI1  GEN_02
  916;C;pgini;MATILLA 220EQUI1  GEN
  917;C;qgini;MATILLA 220EQUI1  GEN
  918;C;pgini;CHIUCHI 110EQUI1  GEN
  919;C;qgini;CHIUCHI 110EQUI1  GEN
  920;C;pgini;BOLERO  220EQUI1  GEN
  921;C;qgini;BOLERO  220EQUI1  GEN
  922;C;pgini;PVCAPRI 110EQUI1  GEN
  923;C;qgini;PVCAPRI 110EQUI1  GEN
  924;C;pgini;PFVCDOM 220EQUI1  GEN
  925;C;qgini;PFVCDOM 220EQUI1  GEN
  926;C;pgini;ELENA   220EQUI1  GEN_1
  927;C;qgini;ELENA   220EQUI1  GEN_1
  928;C;pgini;ELENA   220EQUI1  GEN_2
  929;C;qgini;ELENA   220EQUI1  GEN_2
  930;C;pgini;RANDE   220EQUI1  GEN_03
  931;C;qgini;RANDE   220EQUI1  GEN_03
  932;C;pgini;RANDE   220EQUI1  GEN_01
  933;C;qgini;RANDE   220EQUI1  GEN_01
  934;C;pgini;RANDE   220EQUI1  GEN_02
  935;C;qgini;RANDE   220EQUI1  GEN_02
  936;C;pgini;RANDE   220EQUI1  GEN_04
  937;C;qgini;RANDE   220EQUI1  GEN_04
  938;C;pgini;RANDE   220EQUI1  GEN_05
  939;C;qgini;RANDE   220EQUI1  GEN_05
  940;C;pgini;GSOLAR  220EQUI1  GEN
  941;C;qgini;GSOLAR  220EQUI1  GEN
  942;C;pgini;STARITA 220EQUI1  GEN
  943;C;qgini;STARITA 220EQUI1  GEN
  944;C;pgini;SOLJAMA 220EQUI1  GEN
  945;C;qgini;SOLJAMA 220EQUI1  GEN
  946;C;pgini;SOLJAMA 220EQUI2  GEN
  947;C;qgini;SOLJAMA 220EQUI2  GEN
  948;C;pgini;LAHUAY2 66 EQUI1  GEN
  949;C;qgini;LAHUAY2 66 EQUI1  GEN
  950;C;pgini;LALACKA 33 EQUI1  GEN
  951;C;qgini;LALACKA 33 EQUI1  GEN
  952;C;pgini;SALINAS 220EQUI1  GEN_1
  953;C;qgini;SALINAS 220EQUI1  GEN_1
  954;C;pgini;SALINAS 220EQUI1  GEN_2
  955;C;qgini;SALINAS 220EQUI1  GEN_2
  956;C;pgini;SALINAS 220EQUI1  GEN_3
  957;C;qgini;SALINAS 220EQUI1  GEN_3
  958;C;pgini;SALINAS 220EQUI1  GEN_4
  959;C;qgini;SALINAS 220EQUI1  GEN_4
  960;C;pgini;MARIELE 22 EQUI1  GEN
  961;C;qgini;MARIELE 22 EQUI1  GEN
  962;C;pgini;NO_ASIGNADO_ELMGENST_15
  963;C;qgini;NO_ASIGNADO_ELMGENST_15
  964;C;pgini;NO_ASIGNADO_ELMGENST_13
  965;C;qgini;NO_ASIGNADO_ELMGENST_13
  966;C;pgini;PTIGRE  220EQUI1  GEN
  967;C;qgini;PTIGRE  220EQUI1  GEN
  968;C;pgini;ANDES   23 EQUI1  GEN_01
  969;C;qgini;ANDES   23 EQUI1  GEN_01
  970;C;pgini;ANDES   23 EQUI1  GEN_02
  971;C;qgini;ANDES   23 EQUI1  GEN_02
  972;C;pgini;PALMPV2 13.GEN2   GEN
  973;C;qgini;PALMPV2 13.GEN2   GEN
  974;C;pgini;PTOSECO 23 VIR1   GEN
  975;C;qgini;PTOSECO 23 VIR1   GEN
  976;C;pgini;ANDES   23 EQUI1  GEN_03
  977;C;qgini;ANDES   23 EQUI1  GEN_03
  978;C;pgini;FVSPEDR 220EQUI1  GEN_01
  979;C;qgini;FVSPEDR 220EQUI1  GEN_01
  980;C;pgini;FVSPEDR 220EQUI1  GEN_02
  981;C;qgini;FVSPEDR 220EQUI1  GEN_02
  982;C;pgini;DANTONI 220EQUI1  GEN
  983;C;qgini;DANTONI 220EQUI1  GEN
  984;C;pgini;PVTAIRA 220EQUI1  GEN_1
  985;C;qgini;PVTAIRA 220EQUI1  GEN_1
  986;C;pgini;PVTAIRA 220EQUI1  GEN_2
  987;C;qgini;PVTAIRA 220EQUI1  GEN_2
  988;C;pgini;CTAMAYA 110EQUI1  GEN_1
  989;C;qgini;CTAMAYA 110EQUI1  GEN_1
  990;C;pgini;URIBSOL 110EQUI1  GEN_1
  991;C;qgini;URIBSOL 110EQUI1  GEN_1
  992;C;pgini;PFVUSYA 110EQUI1  GEN
  993;C;qgini;PFVUSYA 110EQUI1  GEN
  994;C;pgini;PFVVSOL 220EQUI1  GEN GEN_01
  995;C;qgini;PFVVSOL 220EQUI1  GEN GEN_01
  996;C;pgini;PFVVSOL 220EQUI1  GEN GEN_02
  997;C;qgini;PFVVSOL 220EQUI1  GEN GEN_02
  998;C;pgini;WILLKA  220EQUI1  GEN
  999;C;qgini;WILLKA  220EQUI1  GEN
  1000;C;plini;SE10    100LVI_TR1LOAD
  1001;C;qlini;SE10    100LVI_TR1LOAD
  1002;C;plini;SE10    100LVI_TR2LOAD
  1003;C;qlini;SE10    100LVI_TR2LOAD
  1004;C;plini;SE10    100LVI_TR3LOAD
  1005;C;qlini;SE10    100LVI_TR3LOAD
  1006;C;plini;SE10    100LVI_TR4LOAD
  1007;C;qlini;SE10    100LVI_TR4LOAD
  1008;C;plini;SE10    100LVI_TR5LOAD
  1009;C;qlini;SE10    100LVI_TR5LOAD
  1010;C;plini;SE10    100LVI_TR6LOAD
  1011;C;qlini;SE10    100LVI_TR6LOAD
  1012;C;plini;SE10    100LVI_TR7LOAD
  1013;C;qlini;SE10    100LVI_TR7LOAD
  1014;C;plini;SE10A   100LVI_T10LOAD
  1015;C;qlini;SE10A   100LVI_T10LOAD
  1016;C;plini;SE10A   100LVI_T11LOAD
  1017;C;qlini;SE10A   100LVI_T11LOAD
  1018;C;plini;SE10A   100LVI_T12LOAD
  1019;C;qlini;SE10A   100LVI_T12LOAD
  1020;C;plini;SE10A   100LVI_T13LOAD
  1021;C;qlini;SE10A   100LVI_T13LOAD
  1022;C;plini;SE10A   100LVI_TR8LOAD
  1023;C;qlini;SE10A   100LVI_TR8LOAD
  1024;C;plini;SE10A   100LVI_TR9LOAD
  1025;C;qlini;SE10A   100LVI_TR9LOAD
  1026;C;plini;A       100LVI_TR3LOAD
  1027;C;qlini;A       100LVI_TR3LOAD
  1028;C;plini;A       100LVI_TR4LOAD
  1029;C;qlini;A       100LVI_TR4LOAD
  1030;C;plini;A       100LVI_T13LOAD
  1031;C;qlini;A       100LVI_T13LOAD
  1032;C;plini;A       100LVI_T14LOAD
  1033;C;qlini;A       100LVI_T14LOAD
  1034;C;plini;A       100LVI_T15LOAD
  1035;C;qlini;A       100LVI_T15LOAD
  1036;C;plini;A       100LVI_T16LOAD
  1037;C;qlini;A       100LVI_T16LOAD
  1038;C;plini;A       100LVI_T17LOAD
  1039;C;qlini;A       100LVI_T17LOAD
  1040;C;plini;A       100LVI_T18LOAD
  1041;C;qlini;A       100LVI_T18LOAD
  1042;C;plini;A       100LVI_T19LOAD
  1043;C;qlini;A       100LVI_T19LOAD
  1044;C;plini;ALHOSPI 110LVR_TR2LOAD
  1045;C;qlini;ALHOSPI 110LVR_TR2LOAD
  1046;C;plini;ALTONOR 110LVI_TR1LOAD
  1047;C;qlini;ALTONOR 110LVI_TR1LOAD
  1048;C;plini;ALTONOR 110LVI_TR2LOAD
  1049;C;qlini;ALTONOR 110LVI_TR2LOAD
  1050;C;plini;ALTONOR 110LVI_TR3LOAD
  1051;C;qlini;ALTONOR 110LVI_TR3LOAD
  1052;C;plini;ALTONOR 110LVI_TR4LOAD
  1053;C;qlini;ALTONOR 110LVI_TR4LOAD
  1054;C;pgini;CANGAMO 18 GEN1   GEN
  1055;C;qgini;CANGAMO 18 GEN1   GEN
  1056;C;pgini;CANGAMO 18 GEN2   GEN
  1057;C;qgini;CANGAMO 18 GEN2   GEN
  1058;C;plini;ANTOFAG 110LVR_TR1LOAD
  1059;C;qlini;ANTOFAG 110LVR_TR1LOAD
  1060;C;plini;ANTUCOY 220LVI_TR2LOAD
  1061;C;qlini;ANTUCOY 220LVI_TR2LOAD
  1062;C;plini;ANTUCOY 220LVI_TR1LOAD
  1063;C;qlini;ANTUCOY 220LVI_TR1LOAD
  1064;C;plini;CALAMA  110LVI_TR3LOAD
  1065;C;qlini;CALAMA  110LVI_TR3LOAD
  1066;C;plini;CALAMA  110LVI_TR1LOAD
  1067;C;qlini;CALAMA  110LVI_TR1LOAD
  1068;C;plini;CALICHE 220LVI_TR1LOAD
  1069;C;qlini;CALICHE 220LVI_TR1LOAD
  1070;C;plini;CALICHE 220LVI_TR2LOAD
  1071;C;qlini;CALICHE 220LVI_TR2LOAD
  1072;C;plini;CARBON  110LVI_TR1LOAD
  1073;C;qlini;CARBON  110LVI_TR1LOAD
  1074;C;pgini;CCHAPIQ 3  GEN1   GEN
  1075;C;qgini;CCHAPIQ 3  GEN1   GEN
  1076;C;pgini;CCHAPIQ 3  GEN2   GEN
  1077;C;qgini;CCHAPIQ 3  GEN2   GEN
  1078;C;plini;CDARICA 13.LVR_TR1LOAD
  1079;C;qlini;CDARICA 13.LVR_TR1LOAD
  1080;C;plini;ENAEX   110LVI_ENALOAD
  1081;C;qlini;ENAEX   110LVI_ENALOAD
  1082;C;plini;CENTRO  110LVR_TR0LOAD
  1083;C;qlini;CENTRO  110LVR_TR0LOAD
  1084;C;plini;CENTRO  110LVR_TR2LOAD
  1085;C;qlini;CENTRO  110LVR_TR2LOAD
  1086;C;plini;CERCOLO 110LVI_TR2LOAD
  1087;C;qlini;CERCOLO 110LVI_TR2LOAD
  1088;C;plini;CERCOLO 110LVI_TR1LOAD
  1089;C;qlini;CERCOLO 110LVI_TR1LOAD
  1090;C;plini;CERDRAG 110LVR_TR1LOAD
  1091;C;qlini;CERDRAG 110LVR_TR1LOAD
  1092;C;plini;CHIMBOR 220LVI_TR1LOAD
  1093;C;qlini;CHIMBOR 220LVI_TR1LOAD
  1094;C;plini;CHIMBOR 220LVI_TR2LOAD
  1095;C;qlini;CHIMBOR 220LVI_TR2LOAD
  1096;C;plini;CHIMBOR 220LVI_TR3LOAD
  1097;C;qlini;CHIMBOR 220LVI_TR3LOAD
  1098;C;plini;CHINCHO 66 LVR_TR1LOAD
  1099;C;plini;CMDICPT 220LVI_TR1LOAD
  1100;C;qlini;CMDICPT 220LVI_TR1LOAD
  1101;C;plini;CMDICPT 220LVI_TR2LOAD
  1102;C;qlini;CMDICPT 220LVI_TR2LOAD
  1103;C;pgini;CCOCHRA 18 GEN1   GEN
  1104;C;qgini;CCOCHRA 18 GEN1   GEN
  1105;C;pgini;CCOCHRA 18 GEN2   GEN
  1106;C;qgini;CCOCHRA 18 GEN2   GEN
  1107;C;plini;COLLAHU 220LVI_TR2LOAD
  1108;C;qlini;COLLAHU 220LVI_TR2LOAD
  1109;C;plini;COLLAHU 220LVI_TR1LOAD
  1110;C;qlini;COLLAHU 220LVI_TR1LOAD
  1111;C;plini;COLLAHU 220LVI_TR4LOAD
  1112;C;qlini;COLLAHU 220LVI_TR4LOAD
  1113;C;plini;COLLAHU 220LVI_TR5LOAD
  1114;C;qlini;COLLAHU 220LVI_TR5LOAD
  1115;C;plini;COLOSO  220LVI_TR3LOAD
  1116;C;qlini;COLOSO  220LVI_TR3LOAD
  1117;C;plini;COLOSO  220LVI_TR4LOAD
  1118;C;qlini;COLOSO  220LVI_TR4LOAD
  1119;C;plini;COLOSO  220LVI_TR1LOAD
  1120;C;qlini;COLOSO  220LVI_TR1LOAD
  1121;C;plini;COLOSO  220LVI_TR2LOAD
  1122;C;qlini;COLOSO  220LVI_TR2LOAD
  1123;C;plini;CRUCERO 220LVI_TR2LOAD
  1124;C;qlini;CRUCERO 220LVI_TR2LOAD
  1125;C;plini;DESALAN 110LVI_TR1LOAD
  1126;C;qlini;DESALAN 110LVI_TR1LOAD
  1127;C;plini;DESALAN 110LVI_TR2LOAD
  1128;C;qlini;DESALAN 110LVI_TR2LOAD
  1129;C;plini;DESALAN 110LVI_TR3LOAD
  1130;C;qlini;DESALAN 110LVI_TR3LOAD
  1131;C;plini;ELABRA  220LVR_TR1LOAD
  1132;C;qlini;ELABRA  220LVR_TR1LOAD
  1133;C;plini;ELABRA  220LVR_TR2LOAD
  1134;C;qlini;ELABRA  220LVR_TR2LOAD
  1135;C;plini;ELABRA  220LVR_TR3LOAD
  1136;C;qlini;ELABRA  220LVR_TR3LOAD
  1137;C;plini;MICHILL 110LVI_TR2LOAD
  1138;C;qlini;MICHILL 110LVI_TR2LOAD
  1139;C;plini;MICHILL 110LVI_TR1LOAD
  1140;C;qlini;MICHILL 110LVI_TR1LOAD
  1141;C;plini;ELPENON 66 LVI_TR1LOAD
  1142;C;qlini;ELPENON 66 LVI_TR1LOAD
  1143;C;plini;ELTESOR 220LVI_TR2LOAD
  1144;C;qlini;ELTESOR 220LVI_TR2LOAD
  1145;C;plini;ELTESOR 220LVI_TR1LOAD
  1146;C;qlini;ELTESOR 220LVI_TR1LOAD
  1147;C;plini;ENCUENT 220LVI_TR1LOAD
  1148;C;qlini;ENCUENT 220LVI_TR1LOAD
  1149;C;plini;ESCONDI 220LVI_TR1LOAD
  1150;C;qlini;ESCONDI 220LVI_TR1LOAD
  1151;C;plini;ESCONDI 220LVI_TR2LOAD
  1152;C;qlini;ESCONDI 220LVI_TR2LOAD
  1153;C;plini;ESCONDI 220LVI_TR3LOAD
  1154;C;qlini;ESCONDI 220LVI_TR3LOAD
  1155;C;plini;ESCONDI 220LVI_TR4LOAD
  1156;C;qlini;ESCONDI 220LVI_TR4LOAD
  1157;C;plini;ESPERAN 220LVI_TR1LOAD
  1158;C;qlini;ESPERAN 220LVI_TR1LOAD
  1159;C;plini;ESPERAN 220LVI_TR2LOAD
  1160;C;qlini;ESPERAN 220LVI_TR2LOAD
  1161;C;plini;ESPERAN 220LVI_TR3LOAD
  1162;C;qlini;ESPERAN 220LVI_TR3LOAD
  1163;C;plini;ESTBOG1 110LVI_TR1LOAD
  1164;C;qlini;ESTBOG1 110LVI_TR1LOAD
  1165;C;plini;ESTBOG2 110LVI_TR1LOAD
  1166;C;qlini;ESTBOG2 110LVI_TR1LOAD
  1167;C;plini;FARELLO 220LVI_TR1LOAD
  1168;C;qlini;FARELLO 220LVI_TR1LOAD
  1169;C;plini;FARELLO 220LVI_TR2LOAD
  1170;C;qlini;FARELLO 220LVI_TR2LOAD
  1171;C;plini;FARELLO 220LVI_TR3LOAD
  1172;C;qlini;FARELLO 220LVI_TR3LOAD
  1173;C;plini;FORTUNA 220LVI_TR1LOAD
  1174;C;qlini;FORTUNA 220LVI_TR1LOAD
  1175;C;plini;FORTUNA 220LVI_TR2LOAD
  1176;C;qlini;FORTUNA 220LVI_TR2LOAD
  1177;C;plini;GABY    220LVI_TR1LOAD
  1178;C;qlini;GABY    220LVI_TR1LOAD
  1179;C;plini;GABY    220LVI_TR2LOAD
  1180;C;qlini;GABY    220LVI_TR2LOAD
  1181;C;plini;GUAYAQU 110LVI_TR2LOAD
  1182;C;qlini;GUAYAQU 110LVI_TR2LOAD
  1183;C;plini;GUAYAQU 110LVI_TR1LOAD
  1184;C;qlini;GUAYAQU 110LVI_TR1LOAD
  1185;C;pgini;KELAR   15 GEN1   GEN
  1186;C;qgini;KELAR   15 GEN1   GEN
  1187;C;pgini;KELAR   15 GEN2   GEN
  1188;C;qgini;KELAR   15 GEN2   GEN
  1189;C;pgini;KELAR   15 GEN3   GEN
  1190;C;qgini;KELAR   15 GEN3   GEN
  1191;C;plini;KM6     100LVI_TR1LOAD
  1192;C;qlini;KM6     100LVI_TR1LOAD
  1193;C;plini;KM6     100LVI_TR2LOAD
  1194;C;qlini;KM6     100LVI_TR2LOAD
  1195;C;plini;KM6     100LVI_TR3LOAD
  1196;C;qlini;KM6     100LVI_TR3LOAD
  1197;C;plini;KM6     100LVI_TR4LOAD
  1198;C;qlini;KM6     100LVI_TR4LOAD
  1199;C;plini;LAPORTA 110LVR_TR2LOAD
  1200;C;qlini;LAPORTA 110LVR_TR2LOAD
  1201;C;plini;LAPORTA 110LVR_TR1LOAD
  1202;C;qlini;LAPORTA 110LVR_TR1LOAD
  1203;C;plini;LAGUSEC 220LVI_TR1LOAD
  1204;C;qlini;LAGUSEC 220LVI_TR1LOAD
  1205;C;plini;LAGUSEC 220LVI_TR2LOAD
  1206;C;qlini;LAGUSEC 220LVI_TR2LOAD
  1207;C;plini;LAGUSEC 220LVI_TR3LOAD
  1208;C;qlini;LAGUSEC 220LVI_TR3LOAD
  1209;C;plini;DUNAS   220LVI_TR1LOAD
  1210;C;qlini;DUNAS   220LVI_TR1LOAD
  1211;C;plini;DUNAS   220LVI_TR2LOAD
  1212;C;qlini;DUNAS   220LVI_TR2LOAD
  1213;C;plini;NO_ASIGNADO_LOAD_107
  1214;C;qlini;NO_ASIGNADO_LOAD_107
  1215;C;plini;NO_ASIGNADO_LOAD_108
  1216;C;qlini;NO_ASIGNADO_LOAD_108
  1217;C;plini;LIXIVIA 69 LVI_TR1LOAD
  1218;C;qlini;LIXIVIA 69 LVI_TR1LOAD
  1219;C;plini;LIXIVIA 69 LVI_TR2LOAD
  1220;C;qlini;LIXIVIA 69 LVI_TR2LOAD
  1221;C;plini;LOMBAYA 220LVI_TR1LOAD
  1222;C;qlini;LOMBAYA 220LVI_TR1LOAD
  1223;C;plini;LOMBAYA 220LVI_TR2LOAD
  1224;C;qlini;LOMBAYA 220LVI_TR2LOAD
  1225;C;pgini;MABLANC 23 EQUI1  GEN
  1226;C;qgini;MABLANC 23 EQUI1  GEN
  1227;C;plini;MEJILLO 220LVR_TR1LOAD
  1228;C;qlini;MEJILLO 220LVR_TR1LOAD
  1229;C;pgini;MEJILLO 13.TG     GEN
  1230;C;qgini;MEJILLO 13.TG     GEN
  1231;C;plini;MINSAL  110LVI_TR2LOAD
  1232;C;qlini;MINSAL  110LVI_TR2LOAD
  1233;C;plini;MINSAL  110LVI_TR1LOAD
  1234;C;qlini;MINSAL  110LVI_TR1LOAD
  1235;C;plini;MINHALE 220LVI_TR2LOAD
  1236;C;qlini;MINHALE 220LVI_TR2LOAD
  1237;C;plini;MINHALE 220LVI_TR1LOAD
  1238;C;qlini;MINHALE 220LVI_TR1LOAD
  1239;C;plini;MOLYCOP 220LVI_TR1LOAD
  1240;C;qlini;MOLYCOP 220LVI_TR1LOAD
  1241;C;plini;MUELLE  110LVI_TR1LOAD
  1242;C;qlini;MUELLE  110LVI_TR1LOAD
  1243;C;plini;NORGENE 220LVI_TR3LOAD
  1244;C;qlini;NORGENE 220LVI_TR3LOAD
  1245;C;pgini;NORGENE 13.GEN1   GEN
  1246;C;qgini;NORGENE 13.GEN1   GEN
  1247;C;pgini;NORGENE 13.GEN2   GEN
  1248;C;qgini;NORGENE 13.GEN2   GEN
  1249;C;plini;OGP1    220LVI_TR1LOAD
  1250;C;qlini;OGP1    220LVI_TR1LOAD
  1251;C;plini;OGP1    220LVI_TR2LOAD
  1252;C;qlini;OGP1    220LVI_TR2LOAD
  1253;C;plini;OGP1    220LVI_TR3LOAD
  1254;C;qlini;OGP1    220LVI_TR3LOAD
  1255;C;plini;OGP1    220LVI_TR4LOAD
  1256;C;qlini;OGP1    220LVI_TR4LOAD
  1257;C;plini;OGP1    220LVI_TR5LOAD
  1258;C;qlini;OGP1    220LVI_TR5LOAD
  1259;C;plini;OLAP    69 LVI_TR1LOAD
  1260;C;qlini;OLAP    69 LVI_TR1LOAD
  1261;C;plini;OLAP    69 LVI_TR2LOAD
  1262;C;qlini;OLAP    69 LVI_TR2LOAD
  1263;C;plini;PACIFIC 110LVR_TR1LOAD
  1264;C;qlini;PACIFIC 110LVR_TR1LOAD
  1265;C;plini;PALAFIT 110LVR_TR1LOAD
  1266;C;qlini;PALAFIT 110LVR_TR1LOAD
  1267;C;plini;PTAOXID 220LVI_TR1LOAD
  1268;C;qlini;PTAOXID 220LVI_TR1LOAD
  1269;C;plini;PTAOXID 220LVI_TR2LOAD
  1270;C;qlini;PTAOXID 220LVI_TR2LOAD
  1271;C;plini;PUKARA  66 LVR_TR2LOAD
  1272;C;qlini;PUKARA  66 LVR_TR2LOAD
  1273;C;plini;PUKARA  66 LVR_TR1LOAD
  1274;C;qlini;PUKARA  66 LVR_TR1LOAD
  1275;C;plini;PURI    220LVI_TR1LOAD
  1276;C;qlini;PURI    220LVI_TR1LOAD
  1277;C;plini;PURI    220LVI_TR2LOAD
  1278;C;qlini;PURI    220LVI_TR2LOAD
  1279;C;plini;PURI    220LVI_TR3LOAD
  1280;C;qlini;PURI    220LVI_TR3LOAD
  1281;C;plini;QUIANI  66 LVR_TR1LOAD
  1282;C;qlini;QUIANI  66 LVR_TR1LOAD
  1283;C;plini;QUIANI  66 LVR_TR2LOAD
  1284;C;qlini;QUIANI  66 LVR_TR2LOAD
  1285;C;plini;QUIANI  66 LVR_TR3LOAD
  1286;C;qlini;QUIANI  66 LVR_TR3LOAD
  1287;C;plini;RADTOMI 220LVR_TR1LOAD
  1288;C;qlini;RADTOMI 220LVR_TR1LOAD
  1289;C;plini;RADTOMI 220LVR_TR2LOAD
  1290;C;qlini;RADTOMI 220LVR_TR2LOAD
  1291;C;plini;RADTOMI 220LVR_TR3LOAD
  1292;C;qlini;RADTOMI 220LVR_TR3LOAD
  1293;C;plini;SIERGOR 220LVI_TR1LOAD
  1294;C;qlini;SIERGOR 220LVI_TR1LOAD
  1295;C;plini;SIERGOR 220LVI_TR2LOAD
  1296;C;qlini;SIERGOR 220LVI_TR2LOAD
  1297;C;plini;SIERGOR 220LVI_TR3LOAD
  1298;C;qlini;SIERGOR 220LVI_TR3LOAD
  1299;C;plini;SOPLADO 100LVI_TR2LOAD
  1300;C;qlini;SOPLADO 100LVI_TR2LOAD
  1301;C;plini;SOPLADO 100LVI_TR1LOAD
  1302;C;qlini;SOPLADO 100LVI_TR1LOAD
  1303;C;plini;SPENCE  220LVI_TR2LOAD
  1304;C;qlini;SPENCE  220LVI_TR2LOAD
  1305;C;plini;SPENCE  220LVI_TR1LOAD
  1306;C;qlini;SPENCE  220LVI_TR1LOAD
  1307;C;plini;SPENCE2 220LVI_TR1LOAD
  1308;C;qlini;SPENCE2 220LVI_TR1LOAD
  1309;C;plini;SPENCE2 220LVI_TR2LOAD
  1310;C;qlini;SPENCE2 220LVI_TR2LOAD
  1311;C;plini;SUR     110LVR_TR1LOAD
  1312;C;qlini;SUR     110LVR_TR1LOAD
  1313;C;plini;TAMARUG 66 LVR_TR1LOAD
  1314;C;qlini;TAMARUG 66 LVR_TR1LOAD
  1315;C;plini;TCHITAC 220LVI_TR1LOAD
  1316;C;qlini;TCHITAC 220LVI_TR1LOAD
  1317;C;plini;TCHITAC 220LVI_TR2LOAD
  1318;C;qlini;TCHITAC 220LVI_TR2LOAD
  1319;C;pgini;CMEJILL 15 CT3TG  GEN
  1320;C;qgini;CMEJILL 15 CT3TG  GEN
  1321;C;pgini;CMEJILL 15 CTM3TV GEN
  1322;C;qgini;CMEJILL 15 CTM3TV GEN
  1323;C;plini;TIQUIMA 220LVI_TR2LOAD
  1324;C;plini;CTOCOPI 110LVR_T10LOAD
  1325;C;qlini;CTOCOPI 110LVR_T10LOAD
  1326;C;plini;CTOCOPI 110LVR_TR1LOAD
  1327;C;qlini;CTOCOPI 110LVR_TR1LOAD
  1328;C;plini;CTOCOPI 115SA_TG1 LOAD
  1329;C;qlini;CTOCOPI 115SA_TG1 LOAD
  1330;C;plini;CTOCOPI 115SA_TG2 LOAD
  1331;C;qlini;CTOCOPI 115SA_TG2 LOAD
  1332;C;plini;CTOCOPI 11.SA_TG3 LOAD
  1333;C;qlini;CTOCOPI 11.SA_TG3 LOAD
  1334;C;plini;CTOCOPI 13.SA_U14 LOAD
  1335;C;plini;CTOCOPI 13.SA_U15 LOAD
  1336;C;qlini;CTOCOPI 13.SA_U15 LOAD
  1337;C;pgini;CTOCOPI 115GEN1   GEN
  1338;C;qgini;CTOCOPI 115GEN1   GEN
  1339;C;pgini;CTOCOPI 115GEN2   GEN
  1340;C;qgini;CTOCOPI 115GEN2   GEN
  1341;C;pgini;CTOCOPI 11.GEN3   GEN
  1342;C;qgini;CTOCOPI 11.GEN3   GEN
  1343;C;pgini;CTOCOPI 21 GEN16  GEN
  1344;C;qgini;CTOCOPI 21 GEN16  GEN
  1345;C;pgini;UJINA   11 GEN1   GEN
  1346;C;qgini;UJINA   11 GEN1   GEN
  1347;C;pgini;UJINA   11 GEN2   GEN
  1348;C;qgini;UJINA   11 GEN2   GEN
  1349;C;pgini;UJINA   11 GEN3   GEN
  1350;C;qgini;UJINA   11 GEN3   GEN
  1351;C;pgini;UJINA   11 GEN4   GEN
  1352;C;qgini;UJINA   11 GEN4   GEN
  1353;C;pgini;UJINA   11 GEN5   GEN
  1354;C;qgini;UJINA   11 GEN5   GEN
  1355;C;pgini;UJINA   11 GEN6   GEN
  1356;C;qgini;UJINA   11 GEN6   GEN
  1357;C;plini;URIBE   110LVR_TR1LOAD
  1358;C;qlini;URIBE   110LVR_TR1LOAD
  1359;C;plini;YARETA  220LVI_TR1LOAD
  1360;C;qlini;YARETA  220LVI_TR1LOAD
  1361;C;plini;YARETA  220LVI_TR2LOAD
  1362;C;qlini;YARETA  220LVI_TR2LOAD
  1363;C;plini;ARICA   66 LVR_TR1LOAD
  1364;C;qlini;ARICA   66 LVR_TR1LOAD
  1365;C;plini;MADLLUN 110LVI_TR2LOAD
  1366;C;qlini;MADLLUN 110LVI_TR2LOAD
  1367;C;plini;EBOMBE4 220LVI    LOAD
  1368;C;qlini;EBOMBE4 220LVI    LOAD
  1369;C;plini;LANEGRA 110LVR_TR2LOAD
  1370;C;qlini;LANEGRA 110LVR_TR2LOAD
  1371;C;plini;SAIRECA 110LVI_TR2LOAD
  1372;C;qlini;SAIRECA 110LVI_TR2LOAD
  1373;C;plini;SAIRECA 110LVI_TR1LOAD
  1374;C;qlini;SAIRECA 110LVI_TR1LOAD
  1375;C;pgini;IEM     20 GS III GEN
  1376;C;qgini;IEM     20 GS III GEN
  1377;C;plini;CTARAPA 11.LVR_TR4LOAD
  1378;C;qlini;CTARAPA 11.LVR_TR4LOAD
  1379;C;pgini;CTARAPA 11.TGTAR  GEN
  1380;C;qgini;CTARAPA 11.TGTAR  GEN
  1381;C;pgini;RHUASCO 6.6GEN   GEN
  1382;C;qgini;RHUASCO 6.6GEN   GEN
  1383;C;plini;CNEGRON 220LVI_TR1LOAD
  1384;C;qlini;CNEGRON 220LVI_TR1LOAD
  1385;C;plini;CASERON 220LVI_TR1LOAD
  1386;C;qlini;CASERON 220LVI_TR1LOAD
  1387;C;plini;CASERON 220LVI_TR2LOAD
  1388;C;qlini;CASERON 220LVI_TR2LOAD
  1389;C;plini;CASERON 220LVI_TR3LOAD
  1390;C;qlini;CASERON 220LVI_TR3LOAD
  1391;C;plini;CASTILL 110LVI_TR LOAD_01
  1392;C;qlini;CASTILL 110LVI_TR LOAD_01
  1393;C;plini;CERRILL 110LVR_TR1LOAD_02
  1394;C;qlini;CERRILL 110LVR_TR1LOAD_02
  1395;C;plini;ELSALVA 110LVI_TR1LOAD
  1396;C;qlini;ELSALVA 110LVI_TR1LOAD
  1397;C;scale0;ELSALVA 110LVI_TR1LOAD
  1398;C;plini;ELSALVA 110LVI_TR2LOAD
  1399;C;qlini;ELSALVA 110LVI_TR2LOAD
  1400;C;scale0;ELSALVA 110LVI_TR2LOAD
  1401;C;plini;ELSALVA 110LVI_TR3LOAD
  1402;C;qlini;ELSALVA 110LVI_TR3LOAD
  1403;C;scale0;ELSALVA 110LVI_TR3LOAD
  1404;C;plini;ELSALVA 110LVI    LOAD
  1405;C;qlini;ELSALVA 110LVI    LOAD
  1406;C;scale0;ELSALVA 110LVI    LOAD
  1407;C;plini;JORQUER 220LVI_TR1LOAD
  1408;C;qlini;JORQUER 220LVI_TR1LOAD
  1409;C;plini;KOZAN   110LVI_TR1LOAD
  1410;C;qlini;KOZAN   110LVI_TR1LOAD
  1411;C;plini;KOZAN   110LVI_TR2LOAD
  1412;C;qlini;KOZAN   110LVI_TR2LOAD
  1413;C;plini;LACOIPA 220LVI_TR1LOAD
  1414;C;qlini;LACOIPA 220LVI_TR1LOAD
  1415;C;scale0;LACOIPA 220LVI_TR1LOAD
  1416;C;plini;LACOIPA 220LVI_TR2LOAD
  1417;C;qlini;LACOIPA 220LVI_TR2LOAD
  1418;C;scale0;LACOIPA 220LVI_TR2LOAD
  1419;C;plini;LLUCES  110LVI_TR1LOAD
  1420;C;qlini;LLUCES  110LVI_TR1LOAD
  1421;C;plini;MAGNETI 110LVI_TR LOAD
  1422;C;qlini;MAGNETI 110LVI_TR LOAD
  1423;C;plini;MCANDEL 220LVI_TR1LOAD
  1424;C;qlini;MCANDEL 220LVI_TR1LOAD
  1425;C;plini;MCANDEL 220LVI_TR2LOAD
  1426;C;qlini;MCANDEL 220LVI_TR2LOAD
  1427;C;plini;MCANDEL 220LVI_TR3LOAD
  1428;C;qlini;MCANDEL 220LVI_TR3LOAD
  1429;C;plini;POXIDOS 110LVI_TR1LOAD
  1430;C;qlini;POXIDOS 110LVI_TR1LOAD
  1431;C;plini;PLANTAS 110LVR_TR1LOAD_02
  1432;C;qlini;PLANTAS 110LVR_TR1LOAD_02
  1433;C;plini;POTRERI 110LVI_TR1LOAD
  1434;C;qlini;POTRERI 110LVI_TR1LOAD
  1435;C;plini;POTRERI 110LVI_TR2LOAD
  1436;C;qlini;POTRERI 110LVI_TR2LOAD
  1437;C;plini;PPADRON 110LVI_TR LOAD
  1438;C;qlini;PPADRON 110LVI_TR LOAD
  1439;C;plini;TIERRAM 110LVI_TR2LOAD
  1440;C;qlini;TIERRAM 110LVI_TR2LOAD
  1441;C;plini;TOTORAL 220LVI_TR1LOAD
  1442;C;qlini;TOTORAL 220LVI_TR1LOAD
  1443;C;plini;TRAVESI 110LVI_TR LOAD
  1444;C;qlini;TRAVESI 110LVI_TR LOAD
  1445;C;pgini;PEIBERA 220EQUI1  GEN GEN_01
  1446;C;qgini;PEIBERA 220EQUI1  GEN GEN_01
  1447;C;pgini;PEIBERA 220EQUI1  GEN GEN_02
  1448;C;qgini;PEIBERA 220EQUI1  GEN GEN_02
  1449;C;pgini;CLEONES 220EQUI1  GEN_01
  1450;C;qgini;CLEONES 220EQUI1  GEN_01
  1451;C;pgini;CLEONES 220EQUI1  GEN_02
  1452;C;qgini;CLEONES 220EQUI1  GEN_02
  1453;C;pgini;CLEONES 220EQUI1  GEN_03
  1454;C;qgini;CLEONES 220EQUI1  GEN_03
  1455;C;pgini;CLEONES 220EQUI1  GEN_04
  1456;C;qgini;CLEONES 220EQUI1  GEN_04
  1457;C;pgini;CLEONES 220EQUI3  GEN_03
  1458;C;qgini;CLEONES 220EQUI3  GEN_03
  1459;C;pgini;CLEONES 220EQUI3  GEN_01
  1460;C;qgini;CLEONES 220EQUI3  GEN_01
  1461;C;pgini;CLEONES 220EQUI3  GEN_04
  1462;C;qgini;CLEONES 220EQUI3  GEN_04
  1463;C;pgini;CLEONES 220EQUI3  GEN_02
  1464;C;qgini;CLEONES 220EQUI3  GEN_02
  1465;C;pgini;CLEONE2 220EQUI1  GEN_01
  1466;C;qgini;CLEONE2 220EQUI1  GEN_01
  1467;C;pgini;CLEONE2 220EQUI1  GEN_02
  1468;C;qgini;CLEONE2 220EQUI1  GEN_02
  1469;C;pgini;SARCO   220EQUI   GEN
  1470;C;qgini;SARCO   220EQUI   GEN
  1471;C;pgini;ALMEYDA 220EQUI   GEN
  1472;C;qgini;ALMEYDA 220EQUI   GEN
  1473;C;pgini;CAMPSOL 220EQUI1  GEN_01
  1474;C;qgini;CAMPSOL 220EQUI1  GEN_01
  1475;C;pgini;CAMPSOL 220EQUI1  GEN_02
  1476;C;qgini;CAMPSOL 220EQUI1  GEN_02
  1477;C;pgini;CAMPSOL 220EQUI1  GEN_03
  1478;C;qgini;CAMPSOL 220EQUI1  GEN_03
  1479;C;pgini;CAMPSOL 220EQUI1  GEN_04
  1480;C;qgini;CAMPSOL 220EQUI1  GEN_04
  1481;C;pgini;CAMPSOL 220EQUI1  GEN_05
  1482;C;qgini;CAMPSOL 220EQUI1  GEN_05
  1483;C;pgini;CAMPSOL 220EQUI1  GEN_06
  1484;C;qgini;CAMPSOL 220EQUI1  GEN_06
  1485;C;pgini;CAMPSOL 220EQUI1  GEN_07
  1486;C;qgini;CAMPSOL 220EQUI1  GEN_07
  1487;C;pgini;CAMPSOL 220EQUI1  GEN_08
  1488;C;qgini;CAMPSOL 220EQUI1  GEN_08
  1489;C;pgini;PVPASTO 220EQUI1  GEN
  1490;C;qgini;PVPASTO 220EQUI1  GEN
  1491;C;pgini;PVCHANA 110EQUI1  GEN
  1492;C;qgini;PVCHANA 110EQUI1  GEN
  1493;C;pgini;INCAORO 220EQUI1  GEN
  1494;C;qgini;INCAORO 220EQUI1  GEN
  1495;C;pgini;EMELDA  10.GPV1   GEN
  1496;C;qgini;EMELDA  10.GPV1   GEN
  1497;C;pgini;EMELDA  11.GPV2   GEN
  1498;C;qgini;EMELDA  11.GPV2   GEN
  1499;C;pgini;BELLAMO 220EQUI1  GEN GEN_01
  1500;C;qgini;BELLAMO 220EQUI1  GEN GEN_01
  1501;C;pgini;BELLAMO 220EQUI1  GEN GEN_02
  1502;C;qgini;BELLAMO 220EQUI1  GEN GEN_02
  1503;C;pgini;BELLAMO 220EQUI1  GEN GEN_03
  1504;C;qgini;BELLAMO 220EQUI1  GEN GEN_03
  1505;C;pgini;BELLAMO 220EQUI1  GEN GEN_04
  1506;C;qgini;BELLAMO 220EQUI1  GEN GEN_04
  1507;C;pgini;BELLAMO 220EQUI1  GEN GEN_05
  1508;C;qgini;BELLAMO 220EQUI1  GEN GEN_05
  1509;C;pgini;BELLAMO 220EQUI1  GEN GEN_06
  1510;C;qgini;BELLAMO 220EQUI1  GEN GEN_06
  1511;C;pgini;BELLAMO 220EQUI1  GEN GEN_07
  1512;C;qgini;BELLAMO 220EQUI1  GEN GEN_07
  1513;C;pgini;BELLAMO 220EQUI1  GEN GEN_08
  1514;C;qgini;BELLAMO 220EQUI1  GEN GEN_08
  1515;C;pgini;JAVIERA 110EQUI1  GEN
  1516;C;qgini;JAVIERA 110EQUI1  GEN
  1517;C;pgini;LLAMPOS 220EQUI1  GEN
  1518;C;qgini;LLAMPOS 220EQUI1  GEN
  1519;C;pgini;PVLOROS 110EQUI1  GEN
  1520;C;qgini;PVLOROS 110EQUI1  GEN
  1521;C;pgini;LUZNORT 220EQUI1  GEN
  1522;C;qgini;LUZNORT 220EQUI1  GEN
  1523;C;pgini;MALGARI 33 EQUI1  GEN
  1524;C;qgini;MALGARI 33 EQUI1  GEN
  1525;C;pgini;PVPNORT 220EQUI1  GEN
  1526;C;qgini;PVPNORT 220EQUI1  GEN
  1527;C;pgini;TERMOPA 220EQUIPV GEN
  1528;C;qgini;TERMOPA 220EQUIPV GEN
  1529;C;pgini;RIOESCO 220EQUI1  GEN
  1530;C;qgini;RIOESCO 220EQUI1  GEN
  1531;C;pgini;PVSALVA 110EQUI1  GEN
  1532;C;qgini;PVSALVA 110EQUI1  GEN
  1533;C;pgini;SANANDR 220EQUI1  GEN
  1534;C;qgini;SANANDR 220EQUI1  GEN
  1535;C;pgini;PVTAMAR 220EQUI1  GEN
  1536;C;qgini;PVTAMAR 220EQUI1  GEN
  1537;C;pgini;PVVCOND 220EQUI1  GEN
  1538;C;qgini;PVVCOND 220EQUI1  GEN
  1539;C;plini;ALTOCAR 110LVR_TR1LOAD
  1540;C;qlini;ALTOCAR 110LVR_TR1LOAD
  1541;C;scale0;ALTOCAR 110LVR_TR1LOAD
  1542;C;plini;CALDERA 110LVR_TR1LOAD
  1543;C;qlini;CALDERA 110LVR_TR1LOAD
  1544;C;plini;CALDERA 110LVR_TR2LOAD
  1545;C;qlini;CALDERA 110LVR_TR2LOAD
  1546;C;plini;CASTILL 110LVI_TR LOAD_02
  1547;C;qlini;CASTILL 110LVI_TR LOAD_02
  1548;C;plini;CERRILL 110LVR_TR1LOAD_01
  1549;C;qlini;CERRILL 110LVR_TR1LOAD_01
  1550;C;plini;COPIAPO 110LVR_TR3LOAD
  1551;C;qlini;COPIAPO 110LVR_TR3LOAD
  1552;C;plini;COPIAPO 110LVR_TR4LOAD
  1553;C;qlini;COPIAPO 110LVR_TR4LOAD
  1554;C;plini;SALADO  110LVR_TR1LOAD
  1555;C;qlini;SALADO  110LVR_TR1LOAD
  1556;C;plini;HFUENTE 110LVR_TR1LOAD
  1557;C;qlini;HFUENTE 110LVR_TR1LOAD
  1558;C;plini;HUASCO  110LVR_TR6LOAD
  1559;C;qlini;HUASCO  110LVR_TR6LOAD
  1560;C;plini;DALMAGR 110LVR_TR5LOAD
  1561;C;qlini;DALMAGR 110LVR_TR5LOAD
  1562;C;plini;LOSLORO 110LVR_TR1LOAD
  1563;C;qlini;LOSLORO 110LVR_TR1LOAD
  1564;C;plini;PAPOSO  220LVR    LOAD
  1565;C;qlini;PAPOSO  220LVR    LOAD
  1566;C;plini;PLANTAS 110LVR_TR1LOAD_01
  1567;C;qlini;PLANTAS 110LVR_TR1LOAD_01
  1568;C;plini;TIERRAM 110LVR_TR1LOAD
  1569;C;qlini;TIERRAM 110LVR_TR1LOAD
  1570;C;plini;VALLENA 110LVR_TR1LOAD
  1571;C;qlini;VALLENA 110LVR_TR1LOAD
  1572;C;scale0;VALLENA 110LVR_TR1LOAD
  1573;C;plini;VALLENA 110LVR_TR2LOAD
  1574;C;qlini;VALLENA 110LVR_TR2LOAD
  1575;C;scale0;VALLENA 110LVR_TR2LOAD
  1576;C;scale0;NO_ASIGNADO_LOAD_112
  1577;C;plini;GUACOLD 220LVI SA LOAD
  1578;C;qlini;GUACOLD 220LVI SA LOAD
  1579;C;pgini;ANDESGE 10.GEN1   GEN
  1580;C;qgini;ANDESGE 10.GEN1   GEN
  1581;C;pgini;ANDESGE 10.GEN2   GEN
  1582;C;qgini;ANDESGE 10.GEN2   GEN
  1583;C;pgini;ANDESGE 10.GEN3   GEN
  1584;C;qgini;ANDESGE 10.GEN3   GEN
  1585;C;pgini;ANDESGE 10.GEN4   GEN
  1586;C;qgini;ANDESGE 10.GEN4   GEN
  1587;C;pgini;EMELDA  10.GEN1   GEN
  1588;C;qgini;EMELDA  10.GEN1   GEN
  1589;C;pgini;EMELDA  11.GEN2   GEN
  1590;C;qgini;EMELDA  11.GEN2   GEN
  1591;C;pgini;GUACOLD 13.GEN1   GEN
  1592;C;qgini;GUACOLD 13.GEN1   GEN
  1593;C;pgini;GUACOLD 13.GEN2   GEN
  1594;C;qgini;GUACOLD 13.GEN2   GEN
  1595;C;pgini;GUACOLD 13.GEN3   GEN
  1596;C;qgini;GUACOLD 13.GEN3   GEN
  1597;C;pgini;GUACOLD 13.GEN4   GEN
  1598;C;qgini;GUACOLD 13.GEN4   GEN
  1599;C;pgini;GUACOLD 14.GEN5   GEN
  1600;C;qgini;GUACOLD 14.GEN5   GEN
  1601;C;pgini;HUASCO  11.GEN3   GEN
  1602;C;qgini;HUASCO  11.GEN3   GEN
  1603;C;pgini;HUASCO  11.GEN4   GEN
  1604;C;qgini;HUASCO  11.GEN4   GEN
  1605;C;pgini;HUASCO  11.GEN5   GEN
  1606;C;qgini;HUASCO  11.GEN5   GEN
  1607;C;pgini;SLORENZ 11.GEN3   GEN
  1608;C;qgini;SLORENZ 11.GEN3   GEN
  1609;C;pgini;SLORENZ 11.GEN1   GEN
  1610;C;qgini;SLORENZ 11.GEN1   GEN
  1611;C;pgini;SLORENZ 11.GEN2   GEN
  1612;C;qgini;SLORENZ 11.GEN2   GEN
  1613;C;pgini;PAPOSO  15 GEN1   GEN
  1614;C;qgini;PAPOSO  15 GEN1   GEN
  1615;C;pgini;PAPOSO  15 GEN2   GEN
  1616;C;qgini;PAPOSO  15 GEN2   GEN
  1617;C;pgini;TERMOPA 220EQUIDISGEN_02
  1618;C;qgini;TERMOPA 220EQUIDISGEN_02
  1619;C;pgini;TERMOPA 220EQUIDISGEN_01
  1620;C;qgini;TERMOPA 220EQUIDISGEN_01
  1621;C;pgini;TERMOPA 220EQUIDISGEN_03
  1622;C;qgini;TERMOPA 220EQUIDISGEN_03
  1623;C;pgini;TERMOPA 220EQUIDISGEN_04
  1624;C;qgini;TERMOPA 220EQUIDISGEN_04
  1625;C;pgini;DALMAGR 220REACT11COMP_01
  1626;C;qgini;DALMAGR 220REACT11COMP_01
  1627;C;pgini;DALMAGR 220REACT11COMP_02
  1628;C;qgini;DALMAGR 220REACT11COMP_02
  1629;C;pgini;MOLLES  13.GEN1   GEN
  1630;C;qgini;MOLLES  13.GEN1   GEN
  1631;C;pgini;MOLLES  13.GEN2   GEN
  1632;C;qgini;MOLLES  13.GEN2   GEN
  1633;C;plini;PUNITAQ 110LVI_TR2LOAD
  1634;C;qlini;PUNITAQ 110LVI_TR2LOAD
  1635;C;plini;ANDACOL 66 LVI_TR1LOAD_01
  1636;C;qlini;ANDACOL 66 LVI_TR1LOAD_01
  1637;C;plini;INCAHUA 110LVR_TR1LOAD_02
  1638;C;qlini;INCAHUA 110LVR_TR1LOAD_02
  1639;C;plini;PASLAMA 220LVI_TR2LOAD
  1640;C;qlini;PASLAMA 220LVI_TR2LOAD
  1641;C;plini;PIUQUEN 220LVI_TR1LOAD
  1642;C;qlini;PIUQUEN 220LVI_TR1LOAD
  1643;C;plini;PIUQUEN 220LVI_TR2LOAD
  1644;C;qlini;PIUQUEN 220LVI_TR2LOAD
  1645;C;plini;PIUQUEN 220LVI_TR3LOAD
  1646;C;qlini;PIUQUEN 220LVI_TR3LOAD
  1647;C;plini;MCARMEN 220LVI_TR1LOAD
  1648;C;qlini;MCARMEN 220LVI_TR1LOAD
  1649;C;plini;MCARMEN 220LVI_TR2LOAD
  1650;C;qlini;MCARMEN 220LVI_TR2LOAD
  1651;C;plini;ELMAURO 220LVI_TR4LOAD
  1652;C;qlini;ELMAURO 220LVI_TR4LOAD
  1653;C;plini;ELMAURO 220LVI_TR5LOAD
  1654;C;qlini;ELMAURO 220LVI_TR5LOAD
  1655;C;plini;LVILOS  220LVI_TR1LOAD
  1656;C;qlini;LVILOS  220LVI_TR1LOAD
  1657;C;plini;PUNITAQ 66 LVR_TR1LOAD_02
  1658;C;qlini;PUNITAQ 66 LVR_TR1LOAD_02
  1659;C;pgini;CANELA  12 GEN2   GEN
  1660;C;qgini;CANELA  12 GEN2   GEN
  1661;C;pgini;ARRAYAN 220EQUI1  GEN
  1662;C;qgini;ARRAYAN 220EQUI1  GEN
  1663;C;pgini;LCEBADA 220EQUI1  GEN
  1664;C;qgini;LCEBADA 220EQUI1  GEN
  1665;C;pgini;MREDOND 23 GEN1   GEN
  1666;C;qgini;MREDOND 23 GEN1   GEN
  1667;C;pgini;CPCOLOR 11 EQUI1  GEN
  1668;C;qgini;CPCOLOR 11 EQUI1  GEN
  1669;C;pgini;PTALCA  220EQUI1  GEN
  1670;C;qgini;PTALCA  220EQUI1  GEN
  1671;C;pgini;PPALMER 220EQUI1  GEN
  1672;C;qgini;PPALMER 220EQUI1  GEN
  1673;C;pgini;PSIERRA 220EQUI1  GEN
  1674;C;qgini;PSIERRA 220EQUI1  GEN
  1675;C;pgini;PESJUAN 220EQUI1  GEN_01
  1676;C;qgini;PESJUAN 220EQUI1  GEN_01
  1677;C;pgini;PESJUAN 220EQUI1  GEN_02
  1678;C;qgini;PESJUAN 220EQUI1  GEN_02
  1679;C;pgini;TALINAY 220EQUI1  GEN_01
  1680;C;qgini;TALINAY 220EQUI1  GEN_01
  1681;C;pgini;TALINAY 220EQUI1  GEN_02
  1682;C;qgini;TALINAY 220EQUI1  GEN_02
  1683;C;pgini;TALINAY 220EQUI2  GEN_01
  1684;C;qgini;TALINAY 220EQUI2  GEN_01
  1685;C;pgini;TALINAY 220EQUI2  GEN_02
  1686;C;qgini;TALINAY 220EQUI2  GEN_02
  1687;C;pgini;TOTORA1 66 EQUI1  GEN
  1688;C;qgini;TOTORA1 66 EQUI1  GEN
  1689;C;pgini;DONANT  110EQUI1  GEN
  1690;C;qgini;DONANT  110EQUI1  GEN
  1691;C;pgini;CARMEN  220EQUI1  GEN
  1692;C;qgini;CARMEN  220EQUI1  GEN
  1693;C;pgini;PELICAN 220EQUI1  GEN
  1694;C;qgini;PELICAN 220EQUI1  GEN
  1695;C;pgini;HUELLA  220EQUI1  GEN
  1696;C;qgini;HUELLA  220EQUI1  GEN
  1697;C;pgini;CLLABLA 220EQUIPV GEN_02
  1698;C;qgini;CLLABLA 220EQUIPV GEN_02
  1699;C;pgini;CCOMBAR 23 EQUIPV GEN
  1700;C;qgini;CCOMBAR 23 EQUIPV GEN
  1701;C;pgini;CLLABLA 220EQUIPV GEN_01
  1702;C;qgini;CLLABLA 220EQUIPV GEN_01
  1703;C;pgini;CPAJONA 23 EQUIPV GEN
  1704;C;qgini;CPAJONA 23 EQUIPV GEN
  1705;C;pgini;CANDACO 23 EQUI1  GEN
  1706;C;qgini;CANDACO 23 EQUI1  GEN
  1707;C;plini;ANDACOL 66 LVI_TR1LOAD_02
  1708;C;qlini;ANDACOL 66 LVI_TR1LOAD_02
  1709;C;scale0;CASASVI 110LVR_TR1LOAD
  1710;C;plini;COMBARB 66 LVR_TR1LOAD
  1711;C;qlini;COMBARB 66 LVR_TR1LOAD
  1712;C;plini;COMBARB 66 LVR_TR2LOAD
  1713;C;qlini;COMBARB 66 LVR_TR2LOAD
  1714;C;plini;COMBARB 66 LVR_TR3LOAD
  1715;C;qlini;COMBARB 66 LVR_TR3LOAD
  1716;C;scale0;EPENON  110LVR_TR1LOAD
  1717;C;plini;ELSAUCE 66 LVR_TR1LOAD
  1718;C;qlini;ELSAUCE 66 LVR_TR1LOAD
  1719;C;plini;GUAYACA 66 LVR_TR1LOAD
  1720;C;qlini;GUAYACA 66 LVR_TR1LOAD
  1721;C;plini;GUAYACA 66 LVR_TR2LOAD
  1722;C;qlini;GUAYACA 66 LVR_TR2LOAD
  1723;C;plini;ILLAPE  23 LVR_TR2LOAD
  1724;C;qlini;ILLAPE  23 LVR_TR2LOAD
  1725;C;plini;ILLAPE  110LVR_TR3LOAD
  1726;C;qlini;ILLAPE  110LVR_TR3LOAD
  1727;C;plini;INCAHUA 110LVR_TR1LOAD_01
  1728;C;qlini;INCAHUA 110LVR_TR1LOAD_01
  1729;C;plini;MARBELL 110LVR_TR1LOAD
  1730;C;qlini;MARBELL 110LVR_TR1LOAD
  1731;C;plini;MARQUES 66 LVR_TR1LOAD
  1732;C;qlini;MARQUES 66 LVR_TR1LOAD
  1733;C;scale0;MARQUES 66 LVR_TR1LOAD
  1734;C;plini;OVALLE  66 LVI_TR1LOAD
  1735;C;qlini;OVALLE  66 LVI_TR1LOAD
  1736;C;plini;OVALLE  66 LVR_TR2LOAD
  1737;C;qlini;OVALLE  66 LVR_TR2LOAD
  1738;C;plini;PAZUCAR 110LVR_TR8LOAD
  1739;C;qlini;PAZUCAR 110LVR_TR8LOAD
  1740;C;plini;PUNITAQ 66 LVR_TR1LOAD_01
  1741;C;qlini;PUNITAQ 66 LVR_TR1LOAD_01
  1742;C;scale0;QUEREO  110LVR_TR1LOAD
  1743;C;plini;QUINQUI 110LVR_TR1LOAD
  1744;C;qlini;QUINQUI 110LVR_TR1LOAD
  1745;C;scale0;QUINQUI 110LVR_TR1LOAD
  1746;C;plini;SALAMAN 110LVR_TR1LOAD
  1747;C;qlini;SALAMAN 110LVR_TR1LOAD
  1748;C;plini;SALAMAN 110LVR_TR2LOAD
  1749;C;qlini;SALAMAN 110LVR_TR2LOAD
  1750;C;plini;SJOAQUI 110LVR_TR1LOAD
  1751;C;qlini;SJOAQUI 110LVR_TR1LOAD
  1752;C;plini;SJOAQUI 110LVR_TR2LOAD
  1753;C;qlini;SJOAQUI 110LVR_TR2LOAD
  1754;C;plini;SJOAQUI 110LVR_TR3LOAD
  1755;C;qlini;SJOAQUI 110LVR_TR3LOAD
  1756;C;plini;SANJUAN 66 LVR_TR1LOAD
  1757;C;qlini;SANJUAN 66 LVR_TR1LOAD
  1758;C;plini;SANJUAN 66 LVR_TR2LOAD
  1759;C;qlini;SANJUAN 66 LVR_TR2LOAD
  1760;C;scale0;VICUNA  110LVR_TR1LOAD
  1761;C;pgini;CLLABLA 220EQUI1  GEN_01
  1762;C;qgini;CLLABLA 220EQUI1  GEN_01
  1763;C;pgini;CLLABLA 220EQUI1  GEN_02
  1764;C;qgini;CLLABLA 220EQUI1  GEN_02
  1765;C;pgini;CLLABLA 220EQUI1  GEN_03
  1766;C;qgini;CLLABLA 220EQUI1  GEN_03
  1767;C;pgini;CLLABLA 220EQUI1  GEN_04
  1768;C;qgini;CLLABLA 220EQUI1  GEN_04
  1769;C;pgini;CLLABLA 220EQUI1  GEN_05
  1770;C;qgini;CLLABLA 220EQUI1  GEN_05
  1771;C;pgini;CLLABLA 220EQUI1  GEN_06
  1772;C;qgini;CLLABLA 220EQUI1  GEN_06
  1773;C;pgini;CCOMBAR 110EQUI1  GEN_01
  1774;C;qgini;CCOMBAR 110EQUI1  GEN_01
  1775;C;pgini;CCOMBAR 110EQUI1  GEN_02
  1776;C;qgini;CCOMBAR 110EQUI1  GEN_02
  1777;C;pgini;CCOMBAR 110EQUI1  GEN_03
  1778;C;qgini;CCOMBAR 110EQUI1  GEN_03
  1779;C;pgini;CHAGUAL 220EQUI1  GEN_01
  1780;C;qgini;CHAGUAL 220EQUI1  GEN_01
  1781;C;pgini;CHAGUAL 220EQUI1  GEN_02
  1782;C;qgini;CHAGUAL 220EQUI1  GEN_02
  1783;C;pgini;CHAGUAL 220EQUI1  GEN_03
  1784;C;qgini;CHAGUAL 220EQUI1  GEN_03
  1785;C;pgini;CHAGUAL 220EQUI1  GEN_04
  1786;C;qgini;CHAGUAL 220EQUI1  GEN_04
  1787;C;pgini;ESPINOS 220EQUI1  GEN_01
  1788;C;qgini;ESPINOS 220EQUI1  GEN_01
  1789;C;pgini;ESPINOS 220EQUI1  GEN_02
  1790;C;qgini;ESPINOS 220EQUI1  GEN_02
  1791;C;pgini;ESPINOS 220EQUI1  GEN_03
  1792;C;qgini;ESPINOS 220EQUI1  GEN_03
  1793;C;pgini;ESPINOS 220EQUI1  GEN_04
  1794;C;qgini;ESPINOS 220EQUI1  GEN_04
  1795;C;pgini;ESPINOS 220EQUI1  GEN_05
  1796;C;qgini;ESPINOS 220EQUI1  GEN_05
  1797;C;pgini;OLIVOS  23 EQUI1  GEN_01
  1798;C;qgini;OLIVOS  23 EQUI1  GEN_01
  1799;C;pgini;OLIVOS  23 EQUI1  GEN_02
  1800;C;qgini;OLIVOS  23 EQUI1  GEN_02
  1801;C;pgini;OLIVOS  23 EQUI1  GEN_03
  1802;C;qgini;OLIVOS  23 EQUI1  GEN_03
  1803;C;pgini;OLIVOS  23 EQUI1  GEN_04
  1804;C;qgini;OLIVOS  23 EQUI1  GEN_04
  1805;C;pgini;CPCOLOR 11 GEN3   GEN
  1806;C;qgini;CPCOLOR 11 GEN3   GEN
  1807;C;plini;LVILOS  220LVI_TR2LOAD
  1808;C;qlini;LVILOS  220LVI_TR2LOAD
  1809;C;pgini;CHACAY  220STATCOMCOMP
  1810;C;qgini;CHACAY  220STATCOMCOMP
  1811;C;pgini;CPAJONA 220EQUI1  GEN_01
  1812;C;qgini;CPAJONA 220EQUI1  GEN_01
  1813;C;pgini;CPAJONA 220EQUI1  GEN_02
  1814;C;qgini;CPAJONA 220EQUI1  GEN_02
  1815;C;pgini;CPAJONA 220EQUI1  GEN_03
  1816;C;qgini;CPAJONA 220EQUI1  GEN_03
  1817;C;pgini;CPAJONA 220EQUI1  GEN_04
  1818;C;qgini;CPAJONA 220EQUI1  GEN_04
  1819;C;pgini;CPENON  110EQUI1  GEN_01
  1820;C;qgini;CPENON  110EQUI1  GEN_01
  1821;C;pgini;CPENON  110EQUI1  GEN_02
  1822;C;qgini;CPENON  110EQUI1  GEN_02
  1823;C;pgini;CPENON  110EQUI1  GEN_03
  1824;C;qgini;CPENON  110EQUI1  GEN_03
  1825;C;pgini;CPENON  110EQUI1  GEN_04
  1826;C;qgini;CPENON  110EQUI1  GEN_04
  1827;C;plini;CRISCHI 110LVI    LOAD
  1828;C;qlini;CRISCHI 110LVI    LOAD
  1829;C;pgini;ACONCAG 12 GEN1   GEN
  1830;C;qgini;ACONCAG 12 GEN1   GEN
  1831;C;pgini;CHACA   6.6GEN1   GEN
  1832;C;qgini;CHACA   6.6GEN1   GEN
  1833;C;pgini;CHACA   6.6GEN2   GEN
  1834;C;qgini;CHACA   6.6GEN2   GEN
  1835;C;pgini;CHACA   6.6GEN3   GEN
  1836;C;qgini;CHACA   6.6GEN3   GEN
  1837;C;pgini;CHACA   6.6GEN4   GEN
  1838;C;qgini;CHACA   6.6GEN4   GEN
  1839;C;pgini;HORNITO 11 GEN1   GEN
  1840;C;qgini;HORNITO 11 GEN1   GEN
  1841;C;pgini;ACONCAG 12 GEN2   GEN
  1842;C;qgini;ACONCAG 12 GEN2   GEN
  1843;C;pgini;LQUILOS 6.6GEN1   GEN
  1844;C;qgini;LQUILOS 6.6GEN1   GEN
  1845;C;pgini;LQUILOS 6.6GEN2   GEN
  1846;C;qgini;LQUILOS 6.6GEN2   GEN
  1847;C;plini;SAG     220LVI_TR1LOAD
  1848;C;qlini;SAG     220LVI_TR1LOAD
  1849;C;plini;SAG     220LVI_TR2LOAD
  1850;C;qlini;SAG     220LVI_TR2LOAD
  1851;C;scale0;CEMELON 60 LVI_TF1LOAD
  1852;C;scale0;CEMELON 60 LVI_TF2LOAD
  1853;C;scale0;CEMELON 60 LVI_TF3LOAD
  1854;C;scale0;CEMELON 60 LVI_TF4LOAD
  1855;C;scale0;CEMELON 60 LVI_TR1LOAD
  1856;C;scale0;CEMELON 60 LVI_TR2LOAD
  1857;C;scale0;CEMELON 60 LVI_TR3LOAD
  1858;C;plini;CHAGRE  110LVI_TR1LOAD
  1859;C;qlini;CHAGRE  110LVI_TR1LOAD
  1860;C;plini;CHAGRE  110LVI_TR2LOAD
  1861;C;qlini;CHAGRE  110LVI_TR2LOAD
  1862;C;plini;CORDILL 220LVI_TR3LOAD
  1863;C;qlini;CORDILL 220LVI_TR3LOAD
  1864;C;plini;CORDILL 220LVI_TR4LOAD
  1865;C;qlini;CORDILL 220LVI_TR4LOAD
  1866;C;plini;QUINTER 110LVI_BATLOAD
  1867;C;qlini;QUINTER 110LVI_BATLOAD
  1868;C;plini;CODELCO 110LVI_TR1LOAD
  1869;C;qlini;CODELCO 110LVI_TR1LOAD
  1870;C;plini;CODELCO 110LVI_TR2LOAD
  1871;C;qlini;CODELCO 110LVI_TR2LOAD
  1872;C;plini;CODELCO 110LVI_TR3LOAD
  1873;C;qlini;CODELCO 110LVI_TR3LOAD
  1874;C;plini;CODELCO 110LVI_TR4LOAD
  1875;C;qlini;CODELCO 110LVI_TR4LOAD
  1876;C;plini;CODELCO 110LVI_TR5LOAD
  1877;C;qlini;CODELCO 110LVI_TR5LOAD
  1878;C;plini;CODELCO 110LVI_TR6LOAD
  1879;C;qlini;CODELCO 110LVI_TR6LOAD
  1880;C;plini;CALERA  110LVI_TR2LOAD
  1881;C;qlini;CALERA  110LVI_TR2LOAD
  1882;C;plini;LVEGAS  12 LVR_TR3LOAD
  1883;C;qlini;LVEGAS  12 LVR_TR3LOAD
  1884;C;plini;MINA    66 LVI_TR4LOAD
  1885;C;qlini;MINA    66 LVI_TR4LOAD
  1886;C;scale0;MINA    66 LVI_TR4LOAD
  1887;C;plini;MINA    66 LVI_TR5LOAD
  1888;C;qlini;MINA    66 LVI_TR5LOAD
  1889;C;scale0;MINA    66 LVI_TR5LOAD
  1890;C;plini;MIRAFLO 110LVI_TR3LOAD
  1891;C;qlini;MIRAFLO 110LVI_TR3LOAD
  1892;C;scale0;MIRAFLO 110LVI_TR3LOAD
  1893;C;plini;MOLINOS 66 LVI_TR2LOAD
  1894;C;qlini;MOLINOS 66 LVI_TR2LOAD
  1895;C;scale0;MOLINOS 66 LVI_TR2LOAD
  1896;C;plini;MOLINOS 66 LVI_TR3LOAD
  1897;C;qlini;MOLINOS 66 LVI_TR3LOAD
  1898;C;scale0;MOLINOS 66 LVI_TR3LOAD
  1899;C;plini;NVAPANQ 110LVR_TR1LOAD
  1900;C;qlini;NVAPANQ 110LVR_TR1LOAD
  1901;C;plini;QUINTER 110LVI_TR1LOAD
  1902;C;qlini;QUINTER 110LVI_TR1LOAD
  1903;C;plini;QUINTER 110LVI_TR2LOAD
  1904;C;qlini;QUINTER 110LVI_TR2LOAD
  1905;C;plini;CONCON  12 LVI_TR1LOAD
  1906;C;qlini;CONCON  12 LVI_TR1LOAD
  1907;C;plini;SANTONI 110LVI_TR1LOAD
  1908;C;qlini;SANTONI 110LVI_TR1LOAD
  1909;C;scale0;SANTONI 110LVI_TR1LOAD
  1910;C;plini;SANTONI 110LVI_TR4LOAD
  1911;C;qlini;SANTONI 110LVI_TR4LOAD
  1912;C;scale0;SANTONI 110LVI_TR4LOAD
  1913;C;plini;SFELIPE 110LVI_TR1LOAD
  1914;C;qlini;SFELIPE 110LVI_TR1LOAD
  1915;C;plini;SRAFAEL 110LVI_TR1LOAD
  1916;C;qlini;SRAFAEL 110LVI_TR1LOAD
  1917;C;scale0;SRAFAEL 110LVI_TR1LOAD
  1918;C;pgini;MESETA  220EQUI1  GEN
  1919;C;qgini;MESETA  220EQUI1  GEN
  1920;C;pgini;QUILAPI 220EQUI1  GEN
  1921;C;qgini;QUILAPI 220EQUI1  GEN
  1922;C;plini;BOSQUEM 110LVR_TR1LOAD
  1923;C;qlini;BOSQUEM 110LVR_TR1LOAD
  1924;C;plini;BOSQUEM 110LVR_TR2LOAD
  1925;C;qlini;BOSQUEM 110LVR_TR2LOAD
  1926;C;scale0;CASABLA 66 LVR_TR1LOAD
  1927;C;scale0;CASABLA 66 LVR_TR2LOAD
  1928;C;plini;ELTOTOR 12 LVR1   LOAD
  1929;C;qlini;ELTOTOR 12 LVR1   LOAD
  1930;C;plini;ELTOTOR 12 LVR2   LOAD
  1931;C;qlini;ELTOTOR 12 LVR2   LOAD
  1932;C;plini;CALERA  110LVR_TR3LOAD
  1933;C;qlini;CALERA  110LVR_TR3LOAD
  1934;C;scale0;CALERA  110LVR_TR3LOAD
  1935;C;plini;LVEGAS  12 LVR    LOAD
  1936;C;qlini;LVEGAS  12 LVR    LOAD
  1937;C;plini;LEYDA   110LVR_TR1LOAD
  1938;C;qlini;LEYDA   110LVR_TR1LOAD
  1939;C;plini;MARGAMA 110LVR_TR1LOAD
  1940;C;qlini;MARGAMA 110LVR_TR1LOAD
  1941;C;plini;MARGAMA 110LVR_TR2LOAD
  1942;C;qlini;MARGAMA 110LVR_TR2LOAD
  1943;C;plini;MARGAMA 110LVR_TR3LOAD
  1944;C;qlini;MARGAMA 110LVR_TR3LOAD
  1945;C;plini;MAYACA  110LVR_TR1LOAD
  1946;C;qlini;MAYACA  110LVR_TR1LOAD
  1947;C;plini;MIRAFLO 110LVR_TR1LOAD
  1948;C;qlini;MIRAFLO 110LVR_TR1LOAD
  1949;C;scale0;MIRAFLO 110LVR_TR1LOAD
  1950;C;plini;MIRAFLO 110LVR_TR2LOAD
  1951;C;qlini;MIRAFLO 110LVR_TR2LOAD
  1952;C;scale0;MIRAFLO 110LVR_TR2LOAD
  1953;C;plini;PENABLA 110LVR_TR2LOAD
  1954;C;qlini;PENABLA 110LVR_TR2LOAD
  1955;C;scale0;PLAYANC 110LVR_TR1LOAD
  1956;C;scale0;PLAYANC 110LVR_TR2LOAD
  1957;C;plini;QUINTCH 110LVI_TR1LOAD
  1958;C;qlini;QUINTCH 110LVI_TR1LOAD
  1959;C;plini;QUINTCH 110LVR_TR2LOAD
  1960;C;qlini;QUINTCH 110LVR_TR2LOAD
  1961;C;plini;SANTONI 110LVR_TR2LOAD
  1962;C;qlini;SANTONI 110LVR_TR2LOAD
  1963;C;scale0;SANTONI 110LVR_TR2LOAD
  1964;C;plini;SANTONI 110LVR_TR5LOAD
  1965;C;qlini;SANTONI 110LVR_TR5LOAD
  1966;C;scale0;SANTONI 110LVR_TR5LOAD
  1967;C;plini;SFELIPE 110LVR_TR2LOAD
  1968;C;qlini;SFELIPE 110LVR_TR2LOAD
  1969;C;scale0;SFELIPE 110LVR_TR2LOAD
  1970;C;scale0;SPEDRO  110LVR_TR1LOAD
  1971;C;scale0;SPEDRO  110LVR_TR2LOAD
  1972;C;plini;SRAFAEL 110LVR_TR2LOAD
  1973;C;qlini;SRAFAEL 110LVR_TR2LOAD
  1974;C;scale0;SRAFAEL 110LVR_TR2LOAD
  1975;C;plini;SRAFAEL 110LVR_TR3LOAD
  1976;C;qlini;SRAFAEL 110LVR_TR3LOAD
  1977;C;scale0;SRAFAEL 110LVR_TR3LOAD
  1978;C;scale0;NO_ASIGNADO_LOAD_117
  1979;C;plini;TOTORA  110LVR    LOAD
  1980;C;qlini;TOTORA  110LVR    LOAD
  1981;C;scale0;TOTORA  110LVR    LOAD
  1982;C;plini;MAUCO   110LVI_EQ1LOAD_1
  1983;C;qlini;MAUCO   110LVI_EQ1LOAD_1
  1984;C;plini;MAUCO   110LVI_EQ1LOAD_2
  1985;C;qlini;MAUCO   110LVI_EQ1LOAD_2
  1986;C;plini;PLACILL 12 LVR_TR1LOAD
  1987;C;qlini;PLACILL 12 LVR_TR1LOAD
  1988;C;plini;PLACILL 12 LVR    LOAD
  1989;C;qlini;PLACILL 12 LVR    LOAD
  1990;C;scale0;QUILPUE 110LVR_TR1LOAD
  1991;C;pgini;MAUCO   110EQUI1  GEN
  1992;C;qgini;MAUCO   110EQUI1  GEN
  1993;C;pgini;VENTANA 18 GEN4   GEN
  1994;C;qgini;VENTANA 18 GEN4   GEN
  1995;C;pgini;COLMITO 115GEN1   GEN
  1996;C;qgini;COLMITO 115GEN1   GEN
  1997;C;pgini;LAGUNAV 115GENTG  GEN
  1998;C;qgini;LAGUNAV 115GENTG  GEN
  1999;C;pgini;LAGUNAV 12.GEN1   GEN
  2000;C;qgini;LAGUNAV 12.GEN1   GEN
  2001;C;pgini;LAGUNAV 12.GEN2   GEN
  2002;C;qgini;LAGUNAV 12.GEN2   GEN
  2003;C;pgini;LVEGAS  15 GEN1   GEN
  2004;C;qgini;LVEGAS  15 GEN1   GEN
  2005;C;pgini;VENTANA 18 GEN1   GEN
  2006;C;qgini;VENTANA 18 GEN1   GEN
  2007;C;pgini;CONCON  12 EQUI1  GEN_01
  2008;C;qgini;CONCON  12 EQUI1  GEN_01
  2009;C;pgini;CONCON  12 EQUI1  GEN_02
  2010;C;qgini;CONCON  12 EQUI1  GEN_02
  2011;C;pgini;CONCON  12 EQUI1  GEN_03
  2012;C;qgini;CONCON  12 EQUI1  GEN_03
  2013;C;pgini;ELTOTOR 12 EQUI1  GEN_01
  2014;C;qgini;ELTOTOR 12 EQUI1  GEN_01
  2015;C;pgini;ELTOTOR 12 EQUI1  GEN_02
  2016;C;qgini;ELTOTOR 12 EQUI1  GEN_02
  2017;C;pgini;ALFALF2 15 GEN1   GEN
  2018;C;qgini;ALFALF2 15 GEN1   GEN
  2019;C;pgini;ALFALF2 15 GEN2   GEN
  2020;C;qgini;ALFALF2 15 GEN2   GEN
  2021;C;pgini;ALFALFA 12 GEN1   GEN
  2022;C;qgini;ALFALFA 12 GEN1   GEN
  2023;C;pgini;ALFALFA 12 GEN2   GEN
  2024;C;qgini;ALFALFA 12 GEN2   GEN
  2025;C;pgini;LASLAJA 15 GEN1   GEN
  2026;C;qgini;LASLAJA 15 GEN1   GEN
  2027;C;pgini;LASLAJA 15 GEN2   GEN
  2028;C;qgini;LASLAJA 15 GEN2   GEN
  2029;C;pgini;FLORIDA 12 GEN1F2 GEN
  2030;C;qgini;FLORIDA 12 GEN1F2 GEN
  2031;C;pgini;FLORIDA 4.1GEN1F3 GEN
  2032;C;qgini;FLORIDA 4.1GEN1F3 GEN
  2033;C;pgini;FLORIDA 12 GEN1F1 GEN
  2034;C;qgini;FLORIDA 12 GEN1F1 GEN
  2035;C;pgini;PUNTILL 6.6GEN1   GEN
  2036;C;qgini;PUNTILL 6.6GEN1   GEN
  2037;C;pgini;PUNTILL 6.6GEN2   GEN
  2038;C;qgini;PUNTILL 6.6GEN2   GEN
  2039;C;pgini;PUNTILL 6.6GEN3   GEN
  2040;C;qgini;PUNTILL 6.6GEN3   GEN
  2041;C;pgini;QUELTEH 12 GEN1   GEN
  2042;C;qgini;QUELTEH 12 GEN1   GEN
  2043;C;pgini;QUELTEH 12 GEN2   GEN
  2044;C;qgini;QUELTEH 12 GEN2   GEN
  2045;C;pgini;QUELTEH 12 GEN3   GEN
  2046;C;qgini;QUELTEH 12 GEN3   GEN
  2047;C;pgini;QUELTEH 12 GEN4   GEN
  2048;C;qgini;QUELTEH 12 GEN4   GEN
  2049;C;plini;LIBERTA 110LVI_TR1LOAD
  2050;C;qlini;LIBERTA 110LVI_TR1LOAD
  2051;C;plini;LIBERTA 110LVI_TR2LOAD
  2052;C;qlini;LIBERTA 110LVI_TR2LOAD
  2053;C;plini;ELMANZA 220LVI_TR1LOAD
  2054;C;qlini;ELMANZA 220LVI_TR1LOAD
  2055;C;plini;ELMANZA 220LVI_TR3LOAD
  2056;C;qlini;ELMANZA 220LVI_TR3LOAD
  2057;C;plini;FCLOESP 110CARGA1 LOAD
  2058;C;qlini;FCLOESP 110CARGA1 LOAD
  2059;C;plini;FCLOESP 110CARGA2 LOAD
  2060;C;qlini;FCLOESP 110CARGA2 LOAD
  2061;C;plini;LAMPA   220LVI_TR1LOAD
  2062;C;qlini;LAMPA   220LVI_TR1LOAD
  2063;C;plini;LAMPA   220LVI_TR2LOAD
  2064;C;qlini;LAMPA   220LVI_TR2LOAD
  2065;C;plini;LAMPA   220LVI_TR3LOAD
  2066;C;qlini;LAMPA   220LVI_TR3LOAD
  2067;C;plini;LOAGUIR 110LVI_TR1LOAD
  2068;C;qlini;LOAGUIR 110LVI_TR1LOAD
  2069;C;plini;LOAGUIR 110LVI_TR2LOAD
  2070;C;qlini;LOAGUIR 110LVI_TR2LOAD
  2071;C;plini;MACUL   110LVI_TR6LOAD
  2072;C;qlini;MACUL   110LVI_TR6LOAD
  2073;C;plini;METRO   110LVI_TRALOAD
  2074;C;qlini;METRO   110LVI_TRALOAD
  2075;C;plini;METRO   110LVI_TRBLOAD
  2076;C;qlini;METRO   110LVI_TRBLOAD
  2077;C;plini;METRO   110LVI_TRCLOAD
  2078;C;qlini;METRO   110LVI_TRCLOAD
  2079;C;plini;NEPTUNO 220LVI_TR1LOAD
  2080;C;qlini;NEPTUNO 220LVI_TR1LOAD
  2081;C;plini;NEPTUNO 220LVI_TR2LOAD
  2082;C;qlini;NEPTUNO 220LVI_TR2LOAD
  2083;C;plini;STARAQU 110LVI_TR5LOAD
  2084;C;qlini;STARAQU 110LVI_TR5LOAD
  2085;C;pgini;HUMBER 33 EQUI1 GEN1
  2086;C;qgini;HUMBER 33 EQUI1 GEN1
  2087;C;pgini;HUMBER 33 EQUI1 GEN2
  2088;C;qgini;HUMBER 33 EQUI1 GEN2
  2089;C;pgini;LOMALOS 23 EQUI1  GEN_06
  2090;C;qgini;LOMALOS 23 EQUI1  GEN_06
  2091;C;pgini;SANTIAG 110EQUI1  GEN
  2092;C;qgini;SANTIAG 110EQUI1  GEN
  2093;C;plini;ALTAMIR 110LVR_TR1LOAD
  2094;C;qlini;ALTAMIR 110LVR_TR1LOAD
  2095;C;plini;ALTAMIR 110LVR_TR2LOAD
  2096;C;qlini;ALTAMIR 110LVR_TR2LOAD
  2097;C;plini;ALTAMIR 110LVR_TR3LOAD
  2098;C;qlini;ALTAMIR 110LVR_TR3LOAD
  2099;C;plini;ALTAMIR 110LVR_TR4LOAD
  2100;C;qlini;ALTAMIR 110LVR_TR4LOAD
  2101;C;plini;ANDESCH 110LVR_TR1LOAD
  2102;C;qlini;ANDESCH 110LVR_TR1LOAD
  2103;C;plini;ANDESCH 110LVR_TR2LOAD
  2104;C;qlini;ANDESCH 110LVR_TR2LOAD
  2105;C;plini;APOQUIN 110LVR_TR1LOAD
  2106;C;qlini;APOQUIN 110LVR_TR1LOAD
  2107;C;scale0;APOQUIN 110LVR_TR1LOAD
  2108;C;plini;APOQUIN 110LVR_TR2LOAD
  2109;C;qlini;APOQUIN 110LVR_TR2LOAD
  2110;C;scale0;APOQUIN 110LVR_TR2LOAD
  2111;C;plini;APOQUIN 110LVR_TR3LOAD
  2112;C;qlini;APOQUIN 110LVR_TR3LOAD
  2113;C;plini;APOQUIN 110LVR_TR4LOAD
  2114;C;qlini;APOQUIN 110LVR_TR4LOAD
  2115;C;plini;BATUCO  110LVR_TR1LOAD
  2116;C;qlini;BATUCO  110LVR_TR1LOAD
  2117;C;plini;BATUCO  110LVR_TR2LOAD
  2118;C;qlini;BATUCO  110LVR_TR2LOAD
  2119;C;plini;BATUCO  110LVR_TR3LOAD
  2120;C;qlini;BATUCO  110LVR_TR3LOAD
  2121;C;plini;BICENTE 110LVR_TR1LOAD
  2122;C;qlini;BICENTE 110LVR_TR1LOAD
  2123;C;plini;BICENTE 110LVR_TR2LOAD
  2124;C;qlini;BICENTE 110LVR_TR2LOAD
  2125;C;plini;BRASIL  110LVR_TR1LOAD
  2126;C;qlini;BRASIL  110LVR_TR1LOAD
  2127;C;plini;BRASIL  110LVR_TR2LOAD
  2128;C;qlini;BRASIL  110LVR_TR2LOAD
  2129;C;plini;BRASIL  110LVR_TR3LOAD
  2130;C;qlini;BRASIL  110LVR_TR3LOAD
  2131;C;plini;CARRASC 110LVR_TR1LOAD
  2132;C;qlini;CARRASC 110LVR_TR1LOAD
  2133;C;plini;CARRASC 110LVR_TR2LOAD
  2134;C;qlini;CARRASC 110LVR_TR2LOAD
  2135;C;plini;CARRASC 110LVR_TR3LOAD
  2136;C;qlini;CARRASC 110LVR_TR3LOAD
  2137;C;plini;CHACABU 110LVR_TR1LOAD
  2138;C;qlini;CHACABU 110LVR_TR1LOAD
  2139;C;plini;CHACABU 110LVR_TR2LOAD
  2140;C;qlini;CHACABU 110LVR_TR2LOAD
  2141;C;plini;CHACABU 110LVR_TR3LOAD
  2142;C;qlini;CHACABU 110LVR_TR3LOAD
  2143;C;plini;CHACABU 110LVR_TR4LOAD
  2144;C;qlini;CHACABU 110LVR_TR4LOAD
  2145;C;plini;CHACABU 110LVR_TR6LOAD
  2146;C;qlini;CHACABU 110LVR_TR6LOAD
  2147;C;plini;CHACABU 110LVR_TR7LOAD
  2148;C;qlini;CHACABU 110LVR_TR7LOAD
  2149;C;plini;CHACABU 110LVR_TR8LOAD
  2150;C;qlini;CHACABU 110LVR_TR8LOAD
  2151;C;plini;CLUBHIP 110LVR_TR1LOAD
  2152;C;qlini;CLUBHIP 110LVR_TR1LOAD
  2153;C;scale0;CLUBHIP 110LVR_TR1LOAD
  2154;C;plini;CLUBHIP 110LVR_TR3LOAD
  2155;C;qlini;CLUBHIP 110LVR_TR3LOAD
  2156;C;scale0;CLUBHIP 110LVR_TR3LOAD
  2157;C;plini;CLUBHIP 110LVR_T4NLOAD
  2158;C;qlini;CLUBHIP 110LVR_T4NLOAD
  2159;C;scale0;CLUBHIP 110LVR_T4NLOAD
  2160;C;plini;ACORDOV 110LVR_TR1LOAD
  2161;C;qlini;ACORDOV 110LVR_TR1LOAD
  2162;C;scale0;ACORDOV 110LVR_TR1LOAD
  2163;C;plini;ACORDOV 110LVR_TR2LOAD
  2164;C;qlini;ACORDOV 110LVR_TR2LOAD
  2165;C;scale0;ACORDOV 110LVR_TR2LOAD
  2166;C;plini;ACORDOV 110LVR_TR3LOAD
  2167;C;qlini;ACORDOV 110LVR_TR3LOAD
  2168;C;plini;ACORDOV 110LVR_TR4LOAD
  2169;C;qlini;ACORDOV 110LVR_TR4LOAD
  2170;C;plini;COSTANE 110LVR_TR1LOAD
  2171;C;qlini;COSTANE 110LVR_TR1LOAD
  2172;C;plini;ELMANZA 220LVR_TR2LOAD
  2173;C;qlini;ELMANZA 220LVR_TR2LOAD
  2174;C;plini;ELMANZA 220LVR_TR4LOAD
  2175;C;qlini;ELMANZA 220LVR_TR4LOAD
  2176;C;plini;FLORIDA 12 LVR    LOAD
  2177;C;qlini;FLORIDA 12 LVR    LOAD
  2178;C;plini;LACISTE 110LVR_TR1LOAD
  2179;C;qlini;LACISTE 110LVR_TR1LOAD
  2180;C;scale0;LACISTE 110LVR_TR1LOAD
  2181;C;plini;LACISTE 110LVR_TR2LOAD
  2182;C;qlini;LACISTE 110LVR_TR2LOAD
  2183;C;scale0;LACISTE 110LVR_TR2LOAD
  2184;C;plini;LACISTE 110LVR_TR3LOAD
  2185;C;qlini;LACISTE 110LVR_TR3LOAD
  2186;C;scale0;LACISTE 110LVR_TR3LOAD
  2187;C;plini;LACISTE 110LVR_TR5LOAD
  2188;C;qlini;LACISTE 110LVR_TR5LOAD
  2189;C;scale0;LACISTE 110LVR_TR5LOAD
  2190;C;plini;LADEHES 110LVR_TR1LOAD
  2191;C;qlini;LADEHES 110LVR_TR1LOAD
  2192;C;plini;LADEHES 110LVR_TR2LOAD
  2193;C;qlini;LADEHES 110LVR_TR2LOAD
  2194;C;plini;LADEHES 110LVR_TR3LOAD
  2195;C;qlini;LADEHES 110LVR_TR3LOAD
  2196;C;plini;LADEHES 110LVR_TR4LOAD
  2197;C;qlini;LADEHES 110LVR_TR4LOAD
  2198;C;plini;LAREINA 110LVR_TR1LOAD
  2199;C;qlini;LAREINA 110LVR_TR1LOAD
  2200;C;plini;LAREINA 110LVR_TR2LOAD
  2201;C;qlini;LAREINA 110LVR_TR2LOAD
  2202;C;scale0;LAREINA 110LVR_TR2LOAD
  2203;C;plini;LAREINA 110LVR_TR3LOAD
  2204;C;qlini;LAREINA 110LVR_TR3LOAD
  2205;C;plini;LAREINA 110LVR_TR4LOAD
  2206;C;qlini;LAREINA 110LVR_TR4LOAD
  2207;C;scale0;LAREINA 110LVR_TR4LOAD
  2208;C;plini;LASACAC 110LVR_TR1LOAD
  2209;C;qlini;LASACAC 110LVR_TR1LOAD
  2210;C;plini;LASACAC 110LVR_TR2LOAD
  2211;C;qlini;LASACAC 110LVR_TR2LOAD
  2212;C;plini;LASACAC 110LVR_TR3LOAD
  2213;C;qlini;LASACAC 110LVR_TR3LOAD
  2214;C;plini;LOBOZA  110LVR_TR1LOAD
  2215;C;qlini;LOBOZA  110LVR_TR1LOAD
  2216;C;plini;LOBOZA  110LVR_TR2LOAD
  2217;C;qlini;LOBOZA  110LVR_TR2LOAD
  2218;C;plini;LOBOZA  110LVR_TR3LOAD
  2219;C;qlini;LOBOZA  110LVR_TR3LOAD
  2220;C;plini;LOBOZA  110LVR_TR4LOAD
  2221;C;qlini;LOBOZA  110LVR_TR4LOAD
  2222;C;plini;LOBOZA  110LVR_TR5LOAD
  2223;C;qlini;LOBOZA  110LVR_TR5LOAD
  2224;C;plini;LOBOZA  110LVR_TR6LOAD
  2225;C;qlini;LOBOZA  110LVR_TR6LOAD
  2226;C;plini;LOVALLE 110LVR_TR1LOAD
  2227;C;qlini;LOVALLE 110LVR_TR1LOAD
  2228;C;scale0;LOVALLE 110LVR_TR1LOAD
  2229;C;plini;LOVALLE 110LVR_TR2LOAD
  2230;C;qlini;LOVALLE 110LVR_TR2LOAD
  2231;C;plini;LOVALLE 110LVR_TR3LOAD
  2232;C;qlini;LOVALLE 110LVR_TR3LOAD
  2233;C;plini;LOVALLE 110LVR_TR4LOAD
  2234;C;qlini;LOVALLE 110LVR_TR4LOAD
  2235;C;plini;LORDCOC 110LVR_TR1LOAD
  2236;C;qlini;LORDCOC 110LVR_TR1LOAD
  2237;C;plini;LORDCOC 110LVR_TR2LOAD
  2238;C;qlini;LORDCOC 110LVR_TR2LOAD
  2239;C;plini;LORDCOC 110LVR_TR3LOAD
  2240;C;qlini;LORDCOC 110LVR_TR3LOAD
  2241;C;plini;LOSDOMI 110LVR_TR1LOAD
  2242;C;qlini;LOSDOMI 110LVR_TR1LOAD
  2243;C;plini;LOSDOMI 110LVR_TR2LOAD
  2244;C;qlini;LOSDOMI 110LVR_TR2LOAD
  2245;C;plini;LOSDOMI 110LVR_TR3LOAD
  2246;C;qlini;LOSDOMI 110LVR_TR3LOAD
  2247;C;plini;MACUL   110LVR_TR1LOAD
  2248;C;qlini;MACUL   110LVR_TR1LOAD
  2249;C;plini;MACUL   110LVR_TR2LOAD
  2250;C;qlini;MACUL   110LVR_TR2LOAD
  2251;C;plini;MACUL   110LVR_TR3LOAD
  2252;C;qlini;MACUL   110LVR_TR3LOAD
  2253;C;scale0;MACUL   110LVR_TR3LOAD
  2254;C;plini;MACUL   110LVR_TR4LOAD
  2255;C;qlini;MACUL   110LVR_TR4LOAD
  2256;C;plini;MAIPU   110LVR_TR1LOAD
  2257;C;qlini;MAIPU   110LVR_TR1LOAD
  2258;C;scale0;MAIPU   110LVR_TR1LOAD
  2259;C;plini;MAIPU   110LVR_TR2LOAD
  2260;C;qlini;MAIPU   110LVR_TR2LOAD
  2261;C;scale0;MAIPU   110LVR_TR2LOAD
  2262;C;plini;MAIPU   110LVR_TR4LOAD
  2263;C;qlini;MAIPU   110LVR_TR4LOAD
  2264;C;plini;MALLOCO 110LVR_TR1LOAD
  2265;C;qlini;MALLOCO 110LVR_TR1LOAD
  2266;C;plini;MALLOCO 110LVR_TR2LOAD
  2267;C;qlini;MALLOCO 110LVR_TR2LOAD
  2268;C;plini;MALLOCO 110LVR_TR3LOAD
  2269;C;qlini;MALLOCO 110LVR_TR3LOAD
  2270;C;plini;MALLOCO 110LVR_TR4LOAD
  2271;C;qlini;MALLOCO 110LVR_TR4LOAD
  2272;C;plini;OCHAGAV 110LVR_TR1LOAD
  2273;C;qlini;OCHAGAV 110LVR_TR1LOAD
  2274;C;plini;OCHAGAV 110LVR_TR2LOAD
  2275;C;qlini;OCHAGAV 110LVR_TR2LOAD
  2276;C;plini;PHURTAD 110LVR_TR1LOAD
  2277;C;qlini;PHURTAD 110LVR_TR1LOAD
  2278;C;plini;PAJARIT 110LVR_TR1LOAD
  2279;C;qlini;PAJARIT 110LVR_TR1LOAD
  2280;C;plini;PAJARIT 110LVR_TR2LOAD
  2281;C;qlini;PAJARIT 110LVR_TR2LOAD
  2282;C;plini;PAJARIT 110LVR_TR3LOAD
  2283;C;qlini;PAJARIT 110LVR_TR3LOAD
  2284;C;plini;PAJARIT 110LVR_TR4LOAD
  2285;C;qlini;PAJARIT 110LVR_TR4LOAD
  2286;C;plini;PANAMER 110LVR_TR1LOAD
  2287;C;qlini;PANAMER 110LVR_TR1LOAD
  2288;C;scale0;PANAMER 110LVR_TR1LOAD
  2289;C;plini;PANAMER 110LVR_TR2LOAD
  2290;C;qlini;PANAMER 110LVR_TR2LOAD
  2291;C;plini;PANAMER 110LVR_TR4LOAD
  2292;C;qlini;PANAMER 110LVR_TR4LOAD
  2293;C;plini;LAPINTA 110LVR_TR1LOAD
  2294;C;qlini;LAPINTA 110LVR_TR1LOAD
  2295;C;scale0;LAPINTA 110LVR_TR1LOAD
  2296;C;plini;LAPINTA 110LVR_TR2LOAD
  2297;C;qlini;LAPINTA 110LVR_TR2LOAD
  2298;C;plini;LAPINTA 110LVR_TR3LOAD
  2299;C;qlini;LAPINTA 110LVR_TR3LOAD
  2300;C;plini;LAPINTA 110LVR_TR4LOAD
  2301;C;qlini;LAPINTA 110LVR_TR4LOAD
  2302;C;plini;PUDAHUE 110LVR_TR1LOAD
  2303;C;qlini;PUDAHUE 110LVR_TR1LOAD
  2304;C;plini;PUDAHUE 110LVR_TR2LOAD
  2305;C;qlini;PUDAHUE 110LVR_TR2LOAD
  2306;C;plini;PUDAHUE 110LVR_TR3LOAD
  2307;C;qlini;PUDAHUE 110LVR_TR3LOAD
  2308;C;plini;PUDAHUE 110LVR_TR4LOAD
  2309;C;qlini;PUDAHUE 110LVR_TR4LOAD
  2310;C;plini;QUILICU 110LVR_TR1LOAD
  2311;C;qlini;QUILICU 110LVR_TR1LOAD
  2312;C;plini;QUILICU 110LVR_TR2LOAD
  2313;C;qlini;QUILICU 110LVR_TR2LOAD
  2314;C;plini;QUILICU 110LVR_TR3LOAD
  2315;C;qlini;QUILICU 110LVR_TR3LOAD
  2316;C;plini;QUILICU 110LVR_TR4LOAD
  2317;C;qlini;QUILICU 110LVR_TR4LOAD
  2318;C;plini;RECOLET 110LVR_TR1LOAD
  2319;C;qlini;RECOLET 110LVR_TR1LOAD
  2320;C;plini;RECOLET 110LVR_TR2LOAD
  2321;C;qlini;RECOLET 110LVR_TR2LOAD
  2322;C;plini;RECOLET 110LVR_TR3LOAD
  2323;C;qlini;RECOLET 110LVR_TR3LOAD
  2324;C;plini;RECOLET 110LVR_TR4LOAD
  2325;C;qlini;RECOLET 110LVR_TR4LOAD
  2326;C;scale0;RECOLET 110LVR_TR4LOAD
  2327;C;plini;STAMART 110LVR_TR1LOAD
  2328;C;qlini;STAMART 110LVR_TR1LOAD
  2329;C;scale0;STAMART 110LVR_TR1LOAD
  2330;C;plini;STAMART 110LVR_TR2LOAD
  2331;C;qlini;STAMART 110LVR_TR2LOAD
  2332;C;plini;STAMART 110LVR_TR3LOAD
  2333;C;qlini;STAMART 110LVR_TR3LOAD
  2334;C;plini;STAMART 110LVR_TR4LOAD
  2335;C;qlini;STAMART 110LVR_TR4LOAD
  2336;C;plini;SANCRIS 110LVR_TR1LOAD
  2337;C;qlini;SANCRIS 110LVR_TR1LOAD
  2338;C;plini;SANCRIS 110LVR_TR2LOAD
  2339;C;qlini;SANCRIS 110LVR_TR2LOAD
  2340;C;plini;SANCRIS 110LVR_TR3LOAD
  2341;C;qlini;SANCRIS 110LVR_TR3LOAD
  2342;C;plini;SANCRIS 110LVR_TR4LOAD
  2343;C;qlini;SANCRIS 110LVR_TR4LOAD
  2344;C;plini;SANCRIS 110LVR_TR5LOAD
  2345;C;qlini;SANCRIS 110LVR_TR5LOAD
  2346;C;plini;SJOAQCH 110LVR_TR1LOAD
  2347;C;qlini;SJOAQCH 110LVR_TR1LOAD
  2348;C;scale0;SJOAQCH 110LVR_TR1LOAD
  2349;C;plini;SJOAQCH 110LVR_TR2LOAD
  2350;C;qlini;SJOAQCH 110LVR_TR2LOAD
  2351;C;scale0;SJOAQCH 110LVR_TR2LOAD
  2352;C;plini;SJOAQCH 110LVR_TR3LOAD
  2353;C;qlini;SJOAQCH 110LVR_TR3LOAD
  2354;C;scale0;SJOAQCH 110LVR_TR3LOAD
  2355;C;plini;SJOAQCH 110LVR_TR4LOAD
  2356;C;qlini;SJOAQCH 110LVR_TR4LOAD
  2357;C;plini;SANJOSE 110LVR_TR1LOAD
  2358;C;qlini;SANJOSE 110LVR_TR1LOAD
  2359;C;scale0;SANJOSE 110LVR_TR1LOAD
  2360;C;plini;SANJOSE 110LVR_TR2LOAD
  2361;C;qlini;SANJOSE 110LVR_TR2LOAD
  2362;C;plini;SANJOSE 110LVR_TR3LOAD
  2363;C;qlini;SANJOSE 110LVR_TR3LOAD
  2364;C;scale0;SANJOSE 110LVR_TR3LOAD
  2365;C;plini;SANJOSE 110LVR_TR4LOAD
  2366;C;qlini;SANJOSE 110LVR_TR4LOAD
  2367;C;plini;SANPABL 110LVR_TR1LOAD
  2368;C;qlini;SANPABL 110LVR_TR1LOAD
  2369;C;plini;SANPABL 110LVR_TR2LOAD
  2370;C;qlini;SANPABL 110LVR_TR2LOAD
  2371;C;plini;SANPABL 110LVR_TR3LOAD
  2372;C;qlini;SANPABL 110LVR_TR3LOAD
  2373;C;plini;STAELEN 110LVR_TR5LOAD
  2374;C;qlini;STAELEN 110LVR_TR5LOAD
  2375;C;plini;STAELEN 110LVR_TR2LOAD
  2376;C;qlini;STAELEN 110LVR_TR2LOAD
  2377;C;plini;STAELEN 110LVR_TR3LOAD
  2378;C;qlini;STAELEN 110LVR_TR3LOAD
  2379;C;scale0;STAELEN 110LVR_TR3LOAD
  2380;C;plini;STAELEN 110LVR_TR4LOAD
  2381;C;qlini;STAELEN 110LVR_TR4LOAD
  2382;C;scale0;STAELEN 110LVR_TR4LOAD
  2383;C;plini;STARAQU 110LVR_TR1LOAD
  2384;C;qlini;STARAQU 110LVR_TR1LOAD
  2385;C;plini;STARAQU 110LVR_TR2LOAD
  2386;C;qlini;STARAQU 110LVR_TR2LOAD
  2387;C;plini;STARAQU 110LVR_TR4LOAD
  2388;C;qlini;STARAQU 110LVR_TR4LOAD
  2389;C;plini;STAROSA 110LVR_TR1LOAD
  2390;C;qlini;STAROSA 110LVR_TR1LOAD
  2391;C;scale0;STAROSA 110LVR_TR1LOAD
  2392;C;plini;STAROSA 110LVR_TR2LOAD
  2393;C;qlini;STAROSA 110LVR_TR2LOAD
  2394;C;scale0;STAROSA 110LVR_TR2LOAD
  2395;C;plini;STAROSA 110LVR_TR3LOAD
  2396;C;qlini;STAROSA 110LVR_TR3LOAD
  2397;C;scale0;STAROSA 110LVR_TR3LOAD
  2398;C;plini;STAROSA 110LVR_TR4LOAD
  2399;C;qlini;STAROSA 110LVR_TR4LOAD
  2400;C;plini;VITACUR 110LVR_TR1LOAD
  2401;C;qlini;VITACUR 110LVR_TR1LOAD
  2402;C;scale0;VITACUR 110LVR_TR1LOAD
  2403;C;plini;VITACUR 110LVR_TR2LOAD
  2404;C;qlini;VITACUR 110LVR_TR2LOAD
  2405;C;plini;VITACUR 110LVR_TR3LOAD
  2406;C;qlini;VITACUR 110LVR_TR3LOAD
  2407;C;plini;VITACUR 110LVR_TR4LOAD
  2408;C;qlini;VITACUR 110LVR_TR4LOAD
  2409;C;plini;BAJMENA 110LVR_TR1LOAD
  2410;C;qlini;BAJMENA 110LVR_TR1LOAD
  2411;C;plini;BICENTE 110LVR_TR3LOAD
  2412;C;qlini;BICENTE 110LVR_TR3LOAD
  2413;C;scale0;NO_ASIGNADO_LOAD_120
  2414;C;plini;COSTANE 110LVR_TR2LOAD
  2415;C;qlini;COSTANE 110LVR_TR2LOAD
  2416;C;pgini;CGUAYAC 6.6GEN   GEN
  2417;C;qgini;CGUAYAC 6.6GEN   GEN
  2418;C;plini;CGUAYAC 23 ALTO_MALOAD
  2419;C;qlini;CGUAYAC 23 ALTO_MALOAD
  2420;C;plini;LAMPA   220LVI_TR6LOAD
  2421;C;qlini;LAMPA   220LVI_TR6LOAD
  2422;C;pgini;MAITENE 6.6GEN   GEN
  2423;C;qgini;MAITENE 6.6GEN   GEN
  2424;C;pgini;MAITENE 6.6GEN A  GEN
  2425;C;qgini;MAITENE 6.6GEN A  GEN
  2426;C;plini;MAITENE 110LVR_TR2LOAD
  2427;C;qlini;MAITENE 110LVR_TR2LOAD
  2428;C;plini;PANAMER 110LVR_TR3LOAD
  2429;C;qlini;PANAMER 110LVR_TR3LOAD
  2430;C;plini;PTEALTO 110LVR_TR1LOAD
  2431;C;qlini;PTEALTO 110LVR_TR1LOAD
  2432;C;plini;PTEALTO 110LVR_TR2LOAD
  2433;C;qlini;PTEALTO 110LVR_TR2LOAD
  2434;C;plini;PTEALTO 110LVR_TR3LOAD
  2435;C;qlini;PTEALTO 110LVR_TR3LOAD
  2436;C;plini;PPEUCO  110LVR_TR3LOAD
  2437;C;qlini;PPEUCO  110LVR_TR3LOAD
  2438;C;plini;SANBERN 110LVR_TR1LOAD
  2439;C;qlini;SANBERN 110LVR_TR1LOAD
  2440;C;plini;SANBERN 110LVR_TR2LOAD
  2441;C;qlini;SANBERN 110LVR_TR2LOAD
  2442;C;plini;SANBERN 110LVR_TR3LOAD
  2443;C;qlini;SANBERN 110LVR_TR3LOAD
  2444;C;scale0;SANBERN 110LVR_TR3LOAD
  2445;C;plini;SANBERN 110LVR_TR4LOAD
  2446;C;qlini;SANBERN 110LVR_TR4LOAD
  2447;C;scale0;SANBERN 110LVR_TR4LOAD
  2448;C;plini;SANBERN 110LVR_TR5LOAD
  2449;C;qlini;SANBERN 110LVR_TR5LOAD
  2450;C;plini;STAROSA 110LVR_TR6LOAD
  2451;C;qlini;STAROSA 110LVR_TR6LOAD
  2452;C;pgini;LOMALOS 23 EQUI1  GEN_02
  2453;C;qgini;LOMALOS 23 EQUI1  GEN_02
  2454;C;pgini;LOMALOS 23 EQUI1  GEN_03
  2455;C;qgini;LOMALOS 23 EQUI1  GEN_03
  2456;C;pgini;LOMALOS 23 EQUI1  GEN_04
  2457;C;qgini;LOMALOS 23 EQUI1  GEN_04
  2458;C;pgini;LOMALOS 23 EQUI1  GEN_05
  2459;C;qgini;LOMALOS 23 EQUI1  GEN_05
  2460;C;pgini;RENCA   15.GENG   GEN
  2461;C;qgini;RENCA   15.GENG   GEN
  2462;C;pgini;RENCA   15.GENV   GEN
  2463;C;qgini;RENCA   15.GENV   GEN
  2464;C;pgini;CNAVIA  220STATCOMCOMP
  2465;C;qgini;CNAVIA  220STATCOMCOMP
  2466;C;pgini;COLBUN  13.GEN1   GEN
  2467;C;qgini;COLBUN  13.GEN1   GEN
  2468;C;pgini;COLBUN  13.GEN2   GEN
  2469;C;qgini;COLBUN  13.GEN2   GEN
  2470;C;pgini;MACHICU 13.GEN1   GEN
  2471;C;qgini;MACHICU 13.GEN1   GEN
  2472;C;pgini;MACHICU 13.GEN2   GEN
  2473;C;qgini;MACHICU 13.GEN2   GEN
  2474;C;pgini;CHACAYE 13.GEN1   GEN
  2475;C;qgini;CHACAYE 13.GEN1   GEN
  2476;C;pgini;CHACAYE 13.GEN2   GEN
  2477;C;qgini;CHACAYE 13.GEN2   GEN
  2478;C;pgini;CHIBURG 6.6GEN1   GEN
  2479;C;qgini;CHIBURG 6.6GEN1   GEN
  2480;C;pgini;CHIBURG 6.6GEN2   GEN
  2481;C;qgini;CHIBURG 6.6GEN2   GEN
  2482;C;pgini;SCLEMEN 6.6GEN1   GEN
  2483;C;qgini;SCLEMEN 6.6GEN1   GEN
  2484;C;plini;CMPCPAL 11.LVI_C1 LOAD
  2485;C;qlini;CMPCPAL 11.LVI_C1 LOAD
  2486;C;plini;CMPCPAL 110LVI_TR1LOAD
  2487;C;qlini;CMPCPAL 110LVI_TR1LOAD
  2488;C;plini;CMPCPAL 110LVI_TR2LOAD
  2489;C;qlini;CMPCPAL 110LVI_TR2LOAD
  2490;C;plini;PIRQUE  110LVR_TR1LOAD
  2491;C;qlini;PIRQUE  110LVR_TR1LOAD
  2492;C;plini;PIRQUE  110LVR_TR2LOAD
  2493;C;qlini;PIRQUE  110LVR_TR2LOAD
  2494;C;plini;CMPCMAU 220LVI_TR1LOAD
  2495;C;qlini;CMPCMAU 220LVI_TR1LOAD
  2496;C;plini;CMPCMAU 220LVI_TR2LOAD
  2497;C;qlini;CMPCMAU 220LVI_TR2LOAD
  2498;C;plini;CMPCMAU 220LVI_TR3LOAD
  2499;C;qlini;CMPCMAU 220LVI_TR3LOAD
  2500;C;pgini;CCANDEL 15 GEN1   GEN
  2501;C;qgini;CCANDEL 15 GEN1   GEN
  2502;C;pgini;CCANDEL 15 GEN2   GEN
  2503;C;qgini;CCANDEL 15 GEN2   GEN
  2504;C;pgini;CMPCPAL 11.GEN1   GEN
  2505;C;qgini;CMPCPAL 11.GEN1   GEN
  2506;C;pgini;PEHUENC 13.GEN1   GEN
  2507;C;qgini;PEHUENC 13.GEN1   GEN
  2508;C;pgini;PEHUENC 13.GEN2   GEN
  2509;C;qgini;PEHUENC 13.GEN2   GEN
  2510;C;pgini;RAPEL   13.GEN1   GEN
  2511;C;qgini;RAPEL   13.GEN1   GEN
  2512;C;pgini;RAPEL   13.GEN2   GEN
  2513;C;qgini;RAPEL   13.GEN2   GEN
  2514;C;pgini;RAPEL   13.GEN3   GEN
  2515;C;qgini;RAPEL   13.GEN3   GEN
  2516;C;pgini;RAPEL   13.GEN4   GEN
  2517;C;qgini;RAPEL   13.GEN4   GEN
  2518;C;pgini;RAPEL   13.GEN5   GEN
  2519;C;qgini;RAPEL   13.GEN5   GEN
  2520;C;pgini;COYA    13.GEN1   GEN
  2521;C;qgini;COYA    13.GEN1   GEN
  2522;C;pgini;CLAMINA 13.GEN1   GEN
  2523;C;qgini;CLAMINA 13.GEN1   GEN
  2524;C;pgini;CLAMINA 13.GEN2   GEN
  2525;C;qgini;CLAMINA 13.GEN2   GEN
  2526;C;pgini;LOMALTA 13.GEN1   GEN
  2527;C;qgini;LOMALTA 13.GEN1   GEN
  2528;C;pgini;LHIERR2 6.6GEN1   GEN
  2529;C;qgini;LHIERR2 6.6GEN1   GEN
  2530;C;pgini;LHIERRO 6.6GEN1   GEN
  2531;C;qgini;LHIERRO 6.6GEN1   GEN
  2532;C;pgini;LHIERRO 6.6GEN2   GEN
  2533;C;qgini;LHIERRO 6.6GEN2   GEN
  2534;C;pgini;RIOCOLO 13.GEN1   GEN
  2535;C;qgini;RIOCOLO 13.GEN1   GEN
  2536;C;pgini;RIOCOLO 13.GEN2   GEN
  2537;C;qgini;RIOCOLO 13.GEN2   GEN
  2538;C;pgini;SAUZAL  13.GEN1   GEN
  2539;C;qgini;SAUZAL  13.GEN1   GEN
  2540;C;pgini;SAUZAL  13.GEN2   GEN
  2541;C;qgini;SAUZAL  13.GEN2   GEN
  2542;C;pgini;SAUZAL  13.GEN3   GEN
  2543;C;qgini;SAUZAL  13.GEN3   GEN
  2544;C;pgini;SAUZAL  13.GEN01  GEN
  2545;C;qgini;SAUZAL  13.GEN01  GEN
  2546;C;plini;ANCOA   66 LVI_TR5LOAD
  2547;C;qlini;ANCOA   66 LVI_TR5LOAD
  2548;C;plini;LASTORT 220LVI_TR1LOAD
  2549;C;qlini;LASTORT 220LVI_TR1LOAD
  2550;C;plini;LASTORT 220LVI_TR2LOAD
  2551;C;qlini;LASTORT 220LVI_TR2LOAD
  2552;C;plini;LASTORT 220LVI_TR3LOAD
  2553;C;qlini;LASTORT 220LVI_TR3LOAD
  2554;C;plini;MAITEN  220LVI_TR1LOAD
  2555;C;qlini;MAITEN  220LVI_TR1LOAD
  2556;C;plini;MAITEN  220LVI_TR2LOAD
  2557;C;qlini;MAITEN  220LVI_TR2LOAD
  2558;C;plini;MAITEN  220LVI_TR3LOAD
  2559;C;qlini;MAITEN  220LVI_TR3LOAD
  2560;C;plini;RERAPEL 66 LVI_TR3LOAD
  2561;C;qlini;RERAPEL 66 LVI_TR3LOAD
  2562;C;pgini;CARDONA 110EQUI1  GEN
  2563;C;qgini;CARDONA 110EQUI1  GEN
  2564;C;pgini;PELESTR 110EQUI1  GEN
  2565;C;qgini;PELESTR 110EQUI1  GEN
  2566;C;pgini;CARDONA 110EQUI3  GEN
  2567;C;qgini;CARDONA 110EQUI3  GEN
  2568;C;pgini;CARDONA 110EQUI2  GEN
  2569;C;qgini;CARDONA 110EQUI2  GEN
  2570;C;pgini;UCUQUE2 23 GEN1   GEN
  2571;C;qgini;UCUQUE2 23 GEN1   GEN
  2572;C;plini;ALCONES 66 LVR_TR2LOAD
  2573;C;qlini;ALCONES 66 LVR_TR2LOAD
  2574;C;plini;ALCONES 66 LVR_TR1LOAD
  2575;C;qlini;ALCONES 66 LVR_TR1LOAD
  2576;C;plini;ALHUE   66 LVR    LOAD
  2577;C;qlini;ALHUE   66 LVR    LOAD
  2578;C;plini;BOLLENA 110LVR_TR1LOAD
  2579;C;qlini;BOLLENA 110LVR_TR1LOAD
  2580;C;plini;LAMANGA 66 LVR    LOAD
  2581;C;qlini;LAMANGA 66 LVR    LOAD
  2582;C;scale0;LARANAS 66 LVR_TR1LOAD
  2583;C;plini;MANDING 66 LVR    LOAD
  2584;C;qlini;MANDING 66 LVR    LOAD
  2585;C;plini;BMELIPI 110LVR_TR1LOAD
  2586;C;qlini;BMELIPI 110LVR_TR1LOAD
  2587;C;plini;BMELIPI 110LVR_TR3LOAD
  2588;C;qlini;BMELIPI 110LVR_TR3LOAD
  2589;C;plini;BMELIPI 110CARGAMOLOAD
  2590;C;qlini;BMELIPI 110CARGAMOLOAD
  2591;C;plini;PORTEZU 66 LVR_TR3LOAD
  2592;C;qlini;PORTEZU 66 LVR_TR3LOAD
  2593;C;plini;STACRUZ 66 LVR_TR1LOAD
  2594;C;qlini;STACRUZ 66 LVR_TR1LOAD
  2595;C;plini;SROSA66 66 LVR    LOAD
  2596;C;qlini;SROSA66 66 LVR    LOAD
  2597;C;plini;NO_ASIGNADO_LOAD_135
  2598;C;qlini;NO_ASIGNADO_LOAD_135
  2599;C;plini;CHOCALA 66 LVR    LOAD
  2600;C;qlini;CHOCALA 66 LVR    LOAD
  2601;C;plini;ELPEUMO 66 LVR    LOAD
  2602;C;qlini;ELPEUMO 66 LVR    LOAD
  2603;C;plini;POLPAIC 220LVI_SA LOAD
  2604;C;qlini;POLPAIC 220LVI_SA LOAD
  2605;C;pgini;MAIPO     220  STATCOMCOMP
  2606;C;qgini;MAIPO     220  STATCOMCOMP
  2607;C;pgini;NEHUENC 10.TV9B   GEN
  2608;C;qgini;NEHUENC 10.TV9B   GEN
  2609;C;pgini;NEHUENC 15.TG1    GEN
  2610;C;qgini;NEHUENC 15.TG1    GEN
  2611;C;pgini;NEHUENC 10.TV1    GEN
  2612;C;qgini;NEHUENC 10.TV1    GEN
  2613;C;pgini;NEHUENC 15.TG2    GEN
  2614;C;qgini;NEHUENC 15.TG2    GEN
  2615;C;pgini;CQUINTE 15 GEN1   GEN
  2616;C;qgini;CQUINTE 15 GEN1   GEN
  2617;C;pgini;CQUINTE 15 GEN2   GEN
  2618;C;qgini;CQUINTE 15 GEN2   GEN
  2619;C;pgini;ISIDRO  13.TG1    GEN
  2620;C;qgini;ISIDRO  13.TG1    GEN
  2621;C;pgini;ISIDRO  15 TG2    GEN
  2622;C;qgini;ISIDRO  15 TG2    GEN
  2623;C;pgini;CIPRESE 132GEN1   GEN
  2624;C;qgini;CIPRESE 132GEN1   GEN
  2625;C;pgini;CIPRESE 132GEN2   GEN
  2626;C;qgini;CIPRESE 132GEN2   GEN
  2627;C;pgini;CIPRESE 132GEN3   GEN
  2628;C;qgini;CIPRESE 132GEN3   GEN
  2629;C;pgini;CONVIEJ 6.6GEN1   GEN
  2630;C;qgini;CONVIEJ 6.6GEN1   GEN
  2631;C;pgini;CONVIEJ 6.6GEN2   GEN
  2632;C;qgini;CONVIEJ 6.6GEN2   GEN
  2633;C;pgini;CURILLI 13.GEN1   GEN
  2634;C;qgini;CURILLI 13.GEN1   GEN
  2635;C;pgini;ELPASO  10.GEN1   GEN
  2636;C;qgini;ELPASO  10.GEN1   GEN
  2637;C;pgini;ELPASO  10.GEN2   GEN
  2638;C;qgini;ELPASO  10.GEN2   GEN
  2639;C;pgini;ELPASO  10.GEN3   GEN
  2640;C;qgini;ELPASO  10.GEN3   GEN
  2641;C;pgini;CIPRESE 138GEN1   GEN
  2642;C;qgini;CIPRESE 138GEN1   GEN
  2643;C;pgini;CIPRESE 138GEN2   GEN
  2644;C;qgini;CIPRESE 138GEN2   GEN
  2645;C;pgini;CONFLU  15 GEN1   GEN
  2646;C;qgini;CONFLU  15 GEN1   GEN
  2647;C;pgini;CONFLU  15 GEN2   GEN
  2648;C;qgini;CONFLU  15 GEN2   GEN
  2649;C;pgini;LAHIGUE 13.GEN1   GEN
  2650;C;qgini;LAHIGUE 13.GEN1   GEN
  2651;C;pgini;LAHIGUE 13.GEN2   GEN
  2652;C;qgini;LAHIGUE 13.GEN2   GEN
  2653;C;pgini;LIRCAY  6.6GEN1   GEN
  2654;C;qgini;LIRCAY  6.6GEN1   GEN
  2655;C;pgini;LIRCAY  6.6GEN2   GEN
  2656;C;qgini;LIRCAY  6.6GEN2   GEN
  2657;C;pgini;MARIPOS 6.6GEN1   GEN
  2658;C;qgini;MARIPOS 6.6GEN1   GEN
  2659;C;pgini;CIPRESE 6.6GEN3   GEN
  2660;C;qgini;CIPRESE 6.6GEN3   GEN
  2661;C;pgini;PROVIDE 6.6GEN1   GEN
  2662;C;qgini;PROVIDE 6.6GEN1   GEN
  2663;C;pgini;PROVIDE 6.6GEN2   GEN
  2664;C;qgini;PROVIDE 6.6GEN2   GEN
  2665;C;pgini;SANDRES 105GEN1   GEN
  2666;C;qgini;SANDRES 105GEN1   GEN
  2667;C;pgini;SANDRES 105GEN2   GEN
  2668;C;qgini;SANDRES 105GEN2   GEN
  2669;C;pgini;SIGNACI 13.GEN1   GEN
  2670;C;qgini;SIGNACI 13.GEN1   GEN
  2671;C;plini;BUIN66  66 LVI    LOAD
  2672;C;qlini;BUIN66  66 LVI    LOAD
  2673;C;plini;CACHAPO 66 LVI    LOAD
  2674;C;qlini;CACHAPO 66 LVI    LOAD
  2675;C;plini;COCHARC 66 LVI    LOAD
  2676;C;qlini;COCHARC 66 LVI    LOAD
  2677;C;plini;COLCHAG 66 LVI    LOAD
  2678;C;qlini;COLCHAG 66 LVI    LOAD
  2679;C;plini;CURICO  66 LVI_TR5LOAD
  2680;C;qlini;CURICO  66 LVI_TR5LOAD
  2681;C;plini;CURICO  66 CARGA1 LOAD
  2682;C;qlini;CURICO  66 CARGA1 LOAD
  2683;C;plini;R       66 LVI_TR1LOAD
  2684;C;qlini;R       66 LVI_TR1LOAD
  2685;C;plini;R       66 LVI_TR2LOAD
  2686;C;qlini;R       66 LVI_TR2LOAD
  2687;C;plini;R2      66 LVI_TR1LOAD
  2688;C;qlini;R2      66 LVI_TR1LOAD
  2689;C;plini;R2      66 LVI_TR2LOAD
  2690;C;qlini;R2      66 LVI_TR2LOAD
  2691;C;plini;BUIN66  66 LVI_FFCLOAD
  2692;C;qlini;BUIN66  66 LVI_FFCLOAD
  2693;C;plini;SFERNAN 66 LVI    LOAD
  2694;C;qlini;SFERNAN 66 LVI    LOAD
  2695;C;plini;GRANERO 66 LVR_TR1LOAD
  2696;C;qlini;GRANERO 66 LVR_TR1LOAD
  2697;C;plini;HOSPITA 66 CARGAFFLOAD
  2698;C;qlini;HOSPITA 66 CARGAFFLOAD
  2699;C;plini;ISLAMAI 66 LVI    LOAD
  2700;C;qlini;ISLAMAI 66 LVI    LOAD
  2701;C;plini;INDURAG 66 LVI    LOAD
  2702;C;qlini;INDURAG 66 LVI    LOAD
  2703;C;plini;ITAHUE  66 B1     LOAD
  2704;C;qlini;ITAHUE  66 B1     LOAD
  2705;C;plini;LARONDA 66 LVR_TR2LOAD
  2706;C;qlini;LARONDA 66 LVR_TR2LOAD
  2707;C;plini;LICANTE 66 LVR    LOAD_02
  2708;C;qlini;LICANTE 66 LVR    LOAD_02
  2709;C;plini;LOMIRAN 66 LVI    LOAD
  2710;C;qlini;LOMIRAN 66 LVI    LOAD
  2711;C;plini;PANGUIL 66 CARGA  LOAD
  2712;C;qlini;PANGUIL 66 CARGA  LOAD
  2713;C;plini;ROSARIO 66 LVR    LOAD_02
  2714;C;qlini;ROSARIO 66 LVR    LOAD_02
  2715;C;plini;SVICENT 66 LVI    LOAD
  2716;C;qlini;SVICENT 66 LVI    LOAD
  2717;C;plini;TUNICHE 66 LVR    LOAD_02
  2718;C;qlini;TUNICHE 66 LVR    LOAD_02
  2719;C;plini;VILLAAL 66 CARGA1 LOAD
  2720;C;qlini;VILLAAL 66 CARGA1 LOAD
  2721;C;pgini;SOLIS   154EQUI1  GEN
  2722;C;qgini;SOLIS   154EQUI1  GEN
  2723;C;pgini;ANEGRA  14.EQUIPV GEN
  2724;C;qgini;ANEGRA  14.EQUIPV GEN
  2725;C;plini;ALAMEDA 66 LVR_TR1LOAD
  2726;C;qlini;ALAMEDA 66 LVR_TR1LOAD
  2727;C;plini;ALAMEDA 66 LVR_TR2LOAD
  2728;C;qlini;ALAMEDA 66 LVR_TR2LOAD
  2729;C;plini;ALAMEDA 66 LVR_TR3LOAD
  2730;C;qlini;ALAMEDA 66 LVR_TR3LOAD
  2731;C;plini;BUIN66  66 LVR    LOAD
  2732;C;qlini;BUIN66  66 LVR    LOAD
  2733;C;plini;CACHAPO 66 LVR    LOAD
  2734;C;qlini;CACHAPO 66 LVR    LOAD
  2735;C;plini;CAUQUEN 66 LVR_TR1LOAD
  2736;C;qlini;CAUQUEN 66 LVR_TR1LOAD
  2737;C;scale0;CAUQUEN 66 LVR_TR1LOAD
  2738;C;plini;CAUQUEN 66 LVR_TR3LOAD
  2739;C;qlini;CAUQUEN 66 LVR_TR3LOAD
  2740;C;scale0;CAUQUEN 66 LVR_TR3LOAD
  2741;C;plini;CHILLAN 66 LVR_TR1LOAD
  2742;C;qlini;CHILLAN 66 LVR_TR1LOAD
  2743;C;scale0;CHILLAN 66 LVR_TR1LOAD
  2744;C;plini;CHILLAN 66 LVR_TR2LOAD
  2745;C;qlini;CHILLAN 66 LVR_TR2LOAD
  2746;C;scale0;CHILLAN 66 LVR_TR2LOAD
  2747;C;plini;CHILLAN 66 LVR_TR4LOAD
  2748;C;qlini;CHILLAN 66 LVR_TR4LOAD
  2749;C;scale0;CHILLAN 66 LVR_TR4LOAD
  2750;C;plini;CHUMAQU 66 LVR_TR3LOAD
  2751;C;qlini;CHUMAQU 66 LVR_TR3LOAD
  2752;C;plini;CHUMAQU 66 LVR    LOAD
  2753;C;qlini;CHUMAQU 66 LVR    LOAD
  2754;C;plini;CIPRESE 154LVR    LOAD
  2755;C;qlini;CIPRESE 154LVR    LOAD
  2756;C;plini;COCHARC 66 LVR    LOAD
  2757;C;qlini;COCHARC 66 LVR    LOAD
  2758;C;plini;COCHARC 66 LVR2   LOAD
  2759;C;qlini;COCHARC 66 LVR2   LOAD
  2760;C;plini;COLCHAG 66 LVR    LOAD
  2761;C;qlini;COLCHAG 66 LVR    LOAD
  2762;C;plini;CONSTIT 66 LVR_TR3LOAD
  2763;C;qlini;CONSTIT 66 LVR_TR3LOAD
  2764;C;plini;CURICO  66 LVR_TR3LOAD
  2765;C;qlini;CURICO  66 LVR_TR3LOAD
  2766;C;plini;CURICO  66 LVR_TR4LOAD
  2767;C;qlini;CURICO  66 LVR_TR4LOAD
  2768;C;plini;CURICO  66 LVR_TR1LOAD
  2769;C;qlini;CURICO  66 LVR_TR1LOAD
  2770;C;scale0;CURICO  66 LVR_TR1LOAD
  2771;C;plini;CURICO  66 LVR_TR2LOAD
  2772;C;qlini;CURICO  66 LVR_TR2LOAD
  2773;C;scale0;CURICO  66 LVR_TR2LOAD
  2774;C;plini;ELMAITE 66 LVR    LOAD
  2775;C;qlini;ELMAITE 66 LVR    LOAD
  2776;C;plini;ELMAN66 66 LVR_TR1LOAD
  2777;C;qlini;ELMAN66 66 LVR_TR1LOAD
  2778;C;scale0;ELMAN66 66 LVR_TR1LOAD
  2779;C;plini;ELMAN66 66 LVR_TR2LOAD
  2780;C;qlini;ELMAN66 66 LVR_TR2LOAD
  2781;C;scale0;ELMAN66 66 LVR_TR2LOAD
  2782;C;plini;ELMONTE 66 LVR    LOAD
  2783;C;qlini;ELMONTE 66 LVR    LOAD
  2784;C;plini;FUENTEC 66 LVR_TR1LOAD
  2785;C;qlini;FUENTEC 66 LVR_TR1LOAD
  2786;C;scale0;FUENTEC 66 LVR_TR1LOAD
  2787;C;plini;GRANERO 66 LVR_TR2LOAD
  2788;C;qlini;GRANERO 66 LVR_TR2LOAD
  2789;C;scale0;GRANERO 66 LVR_TR2LOAD
  2790;C;plini;HOSPITA 66 LVR_TR1LOAD
  2791;C;qlini;HOSPITA 66 LVR_TR1LOAD
  2792;C;plini;HOSPITA 66 LVR_TR2LOAD
  2793;C;qlini;HOSPITA 66 LVR_TR2LOAD
  2794;C;plini;ISLAMAI 66 LVR_TR1LOAD
  2795;C;qlini;ISLAMAI 66 LVR_TR1LOAD
  2796;C;scale0;ISLAMAI 66 LVR_TR1LOAD
  2797;C;plini;ISLAMAI 66 LVR_TR2LOAD
  2798;C;qlini;ISLAMAI 66 LVR_TR2LOAD
  2799;C;scale0;ISLAMAI 66 LVR_TR2LOAD
  2800;C;plini;ITAHUE  66 LVR    LOAD
  2801;C;qlini;ITAHUE  66 LVR    LOAD
  2802;C;plini;LARONDA 66 LVR_TR1LOAD
  2803;C;qlini;LARONDA 66 LVR_TR1LOAD
  2804;C;scale0;LARONDA 66 LVR_TR1LOAD
  2805;C;plini;LARQUI  66 LVR    LOAD
  2806;C;qlini;LARQUI  66 LVR    LOAD
  2807;C;scale0;LCABRAS 66 LVR_TR1LOAD
  2808;C;scale0;LCABRAS 66 LVR_TR2LOAD
  2809;C;plini;LICANTE 66 LVR    LOAD_01
  2810;C;qlini;LICANTE 66 LVR    LOAD_01
  2811;C;plini;LINARES 66 LVR    LOAD
  2812;C;plini;LINAR66 13.LVR_TR1LOAD
  2813;C;qlini;LINAR66 13.LVR_TR1LOAD
  2814;C;scale0;LINAR66 13.LVR_TR1LOAD
  2815;C;plini;LINAR66 66 LVR_TR2LOAD
  2816;C;qlini;LINAR66 66 LVR_TR2LOAD
  2817;C;scale0;LINAR66 66 LVR_TR2LOAD
  2818;C;plini;LOMIRAN 66 LVR    LOAD
  2819;C;qlini;LOMIRAN 66 LVR    LOAD
  2820;C;plini;LONGAVI 66 LVR    LOAD
  2821;C;qlini;LONGAVI 66 LVR    LOAD
  2822;C;plini;LOSMAQU 66 LVR_TR1LOAD
  2823;C;qlini;LOSMAQU 66 LVR_TR1LOAD
  2824;C;plini;TILOS   66 LVR_TR1LOAD
  2825;C;qlini;TILOS   66 LVR_TR1LOAD
  2826;C;plini;MACHALI 66 LVR    LOAD
  2827;C;qlini;MACHALI 66 LVR    LOAD
  2828;C;plini;MAULE   66 LVR  _TR3LOAD
  2829;C;qlini;MAULE   66 LVR  _TR3LOAD
  2830;C;plini;MONTENE 66 LVR_TR2LOAD
  2831;C;qlini;MONTENE 66 LVR_TR2LOAD
  2832;C;plini;NIRIVIL 66 LVR_TR1LOAD
  2833;C;qlini;NIRIVIL 66 LVR_TR1LOAD
  2834;C;plini;NIRIVIL 66 LVR_TR2LOAD
  2835;C;qlini;NIRIVIL 66 LVR_TR2LOAD
  2836;C;plini;PANGUIL 66 LVR    LOAD
  2837;C;qlini;PANGUIL 66 LVR    LOAD
  2838;C;plini;PHONDO  66 LVR_TR1LOAD
  2839;C;qlini;PHONDO  66 LVR_TR1LOAD
  2840;C;plini;PELEQUE 66 LVR    LOAD
  2841;C;qlini;PELEQUE 66 LVR    LOAD
  2842;C;plini;NVAPSEC 154LVR_TR1LOAD
  2843;C;qlini;NVAPSEC 154LVR_TR1LOAD
  2844;C;plini;PCORTES 66 LVR_TR4LOAD
  2845;C;qlini;PCORTES 66 LVR_TR4LOAD
  2846;C;plini;PUQUILL 66 LVR_TR1LOAD
  2847;C;qlini;PUQUILL 66 LVR_TR1LOAD
  2848;C;plini;QUINTIL 66 LVR_TR1LOAD
  2849;C;qlini;QUINTIL 66 LVR_TR1LOAD
  2850;C;plini;QUINTIL 66 LVR_TR2LOAD
  2851;C;qlini;QUINTIL 66 LVR_TR2LOAD
  2852;C;plini;QUILMO2 66 LVR    LOAD
  2853;C;qlini;QUILMO2 66 LVR    LOAD
  2854;C;plini;RAUQUEN 66 LVR    LOAD
  2855;C;qlini;RAUQUEN 66 LVR    LOAD
  2856;C;plini;RAUQUEN 66 LVR_TR2LOAD
  2857;C;qlini;RAUQUEN 66 LVR_TR2LOAD
  2858;C;plini;RENGO   66 LVR2   LOAD
  2859;C;qlini;RENGO   66 LVR2   LOAD
  2860;C;scale0;RETIRO  66 LVR    LOAD
  2861;C;plini;ROSARIO 66 LVR    LOAD_01
  2862;C;qlini;ROSARIO 66 LVR    LOAD_01
  2863;C;plini;SCARLOS 66 LVR    LOAD
  2864;C;qlini;SCARLOS 66 LVR    LOAD
  2865;C;plini;SCARLOS 66 LVR_TR2LOAD
  2866;C;qlini;SCARLOS 66 LVR_TR2LOAD
  2867;C;plini;SCLEM66 66 LVR_TR1LOAD
  2868;C;qlini;SCLEM66 66 LVR_TR1LOAD
  2869;C;plini;SFERNAN 66 LVR    LOAD
  2870;C;qlini;SFERNAN 66 LVR    LOAD
  2871;C;plini;SGREGOR 66 LVR_TR1LOAD
  2872;C;qlini;SGREGOR 66 LVR_TR1LOAD
  2873;C;plini;SGREGOR 66 LVR_TR2LOAD
  2874;C;qlini;SGREGOR 66 LVR_TR2LOAD
  2875;C;plini;SRAFA66 66 LVR    LOAD
  2876;C;qlini;SRAFA66 66 LVR    LOAD
  2877;C;plini;SVICENT 66 LVR    LOAD
  2878;C;qlini;SVICENT 66 LVR    LOAD
  2879;C;scale0;SVICENT 66 LVR    LOAD
  2880;C;plini;SELVIRA 66 LVR_TR1LOAD
  2881;C;qlini;SELVIRA 66 LVR_TR1LOAD
  2882;C;plini;SELVIRA 66 LVR_TR2LOAD
  2883;C;qlini;SELVIRA 66 LVR_TR2LOAD
  2884;C;plini;TALCA   66 LVR_TR1LOAD
  2885;C;qlini;TALCA   66 LVR_TR1LOAD
  2886;C;plini;TALCA   66 LVR_TR2LOAD
  2887;C;qlini;TALCA   66 LVR_TR2LOAD
  2888;C;scale0;TALCA   66 LVR_TR2LOAD
  2889;C;plini;TALCA   66 LVR_TR3LOAD
  2890;C;qlini;TALCA   66 LVR_TR3LOAD
  2891;C;plini;TALCA   66 LVR_TR4LOAD
  2892;C;qlini;TALCA   66 LVR_TR4LOAD
  2893;C;plini;BULNES  66 LVR_TR1LOAD
  2894;C;qlini;BULNES  66 LVR_TR1LOAD
  2895;C;plini;BULNES  66 LVR_TR2LOAD
  2896;C;qlini;BULNES  66 LVR_TR2LOAD
  2897;C;plini;TUNICHE 66 LVR    LOAD_01
  2898;C;qlini;TUNICHE 66 LVR    LOAD_01
  2899;C;plini;VILLAAL 66 LVR    LOAD
  2900;C;qlini;VILLAAL 66 LVR    LOAD
  2901;C;plini;YERBUEN 154LVR    LOAD
  2902;C;qlini;YERBUEN 154LVR    LOAD
  2903;C;pgini;CSJAVIE 66 EQUI1  GEN_01
  2904;C;qgini;CSJAVIE 66 EQUI1  GEN_01
  2905;C;pgini;CSJAVIE 66 EQUI1  GEN_02
  2906;C;qgini;CSJAVIE 66 EQUI1  GEN_02
  2907;C;plini;CHACAHU 66 LVR_TR1LOAD
  2908;C;qlini;CHACAHU 66 LVR_TR1LOAD
  2909;C;plini;CHACAHU 66 LVR_TR2LOAD
  2910;C;qlini;CHACAHU 66 LVR_TR2LOAD
  2911;C;pgini;ANCOAEM 13.GEN1   GEN
  2912;C;qgini;ANCOAEM 13.GEN1   GEN
  2913;C;pgini;ANCOAEM 13.GEN2   GEN
  2914;C;qgini;ANCOAEM 13.GEN2   GEN
  2915;C;plini;HUALTE  66 LVR_TR2LOAD
  2916;C;qlini;HUALTE  66 LVR_TR2LOAD
  2917;C;plini;HUALTE  66 LVR_TR3LOAD
  2918;C;qlini;HUALTE  66 LVR_TR3LOAD
  2919;C;plini;NO_ASIGNADO_LOAD_142
  2920;C;qlini;NO_ASIGNADO_LOAD_142
  2921;C;pgini;CITATA  10.GEN1   GEN
  2922;C;qgini;CITATA  10.GEN1   GEN
  2923;C;pgini;CITATA  10.GEN2   GEN
  2924;C;qgini;CITATA  10.GEN2   GEN
  2925;C;plini;LAPALMA 66 LVR    LOAD
  2926;C;qlini;LAPALMA 66 LVR    LOAD
  2927;C;plini;LAPALMA 66 LVR_TR2LOAD
  2928;C;qlini;LAPALMA 66 LVR_TR2LOAD
  2929;C;plini;NANCAGU 66 LVR    LOAD
  2930;C;qlini;NANCAGU 66 LVR    LOAD
  2931;C;plini;PANIMAV 66 LVR_TR1LOAD
  2932;C;qlini;PANIMAV 66 LVR_TR1LOAD
  2933;C;plini;PANIMAV 66 LVR_TR2LOAD
  2934;C;qlini;PANIMAV 66 LVR_TR2LOAD
  2935;C;plini;PTALAGA 66 LVI_TR1LOAD
  2936;C;qlini;PTALAGA 66 LVI_TR1LOAD
  2937;C;plini;PARRONA 66 LVR    LOAD
  2938;C;qlini;PARRONA 66 LVR    LOAD
  2939;C;plini;PLACI66 66 LVR    LOAD
  2940;C;qlini;PLACI66 66 LVR    LOAD
  2941;C;plini;QUILMO  66 LVR    LOAD
  2942;C;qlini;QUILMO  66 LVR    LOAD
  2943;C;plini;QUINTA  66 CARGA1 LOAD
  2944;C;qlini;QUINTA  66 CARGA1 LOAD
  2945;C;plini;QUINTA  66 LVR_TR1LOAD
  2946;C;qlini;QUINTA  66 LVR_TR1LOAD
  2947;C;plini;QUINTA  66 LVR_TR2LOAD
  2948;C;qlini;QUINTA  66 LVR_TR2LOAD
  2949;C;plini;MOSTAZA 66 LVR    LOAD_02
  2950;C;qlini;MOSTAZA 66 LVR    LOAD_02
  2951;C;plini;MOSTAZA 66 LVR    LOAD_01
  2952;C;qlini;MOSTAZA 66 LVR    LOAD_01
  2953;C;pgini;MOSTAZA 15 GEN1   GEN
  2954;C;qgini;MOSTAZA 15 GEN1   GEN
  2955;C;plini;SJAVIER 66 LVR    LOAD
  2956;C;qlini;SJAVIER 66 LVR    LOAD
  2957;C;pgini;PVTAMAN 66 EQUI1  GEN
  2958;C;qgini;PVTAMAN 66 EQUI1  GEN
  2959;C;plini;MOLINA  66 LVR_TR1LOAD
  2960;C;qlini;MOLINA  66 LVR_TR1LOAD
  2961;C;plini;MOLINA  66 LVR_TR2LOAD
  2962;C;qlini;MOLINA  66 LVR_TR2LOAD
  2963;C;plini;ITAHUE  154SA     LOAD
  2964;C;qlini;ITAHUE  154SA     LOAD
  2965;C;plini;MIVALLE 23 LVI    LOAD
  2966;C;qlini;MIVALLE 23 LVI    LOAD
  2967;C;pgini;CELCO   66 EQUI1  GEN
  2968;C;qgini;CELCO   66 EQUI1  GEN
  2969;C;pgini;CBIOBIO 13.EQUI1  GEN
  2970;C;qgini;CBIOBIO 13.EQUI1  GEN
  2971;C;pgini;MIVALLE 11.GENTG1 GEN
  2972;C;qgini;MIVALLE 11.GENTG1 GEN
  2973;C;pgini;MIVALLE 0.4GENDS1 GEN
  2974;C;qgini;MIVALLE 0.4GENDS1 GEN
  2975;C;pgini;MIVALLE 0.4GENDS2 GEN
  2976;C;qgini;MIVALLE 0.4GENDS2 GEN
  2977;C;pgini;PITATA  115GEN4   GEN
  2978;C;qgini;PITATA  115GEN4   GEN
  2979;C;pgini;PITATA  15 GEN1   GEN
  2980;C;qgini;PITATA  15 GEN1   GEN
  2981;C;pgini;PITATA  15 GEN3   GEN
  2982;C;qgini;PITATA  15 GEN3   GEN
  2983;C;pgini;ELEKTRA 23 EQUI1  GEN
  2984;C;qgini;ELEKTRA 23 EQUI1  GEN
  2985;C;pgini;ELEKTRA 23 EQUI2  GEN_02
  2986;C;qgini;ELEKTRA 23 EQUI2  GEN_02
  2987;C;pgini;ELEKTRA 23 EQUI2  GEN_01
  2988;C;qgini;ELEKTRA 23 EQUI2  GEN_01
  2989;C;pgini;CTENO   66 EQUI1  GEN_01
  2990;C;qgini;CTENO   66 EQUI1  GEN_01
  2991;C;pgini;CTENO   66 EQUI1  GEN_02
  2992;C;qgini;CTENO   66 EQUI1  GEN_02
  2993;C;pgini;CTENO   66 EQUI1  GEN_03
  2994;C;qgini;CTENO   66 EQUI1  GEN_03
  2995;C;pgini;ANTUCO  13.GEN1   GEN
  2996;C;qgini;ANTUCO  13.GEN1   GEN
  2997;C;pgini;ANTUCO  13.GEN2   GEN
  2998;C;qgini;ANTUCO  13.GEN2   GEN
  2999;C;pgini;EL_TORO 13.GEN1   GEN
  3000;C;qgini;EL_TORO 13.GEN1   GEN
  3001;C;pgini;EL_TORO 13.GEN2   GEN
  3002;C;qgini;EL_TORO 13.GEN2   GEN
  3003;C;pgini;EL_TORO 13.GEN3   GEN
  3004;C;qgini;EL_TORO 13.GEN3   GEN
  3005;C;pgini;EL_TORO 13.GEN4   GEN
  3006;C;qgini;EL_TORO 13.GEN4   GEN
  3007;C;pgini;PANGUE  13.GEN1   GEN
  3008;C;qgini;PANGUE  13.GEN1   GEN
  3009;C;pgini;PANGUE  13.GEN2   GEN
  3010;C;qgini;PANGUE  13.GEN2   GEN
  3011;C;pgini;RALCO   13.GEN1   GEN
  3012;C;qgini;RALCO   13.GEN1   GEN
  3013;C;pgini;RALCO   13.GEN2   GEN
  3014;C;qgini;RALCO   13.GEN2   GEN
  3015;C;pgini;ABANICO 13.GEN1   GEN
  3016;C;qgini;ABANICO 13.GEN1   GEN
  3017;C;pgini;ABANICO 13.GEN3   GEN
  3018;C;qgini;ABANICO 13.GEN3   GEN
  3019;C;pgini;ABANICO 13.GEN5   GEN
  3020;C;qgini;ABANICO 13.GEN5   GEN
  3021;C;pgini;ABANICO 13.GEN6   GEN
  3022;C;qgini;ABANICO 13.GEN6   GEN
  3023;C;pgini;MAMPIL  13.GEN1   GEN
  3024;C;qgini;MAMPIL  13.GEN1   GEN
  3025;C;pgini;MAMPIL  13.GEN2   GEN
  3026;C;qgini;MAMPIL  13.GEN2   GEN
  3027;C;pgini;PALMUC  13.GEN1   GEN
  3028;C;qgini;PALMUC  13.GEN1   GEN
  3029;C;pgini;PEUCHEN 13.GEN1   GEN
  3030;C;qgini;PEUCHEN 13.GEN1   GEN
  3031;C;pgini;PEUCHEN 13.GEN2   GEN
  3032;C;qgini;PEUCHEN 13.GEN2   GEN
  3033;C;pgini;ARENAIC 0.6GEN1   GEN
  3034;C;qgini;ARENAIC 0.6GEN1   GEN
  3035;C;pgini;RENAICO 6.6GEN1   GEN
  3036;C;qgini;RENAICO 6.6GEN1   GEN
  3037;C;pgini;RUCUE   13.GEN1   GEN
  3038;C;qgini;RUCUE   13.GEN1   GEN
  3039;C;pgini;RUCUE   13.GEN2   GEN
  3040;C;qgini;RUCUE   13.GEN2   GEN
  3041;C;plini;BUCALEM 66 LVI_EQ1LOAD
  3042;C;qlini;BUCALEM 66 LVI_EQ1LOAD
  3043;C;plini;CHOLGUA 220LVR_TR1LOAD_02
  3044;C;qlini;CHOLGUA 220LVR_TR1LOAD_02
  3045;C;scale0;CHOLGUA 220LVR_TR1LOAD_02
  3046;C;plini;CHOLG66 66 LVI_EQ1LOAD_2
  3047;C;qlini;CHOLG66 66 LVI_EQ1LOAD_2
  3048;C;plini;PINFORS 220LVI_TR1LOAD
  3049;C;qlini;PINFORS 220LVI_TR1LOAD
  3050;C;scale0;PINFORS 220LVI_TR1LOAD
  3051;C;plini;PINFORS 220LVI_TR2LOAD
  3052;C;qlini;PINFORS 220LVI_TR2LOAD
  3053;C;scale0;PINFORS 220LVI_TR2LOAD
  3054;C;plini;PINFORS 220LVI_TR3LOAD
  3055;C;qlini;PINFORS 220LVI_TR3LOAD
  3056;C;scale0;PINFORS 220LVI_TR3LOAD
  3057;C;plini;PLAJA   220LVI_EQ1LOAD_1
  3058;C;qlini;PLAJA   220LVI_EQ1LOAD_1
  3059;C;plini;PLAJA   220LVI_EQ1LOAD_2
  3060;C;qlini;PLAJA   220LVI_EQ1LOAD_2
  3061;C;plini;PLAJA   220LVI_EQ1LOAD_3
  3062;C;qlini;PLAJA   220LVI_EQ1LOAD_3
  3063;C;plini;PLAJA   220LVI_EQ1LOAD_4
  3064;C;qlini;PLAJA   220LVI_EQ1LOAD_4
  3065;C;plini;LAJA    66 LVI_FFCLOAD
  3066;C;qlini;LAJA    66 LVI_FFCLOAD
  3067;C;plini;LANGELE 66 LVI_TR1LOAD
  3068;C;qlini;LANGELE 66 LVI_TR1LOAD
  3069;C;plini;MVELASC 66 LVR_TR2LOAD
  3070;C;qlini;MVELASC 66 LVR_TR2LOAD
  3071;C;plini;CELPACI 220LVI_EQ1LOAD
  3072;C;qlini;CELPACI 220LVI_EQ1LOAD
  3073;C;plini;CELPACI 220LVI_TR2LOAD
  3074;C;qlini;CELPACI 220LVI_TR2LOAD
  3075;C;pgini;PEALENA 154EQUI1  GEN
  3076;C;qgini;PEALENA 154EQUI1  GEN
  3077;C;pgini;PEELMAI 66 EQUI1  GEN
  3078;C;qgini;PEELMAI 66 EQUI1  GEN
  3079;C;pgini;PEBAIRE 66 EQUI1  GEN
  3080;C;qgini;PEBAIRE 66 EQUI1  GEN
  3081;C;pgini;NEGRETE 66 EQUI1  GEN
  3082;C;qgini;NEGRETE 66 EQUI1  GEN
  3083;C;pgini;PEESPER 23 GEN1   GEN
  3084;C;qgini;PEESPER 23 GEN1   GEN
  3085;C;plini;ANGOL   66 LVR_TR1LOAD
  3086;C;qlini;ANGOL   66 LVR_TR1LOAD
  3087;C;plini;CABRERO 66 LVR_TR1LOAD
  3088;C;qlini;CABRERO 66 LVR_TR1LOAD
  3089;C;plini;CABRERO 66 LVR_TR2LOAD
  3090;C;qlini;CABRERO 66 LVR_TR2LOAD
  3091;C;plini;CHARRUA 154LVR_DIGLOAD
  3092;C;qlini;CHARRUA 154LVR_DIGLOAD
  3093;C;plini;CHARRUA 66 LVR_TR3LOAD
  3094;C;qlini;CHARRUA 66 LVR_TR3LOAD
  3095;C;plini;CHOLGUA 220LVR_TR1LOAD_01
  3096;C;qlini;CHOLGUA 220LVR_TR1LOAD_01
  3097;C;plini;CHOLG66 66 LVI_EQ1LOAD_1
  3098;C;qlini;CHOLG66 66 LVI_EQ1LOAD_1
  3099;C;plini;DEUCO   66 LVI_TR1LOAD
  3100;C;qlini;DEUCO   66 LVI_TR1LOAD
  3101;C;plini;LAJA    66 LVR_TR1LOAD
  3102;C;qlini;LAJA    66 LVR_TR1LOAD
  3103;C;plini;LAJA    66 LVR_TR2LOAD
  3104;C;qlini;LAJA    66 LVR_TR2LOAD
  3105;C;plini;LANGELE 66 LVR_TR2LOAD
  3106;C;qlini;LANGELE 66 LVR_TR2LOAD
  3107;C;scale0;LANGELE 66 LVR_TR2LOAD
  3108;C;plini;SAUCES  66 LVR_TR1LOAD
  3109;C;qlini;SAUCES  66 LVR_TR1LOAD
  3110;C;plini;MVELASC 66 LVR_TR1LOAD
  3111;C;qlini;MVELASC 66 LVR_TR1LOAD
  3112;C;plini;NAHUELB 66 LVR_TR1LOAD
  3113;C;qlini;NAHUELB 66 LVR_TR1LOAD
  3114;C;plini;NEGRETE 66 LVR_TR1LOAD
  3115;C;qlini;NEGRETE 66 LVR_TR1LOAD
  3116;C;plini;RUCUE   220LVR_TR4LOAD
  3117;C;qlini;RUCUE   220LVR_TR4LOAD
  3118;C;plini;SBARBAR 66 LVR_TR1LOAD
  3119;C;qlini;SBARBAR 66 LVR_TR1LOAD
  3120;C;plini;SANTAFE 220LVI_TR1LOAD
  3121;C;qlini;SANTAFE 220LVI_TR1LOAD
  3122;C;plini;SANTAFE 220LVI_EQ1LOAD_1
  3123;C;qlini;SANTAFE 220LVI_EQ1LOAD_1
  3124;C;plini;SANTAFE 220LVI_EQ1LOAD_2
  3125;C;qlini;SANTAFE 220LVI_EQ1LOAD_2
  3126;C;plini;SANTAFE 220LVI_EQ1LOAD_3
  3127;C;qlini;SANTAFE 220LVI_EQ1LOAD_3
  3128;C;pgini;SANTAFE 220EQUI1  GEN_1
  3129;C;qgini;SANTAFE 220EQUI1  GEN_1
  3130;C;pgini;SANTAFE 220EQUI1  GEN_2
  3131;C;qgini;SANTAFE 220EQUI1  GEN_2
  3132;C;pgini;SANTAFE 220EQUI1  GEN_3
  3133;C;qgini;SANTAFE 220EQUI1  GEN_3
  3134;C;pgini;PICOIQU 13.GEN   GEN
  3135;C;qgini;PICOIQU 13.GEN   GEN
  3136;C;pgini;CNEGRET 154EQUI1 GEN
  3137;C;qgini;CNEGRET 154EQUI1 GEN
  3138;C;plini;LANGELE 66 LVR_TR5LOAD
  3139;C;qlini;LANGELE 66 LVR_TR5LOAD
  3140;C;scale0;LANGELE 66 LVR_TR5LOAD
  3141;C;pgini;PEDUQUE 66 EQUI1  GEN
  3142;C;qgini;PEDUQUE 66 EQUI1  GEN
  3143;C;scale0;LGUINDO 15 LVI_SA1LOAD_01
  3144;C;scale0;LGUINDO 15 LVI_SA1LOAD_02
  3145;C;pgini;PLAJA   220EQUI1  GEN_1
  3146;C;qgini;PLAJA   220EQUI1  GEN_1
  3147;C;pgini;PLAJA   220EQUI1  GEN_2
  3148;C;qgini;PLAJA   220EQUI1  GEN_2
  3149;C;pgini;PLAJA   220EQUI1  GEN_3
  3150;C;qgini;PLAJA   220EQUI1  GEN_3
  3151;C;pgini;LGUINDO 15 GEN1   GEN
  3152;C;qgini;LGUINDO 15 GEN1   GEN
  3153;C;pgini;LGUINDO 15 GEN2   GEN
  3154;C;qgini;LGUINDO 15 GEN2   GEN
  3155;C;pgini;LOSPINO 11.GEN1   GEN
  3156;C;qgini;LOSPINO 11.GEN1   GEN
  3157;C;pgini;MASISAC 13.GEN1   GEN
  3158;C;qgini;MASISAC 13.GEN1   GEN
  3159;C;pgini;SFENERG 13.GEN1   GEN
  3160;C;qgini;SFENERG 13.GEN1   GEN
  3161;C;pgini;STALIDI 15 GEN1   GEN
  3162;C;qgini;STALIDI 15 GEN1   GEN
  3163;C;pgini;STAMARI 18 GEN1   GEN
  3164;C;qgini;STAMARI 18 GEN1   GEN
  3165;C;pgini;YUNGAY  11.GEN1   GEN
  3166;C;qgini;YUNGAY  11.GEN1   GEN
  3167;C;pgini;YUNGAY  11.GEN2   GEN
  3168;C;qgini;YUNGAY  11.GEN2   GEN
  3169;C;pgini;YUNGAY  11.GEN3   GEN
  3170;C;qgini;YUNGAY  11.GEN3   GEN
  3171;C;pgini;YUNGAY  10.GENTG4 GEN
  3172;C;qgini;YUNGAY  10.GENTG4 GEN
  3173;C;pgini;YUNGAY  10.GENTV4 GEN
  3174;C;qgini;YUNGAY  10.GENTV4 GEN
  3175;C;pgini;CONCEPC 132CON_S1 SYN_CON
  3176;C;qgini;CONCEPC 132CON_S1 SYN_CON
  3177;C;pgini;CONCEPC 132CON_SI2SYN_CON
  3178;C;qgini;CONCEPC 132CON_SI2SYN_CON
  3179;C;plini;ABLANCA 66 LVI_TR1LOAD_01
  3180;C;qlini;ABLANCA 66 LVI_TR1LOAD_01
  3181;C;plini;HUACHIP 154LVI_TR1LOAD
  3182;C;qlini;HUACHIP 154LVI_TR1LOAD
  3183;C;plini;HUACHIP 154LVI_TR2LOAD
  3184;C;qlini;HUACHIP 154LVI_TR2LOAD
  3185;C;plini;HUACHIP 154LVI_TR3LOAD
  3186;C;qlini;HUACHIP 154LVI_TR3LOAD
  3187;C;plini;HUACHIP 154LVI_TR4LOAD
  3188;C;qlini;HUACHIP 154LVI_TR4LOAD
  3189;C;plini;CONCEPC 66 LVI_TR5LOAD
  3190;C;qlini;CONCEPC 66 LVI_TR5LOAD
  3191;C;scale0;CONCEPC 66 LVI_TR5LOAD
  3192;C;plini;EJERCIT 66 LVI_TR2LOAD
  3193;C;qlini;EJERCIT 66 LVI_TR2LOAD
  3194;C;plini;EKANOBE 154LVI_TR LOAD
  3195;C;qlini;EKANOBE 154LVI_TR LOAD
  3196;C;plini;EKANOBE 154LVI_TR2LOAD
  3197;C;qlini;EKANOBE 154LVI_TR2LOAD
  3198;C;plini;ELMANCO 66 LVR_TR1LOAD
  3199;C;qlini;ELMANCO 66 LVR_TR1LOAD
  3200;C;scale0;ELMANCO 66 LVR_TR1LOAD
  3201;C;plini;FOPACO  154LVI_FPCLOAD
  3202;C;qlini;FOPACO  154LVI_FPCLOAD
  3203;C;plini;INDURAL 66 LVI_TR1LOAD
  3204;C;qlini;INDURAL 66 LVI_TR1LOAD
  3205;C;plini;LIRQUEN 66 LVR_TR2LOAD_02
  3206;C;qlini;LIRQUEN 66 LVR_TR2LOAD_02
  3207;C;plini;PARAUCO 220LVI_EQ1LOAD_01
  3208;C;qlini;PARAUCO 220LVI_EQ1LOAD_01
  3209;C;plini;PARAUCO 220LVI_EQ1LOAD_02
  3210;C;qlini;PARAUCO 220LVI_EQ1LOAD_02
  3211;C;plini;MAPAL   154LVI_TR1LOAD
  3212;C;qlini;MAPAL   154LVI_TR1LOAD
  3213;C;plini;OXY     154LVI_TR1LOAD
  3214;C;qlini;OXY     154LVI_TR1LOAD
  3215;C;plini;OXY     154LVI_TR2LOAD
  3216;C;qlini;OXY     154LVI_TR2LOAD
  3217;C;plini;PERALES 66 LVI_TR2LOAD
  3218;C;qlini;PERALES 66 LVI_TR2LOAD
  3219;C;plini;PPOWER  66 CARGA  LOAD
  3220;C;qlini;PPOWER  66 CARGA  LOAD
  3221;C;plini;POLPA66 66 LVI_TR1LOAD
  3222;C;qlini;POLPA66 66 LVI_TR1LOAD
  3223;C;plini;TALCAH  154LVR_TR3LOAD
  3224;C;qlini;TALCAH  154LVR_TR3LOAD
  3225;C;plini;TALCAH  66 LVR_TR4LOAD_02
  3226;C;qlini;TALCAH  66 LVR_TR4LOAD_02
  3227;C;plini;TUMBES  66 LVR_TR2LOAD_02
  3228;C;qlini;TUMBES  66 LVR_TR2LOAD_02
  3229;C;plini;ABLANCA 66 LVI_TR1LOAD_02
  3230;C;qlini;ABLANCA 66 LVI_TR1LOAD_02
  3231;C;scale0;ANDALIE 66 LVR_TR1LOAD
  3232;C;scale0;ANDALIE 66 LVR_TR2LOAD
  3233;C;plini;COLOCOL 66 LVR_TR1LOAD
  3234;C;qlini;COLOCOL 66 LVR_TR1LOAD
  3235;C;plini;COLOCOL 66 LVR_TR2LOAD
  3236;C;qlini;COLOCOL 66 LVR_TR2LOAD
  3237;C;plini;CORONEL 66 LVR_TR2LOAD
  3238;C;qlini;CORONEL 66 LVR_TR2LOAD
  3239;C;scale0;CORONEL 66 LVR_TR2LOAD
  3240;C;plini;CORONEL 66 LVR_TR1LOAD
  3241;C;qlini;CORONEL 66 LVR_TR1LOAD
  3242;C;plini;CURANIL 66 LVR_TR1LOAD
  3243;C;qlini;CURANIL 66 LVR_TR1LOAD
  3244;C;plini;CURANIL 66 LVR_TR2LOAD
  3245;C;qlini;CURANIL 66 LVR_TR2LOAD
  3246;C;plini;EJERCIT 66 LVR_TR1LOAD
  3247;C;qlini;EJERCIT 66 LVR_TR1LOAD
  3248;C;plini;LIRQUEN 66 LVR_TR2LOAD_01
  3249;C;qlini;LIRQUEN 66 LVR_TR2LOAD_01
  3250;C;plini;LOMACOL 66 LVR_TR1LOAD
  3251;C;qlini;LOMACOL 66 LVR_TR1LOAD
  3252;C;plini;LOMACOL 66 LVR_TR2LOAD
  3253;C;qlini;LOMACOL 66 LVR_TR2LOAD
  3254;C;plini;LOTA    66 LVR_TR1LOAD
  3255;C;qlini;LOTA    66 LVR_TR1LOAD
  3256;C;scale0;LOTA    66 LVR_TR1LOAD
  3257;C;plini;LOTA    66 LVR_TR2LOAD
  3258;C;qlini;LOTA    66 LVR_TR2LOAD
  3259;C;scale0;LOTA    66 LVR_TR2LOAD
  3260;C;plini;MAHNS   66 LVR_TR1LOAD
  3261;C;qlini;MAHNS   66 LVR_TR1LOAD
  3262;C;plini;MAHNS   66 LVR_TR2LOAD
  3263;C;qlini;MAHNS   66 LVR_TR2LOAD
  3264;C;plini;PENCO   66 LVR_TR1LOAD
  3265;C;qlini;PENCO   66 LVR_TR1LOAD
  3266;C;plini;PERALES 66 LVR_TR1LOAD
  3267;C;qlini;PERALES 66 LVR_TR1LOAD
  3268;C;plini;TALCAH  66 LVR_TR4LOAD_01
  3269;C;qlini;TALCAH  66 LVR_TR4LOAD_01
  3270;C;plini;TUMBES  66 LVR_TR2LOAD_01
  3271;C;qlini;TUMBES  66 LVR_TR2LOAD_01
  3272;C;plini;LEBU    66 LVR_TR1LOAD
  3273;C;qlini;LEBU    66 LVR_TR1LOAD
  3274;C;plini;LEBU    66 LVR_TR2LOAD
  3275;C;qlini;LEBU    66 LVR_TR2LOAD
  3276;C;plini;NORSKOG 66 LVI_TR2LOAD
  3277;C;qlini;NORSKOG 66 LVI_TR2LOAD
  3278;C;plini;NORSKOG 66 LVI_TR3LOAD
  3279;C;qlini;NORSKOG 66 LVI_TR3LOAD
  3280;C;pgini;NORSKOG 6  GEN2   GEN
  3281;C;qgini;NORSKOG 6  GEN2   GEN
  3282;C;plini;PEDRO66 66 LVR_TR1LOAD
  3283;C;qlini;PEDRO66 66 LVR_TR1LOAD
  3284;C;scale0;PEDRO66 66 LVR_TR1LOAD
  3285;C;plini;PEDRO66 66 LVR_TR2LOAD
  3286;C;qlini;PEDRO66 66 LVR_TR2LOAD
  3287;C;scale0;PEDRO66 66 LVR_TR2LOAD
  3288;C;plini;TOME    66 LVR_TR1LOAD
  3289;C;qlini;TOME    66 LVR_TR1LOAD
  3290;C;plini;TOME    66 LVR_TR2LOAD
  3291;C;qlini;TOME    66 LVR_TR2LOAD
  3292;C;pgini;ARAUCO  13.GEN1   GEN
  3293;C;qgini;ARAUCO  13.GEN1   GEN
  3294;C;pgini;ARAUCO  13.GEN2   GEN
  3295;C;qgini;ARAUCO  13.GEN2   GEN
  3296;C;pgini;CCORONE 11.GEN1   GEN
  3297;C;qgini;CCORONE 11.GEN1   GEN
  3298;C;pgini;FOPACO  6  EQUI1  GEN_1
  3299;C;qgini;FOPACO  6  EQUI1  GEN_1
  3300;C;pgini;FOPACO  6  EQUI1  GEN_2
  3301;C;qgini;FOPACO  6  EQUI1  GEN_2
  3302;C;pgini;HORCONE 11 GEN1   GEN
  3303;C;qgini;HORCONE 11 GEN1   GEN
  3304;C;pgini;NEWEN   11.GEN1   GEN
  3305;C;qgini;NEWEN   11.GEN1   GEN
  3306;C;pgini;PPOWER  11.GEN1   GEN
  3307;C;qgini;PPOWER  11.GEN1   GEN
  3308;C;pgini;ANGOSTU 13.GEN1   GEN
  3309;C;qgini;ANGOSTU 13.GEN1   GEN
  3310;C;pgini;ANGOSTU 13.GEN2   GEN
  3311;C;qgini;ANGOSTU 13.GEN2   GEN
  3312;C;pgini;ANGOSTU 13.GEN3   GEN
  3313;C;qgini;ANGOSTU 13.GEN3   GEN
  3314;C;pgini;CANUTIL 13.GEN1   GEN
  3315;C;qgini;CANUTIL 13.GEN1   GEN
  3316;C;pgini;CANUTIL 13.GEN2   GEN
  3317;C;qgini;CANUTIL 13.GEN2   GEN
  3318;C;pgini;CARENBA 13.G1    GEN
  3319;C;qgini;CARENBA 13.G1    GEN
  3320;C;pgini;LAJA1   11 GEN1   GEN
  3321;C;qgini;LAJA1   11 GEN1   GEN
  3322;C;pgini;LAJA1   11 GEN2   GEN
  3323;C;qgini;LAJA1   11 GEN2   GEN
  3324;C;pgini;CARENBA 13.G2    GEN
  3325;C;qgini;CARENBA 13.G2    GEN
  3326;C;pgini;RUCATAY 13.GEN1   GEN
  3327;C;qgini;RUCATAY 13.GEN1   GEN
  3328;C;plini;TRAPEN  110LVI    LOAD
  3329;C;qlini;TRAPEN  110LVI    LOAD
  3330;C;scale0;LAUREL  220LVR_TR2LOAD
  3331;C;pgini;AURORA  220EQUI1  GEN
  3332;C;qgini;AURORA  220EQUI1  GEN
  3333;C;pgini;CLINDO  33 EQUI1  GEN
  3334;C;pmaxratf;CLINDO  33 EQUI1  GEN
  3335;C;qgini;CLINDO  33 EQUI1  GEN
  3336;C;pgini;CABANA  220EQUI1  GEN
  3337;C;qgini;CABANA  220EQUI1  GEN
  3338;C;pgini;MALLECN 220EQUI1  GEN
  3339;C;qgini;MALLECN 220EQUI1  GEN
  3340;C;pgini;MALLECS 220EQUI1  GEN
  3341;C;qgini;MALLECS 220EQUI1  GEN
  3342;C;pgini;PEPSUR  220EQUI1  GEN
  3343;C;qgini;PEPSUR  220EQUI1  GEN
  3344;C;pgini;PERENAI 220EQUI1  GEN
  3345;C;qgini;PERENAI 220EQUI1  GEN
  3346;C;pgini;PERENAI 220EQUI2  GEN
  3347;C;qgini;PERENAI 220EQUI2  GEN
  3348;C;pgini;SANGABR 220EQUI1  GEN
  3349;C;qgini;SANGABR 220EQUI1  GEN
  3350;C;pgini;CLINDO  33 EQUI2  GEN
  3351;C;pmaxratf;CLINDO  33 EQUI2  GEN
  3352;C;qgini;CLINDO  33 EQUI2  GEN
  3353;C;pgini;PESPEDR 110EQUI2  GEN
  3354;C;qgini;PESPEDR 110EQUI2  GEN
  3355;C;plini;ABONITO 110LVR_TR1LOAD
  3356;C;qlini;ABONITO 110LVR_TR1LOAD
  3357;C;plini;VALDIVI 23 LVR    LOAD
  3358;C;qlini;VALDIVI 23 LVR    LOAD
  3359;C;plini;VALDIVI 66 LVR    LOAD
  3360;C;qlini;VALDIVI 66 LVR    LOAD
  3361;C;scale0;VALDIVI 66 LVR    LOAD
  3362;C;plini;CUNCO   110LVI_TR1LOAD
  3363;C;qlini;CUNCO   110LVI_TR1LOAD
  3364;C;plini;DALCAHU 110LVI    LOAD
  3365;C;qlini;DALCAHU 110LVI    LOAD
  3366;C;scale0;DALCAHU 110LVI    LOAD
  3367;C;plini;MARIQUI 220LVR_TR1LOAD
  3368;C;qlini;MARIQUI 220LVR_TR1LOAD
  3369;C;plini;PARGUA  110LVR_TR3LOAD
  3370;C;qlini;PARGUA  110LVR_TR3LOAD
  3371;C;plini;PMONTT  220LVR_TR1LOAD
  3372;C;qlini;PMONTT  220LVR_TR1LOAD
  3373;C;plini;MELIPU  220LVR_T33LOAD
  3374;C;qlini;MELIPU  220LVR_T33LOAD
  3375;C;plini;MELIPU  220LVR_TR4LOAD
  3376;C;qlini;MELIPU  220LVR_TR4LOAD
  3377;C;plini;ABONITO 110LVR_TR2LOAD
  3378;C;qlini;ABONITO 110LVR_TR2LOAD
  3379;C;plini;NO_ASIGNADO_LOAD_155
  3380;C;qlini;NO_ASIGNADO_LOAD_155
  3381;C;pgini;CHUYACA 66 EQUI1  GEN
  3382;C;qgini;CHUYACA 66 EQUI1  GEN
  3383;C;plini;DUQUEC  66 LVR_TR1LOAD_02
  3384;C;qlini;DUQUEC  66 LVR_TR1LOAD_02
  3385;C;plini;DUQUEC  66 LVR_TR1LOAD_01
  3386;C;qlini;DUQUEC  66 LVR_TR1LOAD_01
  3387;C;plini;ANGOSTU 13.LVI_SA1LOAD
  3388;C;qlini;ANGOSTU 13.LVI_SA1LOAD
  3389;C;plini;ANGOSTU 13.LVI_SA2LOAD
  3390;C;qlini;ANGOSTU 13.LVI_SA2LOAD
  3391;C;plini;TEMUCO  66 LVI_TR3LOAD
  3392;C;qlini;TEMUCO  66 LVI_TR3LOAD
  3393;C;pgini;ANTILHU 11.GEN1   GEN
  3394;C;qgini;ANTILHU 11.GEN1   GEN
  3395;C;pgini;ANTILHU 11.GEN2   GEN
  3396;C;qgini;ANTILHU 11.GEN2   GEN
  3397;C;pgini;VALDIVI 23 EQUI   GEN_01
  3398;C;qgini;VALDIVI 23 EQUI   GEN_01
  3399;C;pgini;VALDIVI 23 EQUI   GEN_02
  3400;C;qgini;VALDIVI 23 EQUI   GEN_02
  3401;C;pgini;TRINCAO 23 EQUI   GEN
  3402;C;qgini;TRINCAO 23 EQUI   GEN
  3403;C;pgini;PVALDIV 15 GEN1   GEN
  3404;C;qgini;PVALDIV 15 GEN1   GEN
  3405;C;pgini;CAPULLO 13.GEN1   GEN
  3406;C;qgini;CAPULLO 13.GEN1   GEN
  3407;C;pgini;CCUMBRE 13.GEN1   GEN
  3408;C;qgini;CCUMBRE 13.GEN1   GEN
  3409;C;pgini;CCUMBRE 13.GEN2   GEN
  3410;C;qgini;CCUMBRE 13.GEN2   GEN
  3411;C;pgini;LICAN   13.GEN   GEN
  3412;C;qgini;LICAN   13.GEN   GEN
  3413;C;pgini;CPALMAR 13.GEN1   GEN
  3414;C;qgini;CPALMAR 13.GEN1   GEN
  3415;C;pgini;CPALMAR 13.GEN2   GEN
  3416;C;qgini;CPALMAR 13.GEN2   GEN
  3417;C;pgini;PILMAIQ 6.9GEN1   GEN
  3418;C;qgini;PILMAIQ 6.9GEN1   GEN
  3419;C;pgini;PILMAIQ 6.9GEN2   GEN
  3420;C;qgini;PILMAIQ 6.9GEN2   GEN
  3421;C;pgini;PILMAIQ 6.9GEN3   GEN
  3422;C;qgini;PILMAIQ 6.9GEN3   GEN
  3423;C;pgini;PILMAIQ 6.9GEN4   GEN
  3424;C;qgini;PILMAIQ 6.9GEN4   GEN
  3425;C;pgini;PILMAIQ 6.9GEN5   GEN
  3426;C;qgini;PILMAIQ 6.9GEN5   GEN
  3427;C;pgini;RIOBONI 110LVR_T1 LOAD_01
  3428;C;qgini;RIOBONI 110LVR_T1 LOAD_01
  3429;C;pgini;CCORREN 13.GEN1   GEN
  3430;C;qgini;CCORREN 13.GEN1   GEN
  3431;C;pgini;RIOBONI 110LVR_T1 LOAD_06
  3432;C;qgini;RIOBONI 110LVR_T1 LOAD_06
  3433;C;pgini;RIOBONI 110LVR_T1 LOAD_07
  3434;C;qgini;RIOBONI 110LVR_T1 LOAD_07
  3435;C;pgini;RIOBONI 110LVR_T1 LOAD_08
  3436;C;qgini;RIOBONI 110LVR_T1 LOAD_08
  3437;C;pgini;RIOBONI 110LVR_T1 LOAD_05
  3438;C;qgini;RIOBONI 110LVR_T1 LOAD_05
  3439;C;pgini;RIOBONI 110LVR_T1 LOAD_02
  3440;C;qgini;RIOBONI 110LVR_T1 LOAD_02
  3441;C;pgini;RIOBONI 110LVR_T1 LOAD_03
  3442;C;qgini;RIOBONI 110LVR_T1 LOAD_03
  3443;C;pgini;RIOBONI 110LVR_T1 LOAD_04
  3444;C;qgini;RIOBONI 110LVR_T1 LOAD_04
  3445;C;pgini;PULELFU 6.6GEN1   GEN
  3446;C;qgini;PULELFU 6.6GEN1   GEN
  3447;C;pgini;PULELFU 6.6GEN2   GEN
  3448;C;qgini;PULELFU 6.6GEN2   GEN
  3449;C;pgini;PULLINQ 13.GEN1   GEN
  3450;C;qgini;PULLINQ 13.GEN1   GEN
  3451;C;pgini;PULLINQ 13.GEN2   GEN
  3452;C;qgini;PULLINQ 13.GEN2   GEN
  3453;C;pgini;PULLINQ 13.GEN3   GEN
  3454;C;qgini;PULLINQ 13.GEN3   GEN
  3455;C;plini;CHIVI   66 LVI_TR1LOAD
  3456;C;qlini;CHIVI   66 LVI_TR1LOAD
  3457;C;plini;CHUMPUL 66 LVI_TR1LOAD
  3458;C;qlini;CHUMPUL 66 LVI_TR1LOAD
  3459;C;plini;LAUTARO 66 LVI_TR3LOAD
  3460;C;qlini;LAUTARO 66 LVI_TR3LOAD
  3461;C;plini;PILLANL 66 LVI_TR1LOAD
  3462;C;qlini;PILLANL 66 LVI_TR1LOAD
  3463;C;plini;VICTORI 66 LVR_TR2LOAD_02
  3464;C;qlini;VICTORI 66 LVR_TR2LOAD_02
  3465;C;plini;AIHUAPI 66 LVR_TR1LOAD
  3466;C;qlini;AIHUAPI 66 LVR_TR1LOAD
  3467;C;plini;AIHUAPI 66 LVR_TR2LOAD
  3468;C;qlini;AIHUAPI 66 LVR_TR2LOAD
  3469;C;plini;BBLANCO 66 LVR_TR1LOAD
  3470;C;qlini;BBLANCO 66 LVR_TR1LOAD
  3471;C;plini;CALBUCO 110LVR_TR1LOAD
  3472;C;qlini;CALBUCO 110LVR_TR1LOAD
  3473;C;plini;CASTRO  110LVR_TR1LOAD
  3474;C;qlini;CASTRO  110LVR_TR1LOAD
  3475;C;plini;CHIRRE  110LVR_T1 LOAD
  3476;C;qlini;CHIRRE  110LVR_T1 LOAD
  3477;C;plini;CHIVI   66 LVR_TR2LOAD
  3478;C;qlini;CHIVI   66 LVR_TR2LOAD
  3479;C;plini;CHIVI   66 LVR_TR3LOAD
  3480;C;qlini;CHIVI   66 LVR_TR3LOAD
  3481;C;plini;COLACO  110LVR_TR1LOAD
  3482;C;qlini;COLACO  110LVR_TR1LOAD
  3483;C;plini;COLLIPU 66 LVR_TR1LOAD
  3484;C;qlini;COLLIPU 66 LVR_TR1LOAD
  3485;C;plini;CURACAU 66 LVR_TR3LOAD
  3486;C;qlini;CURACAU 66 LVR_TR3LOAD
  3487;C;plini;EMPALME 110LVR_TR1LOAD
  3488;C;qlini;EMPALME 110LVR_TR1LOAD
  3489;C;plini;EMPALME 110LVR_TR2LOAD
  3490;C;qlini;EMPALME 110LVR_TR2LOAD
  3491;C;plini;FRUTILL 66 LVR_TR1LOAD_01
  3492;C;qlini;FRUTILL 66 LVR_TR1LOAD_01
  3493;C;plini;FRUTILL 66 LVR_TR1LOAD_02
  3494;C;qlini;FRUTILL 66 LVR_TR1LOAD_02
  3495;C;plini;GORBEA  66 LVR_TR1LOAD
  3496;C;qlini;GORBEA  66 LVR_TR1LOAD
  3497;C;plini;LMISION 66 LVR_TR1LOAD
  3498;C;qlini;LMISION 66 LVR_TR1LOAD
  3499;C;plini;LENCINA 66 LVR_TR1LOAD
  3500;C;qlini;LENCINA 66 LVR_TR1LOAD
  3501;C;plini;LENCINA 66 LVR_TR2LOAD
  3502;C;qlini;LENCINA 66 LVR_TR2LOAD
  3503;C;plini;LAUTARO 66 LVR_TR1LOAD
  3504;C;qlini;LAUTARO 66 LVR_TR1LOAD
  3505;C;plini;LAUTARO 66 LVR_TR2LOAD
  3506;C;qlini;LAUTARO 66 LVR_TR2LOAD
  3507;C;plini;LLAIMA  66 LVI_TR1LOAD
  3508;C;qlini;LLAIMA  66 LVI_TR1LOAD
  3509;C;plini;LONCOCH 66 LVR_TR1LOAD
  3510;C;qlini;LONCOCH 66 LVR_TR1LOAD
  3511;C;plini;LONCOCH 66 LVR_TR2LOAD
  3512;C;qlini;LONCOCH 66 LVR_TR2LOAD
  3513;C;plini;LONCOCH 66 LVR_T3 LOAD
  3514;C;qlini;LONCOCH 66 LVR_T3 LOAD
  3515;C;plini;LLAGOS  66 LVR_TR1LOAD
  3516;C;qlini;LLAGOS  66 LVR_TR1LOAD
  3517;C;plini;LLAGOS  66 LVR_TR2LOAD
  3518;C;qlini;LLAGOS  66 LVR_TR2LOAD
  3519;C;plini;LNEGROS 66 LVR_TR1LOAD
  3520;C;qlini;LNEGROS 66 LVR_TR1LOAD
  3521;C;plini;TAMBORE 66 LVR_TR1LOAD
  3522;C;qlini;TAMBORE 66 LVR_TR1LOAD
  3523;C;plini;PLCASAS 66 LVR_TR2LOAD
  3524;C;qlini;PLCASAS 66 LVR_TR2LOAD
  3525;C;scale0;PLCASAS 66 LVR_TR2LOAD
  3526;C;plini;PANGUIP 66 LVR_TR1LOAD
  3527;C;qlini;PANGUIP 66 LVR_TR1LOAD
  3528;C;plini;PANGUIP 66 LVR_TR2LOAD
  3529;C;qlini;PANGUIP 66 LVR_TR2LOAD
  3530;C;plini;PICARTE 66 LVR_TR1LOAD
  3531;C;qlini;PICARTE 66 LVR_TR1LOAD
  3532;C;scale0;PICARTE 66 LVR_TR1LOAD
  3533;C;plini;PICARTE 66 LVR_TR2LOAD
  3534;C;qlini;PICARTE 66 LVR_TR2LOAD
  3535;C;scale0;PICARTE 66 LVR_TR2LOAD
  3536;C;plini;PICHIL  66 LVR_TR1LOAD
  3537;C;qlini;PICHIL  66 LVR_TR1LOAD
  3538;C;plini;PICHIRR 66 LVR_TR1LOAD
  3539;C;qlini;PICHIRR 66 LVR_TR1LOAD
  3540;C;plini;PICHIRR 66 LVR_TR2LOAD
  3541;C;qlini;PICHIRR 66 LVR_TR2LOAD
  3542;C;scale0;PIDPID  110LVR_TR1LOAD
  3543;C;plini;PILLANL 66 LVR_TR2LOAD
  3544;C;qlini;PILLANL 66 LVR_TR2LOAD
  3545;C;plini;PILLANL 66 LVR_TR3LOAD
  3546;C;qlini;PILLANL 66 LVR_TR3LOAD
  3547;C;plini;PILMAIQ 66 LVR_TR6LOAD
  3548;C;qlini;PILMAIQ 66 LVR_TR6LOAD
  3549;C;plini;PITRUFQ 66 LVR_TR1LOAD
  3550;C;qlini;PITRUFQ 66 LVR_TR1LOAD
  3551;C;plini;PITRUFQ 66 LVR_TR2LOAD
  3552;C;qlini;PITRUFQ 66 LVR_TR2LOAD
  3553;C;plini;PITRUFQ 66 LVR_TR3LOAD
  3554;C;qlini;PITRUFQ 66 LVR_TR3LOAD
  3555;C;plini;PUCON   66 LVR_TR1LOAD
  3556;C;qlini;PUCON   66 LVR_TR1LOAD
  3557;C;plini;MELIPU  66 LVR_T66LOAD
  3558;C;qlini;MELIPU  66 LVR_T66LOAD
  3559;C;scale0;MELIPU  66 LVR_T66LOAD
  3560;C;plini;PTOVARA 66 LVR_TR1LOAD
  3561;C;qlini;PTOVARA 66 LVR_TR1LOAD
  3562;C;plini;PTOVARA 66 LVR_TR2LOAD
  3563;C;qlini;PTOVARA 66 LVR_TR2LOAD
  3564;C;plini;PULLINQ 66 LVR    LOAD
  3565;C;qlini;PULLINQ 66 LVR    LOAD
  3566;C;plini;PUMAHUE 66 LVR_TR1LOAD
  3567;C;qlini;PUMAHUE 66 LVR_TR1LOAD
  3568;C;scale0;PUMAHUE 66 LVR_TR1LOAD
  3569;C;plini;PUMAHUE 66 LVR_TR2LOAD
  3570;C;qlini;PUMAHUE 66 LVR_TR2LOAD
  3571;C;scale0;PUMAHUE 66 LVR_TR2LOAD
  3572;C;plini;PURRANQ 66 LVR_TR1LOAD
  3573;C;qlini;PURRANQ 66 LVR_TR1LOAD
  3574;C;plini;QUELLON 110LVR2   LOAD_01
  3575;C;qlini;QUELLON 110LVR2   LOAD_01
  3576;C;plini;QUELLON 110LVR2   LOAD_02
  3577;C;qlini;QUELLON 110LVR2   LOAD_02
  3578;C;plini;RIONEGR 66 LVR_TR1LOAD
  3579;C;qlini;RIONEGR 66 LVR_TR1LOAD
  3580;C;plini;SANGRA  66 LVR_TR1LOAD
  3581;C;qlini;SANGRA  66 LVR_TR1LOAD
  3582;C;plini;TEMUCO  66 LVR_TR4LOAD
  3583;C;qlini;TEMUCO  66 LVR_TR4LOAD
  3584;C;plini;TRAIGUE 66 LVR_TR1LOAD
  3585;C;qlini;TRAIGUE 66 LVR_TR1LOAD
  3586;C;plini;TRAIGUE 66 LVR_TR2LOAD
  3587;C;qlini;TRAIGUE 66 LVR_TR2LOAD
  3588;C;plini;CORRAL  66 LVR_TR1LOAD
  3589;C;qlini;CORRAL  66 LVR_TR1LOAD
  3590;C;plini;VICTORI 66 LVR_TR1LOAD
  3591;C;qlini;VICTORI 66 LVR_TR1LOAD
  3592;C;plini;VICTORI 66 LVR_TR2LOAD_01
  3593;C;qlini;VICTORI 66 LVR_TR2LOAD_01
  3594;C;plini;VILLARI 66 LVR_TR2LOAD
  3595;C;qlini;VILLARI 66 LVR_TR2LOAD
  3596;C;scale0;VILLARI 66 LVR_TR2LOAD
  3597;C;pgini;CHMOCHO 13.GEN1   GEN
  3598;C;qgini;CHMOCHO 13.GEN1   GEN
  3599;C;plini;CURACAU 66 LVR_TR2LOAD
  3600;C;qlini;CURACAU 66 LVR_TR2LOAD
  3601;C;plini;CURACAU 66 LVR_TR1LOAD
  3602;C;qlini;CURACAU 66 LVR_TR1LOAD
  3603;C;plini;OSORNO  66 LVR_TR1LOAD
  3604;C;qlini;OSORNO  66 LVR_TR1LOAD
  3605;C;scale0;OSORNO  66 LVR_TR1LOAD
  3606;C;plini;OSORNO  66 LVR_TR2LOAD
  3607;C;qlini;OSORNO  66 LVR_TR2LOAD
  3608;C;scale0;OSORNO  66 LVR_TR2LOAD
  3609;C;plini;OSORNO  66 LVR_TR3LOAD
  3610;C;qlini;OSORNO  66 LVR_TR3LOAD
  3611;C;pgini;DEGAN   23 GEN2   GEN
  3612;C;qgini;DEGAN   23 GEN2   GEN
  3613;C;pgini;DEGAN   23 EGP1   GEN_01
  3614;C;qgini;DEGAN   23 EGP1   GEN_01
  3615;C;pgini;DEGAN   23 EGP1   GEN_02
  3616;C;qgini;DEGAN   23 EGP1   GEN_02
  3617;C;pgini;DEGAN   23 EGP1   GEN_03
  3618;C;qgini;DEGAN   23 EGP1   GEN_03
  3619;C;pgini;COMASA  13.GEN1   GEN
  3620;C;qgini;COMASA  13.GEN1   GEN
  3621;C;pgini;COMASA  13.GEN2   GEN
  3622;C;qgini;COMASA  13.GEN2   GEN
  3623;C;pgini;CCHILOE 23 EQUI1  GEN
  3624;C;qgini;CCHILOE 23 EQUI1  GEN


$$ChaVec;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);scale(p);usage(i);approx(i);vector:SIZEROW(i);vector:0(r);vector:1(r);vector:2(r);vector:3(r);vector:4(r);vector:5(r);vector:6(r);vector:7(r);vector:8(r);vector:9(r);vector:10(r);vector:11(r)
  3625;C;R. Calle Calle 66 kV;35301;;2;0;12;1;1;1;1;0.5964;0.5964;0.5964;0.5964;0.2425;0.2425;0.2425;0.2425
  3626;C;R. Osorno 66 kV;35301;;2;0;12;1;1;1;1;0.8007;0.8007;0.8007;0.8007;0.6101;0.6101;0.6101;0.6101
  3627;C;R. Padre Las Casas 66 kV;35301;;2;0;12;1;1;0.7519;0.7519;0.706;0.706;0.4579;0.4579;0.5595;0.5595;0.3114;0.3114
  3628;C;R. Picarte+G.Lagos 66 kV;35301;;2;0;12;1;1;0.8385;0.6136;1;1;0.8385;0.6136;1;1;0.8385;0.6136
  3629;C;R. Pid Pid 110 kV;35301;;2;0;12;0.6323;0.1693;0.1693;0.1693;0.6323;0.1693;0.1693;0.1693;0.6323;0.1693;0.1693;0.1693
  3630;C;R. Puert Montt 66 kV;35301;;2;0;12;1;1;1;1;0.7439;0.7439;0.7439;0.7439;0.3389;0.3389;0.3389;0.3389
  3631;C;R. Pumahue 66 kV;35301;;2;0;12;0.771;0.771;0.771;0.771;0.4677;0.4677;0.4677;0.4677;0.4677;0.4677;0.4677;0.4677
  3632;C;R. Villarica  66 kV;35301;;2;0;12;1;0.9524;0.9524;0.9116;1;0.9524;0.9524;0.9116;0.4012;0.3536;0.3536;0.3128
  3633;C;I. El Salvador 110 KV;35302;;2;0;12;0.9781;0.889;0.889;0.889;0.8765;0.7874;0.7874;0.7874;0.7968;0.7077;0.7077;0.7077
  3634;C;I. La Coipa 220 KV;35302;;2;0;12;0.9801;0.9801;0.9105;0.9105;0.831;0.831;0.7614;0.7614;0.831;0.831;0.7614;0.7614
  3635;C;R. Alto del Carmen 110 KV;35302;;2;0;12;1;1;1;0;1;1;1;0;1;1;1;0
  3636;C;R. Vallenar 13.8 KV;35302;;2;0;12;1;1;0.8048;0.8048;1;1;0.8048;0.8048;1;1;0.8048;0.8048
  3637;C;I. Inforsa 220 kV;35303;;2;0;12;1;1;0.9552;0.9552;0.776;0.776;0.7312;0.7312;0.7581;0.7581;0.7133;0.7133
  3638;C;R. Cholguan 220 kV;35303;;2;0;12;1;1;1;0.5322;1;1;1;0.5322;1;1;1;0.5322
  3639;C;R. Los Angeles 66 kV #1;35303;;2;0;12;0.8507;0.8507;0.8507;0.8507;0.6736;0.6736;0.6736;0.6736;0.4085;0.4085;0.4085;0.4085
  3640;C;R. Apoquindo 1;35304;;2;0;12;0.9115;0.9115;0.9115;0.9115;0.6018;0.6018;0.6018;0.6018;0.6018;0.6018;0.6018;0.6018
  3641;C;R. Apoquindo 2;35304;;2;0;12;0.6587;0.6587;0.6587;0.6587;0.2195;0.2195;0.2195;0.2195;0;0;0;0
  3642;C;R. Club Hípico 1;35304;;2;0;12;0.6625;0.6625;0.6625;0.6625;0.6625;0.6625;0.6625;0.6625;0.6625;0.6625;0.6625;0.6625
  3643;C;R. Club Hípico 3;35304;;2;0;12;0.195;0.195;0.195;0.195;0.195;0.195;0.195;0.195;0.195;0.195;0.195;0.195
  3644;C;R. Cordova 1;35304;;2;0;12;0.3822;0.3822;0.3822;0.3822;0;0;0;0;0;0;0;0
  3645;C;R. Cordova 3;35304;;2;0;12;0.8588;0.8588;0.8588;0.4751;0.6603;0.6603;0.6603;0.2766;0.6603;0.6603;0.6603;0.2766
  3646;C;R. La Cisterna 1;35304;;2;0;12;1;0;0;0;1;0;0;0;1;0;0;0
  3647;C;R. La Cisterna 2;35304;;2;0;12;1;0;0;0;1;0;0;0;1;0;0;0
  3648;C;R. La Cisterna 3;35304;;2;0;12;1;0;0;0;1;0;0;0;1;0;0;0
  3649;C;R. La Reina 2;35304;;2;0;12;1;1;1;0.6128;0.7943;0.7943;0.7943;0.4071;0.7943;0.7943;0.7943;0.4071
  3650;C;R. La Reina 4;35304;;2;0;12;1;1;1;0.5116;1;1;1;0.5116;0.8314;0.8314;0.8314;0.343
  3651;C;R. Lo Valledor 1;35304;;2;0;12;1;1;1;0.4849;1;1;1;0.4849;1;1;1;0.4849
  3652;C;R. Macul 3;35304;;2;0;12;1;1;1;1;1;1;1;1;0;0;0;0
  3653;C;R. Maipu 1;35304;;2;0;12;1;1;0;0;1;1;0;0;1;1;0;0
  3654;C;R. Maipu 2;35304;;2;0;12;1;1;0.663;0.663;1;1;0.663;0.663;1;1;0.663;0.663
  3655;C;R. Panamericana 1;35304;;2;0;12;1;1;1;0.3073;1;1;1;0.3073;1;1;1;0.3073
  3656;C;R. Pintana 1;35304;;2;0;12;1;1;1;1;0.4799;0.4799;0.4799;0.4799;0.4799;0.4799;0.4799;0.4799
  3657;C;R. Recoleta 2;35304;;2;0;12;1;1;0.6953;0.6953;1;1;0.6953;0.6953;0.3953;0.3953;0.0906;0.0906
  3658;C;R. San Bernardo 3;35304;;2;0;12;1;0.4032;0.4032;0.4032;1;0.4032;0.4032;0.4032;1;0.4032;0.4032;0.4032
  3659;C;R. San Joaquin 1;35304;;2;0;12;1;1;0.7474;0.7474;1;1;0.7474;0.7474;1;1;0.7474;0.7474
  3660;C;R. San Joaquin 2;35304;;2;0;12;1;1;0.57;0.57;1;1;0.57;0.57;1;1;0.57;0.57
  3661;C;R. San Joaquin 3;35304;;2;0;12;1;1;0.5966;0.5966;1;1;0.5966;0.5966;1;1;0.5966;0.5966
  3662;C;R. San Jose 1;35304;;2;0;12;0;0;0;0;0;0;0;0;0;0;0;0
  3663;C;R. San Jose 3;35304;;2;0;12;0.5864;0.5864;0.5864;0.5864;0.5864;0.5864;0.5864;0.5864;0.5864;0.5864;0.5864;0.5864
  3664;C;R. Santa Elena 2;35304;;2;0;12;1;1;1;1;0.4672;0.4672;0.4672;0.4672;0.4672;0.4672;0.4672;0.4672
  3665;C;R. Santa Elena 3;35304;;2;0;12;1;1;0.4712;0.4712;1;1;0.4712;0.4712;1;1;0.4712;0.4712
  3666;C;R. Santa Marta 1;35304;;2;0;12;1;0.6263;0.6263;0.6263;1;0.6263;0.6263;0.6263;1;0.6263;0.6263;0.6263
  3667;C;R. Santa Rosa 1;35304;;2;0;12;1;1;0.5622;0.5622;1;1;0.5622;0.5622;1;1;0.5622;0.5622
  3668;C;R. Santa Rosa 2;35304;;2;0;12;0;0;0;0;0;0;0;0;0;0;0;0
  3669;C;R. Santa Rosa 3;35304;;2;0;12;1;1;1;1;0;0;0;0;0;0;0;0
  3670;C;R. Vitacura 1;35304;;2;0;12;1;1;1;1;0.5517;0.5517;0.5517;0.5517;0;0;0;0
  3671;C;I. C. Calera (C. Melon) 110 kV;35305;;2;0;12;1;0.5929;0.5929;0.5929;1;0.5929;0.5929;0.5929;1;0.5929;0.5929;0.5929
  3672;C;R. C. Calera (Chilquinta) 110 kV;35305;;2;0;12;1;1;1;1;0.4988;0.4988;0.4988;0.4988;0.4988;0.4988;0.4988;0.4988
  3673;C;R. Casablanca 66 kV;35305;;2;0;12;0.6334;0.6334;0.6334;0.6334;0.6334;0.6334;0.6334;0.6334;0.6334;0.6334;0.6334;0.6334
  3674;C;R. Miraflores 110 kV;35305;;2;0;12;0.9587;0.9587;0.9233;0.9233;0.7523;0.7523;0.7169;0.7169;0.7523;0.7523;0.7169;0.7169
  3675;C;R. Playa Ancha 110 kV;35305;;2;0;12;0.7902;0.7902;0.7902;0.7902;0.7902;0.7902;0.7902;0.7902;0.5524;0.5524;0.5524;0.5524
  3676;C;R. Quilpue 1 110 kV;35305;;2;0;12;1;0.7467;0.7467;0.7467;0.7118;0.4585;0.4585;0.4585;0.393;0.1397;0.1397;0.1397
  3677;C;R. San Antonio 110 kV;35305;;2;0;12;0.8952;0.7694;0.6192;0.441;0.8603;0.7345;0.5843;0.4061;0.745;0.6192;0.469;0.2908
  3678;C;R. San Felipe 110 kV;35305;;2;0;12;1;1;0.7797;0.5594;1;1;0.7797;0.5594;1;1;0.7797;0.5594
  3679;C;R. San Pedro 110 kV;35305;;2;0;12;1;1;1;1;1;1;1;1;0.6983;0.6983;0.6983;0.6983
  3680;C;R. San Rafael 110 kV;35305;;2;0;12;1;1;1;1;1;1;1;1;0.767;0.767;0.767;0.767
  3681;C;R.  CGE Coronel 66 kV 1;35306;;2;0;12;1;0.8276;0.8276;0.4717;1;0.8276;0.8276;0.4717;1;0.8276;0.8276;0.4717
  3682;C;R. Concepcion 66 kV #2;35306;;2;0;12;1;0.6299;0.6299;0.6299;0.7609;0.3908;0.3908;0.3908;0.3626;0;0;0
  3683;C;R. Lota (Frontel) 66 kV;35306;;2;0;12;1;1;1;1;0.7033;0.7033;0.7033;0.7033;0.3187;0.3187;0.3187;0.3187
  3684;C;R. San Pedro  66 kV;35306;;2;0;12;0.7455;0.7455;0.7455;0.5275;0.7455;0.7455;0.7455;0.5275;0.7455;0.7455;0.7455;0.5275
  3685;C;R. Casas Viejas  110 kV;35307;;2;0;12;0.88;0.52;0.52;0.52;0.36;0;0;0;0.36;0;0;0
  3686;C;R. El Penon  110 kV;35307;;2;0;12;1;1;1;0.793;0.586;0.586;0.586;0.379;0.207;0.207;0.207;0
  3687;C;R. Marqueza 66 kV;35307;;2;0;12;1;0.6195;0.6195;0.6195;0.4898;0.1093;0.1093;0.1093;0.3805;0;0;0
  3688;C;R. Quereo 110 kV;35307;;2;0;12;1;0.7138;0.7138;0.7138;1;0.7138;0.7138;0.7138;0.8231;0.5369;0.5369;0.5369
  3689;C;R. Quinquimo 110 kV;35307;;2;0;12;1;1;1;1;1;1;1;1;0.8982;0.8982;0.8982;0.8982
  3690;C;R. Vicuna 110 kV;35307;;2;0;12;1;1;1;1;1;1;1;1;0.2697;0.2697;0.2697;0.2697
  3691;C;R. Cauquenes 66 kV;35308;;2;0;12;1;1;0.7083;0.4027;1;1;0.7083;0.4027;0.5972;0.5972;0.3055;-0.0001
  3692;C;R. Chillan 66 kV;35308;;2;0;12;1;1;1;0.6999;1;1;1;0.6999;0.4144;0.4144;0.4144;0.1143
  3693;C;R. Coop. Linares 66 kV;35308;;2;0;12;0.6934;0.6934;0.6934;0.6934;0.5095;0.5095;0.5095;0.5095;0.2029;0.2029;0.2029;0.2029
  3694;C;R. Curico 2 66 kV;35308;;2;0;12;0.8628;0.6536;0.6536;0.6536;0.6196;0.4104;0.4104;0.4104;0.5105;0.3013;0.3013;0.3013
  3695;C;R. Graneros 66 kV;35308;;2;0;12;1;1;0.5474;0.5474;0.6581;0.6581;0.2055;0.2055;0.4525;0.4525;-0.0001;-0.0001
  3696;C;R. I. Maipo 66 kV;35308;;2;0;12;1;1;1;1;0.9197;0.9197;0.9197;0.9197;0.8114;0.8114;0.8114;0.8114
  3697;C;R. Retiro 66 kV;35308;;2;0;12;0;0;0;0;0;0;0;0;0;0;0;0
  3698;C;R. San Fernando 66 kV #2;35308;;2;0;12;1;1;0.945;0.8643;1;1;0.945;0.8643;0.9138;0.9138;0.8588;0.7781
  3699;C;R. Talca 2 66 kV;35308;;2;0;12;0.8744;0.6576;0.5085;0.5085;0.5546;0.3378;0.1887;0.1887;0.3658;0.149;0;0
  3700;C;R. Las Arañas;35309;;2;0;12;0.9027;0.9027;0.9027;0.7914;0.9027;0.9027;0.9027;0.7914;0.9027;0.9027;0.9027;0.7914
  3701;C;PE Campo Lindo - Aerogeneradores;;;2;1;6;1;1;0.976744;0.93023;0.76744;0.160465;;;;;;


$$ElmAsm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ngnum(i);i_mot(i);pgini(r);outserv(i);idfig(i);bustp(a:4);qgini(r);cCategory(a);pmode(i)
  ARRIERO 220EQUI1  GEN;C;PE SIERRA GORDA ESTE (U1-U56);10761;192958;56;0;0;1;1;AS;0;Eólica;0
  CANELA  23 GEN1   GEN;C;PE CANELA (U1-U11);10764;192956;11;0;0.19091;0;0;PQ;-0.24545;Eólica;0
  PELEBU  13.GEN1   GEN_01;C;PE LEBU (U1-U2);10771;192959;2;0;0;1;0;AS;0;Eólica;0
  PELEBU  13.GEN1   GEN_02;C;PE LEBU (U3-U5);10771;192960;3;0;0;1;0;AS;0;Eólica;0
  PESPEDR 110EQUI1  GEN;C;PE SAN PEDRO (U1-U18);10772;192957;18;0;0.56111;0;1;AS;0.019926;Eólica;0


$$ElmBranch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iDatCon0(i);iDatCon1(i)
  3702;C;110 kV Arica-Tap Mal Paso;10761;1;1
  CTAM_TOCO_110C1;C;110 kV C. Tocopilla-C.D. Tamaya.C3;10761;0;1
  CTAM_TOCO_110C2;C;110 kV C. Tocopilla-C.D. Tamaya.C4;10761;0;1
  CAPR_ELNE_110C1;C;110 kV Capricornio-Tap Off El Negro;10761;0;1
  COND_PACI_110C1;C;110 kV Cóndores-Pacífico;10761;0;1
  COND_PALA_110C1;C;110 kV Cóndores-Palafitos;10761;0;1
  ANTO_TAPU_110C1;C;110 kV Est 56-Antofagasta;10761;0;1
  3703;C;110 kV Liqcau - Antofagasta;10761;1;0
  3704;C;110 kV Liqcau - Tap Off La Negra;10761;1;0
  MEJI_ENAE_110C1;C;110 kV Mejillones-Enaex;10761;0;0
  3705;C;110 kV Tap Chiza-Tap Dolores;10761;0;1
  CUYA_CHIZ_110C1;C;110 kV Tap Cuya-Tap Chiza;10761;0;1
  3706;C;110 kV Tap Mal Paso-Tap Vitor;10761;0;1
  DESA_TAPD_110C1;C;110 kV Tap Off Desalant-Desalant_a;10761;0;1
  ALTO_ELNE_110C1;C;110 kV Tap Off El Negro-Alto Norte;10761;0;1
  3707;C;110 kV Tap Vitor Movil-Tap Cuya;10761;0;1
  DOLO_CBAL_110C1;C;110kV Tap Dolores - Pozo Almonte;10761;0;1
  PALM_PVA2_13C1;C;13.8kV Central Solar PAS2-Pozo Almonte;10761;0;1
  3708;C;13.8kV Central Solar PAS3-PAS3 C1;10761;0;1
  3709;C;13.8kV Central Solar PAS3-PAS3 C2;10761;0;1
  3710;C;1x220kV Arena-Lalackama C1;10761;0;1
  3711;C;1x220kV Estepa-Crucero C1;10761;0;1
  3712;C;1x220kV Jadresic-Arena C1;10761;0;1
  LAGU_NPA2_220C1 LINE;C;1x220kV Lagunas - Nva Pozo Almonte C1;10761;0;1
  BOM1_CAIT_66C1;C;1x66kV Caitan - PS1;10761;0;1
  LABE_BOLE_220C1;C;220 kV  Bolero - Laberinto;10761;0;1
  3713;C;220 kV Ana María - Maria Elena C1;10761;0;1
  3714;C;220 kV Ana María - Maria Elena C2;10761;0;1
  ANGA_BOMB_220C1;C;220 kV Angamos-Estación de Bombeo N°1;10761;0;1
  CAHU_COLL_220C1;C;220 kV Cahuiza-Collahuasi C1;10761;0;1
  CAHU_COLL_220C2;C;220 kV Cahuiza-Collahuasi C2;10761;0;1
  DOME_CHIM_220C1;C;220 kV Chimborazo-Domeyko;10761;0;1
  COCH_ENCU_220C1;C;220 kV Cochrane-Encuentro C1;10761;0;1
  COCH_ENCU_220C2;C;220 kV Cochrane-Encuentro C2;10761;0;1
  3715;C;220 kV Coloso - Liqcau;10761;1;0
  CONC_ABRA_220C1;C;220 kV Conchi-El Abra;10761;0;1
  CRUC_CONC_220C1;C;220 kV Crucero -Conchi;10761;0;1
  CRUC_KIMA_220C1;C;220 kV Crucero-Kimal C1;10761;0;1
  CRUC_KIMA_220C2;C;220 kV Crucero-Kimal C2;10761;0;1
  DOME_OGP1_220C1;C;220 kV Domeyko-OGP1;10761;0;1
  ENCU_MIRA_220C1;C;220 kV Encuentro -  Miraje C1;10761;1;0
  ENCU_MIRA_220C2;C;220 kV Encuentro -  Miraje C2;10761;1;0
  KIMA_ENCU_220C1;C;220 kV Encuentro - Kimal C1;10761;0;1
  KIMA_ENCU_220C2;C;220 kV Encuentro - Kimal C2;10761;0;1
  ENCU_MINI_220C1;C;220 kV Encuentro - MMH;10761;0;0
  ENCU_PALL_220C1;C;220 kV Encuentro - Pallata;10761;0;1
  ENCU_TCHI_220C2;C;220 kV Encuentro - Tchitack;10761;0;1
  ENCU_RAND_220C1;C;220 kV Encuentro-Rande;10761;0;1
  CHIM_FARE_220C1;C;220 kV Farellón-Chimborazo;10761;0;1
  AMAR_FRON_220C2;C;220 kV Frontera-Ana María C1;10761;0;1
  3716;C;220 kV Frontera-Ana María C2;10761;0;1
  3717;C;220 kV Frontera-Ana María L1;10761;0;1
  3718;C;220 kV Frontera-Ana María L2;10761;0;1
  LABE_KAPA_220C1;C;220 kV Kapatur-Laberinto C1;10761;0;1
  LABE_KAPA_220C2;C;220 kV Kapatur-Laberinto C2;10761;0;1
  CAHU_LAGU_220C1;C;220 kV Lagunas-Cahuiza C1;10761;0;1
  CAHU_LAGU_220C2;C;220 kV Lagunas-Cahuiza C2;10761;0;1
  FRON_LAG2_220C2;C;220 kV Lagunas-Frontera C1;10761;0;1
  AMAR_LAGU_220C2;C;220 kV Lagunas-Frontera C2;10761;0;1
  FVSP_JAMA_220C1;C;220 kV Lasana - Jama;10761;0;1
  MIRA_TANT_220C1;C;220 kV Miraje - Tap Off Enlace;10761;0;1
  3719;C;220 kV O'Higgins - Liqcau;10761;0;1
  3720;C;220 kV O'Higgins - Llanos del Viento;10761;1;1
  OHIG_FARE_220C1;C;220 kV O'Higgins-Farellón;10761;0;1
  OHIG_PURI_220C1;C;220 kV O'Higgins-Puri;10761;0;1
  FVSP_PECA_220C1;C;220 kV PE Calama - Lasana;10761;0;1
  PALL_SPE2_220C1;C;220 kV Pallata - SGO;10761;0;1
  DOME_PURI_220C1;C;220 kV Puri-Domeyko;10761;0;1
  FRON_SSIM_220C1;C;220 kV San Simon - Frontera C1;10761;1;1
  MIRA_ATAC_220C2;C;220kV Atacama - Miraje C2;10761;0;1
  ATAC_TANT_220C1;C;220kV Atacama - Tap Off Enlace;10761;0;1
  ATAC_OHIG_220C1;C;220kV Atacama -O´Higgins C1;10761;0;1
  ATAC_OHIG_220C2;C;220kV Atacama -O´Higgins C2;10761;0;1
  CALA_NCHU_220C1;C;220kV Calama - Nueva Chuquicamata C1;10761;0;0
  CALA_NCHU_220C2;C;220kV Calama - Nueva Chuquicamata C2;10761;0;1
  3721;C;220kV El Cobre - Tap Mistral;10761;0;1
  MEJI_TAPD_110C1;C;220kV Mejillones - Tap Desalant C1;10761;0;1
  OHIG_COLO_220C2;C;220kV OHiggins-Coloso C2;10761;0;1
  3722;C;220kV Tap Mistral - Gaby;10761;1;1
  CENT_ELCO_220C1;C;2x220 kV El Cobre-Centinela.C1;10761;0;1
  CENT_ELCO_220C2;C;2x220 kV El Cobre-Centinela.C2;10761;0;0
  CENT_ESPE_220C2;C;3x220 kV Centinela- Esperanza.C2;10761;1;1
  CENT_ESPE_220C3;C;3x220 kV Centinela- Esperanza.C3;10761;1;1
  CARI_TQUI_66C1;C;66 kV CD Arica-Arica;10761;0;1
  CCHA_TAGU_66C1;C;66 kV Central Chapiquiña-Arica;10761;1;0
  PARN_PUKA_66C2;C;66 kV Parinacota-Pukará;10761;0;1
  QUIA_PARN_66C1;C;66 kV Parinacota-Quiani;10761;0;1
  POAL_TTAM_66C4;C;66 kV Pozo Almonte-Tamarugal;10761;0;1
  BOM2_BOM3_66C1;C;66kV Bombeo 2 - Bombeo 3;10761;0;1
  ANDE_MONM_220C1;C;Andes - Monte Mina 220 kV C1;10761;0;1
  ANDE_MONM_220C2 LINE;C;Andes - Monte Mina 220 kV C2;10761;0;1
  KAPA_ANGA_220C1;C;Angamos - Kapatur 220kV C1;10761;0;1
  KAPA_ANGA_220C2;C;Angamos - Kapatur 220kV C2;10761;0;1
  TAPE_TOCO_220C2;C;C. Tocopilla - T.O. El Loa 220 kV C6A2;10761;0;1
  TAPE_TOCO_220C1;C;C. Tocopilla - T.O. El Loa 220 kV C7A1;10761;0;1
  CERR_CSPD_220C1;C;Cerro Domina - CSP Cerro Domina 220 kV;10761;0;1
  CERR_PFVC_220C1;C;Cerro Domina - PFV Cerro Domina 220 kV;10761;0;1
  PETI_SCTI_200C1;C;Cerro Tigre - Tigre 220 kV;10761;1;1
  CHUC_SALA_220C1;C;Chuquicamata - Salar 220 kV;10761;0;0
  CRUC_PALP_220C1;C;Crucero - Palpana 220 kV;10761;0;1
  ABRA_PECK_220C1 LINE;C;El Abra - Ckhuri 220kV;10761;0;1
  AMAR_ENCU_220C1;C;Encuentro - Ana María 220 kV C1;10761;0;1
  AMAR_ENCU_220C2;C;Encuentro - Ana María 220 kV C2;10761;0;1
  CERR_ENCU_220C1;C;Encuentro - Cerro Dominador 220 kV;10761;0;1
  COLL_ENCU_220C1;C;Encuentro - Collahuasi 220 kV C1;10761;0;1
  COLL_ENCU_220C2;C;Encuentro - Collahuasi 220 kV C2;10761;0;1
  ENCU_SIER_220C2;C;Encuentro - Sierra Gorda 220 kV C2;10761;0;1
  NO_ASIGNADO_SIN_EMS_01;C;Farellon - Tigre 220 kV;10761;1;1
  ANTO_GMAR_110C1;C;GUARDIAMARINA - ANTOFAGASTA 110KV;10761;1;1
  ESME_GMAR_110C1;C;GUARDIAMARINA - ESMERALDA 110KV;10761;1;0
  GMAR_TAPD_110C1;C;GUARDIAMARINA - TAP OFF DESALANT 110kV;10761;1;1
  MONM_PARI_220C1;C;Jadresic - Monte Mina 220 kV C1;10761;0;1
  MONM_PARI_220C2;C;Jadresic - Monte Mina 220 kV C2;10761;0;1
  KIMA_MARI_220C1;C;Kimal - Maria Elena 220 kV C1;10761;0;1
  KIMA_MARI_220C2;C;Kimal - Maria Elena 220 kV C2;10761;0;1
  NCHU_KIMA_220C1;C;Kimal - Nva Chuquicamata 220 kV C1;10761;0;1
  NCHU_KIMA_220C2;C;Kimal - Nva Chuquicamata 220 kV C2;10761;0;1
  ELEN_KIMA_220C1;C;Kimal - PF Elena220kV;10761;0;1
  GMAR_LAPO_110C1;C;LA PORTADA - GUARDIAMARINA 110KV;10761;0;1
  KIMA_LABE_220C1;C;Laberinto - Kimal 220 kV C1;10761;1;0
  KIMA_LABE_220C2;C;Laberinto - Kimal 220 kV C2;10761;1;0
  LAGU_CHAL_220C2;C;Lagunas - Challacollo 220 kV;10761;0;1
  LAGU_TQUI_220C1;C;Lagunas - Frontera 220 kV;10761;0;0
  GEOG_LAGU_220C1;C;Lagunas - Geoglifos 220 kV C1;10761;1;0
  GEOG_LAGU_220C2;C;Lagunas - Geoglifos 220 kV C2;10761;1;0
  LAGU_PUQU_220C1;C;Lagunas - Puquios 220 kV;10761;0;1
  CHUQ_NCHU_220C1;C;Nueva Chuquicamata - Chuquicamata 220 kV;10761;0;1
  NCHU_SALA_220C1;C;Nueva Chuquicamata - Salar 220 kV;10761;0;1
  MONM_NZAL_220C1;C;Nva Zaldivar - Monte Mina 220 kV C1;10761;0;1
  MONM_NZAL_220C2;C;Nva Zaldivar - Monte Mina 220 kV C2;10761;0;1
  OGP1_NZAL_220C1;C;OGP1 - Nueva Zaldivar 220 kV;10761;0;1
  PAGU_PUQU_220C2;C;Paguana - Puquios 220 kV;10761;0;1
  PALP_RADO_220C1;C;Palpana - Radomiro Tomic 220 kV;10761;0;1
  PARI_RONC_220C1;C;Parinacota - Roncacho 220kV;10761;1;1
  NPAL_RONC_220C1;C;Roncacho - Nueva Pozo Almonte 220kV;10761;0;0
  KIMA_TAPE_220C2;C;T.O. El Loa - Kimal 220 kV C6_2;10761;0;1
  KIMA_TAPE_220C1;C;T.O. El Loa - Kimal 220 kV C7_1;10761;0;1
  GEOG_TARA_220C1;C;Tarapaca - Geoglifos 220 kV C1;10761;1;0
  GEOG_TARA_220C2;C;Tarapaca - Geoglifos 220 kV C2;10761;1;0
  PAGU_TIQU_220C2;C;Tiquima - Paguana 220 kV;10761;0;1
  CENT_PSIE_220C1;C;220 kV P.Sierra - Centella C1;10762;0;1
  CENT_PSIE_220C2;C;220 kV P.Sierra - Centella C2;10762;0;1
  CUMB_PARI_500C1;C;Jadresic - Cumbre 500 kV C1;10762;1;1
  CUMB_PARI_500C2;C;Jadresic - Cumbre 500 kV C2;10762;1;1
  PARI_PETA_220C1;C;Jadresic- PE Taltal 220kV;10762;1;1
  CHAN_PARI_500C1;C;Los Changos - Jadresic 500 kV C1;10762;0;1
  CHAN_PARI_500C2;C;Los Changos - Jadresic 500 kV C2;10762;0;1
  DESA_SALG_220C1;C;1x220kV Desierto de Atacama - Algarrobal;10763;0;1
  AMAR_HECT_220C1;C;Agua Amarga - Don Hector 220 kV C1;10763;0;1
  AMAR_HECT_220C2;C;Agua Amarga - Don Hector 220 kV C2;10763;1;1
  CARD_SALG_220C1;C;Algarrobal - Cardones 220 kV C1;10763;1;0
  CARD_SALG_220C2;C;Algarrobal - Cardones 220 kV C2;10763;1;0
  CARD_SALG_220C3;C;Algarrobal - Cardones 220 kV C3;10763;1;0
  SALG_MAIT_220C2;C;Algarrobal - Maitencillo 220 kV C2;10763;1;0
  SALG_MAIT_220C3;C;Algarrobal - Maitencillo 220 kV C3;10763;1;0
  SALG_MAIT_220C1;C;Algarrobal-Maitencillo 220 kV C1;10763;0;1
  CARD_COPA_110C1;C;Cardones - Copayapu 110 kV C1;10763;1;1
  CARD_COPA_110C2;C;Cardones - Copayapu 110kV C2;10763;1;0
  CARD_PVVC_220C1;C;Cardones - PFV Valles Escondido 220 kV;10763;1;1
  CARD_REFU_110C1;C;Cardones - Refugio 110kV;10763;1;0
  COPA_CERR_110C1;C;Copayapu -Cerrillos 110kV;10763;1;0
  COPA_TIER_110C1;C;Copayapu -Tierra Amarilla 110kV;10763;1;0
  COPA_COPI_110C1;C;Copiapo - Copayapu 110 kV;10763;1;0
  DALM_ILLA_220C1;C;D.Almagro - Illapa 220 kV C1 (Eletrans);10763;0;1
  DALM_ILLA_220C2;C;D.Almagro - Illapa 220 kV C2 (Eletrans);10763;0;1
  DALM_ILLA_220C3;C;Diego de Almagro - Illapa C3 220 kV;10763;0;1
  DALM_LLAN_110C2;C;Diego de Almagro - Potrerillos 110(2);10763;0;1
  GALL_IMPU_110C1;C;Galleguillos -Tap Impulsión 110kV;10763;0;1
  HUAS_MAIT_110C1;C;Huasco -Maitencillo 110kV L1;10763;0;1
  HUAS_MAIT_110C2;C;Huasco -Maitencillo 110kV L2;10763;0;1
  CLE2_IBER_220C2;C;Iberatacama-CaboLeones 2 220kV;10763;1;1
  IBER_MAIT_220C2;C;Iberatacama-Maitencillo 220kV;10763;1;0
  CPIN_ILLA_220C1;C;Illapa - C.Pinto C1 220 kV;10763;0;1
  CPIN_ILLA_220C2;C;Illapa - C.Pinto C2 220 kV;10763;0;1
  CPIN_ILLA_220C3;C;Illapa - Carrera Pinto C3 220 kV;10763;0;1
  OXID_PVJA_110C1;C;Javiera - Planta de Óxidos 110 kV;10763;0;1
  LUCE_TALT_110C1;C;Las Luces - Tal Tal 110 kV;10763;1;0
  AMAR_MAIT_220C1;C;Maitencillo - Agua Amarga 220 kV C1;10763;0;1
  AMAR_MAIT_220C2;C;Maitencillo - Agua Amarga 220 kV C2;10763;0;1
  CARD_TAPC_110C1;C;Maitencillo - Cardones 110 kV;10763;0;1
  JORQ_MAIT_220C2;C;Maitencillo - Tap Jorquera 220 kV C2;10763;0;1
  MAIT_VALL_110C1;C;Maitencillo - Vallenar 110kV;10763;0;1
  3723;C;Maitencillo - Verbenas 220 kV C1;10763;0;0
  ALME_MALG_220C1;C;Malgarida - Almeyda 220 kV;10763;1;0
  CUMB_MALG_220C1;C;Malgarida - Cumbres 220 kV;10763;0;1
  PVVC_RESC_220C1;C;PFV Valle Escon - PFV Rio Escon 220 kV;10763;0;1
  DALM_RSAL_110C1;C;Río Salado - E66 110kV;10763;1;0
  LLAN_RSAL_110C1;C;Río Salado - E68 110kV;10763;1;0
  CARD_SAND_220C2;C;San Andres - Cardones 220 kV C2;10763;1;1
  CARD_SAND_220C3;C;San Andres - Cardones 220 kV C3;10763;1;0
  CPIN_SAND_220C2;C;San Andres - Carrera Pinto 220 kV C2;10763;0;1
  CPIN_SAND_220C3;C;San Andres - Carrera Pinto 220 kV C3;10763;1;0
  RHUA_TAPE_110C1;C;Vallenar -Tap Rio Huasco 110kV;10763;0;1
  JORQ_MAIT_220C1;C;Verbenas - Tap Jorquera 220 kV C1;10763;0;1
  3724;C;110kV Vicuña-Baños del Toro;10764;0;1
  DAMA_VICU_110C1;C;1x110kV Damascal - Vicuña;10764;0;1
  PANA_DAMA_110C1;C;1x110kV Pan de Azúcar - Damascal;10764;0;1
  DONG_NPAZ_220C1;C;1x220 kV Don Goyo - Nva Pan de Azucar C1;10764;0;1
  DONG_NPAZ_220C2;C;1x220 kV Don Goyo - Nva Pan de Azucar C2;10764;0;1
  DONG_PSIE_220C1;C;1x220 kV Don Goyo - Punta Sierra C1;10764;0;1
  DONG_PSIE_220C2;C;1x220 kV Don Goyo - Punta Sierra C2;10764;0;1
  PANA_LCEB_220C1;C;1x220 kV Pan de Azucar-La Cebada C1;10764;0;1
  LCEB_TAPT_220C2;C;1x220 kV Tap Talinay-La Cebada C2;10764;0;1
  NMAI_PCOL_220C1;C;220 kV Nva Maitencillo-P.Colorada C1;10764;1;0
  NMAI_PCOL_220C2;C;220 kV Nva Maitencillo-P.Colorada C2;10764;1;0
  NPAZ_PCOL_220C1;C;220 kV P.Colorada-Nva Pan Azucar C1;10764;1;0
  NPAZ_PCOL_220C2;C;220 kV P.Colorada-Nva Pan Azucar C2;10764;1;0
  3725;C;2x220kV La Ligua-Doña Carmen C1;10764;0;1
  3726;C;2x220kV La Ligua-Nogales C2;10764;0;1
  3727;C;2x220kV Los Vilos-La Ligua C1;10764;0;1
  3728;C;2x220kV Los Vilos-La Ligua C2;10764;0;1
  CPAJ_HECT_220C1;C;CR Pajonales - Don Hector 220 kV(1);10764;0;1
  CENT_CHAC_220C1;C;Centella - El Chacay C1;10764;0;0
  CENT_CHAC_220C2;C;Centella - El Chacay C2;10764;0;0
  CHOA_ILLA_110C1;C;Choapa - Illapel 110 kV;10764;0;1
  CHAC_PIUQ_220C1;C;El Chacay-Piuquenes C1;10764;0;0
  CHAC_PIUQ_220C2;C;El Chacay-Piuquenes C2;10764;0;0
  HECT_PELI_220C1;C;El Pelícano - Don Héctor 220 kV;10764;0;1
  ELPE_SECR_110C1;C;El Peñón - La Ruca 110kV C1;10764;0;1
  ELPE_SECR_110C2;C;El Peñón - La Ruca 110kV C2;10764;0;1
  HECT_ROME_220C1;C;El Romero - Don Hector 220 kV;10764;0;1
  LCEB_PSIE_220C2;C;La Cebada - Punta Sierra 220 kV C2;10764;1;1
  OVAL_SECR_110C1;C;La Ruca - Ovalle 110kV C1;10764;0;1
  OVAL_SECR_110C2;C;La Ruca - Ovalle 110kV C2;10764;0;1
  CCON_VILO_220C1;C;Los Vilos - Los Cóndores 220 kV;10764;1;0
  MOLL_MPAT_66C2;C;Monte Patria - Los Molles C1;10764;1;0
  MOLL_MPAT_66C1;C;Monte Patria - Los Molles C2;10764;1;0
  OVAL_PUNI_66C1;C;Ovalle - Espinos 66 kV;10764;0;1
  PANA_MARQ_66C1;C;Pan de Azúcar - Marquesa 66kV;10764;0;1
  CASA_MARB_110C1;C;Quillota - Casa Viejas 110 kV;10764;0;1
  3729;C;TAP ESTN°248 - ILLAPEL 110KV C1;10764;0;1
  CENT_TMAU_220C1;C;TAP OFF MAURO - CENTELLA 1x220 kV C1;10764;0;1
  CENT_TMAU_220C2;C;TAP OFF MAURO - CENTELLA 1x220 kV C2;10764;0;1
  3730;C;Tap El Espino - Illapel 66kV;10764;0;1
  LCEB_TAPM_220C1;C;Tap Monte Redondo - La Cebada 220kV 1;10764;1;1
  PSIE_TAPM_220C1;C;Tap Monte Redondo - Punta Sierra 220kV 1;10764;0;1
  NO_ASIGNADO_SIN_EMS_02;C;Tres Quebradas - Lama 220 kV;10764;0;1
  PCOL_TQUE_220C1;C;Tres Quebradas - Punta Colorada 220 kV;10764;0;1
  3731;C;1x12kV Cristaleria-Caleu;10765;0;0
  AGUA_MIRA_110C1;C;Agua Santa - Miraflores 110 kV C1;10765;0;1
  AGUA_MIRA_110C2;C;Agua Santa - Miraflores 110 kV C2;10765;0;1
  AGUA_TAPP_110C1;C;Agua Santa - Tap Placeres 110 kV C1;10765;0;1
  AGUA_TAPP_110C2;C;Agua Santa - Tap Placeres 110 kV C2;10765;0;1
  3732;C;Algarrobo Norte-Litoral Central C1;10765;0;1
  3733;C;Algarrobo Norte-Litoral Central C2;10765;1;1
  CHAG_ESPE_110C1;C;Esperanza - Aconcagua 110 kV L1;10765;0;1
  ANDE_RIEC_44C1;C;FFCC Los Andes - Hermanos Clark 44(1);10765;0;1
  ANDE_RIEC_44C2;C;FFCC Los Andes - Hermanos Clark 44(2);10765;0;1
  CHAG_NPAN_110C2;C;Funación Chagres - Nva Panquegue 110kVC2;10765;1;0
  ALGA_ALGN_66C1;C;L. Verde - Litoral Central 66 kV L1;10765;0;1
  ALGA_ALGN_66C2;C;L. Verde - Litoral Central 66 kV L2;10765;0;1
  3734;C;LOS POETAS - LAS BALANDRAS 66kV;10765;1;0
  3735;C;LOS POETAS - SAN JERONIMO 66kV;10765;0;0
  3736;C;LOS POETAS - TOTORAL 66kV;10765;0;0
  CALE_MELO_44C1;C;La Calera - El Melón 44kV;10765;0;1
  CALE_TAPP_44C1;C;La Calera - San Pedro 44 kV;10765;0;1
  CALE_TAPP_44C2;C;La Calera - Torre 186 44 kV C2;10765;0;1
  LAGU_LPOL_110C1;C;La Polvora - Laguna Verde 110kV C1;10765;1;0
  LAGU_LPOL_110C2;C;La Polvora - Laguna Verde 110kV C2;10765;1;0
  LDIC_LPOL_220C1;C;La Polvora - Las Dichas C1 220 kV;10765;0;1
  LDIC_LPOL_220C2;C;La Polvora - Las Dichas C2 220 kV;10765;0;1
  LPOL_PANC_110C1;C;La Polvora - Playa Ancha 110kV C1;10765;1;0
  LPOL_PANC_110C2;C;La Polvora - Playa Ancha 110kV C2;10765;1;0
  LPOL_VALP_110C1;C;La Polvora - Valparaiso 110kV C1;10765;1;0
  LPOL_VALP_110C2;C;La Polvora - Valparaiso 110kV C2;10765;1;0
  CASA_LDIC_66C1;C;Las Dichas - Casablanca 66 kV;10765;0;1
  LDIC_LITO_66C1;C;Las Dichas - Litoral Central 66kV;10765;0;0
  3737;C;Litoral Central - Casablanca 66 kV;10765;0;1
  LITO_TAPS_66C1;C;Litoral Central - San Antonio 66 kV L1;10765;0;1
  LITO_TAPS_66C2;C;Litoral Central - San Antonio 66 kV L2;10765;0;1
  3738;C;Litoral Central - Tap San Sebastian C1;10765;0;1
  3739;C;Litoral Central - Tap San Sebastian C2;10765;0;1
  CORD_MAQU_220C1;C;Los Maquis - Cordillera 220 kV;10765;0;1
  3740;C;Los Villares - San Felipe 110 kV C1;10765;0;0
  3741;C;Los Villares - San Felipe 110 kV C2;10765;0;1
  3742;C;Los Villares - San Rafael 110 kV C1;10765;1;1
  3743;C;Los Villares - San Rafael 110 kV C2;10765;1;1
  3744;C;Los Villares - Tap Los Maquis 110 kV C1;10765;0;1
  3745;C;Los Villares - Totoralillo 110 kV C2;10765;0;1
  MIRA_TAPA_110C1;C;Miraflores - Arra. Quilpue 110 kV L2;10765;0;1
  NOGA_VENT_220C1;C;Nueva Ventanas - Nogales 220 kV C1;10765;1;0
  NOGA_VENT_220C2;C;Nueva Ventanas - Nogales 220 kV C2;10765;1;0
  NPAN_TAPF_110C1;C;Nva Panquehue - Tap San Felipe 110 kV C1;10765;0;1
  NPAN_TAPF_110C2;C;Nva Panquehue - Tap San Felipe 110kV C2;10765;0;1
  VEGA_TAPC_44C2;C;Panquehue - FFCC Los Andes 44kV C2;10765;0;1
  VEGA_TAPC_44C1;C;Panquehue- FFCC Los Andes 44kV C1;10765;0;1
  POLP_QLUN_220C1;C;PolPaico - Quilapilun 220 kV C1;10765;1;0
  POLP_QLUN_220C2;C;PolPaico - Quilapilun 220 kV C2;10765;1;0
  TORQ_PUCH_110C2;C;Puchuncavi - Torquemada 110 kV;10765;1;1
  AQUIL_ASPE_110C1;C;Quillota - San Pedro 110 kV;10765;1;0
  CHAG_RIOA_110C2;C;Rio Aconcagua - Chagres 110 kV C2;10765;1;1
  ESPE_RIOA_110C1;C;Rio Aconcagua - Esperanza 110 kV C1;10765;0;1
  ESPE_RIOA_110C2;C;Rio Aconcagua - Esperanza 110 kV C2;10765;0;1
  RIOA_TFCH_110C1;C;Rio Aconcagua - Tap Chagres 110 kV C1;10765;1;1
  JERO_PIÑA_66C1;C;San Jerónimo - Tap el Manzano 66 kV;10765;0;1
  SPED_TAPP_110C2;C;San Pedro - Tap Peñablanca 110 kV;10765;0;1
  SPED_TAPQ_110C1;C;San Pedro - Tap Quilpue 110 kV;10765;0;1
  3746;C;San Pedro - Ventanas 110 kV - L1;10765;0;1
  3747;C;San Pedro - Ventanas 110 kV - L2;10765;0;1
  LDIC_SNME_220C1;C;Secc Melipilla - Las Dichas 220kV C1;10765;1;0
  LDIC_SNME_220C2;C;Secc Melipilla - Las Dichas 220kV C2;10765;1;0
  CONC_TREÑ_110C1;C;Tap Achupallas - Con Con 110 kV;10765;0;1
  TFCH_NPAN_110C1;C;Tap Chagres - Nueva Panquegue 110kV C1;10765;1;0
  LLAN_SAG_220C1;C;Tap El Llano - SAG 220 kV;10765;0;1
  3748;C;Tap Entel - FFCC Rungue 44kV C1;10765;0;1
  SEBA_SEBA_66C1;C;Tap San Sebastian-San Sebastian 66kV L1;10765;1;1
  ACON_TAPA_110C2;C;Totoralillo - Aconcagua 110 kV (L2);10765;0;1
  VENT_PUCH_110C2;C;Ventanas-Puchuncavi 110 kV;10765;0;1
  ALFA_ALF2_220C1;C;Alfalfal - Alfalfal II U1 220 kV;10766;1;1
  ALFA_ALF2_220C2;C;Alfalfal - Alfalfal II U2 220 kV;10766;1;1
  T51_T80_110C1;C;Almendros - Florida 110kV L1;10766;0;1
  T51_T80_110C2;C;Almendros - Florida 110kV L2;10766;0;1
  AJAH_CHEN_220C3;C;Alto Jahuel - Arra. Chena 220 kV L1;10766;0;1
  AJAH_CHEN_220C4;C;Alto Jahuel - Arra. Chena 220 kV L2;10766;0;1
  AJAH_CHEN_220C1;C;Alto Jahuel - Chena 220 kV C1;10766;0;1
  AJAH_TSMA_220C2;C;Alto Jahuel - Tap Santa Marta 220 kV C2;10766;0;1
  BAJM_T43_110C2  LINE;C;Bajos de Mena - Tap Pintana 110kV C2;10766;1;1
  CNAV_T59_110C1;C;C.Navia - Chena 110 kV L1;10766;0;1
  CNAV_T59_110C2;C;C.Navia - Chena 110 kV L2;10766;0;1
  3749;C;C.Navia - Lo Prado 110kV;10766;0;1
  CNAV_T23_110C1;C;C.Navia - Renca 110 kV L1;10766;1;1
  CNAV_T23_110C2;C;C.Navia - Renca 110 kV L2;10766;1;1
  CNAV_T108_110C1;C;C.Navia - San Cristobal 110 kV L1;10766;0;1
  CNAV_T108_110C2;C;C.Navia - San Cristobal 110 kV L2;10766;0;1
  CHEN_CNAV_220C2;C;Cerro Navia - Arra. Chena 220 kV - L2;10766;0;1
  CNAV_NEPT_220C1;C;Cerro Navia - Neptuno 220 kV;10766;0;0
  CNAV_TAPL_110C1;C;Cerro Navia-Las Vegas 110 kV C1;10766;0;1
  CNAV_TAPL_110C2;C;Cerro Navia-Tap Punta Peuco 110 kV C2;10766;0;1
  CHEN_NEPT_220C1;C;Chena - Neptuno 220 kV;10766;1;1
  CHEN_TPA_110C1;C;Chena - Ochagavia 110 kV C1;10766;0;1
  CHEN_TPA_110C2;C;Chena - Ochagavia 110 kV C2;10766;0;1
  3750;C;El Raco - Tap Pataguilla;10766;0;1
  T14_T34_110C1;C;El Salto - Los Almendros 110 kV L1;10766;0;1
  T14_T34_110C2;C;El Salto - Los Almendros 110 kV L2;10766;0;1
  ESAL_T26B_110C1;C;El Salto - San Cristobal 110 kV L1;10766;0;1
  ESAL_T26B_110C2;C;El Salto - San Cristobal 110 kV L2;10766;0;1
  3751;C;Las Canteras - Tap Batuco 110 kV C1;10766;0;1
  3752;C;Las Canteras - Tap Batuco 110 kV C2;10766;0;1
  LCAN_TAPL_110C1;C;Las Canteras-Tap libertadores 110 kV C1;10766;0;1
  LCAN_TAPL_110C2;C;Las Canteras-Tap libertadores 110 kV C2;10766;0;1
  LVEG_SANT_110C1;C;Las Vegas - Tap Punta Peuco110 kV C2;10766;1;0
  CURA_LPRA_44C1;C;Lo Prado - Curacavi 44kV;10766;0;1
  CURA_LPRA_44C2;C;Lo Prado - Curacaví 44kV C2;10766;0;0
  CNAV_NLAM_220C1;C;Nueva Lampa - Cerro Navia 220 kV C1;10766;1;0
  CNAV_NLAM_220C2;C;Nueva Lampa - Cerro Navia 220 kV C2;10766;1;0
  3753;C;Nueva Lampa - Santa Teresa 2x220kV C1;10766;1;0
  3754;C;Nueva Lampa - Santa Teresa 2x220kV C2;10766;1;0
  NLAM_TAPL_220C1;C;Nueva Lampa - Tap off Lampa 220 kV C1;10766;1;0
  NLAM_TAPL_220C2;C;Nueva Lampa - Tap off Lampa 220 kV C2;10766;1;0
  OCHA_T5_110C1;C;Ochagavía - Florida 110 kV L1;10766;0;1
  OCHA_T5_110C2;C;Ochagavía - Florida 110 kV L2;10766;0;1
  POLP_TAPP_220C1;C;Polpaico - El Manzano 220kV C1;10766;0;1
  POLP_TAPP_220C2;C;Polpaico - El Manzano 220kV C2;10766;0;1
  RENC_TRB_110C1;C;Renca - Brasil 110 kV C1;10766;0;1
  RENC_TRB_110C2;C;Renca - Brasil 110 kV C2;10766;1;1
  BAJM_T1_110C2   LINE;C;Tap Buin - Bajos de Mena 110kV C2;10766;1;1
  T308_TAPP_220C1;C;Tap El Manzano - Tap Chicureo 220kV C1;10766;0;1
  T308_TAPP_220C2;C;Tap El Manzano - Tap Chicureo 220kV C2;10766;0;1
  MINE_SAUZ_110C3;C;Minero - Sauzal 110kV L3;10767;1;0
  ANCO_ITAH_220C1;C;Ancoa - Itahue 220 kV C1;10768;0;1
  ANCO_CHCO_220C1;C;Ancoa-CH Los Cóndores 220 kV C1;10768;0;1
  ANCO_CHCO_220C2;C;Ancoa-CH Los Cóndores 220 kV C2;10768;0;1
  CHOC_MELI_66C1;C;Bajo Melipilla -Chocalan 66kV;10768;0;1
  CNAV_LOAG_220C1;C;Cerro Navia - Lo Aguirre 220 kV L1;10768;0;1
  CNAV_LOAG_220C2;C;Cerro Navia - Lo Aguirre 220 kV L2;10768;1;0
  ESPE_TRIN_66C1;C;La Trinidad - La Esperanza 66 kV C1;10768;0;1
  MAIT_TORT_220C1;C;Las Tortolas - Maitenes 220kV;10768;0;1
  LIHU_SCRU_66C1;C;Lihueimo - Santa Cruz 66 kV;10768;1;1
  AJAH_LOAG_500C1;C;Lo Aguirre - Alto Jahuel 500kV C1;10768;0;1
  AJAH_LOAG_500C2;C;Lo Aguirre - Alto Jahuel 500kV C2;10768;0;1
  CONF_MAIT_220C1;C;Maitenes - Confluencia 220kV;10768;0;1
  ARAÑ_MAND_66C1;C;Mandinga - Las Arañas 66kV;10768;0;1
  NOGA_RIOA_220C1;C;Nogales - Rio Aconcagua 220 kV C1;10768;1;0
  NOGA_RIOA_220C2;C;Nogales - Rio Aconcagua 220 kV C2;10768;1;1
  PANI_SCRU_66C1;C;Paniahue - Santa Cruz 66 kV;10768;1;1
  POLP_TORT_220C1;C;Polpaico - Las Tortolas 220kV;10768;0;1
  POLP_RIOA_220C1;C;Polpaico - Rio Aconcagua 220 kV C1;10768;0;1
  POLP_RIOA_220C2;C;Polpaico - Rio Aconcagua 220 kV C2;10768;0;1
  FILO_POLP_220C1;C;Polpaico - Sta Filomena 220kV;10768;0;1
  PELE_PORT_110C1;C;Portezuelo - La Estrella 110 kV;10768;0;1
  CARD_QUEL_110C1;C;Quelentaro - Cardonal 110 kV;10768;0;1
  PELE_QUEL_110C1;C;Quelentaro - La Estrella 110 kV;10768;0;1
  NIHU_RRAP_66C1;C;Rapel - Las Arañas 66 kV;10768;0;1
  LOAG_SNME_220C1;C;S Alto Melipilla - Lo Aguirre 220 kV C1;10768;1;0
  LOAG_SNME_220C2;C;S Alto Melipilla - Lo Aguirre 220 kV C2;10768;1;0
  LOAG_SNME_220C3;C;S Alto Melipilla - Lo Aguirre 220 kV C3;10768;1;0
  RAPE_SNME_220C1;C;Secc Alto Melipilla - Rapel 220 kV C1;10768;0;1
  RAPE_SNME_220C2;C;Secc Alto Melipilla - Rapel 220 kV C2;10768;0;1
  RAPE_SNME_220C3;C;Secc Alto Melipilla - Rapel 220 kV C3;10768;0;1
  CONF_FILO_220C1;C;Sta Filomena - Confluencia 220kV;10768;0;1
  PORT_TRIN_66C1;C;Tap Los Maitenes - La Trinidad 66 kV C1;10768;0;1
  AJAH_FATI_154C1;C;A. Jahuel - Tap Fatima 154 kV C1;10769;0;1
  3755;C;A. Jahuel - Tap Fatima 154 kV C2;10769;0;1
  AJAH_CODE_110C1;C;ALTO JAHUEL - CODEGUA 110 kV C1;10769;0;1
  AJAH_CODE_110C2;C;ALTO JAHUEL - CODEGUA 110 kV C2;10769;0;1
  AJAH_BUIN_66C1;C;Alto Jahuel - Buin 66kV;10769;1;0
  MAIT_MELI_66C1;C;Bajo Melipilla - El Monte 66kV;10769;0;1
  BUIN_FATI_66C1;C;Buin - Fatima 66 kV;10769;0;1
  3756;C;CH Don Eugenio - Don Eugenio 1x23kV;10769;1;1
  CODE_MOST_66C1;C;CODEGUA - SAN FRANCISCO 66 kV;10769;1;0
  CODE_SAUZ_110C1;C;CODEGUA - SAUZAL 110 kV C1;10769;0;1
  CODE_SAUZ_110C2;C;CODEGUA - SAUZAL 110 kV C2;10769;0;1
  CODE_GRAN_66C1;C;CODEGUA - TAP GRANEROS 66 kV;10769;1;0
  CHAR_NPSE_154C1;C;Charrua - Pueblo Seco 154 kV;10769;0;1
  CHAR_TSCL_66C1;C;Charrúa - Santa Clara 66kV;10769;0;1
  CHAR_MTNG_154C1;C;Charrúa-Montenegro 154kV;10769;0;1
  SOLI_CVIE_154C1;C;Convento Viejo - Solis 154kV C2;10769;1;1
  3757;C;El Paso - Damas 46 kV;10769;0;1
  3758;C;El Paso - Dos Valles 23 kV;10769;1;1
  FATI_ISLA_66C1;C;Fatima - Isla de Maipo 66 kV;10769;0;0
  FATI_PAIN_66C1;C;Fatima - Paine 66kV;10769;0;1
  FUEN_MALL_66C1;C;Fuentecilla - Malloa 66 kV;10769;1;1
  FUEN_SVIC_66C1;C;Fuentecilla - San Vte Tagua Tagua 66 kV;10769;0;1
  FATI_HOSP_66C1;C;Fátima - Hospital 66kV;10769;0;1
  HOSP_MOST_66C1;C;Hospital - S.Francisco de Mostazal 66kV;10769;0;1
  3759;C;Hualañe - Licantén 66 kV;10769;0;1
  INDU_RANC_66C1;C;Indura - Rancagua 66 kV;10769;0;1
  ITAH_MOLI_66C1;C;Itahue - Curico 66 kV L1;10769;0;1
  ITAH_MOLI_66C2;C;Itahue - Curico 66 kV L2;10769;0;1
  CURI_ITAH_154C1;C;Itahue - Curillinque 154 kV;10769;1;0
  ITAH_RIOM_154C2;C;Itahue - Rio Melado 154 kV;10769;1;0
  ROND_SVIC_66C1;C;La Ronda - San Vicente 66 kV;10769;1;1
  LINA_LONG_66C1;C;Linares - Tap Longavi 66 kV;10769;0;1
  HUAL_PARR_66C1;C;Los Maquis - Hualañe 66 kV;10769;0;1
  LUCE_QUIL_66C1;C;Lucero - Quilmo 66kV;10769;0;1
  LUCE_TRES_66C1;C;Lucero - Tap Off Tres Esquinas 66kV;10769;0;1
  LIRC_MAUL_66C1;C;Maule - Lircay 66kV;10769;0;1
  MAUL_TALC_66C1;C;Maule - Talca 66 kV;10769;0;1
  MTNG_MRRI_154C1;C;Montenegro - Monterrico 154 kV;10769;0;1
  CHIL_MRRI_66C1;C;Monterrico - Chillán 66kV;10769;0;1
  COCH_MRRI_66C1;C;Monterrico - Cocharcas 66kV;10769;0;1
  MRRI_PARR_154C1;C;Parral - Monterrico 154 kV;10769;1;1
  PARR_SGGR_66C1;C;Parral - San Gregorio 66kV;10769;0;1
  PLAC_PUQU_66C1;C;Placilla - Puquillay 1x66kV;10769;0;1
  CHIL_NPSE_154C1;C;Pueblo Seco - Chillan 154 kV;10769;1;1
  HIGU_PNEG_220C1;C;Puente Negro - La Higuera 220 kV C1;10769;1;0
  HIGU_PNEG_220C2;C;Puente Negro - La Higuera 220 kV C2;10769;1;0
  PNEG_TING_220C1;C;Puente Negro - Tinguiririca 220 kV C1;10769;0;0
  PNEG_TING_220C2;C;Puente Negro - Tinguiririca 220 kV C2;10769;0;0
  PCOR_TUNI_66C1;C;Punta de Cortés -Tuniche 66kV;10769;0;1
  NANC_PUQU_66C1;C;Puquillay - Nancagua 1x66kV;10769;0;1
  RANC_TMVC_154C1;C;Rancagua - Arr. M.Valle Central 154kV;10769;0;1
  3760;C;Rancagua-R 1x66kV;10769;0;1
  CHIM_QUIN_66C1;C;San Fernando - Chimbarongo 66 kV;10769;0;1
  CHUM_ROSA_66C1;C;San Fernando-Tap Fundición Tallere 66 kV;10769;0;1
  COCH_SCAR_66C1;C;San Gregorio - San Carlos 66 kV;10769;0;1
  TSCL_TILO_66C1;C;Santa Clara - Los Tilos Bulnes  66kV;10769;0;1
  ETEN_SOLI_154C1;C;Solis - Tap Off Teno 154kV C1;10769;0;1
  ETEN_SOLI_154C2;C;Solis - Tap Off Teno 154kV C2;10769;1;1
  PANG_TALC_66C1;C;Talca - Itahue 66 kV C1;10769;0;1
  PANG_RAFA_66C2;C;Talca - Itahue 66 kV C2;10769;0;1
  PIDU_TALC_66C1;C;Talca - Piduco 66kV;10769;0;1
  FATI_TUNI_154C2;C;Tap Fátima - Tap Tuniche 154 kV C2;10769;0;1
  LONG_RETI_66C1;C;Tap Longaví - Retiro 66kV;10769;0;1
  NIRI_SJAV_66C1;C;Tap San Javier - Tap Nirivilo 66kV;10769;0;1
  JAVI_VILL_66C1;C;Tap San Javier- Villa Alegre 66kV;10769;0;1
  3761;C;Tap Tuniche -  Punta de Cortes 154kV C2;10769;0;1
  3762;C;Tap Tuniche - Punta de Cortes 154 kV C1;10769;0;1
  3763;C;Teno - MV Venezia Solar 13.2 kV C1;10769;0;0
  RAUQ_TENO_66C1;C;Teno - Rauquen 66kV;10769;0;1
  SOLI_TING_154C1;C;Tinguirirca - Solis 154 kV C1;10769;1;1
  LINN_VILL_66C1;C;Villa Alegre - Tap Linares Norte 66kV;10769;0;1
  EPUL_TRVE_220C1;C;1 x 220 kV Epuleufu - Rio Vergara;10770;1;0
  ABAN_CHAR_154C2;C;1x154kV Tap Trupan - Charrua;10770;1;0
  CPAC_EPUL_220C1;C;1x220 Celulosa Pacifico - Epuleufu;10770;1;0
  CHAR_CHOL_220C1;C;1x220 Cholguan - Charrua C2;10770;1;0
  CHOL_NOTR_220C1;C;1x220kV Los Notros - Cholguan C2;10770;1;0
  NOTR_TRUP_220C1;C;1x220kV Los Notros - Tap Trupan C1;10770;1;0
  NOTR_RALC_220C1;C;1x220kV Ralco - Los Notros;10770;0;0
  NOTR_ZONA_220C2;C;1x220kV Tap Zona Caida - Los Notros;10770;1;0
  3764;C;1x66 kV Santa Barbara - Faenas Pangue;10770;0;1
  3765;C;1x66kV Duqueco - Santa Barbara;10770;0;1
  CHAR_NOTR_220C1;C;2x220kV Los Notros - Charrua C1;10770;0;1
  CHAR_NOTR_220C2;C;2x220kV Los Notros - Charrua C2;10770;0;1
  PANG_NOTR_220C1;C;2x220kV Pangue - Los Notros C1;10770;1;0
  PANG_NOTR_220C2;C;2x220kV Pangue - Los Notros C2;10770;1;0
  ANGO_DEUC_66C1;C;Angol - Deuco 66kV;10770;0;1
  ANGO_TARE_23C1;C;Angol - Tap Off Alto Renaico 23kV;10770;0;1
  CHAR_LGUI_220C1;C;Charrua - Los Guindos I 220 kV;10770;0;1
  CHAR_LGUI_220C2;C;Charrua - Los Guindos II 220 kV;10770;0;1
  CAMP_CHAR_154C1;C;Charrua - Yungay 154 kV;10770;0;1
  CABR_CHAR_66C1;C;Charrúa - Cabrero 66kV;10770;0;1
  CHAR_MDOL_220C1;C;Charrúa - M Dolores 220 kV;10770;0;1
  DEUC_PICO_66C1;C;Deuco - Picoiquén 66 kV;10770;0;1
  DUQU_PEDU_66C1;C;Duqueco - Los Angeles Sur 66 kV;10770;0;1
  EPUL_TREN_66C1;C;EPULEUFU - NAHUELBUTA 66kV;10770;1;1
  EPUL_NEGR_66C1;C;EPULEUFU-NEGRETE 66kV;10770;0;1
  3766;C;Est 401(TO SFENER) - Est409 (SF_INF);10770;0;1
  3767;C;Est409 (SF_INF)-Santa Fe;10770;1;0
  LANG_TSLU_154C1;C;Los Angeles - Santa Luisa 154 kV;10770;0;1
  NEGR_PEBA_66C1;C;Los Buenos Aires - Tap Negrete 66 kV;10770;0;1
  MDOL_STAF_220C1;C;María Dolores - T401 220kV;10770;0;1
  MESA_TSLU_154C1;C;Santa Luisa - PE Mesamavida 154 kV;10770;1;0
  ARIB_PENC_66C1;C;Alonso de Ribera - Penco 66kV;10771;0;1
  ARIB_CHIG_66C1;C;Alonso de Ribera -Chiguayante 66kV;10771;0;1
  HORC_TLOT_66C1;C;Andalican  - Horcones 66kV C1;10771;0;1
  COLC_TLOT_66C1;C;Andalican  - Horcones 66kV C2_T1;10771;0;1
  COLC_HORC_66C1;C;Andalican  - Horcones 66kV C2_T2;10771;0;1
  3768;C;Arauco MAPA - Planta Arauco 66 kV C1;10771;0;0
  CHAR_HULQ_220C1;C;Charrua - Hualqui 220 kV;10771;0;0
  COLO_EJER_66C1;C;Colo Colo - Ejercito 66kV;10771;0;1
  CONC_SVIC_154C1;C;Concepción - San Vicente 154 kV C1;10771;0;0
  CONC_SVIC_154C2;C;Concepción - San Vicente 154 kV C2;10771;0;1
  CONC_PENC_66C1;C;Concepción -Penco 66 kV;10771;0;1
  CORO_TLOT_66C1;C;Coronel - Andalican 66 kV C1;10771;0;1
  3769;C;Coronel - Escuadron 66 kV;10771;0;1
  CURA_CURN_66C1;C;Curanilahue - Curanilahue Norte 66 kV;10771;0;1
  CURN_TAPC_66C1;C;Curanilahue Nor - T Carampangue Sur 66kV;10771;0;1
  GUIN_TBSP_66C1;C;EJERCITO - GUINDO 66 KV C1;10771;0;1
  GUIN_TBSP_66C2;C;EJERCITO - GUINDO 66 KV C2;10771;0;1
  ELMA_ENAC_66C1;C;El Manco- Andalican 66kV C1;10771;0;1
  ESCU_LOMA_66C1;C;Estructura 72 - Escuadron 66kV;10771;1;1
  GUIN_TLCO_66C1;C;GUINDO - CORONEL 66 KV C1;10771;1;0
  GUIN_TLCO_66C2;C;GUINDO - CORONEL 66 KV C2;10771;1;0
  HUAL_GUIN_220C1;C;Hualpen - Guindo 220 kV;10771;1;0
  HUAL_MAPA_154C1;C;Hualpén - Fopaco 154 kV;10771;0;1
  GUIN_LAGU_220C1;C;Lagunillas - Guindo 220 kV;10771;1;1
  HULQ_LAGU_220C1;C;Lagunillas - Hualqui 220 kV;10771;0;1
  INDL_LIRQ_66C1;C;Penco - Lirquén 66 kV;10771;0;1
  NEWE_SVIC_66C1;C;San Vicente - Newen 66kV;10771;0;1
  SVIC_TALC_154C1;C;San Vicente - Talcahuano 154 kV;10771;0;1
  CARA_TAPC_66C1;C;Tap Carampangue Sur - Carampangue 66 kV;10771;1;0
  CAUT_RMAL_220C1;C;Cautin - Rio Malleco 220 kV C1;10772;0;1
  CAUT_RMAL_220C2;C;Cautin - Rio Malleco 220 kV C2;10772;0;1
  CAUT_STOL_220C1;C;Cautin - Rio Tolten 220 kV C1;10772;0;1
  CAUT_STOL_220C2;C;Cautin - Rio Tolten 220 kV C2;10772;0;1
  ROSA_TAPR_220C1;C;Charrua - El Rosal 220 kV;10772;0;1
  CHAR_SSCL_220C1;C;Charrúa-Sec.Santa Clara 220 KV C1;10772;0;0
  CHAR_SSCL_220C2;C;Charrúa-Sec.Santa Clara 220 KV C2;10772;0;0
  CHIL_DALC_110C1;C;Chiloé - Dalcahue 110 kV;10772;0;1
  DUQU_LPEU_220C1;C;Duqueco - Los Peumos 220 kV;10772;0;1
  DUQU_ROSA_220C1;C;El Rosal - Los Varones 220 kV;10772;0;1
  FRUT_PEPS_220C1;C;Frutillar Norte - Puelche Sur 220 kV;10772;0;1
  AURO_FRUT_220C1;C;Frutillar Norte - Tap Aurora 220 kV C1;10772;0;1
  CAST_GAMB_110C1;C;Gamboa - Castro 110kV;10772;0;1
  GAMB_PIDP_110C1;C;Gamboa - Pid Pid 110kV;10772;0;1
  CIRU_LAST_220C1;C;Lastarria - Ciruelos 220 kV C1;10772;0;1
  CIRU_LAST_220C2;C;Lastarria - Ciruelos 220 kV C2;10772;1;1
  LAST_RTOL_220C1;C;Lastarria - Rio Tolten 220 kV C2;10772;1;0
  LAST_STOL_220C2;C;Lastarria - Tap Rio Tolten 220 kV C1;10772;1;1
  LAUR_PICH_220C1;C;Laurel - Pichirropulli C1 220 kV;10772;0;1
  LAUR_PICH_220C2;C;Laurel - Pichirropulli C2 220 kV;10772;0;1
  ANGE_TAPD_66C2;C;Los Angeles - Duqueco 66kV C1;10772;0;1
  ANGE_TAPD_66C1;C;Los Angeles - Duqueco 66kV C2;10772;0;1
  ANGO_NOTR_220C2;C;Los Notros- Angostura  220 kV C2;10772;0;1
  ANGO_NOTR_220C1;C;Los Notros- Angostura 220 kV C1;10772;0;1
  LPEU_CURA_66C1;C;Los Peumos - Curacautín 66kV;10772;0;1
  DUQU_VARO_220C1;C;Los Varones - Duqueco 220 kV;10772;0;1
  3770;C;Los Varones - El Avellano 66kV C1;10772;0;1
  3771;C;Los Varones - El Avellano 66kV C2;10772;0;1
  ABON_MELI_110C1;C;Melipulli - Alto Bonito 110kV;10772;0;1
  MELI_PARG_220C1;C;Melipulli - Pargua 220 kV;10772;0;1
  MULC_NOTR_220C1;C;Mulchen - Los Notros 220kV C1;10772;1;0
  MULC_OLMO_220C1;C;Mulchen - Los Olmos 220 kV;10772;0;1
  MULC_RMAL_220C1;C;Mulchen - Rio Malleco 220 kV C1;10772;0;1
  MULC_RMAL_220C2;C;Mulchen - Rio Malleco 220 kV C2;10772;0;1
  MULC_SGBR_220C1;C;Mulchen - San Gabriel 220 kV;10772;0;1
  MULC_NOTR_220C2;C;Mulchen -Los Notros 220 kV C2;10772;1;0
  CHIL_NANC_220C1;C;Nueva Ancud - Chiloe 220 kV;10772;0;1
  FRUT_NPMO_220C2;C;Nueva Pto Montt - Fruti Nor 220 kV C2;10772;0;0
  AURO_NPMO_220C1;C;Nueva Pto Montt - Tap Aurora 220 kV C1;10772;0;0
  NANC_PARG_220C1;C;Pargua - Nueva Ancud 220 kV;10772;1;0
  PICH_TINE_220C1;C;Pichirropulli - Tineo 220 kV C1;10772;0;1
  PICH_TINE_220C2;C;Pichirropulli - Tineo 220 kV C2;10772;0;1
  PMON_TAPL_220C2;C;Puerto Montt - Tap Llanquihue 220 kV;10772;1;0
  ANTI_RAHU_220C1;C;Rahue - Antillanca 220 kV;10772;0;1
  FRUT_RAHU_220C1;C;Rahue - Frutillar Norte 220 kV C1;10772;0;0
  FRUT_RAHU_220C2;C;Rahue - Frutillar Norte 220 kV C2;10772;1;0
  PCHO_RAHU_220C1;C;Rahue - Pichirropulli 220 kV C1;10772;0;0
  RTOL_STOL_220C1;C;Rio Tolten - Tap Rio Tolten 220 kV C1;10772;0;1
  MULC_SSCL_220C1;C;Sec Santa Clara -Mulchén 220 KV C1;10772;1;1
  MULC_SSCL_220C2;C;Sec Santa Clara -Mulchén 220 KV C2;10772;1;1
  PMON_NPMO_220C1;C;Tineo - Pto Montt 220 kV C1;10772;0;1
  TINE_TAPL_220C2;C;Tineo - Tap Llanquihue 220 kV;10772;0;1
  OLMO_TOLP_220C1;C;Tolpan Sur - Los Olmos 220 kV;10772;1;1
  LAUR_VALD_200C1;C;Valdivia - Laurel C1 220 kV;10772;0;1
  LAUR_VALD_200C2;C;Valdivia - Laurel C2 220 kV;10772;0;1
  ANCU_CHIL_110C1;C;Ancud - Chiloe 110 kV;10773;0;1
  BBLA_RNEG_66C1;C;Barro Blanco- Rio Negro  66kV C1;10773;0;1
  BBLA_RNEG_66C2;C;Barro Blanco- Rio Negro  66kV C2;10773;1;1
  CAST_CHON_110C1;C;Castro - Chonchi 110kV;10773;0;1
  CHON_QUELL_110C1;C;Chonchi - Quellón 110 kV;10773;0;1
  COLA_EMPA_110C1;C;El Empalme - Colaco 110kV;10773;0;1
  FRUT_LLAN_66C1;C;Frutillar - Llanquihue 66 kV C1;10773;0;0
  FRUT_LLAN_66C2;C;Frutillar - Llanquihue 66 kV C2;10773;0;0
  FRUT_PURR_66C1;C;Frutillar - Purranque 66 kV C1;10773;0;1
  FRUT_PURR_66C2;C;Frutillar - Purranque 66 kV C2;10773;0;1
  IMPE_LVIO_66C1;C;Imperial - Las Violetas 6 kV(1);10773;1;1
  GORB_LAST_66C1;C;Lastarria - Gorbea 66 kV C1;10773;1;0
  GORB_LAST_66C2;C;Lastarria - Gorbea 66 kV C2;10773;1;1
  LAST_LONC_66C1;C;Lastarria - Loncoche 66 kV C1;10773;1;1
  LAST_LONC_66C2;C;Lastarria - Loncoche 66 kV C2;10773;1;1
  3772;C;Lautaro -Victoria 66 kV;10773;0;1
  LICA_LVIO_66C1;C;Licanco - Las Violetas 6 kV;10773;1;1
  LICA_PADR_66C1;C;Licanco - Padre las Casas 66 kV C1;10773;0;1
  LICA_PADR_66C2;C;Licanco - Padre las Casas 66 kV C2;10773;0;1
  LAUT_LLAI_66C1;C;Llaima - Central Lautaro 66 kV;10773;1;1
  LLAI_PILL_66C1;C;Llaima - Pillanlelbun 66 kV;10773;1;0
  LLOL_PAIL_66C1;C;Llollelhue - Paillaco 66kV;10773;0;1
  TAMB_UNIO_66C1;C;Los Tambores  - La Unión 66 kV C1;10773;0;1
  MELI_SANG_66C1;C;Melipulli- Sangra 66 kV C1;10773;0;1
  MELI_SANG_66C2;C;Melipulli- Sangra 66 kV C2;10773;0;1
  LICA_PITR_66C1;C;Metrenco - Licanco 66 kV C1;10773;1;0
  CHIV_PADR_66C1;C;Padre las Casas - Las Encinas 66 kV;10773;1;0
  COPI_PALM_110C1;C;Palmar - Copihues 110kV;10773;0;1
  BBLA_PILA_66C1;C;Pilauco - Barro Blanco 66kV;10773;0;1
  OSOR_PILA_66C1;C;Pilauco - Osorno 66kV C1;10773;0;1
  OSOR_PILA_66C2;C;Pilauco - Osorno 66kV C2;10773;0;1
  LICA_PITR_66C2;C;Pitrufquen - Licanco 66 kV C2;10773;0;1
  3773;C;Pitrufquen - Metrenco 66 kV C1;10773;0;1
  LLAN_PVAR_66C1;C;Puerto Varas - Llanquihue 66 kV C1;10773;0;0
  LLAN_PVAR_66C2;C;Puerto Varas - Llanquihue 66 kV C2;10773;0;0
  PULL_TPAN_66C1;C;Pullinque - Los Lagos 66 kV (L2);10773;1;1
  REME_UNIO_66C1;C;Remehue - La Unión 66 kV C2;10773;0;1
  REME_TAMB_66C1;C;Remehue - Los Tambores 66 kV C1;10773;0;1
  PILA_REME_66C1;C;Remehue - Pilauco 66 kV C1;10773;1;0
  PILA_REME_66C2;C;Remehue - Pilauco 66 kV C2;10773;1;0
  PURR_RNEG_66C2;C;Rio Negro -Purranque  66kV C2;10773;0;1
  PVAR_SANG_66C1;C;Sangra - Puerto Varas 66kV C1;10773;0;1
  PVAR_SANG_66C2;C;Sangra - Puerto Varas 66kV C2;10773;0;1
  PADR_TEMU_66C1;C;Temuco - Padre las Casas 66 kV C1;10773;0;1
  PADR_TEMU_66C2;C;Temuco - Padre las Casas 66 kV C2;10773;1;1
  PUMA_TEMU_66C1;C;Temuco - Pumahue 2x66kV C1;10773;0;1
  PUMA_TEMU_66C2;C;Temuco - Pumahue 2x66kV C2;10773;0;1
  3774;C;Victoria - Angol 66 kV;10773;0;1
  TRAI_VICT_66C1;C;Victoria - Traiguén 66kV;10773;1;0


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i)
  3775;C;52FSA1(1);10761;;1;cbk;3;0
  3776;C;52FSA1;10761;;1;cbk;3;0
  3777;C;52FT1-1;10761;;1;cbk;3;0
  3778;C;52FT1-2;10761;;1;cbk;3;0
  3779;C;52FZ1(1);10761;;1;cbk;3;0
  3780;C;52FZ1;10761;;1;cbk;3;0
  ANDES   22003     INT_SW;C;25203;ANDES;;1;cbk;3;0
  ANDES   22004     INT_SW;C;25204;ANDES;;1;cbk;3;0
  ANDES   22005     INT_SW;C;25205;ANDES;;1;cbk;3;0
  ANDES   22006     INT_SW;C;25206;ANDES;;1;cbk;3;0
  ANDES   22007     INT_SW;C;25207;ANDES;;1;cbk;3;0
  ANDES   22008     INT_SW;C;25208;ANDES;;1;cbk;3;0
  ANDES   22010     INT_SW;C;25210;ANDES;;1;cbk;3;0
  ANDES   22003     289B1_SW;C;289B103;ANDES;;0;dct;3;0
  ANDES   22004     289B1_SW;C;289B104;ANDES;;1;dct;3;0
  ANDES   22005     289B1_SW;C;289B105;ANDES;;1;dct;3;0
  ANDES   22006     289B1_SW;C;289B106;ANDES;;0;dct;3;0
  ANDES   22007     289B1_SW;C;289B107;ANDES;;1;dct;3;0
  ANDES   22008     289B1_SW;C;289B108;ANDES;;1;dct;3;0
  ANDES   22010     289B1_SW;C;289B110;ANDES;;0;dct;3;0
  ANDES   22003     289B2_SW;C;289B2003;ANDES;;1;dct;3;0
  ANDES   22004     289B2_SW;C;289B204;ANDES;;0;dct;3;0
  ANDES   22005     289B2_SW;C;289B205;ANDES;;0;dct;3;0
  ANDES   22006     289B2_SW;C;289B206;ANDES;;1;dct;3;0
  ANDES   22007     289B2_SW;C;289B207;ANDES;;1;dct;3;0
  ANDES   22008     289B2_SW;C;289B208;ANDES;;0;dct;3;0
  ANDES   22010     289B2_SW;C;289B210;ANDES;;1;dct;3;0
  ANDES   22004     289L_SW;C;289L(1);ANDES;;1;dct;3;0
  ANDES   22010     289L_SW;C;289L(2);ANDES;;1;dct;3;0
  ANDES   22003     289L_SW;C;289L;ANDES;;1;dct;3;0
  ANDES   345A01    INT_SW;C;352A01;ANDES;;0;cbk;3;0
  ANDES   345A0     INT_SW;C;352A03;ANDES;;0;cbk;3;0
  ANDES   345B      INT_SW;C;352B02;ANDES;;0;cbk;3;0
  ANDES   345B0     INT_SW;C;352B04;ANDES;;0;cbk;3;0
  ANDES   345C1-2   INT_SW;C;352C1-2;ANDES;;0;cbk;3;0
  ANDES   34503     INT_SW;C;352C103;ANDES;;0;cbk;3;0
  ANDES   345C3-4   INT_SW;C;352C3-4;ANDES;;0;cbk;3;0
  ANDES   345A01    389_SW;C;389A01;ANDES;;1;dct;3;0
  ANDES   345A02    389_SW;C;389A02;ANDES;;1;dct;3;0
  ANDES   345A0     3_SW;C;389A03;ANDES;;1;dct;3;0
  ANDES   345A0     4_SW;C;389A04;ANDES;;0;dct;3;0
  ANDES   345B      01_SW;C;389B01;ANDES;;0;dct;3;0
  ANDES   345B      02_SW;C;389B02;ANDES;;1;dct;3;0
  ANDES   345B0     3_SW;C;389B03;ANDES;;0;dct;3;0
  ANDES   345B0     4_SW;C;389B04;ANDES;;0;dct;3;0
  ANDES   345C01    389_SW;C;389C01;ANDES;;1;dct;3;0
  ANDES   345C02    389_SW;C;389C02;ANDES;;0;dct;3;0
  ANDES   345C03    389_SW;C;389C03;ANDES;;1;dct;3;0
  ANDES   345C04    389_SW;C;389C04;ANDES;;0;dct;3;0
  ANDES   34503     389C1_SW;C;389C103;ANDES;;0;dct;3;0
  ANDES   34503     389C2_SW;C;389C203;ANDES;;1;dct;3;0
  ANDES   34503     389C3_SW;C;389C303;ANDES;;0;dct;3;0
  ANDES   345389L   01_SW;C;389L01;ANDES;;0;dct;3;0
  ANDES   345389L   02_SW;C;389L02;ANDES;;0;dct;3;0
  ANDES   34503     389L_SW;C;389L03;ANDES;;1;dct;3;0
  ANDES   345389L   04_SW;C;389L04;ANDES;;1;dct;3;0
  ANDES   345RE03   389_SW;C;389RE03;ANDES;;1;dct;3;0
  ANDES   23 E05    INT_SW;C;E05;ANDES;;1;cbk;3;0
  ANDES   23 ET7    INT_SW;C;ET7;ANDES;;1;cbk;3;0
  ANDES   220J11    -1_SW;C;J11-1;ANDES;;1;dct;3;0
  ANDES   220J11    -2_SW;C;J11-2;ANDES;;0;dct;3;0
  ANDES   220J11    -3_SW;C;J11-3;ANDES;;1;dct;3;0
  ANDES   220J11    INT_SW;C;J11;ANDES;;1;cbk;3;0
  ANDES   220J12    DESC1_SW;C;J12-1;ANDES;;1;dct;3;0
  ANDES   220J12    DESC2_SW;C;J12-2;ANDES;;0;dct;3;0
  ANDES   220J12    DESC3_SW;C;J12-3;ANDES;;1;dct;3;0
  ANDES   220J12    INT_SW;C;J12;ANDES;;1;cbk;3;0
  ANDES   220J9     DESC1_SW;C;J9-1;ANDES;;0;dct;3;0
  ANDES   220J9     DESC2_SW;C;J9-2;ANDES;;1;dct;3;0
  ANDES   220J9     DESC3_SW;C;J9-3;ANDES;;1;dct;3;0
  ANDES   220J9     INT_SW;C;J9;ANDES;;1;cbk;3;0
  ANDES   23 ET1    INT_SW;C;ET1;PVANDE2;;1;cbk;3;0
  ANDES   23 ET2    INT_SW;C;ET2;PVANDE2;;1;cbk;3;0
  ATACAMA 220J1     -1_SW;C;J1-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J1     -2_SW;C;J1-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J1     -3_SW;C;J1-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J1     INT_SW;C;J1;ATACAMA;;1;cbk;3;0
  ATACAMA 220J10    -1_SW;C;J10-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J10    -2_SW;C;J10-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J10    -3_SW;C;J10-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J10    INT_SW;C;J10;ATACAMA;;1;cbk;3;0
  ATACAMA 220J11    -1_SW;C;J11-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J11    -2_SW;C;J11-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J11    -3_SW;C;J11-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J11    INT_SW;C;J11;ATACAMA;;1;cbk;3;0
  ATACAMA 220J2     -1_SW;C;J2-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J2     -2_SW;C;J2-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J2     -3_SW;C;J2-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J2     INT_SW;C;J2;ATACAMA;;1;cbk;3;0
  ATACAMA 220J3     -1_SW;C;J3-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J3     -2_SW;C;J3-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J3     -3_SW;C;J3-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J3     INT_SW;C;J3;ATACAMA;;1;cbk;3;0
  ATACAMA 220J4     -1_SW;C;J4-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J4     -2_SW;C;J4-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J4     -3_SW;C;J4-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J4     INT_SW;C;J4;ATACAMA;;1;cbk;3;0
  ATACAMA 220J5     -1_SW;C;J5-1;ATACAMA;;0;dct;3;0
  ATACAMA 220J5     -2_SW;C;J5-2;ATACAMA;;0;dct;3;0
  ATACAMA 220J5     -3_SW;C;J5-3;ATACAMA;;1;dct;3;0
  ATACAMA 220J5     INT_SW;C;J5;ATACAMA;;0;cbk;3;0
  ATACAMA 220J6     -1_SW;C;J6-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J6     -2_SW;C;J6-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J6     -3_SW;C;J6-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J6     INT_SW;C;J6;ATACAMA;;1;cbk;3;0
  ATACAMA 220J7     -1_SW;C;J7-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J7     -2_SW;C;J7-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J7     -3_SW;C;J7-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J7     INT_SW;C;J7;ATACAMA;;0;cbk;3;0
  ATACAMA 220J8     -1_SW;C;J8-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J8     -2_SW;C;J8-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J8     -3_SW;C;J8-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J8     INT_SW;C;J8;ATACAMA;;1;cbk;3;0
  ATACAMA 220J9     -1_SW;C;J9-1;ATACAMA;;1;dct;3;0
  ATACAMA 220J9     -2_SW;C;J9-2;ATACAMA;;1;dct;3;0
  ATACAMA 220J9     -3_SW;C;J9-3;ATACAMA;;0;dct;3;0
  ATACAMA 220J9     INT_SW;C;J9;ATACAMA;;1;cbk;3;0
  ATACAMA 220JR     -1_SW;C;JR-1;ATACAMA;;1;dct;3;0
  ATACAMA 220JR     -3_SW;C;JR-3;ATACAMA;;1;dct;3;0
  ATACAMA 220JR     INT_SW;C;JR;ATACAMA;;1;cbk;3;0
  ATACAMA 220JS     -1_SW;C;JS-1;ATACAMA;;1;dct;3;0
  ATACAMA 220JS     -2_SW;C;JS-2;ATACAMA;;1;dct;3;0
  ATACAMA 220JS     INT_SW;C;JS;ATACAMA;;1;cbk;3;0
  ATACAMA 220JT1    -1_SW;C;JT1-1;ATACAMA;;1;dct;3;0
  ATACAMA 220JT1    -2_SW;C;JT1-2;ATACAMA;;1;dct;3;0
  ATACAMA 220JT1    INT_SW;C;JT1;ATACAMA;;1;cbk;3;0
  3781;C;Breaker/Switch(6);10761;;1;dcb;3;0
  3782;C;Breaker/Switch;10761;;1;dcb;3;0
  3783;C;CBS;10761;;0;cbk;3;0
  3784;C;CBS1;10761;;0;cbk;3;0
  3785;C;CBS2;10761;;0;cbk;3;0
  3786;C;I/S CTM1 4.16;CMEJILL;;0;cbk;3;0
  3787;C;I/S CTM2 4.16;CMEJILL;;0;cbk;3;0
  3788;C;I/S Chacaya 4.16 1-2;CMEJILL;;1;cbk;3;0
  CHACAYA 110H2     -1_SW;C;H2-1;CHACAYA;;1;dct;3;0
  CHACAYA 110H2     -2_SW;C;H2-2;CHACAYA;;1;dct;3;0
  CHACAYA 110H2     -3_SW;C;H2-3;CHACAYA;;0;dct;3;0
  CHACAYA 110H2     INT_SW;C;H2;CHACAYA;;1;cbk;3;0
  CHACAYA 110H3     -1_SW;C;H3-1;CHACAYA;;1;dct;3;0
  CHACAYA 110H3     -2_SW;C;H3-2;CHACAYA;;1;dct;3;0
  CHACAYA 110H3     -3_SW;C;H3-3;CHACAYA;;0;dct;3;0
  CHACAYA 110H3     INT_SW;C;H3;CHACAYA;;1;cbk;3;0
  CHACAYA 110HR     -1_SW;C;HR-1;CHACAYA;;0;dct;3;0
  CHACAYA 110HR     -2_SW;C;HR-2;CHACAYA;;0;dct;3;0
  CHACAYA 110HR     INT_SW;C;HR;CHACAYA;;0;cbk;3;0
  CHACAYA 110HT3    -1_SW;C;HT3-1;CHACAYA;;1;dct;3;0
  CHACAYA 110HT3    -2_SW;C;HT3-2;CHACAYA;;1;dct;3;0
  CHACAYA 110HT3    -3_SW;C;HT3-3;CHACAYA;;0;dct;3;0
  CHACAYA 110HT3    INT_SW;C;HT3;CHACAYA;;1;cbk;3;0
  CHACAYA 110HT4    -1_SW;C;HT4-1;CHACAYA;;1;dct;3;0
  CHACAYA 110HT4    -2_SW;C;HT4-2;CHACAYA;;1;dct;3;0
  CHACAYA 110HT4    -3_SW;C;HT4-3;CHACAYA;;0;dct;3;0
  CHACAYA 110HT4    INT_SW;C;HT4;CHACAYA;;1;cbk;3;0
  3789;C;HT5-1;CHACAYA;;1;dct;3;0
  3790;C;HT5-2;CHACAYA;;1;dct;3;0
  3791;C;HT5-3;CHACAYA;;0;dct;3;0
  3792;C;HT5;CHACAYA;;1;cbk;3;0
  CHACAYA 220J1     -1_SW;C;J1-1;CHACAYA;;1;dct;3;0
  CHACAYA 220J1     -2_SW;C;J1-2;CHACAYA;;1;dct;3;0
  CHACAYA 220J1     -3_SW;C;J1-3;CHACAYA;;0;dct;3;0
  CHACAYA 220J1     INT_SW;C;J1;CHACAYA;;1;cbk;3;0
  CHACAYA 220J2     -1_SW;C;J2-1;CHACAYA;;1;dct;3;0
  CHACAYA 220J2     -2_SW;C;J2-2;CHACAYA;;1;dct;3;0
  CHACAYA 220J2     -3_SW;C;J2-3;CHACAYA;;0;dct;3;0
  CHACAYA 220J2     INT_SW;C;J2;CHACAYA;194920;1;cbk;3;0
  CHACAYA 220J3     -1_SW;C;J3-1;CHACAYA;;1;dct;3;0
  CHACAYA 220J3     -2_SW;C;J3-2;CHACAYA;;1;dct;3;0
  CHACAYA 220J3     -3_SW;C;J3-3;CHACAYA;;0;dct;3;0
  CHACAYA 220J3     INT_SW;C;J3;CHACAYA;;1;cbk;3;0
  CHACAYA 220J4     -1_SW;C;J4-1;CHACAYA;;1;dct;3;0
  CHACAYA 220J4     -2_SW;C;J4-2;CHACAYA;;1;dct;3;0
  CHACAYA 220J4     -3_SW;C;J4-3;CHACAYA;;0;dct;3;0
  CHACAYA 220J4     INT_SW;C;J4;CHACAYA;;1;cbk;3;0
  CHACAYA 220J5     -1_SW;C;J5-1;CHACAYA;;1;dct;3;0
  CHACAYA 220J5     -2_SW;C;J5-2;CHACAYA;;1;dct;3;0
  CHACAYA 220J5     -3_SW;C;J5-3;CHACAYA;;0;dct;3;0
  CHACAYA 220J5     INT_SW;C;J5;CHACAYA;;1;cbk;3;0
  CHACAYA 220J6     -1_SW;C;J6-1;CHACAYA;;1;dct;3;0
  CHACAYA 220J6     -2_SW;C;J6-2;CHACAYA;;1;dct;3;0
  CHACAYA 220J6     -3_SW;C;J6-3;CHACAYA;;0;dct;3;0
  CHACAYA 220J6     INT_SW;C;J6;CHACAYA;;1;cbk;3;0
  CHACAYA 220J7     -1_SW;C;J7-1;CHACAYA;;1;dct;3;0
  CHACAYA 220J7     -2_SW;C;J7-2;CHACAYA;;1;dct;3;0
  CHACAYA 220J7     -3_SW;C;J7-3;CHACAYA;;0;dct;3;0
  CHACAYA 220J7     INT_SW;C;J7;CHACAYA;;1;cbk;3;0
  3793;C;J8-1;CHACAYA;;0;dct;3;0
  3794;C;J8-2;CHACAYA;;0;dct;3;0
  3795;C;J8;CHACAYA;;0;cbk;3;0
  CHACAYA 220JG1    -1_SW;C;JG1-1;CHACAYA;;1;dct;3;0
  CHACAYA 220JG1    -2_SW;C;JG1-2;CHACAYA;;1;dct;3;0
  CHACAYA 220JG1    -3_SW;C;JG1-3;CHACAYA;;0;dct;3;0
  CHACAYA 220JG1    INT_SW;C;JG1;CHACAYA;;0;cbk;3;0
  CHACAYA 220JG2    -1_SW;C;JG2-1;CHACAYA;;1;dct;3;0
  CHACAYA 220JG2    -2_SW;C;JG2-2;CHACAYA;;1;dct;3;0
  CHACAYA 220JG2    -3_SW;C;JG2-3;CHACAYA;;1;dct;3;0
  CHACAYA 220JG2    INT_SW;C;JG2;CHACAYA;;0;cbk;3;0
  CHACAYA 220JG3    -1_SW;C;JG3-1;CHACAYA;;0;dct;3;0
  CHACAYA 220JG3    -2_SW;C;JG3-2;CHACAYA;;0;dct;3;0
  CHACAYA 220JG3    -3_SW;C;JG3-3;CHACAYA;;0;dct;3;0
  CHACAYA 220JG3    INT_SW;C;JG3;CHACAYA;;0;cbk;3;0
  CHACAYA 220JG4    -1_SW;C;JG4-1;CHACAYA;;0;dct;3;0
  CHACAYA 220JG4    -2_SW;C;JG4-2;CHACAYA;;0;dct;3;0
  CHACAYA 220JG4    -3_SW;C;JG4-3;CHACAYA;;0;dct;3;0
  CHACAYA 220JG4    INT_SW;C;JG4;CHACAYA;;0;cbk;3;0
  CHACAYA 220JG5    -1_SW;C;JG5-1;CHACAYA;;1;dct;3;0
  CHACAYA 220JG5    -2_SW;C;JG5-2;CHACAYA;;1;dct;3;0
  CHACAYA 220JG5    -3_SW;C;JG5-3;CHACAYA;;0;dct;3;0
  CHACAYA 220JG5    INT_SW;C;JG5;CHACAYA;;1;cbk;3;0
  CHACAYA 220JG6    -1_SW;C;JG6-1;CHACAYA;;1;dct;3;0
  CHACAYA 220JG6    -2_SW;C;JG6-2;CHACAYA;;1;dct;3;0
  CHACAYA 220JG6    -3_SW;C;JG6-3;CHACAYA;;0;dct;3;0
  CHACAYA 220JG6    INT_SW;C;JG6;CHACAYA;;1;cbk;3;0
  CHACAYA 220JR     -1_SW;C;JR-1;CHACAYA;;0;dct;3;0
  CHACAYA 220JR     -2_SW;C;JR-2;CHACAYA;;0;dct;3;0
  CHACAYA 220JR     -3_SW;C;JR-3;CHACAYA;;0;dct;3;0
  CHACAYA 220JR     INT_SW;C;JR;CHACAYA;;0;cbk;3;0
  CHACAYA 220JGS    -1_SW;C;JS-1;CHACAYA;;1;dct;3;0
  CHACAYA 220JGS    -2_SW;C;JS-2;CHACAYA;;1;dct;3;0
  CHACAYA   220  JS     INT_SW;C;JS;CHACAYA;;1;cbk;3;0
  PELLVIE 220JT1    DESC1_SW;C;JT1-1;PELLVIE;;1;dct;3;0
  PELLVIE 220JT1    DESC2_SW;C;JT1-2;PELLVIE;;1;dct;3;0
  PELLVIE 220JT1    INT_SW;C;JT1;PELLVIE;;1;cbk;3;0
  PELLVIE 220VIR1   INTV_SW;C;JVIR1;PELLVIE;;0;dct;3;0
  ELENA   220J1     -1_SW;C;J1-1;ELENA;;1;dct;3;0
  ELENA   220J1     -2_SW;C;J1-2;ELENA;;1;dct;3;0
  ELENA   220J1     -3_SW;C;J1-3;ELENA;;1;dct;3;0
  ELENA   220J1     INT_SW;C;J1;ELENA;;1;cbk;3;0
  ELENA   220J2     -1_SW;C;J2-1;ELENA;;1;dct;3;0
  ELENA   220J2     -2_SW;C;J2-2;ELENA;;1;dct;3;0
  ELENA   220J2     INT_SW;C;J2;ELENA;;1;cbk;3;0
  ELENA   220J3     -1_SW;C;J3-1;ELENA;;0;dct;3;0
  ELENA   220J3     -2_SW;C;J3-2;ELENA;;0;dct;3;0
  ELENA   220J3     INT_SW;C;J3;ELENA;;0;cbk;3;0
  ELENA   220J5     -1_SW;C;J5-1;ELENA;;1;dct;3;0
  ELENA   220J5     -2_SW;C;J5-2;ELENA;;1;dct;3;0
  ELENA   220J5     INT_SW;C;J5;ELENA;;1;cbk;3;0
  ELENA   220J6     -1_SW;C;J6-1;ELENA;;0;dct;3;0
  ELENA   220J6     -2_SW;C;J6-2;ELENA;;0;dct;3;0
  ELENA   220J6     INT_SW;C;J6;ELENA;;0;cbk;3;0
  ELENA   220JT1    -1_SW;C;JT1-1;ELENA;;1;dct;3;0
  ELENA   220JT2    -1_SW;C;JT2-1;ELENA;;1;dct;3;0
  3796;C;Acoplador SE Taira;10875;;0;cbk;3;0
  PVTAIRA 220J1     -1_SW;C;J1-1;10875;;1;dct;3;0
  PVTAIRA 220J1     -2_SW;C;J1-2;10875;;1;dct;3;0
  PVTAIRA 220J1     -3_SW;C;J1-3;10875;;0;dct;3;0
  PVTAIRA 220J1     INT_SW;C;J1;10875;;1;cbk;3;0
  PVTAIRA 220JR     -1_SW;C;JR-1;10875;;0;dct;3;0
  PVTAIRA 220JR     -2_SW;C;JR-2;10875;;0;dct;3;0
  PVTAIRA 220JR     INT_SW;C;JR;10875;;0;cbk;3;0
  3797;C;JT1-1;10875;;1;dct;3;0
  3798;C;JT1-2;10875;;1;dct;3;0
  3799;C;JT1-3;10875;;0;dct;3;0
  3800;C;JT1;10875;;1;cbk;3;0
  3801;C;JT2-1;10875;;1;dct;3;0
  3802;C;JT2-2;10875;;1;dct;3;0
  3803;C;JT2-3;10875;;0;dct;3;0
  3804;C;JT2;10875;;1;cbk;3;0
  3805;C;89 F4-T;PFVVSOL;;1;dct;3;0
  PFVVSOL 220J1     DESC1_SW;C;J1-1;PFVVSOL;;1;dct;3;0
  PFVVSOL 220J1     INT_SW;C;J1;PFVVSOL;;1;cbk;3;0
  PFVVSOL 220VIR1   INTV_SW;C;JVIR;PFVVSOL;;1;cbk;3;0
  PVCEME1 220J1     -1_SW;C;J1-1;PVCEME1;;1;dct;3;0
  PVCEME1 220J1     -2_SW;C;J1-2;PVCEME1;;1;dct;3;0
  PVCEME1 220J1     -3_SW;C;J1-3;PVCEME1;;0;dct;3;0
  PVCEME1 220J1     INT_SW;C;J1;PVCEME1;;1;cbk;3;0
  PVCEME1 220JR     -1_SW;C;JR-1;PVCEME1;;0;dct;3;0
  PVCEME1 220JR     -2_SW;C;JR-2;PVCEME1;;0;dct;3;0
  PVCEME1 220JR     INT_SW;C;JR;PVCEME1;;0;cbk;3;0
  3806;C;JT1-1;PVCEME1;;1;dct;3;0
  3807;C;JT1-2;PVCEME1;;1;dct;3;0
  3808;C;JT1-3;PVCEME1;;0;dct;3;0
  3809;C;JT1;PVCEME1;;1;cbk;3;0
  3810;C;JT2-1;PVCEME1;;1;dct;3;0
  3811;C;JT2-2;PVCEME1;;1;dct;3;0
  3812;C;JT2-3;PVCEME1;;0;dct;3;0
  3813;C;JT2;PVCEME1;;1;cbk;3;0
  PVCEME1 220VIR1   INTV_SW;C;JVIR1;PVCEME1;;1;dct;3;0
  PVSLILA 220JT1    -1_SW;C;JT1-1;PVSLILA;;1;dct;3;0
  PVSLILA 220JT1    INT_SW;C;JT1;PVSLILA;;1;cbk;3;0
  PVSLILA 220VIR1   INTV_SW;C;JVR1;PVSLILA;;1;dct;3;0
  SE10    100H10    -1_SW;C;H10-1;10876;;1;dct;3;0
  SE10    100H10    -2_SW;C;H10-2;10876;;0;dct;3;0
  SE10    100H10    INT_SW;C;H10;10876;;1;cbk;3;0
  SE10    100H10    -3_SW;C;H15-3;10876;;1;dct;3;0
  SE10    100H21    -1_SW;C;H21-1;10876;;1;dct;3;0
  SE10    100H21    -2_SW;C;H21-2;10876;;0;dct;3;0
  SE10    100H21    -3_SW;C;H21-3;10876;;1;dct;3;0
  SE10    100H21    INT_SW;C;H21;10876;;1;cbk;3;0
  SE10    100H23    -1_SW;C;H23-1;10876;;1;dct;3;0
  SE10    100H23    -2_SW;C;H23-2;10876;;0;dct;3;0
  SE10    100H23    -3_SW;C;H23-3;10876;;1;dct;3;0
  SE10    100H23    INT_SW;C;H23;10876;;1;cbk;3;0
  SE10    100HACOP  -1_SW;C;HACOP-1;10876;;0;dct;3;0
  SE10    100HACOP  -2_SW;C;HACOP-2;10876;;0;dct;3;0
  SE10    100HACOP  INT_SW;C;HACOP;10876;;0;cbk;3;0
  SE10    100HT1    -1_SW;C;HT1-1;10876;;1;dct;3;0
  SE10    100HT1    -2_SW;C;HT1-2;10876;;0;dct;3;0
  SE10    100HT1    INT_SW;C;HT1;10876;;1;cbk;3;0
  SE10    100HT2    -1_SW;C;HT2-1;10876;;1;dct;3;0
  SE10    100HT2    -2_SW;C;HT2-2;10876;;0;dct;3;0
  SE10    100HT2    INT_SW;C;HT2;10876;;1;cbk;3;0
  SE10    100HT3    -1_SW;C;HT3-1;10876;;1;dct;3;0
  SE10    100HT3    -2_SW;C;HT3-2;10876;;0;dct;3;0
  SE10    100HT3    INT_SW;C;HT3;10876;;1;cbk;3;0
  SE10    100HT4    -1_SW;C;HT4-1;10876;;1;dct;3;0
  SE10    100HT4    -2_SW;C;HT4-2;10876;;0;dct;3;0
  SE10    100HT4    INT_SW;C;HT4;10876;;1;cbk;3;0
  SE10    100HT5    -1_SW;C;HT5-1;10876;;1;dct;3;0
  SE10    100HT5    -2_SW;C;HT5-2;10876;;0;dct;3;0
  SE10    100HT5    INT_SW;C;HT5;10876;;1;cbk;3;0
  SE10    100HT6    -1_SW;C;HT6-1;10876;;1;dct;3;0
  SE10    100HT6    -2_SW;C;HT6-2;10876;;0;dct;3;0
  SE10    100HT6    INT_SW;C;HT6;10876;;1;cbk;3;0
  SE10    100HT7    -1_SW;C;HT7-1;10876;;1;dct;3;0
  SE10    100HT7    -2_SW;C;HT7-2;10876;;0;dct;3;0
  SE10    100HT7    INT_SW;C;HT7;10876;;1;cbk;3;0
  SE10A   100H11    -1_SW;C;H11-1;SE10A;;1;dct;3;0
  SE10A   100H11    -2_SW;C;H11-2;SE10A;;0;dct;3;0
  SE10A   100H11    -3_SW;C;H11-3;SE10A;;1;dct;3;0
  SE10A   100H11    INT_SW;C;H11;SE10A;;1;cbk;3;0
  SE10A   100H21    -1_SW;C;H21-1;SE10A;;1;dct;3;0
  SE10A   100H21    -2_SW;C;H21-2;SE10A;;0;dct;3;0
  SE10A   100H21    -3_SW;C;H21-3;SE10A;;1;dct;3;0
  SE10A   100H21    INT_SW;C;H21;SE10A;;1;cbk;3;0
  SE10A   100H22    -1_SW;C;H22-1;SE10A;;1;dct;3;0
  SE10A   100H22    -2_SW;C;H22-2;SE10A;;0;dct;3;0
  SE10A   100H22    -3_SW;C;H22-3;SE10A;;1;dct;3;0
  SE10A   100H22    INT_SW;C;H22;SE10A;;1;cbk;3;0
  SE10A   100HACOP  -1_SW;C;HACOP-1;SE10A;;0;dct;3;0
  SE10A   100HACOP  -2_SW;C;HACOP-2;SE10A;;0;dct;3;0
  SE10A   100HACOP  INT_SW;C;HACOP;SE10A;;0;cbk;3;0
  SE10A   100HT10   -1_SW;C;HT10-1;SE10A;;1;dct;3;0
  SE10A   100HT10   -2_SW;C;HT10-2;SE10A;;0;dct;3;0
  SE10A   100HT10   INT_SW;C;HT10;SE10A;;1;cbk;3;0
  SE10A   100HT11   -1_SW;C;HT11-1;SE10A;;1;dct;3;0
  SE10A   100HT11   -2_SW;C;HT11-2;SE10A;;0;dct;3;0
  SE10A   100HT11   INT_SW;C;HT11;SE10A;;1;cbk;3;0
  SE10A   100HT12   -1_SW;C;HT12-1;SE10A;;1;dct;3;0
  SE10A   100HT12   -2_SW;C;HT12-2;SE10A;;0;dct;3;0
  SE10A   100HT12   INT_SW;C;HT12;SE10A;;1;cbk;3;0
  SE10A   100HT13   -1_SW;C;HT13-1;SE10A;;1;dct;3;0
  SE10A   100HT13   -2_SW;C;HT13-2;SE10A;;0;dct;3;0
  SE10A   100HT13   INT_SW;C;HT13;SE10A;;1;cbk;3;0
  SE10A   100HT8    -1_SW;C;HT8-1;SE10A;;1;dct;3;0
  SE10A   100HT8    -2_SW;C;HT8-2;SE10A;;0;dct;3;0
  SE10A   100HT8    INT_SW;C;HT8;SE10A;;1;cbk;3;0
  SE10A   100HT9    -1_SW;C;HT9-1;SE10A;;1;dct;3;0
  SE10A   100HT9    -2_SW;C;HT9-2;SE10A;;0;dct;3;0
  SE10A   100HT9    INT_SW;C;HT9;SE10A;;1;cbk;3;0
  A       100H      -1_SW;C;H-1;10877;;0;dct;3;0
  A       100H      -2_SW;C;H-2;10877;;0;dct;3;0
  A       100H      -3_SW;C;H-3;10877;;1;dct;3;0
  A       100H      INT_SW;C;H;10877;;0;cbk;3;0
  A       100H1     -1_SW;C;H1-1;10877;;0;dct;3;0
  A       100H1     -2_SW;C;H1-2;10877;;0;dct;3;0
  A       100H1     -3_SW;C;H1-3;10877;;0;dct;3;0
  A       100H1     INT_SW;C;H1;10877;;0;cbk;3;0
  A       100H14    -1_SW;C;H14-1;10877;;0;dct;3;0
  A       100H14    -2_SW;C;H14-2;10877;;1;dct;3;0
  A       100H14    -3_SW;C;H14-3;10877;;1;dct;3;0
  A       100H14    INT_SW;C;H14;10877;;1;cbk;3;0
  A       100H15    -1_SW;C;H15-1;10877;;0;dct;3;0
  A       100H15    -2_SW;C;H15-2;10877;;1;dct;3;0
  A       100H15    -3_SW;C;H15-3;10877;;1;dct;3;0
  A       100H15    INT_SW;C;H15;10877;;1;cbk;3;0
  A       100H2     -1_SW;C;H2-1;10877;;0;dct;3;0
  A       100H2     -2_SW;C;H2-2;10877;;0;dct;3;0
  A       100H2     -3_SW;C;H2-3;10877;;0;dct;3;0
  A       100H2     INT_SW;C;H2;10877;;0;cbk;3;0
  A       100H3     -1_SW;C;H3-1;10877;;0;dct;3;0
  A       100H3     -2_SW;C;H3-2;10877;;1;dct;3;0
  A       100H3     -3_SW;C;H3-3;10877;;1;dct;3;0
  A       100H3     INT_SW;C;H3;10877;;1;cbk;3;0
  A       100HACOP  -1_SW;C;HACOP-1;10877;;0;dct;3;0
  A       100HACOP  -2_SW;C;HACOP-2;10877;;0;dct;3;0
  A       100HACOP  INT_SW;C;HACOP;10877;;0;cbk;3;0
  A       100HT13   -1_SW;C;HT13-1;10877;;0;dct;3;0
  A       100HT13   -2_SW;C;HT13-2;10877;;0;dct;3;0
  A       100HT13   INT_SW;C;HT13;10877;;1;cbk;3;0
  A       100HT14   -1_SW;C;HT14-1;10877;;0;dct;3;0
  A       100HT14   -2_SW;C;HT14-2;10877;;1;dct;3;0
  A       100HT14   INT_SW;C;HT14;10877;;1;cbk;3;0
  A       100HT15   -1_SW;C;HT15-1;10877;;0;dct;3;0
  A       100HT15   -2_SW;C;HT15-2;10877;;1;dct;3;0
  A       100HT15   INT_SW;C;HT15;10877;;1;cbk;3;0
  A       100HT16   -1_SW;C;HT16-1;10877;;0;dct;3;0
  A       100HT16   -2_SW;C;HT16-2;10877;;1;dct;3;0
  A       100HT16   INT_SW;C;HT16;10877;;1;cbk;3;0
  A       100HT17   -1_SW;C;HT17-1;10877;;1;dct;3;0
  A       100HT17   -2_SW;C;HT17-2;10877;;0;dct;3;0
  A       100HT17   INT_SW;C;HT17;10877;;0;cbk;3;0
  A       100HT18   -1_SW;C;HT18-1;10877;;0;dct;3;0
  A       100HT18   -2_SW;C;HT18-2;10877;;1;dct;3;0
  A       100HT18   INT_SW;C;HT18;10877;;1;cbk;3;0
  A       100HT19   -1_SW;C;HT19-1;10877;;0;dct;3;0
  A       100HT19   -2_SW;C;HT19-2;10877;;1;dct;3;0
  A       100HT19   INT_SW;C;HT19;10877;;1;cbk;3;0
  A       100HT3    -1_SW;C;HT3-1;10877;;0;dct;3;0
  A       100HT3    -2_SW;C;HT3-2;10877;;1;dct;3;0
  A       100HT3    INT_SW;C;HT3;10877;;1;cbk;3;0
  A       100HT4    -1_SW;C;HT4-1;10877;;0;dct;3;0
  A       100HT4    -2_SW;C;HT4-2;10877;;1;dct;3;0
  A       100HT4    INT_SW;C;HT4;10877;;1;cbk;3;0
  ABLANCA 66 BT1    -1_SW;C;BT1-1;10878;;1;dct;3;0
  ABLANCA 66 BT1    INT_SW;C;BT1;10878;;1;cbk;3;0
  ALHOSPI 110HT1    -1_SW;C;HT1-1;ALHOSPI;;1;dct;3;0
  ALHOSPI 110HT1    INT_SW;C;HT1;ALHOSPI;;1;cbk;3;0
  ALTONOR 110H3     -1_SW;C;H3-1;ALTONOR;;1;dct;3;0
  ALTONOR 110H3     -2_SW;C;H3-2;ALTONOR;;1;dct;3;0
  ALTONOR 110H3     INT_SW;C;H3;ALTONOR;;1;cbk;3;0
  ALTONOR 110H4     -1_SW;C;H4-1;ALTONOR;;1;dct;3;0
  ALTONOR 110H4     -2_SW;C;H4-2;ALTONOR;;1;dct;3;0
  ALTONOR 110H4     INT_SW;C;H4;ALTONOR;;1;cbk;3;0
  ALTONOR 110HT1    -1_SW;C;HT1-1;ALTONOR;;1;dct;3;0
  ALTONOR 110HT1    -2_SW;C;HT1-2;ALTONOR;;1;dct;3;0
  ALTONOR 110HT1    INT_SW;C;HT1;ALTONOR;;1;cbk;3;0
  ALTONOR 110HT2    -1_SW;C;HT2-1;ALTONOR;;1;dct;3;0
  ALTONOR 110HT2    -2_SW;C;HT2-2;ALTONOR;;1;dct;3;0
  ALTONOR 110HT2    INT_SW;C;HT2;ALTONOR;;1;cbk;3;0
  ALTONOR 110HT3    -1_SW;C;HT3-1;ALTONOR;;1;dct;3;0
  ALTONOR 110HT3    -2_SW;C;HT3-2;ALTONOR;;1;dct;3;0
  ALTONOR 110HT3    INT_SW;C;HT3;ALTONOR;;1;cbk;3;0
  ALTONOR 110HT4    -1_SW;C;HT4-1;ALTONOR;;1;dct;3;0
  ALTONOR 110HT4    -2_SW;C;HT4-2;ALTONOR;;1;dct;3;0
  ALTONOR 110HT4    INT_SW;C;HT4;ALTONOR;;1;cbk;3;0
  AMARIA  220J1     -1_SW;C;J1-1;AMARIA;;1;dct;3;0
  AMARIA  220J1     -2_SW;C;J1-2;AMARIA;;1;dct;3;0
  AMARIA  220J1     -3_SW;C;J1-3;AMARIA;;1;dct;3;0
  AMARIA  220J1     INT_SW;C;J1;AMARIA;;1;cbk;3;0
  AMARIA  220J13    -1_SW;C;J13-1;AMARIA;;0;dct;3;0
  AMARIA  220J13    -2_SW;C;J13-2;AMARIA;;0;dct;3;0
  AMARIA  220J13    -3_SW;C;J13-3;AMARIA;;1;dct;3;0
  AMARIA  220J13    INT_SW;C;J13;AMARIA;;0;cbk;3;0
  AMARIA  220J14    -1_SW;C;J14-1;AMARIA;;1;dct;3;0
  AMARIA  220J14    -2_SW;C;J14-2;AMARIA;;1;dct;3;0
  AMARIA  220J14    INT_SW;C;J14;AMARIA;;1;cbk;3;0
  AMARIA  220J15    -1_SW;C;J15-1;AMARIA;;0;dct;3;0
  AMARIA  220J15    -2_SW;C;J15-2;AMARIA;;0;dct;3;0
  AMARIA  220J15    -3_SW;C;J15-3;AMARIA;;1;dct;3;0
  AMARIA  220J15    INT_SW;C;J15;AMARIA;;0;cbk;3;0
  AMARIA  220J16    -1_SW;C;J16-1;AMARIA;;0;dct;3;0
  AMARIA  220J16    -2_SW;C;J16-2;AMARIA;;0;dct;3;0
  AMARIA  220J16    -3_SW;C;J16-3;AMARIA;;1;dct;3;0
  AMARIA  220J16    INT_SW;C;J16;AMARIA;;0;cbk;3;0
  AMARIA  220J17    -1_SW;C;J17-1;AMARIA;;1;dct;3;0
  AMARIA  220J17    -2_SW;C;J17-2;AMARIA;;1;dct;3;0
  AMARIA  220J17    INT_SW;C;J17;AMARIA;;1;cbk;3;0
  AMARIA  220J18    -1_SW;C;J18-1;AMARIA;;0;dct;3;0
  AMARIA  220J18    -2_SW;C;J18-2;AMARIA;;0;dct;3;0
  AMARIA  220J18    -3_SW;C;J18-3;AMARIA;;1;dct;3;0
  AMARIA  220J18    INT_SW;C;J18;AMARIA;;0;cbk;3;0
  AMARIA  220J2     -1_SW;C;J2-1;AMARIA;;1;dct;3;0
  AMARIA  220J2     -2_SW;C;J2-2;AMARIA;;1;dct;3;0
  AMARIA  220J2     INT_SW;C;J2;AMARIA;;1;cbk;3;0
  AMARIA  220J3     -1_SW;C;J3-1;AMARIA;;1;dct;3;0
  AMARIA  220J3     -2_SW;C;J3-2;AMARIA;;1;dct;3;0
  AMARIA  220J3     -3_SW;C;J3-3;AMARIA;;1;dct;3;0
  AMARIA  220J3     INT_SW;C;J3;AMARIA;;1;cbk;3;0
  AMARIA  220J4     -1_SW;C;J4-1;AMARIA;;0;dct;3;0
  AMARIA  220J4     -2_SW;C;J4-2;AMARIA;;0;dct;3;0
  AMARIA  220J4     -3_SW;C;J4-3;AMARIA;;0;dct;3;0
  AMARIA  220J4     INT_SW;C;J4;AMARIA;;0;cbk;3;0
  AMARIA  220J5     -1_SW;C;J5-1;AMARIA;;0;dct;3;0
  AMARIA  220J5     -2_SW;C;J5-2;AMARIA;;0;dct;3;0
  AMARIA  220J5     INT_SW;C;J5;AMARIA;;0;cbk;3;0
  AMARIA  220J6     -1_SW;C;J6-1;AMARIA;;1;dct;3;0
  AMARIA  220J6     -2_SW;C;J6-2;AMARIA;;1;dct;3;0
  AMARIA  220J6     -3_SW;C;J6-3;AMARIA;;1;dct;3;0
  AMARIA  220J6     INT_SW;C;J6;AMARIA;;1;cbk;3;0
  AMARIA  220J8     -1_SW;C;J8-1;AMARIA;;1;dct;3;0
  AMARIA  220J8     -2_SW;C;J8-2;AMARIA;;1;dct;3;0
  AMARIA  220J8     INT_SW;C;J8;AMARIA;;1;cbk;3;0
  AMARIA  220J9     -1_SW;C;J9-1;AMARIA;;1;dct;3;0
  AMARIA  220J9     -2_SW;C;J9-2;AMARIA;;1;dct;3;0
  AMARIA  220J9     -3_SW;C;J9-3;AMARIA;;1;dct;3;0
  AMARIA  220J9     INT_SW;C;J9;AMARIA;;1;cbk;3;0
  3814;C;IS.3.1;CANGAMO;;1;dct;3;0
  3815;C;IS.4.1;CANGAMO;;1;dct;3;0
  CANGAMO 220J1     -1_SW;C;J1-1;CANGAMO;;1;dct;3;0
  CANGAMO 220J1     -2_SW;C;J1.2;CANGAMO;;1;dct;3;0
  CANGAMO 220J1     INT_SW;C;J1;CANGAMO;;1;cbk;3;0
  CANGAMO 220J3     INT_SW;C;J3(1);CANGAMO;;1;cbk;3;0
  CANGAMO 220J3     -1_SW;C;J3-1;CANGAMO;;1;dct;3;0
  CANGAMO 220J3     -2_SW;C;J3-2;CANGAMO;;0;dct;3;0
  CANGAMO 220J3     -3_SW;C;J3-3;CANGAMO;;1;dct;3;0
  CANGAMO 220J4     INT_SW;C;J4(1);CANGAMO;;1;cbk;3;0
  CANGAMO 220J4     -1_SW;C;J4-1;CANGAMO;;0;dct;3;0
  CANGAMO 220J4     -2_SW;C;J4-2;CANGAMO;;1;dct;3;0
  CANGAMO 220J4     -3_SW;C;J4-3;CANGAMO;;1;dct;3;0
  CANGAMO 220J5     INT_SW;C;J5(1);CANGAMO;;0;cbk;3;0
  CANGAMO 220J5     -1_SW;C;J5-1;CANGAMO;;0;dct;3;0
  CANGAMO 220J5     -2_SW;C;J5-2;CANGAMO;;0;dct;3;0
  CANGAMO 220J5     -3_SW;C;J5-3;CANGAMO;;0;dct;3;0
  CANGAMO 220J6     INT_SW;C;J6(1);CANGAMO;;1;cbk;3;0
  CANGAMO 220J6     -1_SW;C;J6-1;CANGAMO;;1;dct;3;0
  CANGAMO 220J6     -2_SW;C;J6-2;CANGAMO;;0;dct;3;0
  CANGAMO 220J6     -3_SW;C;J6-3;CANGAMO;;1;dct;3;0
  CANGAMO 220JU1    INT_SW;C;JU1(1);CANGAMO;;1;cbk;3;0
  CANGAMO 220JU1    -1_SW;C;JU1-1;CANGAMO;;1;dct;3;0
  CANGAMO 220JU1    -2_SW;C;JU1-2;CANGAMO;;0;dct;3;0
  CANGAMO 220JU2    INT_SW;C;JU2(1);CANGAMO;;1;cbk;3;0
  CANGAMO 220JU2    -1_SW;C;JU2-1;CANGAMO;;0;dct;3;0
  CANGAMO 220JU2    -2_SW;C;JU2-2;CANGAMO;;1;dct;3;0
  ANTOFAG 110H1     -1_SW;C;H1-1;ANTOFAG;;1;dct;3;0
  ANTOFAG 110H1     -2_SW;C;H1-2;ANTOFAG;;1;dct;3;0
  ANTOFAG 110H1     INT_SW;C;H1;ANTOFAG;;1;cbk;3;0
  ANTOFAG 110H2     -1_SW;C;H2-1;ANTOFAG;;1;dct;3;0
  ANTOFAG 110H2     -2_SW;C;H2-2;ANTOFAG;;1;dct;3;0
  ANTOFAG 110H2     INT_SW;C;H2;ANTOFAG;;1;cbk;3;0
  ANTOFAG 110H3     -1_SW;C;H3-1;ANTOFAG;;1;dct;3;0
  ANTOFAG 110H3     -2_SW;C;H3-2;ANTOFAG;;1;dct;3;0
  ANTOFAG 110H3     INT_SW;C;H3;ANTOFAG;;1;cbk;3;0
  3816;C;H4-1;ANTOFAG;;1;dct;3;0
  3817;C;H4-2;ANTOFAG;;1;dct;3;0
  3818;C;H4;ANTOFAG;;1;cbk;3;0
  ANTOFAG 110HS     -1_SW;C;HS-1;ANTOFAG;;1;dct;3;0
  ANTOFAG 110HS     -2_SW;C;HS-2;ANTOFAG;;1;dct;3;0
  ANTOFAG 110HS     INT_SW;C;HS;ANTOFAG;;0;cbk;3;0
  ANTOFAG 110HT1    -1_SW;C;HT-1;ANTOFAG;;1;dct;3;0
  ANTOFAG 110HT1    INT_SW;C;HT;ANTOFAG;;1;cbk;3;0
  ANTUCOY 220J1     -1_SW;C;J1-1;ANTUCOY;;1;dct;3;0
  ANTUCOY 220J1     -2_SW;C;J1-2;ANTUCOY;;1;dct;3;0
  ANTUCOY 220J1     INT_SW;C;J1;ANTUCOY;;1;cbk;3;0
  ANTUCOY 220JT1    -1_SW;C;JT1-1;ANTUCOY;;1;dct;3;0
  ANTUCOY 220JT1    INT_SW;C;JT1;ANTUCOY;;1;cbk;3;0
  ANTUCOY 220JT2    -1_SW;C;JT2-1;ANTUCOY;;1;dct;3;0
  ANTUCOY 220JT2    INT_SW;C;JT2;ANTUCOY;;1;cbk;3;0
  3819;C;J1-1;10879;;1;dct;3;0
  3820;C;J1-2;10879;;1;cbk;3;0
  3821;C;J1-3;10879;;0;dct;3;0
  3822;C;J1;10879;;1;dct;3;0
  3823;C;J2-1;10879;;1;dct;3;0
  3824;C;J2-2;10879;;1;cbk;3;0
  3825;C;J2-3;10879;;0;dct;3;0
  3826;C;J2;10879;;1;dct;3;0
  3827;C;JR-1;10879;;0;dct;3;0
  3828;C;JR-2;10879;;0;dct;3;0
  3829;C;JR;10879;;0;cbk;3;0
  3830;C;JT1-1;10879;;1;dct;3;0
  3831;C;JT1-2;10879;;1;cbk;3;0
  3832;C;JT1-3;10879;;0;dct;3;0
  3833;C;JT1;10879;;1;dct;3;0
  3834;C;JT2-1;10879;;1;dct;3;0
  3835;C;JT2-2;10879;;1;cbk;3;0
  3836;C;JT2-3;10879;;0;dct;3;0
  3837;C;JT2;10879;;1;dct;3;0
  ARICA   66 B2     -1_SW;C;B2-1;ARICA;;1;dct;3;0
  ARICA   66 B2     -2_SW;C;B2-2;ARICA;;1;dct;3;0
  ARICA   66 B2     -3_SW;C;B2-3;ARICA;;0;dct;3;0
  ARICA   66 B2     INT_SW;C;B2;ARICA;;1;cbk;3;0
  ARICA   66 B5     -1_SW;C;B5-1;ARICA;;1;dct;3;0
  ARICA   66 B5     -2_SW;C;B5-2;ARICA;;1;dct;3;0
  ARICA   66 B5     -3_SW;C;B5-3;ARICA;;0;dct;3;0
  ARICA   66 B5     INT_SW;C;B5;ARICA;;1;cbk;3;0
  ARICA   66 BR     -1_SW;C;BR-1;ARICA;;0;dct;3;0
  ARICA   66 BR     INT_SW;C;BR;ARICA;;0;cbk;3;0
  ARICA   66 BS     -1_SW;C;BS-1;ARICA;;1;dct;3;0
  ARICA   66 BT1    -1_SW;C;BT1-1;ARICA;;1;dct;3;0
  ARICA   66 BT1    -2_SW;C;BT1-2;ARICA;;1;dct;3;0
  ARICA   66 BT1    -3_SW;C;BT1-3;ARICA;;0;dct;3;0
  ARICA   66 BT1    INT_SW;C;BT1;ARICA;;1;cbk;3;0
  ARICA   66 BT2    -1_SW;C;BT2-1;ARICA;;1;dct;3;0
  ARICA   66 BT2    -2_SW;C;BT2-2;ARICA;;1;dct;3;0
  ARICA   66 BT2    -3_SW;C;BT2-3;ARICA;;0;dct;3;0
  ARICA   66 BT2    INT_SW;C;BT2;ARICA;;1;cbk;3;0
  ARICA   66 BT3    -1_SW;C;BT3-1;ARICA;;1;dct;3;0
  ARICA   66 BT3    -2_SW;C;BT3-2;ARICA;;1;dct;3;0
  ARICA   66 BT3    -3_SW;C;BT3-3;ARICA;;0;dct;3;0
  ARICA   66 BT3    INT_SW;C;BT3;ARICA;;1;cbk;3;0
  ARICA   110HT3    -1_SW;C;HT3-1;ARICA;;1;dct;3;0
  ARICA   110HT3    INT_SW;C;HT3;ARICA;;1;cbk;3;0
  3838;C;B1;CAITPS2;;1;cbk;3;0
  3839;C;CB2;CAITPS2;;1;cbk;3;0
  3840;C;CB3;CAITPS2;;1;cbk;3;0
  3841;C;CB4;CAITPS2;;1;cbk;3;0
  3842;C;IS1.1;CAITPS2;;1;dct;3;0
  3843;C;IS1.2;CAITPS2;;1;dct;3;0
  3844;C;IS2.1;CAITPS2;;1;dct;3;0
  3845;C;IS2.2;CAITPS2;;1;dct;3;0
  3846;C;IS3.1;CAITPS2;;1;dct;3;0
  3847;C;IS3.2;CAITPS2;;1;dct;3;0
  3848;C;IS4.1;CAITPS2;;1;dct;3;0
  3849;C;IS4.2;CAITPS2;;1;dct;3;0
  EBOMBE2 220JT1    -1_SW;C;JT1-1;10880;;1;dct;3;0
  EBOMBE2 220JT1    INT_SW;C;JT1;10880;;1;cbk;3;0
  3850;C;CB1;CAITPS3;;1;cbk;3;0
  3851;C;CB2;CAITPS3;;1;cbk;3;0
  3852;C;CB3;CAITPS3;;1;cbk;3;0
  3853;C;CB4;CAITPS3;;1;cbk;3;0
  3854;C;IS1.1;CAITPS3;;1;dct;3;0
  3855;C;IS1.2;CAITPS3;;1;dct;3;0
  3856;C;IS2.1;CAITPS3;;1;dct;3;0
  3857;C;IS2.2;CAITPS3;;1;dct;3;0
  3858;C;IS3.1;CAITPS3;;1;dct;3;0
  3859;C;IS3.2;CAITPS3;;1;dct;3;0
  3860;C;IS4.1;CAITPS3;;1;dct;3;0
  3861;C;IS4.2;CAITPS3;;1;dct;3;0
  EBOMBE3 220JT1    -1_SW;C;JT1-1;10881;;1;dct;3;0
  EBOMBE3 220JT1    INT_SW;C;JT1;10881;;1;cbk;3;0
  EBOMBE4 220JT1    -1_SW;C;JT1-1;10882;;1;dct;3;0
  EBOMBE4 220JT1    INT_SW;C;JT1;10882;;1;cbk;3;0
  CAHUIZA 220J1     -1_SW;C;J1-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J1     -2_SW;C;J1-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J1     -3_SW;C;J1-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J1     INT_SW;C;J1;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J10    -1_SW;C;J10-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J10    -2_SW;C;J10-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J10    -3_SW;C;J10-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J10    INT_SW;C;J10;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J11    -1_SW;C;J11-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J11    -2_SW;C;J11-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J11    INT_SW;C;J11;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J12    -1_SW;C;J12-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J12    -2_SW;C;J12-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J12    -3_SW;C;J12-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J12    INT_SW;C;J12;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J2     -1_SW;C;J2-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J2     -2_SW;C;J2-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J2     INT_SW;C;J2;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J3     -1_SW;C;J3-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J3     -2_SW;C;J3-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J3     -3_SW;C;J3-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J3     INT_SW;C;J3;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J4     -1_SW;C;J4-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J4     -2_SW;C;J4-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J4     -3_SW;C;J4-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J4     INT_SW;C;J4;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J5     -1_SW;C;J5-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J5     -2_SW;C;J5-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J5     INT_SW;C;J5;CAHUIZA;;0;cbk;3;0
  CAHUIZA 220J6     -1_SW;C;J6-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J6     -2_SW;C;J6-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J6     -3_SW;C;J6-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J6     INT_SW;C;J6;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J7     -1_SW;C;J7-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J7     -2_SW;C;J7-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J7     -3_SW;C;J7-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J7     INT_SW;C;J7;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J8     -1_SW;C;J8-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J8     -2_SW;C;J8-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J8     INT_SW;C;J8;CAHUIZA;;1;cbk;3;0
  CAHUIZA 220J9     -1_SW;C;J9-1;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J9     -2_SW;C;J9-2;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J9     -3_SW;C;J9-3;CAHUIZA;;1;dct;3;0
  CAHUIZA 220J9     INT_SW;C;J9;CAHUIZA;;1;cbk;3;0
  CAITAN  66 B1     -1_SW;C;B1-1;10883;;1;dct;3;0
  CAITAN  66 B1     -2_SW;C;B1-2;10883;;1;dct;3;0
  CAITAN  66 B1     INT_SW;C;B1;10883;;1;cbk;3;0
  CAITAN  66 B2     -1_SW;C;B2-1;10883;;1;dct;3;0
  CAITAN  66 B2     -2_SW;C;B2-2;10883;;1;dct;3;0
  CAITAN  66 B2     INT_SW;C;B2;10883;;1;cbk;3;0
  CAITAN  66 BT1    -1_SW;C;BT1-1;10883;;1;dct;3;0
  CAITAN  66 BT1    INT_SW;C;BT1;10883;;1;cbk;3;0
  CAITAN  220JT1    -1_SW;C;JT1-1;10883;;1;dct;3;0
  CAITAN  220JT1    INT_SW;C;JT1;10883;;1;cbk;3;0
  CALAMA  23 E36    -1_SW;C;E36-1;CALAMA;;1;dct;3;0
  CALAMA  23 E36    -2_SW;C;E36-2;CALAMA;;1;dct;3;0
  CALAMA  23 E36    INT_SW;C;E36;CALAMA;;1;cbk;3;0
  CALAMA  23 ET4    -1_SW;C;ET4-1;CALAMA;;1;dct;3;0
  CALAMA  23 ET4    INT_SW;C;ET4;CALAMA;;1;cbk;3;0
  CALAMA  23 ET5    -1_SW;C;ET5-1;CALAMA;;1;dct;3;0
  CALAMA  23 ET5    INT_SW;C;ET5;CALAMA;;1;cbk;3;0
  CALAMA  110H1     -1_SW;C;H1-1;CALAMA;;1;dct;3;0
  CALAMA  110H1     -2_SW;C;H1-2;CALAMA;;1;dct;3;0
  CALAMA  110H1     INT_SW;C;H1;CALAMA;;0;cbk;3;0
  CALAMA  110H2     -1_SW;C;H2-1;CALAMA;;1;dct;3;0
  CALAMA  110H2     -2_SW;C;H2-2;CALAMA;;1;dct;3;0
  CALAMA  110H2     -3_SW;C;H2-3;CALAMA;;0;dct;3;0
  CALAMA  110H2     INT_SW;C;H2;CALAMA;;1;cbk;3;0
  CALAMA  110H3     -1_SW;C;H3-1;CALAMA;;1;dct;3;0
  CALAMA  110H3     -2_SW;C;H3-2;CALAMA;;1;dct;3;0
  CALAMA  110H3     -3_SW;C;H3-3;CALAMA;;0;dct;3;0
  CALAMA  110H3     INT_SW;C;H3;CALAMA;;1;cbk;3;0
  CALAMA  110HR     -1_SW;C;HR-1;CALAMA;;0;dct;3;0
  CALAMA  110HR     -2_SW;C;HR-2;CALAMA;;0;dct;3;0
  CALAMA  110HR     INT_SW;C;HR;CALAMA;;0;cbk;3;0
  CALAMA  110HS     -1_SW;C;HS-1;CALAMA;;1;dct;3;0
  CALAMA  110HS     -2_SW;C;HS-2;CALAMA;;1;dct;3;0
  CALAMA  110HS     -3_SW;C;HS-3;CALAMA;;0;dct;3;0
  CALAMA  110HS     INT_SW;C;HS;CALAMA;;1;cbk;3;0
  CALAMA  110HT1    -1_SW;C;HT1-1;CALAMA;;1;dct;3;0
  CALAMA  110HT1    INT_SW;C;HT1;CALAMA;;1;cbk;3;0
  CALAMA  110HT3    -1_SW;C;HT3-1;CALAMA;;1;dct;3;0
  CALAMA  110HT3    INT_SW;C;HT3;CALAMA;;1;cbk;3;0
  CALAMA  110HT4    -1_SW;C;HT4-1;CALAMA;;1;dct;3;0
  CALAMA  110HT4    INT_SW;C;HT4;CALAMA;;1;cbk;3;0
  CALAMA  110HT5    -1_SW;C;HT5-1;CALAMA;;1;dct;3;0
  CALAMA  110HT5    -2_SW;C;HT5-2;CALAMA;;1;dct;3;0
  CALAMA  110HT5    -3_SW;C;HT5-3;CALAMA;;0;dct;3;0
  CALAMA  110HT5    INT_SW;C;HT5;CALAMA;;1;cbk;3;0
  CALAMA    220  J3     DESC1_SW;C;J3-1;CALAMA;;1;dct;3;0
  CALAMA    220  J3     DESC2_SW;C;J3-2;CALAMA;;1;dct;3;0
  CALAMA    220  J3     INT_SW;C;J3;CALAMA;;1;cbk;3;0
  CALAMA    220  J4     DESC1_SW;C;J4-1;CALAMA;;0;dct;3;0
  CALAMA    220  J4     DESC2_SW;C;J4-2;CALAMA;;0;dct;3;0
  CALAMA  220J4     INT_SW;C;J4;CALAMA;;0;cbk;3;0
  CALAMA  220J5     -1_SW;C;J5-1;CALAMA;;1;dct;3;0
  CALAMA  220J5     -2_SW;C;J5-2;CALAMA;;1;dct;3;0
  CALAMA  220J5     INT_SW;C;J5;CALAMA;;1;cbk;3;0
  CALAMA  220J6     -1_SW;C;J6-1;CALAMA;;0;dct;3;0
  CALAMA  220J6     -2_SW;C;J6-2;CALAMA;;0;dct;3;0
  CALAMA  220J6     INT_SW;C;J6;CALAMA;;0;cbk;3;0
  CALAMA  220JL1    -1_SW;C;JL1-1;CALAMA;;1;dct;3;0
  CALAMA  220JL1    -2_SW;C;JL1-2;CALAMA;;1;dct;3;0
  CALAMA  220JL1    INT_SW;C;JL1;CALAMA;;1;cbk;3;0
  CALAMA  220JL2    -1_SW;C;JL2-1;CALAMA;;1;dct;3;0
  CALAMA  220JL2    -2_SW;C;JL2-2;CALAMA;;1;dct;3;0
  CALAMA  220JL2    INT_SW;C;JL2;CALAMA;;1;cbk;3;0
  CALAMA  220JT5    -1_SW;C;JT5-1;CALAMA;;1;dct;3;0
  CALAMA  220JT5    INT_SW;C;JT5;CALAMA;;1;cbk;3;0
  CALAMA  220JT51   -1_SW;C;JT51-1;CALAMA;;1;dct;3;0
  CALAMA  220JT51   -2_SW;C;JT51-2;CALAMA;;1;dct;3;0
  CALAMA  220JT51   INT_SW;C;JT51;CALAMA;;1;cbk;3;0
  CALAMA  220JT52   -1_SW;C;JT52-1;CALAMA;;0;dct;3;0
  CALAMA  220JT52   -2_SW;C;JT52-2;CALAMA;;0;dct;3;0
  CALAMA  220JT52   INT_SW;C;JT52;CALAMA;;0;cbk;3;0
  CALICHE 220J1     -2_SW;C;J1-1;CALICHE;;1;dct;3;0
  CALICHE 220J1     -3_SW;C;J1-2;CALICHE;;0;dct;3;0
  CALICHE 220J1     INT_SW;C;J1-3;CALICHE;;1;dct;3;0
  CALICHE 220J1     -1_SW;C;J1;CALICHE;;1;cbk;3;0
  CALICHE 220J2     -2_SW;C;J2-1;CALICHE;;1;dct;3;0
  CALICHE 220J2     INT_SW;C;J2-2;CALICHE;;1;dct;3;0
  CALICHE 220J2     -1_SW;C;J2;CALICHE;;1;cbk;3;0
  CALICHE 220J3     -1_SW;C;J3-1;CALICHE;;1;dct;3;0
  CALICHE 220J3     -2_SW;C;J3-2;CALICHE;;1;dct;3;0
  CALICHE 220J3     -3_SW;C;J3-3;CALICHE;;1;dct;3;0
  CALICHE 220J3     -4_SW;C;J3-4;CALICHE;;1;dct;3;0
  CALICHE 220J3     INT_SW;C;J3;CALICHE;;1;cbk;3;0
  CALICHE 220J4     -1_SW;C;J4-1;CALICHE;;1;dct;3;0
  CALICHE 220J4     -2_SW;C;J4-2;CALICHE;;1;dct;3;0
  CALICHE 220J4     -3_SW;C;J4-3;CALICHE;;1;dct;3;0
  CALICHE 220J4     INT_SW;C;J4;CALICHE;;1;cbk;3;0
  CALICHE 220J5     -1_SW;C;J5-1;CALICHE;;1;dct;3;0
  CALICHE 220J5     -2_SW;C;J5-2;CALICHE;;1;dct;3;0
  CALICHE 220J5     INT_SW;C;J5;CALICHE;;1;cbk;3;0
  CALICHE 220J6     -1_SW;C;J6-1;CALICHE;;1;dct;3;0
  CALICHE 220J6     -2_SW;C;J6-2;CALICHE;;1;dct;3;0
  CALICHE 220J6     -3_SW;C;J6-3;CALICHE;;1;dct;3;0
  CALICHE 220J6     -4_SW;C;J6-4;CALICHE;;1;dct;3;0
  CALICHE 220J6     INT_SW;C;J6;CALICHE;;1;cbk;3;0
  CAPRICO 110H1     -1_SW;C;H1-1;CAPRICO;;1;dct;3;0
  CAPRICO 110H1     -2_SW;C;H1-2;CAPRICO;;1;dct;3;0
  CAPRICO 110H1     INT_SW;C;H1;CAPRICO;;1;cbk;3;0
  CAPRICO 110H2     -1_SW;C;H2-1;CAPRICO;;1;dct;3;0
  CAPRICO 110H2     -2_SW;C;H2-2;CAPRICO;;1;dct;3;0
  CAPRICO 110H2     INT_SW;C;H2;CAPRICO;;1;cbk;3;0
  CAPRICO 110H3     -1_SW;C;H3-1;CAPRICO;;1;dct;3;0
  CAPRICO 110H3     -2_SW;C;H3-2;CAPRICO;;1;dct;3;0
  CAPRICO 110H3     INT_SW;C;H3;CAPRICO;;1;cbk;3;0
  CAPRICO 110HT1    -1_SW;C;HT1-1;CAPRICO;;1;dct;3;0
  CAPRICO 110HT1    INT_SW;C;HT1;CAPRICO;;1;cbk;3;0
  CAPRICO 220JT1    -1_SW;C;JT1-1;CAPRICO;;1;dct;3;0
  CAPRICO 220JT1    INT_SW;C;JT1;CAPRICO;;1;cbk;3;0
  CARBON  110HT1    DESC1_SW;C;HT1-1;CARBON;;1;dct;3;0
  CARBON  110HT1    INT_SW;C;HT1;CARBON;;1;cbk;3;0
  SCENTIN 220J1     -1_SW;C;J1-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J1     -2_SW;C;J1-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J1     -3_SW;C;J1-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J1     INT_SW;C;J1;SCENTIN;;1;cbk;3;0
  SCENTIN 220J10    -1_SW;C;J10-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J10    -2_SW;C;J10-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J10    -3_SW;C;J10-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J10    INT_SW;C;J10;SCENTIN;;1;cbk;3;0
  SCENTIN 220J11    -1_SW;C;J11-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J11    -2_SW;C;J11-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J11    INT_SW;C;J11;SCENTIN;;1;cbk;3;0
  SCENTIN 220J12    -1_SW;C;J12-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J12    -2_SW;C;J12-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J12    -3_SW;C;J12-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J12    INT_SW;C;J12;SCENTIN;;1;cbk;3;0
  SCENTIN 220J14    -1_SW;C;J14-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J14    -2_SW;C;J14-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J14    INT_SW;C;J14;SCENTIN;;1;cbk;3;0
  SCENTIN 220J15    -1_SW;C;J15-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J15    -2_SW;C;J15-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J15    -3_SW;C;J15-3;SCENTIN;;0;dct;3;0
  SCENTIN 220J15    INT_SW;C;J15;SCENTIN;;1;cbk;3;0
  SCENTIN 220J17    -1_SW;C;J17-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J17    -2_SW;C;J17-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J17    INT_SW;C;J17;SCENTIN;;1;cbk;3;0
  SCENTIN 220J18    -1_SW;C;J18-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J18    -2_SW;C;J18-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J18    -3_SW;C;J18-3;SCENTIN;;0;dct;3;0
  SCENTIN 220J18    INT_SW;C;J18;SCENTIN;;1;cbk;3;0
  SCENTIN 220J2     -1_SW;C;J2-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J2     -2_SW;C;J2-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J2     INT_SW;C;J2;SCENTIN;;1;cbk;3;0
  SCENTIN 220J3     -1_SW;C;J3-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J3     -2_SW;C;J3-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J3     -3_SW;C;J3-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J3     INT_SW;C;J3;SCENTIN;;1;cbk;3;0
  SCENTIN 220J4     -1_SW;C;J4-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J4     -2_SW;C;J4-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J4     -3_SW;C;J4-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J4     INT_SW;C;J4;SCENTIN;;1;cbk;3;0
  SCENTIN 220J5     -1_SW;C;J5-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J5     -2_SW;C;J5-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J5     INT_SW;C;J5;SCENTIN;;1;cbk;3;0
  SCENTIN 220J6     -1_SW;C;J6-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J6     -2_SW;C;J6-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J6     -3_SW;C;J6-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J6     INT_SW;C;J6;SCENTIN;;1;cbk;3;0
  SCENTIN 220J7     -1_SW;C;J7-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J7     -2_SW;C;J7-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J7     -3_SW;C;J7-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J7     INT_SW;C;J7;SCENTIN;;1;cbk;3;0
  SCENTIN 220J8     -1_SW;C;J8-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J8     -2_SW;C;J8-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J8     INT_SW;C;J8;SCENTIN;;1;cbk;3;0
  SCENTIN 220J9     -1_SW;C;J9-1;SCENTIN;;1;dct;3;0
  SCENTIN 220J9     -2_SW;C;J9-2;SCENTIN;;1;dct;3;0
  SCENTIN 220J9     -3_SW;C;J9-3;SCENTIN;;1;dct;3;0
  SCENTIN 220J9     INT_SW;C;J9;SCENTIN;;1;cbk;3;0
  CCHAPIQ 66 B2     -1_SW;C;B2-1;CCHAPIQ;;1;dct;3;0
  CCHAPIQ 66 B2     -2_SW;C;B2-2;CCHAPIQ;;1;dct;3;0
  CCHAPIQ 66 B2     -3_SW;C;B2-3;CCHAPIQ;;0;dct;3;0
  CCHAPIQ 66 B2     INT_SW;C;B2;CCHAPIQ;;1;cbk;3;0
  CCHAPIQ 66 BR     -1_SW;C;BR-1;CCHAPIQ;;0;dct;3;0
  CCHAPIQ 66 BR     -2_SW;C;BR-2;CCHAPIQ;;0;dct;3;0
  CCHAPIQ 66 BR     INT_SW;C;BR;CCHAPIQ;;0;cbk;3;0
  CDARICA 66 B1     -1_SW;C;B1-1;CDARICA;;1;dct;3;0
  CDARICA 66 B1     -2_SW;C;B1-2;CDARICA;;1;dct;3;0
  CDARICA 66 B1     INT_SW;C;B1;CDARICA;;1;cbk;3;0
  CDARICA 66 BT1    -1_SW;C;BT1-1;CDARICA;;1;dct;3;0
  CDARICA 66 BT2    -1_SW;C;BT2-1;CDARICA;;1;dct;3;0
  ENAEX   110H5     -2_SW;C;H5-2;ENAEX;;1;dct;3;0
  CTAMAYA 110H1     -1_SW;C;H1-1;ADESPS1;;0;dct;3;0
  CTAMAYA 110H1     -2_SW;C;H1-2;ADESPS1;;0;dct;3;0
  CTAMAYA 110H1     -3_SW;C;H1-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110H1     INT_SW;C;H1;ADESPS1;;0;cbk;3;0
  CTAMAYA 110H2     -1_SW;C;H2-1;ADESPS1;;1;dct;3;0
  CTAMAYA 110H2     -2_SW;C;H2-2;ADESPS1;;1;dct;3;0
  CTAMAYA 110H2     -3_SW;C;H2-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110H2     INT_SW;C;H2;ADESPS1;;1;cbk;3;0
  CTAMAYA 110H3     -1_SW;C;H3-1;ADESPS1;;1;dct;3;0
  CTAMAYA 110H3     -2_SW;C;H3-2;ADESPS1;;1;dct;3;0
  CTAMAYA 110H3     -3_SW;C;H3-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110H3     INT_SW;C;H3;ADESPS1;;1;cbk;3;0
  CTAMAYA 110H4     -1_SW;C;H4-1;ADESPS1;;1;dct;3;0
  CTAMAYA 110H4     -2_SW;C;H4-2;ADESPS1;;1;dct;3;0
  CTAMAYA 110H4     -3_SW;C;H4-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110H4     INT_SW;C;H4;ADESPS1;;1;cbk;3;0
  CTAMAYA 110H5     -1_SW;C;H5-1;ADESPS1;;1;dct;3;0
  CTAMAYA 110H5     -2_SW;C;H5-2;ADESPS1;;1;dct;3;0
  CTAMAYA 110H5     -3_SW;C;H5-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110H5     INT_SW;C;H5;ADESPS1;;1;cbk;3;0
  CTAMAYA 110HR     -1_SW;C;HR-1;ADESPS1;;0;dct;3;0
  CTAMAYA 110HR     -2_SW;C;HR-2;ADESPS1;;0;dct;3;0
  CTAMAYA 110HR     INT_SW;C;HR;ADESPS1;;0;cbk;3;0
  CTAMAYA 110HT1    -1_SW;C;HT1-1;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT1    -2_SW;C;HT1-2;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT1    -3_SW;C;HT1-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT1    INT_SW;C;HT1;ADESPS1;;0;cbk;3;0
  CTAMAYA 110HT2    -1_SW;C;HT2-1;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT2    -2_SW;C;HT2-2;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT2    -3_SW;C;HT2-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT2    INT_SW;C;HT2;ADESPS1;;0;cbk;3;0
  CTAMAYA 110HT3    -1_SW;C;HT3-1;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT3    -2_SW;C;HT3-2;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT3    -3_SW;C;HT3-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT3    INT_SW;C;HT3;ADESPS1;;0;cbk;3;0
  CTAMAYA 110HT4    -1_SW;C;HT4-1;ADESPS1;;1;dct;3;0
  CTAMAYA 110HT4    -2_SW;C;HT4-2;ADESPS1;;1;dct;3;0
  CTAMAYA 110HT4    -3_SW;C;HT4-3;ADESPS1;;0;dct;3;0
  CTAMAYA 110HT4    INT_SW;C;HT4;ADESPS1;;1;cbk;3;0
  CENTRO  110H1     -1_SW;C;H1-1;CENTRO;;1;dct;3;0
  CENTRO  110H1     INT_SW;C;H1;CENTRO;;1;cbk;3;0
  CENTRO  110HT1    -1_SW;C;HT1-1;CENTRO;;1;dct;3;0
  CENTRO  110HT1    INT_SW;C;HT1;CENTRO;;1;cbk;3;0
  CENTRO  110HT2    -1_SW;C;HT2-1;CENTRO;;1;dct;3;0
  CENTRO  110HT2    INT_SW;C;HT2;CENTRO;;1;cbk;3;0
  CERCOLO 110HL     INT_SW;C;HL;CERCOLO;;1;cbk;3;0
  CERCOLO 110HT1    INT_SW;C;HT1;CERCOLO;;1;cbk;3;0
  CERCOLO 110HT2    INT_SW;C;HT2;CERCOLO;;1;cbk;3;0
  3862;C;FT1-1;10884;;1;dct;3;0
  3863;C;FT1;10884;;1;cbk;3;0
  CERRDOM 220J1     -1_SW;C;J1-1;10884;;1;dct;3;0
  CERRDOM 220J1     -2_SW;C;J1-2;10884;;1;dct;3;0
  CERRDOM 220J1     -3_SW;C;J1-3;10884;;0;dct;3;0
  CERRDOM 220J1     INT_SW;C;J1;10884;;1;cbk;3;0
  CERRDOM 220J2     -1_SW;C;J2-1;10884;;1;dct;3;0
  CERRDOM 220J2     -2_SW;C;J2-2;10884;;1;dct;3;0
  CERRDOM 220J2     -3_SW;C;J2-3;10884;;0;dct;3;0
  CERRDOM 220J2     INT_SW;C;J2;10884;;1;cbk;3;0
  CERRDOM 220J3     -1_SW;C;J3-1;10884;;1;dct;3;0
  CERRDOM 220J3     -2_SW;C;J3-2;10884;;1;dct;3;0
  CERRDOM 220J3     -3_SW;C;J3-3;10884;;0;dct;3;0
  CERRDOM 220J3     INT_SW;C;J3;10884;;1;cbk;3;0
  CERRDOM 220J4     -1_SW;C;J4-1;10884;;1;dct;3;0
  CERRDOM 220J4     -2_SW;C;J4-2;10884;;1;dct;3;0
  CERRDOM 220J4     -3_SW;C;J4-3;10884;;0;dct;3;0
  CERRDOM 220J4     INT_SW;C;J4;10884;;1;cbk;3;0
  CERRDOM 220JR     -1_SW;C;JR-1;10884;;0;dct;3;0
  CERRDOM 220JR     -2_SW;C;JR-2;10884;;0;dct;3;0
  CERRDOM 220JR     INT_SW;C;JR;10884;;0;cbk;3;0
  3864;C;JT1-1;10884;;0;dct;3;0
  3865;C;JT1-2;10884;;0;dct;3;0
  3866;C;JT1;10884;;0;cbk;3;0
  CERDRAG 110HT1    -1_SW;C;HT1-1;CERDRAG;;1;dct;3;0
  CERDRAG 110HT1    INT_SW;C;HT1;CERDRAG;;1;cbk;3;0
  CPABELL 220J1     -1_SW;C;J1-1;10885;;1;dct;3;0
  CPABELL 220J1     -2_SW;C;J1-2;10885;;1;dct;3;0
  CPABELL 220J1     INT_SW;C;J1;10885;;1;cbk;3;0
  CPABELL 220JT1    -1_SW;C;JT1-1;10885;;1;dct;3;0
  CPABELL 220JT1    -2_SW;C;JT1-2;10885;;1;dct;3;0
  CPABELL 220JT1    INT_SW;C;JT1;10885;;1;cbk;3;0
  CPABELL 220JT2    -1_SW;C;JT2-1;10885;;1;dct;3;0
  CPABELL 220JT2    -2_SW;C;JT2-2;10885;;1;dct;3;0
  CPABELL 220JT2    INT_SW;C;JT2;10885;;1;cbk;3;0
  CPABELL 220JT3    -1_SW;C;JT3-1;10885;;1;dct;3;0
  CPABELL 220JT3    -2_SW;C;JT3-2;10885;;1;dct;3;0
  CPABELL 220JT3    INT_SW;C;JT3;10885;;1;cbk;3;0
  CPABELL 220JT4    -1_SW;C;JT4-1;10885;;1;dct;3;0
  CPABELL 220JT4    -2_SW;C;JT4-2;10885;;1;dct;3;0
  CPABELL 220JT4    INT_SW;C;JT4;10885;;1;cbk;3;0
  3867;C;FT1A-1;ECHACA;;1;dct;3;0
  3868;C;FT1A;ECHACA;;1;cbk;3;0
  3869;C;FT1B-1;ECHACA;;1;dct;3;0
  3870;C;FT1B;ECHACA;;1;cbk;3;0
  ECHACA  220J1     -1_SW;C;J1-1;ECHACA;;1;dct;3;0
  ECHACA  220J1     -2_SW;C;J1-2;ECHACA;;1;dct;3;0
  ECHACA  220J1     -3_SW;C;J1-3;ECHACA;;0;dct;3;0
  ECHACA  220J1     INT_SW;C;J1;ECHACA;;1;cbk;3;0
  ECHACA  220JR     -1_SW;C;JR-1;ECHACA;;0;dct;3;0
  ECHACA  220JR     -2_SW;C;JR-2;ECHACA;;0;dct;3;0
  ECHACA  220JR     INT_SW;C;JR;ECHACA;;0;cbk;3;0
  ECHACA  220JT1    -1_SW;C;JT1-1;ECHACA;;1;dct;3;0
  ECHACA  220JT1    -2_SW;C;JT1-2;ECHACA;;1;dct;3;0
  ECHACA  220JT1    -3_SW;C;JT1-3;ECHACA;;0;dct;3;0
  ECHACA  220JT1    INT_SW;C;JT1;ECHACA;;1;cbk;3;0
  CHALLAC 220J1     -1_SW;C;J1-1;CHALLAC;;1;dct;3;0
  CHALLAC 220J1     -2_SW;C;J1-2;CHALLAC;;1;dct;3;0
  CHALLAC 220J1     INT_SW;C;J1;CHALLAC;;1;cbk;3;0
  CHALLAC 220J2     -1_SW;C;J2-1;CHALLAC;;1;dct;3;0
  CHALLAC 220J2     -2_SW;C;J2-2;CHALLAC;;1;dct;3;0
  CHALLAC 220J2     INT_SW;C;J2;CHALLAC;;1;cbk;3;0
  CHALLAC 220JS     -1_SW;C;JS-1;CHALLAC;;1;dct;3;0
  CHALLAC 220JS     -2_SW;C;JS-2;CHALLAC;;1;dct;3;0
  CHALLAC 220JS     INT_SW;C;JS;CHALLAC;;1;cbk;3;0
  CHALLAC 220JT1    -1_SW;C;JT1-1;CHALLAC;;1;dct;3;0
  CHALLAC 220JT1    -2_SW;C;JT1-2;CHALLAC;;1;dct;3;0
  CHALLAC 220JT1    INT_SW;C;JT1;CHALLAC;;1;cbk;3;0
  CHALLAC 220JT2    -1_SW;C;JT2-1;CHALLAC;;1;dct;3;0
  CHALLAC 220JT2    -2_SW;C;JT2-2;CHALLAC;;1;dct;3;0
  CHALLAC 220JT2    INT_SW;C;JT2;CHALLAC;;1;cbk;3;0
  CHAMY   100H16    -1_SW;C;H16-1;CHAMY;;1;dct;3;0
  CHAMY   100H16    -2_SW;C;H16-2;CHAMY;;0;dct;3;0
  CHAMY   100H16    -3_SW;C;H16-3;CHAMY;;1;dct;3;0
  CHAMY   100H16    INT_SW;C;H16;CHAMY;;1;cbk;3;0
  CHAMY   100HACOP  -1_SW;C;HACOP-1;CHAMY;;0;dct;3;0
  CHAMY   100HACOP  -2_SW;C;HACOP-2;CHAMY;;0;dct;3;0
  CHAMY   100HACOP  INT_SW;C;HACOP;CHAMY;;0;cbk;3;0
  CHAMY   100HT1    -1_SW;C;HT1-1;CHAMY;;0;dct;3;0
  CHAMY   100HT1    -2_SW;C;HT1-2;CHAMY;;1;dct;3;0
  CHAMY   100HT1    -3_SW;C;HT1-3;CHAMY;;1;dct;3;0
  CHAMY   100HT1    INT_SW;C;HT1;CHAMY;;1;cbk;3;0
  CHIMBOR 220J1     -1_SW;C;J1-1;CHIMBOR;;1;dct;3;0
  CHIMBOR 220J1     -2_SW;C;J1-2;CHIMBOR;;1;dct;3;0
  CHIMBOR 220J1     INT_SW;C;J1;CHIMBOR;;1;cbk;3;0
  CHIMBOR 220J2     -1_SW;C;J2-1;CHIMBOR;;1;dct;3;0
  CHIMBOR 220J2     -2_SW;C;J2-2;CHIMBOR;;1;dct;3;0
  CHIMBOR 220J2     INT_SW;C;J2;CHIMBOR;;1;cbk;3;0
  CHIMBOR 220JT1    -1_SW;C;JT1-1;CHIMBOR;;1;dct;3;0
  CHIMBOR 220JT1    -2_SW;C;JT1-2;CHIMBOR;;1;dct;3;0
  CHIMBOR 220JT1    INT_SW;C;JT1;CHIMBOR;;1;cbk;3;0
  CHIMBOR 220JT2    -1_SW;C;JT2-1;CHIMBOR;;1;dct;3;0
  CHIMBOR 220JT2    -2_SW;C;JT2-2;CHIMBOR;;1;dct;3;0
  CHIMBOR 220JT2    INT_SW;C;JT2;CHIMBOR;;1;cbk;3;0
  CHIMBOR 220JT3    -1_SW;C;JT3-1;CHIMBOR;;1;dct;3;0
  CHIMBOR 220JT3    -2_SW;C;JT3-2;CHIMBOR;;1;dct;3;0
  CHIMBOR 220JT3    INT_SW;C;JT3;CHIMBOR;;1;cbk;3;0
  CHINCHO 66 BT1    -1_SW;C;BT1-1;CHINCHO;;1;dct;3;0
  CHINCHO 66 BT1    INT_SW;C;BT1;CHINCHO;;1;cbk;3;0
  CHIUCHI 110H1     -1_SW;C;H1-1;10886;;1;dct;3;0
  CHIUCHI 110H1     -2_SW;C;H1-2;10886;;1;dct;3;0
  CHIUCHI 110H1     INT_SW;C;H1;10886;;1;cbk;3;0
  CHIUCHI 110H2     -1_SW;C;H2-1;10886;;1;dct;3;0
  CHIUCHI 110H2     -2_SW;C;H2-2;10886;;1;dct;3;0
  CHIUCHI 110H2     INT_SW;C;H2;10886;;1;cbk;3;0
  CHIUCHI 110HT3    -1_SW;C;HT3-1;10886;;1;dct;3;0
  CHIUCHI 110HT3    INT_SW;C;HT3;10886;;1;cbk;3;0
  CHUQUIC 100H10    -1_SW;C;H10-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H10    -2_SW;C;H10-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H10    -3_SW;C;H10-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H10    INT_SW;C;H10;CHUQUIC;;1;cbk;3;0
  CHUQUIC 100H11    -1_SW;C;H11-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H11    -2_SW;C;H11-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H11    -3_SW;C;H11-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H11    INT_SW;C;H11;CHUQUIC;;1;cbk;3;0
  CHUQUIC 100H12    -1_SW;C;H12-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H12    -2_SW;C;H12-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H12    -3_SW;C;H12-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H12    INT_SW;C;H12;CHUQUIC;;1;cbk;3;0
  CHUQUIC 100H13    -1_SW;C;H13-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H13    -2_SW;C;H13-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H13    -3_SW;C;H13-3;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H13    INT_SW;C;H13;CHUQUIC;;0;cbk;3;0
  CHUQUIC 100H14    -1_SW;C;H14-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H14    -2_SW;C;H14-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H14    -3_SW;C;H14-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H14    INT_SW;C;H14;CHUQUIC;;1;cbk;3;0
  CHUQUIC 100H15    -1_SW;C;H15-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H15    -2_SW;C;H15-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H15    -3_SW;C;H15-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H15    INT_SW;C;H15;CHUQUIC;;1;cbk;3;0
  CHUQUIC 100H16    -1_SW;C;H16-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100H16    -2_SW;C;H16-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H16    -3_SW;C;H16-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100H16    INT_SW;C;H16;CHUQUIC;;1;cbk;3;0
  CHUQUIC 100HACOP  -1_SW;C;HACOP-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100HACOP  -2_SW;C;HACOP-2;CHUQUIC;;0;dct;3;0
  CHUQUIC 100HACOP  INT_SW;C;HACOP;CHUQUIC;;0;cbk;3;0
  CHUQUIC 100HATR1  -1_SW;C;HATR1-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100HATR1  -2_SW;C;HATR1-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100HATR1  -3_SW;C;HATR1-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100HATR1  INT_SW;C;HATR1;CHUQUIC;;1;cbk;3;0
  CHUQUIC 100HATR2  -1_SW;C;HATR2-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 100HATR2  -2_SW;C;HATR2-2;CHUQUIC;;1;dct;3;0
  CHUQUIC 100HATR2  -3_SW;C;HATR2-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 100HATR2  INT_SW;C;HATR2;CHUQUIC;;1;cbk;3;0
  CHUQUIC 220J6C    -1_SW;C;J6C-1;CHUQUIC;;1;dct;3;0
  CHUQUIC 220J6C    -2_SW;C;J6C-2;CHUQUIC;;0;dct;3;0
  CHUQUIC 220J6C    -3_SW;C;J6C-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 220J6C    INT_SW;C;J6C;CHUQUIC;;1;cbk;3;0
  CHUQUIC 220J7B    -1_SW;C;J7B-1;CHUQUIC;;1;dct;3;0
  CHUQUIC 220J7B    -2_SW;C;J7B-2;CHUQUIC;;0;dct;3;0
  CHUQUIC 220J7B    -3_SW;C;J7B-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 220J7B    INT_SW;C;J7B;CHUQUIC;;1;cbk;3;0
  CHUQUIC 220JATR1  -1_SW;C;JATR1-1;CHUQUIC;;1;dct;3;0
  CHUQUIC 220JATR1  -2_SW;C;JATR1-2;CHUQUIC;;0;dct;3;0
  CHUQUIC 220JATR1  -3_SW;C;JATR1-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 220JATR1  INT_SW;C;JATR1;CHUQUIC;;1;cbk;3;0
  CHUQUIC 220JATR2  -1_SW;C;JATR2-1;CHUQUIC;;1;dct;3;0
  CHUQUIC 220JATR2  -2_SW;C;JATR2-2;CHUQUIC;;0;dct;3;0
  CHUQUIC 220JATR2  -3_SW;C;JATR2-3;CHUQUIC;;1;dct;3;0
  CHUQUIC 220JATR2  INT_SW;C;JATR2;CHUQUIC;;1;cbk;3;0
  CHUQUIC 220JR     -1_SW;C;JR-1;CHUQUIC;;0;dct;3;0
  CHUQUIC 220JR     -2_SW;C;JR-2;CHUQUIC;;0;dct;3;0
  CHUQUIC 220JR     INT_SW;C;JR;CHUQUIC;;1;cbk;3;0
  PECKHUR 220J1     -1_SW;C;J1-1;PECKHUR;;1;dct;3;0
  PECKHUR 220J1     -2_SW;C;J1-2;PECKHUR;;1;dct;3;0
  PECKHUR 220J1     INT_SW;C;J1;PECKHUR;;1;cbk;3;0
  PECKHUR 220JT1    -1_SW;C;JT1-1;PECKHUR;;1;dct;3;0
  PECKHUR 220JT1    -2_SW;C;JT1-2;PECKHUR;;1;dct;3;0
  PECKHUR 220JT1    INT_SW;C;JT1;PECKHUR;;1;cbk;3;0
  3871;C;ET1(2);CMDICPT;;1;cbk;3;0
  3872;C;ET1-1;CMDICPT;;1;dct;3;0
  3873;C;ET1;CMDICPT;;1;dct;3;0
  3874;C;ET2(2);CMDICPT;;1;cbk;3;0
  3875;C;ET2-1;CMDICPT;;1;dct;3;0
  3876;C;ET2;CMDICPT;;1;dct;3;0
  CMDICPT 220J1     -1_SW;C;J1-1;CMDICPT;;1;dct;3;0
  CMDICPT 220J1     -2_SW;C;J1-2;CMDICPT;;1;dct;3;0
  CMDICPT 220J1     -3_SW;C;J1-3;CMDICPT;;1;dct;3;0
  CMDICPT 220J1     INT_SW;C;J1;CMDICPT;;1;cbk;3;0
  CMDICPT 220J2     -1_SW;C;J2-1;CMDICPT;;1;dct;3;0
  CMDICPT 220J2     -2_SW;C;J2-2;CMDICPT;;1;dct;3;0
  CMDICPT 220J2     INT_SW;C;J2;CMDICPT;;1;cbk;3;0
  CMDICPT 220J3     -1_SW;C;J3-1;CMDICPT;;1;dct;3;0
  CMDICPT 220J3     -2_SW;C;J3-2;CMDICPT;;1;dct;3;0
  CMDICPT 220J3     -3_SW;C;J3-3;CMDICPT;;0;dct;3;0
  CMDICPT 220J3     INT_SW;C;J3;CMDICPT;;1;cbk;3;0
  CMDICPT 220J4     -1_SW;C;J4-1;CMDICPT;;1;dct;3;0
  CMDICPT 220J4     -2_SW;C;J4-2;CMDICPT;;1;dct;3;0
  3877;C;J4-3;CMDICPT;;1;dct;3;0
  CMDICPT 220J4     INT_SW;C;J4;CMDICPT;;1;cbk;3;0
  CMDICPT 220J5     -1_SW;C;J5-1;CMDICPT;;1;dct;3;0
  CMDICPT 220J5     -2_SW;C;J5-2;CMDICPT;;1;dct;3;0
  CMDICPT 220J5     INT_SW;C;J5;CMDICPT;;1;cbk;3;0
  CMDICPT 220J6     -1_SW;C;J6-1;CMDICPT;;1;dct;3;0
  CMDICPT 220J6     -2_SW;C;J6-2;CMDICPT;;1;dct;3;0
  CMDICPT 220J6     -3_SW;C;J6-3;CMDICPT;;1;dct;3;0
  CMDICPT 220J6     INT_SW;C;J6;CMDICPT;;1;cbk;3;0
  CCOCHRA 18 E1     INTVIG1_SW;C;E1;CCOCHRA;;1;dct;3;0
  CCOCHRA 18 E2     INTVIG2_SW;C;E2;CCOCHRA;;1;dct;3;0
  3878;C;IND12;CCOCHRA;;0;cbk;3;0
  CCOCHRA 220J1     -1_SW;C;J1-1;CCOCHRA;;1;dct;3;0
  CCOCHRA 220J1     -2_SW;C;J1-2;CCOCHRA;;0;dct;3;0
  CCOCHRA 220J1     -3_SW;C;J1-3;CCOCHRA;;1;dct;3;0
  CCOCHRA 220J1     INT_SW;C;J1;CCOCHRA;;1;cbk;3;0
  CCOCHRA 220J3     -1_SW;C;J3-1;CCOCHRA;;1;dct;3;0
  CCOCHRA 220J3     -2_SW;C;J3-2;CCOCHRA;;1;dct;3;0
  CCOCHRA 220J3     INT_SW;C;J3;CCOCHRA;;1;cbk;3;0
  CCOCHRA 220J4     -1_SW;C;J4-1;CCOCHRA;;0;dct;3;0
  CCOCHRA 220J4     -2_SW;C;J4-2;CCOCHRA;;1;dct;3;0
  CCOCHRA 220J4     -3_SW;C;J4-3;CCOCHRA;;1;dct;3;0
  CCOCHRA 220J4     INT_SW;C;J4;CCOCHRA;;1;cbk;3;0
  CCOCHRA 220JT1    -1_SW;C;JT1-1;CCOCHRA;;1;dct;3;0
  CCOCHRA 220JT1    -2_SW;C;JT1-2;CCOCHRA;;0;dct;3;0
  CCOCHRA 220JT1    -3_SW;C;JT1-3;CCOCHRA;;1;dct;3;0
  CCOCHRA 220JT1    INT_SW;C;JT1;CCOCHRA;;1;cbk;3;0
  CCOCHRA 220JU1    -1_SW;C;JU1-1;CCOCHRA;;1;dct;3;0
  CCOCHRA 220JU1    -2_SW;C;JU1-2;CCOCHRA;;0;dct;3;0
  CCOCHRA 220JU1    -3_SW;C;JU1-3;CCOCHRA;;1;dct;3;0
  CCOCHRA 220JU1    INT_SW;C;JU1;CCOCHRA;;1;cbk;3;0
  CCOCHRA 220JU2    -1_SW;C;JU2-1;CCOCHRA;;0;dct;3;0
  CCOCHRA 220JU2    -2_SW;C;JU2-2;CCOCHRA;;1;dct;3;0
  CCOCHRA 220JU2    -3_SW;C;JU2-3;CCOCHRA;;1;dct;3;0
  CCOCHRA 220JU2    INT_SW;C;JU2;CCOCHRA;;1;cbk;3;0
  3879;C;E14;COLLAHU;;1;cbk;3;0
  COLLAHU 220J1     -1_SW;C;J1-1;COLLAHU;;0;dct;3;0
  COLLAHU 220J1     -3_SW;C;J1-3;COLLAHU;;0;dct;3;0
  COLLAHU 220J1     INT_SW;C;J1;COLLAHU;;0;cbk;3;0
  COLLAHU 220J2     -2_SW;C;J2-2;COLLAHU;;1;dct;3;0
  COLLAHU 220J2     -3_SW;C;J2-3;COLLAHU;;1;dct;3;0
  COLLAHU 220J2     INT_SW;C;J2;COLLAHU;;1;cbk;3;0
  COLLAHU 220J4     -1_SW;C;J4-1;COLLAHU;;0;dct;3;0
  COLLAHU 220J4     -2_SW;C;J4-2;COLLAHU;;1;dct;3;0
  COLLAHU 220J4     -3_SW;C;J4-3;COLLAHU;;1;dct;3;0
  COLLAHU 220J4     INT_SW;C;J4;COLLAHU;;1;cbk;3;0
  COLLAHU 220JAC    -1_SW;C;JAC-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JAC    -2_SW;C;JAC-2;COLLAHU;;0;dct;3;0
  COLLAHU 220JAC    INT_SW;C;JAC;COLLAHU;;0;cbk;3;0
  COLLAHU 220JL1    -1_SW;C;JL1-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JL1    -2_SW;C;JL1-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JL1    -3_SW;C;JL1-3;COLLAHU;;1;dct;3;0
  COLLAHU 220JL1    INT_SW;C;JL1;COLLAHU;;1;cbk;3;0
  COLLAHU 220JL2    -1_SW;C;JL2-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JL2    -2_SW;C;JL2-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JL2    -3_SW;C;JL2-3;COLLAHU;;1;dct;3;0
  COLLAHU 220JL2    INT_SW;C;JL2;COLLAHU;;1;cbk;3;0
  COLLAHU 220JL3    -1_SW;C;JL3-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JL3    -2_SW;C;JL3-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JL3    -3_SW;C;JL3-3;COLLAHU;;1;dct;3;0
  COLLAHU 220JL3    INT_SW;C;JL3;COLLAHU;;1;cbk;3;0
  COLLAHU 220JQB    -1_SW;C;JQB-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JQB    -2_SW;C;JQB-2;COLLAHU;;0;dct;3;0
  COLLAHU 220JQB    -3_SW;C;JQB-3;COLLAHU;;0;dct;3;0
  COLLAHU 220JQB    INT_SW;C;JQB;COLLAHU;;0;cbk;3;0
  COLLAHU 220JS1    -1_SW;C;JS1;COLLAHU;;0;dct;3;0
  COLLAHU 220JS2    -1_SW;C;JS2;COLLAHU;;1;dct;3;0
  COLLAHU 220JT1    -1_SW;C;JT1-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JT1    -2_SW;C;JT1-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JT1    INT_SW;C;JT1;COLLAHU;;1;cbk;3;0
  COLLAHU 220JT2    -1_SW;C;JT2-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JT2    -2_SW;C;JT2-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JT2    INT_SW;C;JT2;COLLAHU;;1;cbk;3;0
  COLLAHU 220JT3    -1_SW;C;JT3-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JT3    -2_SW;C;JT3-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JT3    INT_SW;C;JT3;COLLAHU;;1;cbk;3;0
  COLLAHU 220JT4    -1_SW;C;JT4-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JT4    -2_SW;C;JT4-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JT4    -3_SW;C;JT4-3;COLLAHU;;1;dct;3;0
  COLLAHU 220JT4    INT_SW;C;JT4;COLLAHU;;1;cbk;3;0
  COLLAHU 220JT5    -1_SW;C;JT5-1;COLLAHU;;0;dct;3;0
  COLLAHU 220JT5    -2_SW;C;JT5-2;COLLAHU;;1;dct;3;0
  COLLAHU 220JT5    -3_SW;C;JT5-3;COLLAHU;;1;dct;3;0
  COLLAHU 220JT5    INT_SW;C;JT5;COLLAHU;;1;cbk;3;0
  COLOSO  220J1     -1_SW;C;J1-1;COLOSO;;1;dct;3;0
  COLOSO  220J1     INT_SW;C;J1;COLOSO;;1;cbk;3;0
  COLOSO  220J2     -1_SW;C;J2-1;COLOSO;;1;dct;3;0
  COLOSO  220J2     -2_SW;C;J2-2;COLOSO;;1;dct;3;0
  COLOSO  220J2     INT_SW;C;J2;COLOSO;;1;cbk;3;0
  COLOSO  220JS     -1_SW;C;JS-1;COLOSO;;1;dct;3;0
  COLOSO  220JS     -2_SW;C;JS-2;COLOSO;;1;dct;3;0
  COLOSO  220JS     INT_SW;C;JS;COLOSO;;1;cbk;3;0
  COLOSO  220JT1    -1_SW;C;JT1-1;COLOSO;;1;dct;3;0
  COLOSO  220JT1    INT_SW;C;JT1;COLOSO;;0;cbk;3;0
  COLOSO  220JT2    -1_SW;C;JT2-1;COLOSO;;1;dct;3;0
  COLOSO  220JT2    INT_SW;C;JT2;COLOSO;;1;cbk;3;0
  COLOSO  220JT3    -1_SW;C;JT3-1;COLOSO;;1;dct;3;0
  COLOSO  220JT3    -2_SW;C;JT3-2;COLOSO;;1;dct;3;0
  COLOSO  220JT3    INT_SW;C;JT3;COLOSO;;1;cbk;3;0
  COLOSO  220JT4    -1_SW;C;JT4-1;COLOSO;;1;dct;3;0
  COLOSO  220JT4    -2_SW;C;JT4-2;COLOSO;;1;dct;3;0
  COLOSO  220JT4    INT_SW;C;JT4;COLOSO;;1;cbk;3;0
  CONCHI  220J1     -1_SW;C;J1-1;CONCHI;;1;dct;3;0
  CONCHI  220J1     -2_SW;C;J1-2;CONCHI;;1;dct;3;0
  CONCHI  220J1     -3_SW;C;J1-3;CONCHI;;0;dct;3;0
  CONCHI  220J1     -4_SW;C;J1-4;CONCHI;;1;dct;3;0
  CONCHI  220J1     INT_SW;C;J1;CONCHI;;1;cbk;3;0
  CONCHI  220J2     -1_SW;C;J2-1;CONCHI;;1;dct;3;0
  CONCHI  220J2     -2_SW;C;J2-2;CONCHI;;1;dct;3;0
  CONCHI  220J2     -3_SW;C;J2-3;CONCHI;;0;dct;3;0
  CONCHI  220J2     INT_SW;C;J2;CONCHI;;1;cbk;3;0
  CONCHI  220J3     -1_SW;C;J3-1;CONCHI;;1;dct;3;0
  CONCHI  220J3     -2_SW;C;J3-2;CONCHI;;1;dct;3;0
  CONCHI  220J3     -3_SW;C;J3-3;CONCHI;;0;dct;3;0
  CONCHI  220J3     INT_SW;C;J3;CONCHI;;1;cbk;3;0
  CONCHI  220JR     -1_SW;C;JR-1;CONCHI;;0;dct;3;0
  CONCHI  220JR     -2_SW;C;JR-2;CONCHI;;0;dct;3;0
  CONCHI  220JR     INT_SW;C;JR;CONCHI;;0;cbk;3;0
  CONDORE 110H1     -1_SW;C;H1-1;CONDORE;;1;dct;3;0
  CONDORE 110H1     -2_SW;C;H1-2;CONDORE;;1;dct;3;0
  CONDORE 110H1     -3_SW;C;H1-3;CONDORE;;0;dct;3;0
  CONDORE 110H1     INT_SW;C;H1;CONDORE;;1;cbk;3;0
  CONDORE 110H2     -1_SW;C;H2-1;CONDORE;;1;dct;3;0
  CONDORE 110H2     -2_SW;C;H2-2;CONDORE;;1;dct;3;0
  CONDORE 110H2     -3_SW;C;H2-3;CONDORE;;0;dct;3;0
  CONDORE 110H2     INT_SW;C;H2;CONDORE;;1;cbk;3;0
  CONDORE 110H3     -1_SW;C;H3-1;CONDORE;;1;dct;3;0
  CONDORE 110H3     -2_SW;C;H3-2;CONDORE;;1;dct;3;0
  CONDORE 110H3     -3_SW;C;H3-3;CONDORE;;0;dct;3;0
  CONDORE 110H3     INT_SW;C;H3;CONDORE;;1;cbk;3;0
  CONDORE 110HR     -1_SW;C;HR-1;CONDORE;;0;dct;3;0
  CONDORE 110HR     -2_SW;C;HR-2;CONDORE;;0;dct;3;0
  CONDORE 110HR     INT_SW;C;HR;CONDORE;;0;cbk;3;0
  CONDORE 110HT1    -1_SW;C;HT1-1;CONDORE;;1;dct;3;0
  CONDORE 110HT1    -2_SW;C;HT1-2;CONDORE;;1;dct;3;0
  CONDORE 110HT1    -3_SW;C;HT1-3;CONDORE;;0;dct;3;0
  CONDORE 110HT1    INT_SW;C;HT1;CONDORE;;1;cbk;3;0
  CONDORE 220J1     -1A_SW;C;J1-1A;CONDORE;;1;dct;3;0
  CONDORE 220J1     -1B_SW;C;J1-1B;CONDORE;;0;dct;3;0
  CONDORE 220J1     -2_SW;C;J1-2;CONDORE;;1;dct;3;0
  CONDORE 220J1     -3_SW;C;J1-3;CONDORE;;0;dct;3;0
  CONDORE 220J1     INT_SW;C;J1;CONDORE;;1;cbk;3;0
  CONDORE 220J2     -1A_SW;C;J2-1A;CONDORE;;1;dct;3;0
  CONDORE 220J2     -1B_SW;C;J2-1B;CONDORE;;0;dct;3;0
  CONDORE 220J2     -2_SW;C;J2-2;CONDORE;;1;dct;3;0
  CONDORE 220J2     -3_SW;C;J2-3;CONDORE;;0;dct;3;0
  CONDORE 220J2     INT_SW;C;J2;CONDORE;;0;cbk;3;0
  CONDORE 220J3     -1A_SW;C;J3-1A;CONDORE;;1;dct;3;0
  CONDORE 220J3     -1B_SW;C;J3-1B;CONDORE;;0;dct;3;0
  CONDORE 220J3     -2_SW;C;J3-2;CONDORE;;1;dct;3;0
  CONDORE 220J3     -3_SW;C;J3-3;CONDORE;;0;dct;3;0
  CONDORE 220J3     INT_SW;C;J3;CONDORE;;1;cbk;3;0
  CONDORE 220JR     -1A_SW;C;JR-1A;CONDORE;;0;dct;3;0
  CONDORE 220JR     -1B_SW;C;JR-1B;CONDORE;;0;dct;3;0
  CONDORE 220JR     -3_SW;C;JR-3;CONDORE;;0;dct;3;0
  CONDORE 220JR     INT_SW;C;JR;CONDORE;;0;cbk;3;0
  CONDORE 220JS     -1A_SW;C;JS-1A;CONDORE;;1;dct;3;0
  CONDORE 220JS     -1B_SW;C;JS-1B;CONDORE;;1;dct;3;0
  CONDORE 220JS     INT_SW;C;JS;CONDORE;;1;cbk;3;0
  CONDORE 220JT     -1_SW;C;JT-1;CONDORE;;1;dct;3;0
  CONDORE 220JT     -2_SW;C;JT-2;CONDORE;;1;dct;3;0
  CONDORE 220JT     -3_SW;C;JT-3;CONDORE;;0;dct;3;0
  CONDORE 220JT     -4_SW;C;JT-4;CONDORE;;0;dct;3;0
  CONDORE 220JT     INT_SW;C;JT;CONDORE;;1;cbk;3;0
  CRUCERO 220J10    -1_SW;C;J10-1;CRUCERO;;0;dct;3;0
  CRUCERO 220J10    -2_SW;C;J10-2;CRUCERO;;0;dct;3;0
  CRUCERO 220J10    -3_SW;C;J10-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J10    INT_SW;C;J10;CRUCERO;;0;cbk;3;0
  CRUCERO 220J11    -1_SW;C;J11-1;CRUCERO;;0;dct;3;0
  CRUCERO 220J11    -2_SW;C;J11-2;CRUCERO;;0;dct;3;0
  CRUCERO 220J11    -3_SW;C;J11-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J11    INT_SW;C;J11;CRUCERO;;0;cbk;3;0
  CRUCERO 220J12    -1_SW;C;J12-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J12    -2_SW;C;J12-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J12    -3_SW;C;J12-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J12    INT_SW;C;J12;CRUCERO;;1;cbk;3;0
  CRUCERO 220J13    -1_SW;C;J13-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J13    -2_SW;C;J13-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J13    -3_SW;C;J13-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J13    INT_SW;C;J13;CRUCERO;;1;cbk;3;0
  CRUCERO 220J14    -1_SW;C;J14-1;CRUCERO;;0;dct;3;0
  CRUCERO 220J14    -2_SW;C;J14-2;CRUCERO;;0;dct;3;0
  CRUCERO 220J14    -3_SW;C;J14-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J14    INT_SW;C;J14;CRUCERO;;0;cbk;3;0
  CRUCERO 220J15    -1_SW;C;J15-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J15    -2_SW;C;J15-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J15    -3_SW;C;J15-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J15    INT_SW;C;J15;CRUCERO;;1;cbk;3;0
  CRUCERO 220J16    -1_SW;C;J16-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J16    -2_SW;C;J16-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J16    -3_SW;C;J16-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J16    INT_SW;C;J16;CRUCERO;;1;cbk;3;0
  CRUCERO 220J5     -1_SW;C;J5-1;CRUCERO;;0;dct;3;0
  CRUCERO 220J5     -2_SW;C;J5-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J5     -3_SW;C;J5-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J5     INT_SW;C;J5;CRUCERO;;0;cbk;3;0
  CRUCERO 220J6     -1_SW;C;J6-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J6     -2_SW;C;J6-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J6     -3_SW;C;J6-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J6     INT_SW;C;J6;CRUCERO;;1;cbk;3;0
  CRUCERO 220J6B    -1_SW;C;J6B-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J6B    -2_SW;C;J6B-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J6B    -3_SW;C;J6B-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J6B    INT_SW;C;J6B;CRUCERO;;0;cbk;3;0
  CRUCERO 220J7A    -1_SW;C;J7A-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J7A    -2_SW;C;J7A-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J7A    -3_SW;C;J7A-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J7A    INT_SW;C;J7A;CRUCERO;;1;cbk;3;0
  CRUCERO 220J7B    -1_SW;C;J7B-1;CRUCERO;;0;dct;3;0
  CRUCERO 220J7B    -2_SW;C;J7B-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J7B    -3_SW;C;J7B-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J7B    INT_SW;C;J7B;CRUCERO;;0;cbk;3;0
  CRUCERO 220J8     -1_SW;C;J8-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J8     -2_SW;C;J8-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J8     -3_SW;C;J8-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J8     INT_SW;C;J8;CRUCERO;;1;cbk;3;0
  CRUCERO 220J9     -1_SW;C;J9-1;CRUCERO;;1;dct;3;0
  CRUCERO 220J9     -2_SW;C;J9-2;CRUCERO;;1;dct;3;0
  CRUCERO 220J9     -3_SW;C;J9-3;CRUCERO;;0;dct;3;0
  CRUCERO 220J9     INT_SW;C;J9;CRUCERO;;1;cbk;3;0
  CRUCERO 220JR     -1_SW;C;JR-1;CRUCERO;;0;dct;3;0
  CRUCERO 220JR     -2_SW;C;JR-2;CRUCERO;;0;dct;3;0
  CRUCERO 220JR     -3_SW;C;JR-3;CRUCERO;;0;dct;3;0
  CRUCERO 220JR     INT_SW;C;JR;CRUCERO;;0;cbk;3;0
  CRUCERO 220JRE    -1_SW;C;JRE-1;CRUCERO;;0;dct;3;0
  CRUCERO 220JRE    -2_SW;C;JRE-2;CRUCERO;;1;dct;3;0
  CRUCERO 220JRE    INT_SW;C;JRE;CRUCERO;;1;cbk;3;0
  CRUCERO 220JS     -1_SW;C;JS-1;CRUCERO;;1;dct;3;0
  CRUCERO 220JS     -2_SW;C;JS-2;CRUCERO;;1;dct;3;0
  CRUCERO 220JS     INT_SW;C;JS;CRUCERO;;1;cbk;3;0
  CRUCERO 220JT1    -1_SW;C;JT1-1;CRUCERO;;1;dct;3;0
  CRUCERO 220JT1    INT_SW;C;JT1;CRUCERO;;1;cbk;3;0
  CCERDOM 13.CT1    -1_SW;C;CT1-1;10887;;1;dct;3;0
  CCERDOM 13.CT1    INT_SW;C;CT1;10887;;0;cbk;3;0
  CCERDOM 220JT1    -1_SW;C;JT1-1;10887;;1;dct;3;0
  CCERDOM 220JT1    -2_SW;C;JT1-2;10887;;1;dct;3;0
  CCERDOM 220JT1    INT_SW;C;JT1;10887;;1;cbk;3;0
  DESALAN 110H1     DESC1_SW;C;H1-1;10888;;1;dct;3;0
  DESALAN 110H1     DESC2_SW;C;H1-2;10888;;1;dct;3;0
  DESALAN 110H1     INT_SW;C;H1;10888;;1;cbk;3;0
  DESALAN 110HL     -1_SW;C;HL-1;10888;;1;dct;3;0
  DESALAN 110HT1    DESC1_SW;C;HT1-1;10888;;1;dct;3;0
  DESALAN 110HT1    DESC2_SW;C;HT1-2;10888;;1;dct;3;0
  DESALAN 110HT1    INT_SW;C;HT1;10888;;1;cbk;3;0
  DESALAN 110HT2    DESC1_SW;C;HT2-1;10888;;0;dct;3;0
  DESALAN 110HT2    DESC2_SW;C;HT2-2;10888;;0;dct;3;0
  DESALAN 110HT2    INT_SW;C;HT2;10888;;0;cbk;3;0
  DESALAN 110HT3    DESC1_SW;C;HT3-1;10888;;1;dct;3;0
  DESALAN 110HT3    DESC2_SW;C;HT3-2;10888;;1;dct;3;0
  DESALAN 110HT3    INT_SW;C;HT3;10888;;1;cbk;3;0
  3880;C;CB1;CAITPS1;;1;cbk;3;0
  3881;C;CB2;CAITPS1;;1;cbk;3;0
  3882;C;CB3;CAITPS1;;1;cbk;3;0
  3883;C;CB4;CAITPS1;;1;cbk;3;0
  3884;C;IS1.1;CAITPS1;;1;dct;3;0
  3885;C;IS1.2;CAITPS1;;1;dct;3;0
  3886;C;IS2.1;CAITPS1;;1;dct;3;0
  3887;C;IS2.2;CAITPS1;;1;dct;3;0
  3888;C;IS3.1;CAITPS1;;1;dct;3;0
  3889;C;IS3.2;CAITPS1;;1;dct;3;0
  3890;C;IS4.1;CAITPS1;;1;dct;3;0
  3891;C;IS4.2;CAITPS1;;1;dct;3;0
  3892;C;J1-1;10889;;1;dct;3;0
  3893;C;J1-2;10889;;1;dct;3;0
  3894;C;J1-3;10889;;1;dct;3;0
  3895;C;J1;10889;;1;cbk;3;0
  3896;C;J2-1;10889;;1;dct;3;0
  3897;C;J2-2;10889;;1;dct;3;0
  3898;C;J2;10889;;1;cbk;3;0
  3899;C;J3-1;10889;;1;dct;3;0
  3900;C;J3-2;10889;;1;dct;3;0
  3901;C;J3-3;10889;;1;dct;3;0
  3902;C;J3;10889;;1;cbk;3;0
  3903;C;J4-1;10889;;1;dct;3;0
  3904;C;J4-2;10889;;1;dct;3;0
  3905;C;J4-3;10889;;1;dct;3;0
  3906;C;J4;10889;;1;cbk;3;0
  3907;C;J5-1;10889;;1;dct;3;0
  3908;C;J5-2;10889;;1;dct;3;0
  3909;C;J5;10889;;1;cbk;3;0
  3910;C;J6-1;10889;;1;dct;3;0
  3911;C;J6-2;10889;;1;dct;3;0
  3912;C;J6-3;10889;;1;dct;3;0
  3913;C;J6;10889;;1;cbk;3;0
  DOMEYKO 220J1     INT_SW;C;J1;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J10    INT_SW;C;J10;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J2     INT_SW;C;J2;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J3     INT_SW;C;J3;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J4     INT_SW;C;J4;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J5     INT_SW;C;J5;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J6     INT_SW;C;J6;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J8     INT_SW;C;J8;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220J9     INT_SW;C;J9;DOMEYKO;;1;cbk;3;0
  DOMEYKO 220JS     INT_SW;C;JS;DOMEYKO;;1;cbk;3;0
  3914;C;S0.1.0(1);DOMEYKO;;1;dct;3;0
  3915;C;S0.1.0;DOMEYKO;;1;dct;3;0
  3916;C;S0.1.2(1);DOMEYKO;;1;dct;3;0
  3917;C;S0.1.2;DOMEYKO;;1;dct;3;0
  3918;C;S0.2.0(1);DOMEYKO;;1;dct;3;0
  3919;C;S0.2.0;DOMEYKO;;1;dct;3;0
  3920;C;S0.2.2(1);DOMEYKO;;1;dct;3;0
  3921;C;S0.2.2;DOMEYKO;;1;dct;3;0
  3922;C;S1.0.0;DOMEYKO;;1;dct;3;0
  3923;C;S1.0.2;DOMEYKO;;1;dct;3;0
  3924;C;S1.1.0;DOMEYKO;;1;dct;3;0
  3925;C;S1.1.2;DOMEYKO;;1;dct;3;0
  3926;C;S1.2.0;DOMEYKO;;1;dct;3;0
  3927;C;S1.2.2;DOMEYKO;;1;dct;3;0
  3928;C;S1.3.0(1);DOMEYKO;;1;dct;3;0
  3929;C;S1.3.0;DOMEYKO;;1;dct;3;0
  3930;C;S1.3.2(1);DOMEYKO;;1;dct;3;0
  3931;C;S1.3.2;DOMEYKO;;1;dct;3;0
  DANTONI 220JT1    -1_SW;C;JT1-1;DANTONI;;1;dct;3;0
  DANTONI 220JT1    -2_SW;C;JT1-2;DANTONI;;1;dct;3;0
  DANTONI 220JT1    INT_SW;C;JT1;DANTONI;;1;cbk;3;0
  DANTONI 220VIR1   INTV_SW;C;JVIR;DANTONI;;1;dct;3;0
  3932;C;C1;ELABRA;;1;cbk;3;0
  3933;C;C2;ELABRA;;1;cbk;3;0
  ELABRA  220J1     -1_SW;C;J1-1;ELABRA;;1;dct;3;0
  ELABRA  220J1     -2_SW;C;J1-2;ELABRA;;1;dct;3;0
  ELABRA  220J1     -3_SW;C;J1-3;ELABRA;;0;dct;3;0
  ELABRA  220J1     -4_SW;C;J1-4;ELABRA;;1;dct;3;0
  ELABRA  220J1     INT_SW;C;J1;ELABRA;;1;cbk;3;0
  ELABRA  220J2     -1_SW;C;J2-1;ELABRA;;1;dct;3;0
  ELABRA  220J2     -2_SW;C;J2-2;ELABRA;;1;dct;3;0
  ELABRA  220J2     -3_SW;C;J2-3;ELABRA;;0;dct;3;0
  ELABRA  220J2     -4_SW;C;J2-4;ELABRA;;1;dct;3;0
  ELABRA  220J2     INT_SW;C;J2;ELABRA;;1;cbk;3;0
  ELABRA  220J3     -1_SW;C;J3-1;ELABRA;;1;dct;3;0
  ELABRA  220J3     -2_SW;C;J3-2;ELABRA;;1;dct;3;0
  ELABRA  220J3     -3_SW;C;J3-3;ELABRA;;0;dct;3;0
  ELABRA  220J3     INT_SW;C;J3;ELABRA;;1;cbk;3;0
  ELABRA  220J8     -2_SW;C;J8-2;ELABRA;;0;dct;3;0
  ELABRA  220J8     -3_SW;C;J8-3;ELABRA;;0;dct;3;0
  ELABRA  220J8     INT_SW;C;J8;ELABRA;;0;cbk;3;0
  ELABRA  220JR     -1_SW;C;JR-1;ELABRA;;1;dct;3;0
  ELABRA  220JR     -2_SW;C;JR-2;ELABRA;;1;dct;3;0
  ELABRA  220JR     INT_SW;C;JR;ELABRA;;0;cbk;3;0
  ELABRA  220JT1    -2_SW;C;JT1-1;ELABRA;;1;dct;3;0
  ELABRA  220JT1    INT_SW;C;JT1;ELABRA;;1;cbk;3;0
  ELABRA  220JT2    -2_SW;C;JT2-1;ELABRA;;1;dct;3;0
  ELABRA  220JT2    INT_SW;C;JT2;ELABRA;;1;cbk;3;0
  ELABRA  220JT3    -2_SW;C;JT3-1;ELABRA;;1;dct;3;0
  ELABRA  220JT3    INT_SW;C;JT3;ELABRA;;1;cbk;3;0
  ELCOBR  220J1     -1_SW;C;J1-1;ELCOBR;;1;dct;3;0
  ELCOBR  220J1     -2_SW;C;J1-2;ELCOBR;;1;dct;3;0
  ELCOBR  220J1     INT_SW;C;J1;ELCOBR;;1;cbk;3;0
  ELCOBR  220J2     -1_SW;C;J2-1;ELCOBR;;1;dct;3;0
  ELCOBR  220J2     -2_SW;C;J2-2;ELCOBR;;0;dct;3;0
  ELCOBR  220J2     INT_SW;C;J2;ELCOBR;;1;cbk;3;0
  ELCOBR  220J3     -1_SW;C;J3-1;ELCOBR;;0;dct;3;0
  ELCOBR  220J3     -2_SW;C;J3-2;ELCOBR;;1;dct;3;0
  ELCOBR  220J3     INT_SW;C;J3;ELCOBR;;1;cbk;3;0
  ELCOBR  220J4     -1_SW;C;J4-1;ELCOBR;;1;dct;3;0
  ELCOBR  220J4     -2_SW;C;J4-2;ELCOBR;;0;dct;3;0
  ELCOBR  220J4     INT_SW;C;J4;ELCOBR;;1;cbk;3;0
  ELCOBR  220J5     -1_SW;C;J5-1;ELCOBR;;0;dct;3;0
  ELCOBR  220J5     -2_SW;C;J5-2;ELCOBR;;1;dct;3;0
  ELCOBR  220J5     INT_SW;C;J5;ELCOBR;;1;cbk;3;0
  ELCOBR  220J6     -1_SW;C;J6-1;ELCOBR;;1;dct;3;0
  ELCOBR  220J6     -2_SW;C;J6-2;ELCOBR;;0;dct;3;0
  ELCOBR  220J6     INT_SW;C;J6;ELCOBR;;1;cbk;3;0
  ELCOBR  220J7     -1_SW;C;J7-1;ELCOBR;;1;dct;3;0
  ELCOBR  220J7     -2_SW;C;J7-2;ELCOBR;;1;dct;3;0
  ELCOBR  220J7     INT_SW;C;J7;ELCOBR;;1;cbk;3;0
  ELCOBR  220JS     -1_SW;C;JS-1;ELCOBR;;1;dct;3;0
  ELCOBR  220JS     -2_SW;C;JS-2;ELCOBR;;1;dct;3;0
  ELCOBR  220JS     INT_SW;C;JS;ELCOBR;;1;cbk;3;0
  ELCOBR  220JT     -1_SW;C;JT-1;ELCOBR;;1;dct;3;0
  ELCOBR  220JT     -2_SW;C;JT-2;ELCOBR;;0;dct;3;0
  ELCOBR  220JT     INT_SW;C;JT;ELCOBR;;1;cbk;3;0
  MICHILL 110H1     -1_SW;C;H1-1;MICHILL;;1;dct;3;0
  MICHILL 110H1     INT_SW;C;H1;MICHILL;;1;cbk;3;0
  MICHILL 110HT1    -1_SW;C;HT1-1;MICHILL;;1;dct;3;0
  MICHILL 110HT2    -1_SW;C;HT2-1;MICHILL;;1;dct;3;0
  ELLOA   220J1     -7_SW;C;J1-7;ELLOA;;1;dct;3;0
  ELLOA   220J1     INT_SW;C;J1;ELLOA;;1;cbk;3;0
  ELPENON 66 BT1    -1_SW;C;BT1-1;CPENON;;1;dct;3;0
  ELPENON 66 BT1    INT_SW;C;BT1;CPENON;;1;cbk;3;0
  ELTESOR 220J2     -1_SW;C;J2-1;ELTESOR;;1;dct;3;0
  ELTESOR 220J2     -2_SW;C;J2-2;ELTESOR;;1;dct;3;0
  ELTESOR 220J2     INT_SW;C;J2;ELTESOR;;1;cbk;3;0
  ELTESOR 220JT1    -1_SW;C;JT1-1;ELTESOR;;1;dct;3;0
  ELTESOR 220JT1    -2_SW;C;JT1-2;ELTESOR;;1;dct;3;0
  ELTESOR 220JT1    INT_SW;C;JT1;ELTESOR;;1;cbk;3;0
  ELTESOR 220JT2    -1_SW;C;JT2-1;ELTESOR;;1;dct;3;0
  ELTESOR 220JT2    -2_SW;C;JT2-2;ELTESOR;;1;dct;3;0
  ELTESOR 220JT2    INT_SW;C;JT2;ELTESOR;;1;cbk;3;0
  3934;C;ET_SSAA;10890;;1;cbk;3;0
  3935;C;ET_ZN;10890;;1;cbk;3;0
  PVCAPRI 110H1     -1_SW;C;H1-1;10890;;1;dct;3;0
  PVCAPRI 110H1     INT_SW;C;H1;10890;;1;cbk;3;0
  PETCHAM 220JT1    -1_SW;C;JT1-1;10891;;1;dct;3;0
  PETCHAM 220JT1    -2_SW;C;JT1-2;10891;;1;dct;3;0
  PETCHAM 220JT1    INT_SW;C;JT1;10891;;1;cbk;3;0
  ENCUENT 220J10    -1_SW;C;J10-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J10    -2_SW;C;J10-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J10    -3_SW;C;J10-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J10    INT_SW;C;J10;ENCUENT;;1;cbk;3;0
  ENCUENT 220J11    -1_SW;C;J11-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J11    -2_SW;C;J11-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J11    -3_SW;C;J11-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J11    INT_SW;C;J11;ENCUENT;;1;cbk;3;0
  ENCUENT 220J12    -1_SW;C;J12-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J12    -2_SW;C;J12-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J12    -3_SW;C;J12-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J12    INT_SW;C;J12;ENCUENT;;1;cbk;3;0
  ENCUENT 220J13    -1_SW;C;J13-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J13    -2_SW;C;J13-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J13    -3_SW;C;J13-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J13    INT_SW;C;J13;ENCUENT;;1;cbk;3;0
  ENCUENT 220J14    -1_SW;C;J14-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J14    -2_SW;C;J14-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J14    -3_SW;C;J14-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J14    INT_SW;C;J14;ENCUENT;;1;cbk;3;0
  ENCUENT 220J15    -1_SW;C;J15-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J15    -2_SW;C;J15-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J15    -3_SW;C;J15-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J15    INT_SW;C;J15;ENCUENT;;1;cbk;3;0
  ENCUENT 220J16    -1_SW;C;J16-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J16    -2_SW;C;J16-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J16    -3_SW;C;J16-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J16    INT_SW;C;J16;ENCUENT;;1;cbk;3;0
  ENCUENT 220J17    -1A_SW;C;J17-1A;ENCUENT;;1;dct;3;0
  ENCUENT 220J17    -1B_SW;C;J17-1B;ENCUENT;;0;dct;3;0
  ENCUENT 220J17    -2_SW;C;J17-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J17    -3_SW;C;J17-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J17    INT_SW;C;J17;ENCUENT;;1;cbk;3;0
  ENCUENT 220J18    -1A_SW;C;J18-1A;ENCUENT;;0;dct;3;0
  ENCUENT 220J18    -1B_SW;C;J18-1B;ENCUENT;;1;dct;3;0
  ENCUENT 220J18    -2_SW;C;J18-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J18    -3_SW;C;J18-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J18    INT_SW;C;J18;ENCUENT;;1;cbk;3;0
  ENCUENT 220J2     -1A_SW;C;J2-1A;ENCUENT;;0;dct;3;0
  ENCUENT 220J2     -1_SW;C;J2-1B;ENCUENT;;1;dct;3;0
  ENCUENT 220J2     -2_SW;C;J2-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J2     -3_SW;C;J2-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J2     INT_SW;C;J2;ENCUENT;;1;cbk;3;0
  ENCUENT 220J3     -1A_SW;C;J3-1A;ENCUENT;;1;dct;3;0
  ENCUENT 220J3     -1B_SW;C;J3-1B;ENCUENT;;0;dct;3;0
  ENCUENT 220J3     -2_SW;C;J3-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J3     -3_SW;C;J3-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J3     INT_SW;C;J3;ENCUENT;;1;cbk;3;0
  ENCUENT 220J4     -1A_SW;C;J4-1A;ENCUENT;;1;dct;3;0
  ENCUENT 220J4     -1B_SW;C;J4-1B;ENCUENT;;0;dct;3;0
  ENCUENT 220J4     -2_SW;C;J4-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J4     -3_SW;C;J4-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J4     INT_SW;C;J4;ENCUENT;;1;cbk;3;0
  ENCUENT 220J5     -1_SW;C;J5-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J5     -2_SW;C;J5-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J5     -3_SW;C;J5-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J5     INT_SW;C;J5;ENCUENT;;1;cbk;3;0
  ENCUENT 220J6     -1A_SW;C;J6-1A;ENCUENT;;0;dct;3;0
  ENCUENT 220J6     -1B_SW;C;J6-1B;ENCUENT;;1;dct;3;0
  ENCUENT 220J6     -2_SW;C;J6-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J6     -3_SW;C;J6-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J6     INT_SW;C;J6;ENCUENT;;1;cbk;3;0
  ENCUENT 220J7     -1A_SW;C;J7-1A;ENCUENT;;1;dct;3;0
  ENCUENT 220J7     -1B_SW;C;J7-1B;ENCUENT;;0;dct;3;0
  ENCUENT 220J7     -2_SW;C;J7-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J7     -3_SW;C;J7-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J7     INT_SW;C;J7;ENCUENT;;1;cbk;3;0
  ENCUENT 220J8     -1_SW;C;J8-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J8     -2_SW;C;J8-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J8     -3_SW;C;J8-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J8     INT_SW;C;J8;ENCUENT;;1;cbk;3;0
  ENCUENT 220J9     -1_SW;C;J9-1;ENCUENT;;1;dct;3;0
  ENCUENT 220J9     -2_SW;C;J9-2;ENCUENT;;1;dct;3;0
  ENCUENT 220J9     -3_SW;C;J9-3;ENCUENT;;0;dct;3;0
  ENCUENT 220J9     INT_SW;C;J9;ENCUENT;;1;cbk;3;0
  ENCUENT 220JR     -1A_SW;C;JR-1A;ENCUENT;;0;dct;3;0
  ENCUENT 220JR     -1_SW;C;JR-1B;ENCUENT;;0;dct;3;0
  ENCUENT 220JR     -2_SW;C;JR-2;ENCUENT;;0;dct;3;0
  ENCUENT 220JR     -3_SW;C;JR-3;ENCUENT;;0;dct;3;0
  ENCUENT 220JR     INT_SW;C;JR;ENCUENT;;0;cbk;3;0
  ENCUENT 220JS     -1_SW;C;JS-1;ENCUENT;;1;dct;3;0
  ENCUENT 220JS     -2_SW;C;JS-2;ENCUENT;;1;dct;3;0
  ENCUENT 220JS     INT_SW;C;JS;ENCUENT;194921;1;cbk;3;0
  ENCUENT 220JT1    -1_SW;C;JT1-1;ENCUENT;;1;dct;3;0
  ENCUENT 220JT1    -2_SW;C;JT1-2;ENCUENT;;1;dct;3;0
  ENCUENT 220JT1    -3_SW;C;JT1-3;ENCUENT;;0;dct;3;0
  ENCUENT 220JT1    INT_SW;C;JT1;ENCUENT;;1;cbk;3;0
  ESCONDI 69 B1     -1_SW;C;B1-1;ESCONDI;;1;dct;3;0
  ESCONDI 69 B1     -2_SW;C;B1-2;ESCONDI;;1;dct;3;0
  ESCONDI 69 B1     INT_SW;C;B1;ESCONDI;;1;cbk;3;0
  ESCONDI 69 B2     -1_SW;C;B2-1;ESCONDI;;1;dct;3;0
  ESCONDI 69 B2     -2_SW;C;B2-2;ESCONDI;;1;dct;3;0
  ESCONDI 69 B2     INT_SW;C;B2;ESCONDI;;1;cbk;3;0
  ESCONDI 69 B3     -1_SW;C;B3-1;ESCONDI;;1;dct;3;0
  ESCONDI 69 B3     -2_SW;C;B3-2;ESCONDI;;1;dct;3;0
  ESCONDI 69 B3     INT_SW;C;B3;ESCONDI;;1;cbk;3;0
  ESCONDI 69 BS     -1_SW;C;BS-1;ESCONDI;;1;dct;3;0
  ESCONDI 69 BS     -2_SW;C;BS-2;ESCONDI;;1;dct;3;0
  ESCONDI 69 BS     INT_SW;C;BS;ESCONDI;;0;cbk;3;0
  ESCONDI 69 BT5    -1_SW;C;BT5-1;ESCONDI;;1;dct;3;0
  ESCONDI 69 BT5    -2_SW;C;BT5-2;ESCONDI;;1;dct;3;0
  ESCONDI 69 BT5    INT_SW;C;BT5;ESCONDI;;1;cbk;3;0
  ESCONDI 69 BT6    -1_SW;C;BT6-1;ESCONDI;;1;dct;3;0
  ESCONDI 69 BT6    -2_SW;C;BT6-2;ESCONDI;;1;dct;3;0
  ESCONDI 69 BT6    INT_SW;C;BT6;ESCONDI;;1;cbk;3;0
  ESCONDI 220J1     -1_SW;C;J1-1;ESCONDI;;1;dct;3;0
  ESCONDI 220J1     -2_SW;C;J1-2;ESCONDI;;1;dct;3;0
  ESCONDI 220J1     INT_SW;C;J1;ESCONDI;;1;cbk;3;0
  ESCONDI 220J2     -1_SW;C;J2-1;ESCONDI;;0;dct;3;0
  ESCONDI 220J2     -2_SW;C;J2-2;ESCONDI;;0;dct;3;0
  ESCONDI 220J2     INT_SW;C;J2;ESCONDI;;0;cbk;3;0
  ESCONDI 220J3     -1_SW;C;J3-1;ESCONDI;;1;dct;3;0
  ESCONDI 220J3     -2_SW;C;J3-2;ESCONDI;;1;dct;3;0
  ESCONDI 220J3     INT_SW;C;J3;ESCONDI;;1;cbk;3;0
  ESCONDI 220JR     -1_SW;C;JR-1;ESCONDI;;1;dct;3;0
  ESCONDI 220JR     -2_SW;C;JR-2;ESCONDI;;1;dct;3;0
  ESCONDI 220JR     INT_SW;C;JR;ESCONDI;;1;cbk;3;0
  ESCONDI 220JR1    INT_SW;C;JR1;ESCONDI;;0;cbk;3;0
  ESCONDI 220JR2    -1_SW;C;JR2-1;ESCONDI;;0;dct;3;0
  ESCONDI 220JR2    INT_SW;C;JR2;ESCONDI;;0;cbk;3;0
  ESCONDI 220JT1    -1_SW;C;JT1-1;ESCONDI;;1;dct;3;0
  ESCONDI 220JT1    INT_SW;C;JT1;ESCONDI;;1;cbk;3;0
  ESCONDI 220JT2    -1_SW;C;JT2-1;ESCONDI;;1;dct;3;0
  ESCONDI 220JT2    INT_SW;C;JT2;ESCONDI;;1;cbk;3;0
  ESCONDI 220JT3    -1_SW;C;JT3-1;ESCONDI;;1;dct;3;0
  ESCONDI 220JT3    INT_SW;C;JT3;ESCONDI;;1;cbk;3;0
  ESCONDI 220JT4    -1_SW;C;JT4-1;ESCONDI;;1;dct;3;0
  ESCONDI 220JT4    INT_SW;C;JT4;ESCONDI;;1;cbk;3;0
  ESCONDI 220JT5    -1_SW;C;JT5-1;ESCONDI;;1;dct;3;0
  ESCONDI 220JT5    INT_SW;C;JT5;ESCONDI;;1;cbk;3;0
  ESCONDI 220JT6    -1_SW;C;JT6-1;ESCONDI;;1;dct;3;0
  ESCONDI 220JT6    INT_SW;C;JT6;ESCONDI;;1;cbk;3;0
  ESCONDI 220R1     INT_SW;C;R1;ESCONDI;;0;cbk;3;0
  ESCONDI 220R2     INT_SW;C;R2;ESCONDI;;0;cbk;3;0
  ESCONDI 220R3     INT_SW;C;R3;ESCONDI;;0;cbk;3;0
  ESMERAL 110H1     -1_SW;C;H1-1;ESMERAL;;1;dct;3;0
  ESMERAL 110H1     -2_SW;C;H1-2;ESMERAL;;1;dct;3;0
  ESMERAL 110H1     INT_SW;C;H1;ESMERAL;;1;cbk;3;0
  ESMERAL 110H2     -1_SW;C;H2-1;ESMERAL;;1;dct;3;0
  ESMERAL 110H2     -2_SW;C;H2-2;ESMERAL;;1;dct;3;0
  ESMERAL 110H2     INT_SW;C;H2;ESMERAL;;1;cbk;3;0
  ESMERAL 110H3     -1_SW;C;H3-1;ESMERAL;;1;dct;3;0
  ESMERAL 110H3     -2_SW;C;H3-2;ESMERAL;;1;dct;3;0
  ESMERAL 110H3     INT_SW;C;H3;ESMERAL;;1;cbk;3;0
  ESMERAL 110H4     -1_SW;C;H4-1;ESMERAL;;1;dct;3;0
  ESMERAL 110H4     -2_SW;C;H4-2;ESMERAL;;1;dct;3;0
  ESMERAL 110H4     INT_SW;C;H4;ESMERAL;;1;cbk;3;0
  ESMERAL 110HT1    -1_SW;C;HT1-1;ESMERAL;;1;dct;3;0
  ESMERAL 110HT1    INT_SW;C;HT1;ESMERAL;;1;cbk;3;0
  ESMERAL 220J1     -1_SW;C;J1-1;ESMERAL;;1;dct;3;0
  ESMERAL 220JT1    -1_SW;C;JT1-1;ESMERAL;;1;dct;3;0
  ESMERAL 220JT1    INT_SW;C;JT1;ESMERAL;;1;cbk;3;0
  ESPERAN 220JL1    -1_SW;C;JL1-1;ESPERAN;;1;dct;3;0
  ESPERAN 220JL1    -2_SW;C;JL1-2;ESPERAN;;1;dct;3;0
  ESPERAN 220JL1    INT_SW;C;JL1;ESPERAN;;1;cbk;3;0
  ESPERAN 220JL2    -1_SW;C;JL2-1;ESPERAN;;1;dct;3;0
  ESPERAN 220JL2    -2_SW;C;JL2-2;ESPERAN;;1;dct;3;0
  ESPERAN 220JL2    INT_SW;C;JL2;ESPERAN;;1;cbk;3;0
  ESPERAN 220JL3    -1_SW;C;JL3-1;ESPERAN;;1;dct;3;0
  ESPERAN 220JL3    -2_SW;C;JL3-2;ESPERAN;;1;dct;3;0
  ESPERAN 220JL3    INT_SW;C;JL3;ESPERAN;;1;cbk;3;0
  ESPERAN 220JT1    -1_SW;C;JT1-1;ESPERAN;;1;dct;3;0
  ESPERAN 220JT1    INT_SW;C;JT1;ESPERAN;;1;cbk;3;0
  ESPERAN 220JT2    -1_SW;C;JT2-1;ESPERAN;;1;dct;3;0
  ESPERAN 220JT2    INT_SW;C;JT2;ESPERAN;;1;cbk;3;0
  ESPERAN 220JT3    -1_SW;C;JT3-1;ESPERAN;;1;dct;3;0
  ESPERAN 220JT3    INT_SW;C;JT3;ESPERAN;;1;cbk;3;0
  3936;C;FT1A-1;10892;;1;dct;3;0
  3937;C;FT1A;10892;;1;cbk;3;0
  3938;C;FT1B-1;10892;;1;dct;3;0
  3939;C;FT1B;10892;;1;cbk;3;0
  ESTEPA  220J1     -1_SW;C;J1-1;10892;;1;dct;3;0
  ESTEPA  220J1     -2_SW;C;J1-2;10892;;0;dct;3;0
  ESTEPA  220J1     -3_SW;C;J1-3;10892;;1;dct;3;0
  ESTEPA  220J1     INT_SW;C;J1;10892;;0;cbk;3;0
  ESTEPA  220J2     -1_SW;C;J2-1;10892;;1;dct;3;0
  ESTEPA  220J2     -2_SW;C;J2-2;10892;;0;dct;3;0
  ESTEPA  220J2     INT_SW;C;J2;10892;;0;cbk;3;0
  ESTEPA  220JT1    -1_SW;C;JT1-1;10892;;1;dct;3;0
  FARELLO 220J1     -1_SW;C;J1-1;FARELLO;;1;dct;3;0
  FARELLO 220J1     -2_SW;C;J1-2;FARELLO;;1;dct;3;0
  FARELLO 220J1     INT_SW;C;J1;FARELLO;;1;cbk;3;0
  FARELLO 220J2     -1_SW;C;J2-1;FARELLO;;1;dct;3;0
  FARELLO 220J2     -2_SW;C;J2-2;FARELLO;;1;dct;3;0
  FARELLO 220J2     INT_SW;C;J2;FARELLO;;1;cbk;3;0
  FARELLO 220J3     -1_SW;C;J3-1;FARELLO;;1;dct;3;0
  FARELLO 220J3     -2_SW;C;J3-2;FARELLO;;1;dct;3;0
  FARELLO 220J3     INT_SW;C;J3;FARELLO;;1;cbk;3;0
  FARELLO 220JT1    -1_SW;C;JT1-1;FARELLO;;1;dct;3;0
  FARELLO 220JT1    -2_SW;C;JT1-2;FARELLO;;1;dct;3;0
  FARELLO 220JT1    INT_SW;C;JT1;FARELLO;;1;cbk;3;0
  FARELLO 220JT2    -1_SW;C;JT2-1;FARELLO;;1;dct;3;0
  FARELLO 220JT2    -2_SW;C;JT2-2;FARELLO;;1;dct;3;0
  FARELLO 220JT2    INT_SW;C;JT2;FARELLO;;1;cbk;3;0
  FARELLO 220JT3    -1_SW;C;JT3-1;FARELLO;;1;dct;3;0
  FARELLO 220JT3    -2_SW;C;JT3-2;FARELLO;;1;dct;3;0
  FARELLO 220JT3    INT_SW;C;JT3;FARELLO;;1;cbk;3;0
  FORTUNA 220JL     -1_SW;C;JL-1;FORTUNA;;1;dct;3;0
  FORTUNA 220JL     -2_SW;C;JL-2;FORTUNA;;1;dct;3;0
  FORTUNA 220JL     INT_SW;C;JL;FORTUNA;;1;cbk;3;0
  FORTUNA 220JT1    -1_SW;C;JT1-1;FORTUNA;;0;dct;3;0
  FORTUNA 220JT1    INT_SW;C;JT1;FORTUNA;;1;cbk;3;0
  FORTUNA 220JT2    -1_SW;C;JT2-1;FORTUNA;;1;dct;3;0
  FORTUNA 220JT2    INT_SW;C;JT2;FORTUNA;;1;cbk;3;0
  FRONTER 220J1     -1_SW;C;J1-1;FRONTER;;1;dct;3;0
  FRONTER 220J1     -2_SW;C;J1-2;FRONTER;;1;dct;3;0
  FRONTER 220J1     -3_SW;C;J1-3;FRONTER;;1;dct;3;0
  FRONTER 220J1     INT_SW;C;J1;FRONTER;;1;cbk;3;0
  FRONTER 220J10    -1_SW;C;J10-1;FRONTER;;0;dct;3;0
  FRONTER 220J10    -2_SW;C;J10-2;FRONTER;;0;dct;3;0
  FRONTER 220J10    -3_SW;C;J10-3;FRONTER;;1;dct;3;0
  FRONTER 220J10    INT_SW;C;J10;FRONTER;;0;cbk;3;0
  FRONTER 220J11    -1_SW;C;J11-1;FRONTER;;1;dct;3;0
  FRONTER 220J11    -2_SW;C;J11-2;FRONTER;;1;dct;3;0
  FRONTER 220J11    INT_SW;C;J11;FRONTER;;1;cbk;3;0
  FRONTER 220J12    -1_SW;C;J12-1;FRONTER;;0;dct;3;0
  FRONTER 220J12    -2_SW;C;J12-2;FRONTER;;0;dct;3;0
  FRONTER 220J12    -3_SW;C;J12-3;FRONTER;;1;dct;3;0
  FRONTER 220J12    INT_SW;C;J12;FRONTER;;0;cbk;3;0
  3940;C;J13-1;FRONTER;;1;dct;3;0
  3941;C;J13-2;FRONTER;;1;dct;3;0
  3942;C;J13-3;FRONTER;;1;dct;3;0
  3943;C;J13;FRONTER;;0;cbk;3;0
  3944;C;J14-1;FRONTER;;0;dct;3;0
  3945;C;J14-2;FRONTER;;0;dct;3;0
  3946;C;J14;FRONTER;;0;cbk;3;0
  3947;C;J15-1;FRONTER;;0;dct;3;0
  3948;C;J15-2;FRONTER;;0;dct;3;0
  3949;C;J15-3;FRONTER;;1;dct;3;0
  3950;C;J15;FRONTER;;0;cbk;3;0
  FRONTER 220J2     -1_SW;C;J2-1;FRONTER;;1;dct;3;0
  FRONTER 220J2     -2_SW;C;J2-2;FRONTER;;1;dct;3;0
  FRONTER 220J2     INT_SW;C;J2;FRONTER;;1;cbk;3;0
  FRONTER 220J3     -1_SW;C;J3-1;FRONTER;;1;dct;3;0
  FRONTER 220J3     -2_SW;C;J3-2;FRONTER;;1;dct;3;0
  FRONTER 220J3     -3_SW;C;J3-3;FRONTER;;1;dct;3;0
  FRONTER 220J3     INT_SW;C;J3;FRONTER;;1;cbk;3;0
  FRONTER 220J4     -1_SW;C;J4-1;FRONTER;;1;dct;3;0
  FRONTER 220J4     -2_SW;C;J4-2;FRONTER;;1;dct;3;0
  FRONTER 220J4     -3_SW;C;J4-3;FRONTER;;1;dct;3;0
  FRONTER 220J4     INT_SW;C;J4;FRONTER;;1;cbk;3;0
  FRONTER 220J5     -1_SW;C;J5-1;FRONTER;;1;dct;3;0
  FRONTER 220J5     -2_SW;C;J5-2;FRONTER;;1;dct;3;0
  FRONTER 220J5     INT_SW;C;J5;FRONTER;;1;cbk;3;0
  FRONTER 220J6     -1_SW;C;J6-1;FRONTER;;1;dct;3;0
  FRONTER 220J6     -2_SW;C;J6-2;FRONTER;;1;dct;3;0
  FRONTER 220J6     -3_SW;C;J6-3;FRONTER;;1;dct;3;0
  FRONTER 220J6     INT_SW;C;J6;FRONTER;;1;cbk;3;0
  FRONTER 220J7     -1_SW;C;J7-1;FRONTER;;1;dct;3;0
  FRONTER 220J7     -2_SW;C;J7-2;FRONTER;;1;dct;3;0
  FRONTER 220J7     -3_SW;C;J7-3;FRONTER;;1;dct;3;0
  FRONTER 220J7     INT_SW;C;J7;FRONTER;;1;cbk;3;0
  FRONTER 220J8     -1_SW;C;J8-1;FRONTER;;1;dct;3;0
  FRONTER 220J8     -2_SW;C;J8-2;FRONTER;;1;dct;3;0
  FRONTER 220J8     INT_SW;C;J8;FRONTER;;1;cbk;3;0
  ASOLAR2 220J1     -1_SW;C;J1-1;10893;;1;dct;3;0
  ASOLAR2 220J1     -2_SW;C;J1-2;10893;;1;dct;3;0
  ASOLAR2 220J1     -3_SW;C;J1-3;10893;;0;dct;3;0
  ASOLAR2 220J1     INT_SW;C;J1;10893;;1;cbk;3;0
  ASOLAR2 220J2     -1_SW;C;J2-1;10893;;1;dct;3;0
  ASOLAR2 220J2     -2_SW;C;J2-2;10893;;1;dct;3;0
  ASOLAR2 220J2     -3_SW;C;J2-3;10893;;0;dct;3;0
  ASOLAR2 220J2     INT_SW;C;J2;10893;;1;cbk;3;0
  3951;C;JB2-1;10893;;0;dct;3;0
  3952;C;JBT2-1;10893;;1;dct;3;0
  ASOLAR2 220JR     -1_SW;C;JR-1;10893;;0;dct;3;0
  ASOLAR2 220JR     -2_SW;C;JR-2;10893;;0;dct;3;0
  ASOLAR2 220JR     INT_SW;C;JR;10893;;0;cbk;3;0
  ASOLAR2 220JR1    -1_SW;C;JR1-1;10893;;0;dct;3;0
  ASOLAR2 220JR1    -2_SW;C;JR1-2;10893;;0;dct;3;0
  ASOLAR2 220JR1    INT_SW;C;JR1;10893;;0;cbk;3;0
  ASOLAR2 220JT1    -1_SW;C;JT1-1;10893;;1;dct;3;0
  ASOLAR2 220JT1    -2_SW;C;JT1-2;10893;;1;dct;3;0
  ASOLAR2 220JT1    -3_SW;C;JT1-3;10893;;0;dct;3;0
  ASOLAR2 220JT1    INT_SW;C;JT1;10893;;1;cbk;3;0
  ASOLAR2 220JT2    -1_SW;C;JT2-1;10893;;1;dct;3;0
  ASOLAR2 220JT2    -2_SW;C;JT2-2;10893;;1;dct;3;0
  ASOLAR2 220JT2    -3_SW;C;JT2-3;10893;;0;dct;3;0
  ASOLAR2 220JT2    INT_SW;C;JT2;10893;;1;cbk;3;0
  3953;C;F1-1;10894;;0;cbk;3;0
  3954;C;F1;10894;;0;dct;3;0
  3955;C;F2-1;10894;;0;cbk;3;0
  3956;C;F2;10894;;0;dct;3;0
  3957;C;J1-1;10894;;0;dct;3;0
  3958;C;J1-2;10894;;1;cbk;3;0
  3959;C;J1-3;10894;;1;dct;3;0
  3960;C;J1;10894;;1;dct;3;0
  3961;C;JR-1;10894;;1;dct;3;0
  3962;C;JR-2;10894;;1;dct;3;0
  3963;C;JR;10894;;1;cbk;3;0
  3964;C;JT1-1;10894;;0;dct;3;0
  3965;C;JT1-2;10894;;1;cbk;3;0
  3966;C;JT1-3;10894;;1;dct;3;0
  3967;C;JT1;10894;;1;dct;3;0
  GABY    220JL     -1_SW;C;JL-1;GABY;;1;dct;3;0
  GABY    220JL     -2_SW;C;JL-2;GABY;;1;dct;3;0
  GABY    220JL     INT_SW;C;JL;GABY;;1;cbk;3;0
  GABY    220JT1    -1_SW;C;JT1-1;GABY;;1;dct;3;0
  GABY    220JT1    INT_SW;C;JT1;GABY;;1;cbk;3;0
  GABY    220JT2    -1_SW;C;JT2-1;GABY;;1;dct;3;0
  GABY    220JT2    INT_SW;C;JT2;GABY;;1;cbk;3;0
  GEOGLIF 220J1     -1_SW;C;J1-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J1     -2_SW;C;J1-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J1     -3_SW;C;J1-3;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J1     INT_SW;C;J1;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J10    -1_SW;C;J10-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J10    -2_SW;C;J10-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J10    -3_SW;C;J10-3;GEOGLIF;;0;dct;3;0
  GEOGLIF 220J10    INT_SW;C;J10;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J11    -1_SW;C;J11-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J11    -2_SW;C;J11-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J11    INT_SW;C;J11;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J12    -1_SW;C;J12-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J12    -2_SW;C;J12-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J12    -3_SW;C;J12-3;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J12    INT_SW;C;J12;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J2     -1_SW;C;J2-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J2     -2_SW;C;J2-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J2     INT_SW;C;J2;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J3     -1_SW;C;J3-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J3     -2_SW;C;J3-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J3     -3_SW;C;J3-3;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J3     INT_SW;C;J3;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J4     -1_SW;C;J4-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J4     -2_SW;C;J4-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J4     -3_SW;C;J4-3;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J4     INT_SW;C;J4;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J5     -1_SW;C;J5-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J5     -2_SW;C;J5-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J5     INT_SW;C;J5;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J6     -1_SW;C;J6-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J6     -2_SW;C;J6-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J6     -3_SW;C;J6-3;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J6     INT_SW;C;J6;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J7     -1_SW;C;J7-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J7     -2_SW;C;J7-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J7     -3_SW;C;J7-3;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J7     INT_SW;C;J7;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J8     -1_SW;C;J8-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J8     -2_SW;C;J8-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J8     INT_SW;C;J8;GEOGLIF;;1;cbk;3;0
  GEOGLIF 220J9     -1_SW;C;J9-1;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J9     -2_SW;C;J9-2;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J9     -3_SW;C;J9-3;GEOGLIF;;1;dct;3;0
  GEOGLIF 220J9     INT_SW;C;J9;GEOGLIF;;1;cbk;3;0
  GMARINA 110H1     -1_SW;C;H1-1;GMARINA;;1;dct;3;0
  GMARINA 110H1     -2_SW;C;H1-2;GMARINA;;0;dct;3;0
  GMARINA 110H1     -3_SW;C;H1-3;GMARINA;;0;dct;3;0
  GMARINA 110H1     -4_SW;C;H1-4;GMARINA;;1;dct;3;0
  GMARINA 110H1     INT_SW;C;H1;GMARINA;;1;cbk;3;0
  GMARINA 110H2     -1_SW;C;H2-1;GMARINA;;0;dct;3;0
  GMARINA 110H2     -2_SW;C;H2-2;GMARINA;;1;dct;3;0
  GMARINA 110H2     -3_SW;C;H2-3;GMARINA;;0;dct;3;0
  GMARINA 110H2     -4_SW;C;H2-4;GMARINA;;1;dct;3;0
  GMARINA 110H2     INT_SW;C;H2;GMARINA;;1;cbk;3;0
  GMARINA 110H3     -1_SW;C;H3-1;GMARINA;;0;dct;3;0
  GMARINA 110H3     -2_SW;C;H3-2;GMARINA;;1;dct;3;0
  GMARINA 110H3     -3_SW;C;H3-3;GMARINA;;0;dct;3;0
  GMARINA 110H3     -4_SW;C;H3-4;GMARINA;;1;dct;3;0
  GMARINA 110H3     INT_SW;C;H3;GMARINA;;1;cbk;3;0
  GMARINA 110H4     -1_SW;C;H4-1;GMARINA;;1;dct;3;0
  GMARINA 110H4     -2_SW;C;H4-2;GMARINA;;0;dct;3;0
  GMARINA 110H4     -3_SW;C;H4-3;GMARINA;;0;dct;3;0
  GMARINA 110H4     -4_SW;C;H4-4;GMARINA;;1;dct;3;0
  GMARINA 110H4     INT_SW;C;H4;GMARINA;;1;cbk;3;0
  GMARINA 110HR     -1_SW;C;HR-1;GMARINA;;0;dct;3;0
  GMARINA 110HR     -2_SW;C;HR-2;GMARINA;;0;dct;3;0
  GMARINA 110HR     -3_SW;C;HR-3;GMARINA;;0;dct;3;0
  GMARINA 110HR     INT_SW;C;HR;GMARINA;;0;cbk;3;0
  GMARINA 110HS     -1_SW;C;HS-1;GMARINA;;1;dct;3;0
  GMARINA 110HS     -2_SW;C;HS-2;GMARINA;;1;dct;3;0
  GMARINA 110HS     INT_SW;C;HS;GMARINA;;0;cbk;3;0
  GMARINA 110HT1    -1_SW;C;HT1-1;GMARINA;;1;dct;3;0
  GMARINA 110HT1    -2_SW;C;HT1-2;GMARINA;;0;dct;3;0
  GMARINA 110HT1    -3_SW;C;HT1-3;GMARINA;;0;dct;3;0
  GMARINA 110HT1    -4_SW;C;HT1-4;GMARINA;;1;dct;3;0
  GMARINA 110HT1    INT_SW;C;HT1;GMARINA;;1;cbk;3;0
  GMARINA 110HT2    -1_SW;C;HT2-1;GMARINA;;1;dct;3;0
  GMARINA 110HT2    -2_SW;C;HT2-2;GMARINA;;0;dct;3;0
  GMARINA 110HT2    -3_SW;C;HT2-3;GMARINA;;0;dct;3;0
  GMARINA 110HT2    -4_SW;C;HT2-4;GMARINA;;1;dct;3;0
  GMARINA 110HT2    INT_SW;C;HT2;GMARINA;;1;cbk;3;0
  GUAYAQU 110HT1    -1_SW;C;HT-1;GUAYAQU;;1;dct;3;0
  GUAYAQU 110HT1    INT_SW;C;HT1;GUAYAQU;;1;cbk;3;0
  GUAYAQU 110HT3    -1_SW;C;HT3-1;GUAYAQU;;0;dct;3;0
  GUAYAQU 110HT3    INT_SW;C;HT3;GUAYAQU;;1;cbk;3;0
  3968;C;CB1;HADES;;1;cbk;3;0
  3969;C;CB2;HADES;;1;cbk;3;0
  3970;C;CB3;HADES;;1;cbk;3;0
  3971;C;CB4;HADES;;1;cbk;3;0
  3972;C;IS1.1;HADES;;1;dct;3;0
  3973;C;IS1.2;HADES;;1;dct;3;0
  3974;C;IS2.1;HADES;;1;dct;3;0
  3975;C;IS2.2;HADES;;1;dct;3;0
  3976;C;IS3.1;HADES;;1;dct;3;0
  3977;C;IS3.2;HADES;;1;dct;3;0
  3978;C;IS4.1;HADES;;1;dct;3;0
  3979;C;IS4.2;HADES;;1;dct;3;0
  IQUIQUE 66 B2     -1_SW;C;B2-1;10895;;1;dct;3;0
  IQUIQUE 66 B2     -2_SW;C;B2-2;10895;;1;dct;3;0
  IQUIQUE 66 B2     -3_SW;C;B2-3;10895;;1;dct;3;0
  IQUIQUE 66 B2     INT_SW;C;B2;10895;;1;cbk;3;0
  IQUIQUE 66 B3     -1_SW;C;B3-1;10895;;1;dct;3;0
  IQUIQUE 66 B3     -2_SW;C;B3-2;10895;;1;dct;3;0
  IQUIQUE 66 B3     -3_SW;C;B3-3;10895;;1;dct;3;0
  IQUIQUE 66 B3     INT_SW;C;B3;10895;;1;cbk;3;0
  IQUIQUE 66 BR     -1_SW;C;BR-1;10895;;1;dct;3;0
  IQUIQUE 66 BR     INT_SW;C;BR;10895;;1;cbk;3;0
  IQUIQUE 66 BT2    -1_SW;C;BT2-1;10895;;1;dct;3;0
  IQUIQUE 66 BT2    -2_SW;C;BT2-2;10895;;1;dct;3;0
  IQUIQUE 66 BT2    -3_SW;C;BT2-3;10895;;1;dct;3;0
  IQUIQUE 66 BT2    INT_SW;C;BT2;10895;;1;cbk;3;0
  3980;C;CT1-1;10895;;0;dct;3;0
  3981;C;CT1;10895;;0;cbk;3;0
  IQUIQUE 132CT2    -1_SW;C;CT2-1;10895;;1;dct;3;0
  IQUIQUE 132CT2    INT_SW;C;CT2;10895;;1;cbk;3;0
  K1      100H12    -1_SW;C;H12-1;10896;;1;dct;3;0
  K1      100H12    -2_SW;C;H12-2;10896;;0;dct;3;0
  K1      100H12    -3_SW;C;H12-3;10896;;1;dct;3;0
  K1      100H12    INT_SW;C;H12;10896;;1;cbk;3;0
  K1      100H23    -1_SW;C;H23-1;10896;;1;dct;3;0
  K1      100H23    -2_SW;C;H23-2;10896;;0;dct;3;0
  K1      100H23    -3_SW;C;H23-3;10896;;1;dct;3;0
  K1      100H23    INT_SW;C;H23;10896;;1;cbk;3;0
  K1      100HACOP  -1_SW;C;HACOP-1;10896;;0;dct;3;0
  K1      100HACOP  -2_SW;C;HACOP-2;10896;;0;dct;3;0
  K1      100HACOP  INT_SW;C;HACOP;10896;;0;cbk;3;0
  K1      100HT1    -1_SW;C;HT1-1;10896;;1;dct;3;0
  K1      100HT1    -2_SW;C;HT1-2;10896;;0;dct;3;0
  K1      100HT1    INT_SW;C;HT1;10896;;1;cbk;3;0
  K1      100HT2    -1_SW;C;HT2-1;10896;;1;dct;3;0
  K1      100HT2    -2_SW;C;HT2-2;10896;;0;dct;3;0
  K1      100HT2    INT_SW;C;HT2;10896;;1;cbk;3;0
  K1      100HT3    -1_SW;C;HT3-1;10896;;1;dct;3;0
  K1      100HT3    -2_SW;C;HT3-2;10896;;0;dct;3;0
  K1      100HT3    INT_SW;C;HT3;10896;;1;cbk;3;0
  KAPATUR 220J1     -1_SW;C;J1-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J1     -2_SW;C;J1-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J1     INT_SW;C;J1;KAPATUR;;1;cbk;3;0
  KAPATUR 220J10    -1_SW;C;J10-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J10    -2_SW;C;J10-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J10    INT_SW;C;J10;KAPATUR;;1;cbk;3;0
  KAPATUR 220J11    -1_SW;C;J11-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J11    -2_SW;C;J11-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J11    INT_SW;C;J11;KAPATUR;;1;cbk;3;0
  KAPATUR 220J12    -1_SW;C;J12-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J12    -2_SW;C;J12-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J12    INT_SW;C;J12;KAPATUR;;1;cbk;3;0
  KAPATUR 220J13    -1_SW;C;J13-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J13    -2_SW;C;J13-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J13    INT_SW;C;J13;KAPATUR;;1;cbk;3;0
  KAPATUR 220J14    -1_SW;C;J14-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J14    -2_SW;C;J14-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J14    INT_SW;C;J14;KAPATUR;;1;cbk;3;0
  KAPATUR 220J15    -1_SW;C;J15-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J15    -2_SW;C;J15-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J15    INT_SW;C;J15;KAPATUR;;1;cbk;3;0
  KAPATUR 220J16    -1_SW;C;J16-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J16    -2_SW;C;J16-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J16    INT_SW;C;J16;KAPATUR;;1;cbk;3;0
  KAPATUR 220J17    -1_SW;C;J17-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J17    -2_SW;C;J17-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J17    INT_SW;C;J17;KAPATUR;;1;cbk;3;0
  KAPATUR 220J18    -1_SW;C;J18-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J18    -2_SW;C;J18-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J18    INT_SW;C;J18;KAPATUR;;1;cbk;3;0
  KAPATUR 220J19    -1_SW;C;J19-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J19    -2_SW;C;J19-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J19    INT_SW;C;J19;KAPATUR;;1;cbk;3;0
  KAPATUR 220J2     -1_SW;C;J2-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J2     -2_SW;C;J2-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J2     INT_SW;C;J2;KAPATUR;;1;cbk;3;0
  KAPATUR 220J20    -1_SW;C;J20-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J20    -2_SW;C;J20-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J20    INT_SW;C;J20;KAPATUR;;1;cbk;3;0
  KAPATUR 220J21    -1_SW;C;J21-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J21    -2_SW;C;J21-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J21    INT_SW;C;J21;KAPATUR;;1;cbk;3;0
  KAPATUR 220J22    -1_SW;C;J22-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J22    -2_SW;C;J22-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J22    INT_SW;C;J22;KAPATUR;;1;cbk;3;0
  KAPATUR 220J3     -1_SW;C;J3-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J3     -2_SW;C;J3-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J3     INT_SW;C;J3;KAPATUR;;1;cbk;3;0
  KAPATUR 220J4     -1_SW;C;J4-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J4     -2_SW;C;J4-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J4     INT_SW;C;J4;KAPATUR;;1;cbk;3;0
  KAPATUR 220J5     -1_SW;C;J5-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J5     -2_SW;C;J5-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J5     INT_SW;C;J5;KAPATUR;;1;cbk;3;0
  KAPATUR 220J6     -1_SW;C;J6-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J6     -2_SW;C;J6-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J6     INT_SW;C;J6;KAPATUR;;1;cbk;3;0
  KAPATUR 220J7     -1_SW;C;J7-1;KAPATUR;;0;dct;3;0
  KAPATUR 220J7     -2_SW;C;J7-2;KAPATUR;;0;dct;3;0
  KAPATUR 220J7     INT_SW;C;J7;KAPATUR;;0;cbk;3;0
  KAPATUR 220J8     -1_SW;C;J8-1;KAPATUR;;0;dct;3;0
  KAPATUR 220J8     -2_SW;C;J8-2;KAPATUR;;0;dct;3;0
  KAPATUR 220J8     INT_SW;C;J8;KAPATUR;;0;cbk;3;0
  KAPATUR 220J9     -1_SW;C;J9-1;KAPATUR;;1;dct;3;0
  KAPATUR 220J9     -2_SW;C;J9-2;KAPATUR;;1;dct;3;0
  KAPATUR 220J9     INT_SW;C;J9;KAPATUR;;1;cbk;3;0
  3982;C;JT1-1;KAPATUR;;1;dct;3;0
  3983;C;JT1-2;KAPATUR;;1;dct;3;0
  3984;C;JT1;KAPATUR;;1;cbk;3;0
  KELAR   15 CT1    -1_SW;C;CT1-1;KELAR;;1;dct;3;0
  KELAR   15 CT1    INT_SW;C;CT1;KELAR;;0;cbk;3;0
  KELAR   15 CT2    -1_SW;C;CT2-1;KELAR;;1;dct;3;0
  KELAR   15 CT2    INT_SW;C;CT2;KELAR;;0;cbk;3;0
  3985;C;CT3-1;KELAR;;1;dct;3;0
  3986;C;CT3;KELAR;;1;cbk;3;0
  KELAR   220J1     -1_SW;C;J1-1;KELAR;;1;dct;3;0
  KELAR   220J1     -2_SW;C;J1-2;KELAR;;1;dct;3;0
  KELAR   220J1     -3_SW;C;J1-3;KELAR;;0;dct;3;0
  KELAR   220J1     INT_SW;C;J1;KELAR;;1;cbk;3;0
  KELAR   220J2     -1_SW;C;J2-1;KELAR;;1;dct;3;0
  KELAR   220J2     -2_SW;C;J2-2;KELAR;;1;dct;3;0
  KELAR   220J2     -3_SW;C;J2-3;KELAR;;0;dct;3;0
  KELAR   220J2     INT_SW;C;J2;KELAR;;1;cbk;3;0
  KELAR   220JR     -1A_SW;C;JR-1A;KELAR;;0;dct;3;0
  KELAR   220JR     -1B_SW;C;JR-1B;KELAR;;0;dct;3;0
  KELAR   220JR     -2_SW;C;JR-2;KELAR;;0;dct;3;0
  KELAR   220JR     -3_SW;C;JR-3;KELAR;;0;dct;3;0
  KELAR   220JR     INT_SW;C;JR;KELAR;;0;cbk;3;0
  KELAR   220JS     -1_SW;C;JS-1;KELAR;;1;dct;3;0
  KELAR   220JS     -2_SW;C;JS-2;KELAR;;1;dct;3;0
  KELAR   220JS     INT_SW;C;JS;KELAR;;1;cbk;3;0
  KELAR   220JT1    -1_SW;C;JT1-1;KELAR;;1;dct;3;0
  KELAR   220JT1    -2_SW;C;JT1-2;KELAR;;1;dct;3;0
  KELAR   220JT1    -3_SW;C;JT1-3;KELAR;;0;dct;3;0
  KELAR   220JT1    INT_SW;C;JT1;KELAR;;1;cbk;3;0
  KELAR   220JT2    -1_SW;C;JT2-1;KELAR;;1;dct;3;0
  KELAR   220JT2    -2_SW;C;JT2-2;KELAR;;1;dct;3;0
  KELAR   220JT2    -3_SW;C;JT2-3;KELAR;;0;dct;3;0
  KELAR   220JT2    INT_SW;C;JT2;KELAR;;1;cbk;3;0
  KELAR   220JT3    -1_SW;C;JT3-1;KELAR;;1;dct;3;0
  KELAR   220JT3    -2_SW;C;JT3-2;KELAR;;1;dct;3;0
  KELAR   220JT3    -3_SW;C;JT3-3;KELAR;;0;dct;3;0
  KELAR   220JT3    INT_SW;C;JT3;KELAR;;0;cbk;3;0
  KIMAL   220J1     -1_SW;C;J1-1;KIMAL;;1;dct;3;0
  KIMAL   220J1     -2_SW;C;J1-2;KIMAL;;1;dct;3;0
  KIMAL   220J1     -3_SW;C;J1-3;KIMAL;;1;dct;3;0
  KIMAL   220J1     INT_SW;C;J1;KIMAL;;1;cbk;3;0
  KIMAL   220J10    -1_SW;C;J10-1;KIMAL;;1;dct;3;0
  KIMAL   220J10    -2_SW;C;J10-2;KIMAL;;1;dct;3;0
  KIMAL   220J10    -3_SW;C;J10-3;KIMAL;;1;dct;3;0
  KIMAL   220J10    INT_SW;C;J10;KIMAL;;1;cbk;3;0
  KIMAL   220J11    -1_SW;C;J11-1;KIMAL;;1;dct;3;0
  KIMAL   220J11    -2_SW;C;J11-2;KIMAL;;1;dct;3;0
  KIMAL   220J11    INT_SW;C;J11;KIMAL;;1;cbk;3;0
  KIMAL   220J12    -1_SW;C;J12-1;KIMAL;;1;dct;3;0
  KIMAL   220J12    -2_SW;C;J12-2;KIMAL;;1;dct;3;0
  KIMAL   220J12    -3_SW;C;J12-3;KIMAL;;1;dct;3;0
  KIMAL   220J12    INT_SW;C;J12;KIMAL;;1;cbk;3;0
  KIMAL   220J13    -1_SW;C;J13-1;KIMAL;;1;dct;3;0
  KIMAL   220J13    -2_SW;C;J13-2;KIMAL;;1;dct;3;0
  KIMAL   220J13    -3_SW;C;J13-3;KIMAL;;1;dct;3;0
  KIMAL   220J13    INT_SW;C;J13;KIMAL;;1;cbk;3;0
  KIMAL   220J14    -1_SW;C;J14-1;KIMAL;;1;dct;3;0
  KIMAL   220J14    -2_SW;C;J14-2;KIMAL;;1;dct;3;0
  KIMAL   220J14    INT_SW;C;J14;KIMAL;;1;cbk;3;0
  KIMAL   220J15    -1_SW;C;J15-1;KIMAL;;1;dct;3;0
  KIMAL   220J15    -2_SW;C;J15-2;KIMAL;;1;dct;3;0
  KIMAL   220J15    -3_SW;C;J15-3;KIMAL;;1;dct;3;0
  KIMAL   220J15    INT_SW;C;J15;KIMAL;;1;cbk;3;0
  KIMAL   220J16    -1_SW;C;J16-1;KIMAL;;1;dct;3;0
  KIMAL   220J16    -2_SW;C;J16-2;KIMAL;;1;dct;3;0
  KIMAL   220J16    -3_SW;C;J16-3;KIMAL;;1;dct;3;0
  KIMAL   220J16    INT_SW;C;J16;KIMAL;;1;cbk;3;0
  KIMAL   220J17    -1_SW;C;J17-1;KIMAL;;1;dct;3;0
  KIMAL   220J17    -2_SW;C;J17-2;KIMAL;;1;dct;3;0
  KIMAL   220J17    INT_SW;C;J17;KIMAL;;1;cbk;3;0
  KIMAL   220J18    -1_SW;C;J18-1;KIMAL;;1;dct;3;0
  KIMAL   220J18    -2_SW;C;J18-2;KIMAL;;1;dct;3;0
  KIMAL   220J18    -3_SW;C;J18-3;KIMAL;;1;dct;3;0
  KIMAL   220J18    INT_SW;C;J18;KIMAL;;1;cbk;3;0
  KIMAL   220J19    -1_SW;C;J19-1;KIMAL;;1;dct;3;0
  KIMAL   220J19    -2_SW;C;J19-2;KIMAL;;1;dct;3;0
  KIMAL   220J19    INT_SW;C;J19;KIMAL;;1;cbk;3;0
  KIMAL   220J2     -1_SW;C;J2-1;KIMAL;;1;dct;3;0
  KIMAL   220J2     -2_SW;C;J2-2;KIMAL;;1;dct;3;0
  KIMAL   220J2     INT_SW;C;J2;KIMAL;;1;cbk;3;0
  KIMAL   220J20    -1_SW;C;J20-1;KIMAL;;1;dct;3;0
  KIMAL   220J20    -2_SW;C;J20-2;KIMAL;;1;dct;3;0
  KIMAL   220J20    INT_SW;C;J20;KIMAL;;1;cbk;3;0
  KIMAL   220J21    -1_SW;C;J21-1;KIMAL;;1;dct;3;0
  KIMAL   220J21    -2_SW;C;J21-2;KIMAL;;1;dct;3;0
  KIMAL   220J21    -3_SW;C;J21-3;KIMAL;;1;dct;3;0
  KIMAL   220J21    INT_SW;C;J21;KIMAL;;1;cbk;3;0
  KIMAL   220J22    -1_SW;C;J22-1;KIMAL;;1;dct;3;0
  KIMAL   220J22    -2_SW;C;J22-2;KIMAL;;1;dct;3;0
  KIMAL   220J22    INT_SW;C;J22;KIMAL;;1;cbk;3;0
  KIMAL   220J23    -1_SW;C;J23-1;KIMAL;;1;dct;3;0
  KIMAL   220J23    -2_SW;C;J23-2;KIMAL;;1;dct;3;0
  KIMAL   220J23    INT_SW;C;J23;KIMAL;;1;cbk;3;0
  KIMAL   220J3     -1_SW;C;J3-1;KIMAL;;1;dct;3;0
  KIMAL   220J3     -2_SW;C;J3-2;KIMAL;;1;dct;3;0
  KIMAL   220J3     -3_SW;C;J3-3;KIMAL;;1;dct;3;0
  KIMAL   220J3     INT_SW;C;J3;KIMAL;;1;cbk;3;0
  KIMAL   220J4     -1_SW;C;J4-1;KIMAL;;1;dct;3;0
  KIMAL   220J4     -2_SW;C;J4-2;KIMAL;;1;dct;3;0
  KIMAL   220J4     -3_SW;C;J4-3;KIMAL;;1;dct;3;0
  KIMAL   220J4     INT_SW;C;J4;KIMAL;;1;cbk;3;0
  KIMAL   220J5     -1_SW;C;J5-1;KIMAL;;1;dct;3;0
  KIMAL   220J5     -2_SW;C;J5-2;KIMAL;;1;dct;3;0
  KIMAL   220J5     INT_SW;C;J5;KIMAL;;1;cbk;3;0
  KIMAL   220J6     -1_SW;C;J6-1;KIMAL;;1;dct;3;0
  KIMAL   220J6     -2_SW;C;J6-2;KIMAL;;1;dct;3;0
  KIMAL   220J6     -3_SW;C;J6-3;KIMAL;;1;dct;3;0
  KIMAL   220J6     INT_SW;C;J6;KIMAL;;1;cbk;3;0
  KIMAL   220J7     -1_SW;C;J7-1;KIMAL;;1;dct;3;0
  KIMAL   220J7     -2_SW;C;J7-2;KIMAL;;1;dct;3;0
  KIMAL   220J7     -3_SW;C;J7-3;KIMAL;;1;dct;3;0
  KIMAL   220J7     INT_SW;C;J7;KIMAL;;1;cbk;3;0
  KIMAL   220J8     -1_SW;C;J8-1;KIMAL;;1;dct;3;0
  KIMAL   220J8     -2_SW;C;J8-2;KIMAL;;1;dct;3;0
  KIMAL   220J8     INT_SW;C;J8;KIMAL;;1;cbk;3;0
  KIMAL   220J9     -1_SW;C;J9-1;KIMAL;;1;dct;3;0
  KIMAL   220J9     -2_SW;C;J9-2;KIMAL;;1;dct;3;0
  KIMAL   220J9     -3_SW;C;J9-3;KIMAL;;1;dct;3;0
  KIMAL   220J9     INT_SW;C;J9;KIMAL;;1;cbk;3;0
  KIMAL   500K1     -1_SW;C;K1-1;KIMAL;;1;dct;3;0
  KIMAL   500K1     -2_SW;C;K1-2;KIMAL;;1;dct;3;0
  KIMAL   500K1     INT_SW;C;K1;KIMAL;;1;cbk;3;0
  KIMAL   500K2     -1_SW;C;K2-1;KIMAL;;1;dct;3;0
  KIMAL   500K2     -2_SW;C;K2-2;KIMAL;;1;dct;3;0
  KIMAL   500K2     INT_SW;C;K2;KIMAL;;1;cbk;3;0
  KIMAL   500K3     -1_SW;C;K3-1;KIMAL;;1;dct;3;0
  KIMAL   500K3     -2_SW;C;K3-2;KIMAL;;1;dct;3;0
  KIMAL   500K3     -3_SW;C;K3-3;KIMAL;;1;dct;3;0
  KIMAL   500K3     INT_SW;C;K3;KIMAL;;1;cbk;3;0
  KIMAL   500K4     -1_SW;C;K4-1;KIMAL;;1;dct;3;0
  KIMAL   500K4     -2_SW;C;K4-2;KIMAL;;1;dct;3;0
  KIMAL   500K4     INT_SW;C;K4;KIMAL;;1;cbk;3;0
  KIMAL   500K5     -1_SW;C;K5-1;KIMAL;;1;dct;3;0
  KIMAL   500K5     -2_SW;C;K5-2;KIMAL;;1;dct;3;0
  KIMAL   500K5     INT_SW;C;K5;KIMAL;;0;cbk;3;0
  KIMAL   500K6     -1_SW;C;K6-1;KIMAL;;1;dct;3;0
  KIMAL   500K6     -2_SW;C;K6-2;KIMAL;;1;dct;3;0
  KIMAL   500K6     -3_SW;C;K6-3;KIMAL;;1;dct;3;0
  KIMAL   500K6     INT_SW;C;K6;KIMAL;;0;cbk;3;0
  KM6     100H13    -3_SW;C;H13-1;10897;;0;dct;3;0
  KM6     100H13    -1_SW;C;H13-2;10897;;0;dct;3;0
  KM6     100H13    -2_SW;C;H13-3;10897;;0;dct;3;0
  KM6     100H13    INT_SW;C;H13;10897;;0;cbk;3;0
  KM6     100H22    -1_SW;C;H22-1;10897;;1;dct;3;0
  KM6     100H22    -2_SW;C;H22-2;10897;;0;dct;3;0
  KM6     100H22    -3_SW;C;H22-3;10897;;1;dct;3;0
  KM6     100H22    INT_SW;C;H22;10897;;1;cbk;3;0
  KM6     100H23    -1_SW;C;H23-1;10897;;1;dct;3;0
  KM6     100H23    -2_SW;C;H23-2;10897;;0;dct;3;0
  KM6     100H23    -3_SW;C;H23-3;10897;;1;dct;3;0
  KM6     100H23    INT_SW;C;H23;10897;;1;cbk;3;0
  KM6     100H24    -1_SW;C;H24-1;10897;;1;dct;3;0
  KM6     100H24    -2_SW;C;H24-2;10897;;0;dct;3;0
  KM6     100H24    -3_SW;C;H24-3;10897;;1;dct;3;0
  KM6     100H24    INT_SW;C;H24;10897;;1;cbk;3;0
  KM6     100H25    -1_SW;C;H25-1;10897;;1;dct;3;0
  KM6     100H25    -2_SW;C;H25-2;10897;;0;dct;3;0
  KM6     100H25    -3_SW;C;H25-3;10897;;1;dct;3;0
  KM6     100H25    INT_SW;C;H25;10897;;1;cbk;3;0
  KM6     100H26    -1_SW;C;H26-1;10897;;1;dct;3;0
  KM6     100H26    -2_SW;C;H26-2;10897;;0;dct;3;0
  KM6     100H26    -3_SW;C;H26-3;10897;;1;dct;3;0
  KM6     100H26    INT_SW;C;H26;10897;;1;cbk;3;0
  3987;C;HACL;10897;;1;cbk;3;0
  3988;C;HACL1-1;10897;;0;dct;3;0
  3989;C;HACL1-2;10897;;1;dct;3;0
  3990;C;HACL1-3;10897;;1;dct;3;0
  KM6     100HACOP  -1_SW;C;HACOP-1;10897;;0;dct;3;0
  KM6     100HACOP  -2_SW;C;HACOP-2;10897;;0;dct;3;0
  KM6     100HACOP  INT_SW;C;HACOP;10897;;0;cbk;3;0
  KM6     100HT1    -1_SW;C;HT1-1;10897;;1;dct;3;0
  KM6     100HT1    -2_SW;C;HT1-2;10897;;0;dct;3;0
  KM6     100HT1    INT_SW;C;HT1;10897;;1;cbk;3;0
  KM6     100HT2    -1_SW;C;HT2-1;10897;;1;dct;3;0
  KM6     100HT2    -2_SW;C;HT2-2;10897;;0;dct;3;0
  KM6     100HT2    INT_SW;C;HT2;10897;;1;cbk;3;0
  KM6     100HT3    -1_SW;C;HT3-1;10897;;1;dct;3;0
  KM6     100HT3    -2_SW;C;HT3-2;10897;;0;dct;3;0
  KM6     100HT3    INT_SW;C;HT3;10897;;1;cbk;3;0
  LACRUZ  220J1     -1_SW;C;J1-1;10898;;0;dct;3;0
  LACRUZ  220J1     -2_SW;C;J1-2;10898;;0;dct;3;0
  LACRUZ  220J1     INT_SW;C;J1;10898;;1;cbk;3;0
  LACRUZ  220J2     -1_SW;C;J2-1;10898;;1;dct;3;0
  LACRUZ  220J2     -2_SW;C;J2-2;10898;;1;dct;3;0
  LACRUZ  220J2     INT_SW;C;J2;10898;;1;cbk;3;0
  LACRUZ  220J3     -1_SW;C;J3-1;10898;;1;dct;3;0
  LACRUZ  220J3     -2_SW;C;J3-2;10898;;1;dct;3;0
  LACRUZ  220J3     INT_SW;C;J3;10898;;1;cbk;3;0
  LACRUZ  220JT1    -1_SW;C;JT1-1;10898;;1;dct;3;0
  LACRUZ  220JT1    INT_SW;C;JT1;10898;;1;cbk;3;0
  LABERIN 220J01    -1_SW;C;J01-1;LABERIN;;0;dct;3;0
  LABERIN 220J01    -2_SW;C;J01-2;LABERIN;;0;dct;3;0
  LABERIN 220J01    -3_SW;C;J01-3;LABERIN;;0;dct;3;0
  LABERIN 220J01    INT_SW;C;J01;LABERIN;;0;cbk;3;0
  LABERIN 220J021   INT_SW;C;J021(23);LABERIN;;1;cbk;3;0
  LABERIN 220J021   -1_SW;C;J021-1;LABERIN;;1;dct;3;0
  LABERIN 220J021   -2_SW;C;J021-2;LABERIN;;1;dct;3;0
  LABERIN 220J022   -1_SW;C;J022-1;LABERIN;;1;dct;3;0
  LABERIN 220J022   -2_SW;C;J022-2;LABERIN;;1;dct;3;0
  LABERIN 220J022   INT_SW;C;J022;LABERIN;;1;cbk;3;0
  LABERIN 220J03    -1_SW;C;J03-1;LABERIN;;1;dct;3;0
  LABERIN 220J03    -2_SW;C;J03-2;LABERIN;;1;dct;3;0
  LABERIN 220J03    INT_SW;C;J03;LABERIN;;1;cbk;3;0
  LABERIN 220J04    -1_SW;C;J04-1;LABERIN;;0;dct;3;0
  LABERIN 220J04    -2_SW;C;J04-2;LABERIN;;1;dct;3;0
  LABERIN 220J04    -3_SW;C;J04-3;LABERIN;;1;dct;3;0
  LABERIN 220J04    INT_SW;C;J04;LABERIN;;1;cbk;3;0
  LABERIN 220J05    -1_SW;C;J05-1;LABERIN;;0;dct;3;0
  LABERIN 220J05    -2_SW;C;J05-2;LABERIN;;1;dct;3;0
  LABERIN 220J05    -3_SW;C;J05-3;LABERIN;;1;dct;3;0
  LABERIN 220J05    INT_SW;C;J05;LABERIN;;1;cbk;3;0
  LABERIN 220J061L  -1_SW;C;J061L-1;LABERIN;;1;dct;3;0
  LABERIN 220J061L  -2_SW;C;J061L-2;LABERIN;;1;dct;3;0
  LABERIN 220J061L  INT_SW;C;J061L;LABERIN;;1;cbk;3;0
  LABERIN 220J062L  -1_SW;C;J062L-1;LABERIN;;1;dct;3;0
  LABERIN 220J062L  -2_SW;C;J062L-2;LABERIN;;1;dct;3;0
  LABERIN 220J062L  INT_SW;C;J062L;LABERIN;;1;cbk;3;0
  LABERIN 220J07    -1_SW;C;J07-1;LABERIN;;1;dct;3;0
  LABERIN 220J07    -2_SW;C;J07-2;LABERIN;;0;dct;3;0
  LABERIN 220J07    -3_SW;C;J07-3;LABERIN;;1;dct;3;0
  LABERIN 220J07    INT_SW;C;J07;LABERIN;;1;cbk;3;0
  LABERIN 220J08    -1_SW;C;J08-1;LABERIN;;0;dct;3;0
  LABERIN 220J08    -2_SW;C;J08-2;LABERIN;;1;dct;3;0
  LABERIN 220J08    -3_SW;C;J08-3;LABERIN;;1;dct;3;0
  LABERIN 220J08    INT_SW;C;J08;LABERIN;;1;cbk;3;0
  LABERIN 220J091   INT_SW;C;J091(93);LABERIN;;1;cbk;3;0
  LABERIN 220J091   -1_SW;C;J091-1;LABERIN;;1;dct;3;0
  LABERIN 220J091   -2_SW;C;J091-2;LABERIN;;1;dct;3;0
  LABERIN 220J092   -1_SW;C;J092-1;LABERIN;;1;dct;3;0
  LABERIN 220J092   -2_SW;C;J092-2;LABERIN;;1;dct;3;0
  LABERIN 220J092   INT_SW;C;J092;LABERIN;;1;cbk;3;0
  LABERIN 220J10    -1_SW;C;J10-1;LABERIN;;0;dct;3;0
  LABERIN 220J10    -2_SW;C;J10-2;LABERIN;;1;dct;3;0
  LABERIN 220J10    -3_SW;C;J10-3;LABERIN;;1;dct;3;0
  LABERIN 220J10    INT_SW;C;J10;LABERIN;;1;cbk;3;0
  LABERIN 220J11    -1_SW;C;J11-1;LABERIN;;1;dct;3;0
  LABERIN 220J11    -2_SW;C;J11-2;LABERIN;;0;dct;3;0
  LABERIN 220J11    -3_SW;C;J11-3;LABERIN;;1;dct;3;0
  LABERIN 220J11    INT_SW;C;J11;LABERIN;;1;cbk;3;0
  LABERIN 220J12    -1_SW;C;J12-1;LABERIN;;1;dct;3;0
  LABERIN 220J12    -2_SW;C;J12-2;LABERIN;;1;dct;3;0
  LABERIN 220J12    -L1_SW;C;J12-L1;LABERIN;;0;dct;3;0
  LABERIN 220J12    -L2_SW;C;J12-L2;LABERIN;;0;dct;3;0
  LABERIN 220J12    INT_SW;C;J12;LABERIN;;1;cbk;3;0
  LABERIN 220J13    -1_SW;C;J13-1;LABERIN;;0;dct;3;0
  LABERIN 220J13    -2_SW;C;J13-2;LABERIN;;1;dct;3;0
  LABERIN 220J13    -3_SW;C;J13-3;LABERIN;;1;dct;3;0
  LABERIN 220J13    INT_SW;C;J13;LABERIN;;1;cbk;3;0
  LABERIN 220J14    -1_SW;C;J14-1;LABERIN;;1;dct;3;0
  LABERIN 220J14    -2_SW;C;J14-2;LABERIN;;0;dct;3;0
  LABERIN 220J14    -3_SW;C;J14-3;LABERIN;;1;dct;3;0
  LABERIN 220J14    INT_SW;C;J14;LABERIN;;1;cbk;3;0
  LAGUSEC 69 BB2    -1_SW;C;BB2-1;LAGUSEC;;0;dct;3;0
  LAGUSEC 69 BB2    -2_SW;C;BB2-2;LAGUSEC;;0;dct;3;0
  LAGUSEC 69 BB2    INT_SW;C;BB2;LAGUSEC;;0;cbk;3;0
  LAGUSEC 69 BL3    -1_SW;C;BL3-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BL3    -2_SW;C;BL3-2;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BL3    INT_SW;C;BL3;LAGUSEC;;1;cbk;3;0
  LAGUSEC 69 BL4    -1_SW;C;BL4-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BL4    -2_SW;C;BL4-2;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BL4    INT_SW;C;BL4;LAGUSEC;;1;cbk;3;0
  LAGUSEC 69 BT7    -1_SW;C;BT7-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BT7    -2_SW;C;BT7-2;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BT7    INT_SW;C;BT7;LAGUSEC;;1;cbk;3;0
  LAGUSEC 69 BT8    -1_SW;C;BT8-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BT8    -2_SW;C;BT8-2;LAGUSEC;;1;dct;3;0
  LAGUSEC 69 BT8    INT_SW;C;BT8;LAGUSEC;;1;cbk;3;0
  LAGUSEC 220JL1    -1_SW;C;JL1-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 220JL1    -2_SW;C;JL1-2;LAGUSEC;;1;dct;3;0
  LAGUSEC 220JL1    INT_SW;C;JL1;LAGUSEC;;1;cbk;3;0
  LAGUSEC 220JT1    -1_SW;C;JT1-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 220JT1    INT_SW;C;JT1;LAGUSEC;;1;cbk;3;0
  LAGUSEC 220JT2    -1_SW;C;JT2-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 220JT2    INT_SW;C;JT2;LAGUSEC;;1;cbk;3;0
  LAGUSEC 220JT3    -1_SW;C;JT3-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 220JT3    INT_SW;C;JT3;LAGUSEC;;1;cbk;3;0
  LAGUSEC 220JT7    -1_SW;C;JT7-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 220JT7    INT_SW;C;JT7;LAGUSEC;;1;cbk;3;0
  LAGUSEC 220JT8    -1_SW;C;JT8-1;LAGUSEC;;1;dct;3;0
  LAGUSEC 220JT8    INT_SW;C;JT8;LAGUSEC;;1;cbk;3;0
  LAGUNAS 220J1     -1_SW;C;J1-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J1     -2_SW;C;J1-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J1     -3_SW;C;J1-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J1     INT_SW;C;J1;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J10    -1_SW;C;J10-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J10    -2_SW;C;J10-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J10    -3_SW;C;J10-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J10    INT_SW;C;J10;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J11    -1_SW;C;J11-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J11    -2_SW;C;J11-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J11    INT_SW;C;J11;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J12    -1_SW;C;J12-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J12    -2_SW;C;J12-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J12    INT_SW;C;J12;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J13    -1_SW;C;J13-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J13    -2_SW;C;J13-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J13    INT_SW;C;J13;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J14    -1_SW;C;J14-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J14    -2_SW;C;J14-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J14    INT_SW;C;J14;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J15    -1_SW;C;J15-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J15    -2_SW;C;J15-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J15    INT_SW;C;J15;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J16    -1_SW;C;J16-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J16    -2_SW;C;J16-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J16    -3_SW;C;J16-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J16    INT_SW;C;J16;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J2     -1_SW;C;J2-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J2     -2_SW;C;J2-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J2     -3_SW;C;J2-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J2     INT_SW;C;J2;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J3     -1_SW;C;J3-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J3     -2_SW;C;J3-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J3     -3_SW;C;J3-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J3     INT_SW;C;J3;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J4     -1_SW;C;J4-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J4     -2_SW;C;J4-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J4     -3_SW;C;J4-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J4     INT_SW;C;J4;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J5     -1_SW;C;J5-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J5     -2_SW;C;J5-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J5     -3_SW;C;J5-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J5     INT_SW;C;J5;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J6     -1_SW;C;J6-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J6     -2_SW;C;J6-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J6     -3_SW;C;J6-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J6     INT_SW;C;J6;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J7     -1_SW;C;J7-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J7     -2_SW;C;J7-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J7     -3_SW;C;J7-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J7     INT_SW;C;J7;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220J8     -1_SW;C;J8-1;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J8     -2_SW;C;J8-2;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J8     -3_SW;C;J8-3;LAGUNA1;;1;dct;3;0
  LAGUNAS 220J8     INT_SW;C;J8;LAGUNA1;;0;cbk;3;0
  LAGUNAS 220J9     -1_SW;C;J9-1;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J9     -2_SW;C;J9-2;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J9     -3_SW;C;J9-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220J9     INT_SW;C;J9;LAGUNA1;;0;cbk;3;0
  LAGUNAS 220JCE    -1_SW;C;JCE-1;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JCE    -2_SW;C;JCE-2;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JCE    -3_SW;C;JCE-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JCE    INT_SW;C;JCE;LAGUNA1;;0;cbk;3;0
  LAGUNAS 220JCE2   -1_SW;C;JCE2-1;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JCE2   -2_SW;C;JCE2-2;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JCE2   -3_SW;C;JCE2-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JCE2   INT_SW;C;JCE2;LAGUNA1;;0;cbk;3;0
  LAGUNAS 220JR     -1_SW;C;JR-1;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JR     -2_SW;C;JR-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220JR     -3_SW;C;JR-3;LAGUNA1;;1;dct;3;0
  LAGUNAS 220JR     INT_SW;C;JR;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220JS     -1_SW;C;JS-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220JS     -2_SW;C;JS-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220JS     INT_SW;C;JS;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220JT     -1_SW;C;JT-1;LAGUNA1;;1;dct;3;0
  LAGUNAS 220JT     -2_SW;C;JT-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220JT     -3_SW;C;JT-3;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JT     INT_SW;C;JT;LAGUNA1;;1;cbk;3;0
  LAGUNAS 220JZ1    -1_SW;C;JZ1-1;LAGUNA1;;0;dct;3;0
  LAGUNAS 220JZ1    -2_SW;C;JZ1-2;LAGUNA1;;1;dct;3;0
  LAGUNAS 220JZ1    INT_SW;C;JZ1;LAGUNA1;;1;cbk;3;0
  DUNAS   220J1     -1_SW;C;J1-1;DUNAS;;1;dct;3;0
  DUNAS   220J1     -2_SW;C;J1-2;DUNAS;;1;dct;3;0
  DUNAS   220J1     -3_SW;C;J1-3;DUNAS;;1;dct;3;0
  DUNAS   220J1     INT_SW;C;J1;DUNAS;;1;cbk;3;0
  DUNAS   220J2     -1_SW;C;J2-1;DUNAS;;1;dct;3;0
  DUNAS   220J2     -2_SW;C;J2-2;DUNAS;;1;dct;3;0
  DUNAS   220J2     INT_SW;C;J2;DUNAS;;1;cbk;3;0
  DUNAS   220J3     -1_SW;C;J3-1;DUNAS;;1;dct;3;0
  DUNAS   220J3     -2_SW;C;J3-2;DUNAS;;1;dct;3;0
  DUNAS   220J3     -3_SW;C;J3-3;DUNAS;;1;dct;3;0
  DUNAS   220J3     -4_SW;C;J3-4;DUNAS;;1;dct;3;0
  DUNAS   220J3     INT_SW;C;J3;DUNAS;;1;cbk;3;0
  DUNAS   220J4     -1_SW;C;J4-1;DUNAS;;1;dct;3;0
  DUNAS   220J4     -2_SW;C;J4-2;DUNAS;;1;dct;3;0
  DUNAS   220J4     -3_SW;C;J4-3;DUNAS;;1;dct;3;0
  DUNAS   220J4     INT_SW;C;J4;DUNAS;;1;cbk;3;0
  DUNAS   220J5     -1_SW;C;J5-1;DUNAS;;1;dct;3;0
  DUNAS   220J5     -2_SW;C;J5-2;DUNAS;;1;dct;3;0
  DUNAS   220J5     INT_SW;C;J5;DUNAS;;1;cbk;3;0
  DUNAS   220J6     -1_SW;C;J6-1;DUNAS;;1;dct;3;0
  DUNAS   220J6     -2_SW;C;J6-2;DUNAS;;1;dct;3;0
  DUNAS   220J6     -3_SW;C;J6-3;DUNAS;;1;dct;3;0
  DUNAS   220J6     -4_SW;C;J6-4;DUNAS;;1;dct;3;0
  DUNAS   220J6     INT_SW;C;J6;DUNAS;;1;cbk;3;0
  3991;C;H1-1;10899;;1;dct;3;0
  3992;C;H1-2;10899;;1;dct;3;0
  3993;C;H1;10899;;1;cbk;3;0
  3994;C;H2-1;10899;;1;dct;3;0
  3995;C;H2-2;10899;;1;dct;3;0
  3996;C;H2;10899;;1;cbk;3;0
  3997;C;HT1-1;10899;;1;dct;3;0
  3998;C;HT1;10899;;1;cbk;3;0
  3999;C;HT2-1;10899;;1;dct;3;0
  4000;C;HT2;10899;;1;cbk;3;0
  LIQCAU  110H1     -1_SW;C;H1-1;10901;;1;dct;3;0
  LIQCAU  110H1     -2_SW;C;H1-2;10901;;1;dct;3;0
  LIQCAU  110H1     -3_SW;C;H1-3;10901;;0;dct;3;0
  LIQCAU  110H1     INT_SW;C;H1;10901;;1;cbk;3;0
  LIQCAU  110H2     -1_SW;C;H2-1;10901;;1;dct;3;0
  LIQCAU  110H2     -2_SW;C;H2-2;10901;;1;dct;3;0
  LIQCAU  110H2     -3_SW;C;H2-3;10901;;0;dct;3;0
  LIQCAU  110H2     INT_SW;C;H2;10901;;1;cbk;3;0
  LIQCAU  110HR     -1_SW;C;HR-1;10901;;0;dct;3;0
  LIQCAU  110HR     -2_SW;C;HR-2;10901;;0;dct;3;0
  LIQCAU  110HR     INT_SW;C;HR;10901;;0;cbk;3;0
  LIQCAU  110HT1    -1_SW;C;HT1-1;10901;;1;dct;3;0
  LIQCAU  110HT1    -2_SW;C;HT1-2;10901;;1;dct;3;0
  LIQCAU  110HT1    -3_SW;C;HT1-3;10901;;0;dct;3;0
  LIQCAU  110HT1    INT_SW;C;HT1;10901;;1;cbk;3;0
  LIQCAU  220J1     -1_SW;C;J1-1;10901;;1;dct;3;0
  LIQCAU  220J1     -2_SW;C;J1-2;10901;;1;dct;3;0
  LIQCAU  220J1     -3_SW;C;J1-3;10901;;1;dct;3;0
  LIQCAU  220J1     INT_SW;C;J1;10901;;1;cbk;3;0
  LIQCAU  220J2     -1_SW;C;J2-1;10901;;1;dct;3;0
  LIQCAU  220J2     -2_SW;C;J2-2;10901;;1;dct;3;0
  LIQCAU  220J2     INT_SW;C;J2;10901;;1;cbk;3;0
  LIQCAU  220J3     -1_SW;C;J3-1;10901;;1;dct;3;0
  LIQCAU  220J3     -2_SW;C;J3-2;10901;;1;dct;3;0
  LIQCAU  220J3     -3_SW;C;J3-3;10901;;1;dct;3;0
  LIQCAU  220J3     INT_SW;C;J3;10901;;1;cbk;3;0
  LIQCAU  220J5     -1_SW;C;J5-1;10901;;1;dct;3;0
  LIQCAU  220J5     -2_SW;C;J5-2;10901;;1;dct;3;0
  LIQCAU  220J5     INT_SW;C;J5;10901;;1;cbk;3;0
  LIQCAU  220J6     -1_SW;C;J6-1;10901;;1;dct;3;0
  LIQCAU  220J6     -2_SW;C;J6-2;10901;;1;dct;3;0
  LIQCAU  220J6     -3_SW;C;J6-3;10901;;1;dct;3;0
  LIQCAU  220J6     INT_SW;C;J6;10901;;1;cbk;3;0
  4001;C;S3.0;LIXIVIA;;0;cbk;3;0
  LOMBAYA 220J1     -1_SW;C;J1-1;LOMBAYA;;1;dct;3;0
  LOMBAYA 220J1     INT_SW;C;J1;LOMBAYA;;1;cbk;3;0
  LOMBAYA 220J3     -1_SW;C;J3-1;LOMBAYA;;1;dct;3;0
  LOMBAYA 220J3     INT_SW;C;J3;LOMBAYA;;1;cbk;3;0
  LOMBAYA 220J4     -1_SW;C;J4-1;LOMBAYA;;1;dct;3;0
  LOMBAYA 220J4     -2_SW;C;J4-2;LOMBAYA;;1;dct;3;0
  LOMBAYA 220J4     INT_SW;C;J4;LOMBAYA;;1;cbk;3;0
  LOMBAYA 220JL     -1_SW;C;JL-1;LOMBAYA;;1;dct;3;0
  LOMBAYA 220JL     -2_SW;C;JL-2;LOMBAYA;;1;dct;3;0
  LOMBAYA 220JL     INT_SW;C;JL;LOMBAYA;;1;cbk;3;0
  CHANGOS 220J1     INT_SW;C;52J1;CHANGOS;;1;cbk;3;0
  CHANGOS 220J10    INT_SW;C;52J10;CHANGOS;;1;cbk;3;0
  CHANGOS 220J11    INT_SW;C;52J11;CHANGOS;;1;cbk;3;0
  CHANGOS 220J12    INT_SW;C;52J12;CHANGOS;;1;cbk;3;0
  CHANGOS 220J2     INT_SW;C;52J2;CHANGOS;;1;cbk;3;0
  CHANGOS 220J3     INT_SW;C;52J3;CHANGOS;;1;cbk;3;0
  CHANGOS 220J4     INT_SW;C;52J4;CHANGOS;;1;cbk;3;0
  CHANGOS 220J5     INT_SW;C;52J5;CHANGOS;;1;cbk;3;0
  CHANGOS 220J6     INT_SW;C;52J6;CHANGOS;;1;cbk;3;0
  CHANGOS 220J7     INT_SW;C;52J7;CHANGOS;;1;cbk;3;0
  CHANGOS 220J8     INT_SW;C;52J8;CHANGOS;;1;cbk;3;0
  CHANGOS 220J9     INT_SW;C;52J9;CHANGOS;;1;cbk;3;0
  CHANGOS 500K1     INT_SW;C;52K1;CHANGOS;;1;cbk;3;0
  CHANGOS 500K10    INT_SW;C;52K10;CHANGOS;;1;cbk;3;0
  CHANGOS 500K11    INT_SW;C;52K11;CHANGOS;;1;cbk;3;0
  4002;C;52K12;CHANGOS;;1;cbk;3;0
  CHANGOS 500K13    INT_SW;C;52K13;CHANGOS;;0;cbk;3;0
  CHANGOS 500K14    INT_SW;C;52K14;CHANGOS;;0;cbk;3;0
  4003;C;52K15;CHANGOS;;1;cbk;3;0
  CHANGOS 500K2     INT_SW;C;52K2;CHANGOS;;1;cbk;3;0
  CHANGOS 500K3     INT_SW;C;52K3;CHANGOS;;1;cbk;3;0
  CHANGOS 500K4     INT_SW;C;52K4;CHANGOS;;1;cbk;3;0
  CHANGOS 500K5     INT_SW;C;52K5;CHANGOS;;1;cbk;3;0
  CHANGOS 500K6     INT_SW;C;52K6;CHANGOS;;1;cbk;3;0
  CHANGOS 500K7     INT_SW;C;52K7;CHANGOS;;1;cbk;3;0
  CHANGOS 500K8     INT_SW;C;52K8;CHANGOS;;1;cbk;3;0
  CHANGOS 500K9     INT_SW;C;52K9;CHANGOS;;1;cbk;3;0
  4004;C;89J1-1;CHANGOS;;1;dct;3;0
  4005;C;89J1-2;CHANGOS;;1;dct;3;0
  4006;C;89J10-1;CHANGOS;;1;dct;3;0
  4007;C;89J10-2;CHANGOS;;1;dct;3;0
  4008;C;89J11-1;CHANGOS;;1;dct;3;0
  4009;C;89J11-2;CHANGOS;;1;dct;3;0
  4010;C;89J12-1;CHANGOS;;1;dct;3;0
  4011;C;89J12-2;CHANGOS;;1;dct;3;0
  4012;C;89J2-1;CHANGOS;;1;dct;3;0
  4013;C;89J2-2;CHANGOS;;1;dct;3;0
  4014;C;89J3-1;CHANGOS;;1;dct;3;0
  4015;C;89J3-2;CHANGOS;;1;dct;3;0
  4016;C;89J4-1;CHANGOS;;1;dct;3;0
  4017;C;89J4-2;CHANGOS;;1;dct;3;0
  4018;C;89J5-1;CHANGOS;;1;dct;3;0
  4019;C;89J5-2;CHANGOS;;1;dct;3;0
  4020;C;89J6-1;CHANGOS;;1;dct;3;0
  4021;C;89J6-2;CHANGOS;;1;dct;3;0
  4022;C;89J7-1;CHANGOS;;1;dct;3;0
  4023;C;89J7-2;CHANGOS;;1;dct;3;0
  4024;C;89J8-1;CHANGOS;;1;dct;3;0
  4025;C;89J8-2;CHANGOS;;1;dct;3;0
  4026;C;89J9-1;CHANGOS;;1;dct;3;0
  4027;C;89J9-2;CHANGOS;;1;dct;3;0
  4028;C;89K1-1;CHANGOS;;1;dct;3;0
  4029;C;89K1-2;CHANGOS;;1;dct;3;0
  4030;C;89K10-1;CHANGOS;;1;dct;3;0
  4031;C;89K10-2;CHANGOS;;1;dct;3;0
  4032;C;89K11-1;CHANGOS;;1;dct;3;0
  4033;C;89K11-2;CHANGOS;;1;dct;3;0
  4034;C;89K12-1;CHANGOS;;1;dct;3;0
  4035;C;89K12-2;CHANGOS;;1;dct;3;0
  4036;C;89K13-1;CHANGOS;;1;dct;3;0
  4037;C;89K13-2;CHANGOS;;1;dct;3;0
  4038;C;89K14-1;CHANGOS;;1;dct;3;0
  4039;C;89K14-2;CHANGOS;;1;dct;3;0
  4040;C;89K15-1;CHANGOS;;1;dct;3;0
  4041;C;89K15-2;CHANGOS;;1;dct;3;0
  4042;C;89K2-1;CHANGOS;;1;dct;3;0
  4043;C;89K2-2;CHANGOS;;1;dct;3;0
  4044;C;89K3-1;CHANGOS;;1;dct;3;0
  4045;C;89K3-2;CHANGOS;;1;dct;3;0
  4046;C;89K4-1;CHANGOS;;1;dct;3;0
  4047;C;89K4-2;CHANGOS;;1;dct;3;0
  4048;C;89K5-1;CHANGOS;;1;dct;3;0
  4049;C;89K5-2;CHANGOS;;1;dct;3;0
  4050;C;89K6-1;CHANGOS;;1;dct;3;0
  4051;C;89K6-2;CHANGOS;;1;dct;3;0
  4052;C;89K7-1;CHANGOS;;1;dct;3;0
  4053;C;89K7-2;CHANGOS;;1;dct;3;0
  4054;C;89K8-1;CHANGOS;;1;dct;3;0
  4055;C;89K8-2;CHANGOS;;1;dct;3;0
  4056;C;89K9-1;CHANGOS;;1;dct;3;0
  4057;C;89K9-2;CHANGOS;;1;dct;3;0
  CHANGOS 500CSK6   INT_SW;C;CSK6;CHANGOS;;0;cbk;3;0
  CHANGOS 500CSK9   INT_SW;C;CSK9;CHANGOS;;0;cbk;3;0
  CHANGOS 500K6     -3_SW;C;K6-3;CHANGOS;;1;dct;3;0
  CHANGOS 500K9     -3_SW;C;K9-3;CHANGOS;;1;dct;3;0
  4058;C;CB1;10902;;1;cbk;3;0
  4059;C;CB2;10902;;1;cbk;3;0
  4060;C;CB3;10902;;1;cbk;3;0
  4061;C;CB4;10902;;1;cbk;3;0
  4062;C;IS1.1;10902;;1;dct;3;0
  4063;C;IS1.2;10902;;1;dct;3;0
  4064;C;IS2.1;10902;;1;dct;3;0
  4065;C;IS2.2;10902;;1;dct;3;0
  4066;C;IS3.1;10902;;1;dct;3;0
  4067;C;IS3.2;10902;;1;dct;3;0
  4068;C;IS4.1;10902;;1;dct;3;0
  4069;C;IS4.2;10902;;1;dct;3;0
  MABLANC 220J02L   -A_SW;C;J02L-A;MABLANC;;1;dct;3;0
  MABLANC 220J02L   -L_SW;C;J02L-L;MABLANC;;1;dct;3;0
  MABLANC 220J02L   INT_SW;C;J02L;MABLANC;;1;cbk;3;0
  MABLANC 220J04L   -A_SW;C;J04L-A;MABLANC;;1;dct;3;0
  MABLANC 220J04L   -L_SW;C;J04L-L;MABLANC;;1;dct;3;0
  MABLANC 220J04L   INT_SW;C;J04L;MABLANC;;1;cbk;3;0
  MABLANC 220J1     -1_SW;C;J1-1;MABLANC;;1;dct;3;0
  MABLANC 220J1     INT_SW;C;J1;MABLANC;;1;cbk;3;0
  MABLANC 220JT     -1_SW;C;JT-1;MABLANC;;1;dct;3;0
  MARIELE 22 ET1    -1_SW;C;ET1-1;MARIELE;;1;dct;3;0
  MARIELE 22 ET1    INT_SW;C;ET1;MARIELE;;1;cbk;3;0
  MARIELE 220J10    -1_SW;C;J10-1;MARIELE;;1;dct;3;0
  MARIELE 220J10    -2_SW;C;J10-2;MARIELE;;1;dct;3;0
  MARIELE 220J10    -3_SW;C;J10-3;MARIELE;;1;dct;3;0
  MARIELE 220J10    INT_SW;C;J10;MARIELE;;1;cbk;3;0
  MARIELE 220J2     -1_SW;C;J2-1;MARIELE;;1;dct;3;0
  MARIELE 220J2     -2_SW;C;J2-2;MARIELE;;1;dct;3;0
  MARIELE 220J2     -3_SW;C;J2-3;MARIELE;;1;dct;3;0
  MARIELE 220J2     INT_SW;C;J2;MARIELE;;1;cbk;3;0
  MARIELE 220J3     -1_SW;C;J3-1;MARIELE;;1;dct;3;0
  MARIELE 220J3     -2_SW;C;J3-2;MARIELE;;1;dct;3;0
  MARIELE 220J3     -3_SW;C;J3-3;MARIELE;;1;dct;3;0
  MARIELE 220J3     INT_SW;C;J3;MARIELE;;1;cbk;3;0
  MARIELE 220J4     -1_SW;C;J4-1;MARIELE;;1;dct;3;0
  MARIELE 220J4     -2_SW;C;J4-2;MARIELE;;1;dct;3;0
  MARIELE 220J4     INT_SW;C;J4;MARIELE;;1;cbk;3;0
  MARIELE 220J5     -1_SW;C;J5-1;MARIELE;;1;dct;3;0
  MARIELE 220J5     -2_SW;C;J5-2;MARIELE;;1;dct;3;0
  MARIELE 220J5     -3_SW;C;J5-3;MARIELE;;1;dct;3;0
  MARIELE 220J5     INT_SW;C;J5;MARIELE;;1;cbk;3;0
  MARIELE 220J6     -1_SW;C;J6-1;MARIELE;;1;dct;3;0
  MARIELE 220J6     -2_SW;C;J6-2;MARIELE;;1;dct;3;0
  MARIELE 220J6     -3_SW;C;J6-3;MARIELE;;1;dct;3;0
  MARIELE 220J6     INT_SW;C;J6;MARIELE;;1;cbk;3;0
  MARIELE 220J7     -1_SW;C;J7-1;MARIELE;;1;dct;3;0
  MARIELE 220J7     -2_SW;C;J7-2;MARIELE;;1;dct;3;0
  MARIELE 220J7     INT_SW;C;J7;MARIELE;;1;cbk;3;0
  MARIELE 220J8     -1_SW;C;J8-1;MARIELE;;1;dct;3;0
  MARIELE 220J8     -2_SW;C;J8-2;MARIELE;;1;dct;3;0
  MARIELE 220J8     -3_SW;C;J8-3;MARIELE;;1;dct;3;0
  MARIELE 220J8     INT_SW;C;J8;MARIELE;;1;cbk;3;0
  MARIELE 220J9     -1_SW;C;J9-1;MARIELE;;1;dct;3;0
  MARIELE 220J9     -2_SW;C;J9-2;MARIELE;;1;dct;3;0
  MARIELE 220J9     INT_SW;C;J9;MARIELE;;1;cbk;3;0
  MARIELE 220JR     -1_SW;C;JR-1;MARIELE;;0;dct;3;0
  MARIELE 220JR     -2_SW;C;JR-2;MARIELE;;0;dct;3;0
  MARIELE 220JR     INT_SW;C;JR;MARIELE;;0;cbk;3;0
  MARIELE 220JT1    -1_SW;C;JT1-1;MARIELE;;1;dct;3;0
  MARIELE 220JT1    -2_SW;C;JT1-2;MARIELE;;1;dct;3;0
  MARIELE 220JT1    -3_SW;C;JT1-3;MARIELE;;0;dct;3;0
  MARIELE 220JT1    INT_SW;C;JT1;MARIELE;;1;cbk;3;0
  MATILLA 220J1     -1_SW;C;J1-1;10903;;1;dct;3;0
  MATILLA 220J1     -2_SW;C;J1-2;10903;;1;dct;3;0
  MATILLA 220J1     -3_SW;C;J1-3;10903;;0;dct;3;0
  MATILLA 220J1     INT_SW;C;J1;10903;;1;cbk;3;0
  MATILLA 220JR     -1_SW;C;JR-1;10903;;0;dct;3;0
  MATILLA 220JR     -3_SW;C;JR-3;10903;;0;dct;3;0
  MATILLA 220JR     INT_SW;C;JR;10903;;0;cbk;3;0
  MATILLA 220JT1    -1_SW;C;JT1-1;10903;;1;dct;3;0
  MATILLA 220JT1    -2_SW;C;JT1-2;10903;;1;dct;3;0
  MATILLA 220JT1    -3_SW;C;JT1-3;10903;;0;dct;3;0
  MATILLA 220JT1    INT_SW;C;JT1;10903;;1;cbk;3;0
  MATILLA 220JT2    -1_SW;C;JT2-1;10903;;1;dct;3;0
  MATILLA 220JT2    -2_SW;C;JT2-2;10903;;1;dct;3;0
  MATILLA 220JT2    -3_SW;C;JT2-3;10903;;0;dct;3;0
  MATILLA 220JT2    INT_SW;C;JT2;10903;;1;cbk;3;0
  MEJILLO 13.CB1    INT_SW;C;CB1;COLOCHI;;1;cbk;3;0
  MEJILLO 13.CB2    INT_SW;C;CB2;COLOCHI;;1;dct;3;0
  MEJILLO 13.CT1    -1_SW;C;CT1-1;COLOCHI;;1;dct;3;0
  MEJILLO 13.CT1    -2_SW;C;CT1-2;COLOCHI;;1;dct;3;0
  MEJILLO 13.CT1    INT_SW;C;CT1;COLOCHI;;1;cbk;3;0
  4070;C;CT2-1;COLOCHI;;1;dct;3;0
  4071;C;CT2;COLOCHI;;1;cbk;3;0
  MEJILLO 13.CT3    -1_SW;C;CT3-1;COLOCHI;;1;dct;3;0
  MEJILLO 13.CT3    -2_SW;C;CT3-2;COLOCHI;;1;dct;3;0
  MEJILLO 13.CT3    INT_SW;C;CT3;COLOCHI;;1;cbk;3;0
  4072;C;ES;COLOCHI;;1;dct;3;0
  4073;C;ET2-1;COLOCHI;;0;dct;3;0
  4074;C;ET2-2;COLOCHI;;1;dct;3;0
  4075;C;ET2;COLOCHI;;1;cbk;3;0
  4076;C;ET4-1;COLOCHI;;1;dct;3;0
  4077;C;ET4;COLOCHI;;1;cbk;3;0
  MEJILLO 110H1     -1_SW;C;H1-1;COLOCHI;;1;dct;3;0
  MEJILLO 110H1     -2_SW;C;H1-2;COLOCHI;;1;dct;3;0
  MEJILLO 110H1     INT_SW;C;H1;COLOCHI;;1;cbk;3;0
  MEJILLO 110H2     -1_SW;C;H2-1;COLOCHI;;1;dct;3;0
  MEJILLO 110H2     -2_SW;C;H2-2;COLOCHI;;1;dct;3;0
  MEJILLO 110H2     INT_SW;C;H2;COLOCHI;;1;cbk;3;0
  MEJILLO 110H4     -1_SW;C;H4-1;COLOCHI;;1;dct;3;0
  MEJILLO 110H4     -2_SW;C;H4-2;COLOCHI;;1;dct;3;0
  MEJILLO 110H4     INT_SW;C;H4;COLOCHI;;1;cbk;3;0
  MEJILLO 110H5     -1_SW;C;H5-1;COLOCHI;;1;dct;3;0
  MEJILLO 110H5     -2_SW;C;H5-2;COLOCHI;;1;dct;3;0
  MEJILLO 110H5     INT_SW;C;H5;COLOCHI;;1;cbk;3;0
  MEJILLO 110HT     -1_SW;C;HT-1;COLOCHI;;1;dct;3;0
  MEJILLO 110HT     -2_SW;C;HT-2;COLOCHI;;1;dct;3;0
  MEJILLO 110HT     INT_SW;C;HT;COLOCHI;;1;cbk;3;0
  MEJILLO 110HT2    -1_SW;C;HT2-1;COLOCHI;;1;dct;3;0
  MEJILLO 110HT2    -2_SW;C;HT2-2;COLOCHI;;1;dct;3;0
  MEJILLO 110HT2    INT_SW;C;HT2;COLOCHI;;1;cbk;3;0
  MEJILLO 220J1     -1_SW;C;J1-1;COLOCHI;;1;dct;3;0
  MEJILLO 220J1     -2_SW;C;J1-2;COLOCHI;;1;dct;3;0
  MEJILLO 220J1     INT_SW;C;J1;COLOCHI;;1;cbk;3;0
  MEJILLO 220J2     -1_SW;C;J2-1;COLOCHI;;1;dct;3;0
  MEJILLO 220J2     -2_SW;C;J2-2;COLOCHI;;1;dct;3;0
  MEJILLO 220J2     INT_SW;C;J2;COLOCHI;;1;cbk;3;0
  MEJILLO 220JT     -1_SW;C;JT-1;COLOCHI;;1;dct;3;0
  MEJILLO 220JT     -2_SW;C;JT-2;COLOCHI;;1;dct;3;0
  MEJILLO 220JT     INT_SW;C;JT;COLOCHI;;1;cbk;3;0
  MEJILLO 220JT4    -1_SW;C;JT4-1;COLOCHI;;1;dct;3;0
  MEJILLO 220JT4    INT_SW;C;JT4;COLOCHI;;1;cbk;3;0
  MINSAL  110H1     -1_SW;C;H1-1;MINSAL;;1;dct;3;0
  MINSAL  110H1     INT_SW;C;H1;MINSAL;;1;cbk;3;0
  MINSAL  110H2     -1_SW;C;H2-1;MINSAL;;1;dct;3;0
  MINSAL  110H2     INT_SW;C;H2;MINSAL;;1;cbk;3;0
  MINSAL  110H3     -1_SW;C;H3-1;MINSAL;;1;dct;3;0
  MIRAJE  220J1     INT_SW;C;52J1;MIRAJE;;1;cbk;3;0
  MIRAJE  220J2     INT_SW;C;52J2;MIRAJE;;1;cbk;3;0
  MIRAJE  220J3     INT_SW;C;52J3;MIRAJE;;1;cbk;3;0
  MIRAJE  220J4     INT_SW;C;52J4;MIRAJE;;1;cbk;3;0
  MIRAJE  220J5     INT_SW;C;52J5;MIRAJE;;1;cbk;3;0
  MIRAJE  220J6     INT_SW;C;52J6;MIRAJE;;1;cbk;3;0
  MIRAJE  220J7     INT_SW;C;52J7;MIRAJE;;0;cbk;3;0
  MIRAJE  220J8     INT_SW;C;52J8;MIRAJE;;1;cbk;3;0
  MIRAJE  220J9     INT_SW;C;52J9;MIRAJE;;1;cbk;3;0
  MIRAJE  220J1     -1_SW;C;J1-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J1     -2_SW;C;J1-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J1     -3_SW;C;J1-3;MIRAJE;;1;dct;3;0
  MIRAJE  220J2     -1_SW;C;J2-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J2     -2_SW;C;J2-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J3     -1_SW;C;J3-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J3     -2_SW;C;J3-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J3     -3_SW;C;J3-3;MIRAJE;;1;dct;3;0
  MIRAJE  220J4     -1_SW;C;J4-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J4     -2_SW;C;J4-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J4     -3_SW;C;J4-3;MIRAJE;;1;dct;3;0
  MIRAJE  220J5     -1_SW;C;J5-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J5     -2_SW;C;J5-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J6     -1_SW;C;J6-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J6     -2_SW;C;J6-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J6     -3_SW;C;J6-3;MIRAJE;;1;dct;3;0
  MIRAJE  220J7     -1_SW;C;J7-1;MIRAJE;;0;dct;3;0
  MIRAJE  220J7     -2_SW;C;J7-2;MIRAJE;;0;dct;3;0
  MIRAJE  220J7     -3_SW;C;J7-3;MIRAJE;;1;dct;3;0
  MIRAJE  220J8     -1_SW;C;J8-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J8     -2_SW;C;J8-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J9     -1_SW;C;J9-1;MIRAJE;;1;dct;3;0
  MIRAJE  220J9     -2_SW;C;J9-2;MIRAJE;;1;dct;3;0
  MIRAJE  220J9     -3_SW;C;J9-3;MIRAJE;;1;dct;3;0
  MINHALE 220J1     -2_SW;C;J1-2;MINHALE;;1;dct;3;0
  MINHALE 220J1     -3_SW;C;J1-3;MINHALE;;0;dct;3;0
  MINHALE 220J1     -4_SW;C;J1-4;MINHALE;;1;dct;3;0
  MINHALE 220J1     INT_SW;C;J1;MINHALE;;1;cbk;3;0
  MINHALE 220J2     -2_SW;C;J2-2;MINHALE;;1;dct;3;0
  MINHALE 220J2     -3_SW;C;J2-3;MINHALE;;1;dct;3;0
  MINHALE 220J2     -4_SW;C;J2-4;MINHALE;;0;dct;3;0
  MINHALE 220J2     INT_SW;C;J2;MINHALE;;1;cbk;3;0
  MINHALE 220JAB    -1_SW;C;JAB-1;MINHALE;;1;dct;3;0
  MINHALE 220JAB    -2_SW;C;JAB-2;MINHALE;;1;dct;3;0
  MINHALE 220JAB    INT_SW;C;JAB;MINHALE;;1;cbk;3;0
  MINHALE 220JT1    -1_SW;C;JT1-1;MINHALE;;0;dct;3;0
  MINHALE 220JT1    -2_SW;C;JT1-2;MINHALE;;1;dct;3;0
  MINHALE 220JT1    INT_SW;C;JT1;MINHALE;;1;cbk;3;0
  MINHALE 220JT2    -1_SW;C;JT2-1;MINHALE;;1;dct;3;0
  MINHALE 220JT2    -2_SW;C;JT2-2;MINHALE;;0;dct;3;0
  MINHALE 220JT2    INT_SW;C;JT2;MINHALE;;1;cbk;3;0
  MONMINA 220J10    -1_SW;C;J10-1;10904;;1;dct;3;0
  MONMINA 220J10    -2_SW;C;J10-2;10904;;1;dct;3;0
  MONMINA 220J10    -3_SW;C;J10-3;10904;;1;dct;3;0
  MONMINA 220J10    INT_SW;C;J10;10904;;1;cbk;3;0
  MONMINA 220J11    -1_SW;C;J11-1;10904;;1;dct;3;0
  MONMINA 220J11    -2_SW;C;J11-2;10904;;1;dct;3;0
  MONMINA 220J11    INT_SW;C;J11;10904;;1;cbk;3;0
  MONMINA 220J13    -1_SW;C;J13-1;10904;;1;dct;3;0
  MONMINA 220J13    -2_SW;C;J13-2;10904;;1;dct;3;0
  MONMINA 220J13    -3_SW;C;J13-3;10904;;1;dct;3;0
  MONMINA 220J13    INT_SW;C;J13;10904;;1;cbk;3;0
  MONMINA 220J14    -1_SW;C;J14-1;10904;;1;dct;3;0
  MONMINA 220J14    -2_SW;C;J14-2;10904;;1;dct;3;0
  MONMINA 220J14    INT_SW;C;J14;10904;;1;cbk;3;0
  MONMINA 220J15    -1_SW;C;J15-1;10904;;1;dct;3;0
  MONMINA 220J15    -2_SW;C;J15-2;10904;;1;dct;3;0
  MONMINA 220J15    -3_SW;C;J15-3;10904;;1;dct;3;0
  MONMINA 220J15    INT_SW;C;J15;10904;;1;cbk;3;0
  MONMINA 220J16    -1_SW;C;J16-1;10904;;1;dct;3;0
  MONMINA 220J16    -2_SW;C;J16-2;10904;;1;dct;3;0
  MONMINA 220J16    -3_SW;C;J16-3;10904;;1;dct;3;0
  MONMINA 220J16    INT_SW;C;J16;10904;;1;cbk;3;0
  MONMINA 220J17    -1_SW;C;J17-1;10904;;1;dct;3;0
  MONMINA 220J17    -2_SW;C;J17-2;10904;;1;dct;3;0
  MONMINA 220J17    INT_SW;C;J17;10904;;1;cbk;3;0
  MONMINA 220J18    -1_SW;C;J18-1;10904;;1;dct;3;0
  MONMINA 220J18    -2_SW;C;J18-2;10904;;1;dct;3;0
  MONMINA 220J18    -3_SW;C;J18-3;10904;;1;dct;3;0
  MONMINA 220J18    INT_SW;C;J18;10904;;1;cbk;3;0
  MONMINA 220J7     -1_SW;C;J7-1;10904;;1;dct;3;0
  MONMINA 220J7     -2_SW;C;J7-2;10904;;1;dct;3;0
  MONMINA 220J7     -3_SW;C;J7-3;10904;;1;dct;3;0
  MONMINA 220J7     INT_SW;C;J7;10904;;1;cbk;3;0
  MONMINA 220J8     -1_SW;C;J8-1;10904;;1;dct;3;0
  MONMINA 220J8     -2_SW;C;J8-2;10904;;1;dct;3;0
  MONMINA 220J8     INT_SW;C;J8;10904;;1;cbk;3;0
  MUELLE  110H1     -1_SW;C;H1-1;MUELLE;;1;dct;3;0
  MUELLE  110H1     -2_SW;C;H1-2;MUELLE;;1;dct;3;0
  MUELLE  110H1     INT_SW;C;H1;MUELLE;;1;cbk;3;0
  MUELLE  110H2     -1_SW;C;H2-1;MUELLE;;1;dct;3;0
  MUELLE  110H2     INT_SW;C;H2;MUELLE;;1;cbk;3;0
  MUELLE  110H4     -1_SW;C;H4-1;MUELLE;;1;dct;3;0
  MUELLE  110H4     -2_SW;C;H4-2;MUELLE;;1;dct;3;0
  MUELLE  110H4     INT_SW;C;H4;MUELLE;;1;cbk;3;0
  NORGENE 220J1     INT_SW;C;52J1;NORGENE;;0;cbk;3;0
  NORGENE 220J2     INT_SW;C;52J2;NORGENE;;0;cbk;3;0
  NORGENE 220JT1    INT_SW;C;52JT1;NORGENE;;0;cbk;3;0
  4078;C;IS.0.1;NORGENE;;1;dct;3;0
  4079;C;IS.0.2;NORGENE;;1;dct;3;0
  4080;C;IS.1.1;NORGENE;;1;dct;3;0
  4081;C;IS.1.2;NORGENE;;1;dct;3;0
  4082;C;IS.1.3;NORGENE;;0;dct;3;0
  4083;C;IS.2.1;NORGENE;;1;dct;3;0
  4084;C;IS.2.2;NORGENE;;1;dct;3;0
  4085;C;IS.2.3;NORGENE;;0;dct;3;0
  4086;C;IS.3.1;NORGENE;;1;dct;3;0
  4087;C;IS.3.2;NORGENE;;0;dct;3;0
  4088;C;IS.3.3;NORGENE;;1;dct;3;0
  4089;C;IS.4.1;NORGENE;;1;dct;3;0
  4090;C;IS.4.2;NORGENE;;0;dct;3;0
  4091;C;IS.4.3;NORGENE;;1;dct;3;0
  4092;C;IS.5.1;NORGENE;;1;dct;3;0
  4093;C;IS.5.2;NORGENE;;1;dct;3;0
  4094;C;IS.5.3;NORGENE;;0;dct;3;0
  NORGENE 220J3     INT_SW;C;J3;NORGENE;;0;cbk;3;0
  NORGENE 220J4     INT_SW;C;J4;NORGENE;;0;cbk;3;0
  NORGENE 220J5     INT_SW;C;J5;NORGENE;;0;cbk;3;0
  NCHUQUI 220J1     -1_SW;C;J1-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J1     -2_SW;C;J1-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J1     -3_SW;C;J1-3;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J1     INT_SW;C;J1;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J10    -1_SW;C;J10-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J10    -2_SW;C;J10-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J10    -3_SW;C;J10-3;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J10    INT_SW;C;J10;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J11    -1_SW;C;J11-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J11    -2_SW;C;J11-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J11    INT_SW;C;J11;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J2     -1_SW;C;J2-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J2     -2_SW;C;J2-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J2     INT_SW;C;J2;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J3     -1_SW;C;J3-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J3     -2_SW;C;J3-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J3     -3_SW;C;J3-3;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J3     INT_SW;C;J3;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J4     -1_SW;C;J4-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J4     -2_SW;C;J4-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J4     -3_SW;C;J4-3;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J4     INT_SW;C;J4;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J5     -1_SW;C;J5-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J5     -2_SW;C;J5-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J5     INT_SW;C;J5;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J6     -1_SW;C;J6-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J6     -2_SW;C;J6-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J6     -3_SW;C;J6-3;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J6     INT_SW;C;J6;NCHUQUI;;1;cbk;3;0
  NCHUQUI 220J7     -1_SW;C;J7-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J7     -2_SW;C;J7-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J7     -3_SW;C;J7-3;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J7     INT_SW;C;J7;NCHUQUI;;0;cbk;3;0
  NCHUQUI 220J8     -1_SW;C;J8-1;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J8     -2_SW;C;J8-2;NCHUQUI;;1;dct;3;0
  NCHUQUI 220J8     INT_SW;C;J8;NCHUQUI;;1;cbk;3;0
  NVPOALM 220J1     -1_SW;C;J1-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J1     -2_SW;C;J1-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J1     -3_SW;C;J1-3;NVPOALM;;1;dct;3;0
  NVPOALM 220J1     INT_SW;C;J1;NVPOALM;;1;cbk;3;0
  NVPOALM 220J10    -1_SW;C;J10-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J10    -2_SW;C;J10-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J10    -3_SW;C;J10-3;NVPOALM;;1;dct;3;0
  NVPOALM 220J10    INT_SW;C;J10;NVPOALM;;1;cbk;3;0
  NVPOALM 220J11    -1_SW;C;J11-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J11    -2_SW;C;J11-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J11    INT_SW;C;J11;NVPOALM;;1;cbk;3;0
  NVPOALM 220J12    -1_SW;C;J12-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J12    -2_SW;C;J12-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J12    -3_SW;C;J12-3;NVPOALM;;1;dct;3;0
  NVPOALM 220J12    INT_SW;C;J12;NVPOALM;;1;cbk;3;0
  NVPOALM 220J2     -1_SW;C;J2-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J2     -2_SW;C;J2-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J2     INT_SW;C;J2;NVPOALM;;1;cbk;3;0
  NVPOALM 220J3     -1_SW;C;J3-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J3     -2_SW;C;J3-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J3     -3_SW;C;J3-3;NVPOALM;;1;dct;3;0
  NVPOALM 220J3     INT_SW;C;J3;NVPOALM;;1;cbk;3;0
  NVPOALM 220J7     -1_SW;C;J7-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J7     -2_SW;C;J7-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J7     -3_SW;C;J7-3;NVPOALM;;1;dct;3;0
  NVPOALM 220J7     INT_SW;C;J7;NVPOALM;;1;cbk;3;0
  NVPOALM 220J8     -1_SW;C;J8-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J8     -2_SW;C;J8-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J8     INT_SW;C;J8;NVPOALM;;1;cbk;3;0
  NVPOALM 220J9     -1_SW;C;J9-1;NVPOALM;;1;dct;3;0
  NVPOALM 220J9     -2_SW;C;J9-2;NVPOALM;;1;dct;3;0
  NVPOALM 220J9     -3_SW;C;J9-3;NVPOALM;;1;dct;3;0
  NVPOALM 220J9     INT_SW;C;J9;NVPOALM;;1;cbk;3;0
  NVAZALD 220J01    -A_SW;C;J01-A;NVAZALD;;1;dct;3;0
  NVAZALD 220J01    -B_SW;C;J01-B;NVAZALD;;0;dct;3;0
  NVAZALD 220J01    -L_SW;C;J01-L;NVAZALD;;1;dct;3;0
  NVAZALD 220J01    INT_SW;C;J01;NVAZALD;;1;cbk;3;0
  NVAZALD 220J02    -A_SW;C;J02-A;NVAZALD;;0;dct;3;0
  NVAZALD 220J02    -B_SW;C;J02-B;NVAZALD;;1;dct;3;0
  NVAZALD 220J02    -L_SW;C;J02-L;NVAZALD;;1;dct;3;0
  NVAZALD 220J02    INT_SW;C;J02;NVAZALD;;1;cbk;3;0
  NVAZALD 220J03    -A_SW;C;J03-A;NVAZALD;;0;dct;3;0
  NVAZALD 220J03    -B_SW;C;J03-B;NVAZALD;;1;dct;3;0
  NVAZALD 220J03    -L_SW;C;J03-L;NVAZALD;;1;dct;3;0
  NVAZALD 220J03    INT_SW;C;J03;NVAZALD;;1;cbk;3;0
  NVAZALD 220J04    -A_SW;C;J04-A;NVAZALD;;1;dct;3;0
  NVAZALD 220J04    -B_SW;C;J04-B;NVAZALD;;0;dct;3;0
  NVAZALD 220J04    -L_SW;C;J04-L;NVAZALD;;1;dct;3;0
  NVAZALD 220J04    INT_SW;C;J04;NVAZALD;;1;cbk;3;0
  NVAZALD 220J05    -A_SW;C;J05-A;NVAZALD;;0;dct;3;0
  NVAZALD 220J05    -B_SW;C;J05-B;NVAZALD;;1;dct;3;0
  NVAZALD 220J05    -L_SW;C;J05-L;NVAZALD;;1;dct;3;0
  NVAZALD 220J05    INT_SW;C;J05;NVAZALD;;1;cbk;3;0
  NVAZALD 220J06    -A_SW;C;J06-A;NVAZALD;;1;dct;3;0
  NVAZALD 220J06    -B_SW;C;J06-B;NVAZALD;;0;dct;3;0
  NVAZALD 220J06    -L_SW;C;J06-L;NVAZALD;;1;dct;3;0
  NVAZALD 220J06    INT_SW;C;J06;NVAZALD;;1;cbk;3;0
  NVAZALD 220J07    -A_SW;C;J07-A;NVAZALD;;0;dct;3;0
  NVAZALD 220J07    -B_SW;C;J07-B;NVAZALD;;1;dct;3;0
  NVAZALD 220J07    -L_SW;C;J07-L;NVAZALD;;1;dct;3;0
  NVAZALD 220J07    INT_SW;C;J07;NVAZALD;;1;cbk;3;0
  NVAZALD 220J08    -A_SW;C;J08-A;NVAZALD;;1;dct;3;0
  NVAZALD 220J08    -B_SW;C;J08-B;NVAZALD;;1;dct;3;0
  NVAZALD 220J08    INT_SW;C;J08;NVAZALD;;1;cbk;3;0
  4095;C;52J11;OHIGGIN;;1;cbk;3;0
  4096;C;89J11-1;OHIGGIN;;0;dct;3;0
  4097;C;89J11-2;OHIGGIN;;1;dct;3;0
  4098;C;89J11-3;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J1     -1_SW;C;J1-1;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J1     -2_SW;C;J1-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J1     INT_SW;C;J1;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J10    -11_SW;C;J10-11;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J10    -12_SW;C;J10-12;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J10    -2_SW;C;J10-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J10    -3_SW;C;J10-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J10    INT_SW;C;J10;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J11    -11_SW;C;J11-11;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J11    -12_SW;C;J11-12;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J11    -2_SW;C;J11-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J11    -3_SW;C;J11-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J11    INT_SW;C;J11;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J2     -1_SW;C;J2-1;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J2     -2_SW;C;J2-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J2     INT_SW;C;J2;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J3     -1_SW;C;J3-1;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J3     -2_SW;C;J3-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J3     INT_SW;C;J3;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J4     -11_SW;C;J4-11;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J4     -12_SW;C;J4-12;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J4     -2_SW;C;J4-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J4     -3_SW;C;J4-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J4     INT_SW;C;J4;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J5     -11_SW;C;J5-11;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J5     -12_SW;C;J5-12;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J5     -2_SW;C;J5-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J5     -3_SW;C;J5-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J5     INT_SW;C;J5;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J6     -11_SW;C;J6-11;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J6     -12_SW;C;J6-12;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J6     -2_SW;C;J6-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J6     -3_SW;C;J6-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J6     INT_SW;C;J6;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J7     -11_SW;C;J7-11;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J7     -12_SW;C;J7-12;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J7     -2_SW;C;J7-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J7     -3_SW;C;J7-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J7     INT_SW;C;J7;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J8     -11_SW;C;J8-11;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J8     -12_SW;C;J8-12;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J8     -2_SW;C;J8-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J8     -3_SW;C;J8-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J8     INT_SW;C;J8;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220J9     -11_SW;C;J9-11;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J9     -12_SW;C;J9-12;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J9     -2_SW;C;J9-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220J9     -3_SW;C;J9-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220J9     INT_SW;C;J9;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220JR     -11_SW;C;JR-11;OHIGGIN;;0;dct;3;0
  OHIGGIN 220JR     -12_SW;C;JR-12;OHIGGIN;;0;dct;3;0
  OHIGGIN 220JR     INT_SW;C;JR;OHIGGIN;;0;cbk;3;0
  OHIGGIN 220JS1    -11_SW;C;JS1-11;OHIGGIN;;1;dct;3;0
  OHIGGIN 220JS1    -12_SW;C;JS1-12;OHIGGIN;;0;dct;3;0
  OHIGGIN 220JS1    -2_SW;C;JS1-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220JS1    -3_SW;C;JS1-3;OHIGGIN;;0;dct;3;0
  OHIGGIN 220JS1    INT_SW;C;JS1;OHIGGIN;;1;cbk;3;0
  OHIGGIN 220JS2    -1_SW;C;JS2-1;OHIGGIN;;1;dct;3;0
  OHIGGIN 220JS2    -2_SW;C;JS2-2;OHIGGIN;;1;dct;3;0
  OHIGGIN 220JS2    INT_SW;C;JS2;OHIGGIN;;1;cbk;3;0
  OGP1    220J2     -1_SW;C;J2-1;OGP1;;1;dct;3;0
  OGP1    220J2     -2_SW;C;J2-2;OGP1;;0;dct;3;0
  OGP1    220J2     -3_SW;C;J2-3;OGP1;;1;dct;3;0
  OGP1    220J2     INT_SW;C;J2;OGP1;;1;cbk;3;0
  OGP1    220J3     -1_SW;C;J3-1;OGP1;;0;dct;3;0
  OGP1    220J3     -2_SW;C;J3-2;OGP1;;1;dct;3;0
  OGP1    220J3     -3_SW;C;J3-3;OGP1;;1;dct;3;0
  OGP1    220J3     INT_SW;C;J3;OGP1;;1;cbk;3;0
  OGP1    220JS     -1_SW;C;JS-1;OGP1;;1;dct;3;0
  OGP1    220JS     -2_SW;C;JS-2;OGP1;;1;dct;3;0
  OGP1    220JS     INT_SW;C;JS;OGP1;;1;cbk;3;0
  OGP1    220JT1    -1_SW;C;JT1-1;OGP1;;0;dct;3;0
  OGP1    220JT1    -2_SW;C;JT1-2;OGP1;;1;dct;3;0
  OGP1    220JT1    -3_SW;C;JT1-3;OGP1;;1;dct;3;0
  OGP1    220JT1    INT_SW;C;JT1;OGP1;;1;cbk;3;0
  OGP1    220JT2    -1_SW;C;JT2-1;OGP1;;0;dct;3;0
  OGP1    220JT2    -2_SW;C;JT2-2;OGP1;;1;dct;3;0
  OGP1    220JT2    -3_SW;C;JT2-3;OGP1;;1;dct;3;0
  OGP1    220JT2    INT_SW;C;JT2;OGP1;;1;cbk;3;0
  OGP1    220JT3    -1_SW;C;JT3-1;OGP1;;1;dct;3;0
  OGP1    220JT3    -2_SW;C;JT3-2;OGP1;;0;dct;3;0
  OGP1    220JT3    -3_SW;C;JT3-3;OGP1;;1;dct;3;0
  OGP1    220JT3    INT_SW;C;JT3;OGP1;;1;cbk;3;0
  OGP1    220JT4    -1_SW;C;JT4-1;OGP1;;0;dct;3;0
  OGP1    220JT4    -2_SW;C;JT4-2;OGP1;;1;dct;3;0
  OGP1    220JT4    -3_SW;C;JT4-3;OGP1;;1;dct;3;0
  OGP1    220JT4    INT_SW;C;JT4;OGP1;;1;cbk;3;0
  OGP1    220JT5    -1_SW;C;JT5-1;OGP1;;1;dct;3;0
  OGP1    220JT5    -2_SW;C;JT5-2;OGP1;;1;dct;3;0
  OGP1    220JT5    -3_SW;C;JT5-3;OGP1;;1;dct;3;0
  OGP1    220JT5    INT_SW;C;JT5;OGP1;;1;cbk;3;0
  OYARVIDE220JT1    -1_SW;C;JT1-1;10905;;1;dct;3;0
  OYARVIDE220JT1    -2_SW;C;JT1-2;10905;;1;dct;3;0
  OYARVIDE220JT1    INT_SW;C;JT1;10905;;1;cbk;3;0
  OYARVIDE220JT2    -1_SW;C;JT2-1;10905;;1;dct;3;0
  OYARVIDE220JT2    -2_SW;C;JT2-2;10905;;1;dct;3;0
  OYARVIDE220JT2    INT_SW;C;JT2;10905;;1;cbk;3;0
  PACIFIC 110HT1    -1_SW;C;HT1-1;PACIFIC;;1;dct;3;0
  PACIFIC 110HT1    INT_SW;C;HT1;PACIFIC;;1;cbk;3;0
  PAGUANA 220J1     -1_SW;C;J1-1;PAGUANA;;1;dct;3;0
  PAGUANA 220J1     -2_SW;C;J1-2;PAGUANA;;1;dct;3;0
  PAGUANA 220J1     INT_SW;C;J1;PAGUANA;;1;cbk;3;0
  PAGUANA 220J2     -1_SW;C;J2-1;PAGUANA;;1;dct;3;0
  PAGUANA 220J2     -2_SW;C;J2-2;PAGUANA;;1;dct;3;0
  PAGUANA 220J2     INT_SW;C;J2;PAGUANA;;1;cbk;3;0
  PAGUANA 220JS     -1_SW;C;JS-1;PAGUANA;;1;dct;3;0
  PAGUANA 220JS     -2_SW;C;JS-2;PAGUANA;;1;dct;3;0
  PAGUANA 220JS     INT_SW;C;JS;PAGUANA;;1;cbk;3;0
  PAGUANA 220JT1    -1_SW;C;JT1-1;PAGUANA;;1;dct;3;0
  PAGUANA 220JT1    -2_SW;C;JT1-2;PAGUANA;;1;dct;3;0
  PAGUANA 220JT1    INT_SW;C;JT1;PAGUANA;;1;cbk;3;0
  PAGUANA 220JT2    -1_SW;C;JT2-1;PAGUANA;;1;dct;3;0
  PAGUANA 220JT2    -2_SW;C;JT2-2;PAGUANA;;1;dct;3;0
  PAGUANA 220JT2    INT_SW;C;JT2;PAGUANA;;1;cbk;3;0
  PALAFIT 110HT1    -1_SW;C;HT1-1;PALAFIT;;1;dct;3;0
  PALAFIT 110HT1    INT_SW;C;HT1;PALAFIT;;1;cbk;3;0
  PALPANA 220J1     DESC1_SW;C;J1-1;PALPANA;;1;dct;3;0
  PALPANA 220J1     DESC2_SW;C;J1-2;PALPANA;;1;dct;3;0
  PALPANA 220J1     DESC3_SW;C;J1-3;PALPANA;;1;dct;3;0
  PALPANA 220J1     INT_SW;C;J1;PALPANA;;1;cbk;3;0
  PALPANA 220J2     DESC1_SW;C;J2-1;PALPANA;;1;dct;3;0
  PALPANA 220J2     DESC2_SW;C;J2-2;PALPANA;;1;dct;3;0
  PALPANA 220J2     INT_SW;C;J2;PALPANA;;1;cbk;3;0
  PALPANA 220J3     DESC1_SW;C;J3-1;PALPANA;;1;dct;3;0
  PALPANA 220J3     DESC2_SW;C;J3-2;PALPANA;;1;dct;3;0
  PALPANA 220J3     DESC3_SW;C;J3-3;PALPANA;;1;dct;3;0
  PALPANA 220J3     INT_SW;C;J3;PALPANA;;1;cbk;3;0
  PALPANA 220J5     DESC1_SW;C;J5-1;PALPANA;;1;dct;3;0
  PALPANA 220J5     DESC2_SW;C;J5-2;PALPANA;;1;dct;3;0
  PALPANA 220J5     INT_SW;C;J5;PALPANA;;1;cbk;3;0
  PALPANA 220J6     DESC1_SW;C;J6-1;PALPANA;;1;dct;3;0
  PALPANA 220J6     DESC2_SW;C;J6-2;PALPANA;;1;dct;3;0
  PALPANA 220J6     DESC3_SW;C;J6-3;PALPANA;;1;dct;3;0
  PALPANA 220J6     INT_SW;C;J6;PALPANA;;1;cbk;3;0
  PTIGRE  220JT1    -1_SW;C;JT1-1;10906;;1;dct;3;0
  PTIGRE  220JT1    -2_SW;C;JT1-2;10906;;1;dct;3;0
  PTIGRE  220JT1    INT_SW;C;JT1;10906;;1;cbk;3;0
  PTIGRE  220VIR1   INTV_SW;C;JVIR1;10906;;1;dct;3;0
  PARINAC 66 B1     -1_SW;C;B1-1;PARINAC;;1;dct;3;0
  PARINAC 66 B1     -2_SW;C;B1-2;PARINAC;;1;dct;3;0
  PARINAC 66 B1     -3_SW;C;B1-3;PARINAC;;0;dct;3;0
  PARINAC 66 B1     INT_SW;C;B1;PARINAC;;1;cbk;3;0
  PARINAC 66 B2     -1_SW;C;B2-1;PARINAC;;1;dct;3;0
  PARINAC 66 B2     -2_SW;C;B2-2;PARINAC;;1;dct;3;0
  PARINAC 66 B2     -3_SW;C;B2-3;PARINAC;;0;dct;3;0
  PARINAC 66 B2     INT_SW;C;B2;PARINAC;;1;cbk;3;0
  PARINAC 66 B3     -1_SW;C;B3-1;PARINAC;;1;dct;3;0
  PARINAC 66 B3     -2_SW;C;B3-2;PARINAC;;1;dct;3;0
  PARINAC 66 B3     -3_SW;C;B3-3;PARINAC;;0;dct;3;0
  PARINAC 66 B3     INT_SW;C;B3;PARINAC;;1;cbk;3;0
  PARINAC 66 B5     -1_SW;C;B5-1;PARINAC;;0;dct;3;0
  PARINAC 66 B5     -2_SW;C;B5-2;PARINAC;;0;dct;3;0
  PARINAC 66 B5     -3_SW;C;B5-3;PARINAC;;0;dct;3;0
  PARINAC 66 B5     INT_SW;C;B5;PARINAC;;0;cbk;3;0
  PARINAC 66 BR     -1_SW;C;BR-1;PARINAC;;0;dct;3;0
  PARINAC 66 BR     -2_SW;C;BR-2;PARINAC;;0;dct;3;0
  PARINAC 66 BR     INT_SW;C;BR;PARINAC;;0;cbk;3;0
  PARINAC 66 BT1    -1_SW;C;BT1-1;PARINAC;;1;dct;3;0
  PARINAC 66 BT1    -2_SW;C;BT1-2;PARINAC;;1;dct;3;0
  PARINAC 66 BT1    -3_SW;C;BT1-3;PARINAC;;0;dct;3;0
  PARINAC 66 BT1    INT_SW;C;BT1;PARINAC;;1;cbk;3;0
  PARINAC 13.CE1    _SW;C;CE1-1;PARINAC;;0;dct;3;0
  PARINAC 13.CE1    INT_SW;C;CE1;PARINAC;;0;cbk;3;0
  PARINAC 13.CE2    _SW;C;CE2-1;PARINAC;;0;dct;3;0
  PARINAC 13.CE2    INT_SW;C;CE2;PARINAC;;0;cbk;3;0
  PARINAC 13.CT1    -1_SW;C;CT1-1;PARINAC;;1;dct;3;0
  PARINAC 13.CT1    INT_SW;C;CT1;PARINAC;;1;cbk;3;0
  PARINAC 220J1     -1A_SW;C;J1-1A;PARINAC;;0;dct;3;0
  PARINAC 220J1     -1B_SW;C;J1-1B;PARINAC;;1;dct;3;0
  PARINAC 220J1     -2_SW;C;J1-2;PARINAC;;1;dct;3;0
  PARINAC 220J1     -3_SW;C;J1-3;PARINAC;;0;dct;3;0
  PARINAC 220J1     INT_SW;C;J1;PARINAC;;0;cbk;3;0
  PARINAC 220J2     -1A_SW;C;J2-1A;PARINAC;;1;dct;3;0
  PARINAC 220J2     -1B_SW;C;J2-1B;PARINAC;;0;dct;3;0
  PARINAC 220J2     -2_SW;C;J2-2;PARINAC;;1;dct;3;0
  PARINAC 220J2     -3_SW;C;J2-3;PARINAC;;0;dct;3;0
  PARINAC 220J2     INT_SW;C;J2;PARINAC;;1;cbk;3;0
  PARINAC 220J3     -1A_SW;C;J3-1;PARINAC;;1;dct;3;0
  PARINAC 220J3     -1B_SW;C;J3-2;PARINAC;;0;dct;3;0
  PARINAC 220J3     -3_SW;C;J3-3;PARINAC;;0;dct;3;0
  PARINAC 220J3     -4_SW;C;J3-4;PARINAC;;1;dct;3;0
  PARINAC 220J3     INT_SW;C;J3;PARINAC;;1;cbk;3;0
  PARINAC 220JR     -1A_SW;C;JR-1A;PARINAC;;0;dct;3;0
  PARINAC 220JR     -1B_SW;C;JR-1B;PARINAC;;0;dct;3;0
  PARINAC 220JR     -3_SW;C;JR-3;PARINAC;;0;dct;3;0
  PARINAC 220JR     INT_SW;C;JR;PARINAC;;0;cbk;3;0
  PARINAC 220JS     -1A_SW;C;JS-1A;PARINAC;;1;dct;3;0
  PARINAC 220JS     -1B_SW;C;JS-1B;PARINAC;;1;dct;3;0
  PARINAC 220JS     INT_SW;C;JS;PARINAC;;1;cbk;3;0
  PARINAC 220JT1    -1_SW;C;JT1-1;PARINAC;;0;dct;3;0
  PARINAC 220JT1    -2_SW;C;JT1-2;PARINAC;;1;dct;3;0
  PARINAC 220JT1    -3_SW;C;JT1-3;PARINAC;;0;dct;3;0
  PARINAC 220JT1    -4_SW;C;JT1-4;PARINAC;;1;dct;3;0
  PARINAC 220JT1    INT_SW;C;JT1;PARINAC;;1;cbk;3;0
  PETIGRE 220JT1    -1_SW;C;JT1-1;PETIGRE;;1;dct;3;0
  PETIGRE 220JT1    -2_SW;C;JT1-2;PETIGRE;;1;dct;3;0
  PETIGRE 220JT1    INT_SW;C;JT1;PETIGRE;;1;cbk;3;0
  PETIGRE 220VIR1   INTV_SW;C;JVIR1;PETIGRE;;1;dct;3;0
  HZTENO  220J1     -1_SW;C;J1-1;10908;;1;dct;3;0
  HZTENO  220J1     -2_SW;C;J1-2;10908;;1;dct;3;0
  4099;C;J1-3;10908;;1;dct;3;0
  HZTENO  220J1     INT_SW;C;J1;10908;;1;cbk;3;0
  HZTENO  220J2     -1_SW;C;J2-1;10908;;1;dct;3;0
  HZTENO  220J2     -2_SW;C;J2-2;10908;;1;dct;3;0
  HZTENO  220J2     INT_SW;C;J2;10908;;1;cbk;3;0
  HZTENO  220J3     -1_SW;C;J3-1;10908;;1;dct;3;0
  HZTENO  220J3     -2_SW;C;J3-2;10908;;1;dct;3;0
  HZTENO  220J3     -3_SW;C;J3-3;10908;;1;dct;3;0
  HZTENO  220J3     INT_SW;C;J3;10908;;1;cbk;3;0
  HZTENO  220J4     -1_SW;C;J4-1;10908;;1;dct;3;0
  HZTENO  220J4     -2_SW;C;J4-2;10908;;1;dct;3;0
  HZTENO  220J4     -3_SW;C;J4-3;10908;;1;dct;3;0
  HZTENO  220J4     INT_SW;C;J4;10908;;1;cbk;3;0
  HZTENO  220J5     -1_SW;C;J5-1;10908;;1;dct;3;0
  HZTENO  220J5     -2_SW;C;J5-2;10908;;1;dct;3;0
  HZTENO  220J5     INT_SW;C;J5;10908;;1;cbk;3;0
  HZTENO  220J6     -1_SW;C;J6-1;10908;;1;dct;3;0
  HZTENO  220J6     -2_SW;C;J6-2;10908;;1;dct;3;0
  4100;C;J6-3;10908;;1;dct;3;0
  HZTENO  220J6     INT_SW;C;J6;10908;;1;cbk;3;0
  HZTENO  220J7     -1_SW;C;J7-1;10908;;1;dct;3;0
  HZTENO  220J7     -2_SW;C;J7-2;10908;;1;dct;3;0
  HZTENO  220J7     -3_SW;C;J7-3;10908;;1;dct;3;0
  HZTENO  220J7     INT_SW;C;J7;10908;;1;cbk;3;0
  HZTENO  220J8     -1_SW;C;J8-1;10908;;1;dct;3;0
  HZTENO  220J8     -2_SW;C;J8-2;10908;;1;dct;3;0
  HZTENO  220J8     INT_SW;C;J8;10908;;1;cbk;3;0
  HZTENO  220J9     -1_SW;C;J9-1;10908;;1;dct;3;0
  HZTENO  220J9     -2_SW;C;J9-2;10908;;1;dct;3;0
  HZTENO  220J9     -3_SW;C;J9-3;10908;;1;dct;3;0
  HZTENO  220J9     INT_SW;C;J9;10908;;1;cbk;3;0
  4101;C;FS1;10909;;0;cbk;3;0
  HZTESU  220J1     -1_SW;C;J1-1;10909;;1;dct;3;0
  HZTESU  220J1     -2_SW;C;J1-2;10909;;1;dct;3;0
  HZTESU  220J1     INT_SW;C;J1;10909;;1;cbk;3;0
  HZTESU  220J2     -1_SW;C;J2-1;10909;;1;dct;3;0
  HZTESU  220J2     -2_SW;C;J2-2;10909;;1;dct;3;0
  HZTESU  220J2     INT_SW;C;J2;10909;;1;cbk;3;0
  HZTESU  220J3     -1_SW;C;J3-1;10909;;1;dct;3;0
  HZTESU  220J3     -2_SW;C;J3-2;10909;;1;dct;3;0
  HZTESU  220J3     INT_SW;C;J3;10909;;1;cbk;3;0
  HZTESU  220J4     -1_SW;C;J4-1;10909;;1;dct;3;0
  HZTESU  220J4     -2_SW;C;J4-2;10909;;1;dct;3;0
  HZTESU  220J4     INT_SW;C;J4;10909;;1;cbk;3;0
  HZTESU  220JL1    -1_SW;C;JL1-1;10909;;1;dct;3;0
  HZTESU  220JL2    -1_SW;C;JL2-1;10909;;1;dct;3;0
  HZTESU  220JT1    -1_SW;C;JT1-1;10909;;1;dct;3;0
  HZTESU  220JT2    -1_SW;C;JT2-1;10909;;1;dct;3;0
  KALLPA  220J1     -1_SW;C;J1-1;10910;;1;dct;3;0
  KALLPA  220J1     -2_SW;C;J1-2;10910;;1;dct;3;0
  KALLPA  220J1     -3_SW;C;J1-3;10910;;0;dct;3;0
  KALLPA  220J1     INT_SW;C;J1;10910;;1;cbk;3;0
  KALLPA  220JR     -1_SW;C;JR-1;10910;;0;dct;3;0
  KALLPA  220JR     -3_SW;C;JR-3;10910;;0;dct;3;0
  KALLPA  220JR     INT_SW;C;JR;10910;;0;cbk;3;0
  KALLPA  220JT1    -1_SW;C;JT1-1;10910;;1;dct;3;0
  KALLPA  220JT1    -2_SW;C;JT1-2;10910;;1;dct;3;0
  KALLPA  220JT1    -3_SW;C;JT1-3;10910;;0;dct;3;0
  KALLPA  220JT1    INT_SW;C;JT1;10910;;1;cbk;3;0
  KALLPA  220JT2    -1_SW;C;JT2-1;10910;;1;dct;3;0
  KALLPA  220JT2    -2_SW;C;JT2-2;10910;;1;dct;3;0
  KALLPA  220JT2    -3_SW;C;JT2-3;10910;;0;dct;3;0
  KALLPA  220JT2    INT_SW;C;JT2;10910;;1;cbk;3;0
  PFVNQUI 220J1     -1_SW;C;J1-1;PFVNQUI;;1;dct;3;0
  PFVNQUI 220J1     -2_SW;C;J1-2;PFVNQUI;;1;dct;3;0
  PFVNQUI 220J1     INT_SW;C;J1;PFVNQUI;;1;cbk;3;0
  PFVNQUI 220JT1    -1_SW;C;JT1-1;PFVNQUI;;1;dct;3;0
  PFVNQUI 220JT1    INT_SW;C;JT1;PFVNQUI;;1;cbk;3;0
  PFVNQUI 220JT2    -1_SW;C;JT2-1;PFVNQUI;;1;dct;3;0
  PFVNQUI 220JT2    INT_SW;C;JT2;PFVNQUI;;1;cbk;3;0
  PFVCDOM 220JT1    -1_SW;C;JT1-1;CCERDOM;;1;dct;3;0
  PFVCDOM 220JT1    -2_SW;C;JT1-2;CCERDOM;;1;dct;3;0
  PFVCDOM 220JT1    INT_SW;C;JT1;CCERDOM;;1;cbk;3;0
  PTAOXID 220J1     -1_SW;C;J1-1;POXIDOS;;1;dct;3;0
  PTAOXID 220JT1    -1_SW;C;JT1-1;POXIDOS;;1;dct;3;0
  PTAOXID 220JT1    INT_SW;C;JT1;POXIDOS;;1;cbk;3;0
  PTAOXID 220JT2    -1_SW;C;JT2-1;POXIDOS;;1;dct;3;0
  PTAOXID 220JT2    INT_SW;C;JT2;POXIDOS;;1;cbk;3;0
  4102;C;S3.0;POXIDOS;;0;cbk;3;0
  POALMON 66 B3     -1_SW;C;B3-1;POALMON;;1;dct;3;0
  POALMON 66 B3     -2_SW;C;B3-2;POALMON;;1;dct;3;0
  POALMON 66 B3     INT_SW;C;B3;POALMON;;1;cbk;3;0
  POALMON 66 B4     -1_SW;C;B4-1;POALMON;;1;dct;3;0
  POALMON 66 B4     -2_SW;C;B4-2;POALMON;;1;dct;3;0
  POALMON 66 B4     INT_SW;C;B4;POALMON;;1;cbk;3;0
  POALMON 66 B5     -1_SW;C;B5-1;POALMON;;1;dct;3;0
  POALMON 66 B5     -2_SW;C;B5-2;POALMON;;1;dct;3;0
  POALMON 66 B5     INT_SW;C;B5;POALMON;;1;cbk;3;0
  POALMON 66 BT1    -1_SW;C;BT1-1;POALMON;;1;dct;3;0
  POALMON 66 BT1    -2_SW;C;BT1-2;POALMON;;1;dct;3;0
  POALMON 66 BT1    INT_SW;C;BT1;POALMON;;1;cbk;3;0
  POALMON 13.C1     -1_SW;C;C1-1;POALMON;;1;dct;3;0
  POALMON 13.C1     -2_SW;C;C1-2;POALMON;;1;dct;3;0
  POALMON 13.C1     INT_SW;C;C1;POALMON;;1;cbk;3;0
  POALMON 13.C2     -1_SW;C;C2-1;POALMON;;1;dct;3;0
  POALMON 13.C2     -2_SW;C;C2-2;POALMON;;1;dct;3;0
  POALMON 13.C2     INT_SW;C;C2;POALMON;;1;cbk;3;0
  POALMON 13.CT1    -1_SW;C;CT1-1;POALMON;;1;dct;3;0
  POALMON 13.CT1    -2_SW;C;CT1-2;POALMON;;1;dct;3;0
  POALMON 13.CT1    INT_SW;C;CT1;POALMON;;1;cbk;3;0
  POALMON 13.CT2    -1_SW;C;CT2-1;POALMON;;1;dct;3;0
  POALMON 13.CT2    -2_SW;C;CT2-2;POALMON;;1;dct;3;0
  POALMON 13.CT2    INT_SW;C;CT2;POALMON;;1;cbk;3;0
  POALMON 13.CT3    -1_SW;C;CT3-1;POALMON;;1;dct;3;0
  POALMON 13.CT3    INT_SW;C;CT3;POALMON;;1;cbk;3;0
  POALMON 110H1     -1_SW;C;H1-1;POALMON;;1;dct;3;0
  POALMON 110H1     -2_SW;C;H1-2;POALMON;;1;dct;3;0
  POALMON 110H1     INT_SW;C;H1;POALMON;;1;cbk;3;0
  4103;C;H2-1;POALMON;;1;dct;3;0
  4104;C;H2-2;POALMON;;1;dct;3;0
  4105;C;H2;POALMON;;1;cbk;3;0
  POALMON 110H3     -1_SW;C;H3-1;POALMON;;1;dct;3;0
  POALMON 110H3     -2_SW;C;H3-2;POALMON;;1;dct;3;0
  POALMON 110H3     INT_SW;C;H3;POALMON;;1;cbk;3;0
  POALMON 110HS     -1_SW;C;HS-1;POALMON;;0;dct;3;0
  POALMON 110HT1    -1_SW;C;HT1-1;POALMON;;1;dct;3;0
  POALMON 110HT1    -2_SW;C;HT1-2;POALMON;;1;dct;3;0
  POALMON 110HT1    INT_SW;C;HT1;POALMON;;1;cbk;3;0
  POALMON 110HT2    -1_SW;C;HT2-1;POALMON;;1;dct;3;0
  POALMON 110HT2    -2_SW;C;HT2-2;POALMON;;1;dct;3;0
  POALMON 110HT2    INT_SW;C;HT2;POALMON;;1;cbk;3;0
  POALMON 110HT5    -1_SW;C;HT5-1;POALMON;;0;dct;3;0
  POALMON 110HT5    -2_SW;C;HT5-2;POALMON;;0;dct;3;0
  POALMON 110HT5    INT_SW;C;HT5;POALMON;;0;cbk;3;0
  POALMON 220J1     -1_SW;C;J1-1;POALMON;;1;dct;3;0
  POALMON 220J1     -2_SW;C;J1-2;POALMON;;1;dct;3;0
  POALMON 220J1     -3_SW;C;J1-3;POALMON;;0;dct;3;0
  POALMON 220J1     INT_SW;C;J1;POALMON;;1;cbk;3;0
  POALMON 220J2     -1_SW;C;J2-1;POALMON;;1;dct;3;0
  POALMON 220J2     -2_SW;C;J2-2;POALMON;;1;dct;3;0
  POALMON 220J2     -3_SW;C;J2-3;POALMON;;0;dct;3;0
  POALMON 220J2     INT_SW;C;J2;POALMON;;1;cbk;3;0
  POALMON 220J4     -1_SW;C;J4-1;POALMON;;1;dct;3;0
  POALMON 220J4     -2_SW;C;J4-2;POALMON;;1;dct;3;0
  POALMON 220J4     -3_SW;C;J4-3;POALMON;;0;dct;3;0
  POALMON 220J4     INT_SW;C;J4;POALMON;;1;cbk;3;0
  POALMON 220JR1    -1_SW;C;JR1-1;POALMON;;0;dct;3;0
  POALMON 220JR1    -3_SW;C;JR1-3;POALMON;;0;dct;3;0
  POALMON 220JR1    INT_SW;C;JR1;POALMON;;0;cbk;3;0
  POALMON 220JR2    -1_SW;C;JR2-1;POALMON;;0;dct;3;0
  POALMON 220JR2    -3_SW;C;JR2-3;POALMON;;0;dct;3;0
  POALMON 220JR2    INT_SW;C;JR2;POALMON;;0;cbk;3;0
  POALMON 220JS     -1_SW;C;JS-1;POALMON;;1;dct;3;0
  POALMON 220JS     -2_SW;C;JS-2;POALMON;;1;dct;3;0
  POALMON 220JS     INT_SW;C;JS;POALMON;;1;cbk;3;0
  POALMON 220JT2    -1_SW;C;JT2-1;POALMON;;1;dct;3;0
  POALMON 220JT2    -2_SW;C;JT2-2;POALMON;;1;dct;3;0
  POALMON 220JT2    -3_SW;C;JT2-3;POALMON;;0;dct;3;0
  POALMON 220JT2    INT_SW;C;JT2;POALMON;;1;cbk;3;0
  POALMON 220JT5    -1_SW;C;JT5-1;POALMON;;0;dct;3;0
  POALMON 220JT5    -2_SW;C;JT5-2;POALMON;;0;dct;3;0
  POALMON 220JT5    -3_SW;C;JT5-3;POALMON;;0;dct;3;0
  POALMON 220JT5    INT_SW;C;JT5;POALMON;;0;cbk;3;0
  4106;C;H1-1;10912;;1;dct;3;0
  4107;C;H1-2;10912;;1;dct;3;0
  4108;C;H1;10912;;0;cbk;3;0
  4109;C;HT1-1;10912;;1;dct;3;0
  4110;C;HT1;10912;;0;cbk;3;0
  4111;C;HT2-1;10912;;1;dct;3;0
  4112;C;HT2;10912;;0;cbk;3;0
  4113;C;H1-1;10913;;1;dct;3;0
  4114;C;H1-2;10913;;1;dct;3;0
  4115;C;H1;10913;;0;cbk;3;0
  4116;C;HT1-1;10913;;1;dct;3;0
  4117;C;HT1;10913;;0;cbk;3;0
  4118;C;HT2-1;10913;;1;dct;3;0
  4119;C;HT2;10913;;0;cbk;3;0
  PPATACH 220J1     -1_SW;C;J1-1;10914;;1;dct;3;0
  PPATACH 220J1     -2_SW;C;J1-2;10914;;1;dct;3;0
  PPATACH 220J1     -3_SW;C;J1-3;10914;;1;dct;3;0
  PPATACH 220J1     INT_SW;C;J1;10914;;1;cbk;3;0
  PPATACH 220J11    -1_SW;C;J11-1;10914;;1;dct;3;0
  PPATACH 220J11    -2_SW;C;J11-2;10914;;1;dct;3;0
  PPATACH 220J11    INT_SW;C;J11;10914;;1;cbk;3;0
  PPATACH 220J12    -1_SW;C;J12-1;10914;;1;dct;3;0
  PPATACH 220J12    -2_SW;C;J12-2;10914;;1;dct;3;0
  PPATACH 220J12    -3_SW;C;J12-3;10914;;1;dct;3;0
  PPATACH 220J12    INT_SW;C;J12;10914;;1;cbk;3;0
  PPATACH 220J2     -1_SW;C;J2-1;10914;;1;dct;3;0
  PPATACH 220J2     -2_SW;C;J2-2;10914;;1;dct;3;0
  PPATACH 220J2     INT_SW;C;J2;10914;;1;cbk;3;0
  PPATACH 220J3     -1_SW;C;J3-1;10914;;1;dct;3;0
  PPATACH 220J3     -2_SW;C;J3-2;10914;;1;dct;3;0
  PPATACH 220J3     -3_SW;C;J3-3;10914;;1;dct;3;0
  PPATACH 220J3     INT_SW;C;J3;10914;;1;cbk;3;0
  PPATACH 220J4     -1_SW;C;J4-1;10914;;1;dct;3;0
  PPATACH 220J4     -2_SW;C;J4-2;10914;;1;dct;3;0
  PPATACH 220J4     -3_SW;C;J4-3;10914;;1;dct;3;0
  PPATACH 220J4     INT_SW;C;J4;10914;;1;cbk;3;0
  PPATACH 220J5     -1_SW;C;J5-1;10914;;1;dct;3;0
  PPATACH 220J5     -2_SW;C;J5-2;10914;;1;dct;3;0
  PPATACH 220J5     INT_SW;C;J5;10914;;1;cbk;3;0
  PPATACH 220J8     -1_SW;C;J8-1;10914;;1;dct;3;0
  PPATACH 220J8     -2_SW;C;J8-2;10914;;1;dct;3;0
  PPATACH 220J8     INT_SW;C;J8;10914;;1;cbk;3;0
  PPATACH 220J9     -1_SW;C;J9-1;10914;;1;dct;3;0
  PPATACH 220J9     -2_SW;C;J9-2;10914;;1;dct;3;0
  PPATACH 220J9     -3_SW;C;J9-3;10914;;1;dct;3;0
  PPATACH 220J9     INT_SW;C;J9;10914;;1;cbk;3;0
  PUKARA  66 B1     -1_SW;C;B1-1;PUKARA;;1;cbk;3;0
  PUKARA  66 B1     INT_SW;C;B1;PUKARA;;1;dct;3;0
  PUKARA  66 BT1    -1_SW;C;BT1-1;PUKARA;;1;cbk;3;0
  PUKARA  66 BT1    INT_SW;C;BT1;PUKARA;;1;dct;3;0
  PUKARA  66 BT2    -1_SW;C;BT2-1;PUKARA;;1;cbk;3;0
  PUKARA  66 BT2    INT_SW;C;BT2;PUKARA;;1;dct;3;0
  PUQUIOS 220J1     -1_SW;C;J1-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220J1     -2_SW;C;J1-2;PUQUIOS;;0;dct;3;0
  PUQUIOS 220J1     -3_SW;C;J1-3;PUQUIOS;;1;dct;3;0
  PUQUIOS 220J1     INT_SW;C;J1;PUQUIOS;;1;cbk;3;0
  PUQUIOS 220J2     -1_SW;C;J2-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220J2     -2_SW;C;J2-2;PUQUIOS;;0;dct;3;0
  PUQUIOS 220J2     -3_SW;C;J2-3;PUQUIOS;;1;dct;3;0
  PUQUIOS 220J2     INT_SW;C;J2;PUQUIOS;;1;cbk;3;0
  PUQUIOS 220JS1    -1_SW;C;JS-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JS1    -2_SW;C;JS-2;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JS1    INT_SW;C;JS;PUQUIOS;;1;cbk;3;0
  PUQUIOS 220JT1    -1_SW;C;JT1-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT1    -2_SW;C;JT1-2;PUQUIOS;;0;dct;3;0
  PUQUIOS 220JT1    -3_SW;C;JT1-3;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT1    INT_SW;C;JT1;PUQUIOS;;1;cbk;3;0
  PUQUIOS 220JT2    -1_SW;C;JT2-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT2    -2_SW;C;JT2-2;PUQUIOS;;0;dct;3;0
  PUQUIOS 220JT2    -3_SW;C;JT2-3;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT2    INT_SW;C;JT2;PUQUIOS;;1;cbk;3;0
  PUQUIOS 220JT3    -1_SW;C;JT3-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT3    -2_SW;C;JT3-2;PUQUIOS;;0;dct;3;0
  PUQUIOS 220JT3    -3_SW;C;JT3-3;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT3    INT_SW;C;JT3;PUQUIOS;;1;cbk;3;0
  PUQUIOS 220JT4    -1_SW;C;JT4-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT4    -2_SW;C;JT4-2;PUQUIOS;;0;dct;3;0
  PUQUIOS 220JT4    -3_SW;C;JT4-3;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT4    INT_SW;C;JT4;PUQUIOS;;1;cbk;3;0
  PUQUIOS 220JT5    -1_SW;C;JT5-1;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT5    -2_SW;C;JT5-2;PUQUIOS;;0;dct;3;0
  PUQUIOS 220JT5    -3_SW;C;JT5-3;PUQUIOS;;1;dct;3;0
  PUQUIOS 220JT5    INT_SW;C;JT5;PUQUIOS;;1;cbk;3;0
  PURI    220J1     -1_SW;C;J1-1;PURI;;1;dct;3;0
  PURI    220J1     -2_SW;C;J1-2;PURI;;1;dct;3;0
  PURI    220J1     INT_SW;C;J1;PURI;;1;cbk;3;0
  PURI    220J2     -1_SW;C;J2-1;PURI;;1;dct;3;0
  PURI    220J2     -2_SW;C;J2-2;PURI;;1;dct;3;0
  PURI    220J2     INT_SW;C;J2;PURI;;1;cbk;3;0
  PURI    220J3     -1_SW;C;J3-1;PURI;;1;dct;3;0
  PURI    220J3     -2_SW;C;J3-2;PURI;;1;dct;3;0
  PURI    220J3     INT_SW;C;J3;PURI;;1;cbk;3;0
  PURI    220JS     -1_SW;C;JS;PURI;;1;dct;3;0
  PURI    220JT1    -1_SW;C;JT1-1;PURI;;1;dct;3;0
  PURI    220JT1    -2_SW;C;JT1-2;PURI;;1;dct;3;0
  PURI    220JT1    INT_SW;C;JT1;PURI;;1;cbk;3;0
  PURI    220JT2    -1_SW;C;JT2-1;PURI;;1;dct;3;0
  PURI    220JT2    -2_SW;C;JT2-2;PURI;;1;dct;3;0
  PURI    220JT2    INT_SW;C;JT2;PURI;;1;cbk;3;0
  PURI    220JT3    -1_SW;C;JT3-1;PURI;;1;dct;3;0
  PURI    220JT3    -2_SW;C;JT3-2;PURI;;1;dct;3;0
  PURI    220JT3    INT_SW;C;JT3;PURI;;1;cbk;3;0
  PALLATA 220J1     -1_SW;C;J1-1;10915;;1;dct;3;0
  PALLATA 220J1     -2_SW;C;J1-2;10915;;1;dct;3;0
  PALLATA 220J1     INT_SW;C;J1;10915;;1;cbk;3;0
  PALLATA 220J2     -1_SW;C;J2-1;10915;;1;dct;3;0
  PALLATA 220J2     -2_SW;C;J2-2;10915;;1;dct;3;0
  PALLATA 220J2     INT_SW;C;J2;10915;;1;cbk;3;0
  PALLATA 220J3     -1_SW;C;J3-1;10915;;1;dct;3;0
  PALLATA 220J3     -2_SW;C;J3-2;10915;;1;dct;3;0
  PALLATA 220J3     INT_SW;C;J3;10915;;1;cbk;3;0
  QUEBLAN 220J1     -1_SW;C;J1-1;QUEBLAN;;0;cbk;3;0
  QUEBLAN 220J1     INT_SW;C;J1;QUEBLAN;;0;dct;3;0
  QUIANI  66 B1     -1_SW;C;B1-1;QUIANI;;1;dct;3;0
  QUIANI  66 B1     -2_SW;C;B1-2;QUIANI;;1;dct;3;0
  QUIANI  66 B1     -3_SW;C;B1-3;QUIANI;;0;dct;3;0
  QUIANI  66 B1     INT_SW;C;B1;QUIANI;;1;cbk;3;0
  QUIANI  66 BR     -1_SW;C;BR-1;QUIANI;;0;dct;3;0
  QUIANI  66 BR     -2_SW;C;BR-2;QUIANI;;0;dct;3;0
  QUIANI  66 BR     INT_SW;C;BR;QUIANI;;0;cbk;3;0
  QUIANI  66 BT1    -1_SW;C;BT1-1;QUIANI;;1;dct;3;0
  QUIANI  66 BT1    -2_SW;C;BT1-2;QUIANI;;1;dct;3;0
  QUIANI  66 BT1    -3_SW;C;BT1-3;QUIANI;;0;dct;3;0
  QUIANI  66 BT1    INT_SW;C;BT1;QUIANI;;1;cbk;3;0
  QUIANI  66 BT2    -1_SW;C;BT2-1;QUIANI;;1;dct;3;0
  QUIANI  66 BT2    -2_SW;C;BT2-2;QUIANI;;1;dct;3;0
  QUIANI  66 BT2    -3_SW;C;BT2-3;QUIANI;;0;dct;3;0
  QUIANI  66 BT2    INT_SW;C;BT2;QUIANI;;1;cbk;3;0
  QUIANI  66 BT3    -1_SW;C;BT3-1;QUIANI;;1;dct;3;0
  QUIANI  66 BT3    -2_SW;C;BT3-2;QUIANI;;1;dct;3;0
  QUIANI  66 BT3    -3_SW;C;BT3-3;QUIANI;;0;dct;3;0
  QUIANI  66 BT3    INT_SW;C;BT3;QUIANI;;1;cbk;3;0
  RADTOMI 220J9     -1_SW;C;J9-1;RADTOMI;;0;dct;3;0
  RADTOMI 220J9     -2_SW;C;J9-2;RADTOMI;;1;dct;3;0
  RADTOMI 220J9     -3_SW;C;J9-3;RADTOMI;;1;dct;3;0
  RADTOMI 220J9     INT_SW;C;J9;RADTOMI;;1;cbk;3;0
  RADTOMI 220JT1    -1_SW;C;JT1-1;RADTOMI;;0;dct;3;0
  RADTOMI 220JT1    -2_SW;C;JT1-2;RADTOMI;;1;dct;3;0
  RADTOMI 220JT1    INT_SW;C;JT1;RADTOMI;;1;cbk;3;0
  RADTOMI 220JT2    -1_SW;C;JT2-1;RADTOMI;;0;dct;3;0
  RADTOMI 220JT2    -2_SW;C;JT2-2;RADTOMI;;0;dct;3;0
  RADTOMI 220JT2    INT_SW;C;JT2;RADTOMI;;1;cbk;3;0
  RADTOMI 220JT3    -1_SW;C;JT3-1;RADTOMI;;0;dct;3;0
  RADTOMI 220JT3    -2_SW;C;JT3-2;RADTOMI;;1;dct;3;0
  RADTOMI 220JT3    INT_SW;C;JT3;RADTOMI;;1;cbk;3;0
  RONCACH 220J5     -1_SW;C;J5-1;10916;;1;dct;3;0
  RONCACH 220J5     -2_SW;C;J5-2;10916;;1;dct;3;0
  RONCACH 220J5     INT_SW;C;J5;10916;;1;cbk;3;0
  RONCACH 220J6     -1_SW;C;J6-1;10916;;1;dct;3;0
  RONCACH 220J6     -2_SW;C;J6-2;10916;;1;dct;3;0
  RONCACH 220J6     -3_SW;C;J6-3;10916;;1;dct;3;0
  RONCACH 220J6     INT_SW;C;J6;10916;;1;cbk;3;0
  RONCACH 220J7     -1_SW;C;J7-1;10916;;1;dct;3;0
  RONCACH 220J7     -2_SW;C;J7-2;10916;;1;dct;3;0
  RONCACH 220J7     -3_SW;C;J7-3;10916;;1;dct;3;0
  RONCACH 220J7     INT_SW;C;J7;10916;;1;cbk;3;0
  RONCACH 220J8     -1_SW;C;J8-1;10916;;1;dct;3;0
  RONCACH 220J8     -2_SW;C;J8-2;10916;;1;dct;3;0
  RONCACH 220J8     INT_SW;C;J8;10916;;1;cbk;3;0
  RONCACH 220J9     -1_SW;C;J9-1;10916;;1;dct;3;0
  RONCACH 220J9     -2_SW;C;J9-2;10916;;1;dct;3;0
  RONCACH 220J9     -3_SW;C;J9-3;10916;;1;dct;3;0
  RONCACH 220J9     INT_SW;C;J9;10916;;1;cbk;3;0
  SALAR   13.CG1    INT_SW;C;CG1;SALAR;;0;cbk;3;0
  SALAR   13.CG2    INT_SW;C;CG2;SALAR;;0;cbk;3;0
  SALAR   13.CS     INT_SW;C;CS;SALAR;;0;cbk;3;0
  SALAR   13.CT1    INT_SW;C;CT1;SALAR;;1;cbk;3;0
  SALAR   13.CT2    INT_SW;C;CT2;SALAR;;0;cbk;3;0
  SALAR   100H25    -1_SW;C;H25-1;SALAR;;1;dct;3;0
  SALAR   100H25    -2_SW;C;H25-2;SALAR;;0;dct;3;0
  SALAR   100H25    -3_SW;C;H25-3;SALAR;;1;dct;3;0
  SALAR   100H25    INT_SW;C;H25;SALAR;;1;cbk;3;0
  SALAR   100H26    -1_SW;C;H26-1;SALAR;;1;dct;3;0
  SALAR   100H26    -2_SW;C;H26-2;SALAR;;0;dct;3;0
  SALAR   100H26    -3_SW;C;H26-3;SALAR;;1;dct;3;0
  SALAR   100H26    INT_SW;C;H26;SALAR;;1;cbk;3;0
  SALAR   100H30    -1_SW;C;H30-1;SALAR;;0;dct;3;0
  SALAR   100H30    -2_SW;C;H30-2;SALAR;;0;dct;3;0
  SALAR   100H30    -3_SW;C;H30-3;SALAR;;0;dct;3;0
  SALAR   100H30    INT_SW;C;H30;SALAR;;0;cbk;3;0
  SALAR   100H4     -1_SW;C;H4-1;SALAR;;0;dct;3;0
  SALAR   100H4     -2_SW;C;H4-2;SALAR;;0;dct;3;0
  SALAR   100H4     -3_SW;C;H4-3;SALAR;;0;dct;3;0
  SALAR   100H4     INT_SW;C;H4;SALAR;;0;cbk;3;0
  SALAR   100HT1    -1_SW;C;HPT1-1;SALAR;;1;dct;3;0
  SALAR   100HT1    -2_SW;C;HPT1-2;SALAR;;0;dct;3;0
  SALAR   100HT1    INT_SW;C;HPT1;SALAR;;1;cbk;3;0
  SALAR   100HT2    -1_SW;C;HPT2-1;SALAR;;1;dct;3;0
  SALAR   100HT2    -2_SW;C;HPT2-2;SALAR;;0;dct;3;0
  SALAR   100HT2    INT_SW;C;HPT2;SALAR;;1;cbk;3;0
  SALAR   100HR     -1_SW;C;HR-1;SALAR;;1;dct;3;0
  SALAR   100HR     -2_SW;C;HR-2;SALAR;;1;dct;3;0
  SALAR   100HR     INT_SW;C;HR;SALAR;;1;cbk;3;0
  SALAR   100HT3    -1_SW;C;HT3-1;SALAR;;0;dct;3;0
  SALAR   100HT3    -2_SW;C;HT3-2;SALAR;;1;dct;3;0
  SALAR   100HT3    INT_SW;C;HT3;SALAR;;1;cbk;3;0
  SALAR   220J30    -1_SW;C;J30-1;SALAR;;0;dct;3;0
  SALAR   220J30    -2_SW;C;J30-2;SALAR;;1;dct;3;0
  SALAR   220J30    -3_SW;C;J30-3;SALAR;;1;dct;3;0
  SALAR   220J30    INT_SW;C;J30;SALAR;;1;cbk;3;0
  SALAR   220J6B    -1_SW;C;J6B-1;SALAR;;0;dct;3;0
  SALAR   220J6B    -2_SW;C;J6B-2;SALAR;;1;dct;3;0
  SALAR   220J6B    -3_SW;C;J6B-3;SALAR;;1;dct;3;0
  SALAR   220J6B    INT_SW;C;J6B;SALAR;;1;cbk;3;0
  SALAR   220J6C    -1_SW;C;J6C-1;SALAR;;0;dct;3;0
  SALAR   220J6C    -2_SW;C;J6C-2;SALAR;;1;dct;3;0
  SALAR   220J6C    -3_SW;C;J6C-3;SALAR;;1;dct;3;0
  SALAR   220J6C    INT_SW;C;J6C;SALAR;;1;cbk;3;0
  SALAR   220JAB    -1_SW;C;JAB-1;SALAR;;0;dct;3;0
  SALAR   220JAB    -2_SW;C;JAB-2;SALAR;;0;dct;3;0
  SALAR   220JAB    INT_SW;C;JAB;SALAR;;0;cbk;3;0
  SALAR   220JT3    -1_SW;C;JT3-1;SALAR;;0;dct;3;0
  SALAR   220JT3    -2_SW;C;JT3-2;SALAR;;1;dct;3;0
  SALAR   220JT3    -3_SW;C;JT3-3;SALAR;;1;dct;3;0
  SALAR   220JT3    INT_SW;C;JT3;SALAR;;1;cbk;3;0
  SSIMON  220J1     -1_SW;C;J1-1;SSIMON;;1;dct;3;0
  SSIMON  220J1     -2_SW;C;J1-2;SSIMON;;1;dct;3;0
  SSIMON  220J1     -3_SW;C;J1-3;SSIMON;;1;dct;3;0
  SSIMON  220J1     INT_SW;C;J1;SSIMON;;1;cbk;3;0
  SSIMON  220J2     -1_SW;C;J2-1;SSIMON;;1;dct;3;0
  SSIMON  220J2     -2_SW;C;J2-2;SSIMON;;1;dct;3;0
  SSIMON  220J2     INT_SW;C;J2;SSIMON;;1;cbk;3;0
  SSIMON  220J3     -1_SW;C;J3-1;SSIMON;;1;dct;3;0
  SSIMON  220J3     -2_SW;C;J3-2;SSIMON;;1;dct;3;0
  SSIMON  220J3     -3_SW;C;J3-3;SSIMON;;1;dct;3;0
  SSIMON  220J3     INT_SW;C;J3;SSIMON;;1;cbk;3;0
  SSIMON  220J4     -1_SW;C;J4-1;SSIMON;;1;dct;3;0
  SSIMON  220J4     -2_SW;C;J4-2;SSIMON;;1;dct;3;0
  SSIMON  220J4     -3_SW;C;J4-3;SSIMON;;1;dct;3;0
  SSIMON  220J4     INT_SW;C;J4;SSIMON;;1;cbk;3;0
  SSIMON  220J5     -1_SW;C;J5-1;SSIMON;;1;dct;3;0
  SSIMON  220J5     -2_SW;C;J5-2;SSIMON;;1;dct;3;0
  SSIMON  220J5     INT_SW;C;J5;SSIMON;;1;cbk;3;0
  SCTIGRE 220J1     -1_SW;C;J1-1;SCTIGRE;;1;dct;3;0
  SCTIGRE 220J1     -2_SW;C;J1-2;SCTIGRE;;1;dct;3;0
  SCTIGRE 220J1     -3_SW;C;J1-3;SCTIGRE;;0;dct;3;0
  SCTIGRE 220J1     INT_SW;C;J1;SCTIGRE;;1;cbk;3;0
  SCTIGRE 220J2     -1_SW;C;J2-1;SCTIGRE;;1;dct;3;0
  SCTIGRE 220J2     -2_SW;C;J2-2;SCTIGRE;;1;dct;3;0
  SCTIGRE 220J2     -3_SW;C;J2-3;SCTIGRE;;0;dct;3;0
  SCTIGRE 220J2     INT_SW;C;J2;SCTIGRE;;1;cbk;3;0
  SCTIGRE 220J3     -1_SW;C;J3-1;SCTIGRE;;1;dct;3;0
  SCTIGRE 220J3     -2_SW;C;J3-2;SCTIGRE;;1;dct;3;0
  SCTIGRE 220J3     -3_SW;C;J3-3;SCTIGRE;;0;dct;3;0
  SCTIGRE 220J3     INT_SW;C;J3;SCTIGRE;;1;cbk;3;0
  SCTIGRE 220JR     -1_SW;C;JR-1;SCTIGRE;;0;dct;3;0
  SCTIGRE 220JR     -2_SW;C;JR-2;SCTIGRE;;0;dct;3;0
  SCTIGRE 220JR     INT_SW;C;JR;SCTIGRE;;0;cbk;3;0
  SIERGOR 220J1     -1_SW;C;J1-1;SIERGOR;;1;dct;3;0
  SIERGOR 220J1     -2_SW;C;J1-2;SIERGOR;;1;dct;3;0
  SIERGOR 220J1     INT_SW;C;J1;SIERGOR;;1;cbk;3;0
  SIERGOR 220J2     -1_SW;C;J2-1;SIERGOR;;1;dct;3;0
  SIERGOR 220J2     -2_SW;C;J2-2;SIERGOR;;1;dct;3;0
  SIERGOR 220J2     INT_SW;C;J2;SIERGOR;;1;cbk;3;0
  SIERGOR 220J3     -1_SW;C;J3-1;SIERGOR;;1;dct;3;0
  SIERGOR 220J3     -2_SW;C;J3-2;SIERGOR;;1;dct;3;0
  SIERGOR 220J3     INT_SW;C;J3;SIERGOR;;1;cbk;3;0
  SIERGOR 220JS     -1_SW;C;JS-1;SIERGOR;;1;dct;3;0
  SIERGOR 220JS     -2_SW;C;JS-2;SIERGOR;;1;dct;3;0
  SIERGOR 220JS     INT_SW;C;JS;SIERGOR;;1;cbk;3;0
  SIERGOR 220JT1    -1_SW;C;JT1-1;SIERGOR;;1;dct;3;0
  SIERGOR 220JT1    -2_SW;C;JT1-2;SIERGOR;;1;dct;3;0
  SIERGOR 220JT1    INT_SW;C;JT1;SIERGOR;;1;cbk;3;0
  SIERGOR 220JT2    -1_SW;C;JT2-1;SIERGOR;;1;dct;3;0
  SIERGOR 220JT2    -2_SW;C;JT2-2;SIERGOR;;1;dct;3;0
  SIERGOR 220JT2    INT_SW;C;JT2;SIERGOR;;0;cbk;3;0
  SIERGOR 220JT3    -1_SW;C;JT3-1;SIERGOR;;1;dct;3;0
  SIERGOR 220JT3    -2_SW;C;JT3-2;SIERGOR;;1;dct;3;0
  SIERGOR 220JT3    INT_SW;C;JT3;SIERGOR;;1;cbk;3;0
  4120;C;I/S Solar Jama;SOLJAMA;;0;cbk;3;0
  SOPLADO 100H24    -1_SW;C;H24-1;SOPLADO;;1;dct;3;0
  SOPLADO 100H24    -2_SW;C;H24-2;SOPLADO;;1;dct;3;0
  SOPLADO 100H24    -3_SW;C;H24-3;SOPLADO;;1;dct;3;0
  SOPLADO 100H24    INT_SW;C;H24;SOPLADO;;1;cbk;3;0
  SOPLADO 100HACOP  -1_SW;C;HACOP-1;SOPLADO;;1;dct;3;0
  SOPLADO 100HACOP  -2_SW;C;HACOP-2;SOPLADO;;1;dct;3;0
  SOPLADO 100HACOP  INT_SW;C;HACOP;SOPLADO;;1;cbk;3;0
  SOPLADO 100HT1    -1_SW;C;HT1-1;SOPLADO;;1;dct;3;0
  SOPLADO 100HT1    -2_SW;C;HT1-2;SOPLADO;;1;dct;3;0
  SOPLADO 100HT1    -3_SW;C;HT1-3;SOPLADO;;1;dct;3;0
  SOPLADO 100HT1    INT_SW;C;HT1;SOPLADO;;1;cbk;3;0
  SOPLADO 100HT2    -1_SW;C;HT2-1;SOPLADO;;1;dct;3;0
  SOPLADO 100HT2    -2_SW;C;HT2-2;SOPLADO;;1;dct;3;0
  SOPLADO 100HT2    -3_SW;C;HT2-3;SOPLADO;;1;dct;3;0
  SOPLADO 100HT2    INT_SW;C;HT2;SOPLADO;;1;cbk;3;0
  SPENCE  220JL1    -1_SW;C;JL1-1;SPENCE;;1;dct;3;0
  SPENCE  220JL1    INT_SW;C;JL1;SPENCE;;1;cbk;3;0
  SPENCE  220JT1    -1_SW;C;JT1-1;SPENCE;;1;dct;3;0
  SPENCE  220JT1    INT_SW;C;JT1;SPENCE;;1;cbk;3;0
  SPENCE  220JT2    -1_SW;C;JT2-1;SPENCE;;0;dct;3;0
  SPENCE  220JT2    INT_SW;C;JT2;SPENCE;;0;cbk;3;0
  4121;C;J1-1;SPENCE2;;1;dct;3;0
  4122;C;J1-2;SPENCE2;;1;dct;3;0
  4123;C;J1;SPENCE2;;1;cbk;3;0
  4124;C;J2-1;SPENCE2;;1;dct;3;0
  4125;C;J2-2;SPENCE2;;1;dct;3;0
  4126;C;J2;SPENCE2;;1;cbk;3;0
  4127;C;JT1-1;SPENCE2;;1;dct;3;0
  4128;C;JT1;SPENCE2;;1;cbk;3;0
  4129;C;JT2-1;SPENCE2;;1;dct;3;0
  4130;C;JT2;SPENCE2;;1;cbk;3;0
  SULFURO 69 B1-1   -1_SW;C;B1-1;SULFURO;;1;dct;3;0
  SULFURO 69 B1     -1_SW;C;B1;SULFURO;;1;dct;3;0
  SULFURO 69 B2     -1_SW;C;B2;SULFURO;;1;dct;3;0
  SULFURO 69 B3     -1_SW;C;B3;SULFURO;;1;dct;3;0
  SULFURO 69 BS-2   -1_SW;C;BS-2;SULFURO;;0;cbk;3;0
  SULFURO 69 BS     -1_SW;C;BS;SULFURO;;0;cbk;3;0
  SULFURO 69 BT1    -1_SW;C;BT1-1;SULFURO;;1;cbk;3;0
  SULFURO 69 BT1    -2_SW;C;BT1-2;SULFURO;;1;dct;3;0
  SULFURO 69 BT1    INT_SW;C;BT1;SULFURO;;1;cbk;3;0
  SULFURO 69 BT2    -1_SW;C;BT2-1;SULFURO;;1;cbk;3;0
  SULFURO 69 BT2    -2_SW;C;BT2-2;SULFURO;;1;dct;3;0
  SULFURO 69 BT2    INT_SW;C;BT2;SULFURO;;1;cbk;3;0
  SULFURO 69 BT3    -1_SW;C;BT3-1;SULFURO;;1;cbk;3;0
  SULFURO 69 BT3    INT_SW;C;BT3;SULFURO;;1;cbk;3;0
  SULFURO 220J1     -1_SW;C;J1-1;SULFURO;;1;dct;3;0
  SULFURO 220J1     -2_SW;C;J1-2;SULFURO;;1;dct;3;0
  SULFURO 220J1     INT_SW;C;J1;SULFURO;;1;cbk;3;0
  SULFURO 220J2     -1_SW;C;J2-1;SULFURO;;1;dct;3;0
  SULFURO 220J2     -2_SW;C;J2-2;SULFURO;;1;dct;3;0
  SULFURO 220J2     INT_SW;C;J2;SULFURO;;1;cbk;3;0
  SULFURO 220JT1    -1_SW;C;JT1-1;SULFURO;;1;dct;3;0
  SULFURO 220JT1    INT_SW;C;JT1;SULFURO;;1;cbk;3;0
  SULFURO 220JT2    -1_SW;C;JT2-1;SULFURO;;1;dct;3;0
  SULFURO 220JT2    INT_SW;C;JT2;SULFURO;;1;cbk;3;0
  SULFURO 220JT3    -1_SW;C;JT3-1;SULFURO;;1;dct;3;0
  SULFURO 220JT3    INT_SW;C;JT3;SULFURO;;1;cbk;3;0
  PVSDESI 220J1     -1_SW;C;J1-1;10917;;1;dct;3;0
  PVSDESI 220J1     -2_SW;C;J1-2;10917;;1;dct;3;0
  PVSDESI 220J1     INT_SW;C;J1;10917;;1;cbk;3;0
  TAMARUG 66 B1     -1_SW;C;B1-1;TAMARUG;;1;dct;3;0
  TAMARUG 66 B1     -2_SW;C;B1-2;TAMARUG;;1;dct;3;0
  TAMARUG 66 B1     INT_SW;C;B1;TAMARUG;;1;cbk;3;0
  TCHITAC 220J1     -1_SW;C;J1-1;TCHITAC;;1;dct;3;0
  TCHITAC 220J1     -2_SW;C;J1-2;TCHITAC;;0;dct;3;0
  TCHITAC 220J1     -3_SW;C;J1-3;TCHITAC;;1;dct;3;0
  TCHITAC 220J1     INT_SW;C;J1;TCHITAC;;1;cbk;3;0
  TCHITAC 220J2     -1_SW;C;J2-1;TCHITAC;;1;dct;3;0
  TCHITAC 220J2     -2_SW;C;J2-2;TCHITAC;;0;dct;3;0
  TCHITAC 220J2     -3_SW;C;J2-3;TCHITAC;;1;dct;3;0
  TCHITAC 220J2     INT_SW;C;J2;TCHITAC;;1;cbk;3;0
  TCHITAC 220JS     -1_SW;C;JS-1;TCHITAC;;0;dct;3;0
  TCHITAC 220JS     -2_SW;C;JS-2;TCHITAC;;0;dct;3;0
  TCHITAC 220JS     INT_SW;C;JS;TCHITAC;;0;cbk;3;0
  TCHITAC 220JT1    -1_SW;C;JT1-1;TCHITAC;;1;dct;3;0
  TCHITAC 220JT1    -2_SW;C;JT1-2;TCHITAC;;0;dct;3;0
  TCHITAC 220JT2    -1_SW;C;JT2-1;TCHITAC;;1;dct;3;0
  TCHITAC 220JT2    -2_SW;C;JT2-2;TCHITAC;;0;dct;3;0
  4131;C;IS1.1;TEN;;1;dct;3;0
  4132;C;IS1.2;TEN;;1;dct;3;0
  4133;C;IS2.1;TEN;;1;dct;3;0
  4134;C;IS2.2;TEN;;1;dct;3;0
  4135;C;IS3.1;TEN;;1;dct;3;0
  4136;C;IS3.2;TEN;;1;dct;3;0
  4137;C;IS4.1;TEN;;1;dct;3;0
  4138;C;IS4.2;TEN;;1;dct;3;0
  4139;C;IS5.1;TEN;;1;dct;3;0
  4140;C;IS5.2;TEN;;1;dct;3;0
  4141;C;IS6.1;TEN;;1;dct;3;0
  4142;C;IS6.2;TEN;;1;dct;3;0
  4143;C;ISa.1;TEN;;1;dct;3;0
  4144;C;ISa.2;TEN;;1;dct;3;0
  4145;C;ISb.1;TEN;;1;dct;3;0
  4146;C;ISb.2;TEN;;1;dct;3;0
  4147;C;ISc.1;TEN;;1;dct;3;0
  4148;C;ISc.2;TEN;;1;dct;3;0
  TEN     220J1     INT_SW;C;J1;TEN;;0;cbk;3;0
  TEN     220J2     INT_SW;C;J2;TEN;;0;cbk;3;0
  TEN     220J3     INT_SW;C;J3;TEN;;0;cbk;3;0
  TEN     220J4     INT_SW;C;J4;TEN;;1;cbk;3;0
  TEN     220J5     INT_SW;C;J5;TEN;;1;cbk;3;0
  TEN     220J6     INT_SW;C;J6;TEN;;1;cbk;3;0
  TEN     220J7     INT_SW;C;J7;TEN;;1;cbk;3;0
  TEN     220J8     INT_SW;C;J8;TEN;;1;cbk;3;0
  TEN     220J9     INT_SW;C;J9;TEN;;1;cbk;3;0
  TIQUIMA 220J1     -1_SW;C;J1-1;TIQUIMA;;1;dct;3;0
  TIQUIMA 220J1     -2_SW;C;J1-2;TIQUIMA;;1;dct;3;0
  TIQUIMA 220J1     INT_SW;C;J1;TIQUIMA;;1;cbk;3;0
  TIQUIMA 220J2     -1_SW;C;J2-1;TIQUIMA;;1;dct;3;0
  TIQUIMA 220J2     -2_SW;C;J2-2;TIQUIMA;;1;dct;3;0
  TIQUIMA 220J2     INT_SW;C;J2;TIQUIMA;;1;cbk;3;0
  TIQUIMA 220JS     -1_SW;C;JS-1;TIQUIMA;;1;dct;3;0
  TIQUIMA 220JS     -2_SW;C;JS-2;TIQUIMA;;1;dct;3;0
  TIQUIMA 220JS     INT_SW;C;JS;TIQUIMA;;1;cbk;3;0
  TIQUIMA 220JT1    -1_SW;C;JT1-1;TIQUIMA;;1;dct;3;0
  TIQUIMA 220JT1    -2_SW;C;JT1-2;TIQUIMA;;1;dct;3;0
  TIQUIMA 220JT1    INT_SW;C;JT1;TIQUIMA;;1;cbk;3;0
  TIQUIMA 220JT2    -1_SW;C;JT2-1;TIQUIMA;;1;dct;3;0
  TIQUIMA 220JT2    -2_SW;C;JT2-2;TIQUIMA;;1;dct;3;0
  TIQUIMA 220JT2    INT_SW;C;JT2;TIQUIMA;;1;cbk;3;0
  CTOCOPI 33 FT4    -1_SW;C;FT4-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 33 FT4    INT_SW;C;FT4;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110H3     -1_SW;C;H3-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 110H3     -2_SW;C;H3-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110H3     -3_SW;C;H3-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 110H3     INT_SW;C;H3;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110H4     -1_SW;C;H4-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110H4     -2_SW;C;H4-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110H4     -3_SW;C;H4-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 110H4     INT_SW;C;H4;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110HAT1   -1_SW;C;HAT1-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HAT1   -2_SW;C;HAT1-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HAT1   -3_SW;C;HAT1-3;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HAT1   INT_SW;C;HAT1;CTOCOPI;;0;cbk;3;0
  CTOCOPI 110HAT2   -1_SW;C;HAT2-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HAT2   -2_SW;C;HAT2-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HAT2   -3_SW;C;HAT2-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HAT2   INT_SW;C;HAT2;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110HB110  -1_SW;C;HB110-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB110  -2_SW;C;HB110-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB110  INT_SW;C;HB110;CTOCOPI;;0;cbk;3;0
  CTOCOPI 110HB111  -1_SW;C;HB111-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB111  -2_SW;C;HB111-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB111  INT_SW;C;HB111;CTOCOPI;;0;cbk;3;0
  CTOCOPI 110HB210  -1_SW;C;HB210-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB210  -2_SW;C;HB210-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB210  INT_SW;C;HB210;CTOCOPI;;0;cbk;3;0
  CTOCOPI 110HB211  -1_SW;C;HB211-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB211  -2_SW;C;HB211-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HB211  INT_SW;C;HB211;CTOCOPI;;0;cbk;3;0
  CTOCOPI 110HG13   -1_SW;C;HG13-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HG13   -2_SW;C;HG13-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HG13   -3_SW;C;HG13-3;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HG13   INT_SW;C;HG13;CTOCOPI;;0;cbk;3;0
  CTOCOPI 110HR     -1_SW;C;HR-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HR     -2_SW;C;HR-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HR     INT_SW;C;HR;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110HS     -1_SW;C;HS-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HS     -2_SW;C;HS-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT1    -1_SW;C;HT1-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT1    -2_SW;C;HT1-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HT1    -3_SW;C;HT1-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT1    INT_SW;C;HT1;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110HT105  -1_SW;C;HT105-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HT105  -2_SW;C;HT105-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT105  INT_SW;C;HT105;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110HT141  -1_SW;C;HT141-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT141  -2_SW;C;HT141-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT141  -3_SW;C;HT141-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT141  INT_SW;C;HT141;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110HT2    -1_SW;C;HT2-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HT2    -2_SW;C;HT2-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT2    -3_SW;C;HT2-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT2    INT_SW;C;HT2;CTOCOPI;;1;cbk;3;0
  CTOCOPI 110HT4    -1_SW;C;HT4-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT4    -2_SW;C;HT4-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 110HT4    -3_SW;C;HT4-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 110HT4    INT_SW;C;HT4;CTOCOPI;;1;cbk;3;0
  CTOCOPI 220J6A    -1_SW;C;J6A-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 220J6A    -2_SW;C;J6A-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 220J6A    -3_SW;C;J6A-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 220J6A    INT_SW;C;J6A;CTOCOPI;;1;cbk;3;0
  CTOCOPI 220J7A    -1_SW;C;J7A-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 220J7A    -2_SW;C;J7A-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 220J7A    -3_SW;C;J7A-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 220J7A    INT_SW;C;J7A;CTOCOPI;;1;cbk;3;0
  CTOCOPI 220JAT1   -1_SW;C;JAT1-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JAT1   -2_SW;C;JAT1-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JAT1   -3_SW;C;JAT1-3;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JAT1   INT_SW;C;JAT1;CTOCOPI;;0;cbk;3;0
  CTOCOPI 220JAT2   -1_SW;C;JAT2-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JAT2   -2_SW;C;JAT2-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JAT2   -3_SW;C;JAT2-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JAT2   INT_SW;C;JAT2;CTOCOPI;;1;cbk;3;0
  CTOCOPI 220JG14   -1_SW;C;JG14-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JG14   -2_SW;C;JG14-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JG14   -3_SW;C;JG14-3;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JG14   INT_SW;C;JG14;CTOCOPI;;0;cbk;3;0
  CTOCOPI 220JG15   -1_SW;C;JG15-1;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JG15   -2_SW;C;JG15-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JG15   -3_SW;C;JG15-3;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JG15   INT_SW;C;JG15;CTOCOPI;;0;cbk;3;0
  CTOCOPI 220JG16   -1_SW;C;JG16-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JG16   -2_SW;C;JG16-2;CTOCOPI;;0;dct;3;0
  CTOCOPI 220JG16   -3_SW;C;JG16-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JG16   INT_SW;C;JG16;CTOCOPI;;1;cbk;3;0
  CTOCOPI 220JR     -1_SW;C;JR-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JR     -2_SW;C;JR-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JR     INT_SW;C;JR;CTOCOPI;;1;cbk;3;0
  CTOCOPI 220JTG3   -1_SW;C;JTG3-1;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JTG3   -2_SW;C;JTG3-2;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JTG3   -3_SW;C;JTG3-3;CTOCOPI;;1;dct;3;0
  CTOCOPI 220JTG3   INT_SW;C;JTG3;CTOCOPI;;1;cbk;3;0
  4149;C;Breaker/Switch(1);UJINA;;0;cbk;3;0
  4150;C;Breaker/Switch(2);UJINA;;1;cbk;3;0
  VIJARA  220J1     -1_SW;C;J1-1;VIJARA;;1;dct;3;0
  VIJARA  220J1     -2_SW;C;J1-2;VIJARA;;1;dct;3;0
  VIJARA  220J1     -3_SW;C;J1-3;VIJARA;;0;dct;3;0
  VIJARA  220J1     INT_SW;C;J1;VIJARA;;1;cbk;3;0
  VIJARA  220JR     -1_SW;C;JR-1;VIJARA;;0;dct;3;0
  VIJARA  220JR     -2_SW;C;JR-2;VIJARA;;0;dct;3;0
  VIJARA  220JR     INT_SW;C;JR;VIJARA;;0;cbk;3;0
  VIJARA  220JT1    -1_SW;C;JT1-1;VIJARA;;1;dct;3;0
  VIJARA  220JT1    -2_SW;C;JT1-2;VIJARA;;1;dct;3;0
  VIJARA  220JT1    -3_SW;C;JT1-3;VIJARA;;0;dct;3;0
  VIJARA  220JT1    INT_SW;C;JT1;VIJARA;;1;cbk;3;0
  WILLKA  220JT1    -1_SW;C;JT1-1;WILLKA;;1;dct;3;0
  WILLKA  220JT1    INT_SW;C;JT1;WILLKA;;1;cbk;3;0
  WILLKA  220VIR1   INTV_SW;C;JVIR1;WILLKA;;1;dct;3;0
  YARETA  220J1     -1_SW;C;J1-1;YARETA;;1;dct;3;0
  YARETA  220J1     -2_SW;C;J1-2;YARETA;;1;dct;3;0
  YARETA  220J1     -3_SW;C;J1-3;YARETA;;1;dct;3;0
  YARETA  220J1     INT_SW;C;J1;YARETA;;1;cbk;3;0
  YARETA  220J2     -1_SW;C;J2-1;YARETA;;1;dct;3;0
  YARETA  220J2     -2_SW;C;J2-2;YARETA;;1;dct;3;0
  YARETA  220J2     INT_SW;C;J2;YARETA;;1;cbk;3;0
  YARETA  220J3     -1_SW;C;J3-1;YARETA;;1;dct;3;0
  YARETA  220J3     -2_SW;C;J3-2;YARETA;;1;dct;3;0
  YARETA  220J3     -3_SW;C;J3-3;YARETA;;1;dct;3;0
  YARETA  220J3     -4_SW;C;J3-4;YARETA;;1;dct;3;0
  YARETA  220J3     INT_SW;C;J3;YARETA;;1;cbk;3;0
  YARETA  220J4     -1_SW;C;J4-1;YARETA;;1;dct;3;0
  YARETA  220J4     -2_SW;C;J4-2;YARETA;;1;dct;3;0
  YARETA  220J4     -3_SW;C;J4-3;YARETA;;1;dct;3;0
  YARETA  220J4     INT_SW;C;J4;YARETA;;1;cbk;3;0
  YARETA  220J5     -1_SW;C;J5-1;YARETA;;1;dct;3;0
  YARETA  220J5     -2_SW;C;J5-2;YARETA;;1;dct;3;0
  YARETA  220J5     INT_SW;C;J5;YARETA;;1;cbk;3;0
  YARETA  220J6     -1_SW;C;J6-1;YARETA;;1;dct;3;0
  YARETA  220J6     -2_SW;C;J6-2;YARETA;;1;dct;3;0
  YARETA  220J6     -3_SW;C;J6-3;YARETA;;1;dct;3;0
  YARETA  220J6     -4_SW;C;J6-4;YARETA;;1;dct;3;0
  YARETA  220J6     INT_SW;C;J6;YARETA;;1;cbk;3;0
  ZALDIVA 220A      -1_SW;C;A-1;IMPULS1;;1;dct;3;0
  ZALDIVA 66 BT1    -1_SW;C;BT1-1;IMPULS1;;1;dct;3;0
  ZALDIVA 66 BT1    -2_SW;C;BT1-2;IMPULS1;;1;dct;3;0
  ZALDIVA 66 BT1    INT_SW;C;BT1;IMPULS1;;1;cbk;3;0
  ZALDIVA 66 BT2    -1_SW;C;BT2-1;IMPULS1;;1;dct;3;0
  ZALDIVA 66 BT2    -2_SW;C;BT2-2;IMPULS1;;1;dct;3;0
  ZALDIVA 66 BT2    INT_SW;C;BT2;IMPULS1;;1;cbk;3;0
  ZALDIVA 220J1     -1_SW;C;J1-1;IMPULS1;;1;dct;3;0
  ZALDIVA 220J1     INT_SW;C;J1;IMPULS1;;1;cbk;3;0
  ZALDIVA 220J2     -1_SW;C;J2-1;IMPULS1;;1;dct;3;0
  ZALDIVA 220J2     INT_SW;C;J2;IMPULS1;;1;cbk;3;0
  ZALDIVA 220JT1    -1_SW;C;JT1-2;IMPULS1;;1;dct;3;0
  ZALDIVA 220JT1    INT_SW;C;JT1;IMPULS1;;1;cbk;3;0
  ZALDIVA 220JT2    -1_SW;C;JT2-2;IMPULS1;;1;dct;3;0
  ZALDIVA 220JT2    INT_SW;C;JT2;IMPULS1;;1;cbk;3;0
  CSALTA  345352C7-8INT_SW;C;352C7-8;10919;;1;cbk;3;0
  4151;C;S3.0;10919;;1;cbk;3;0
  BARRILE 110HT1    -1_SW;C;HT1-1;BARRILE;;1;dct;3;0
  BARRILE 110HT1    -2_SW;C;HT1-2;BARRILE;;1;dct;3;0
  BARRILE 110HT1    INT_SW;C;HT1;BARRILE;;1;cbk;3;0
  BARRILE 220J1     -1_SW;C;J1-1;BARRILE;;0;dct;3;0
  BARRILE 220J1     -2_SW;C;J1-2;BARRILE;;0;dct;3;0
  BARRILE 220J1     INT_SW;C;J1;BARRILE;;0;cbk;3;0
  BARRILE 220J2     -1_SW;C;J2-1;BARRILE;;1;dct;3;0
  BARRILE 220J2     -2_SW;C;J2-2;BARRILE;;1;dct;3;0
  BARRILE 220J2     INT_SW;C;J2;BARRILE;;1;cbk;3;0
  TAPELLO 220J1     INT_SW;C;J1;TAPELLO;;1;cbk;3;0
  TAPELLO 220JL     -6_SW;C;JL-6;TAPELLO;;1;dct;3;0
  TAPELLO 220JL     -7_SW;C;JL-7;TAPELLO;;0;dct;3;0
  4152;C;H1;LANEGRA;;1;dct;3;0
  LANEGRA 110HT1    -1_SW;C;HT1-1;LANEGRA;;1;dct;3;0
  LANEGRA 110HT1    INT_SW;C;HT1;LANEGRA;;1;cbk;3;0
  LANEGRA 110HT2    -1_SW;C;HT2;LANEGRA;;1;dct;3;0
  LICANCA 110HT1    -1_SW;C;HT-1;LICANCA;;1;dct;3;0
  LICANCA 110HT1    INT_SW;C;HT1;LICANCA;;1;cbk;3;0
  LICANCA 110HT2    -1_SW;C;HT2-1;LICANCA;;0;dct;3;0
  LICANCA 110HT2    INT_SW;C;HT2;LICANCA;;1;cbk;3;0
  LLANOS  66 BT     -1_SW;C;BT-1;LLANOS;;0;dct;3;0
  LLANOS  66 BT     -2_SW;C;BT-2;LLANOS;;1;dct;3;0
  LLANOS  66 BT     INT_SW;C;BT;LLANOS;;1;cbk;3;0
  LLANOS  220JT     -1_SW;C;JT-1;LLANOS;;1;dct;3;0
  LLANOS  220JT     INT_SW;C;JT;LLANOS;;0;cbk;3;0
  4153;C;J1-1;10921;;1;dct;3;0
  4154;C;J1-2;10921;;1;dct;3;0
  4155;C;J1;10921;;1;cbk;3;0
  NVAVICT 66 B1     -1_SW;C;B1-1;10922;;0;dct;3;0
  NVAVICT 66 B1     -2_SW;C;B1-2;10922;;0;dct;3;0
  NVAVICT 66 B1     INT_SW;C;B1;10922;;0;cbk;3;0
  NVAVICT 66 B2     -1_SW;C;B2-1;10922;;1;dct;3;0
  NVAVICT 66 B2     -2_SW;C;B2-2;10922;;1;dct;3;0
  NVAVICT 66 B2     INT_SW;C;B2;10922;;1;cbk;3;0
  NVAVICT 66 BT     -1_SW;C;BT-1;10922;;1;dct;3;0
  NVAVICT 66 BT     INT_SW;C;BT;10922;;1;cbk;3;0
  NVAVICT 220JT     -1_SW;C;JT-1;10922;;1;dct;3;0
  NVAVICT 220JT     INT_SW;C;JT;10922;;1;cbk;3;0
  OESTE   110HT1    -1_SW;C;H1-1;10923;;1;dct;3;0
  OESTE   110HT1    INT_SW;C;H1;10923;;1;cbk;3;0
  OESTE   220J1     -1_SW;C;J1-1;10923;;1;dct;3;0
  OESTE   220J1     -2_SW;C;J1-2;10923;;1;dct;3;0
  OESTE   220J1     INT_SW;C;J1;10923;;1;cbk;3;0
  OESTE   220JT1    -1_SW;C;JT1-1;10923;;1;dct;3;0
  OESTE   220JT1    INT_SW;C;JT1;10923;;1;cbk;3;0
  OESTE   220JT2    -1_SW;C;JT2-1;10923;;1;dct;3;0
  OESTE   220JT2    INT_SW;C;JT2;10923;;1;cbk;3;0
  PALESTI 66 BT     -1_SW;C;BT-1;PALESTI;;1;dct;3;0
  PALESTI 66 BT     -2_SW;C;BT-2;PALESTI;;1;dct;3;0
  PALESTI 66 BT     INT_SW;C;BT;PALESTI;;1;cbk;3;0
  PALESTI 220JT     -1_SW;C;JT-1;PALESTI;;1;dct;3;0
  PALESTI 220JT     INT_SW;C;JT;PALESTI;;1;cbk;3;0
  SAIRECA 110HT1    -1_SW;C;HT-1;SAIRECA;;1;dct;3;0
  SAIRECA 110HT1    INT_SW;C;HT1;SAIRECA;;1;cbk;3;0
  SAIRECA 110HT2    -1_SW;C;HT2-1;SAIRECA;;0;dct;3;0
  SAIRECA 110HT2    INT_SW;C;HT2;SAIRECA;;1;cbk;3;0
  TAPURIB 110H1     -1_SW;C;H1-1;10925;;0;dct;3;0
  TAPURIB 110H1     INT_SW;C;H1;10925;;0;cbk;3;0
  TARAPAC 220J1     -1_SW;C;J1-1;TARAPAC;;1;dct;3;0
  TARAPAC 220J1     -2_SW;C;J1-2;TARAPAC;;1;dct;3;0
  TARAPAC 220J1     -3_SW;C;J1-3;TARAPAC;;0;dct;3;0
  TARAPAC 220J1     INT_SW;C;J1;TARAPAC;;1;cbk;3;0
  TARAPAC 220J2     -1_SW;C;J2-1;TARAPAC;;1;dct;3;0
  TARAPAC 220J2     -2_SW;C;J2-2;TARAPAC;;1;dct;3;0
  TARAPAC 220J2     -3_SW;C;J2-3;TARAPAC;;0;dct;3;0
  TARAPAC 220J2     INT_SW;C;J2;TARAPAC;;1;cbk;3;0
  TARAPAC 220J3     -1_SW;C;J3-1;TARAPAC;;1;dct;3;0
  TARAPAC 220J3     -2_SW;C;J3-2;TARAPAC;;1;dct;3;0
  TARAPAC 220J3     -3_SW;C;J3-3;TARAPAC;;0;dct;3;0
  TARAPAC 220J3     INT_SW;C;J3;TARAPAC;;1;cbk;3;0
  TARAPAC 220J4     -1_SW;C;J4-1;TARAPAC;;1;dct;3;0
  TARAPAC 220J4     -2_SW;C;J4-2;TARAPAC;;1;dct;3;0
  TARAPAC 220J4     -3_SW;C;J4-3;TARAPAC;;0;dct;3;0
  TARAPAC 220J4     INT_SW;C;J4;TARAPAC;;1;cbk;3;0
  TARAPAC 220J5     -1_SW;C;J5-1;TARAPAC;;1;dct;3;0
  TARAPAC 220J5     -2_SW;C;J5-2;TARAPAC;;1;dct;3;0
  TARAPAC 220J5     -3_SW;C;J5-3;TARAPAC;;0;dct;3;0
  TARAPAC 220J5     INT_SW;C;J5;TARAPAC;;1;cbk;3;0
  TARAPAC 220JR     -1_SW;C;JR-1;TARAPAC;;0;dct;3;0
  TARAPAC 220JR     -2_SW;C;JR-2;TARAPAC;;0;dct;3;0
  TARAPAC 220JR     -3_SW;C;JR-3;TARAPAC;;0;dct;3;0
  TARAPAC 220JR     INT_SW;C;JR;TARAPAC;;0;cbk;3;0
  TARAPAC 220JS     -1_SW;C;JS-1;TARAPAC;;1;dct;3;0
  TARAPAC 220JS     -2_SW;C;JS-2;TARAPAC;;1;dct;3;0
  TARAPAC 220JS     INT_SW;C;JS;TARAPAC;;1;cbk;3;0
  TARAPAC 220JT2    -1_SW;C;JT2-1;TARAPAC;;1;dct;3;0
  TARAPAC 220JT2    -2_SW;C;JT2-2;TARAPAC;;1;dct;3;0
  TARAPAC 220JT2    -3_SW;C;JT2-3;TARAPAC;;0;dct;3;0
  TARAPAC 220JT2    INT_SW;C;JT2;TARAPAC;;1;cbk;3;0
  4156;C;89K1-1;CUMBRES;;1;dct;3;0
  4157;C;89K1-2;CUMBRES;;1;dct;3;0
  4158;C;89K2-1;CUMBRES;;1;dct;3;0
  4159;C;89K2-2;CUMBRES;;1;dct;3;0
  4160;C;89K3-1;CUMBRES;;1;dct;3;0
  4161;C;89K3-2;CUMBRES;;1;dct;3;0
  4162;C;89K4-1(1);CUMBRES;;1;dct;3;0
  4163;C;89K4-1(2);CUMBRES;;1;dct;3;0
  4164;C;89K4-1;CUMBRES;;1;dct;3;0
  4165;C;89K4-2(1);CUMBRES;;1;dct;3;0
  4166;C;89K4-2(2);CUMBRES;;1;dct;3;0
  4167;C;89K4-2;CUMBRES;;1;dct;3;0
  4168;C;89K5-1(1);CUMBRES;;1;dct;3;0
  4169;C;89K5-1(2);CUMBRES;;1;dct;3;0
  4170;C;89K5-1;CUMBRES;;1;dct;3;0
  4171;C;89K5-2(1);CUMBRES;;1;dct;3;0
  4172;C;89K5-2(2);CUMBRES;;1;dct;3;0
  4173;C;89K5-2;CUMBRES;;1;dct;3;0
  4174;C;89K6-1(1);CUMBRES;;1;dct;3;0
  4175;C;89K6-1(2);CUMBRES;;1;dct;3;0
  4176;C;89K6-1;CUMBRES;;1;dct;3;0
  4177;C;89K6-2(1);CUMBRES;;1;dct;3;0
  4178;C;89K6-2(2);CUMBRES;;1;dct;3;0
  4179;C;89K6-2;CUMBRES;;1;dct;3;0
  CUMBRES 500CSK1   INT_SW;C;CSK1;CUMBRES;;0;cbk;3;0
  CUMBRES 500CSK3   INT_SW;C;CSK3;CUMBRES;;0;cbk;3;0
  CUMBRES 500CSK4   INT_SW;C;CSK4;CUMBRES;;0;cbk;3;0
  4180;C;CSK6(1);CUMBRES;;1;cbk;3;0
  4181;C;CSK6(2);CUMBRES;;1;cbk;3;0
  4182;C;CSK6(3);CUMBRES;;1;cbk;3;0
  CUMBRES 500CSK6   INT_SW;C;CSK6;CUMBRES;;0;cbk;3;0
  CUMBRES 220J1     -1_SW;C;J1-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J1     -2_SW;C;J1-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J1     INT_SW;C;J1;CUMBRES;;1;cbk;3;0
  CUMBRES 220J10    -1_SW;C;J10-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J10    -2_SW;C;J10-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J10    INT_SW;C;J10;CUMBRES;;1;cbk;3;0
  CUMBRES 220J11    -1_SW;C;J11-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J11    -2_SW;C;J11-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J11    INT_SW;C;J11;CUMBRES;;1;cbk;3;0
  CUMBRES 220J2     -1_SW;C;J2-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J2     -2_SW;C;J2-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J2     INT_SW;C;J2;CUMBRES;;1;cbk;3;0
  CUMBRES 220J3     -1_SW;C;J3-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J3     -2_SW;C;J3-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J3     INT_SW;C;J3;CUMBRES;;1;cbk;3;0
  CUMBRES 220J4     -1_SW;C;J4-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J4     -2_SW;C;J4-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J4     INT_SW;C;J4;CUMBRES;;1;cbk;3;0
  CUMBRES 220J5     -1_SW;C;J5-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J5     -2_SW;C;J5-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J5     INT_SW;C;J5;CUMBRES;;1;cbk;3;0
  CUMBRES 220J6     -1_SW;C;J6-1;CUMBRES;;1;dct;3;0
  CUMBRES 220J6     -2_SW;C;J6-2;CUMBRES;;1;dct;3;0
  CUMBRES 220J6     INT_SW;C;J6;CUMBRES;;1;cbk;3;0
  CUMBRES 500K1     -3_SW;C;K1-3;CUMBRES;;1;dct;3;0
  CUMBRES 500K1     INT_SW;C;K1;CUMBRES;;1;cbk;3;0
  4183;C;K10;CUMBRES;;1;cbk;3;0
  CUMBRES 500K11    INT_SW;C;K11;CUMBRES;;1;cbk;3;0
  CUMBRES 500K12    INT_SW;C;K12;CUMBRES;;1;cbk;3;0
  CUMBRES 500K2     INT_SW;C;K2;CUMBRES;;1;cbk;3;0
  CUMBRES 500K3     -3_SW;C;K3-3;CUMBRES;;1;dct;3;0
  CUMBRES 500K3     INT_SW;C;K3;CUMBRES;;1;cbk;3;0
  CUMBRES 500K4     -3_SW;C;K4-3;CUMBRES;;1;dct;3;0
  CUMBRES 500K4     INT_SW;C;K4;CUMBRES;;1;cbk;3;0
  CUMBRES 500K5     INT_SW;C;K5;CUMBRES;;1;cbk;3;0
  CUMBRES 500K6     -3_SW;C;K6-3;CUMBRES;;1;dct;3;0
  CUMBRES 500K6     INT_SW;C;K6;CUMBRES;;1;cbk;3;0
  4184;C;K7;CUMBRES;;1;cbk;3;0
  CUMBRES 500K8     INT_SW;C;K8;CUMBRES;;1;cbk;3;0
  CUMBRES 500K9     INT_SW;C;K9;CUMBRES;;1;cbk;3;0
  IBERTAL 500K1     -1_SW;C;K1-1;IBERTAL;;1;dct;3;0
  IBERTAL 500K1     -2_SW;C;K1-2;IBERTAL;;1;dct;3;0
  IBERTAL 500K1     -3_SW;C;K1-3;IBERTAL;;0;dct;3;0
  IBERTAL 500K1     -4_SW;C;K1-4;IBERTAL;;1;dct;3;0
  IBERTAL 500K1     INT_SW;C;K1;IBERTAL;;1;cbk;3;0
  IBERTAL 500KR     -1_SW;C;KR-1;IBERTAL;;1;dct;3;0
  IBERTAL 500KR     -2_SW;C;KR-2;IBERTAL;;1;dct;3;0
  IBERTAL 500KR     INT_SW;C;KR;IBERTAL;;1;cbk;3;0
  IBERTAL 500KT1    -1_SW;C;KT1-1;IBERTAL;;1;dct;3;0
  IBERTAL 500KT1    -2_SW;C;KT1-2;IBERTAL;;1;dct;3;0
  IBERTAL 500KT1    -3_SW;C;KT1-3;IBERTAL;;0;dct;3;0
  IBERTAL 500KT1    INT_SW;C;KT1;IBERTAL;;1;cbk;3;0
  JADRESIC220J1     -1_SW;C;J1-1;10926;;1;dct;3;0
  JADRESIC220J1     -2_SW;C;J1-2;10926;;1;dct;3;0
  JADRESIC220J1     -3_SW;C;J1-3;10926;;1;dct;3;0
  JADRESIC220J1     INT_SW;C;J1;10926;;1;cbk;3;0
  JADRESIC220J10    -1_SW;C;J10-1;10926;;1;dct;3;0
  JADRESIC220J10    -2_SW;C;J10-2;10926;;1;dct;3;0
  JADRESIC220J10    -3_SW;C;J10-3;10926;;1;dct;3;0
  JADRESIC220J10    INT_SW;C;J10;10926;;1;cbk;3;0
  JADRESIC220J11    -1_SW;C;J11-1;10926;;1;dct;3;0
  JADRESIC220J11    -2_SW;C;J11-2;10926;;1;dct;3;0
  JADRESIC220J11    INT_SW;C;J11;10926;;1;cbk;3;0
  JADRESIC220J14    -1_SW;C;J14-1;10926;;1;dct;3;0
  JADRESIC220J14    -2_SW;C;J14-2;10926;;1;dct;3;0
  JADRESIC220J14    INT_SW;C;J14;10926;;1;cbk;3;0
  JADRESIC220J15    -1_SW;C;J15-1;10926;;1;dct;3;0
  JADRESIC220J15    -2_SW;C;J15-2;10926;;1;dct;3;0
  JADRESIC220J15    -3_SW;C;J15-3;10926;;1;dct;3;0
  JADRESIC220J15    INT_SW;C;J15;10926;;1;cbk;3;0
  JADRESIC220J2     -1_SW;C;J2-1;10926;;1;dct;3;0
  JADRESIC220J2     -2_SW;C;J2-2;10926;;1;dct;3;0
  JADRESIC220J2     INT_SW;C;J2;10926;;1;cbk;3;0
  JADRESIC220J3     -1_SW;C;J3-1;10926;;1;dct;3;0
  JADRESIC220J3     -2_SW;C;J3-2;10926;;1;dct;3;0
  JADRESIC220J3     INT_SW;C;J3;10926;;1;cbk;3;0
  JADRESIC220J4     -1_SW;C;J4-1;10926;;1;dct;3;0
  JADRESIC220J4     -2_SW;C;J4-2;10926;;1;dct;3;0
  JADRESIC220J4     -3_SW;C;J4-3;10926;;1;dct;3;0
  JADRESIC220J4     INT_SW;C;J4;10926;;1;cbk;3;0
  JADRESIC220J5     -1_SW;C;J5-1;10926;;1;dct;3;0
  JADRESIC220J5     -2_SW;C;J5-2;10926;;1;dct;3;0
  JADRESIC220J5     INT_SW;C;J5;10926;;1;cbk;3;0
  JADRESIC220J6     -1_SW;C;J6-1;10926;;1;dct;3;0
  JADRESIC220J6     -2_SW;C;J6-2;10926;;1;dct;3;0
  JADRESIC220J6     -3_SW;C;J6-3;10926;;1;dct;3;0
  JADRESIC220J6     INT_SW;C;J6;10926;;1;cbk;3;0
  JADRESIC220J7     -1_SW;C;J7-1;10926;;1;dct;3;0
  JADRESIC220J7     -2_SW;C;J7-2;10926;;1;dct;3;0
  JADRESIC220J7     -3_SW;C;J7-3;10926;;1;dct;3;0
  JADRESIC220J7     INT_SW;C;J7;10926;;1;cbk;3;0
  JADRESIC220J8     -1_SW;C;J8-1;10926;;1;dct;3;0
  JADRESIC220J8     -2_SW;C;J8-2;10926;;1;dct;3;0
  JADRESIC220J8     INT_SW;C;J8;10926;;1;cbk;3;0
  JADRESIC220J9     -1_SW;C;J9-1;10926;;1;dct;3;0
  JADRESIC220J9     -2_SW;C;J9-2;10926;;1;dct;3;0
  JADRESIC220J9     -3_SW;C;J9-3;10926;;1;dct;3;0
  JADRESIC220J9     INT_SW;C;J9;10926;;1;cbk;3;0
  JADRESIC500K1     -1_SW;C;K1-1;10926;;1;dct;3;0
  JADRESIC500K1     -2_SW;C;K1-2;10926;;1;dct;3;0
  JADRESIC500K1     INT_SW;C;K1;10926;;1;cbk;3;0
  JADRESIC500K10    -1_SW;C;K10-1;10926;;1;dct;3;0
  JADRESIC500K10    -2_SW;C;K10-2;10926;;1;dct;3;0
  JADRESIC500K10    -3_SW;C;K10-3;10926;;1;dct;3;0
  JADRESIC500K10    INT_SW;C;K10;10926;;1;cbk;3;0
  JADRESIC500K11    -1_SW;C;K11-1;10926;;1;dct;3;0
  JADRESIC500K11    -2_SW;C;K11-2;10926;;1;dct;3;0
  JADRESIC500K11    INT_SW;C;K11;10926;;1;cbk;3;0
  JADRESIC500K12    -1_SW;C;K12-1;10926;;1;dct;3;0
  JADRESIC500K12    -2_SW;C;K12-2;10926;;1;dct;3;0
  JADRESIC500K12    -3_SW;C;K12-3;10926;;1;dct;3;0
  JADRESIC500K12    INT_SW;C;K12;10926;;1;cbk;3;0
  JADRESIC500K2     -1_SW;C;K2-1;10926;;1;dct;3;0
  JADRESIC500K2     -2_SW;C;K2-2;10926;;1;dct;3;0
  JADRESIC500K2     INT_SW;C;K2;10926;;1;cbk;3;0
  JADRESIC500K3     -1_SW;C;K3-1;10926;;1;dct;3;0
  JADRESIC500K3     -2_SW;C;K3-2;10926;;1;dct;3;0
  JADRESIC500K3     -3_SW;C;K3-3;10926;;1;dct;3;0
  JADRESIC500K3     INT_SW;C;K3;10926;;1;cbk;3;0
  JADRESIC500K4     -1_SW;C;K4-1;10926;;1;dct;3;0
  JADRESIC500K4     -2_SW;C;K4-2;10926;;1;dct;3;0
  JADRESIC500K4     INT_SW;C;K4;10926;;1;cbk;3;0
  JADRESIC500K5     -1_SW;C;K5-1;10926;;1;dct;3;0
  JADRESIC500K5     -2_SW;C;K5-2;10926;;1;dct;3;0
  JADRESIC500K5     INT_SW;C;K5;10926;;1;cbk;3;0
  JADRESIC500K6     -1_SW;C;K6-1;10926;;1;dct;3;0
  JADRESIC500K6     -2_SW;C;K6-2;10926;;1;dct;3;0
  JADRESIC500K6     -3_SW;C;K6-3;10926;;1;dct;3;0
  JADRESIC500K6     INT_SW;C;K6;10926;;1;cbk;3;0
  JADRESIC500K7     -1_SW;C;K7-1;10926;;1;dct;3;0
  JADRESIC500K7     -2_SW;C;K7-2;10926;;1;dct;3;0
  JADRESIC500K7     -3_SW;C;K7-3;10926;;1;dct;3;0
  JADRESIC500K7     INT_SW;C;K7;10926;;1;cbk;3;0
  JADRESIC500K8     -1_SW;C;K8-1;10926;;1;dct;3;0
  JADRESIC500K8     -2_SW;C;K8-2;10926;;1;dct;3;0
  JADRESIC500K8     INT_SW;C;K8;10926;;1;cbk;3;0
  JADRESIC500K9     -1_SW;C;K9-1;10926;;1;dct;3;0
  JADRESIC500K9     -2_SW;C;K9-2;10926;;1;dct;3;0
  JADRESIC500K9     -3_SW;C;K9-3;10926;;1;dct;3;0
  JADRESIC500K9     INT_SW;C;K9;10926;;1;cbk;3;0
  NVACARD 220J1     -1_SW;C;J1-1;NVACARD;;1;dct;3;0
  NVACARD 220J1     -2_SW;C;J1-2;NVACARD;;1;dct;3;0
  NVACARD 220J1     -3_SW;C;J1-3;NVACARD;;1;dct;3;0
  NVACARD 220J1     INT_SW;C;J1;NVACARD;;1;cbk;3;0
  NVACARD 220J2     -1_SW;C;J2-1;NVACARD;;1;dct;3;0
  NVACARD 220J2     -2_SW;C;J2-2;NVACARD;;1;dct;3;0
  NVACARD 220J2     INT_SW;C;J2;NVACARD;;1;cbk;3;0
  NVACARD 220J3     -1_SW;C;J3-1;NVACARD;;1;dct;3;0
  NVACARD 220J3     -2_SW;C;J3-2;NVACARD;;1;dct;3;0
  NVACARD 220J3     -3_SW;C;J3-3;NVACARD;;1;dct;3;0
  NVACARD 220J3     INT_SW;C;J3;NVACARD;;1;cbk;3;0
  NVACARD 220J4     -1_SW;C;J4-1;NVACARD;;1;dct;3;0
  NVACARD 220J4     -2_SW;C;J4-2;NVACARD;;1;dct;3;0
  NVACARD 220J4     -3_SW;C;J4-3;NVACARD;;1;dct;3;0
  NVACARD 220J4     INT_SW;C;J4;NVACARD;;1;cbk;3;0
  NVACARD 220J5     -1_SW;C;J5-1;NVACARD;;1;dct;3;0
  NVACARD 220J5     -2_SW;C;J5-2;NVACARD;;1;dct;3;0
  NVACARD 220J5     INT_SW;C;J5;NVACARD;;1;cbk;3;0
  NVACARD 220J6     -1_SW;C;J6-1;NVACARD;;1;dct;3;0
  NVACARD 220J6     -2_SW;C;J6-2;NVACARD;;1;dct;3;0
  NVACARD 220J6     -3_SW;C;J6-3;NVACARD;;1;dct;3;0
  NVACARD 220J6     INT_SW;C;J6;NVACARD;;1;cbk;3;0
  NVACARD 500K1     -1_SW;C;K1-1;NVACARD;;1;dct;3;0
  NVACARD 500K1     -2_SW;C;K1-2;NVACARD;;1;dct;3;0
  NVACARD 500K1     -3_SW;C;K1-3;NVACARD;;1;dct;3;0
  NVACARD 500K1     INT_SW;C;K1;NVACARD;;1;cbk;3;0
  NVACARD 500K11    -1_SW;C;K11-1;NVACARD;;1;dct;3;0
  NVACARD 500K11    -2_SW;C;K11-2;NVACARD;;1;dct;3;0
  NVACARD 500K11    INT_SW;C;K11;NVACARD;;1;cbk;3;0
  NVACARD 500K12    -1_SW;C;K12-1;NVACARD;;1;dct;3;0
  NVACARD 500K12    -2_SW;C;K12-2;NVACARD;;1;dct;3;0
  NVACARD 500K12    -3_SW;C;K12-3;NVACARD;;1;dct;3;0
  NVACARD 500K12    INT_SW;C;K12;NVACARD;;1;cbk;3;0
  NVACARD 500K2     -1_SW;C;K2-1;NVACARD;;1;dct;3;0
  NVACARD 500K2     -22_SW;C;K2-2;NVACARD;;1;dct;3;0
  NVACARD 500K2     INT_SW;C;K2;NVACARD;;1;cbk;3;0
  NVACARD 500K3     -1_SW;C;K3-1;NVACARD;;1;dct;3;0
  NVACARD 500K3     -2_SW;C;K3-2;NVACARD;;1;dct;3;0
  NVACARD 500K3     -3_SW;C;K3-3(1);NVACARD;;1;dct;3;0
  NVACARD 500K3     INT_SW;C;K3;NVACARD;;1;cbk;3;0
  NVACARD 500K4     -1_SW;C;K4-1;NVACARD;;1;dct;3;0
  NVACARD 500K4     -2_SW;C;K4-2;NVACARD;;1;dct;3;0
  NVACARD 500K4     -3_SW;C;K4-3;NVACARD;;1;dct;3;0
  NVACARD 500K4     INT_SW;C;K4;NVACARD;;1;cbk;3;0
  NVACARD 500K5     -1_SW;C;K5-1;NVACARD;;1;dct;3;0
  NVACARD 500K5     -2_SW;C;K5-2;NVACARD;;1;dct;3;0
  NVACARD 500K5     INT_SW;C;K5;NVACARD;;1;cbk;3;0
  NVACARD 500K6     -1_SW;C;K6-1;NVACARD;;1;dct;3;0
  NVACARD 500K6     -2_SW;C;K6-2;NVACARD;;1;dct;3;0
  NVACARD 500K6     -3_SW;C;K6-3(1);NVACARD;;1;dct;3;0
  NVACARD 500K6     INT_SW;C;K6;NVACARD;;1;cbk;3;0
  NVACARD 500K7     -1_SW;C;K7-1;NVACARD;;1;dct;3;0
  NVACARD 500K7     -2_SW;C;K7-2;NVACARD;;1;dct;3;0
  NVACARD 500K7     -3_SW;C;K7-3;NVACARD;;1;dct;3;0
  NVACARD 500K7     INT_SW;C;K7;NVACARD;;1;cbk;3;0
  NVACARD 500K7Z    INT_SW;C;K7Z;NVACARD;;1;cbk;3;0
  NVACARD 500K8     -1_SW;C;K8-1;NVACARD;;1;dct;3;0
  NVACARD 500K8     -2_SW;C;K8-2;NVACARD;;1;dct;3;0
  NVACARD 500K8     INT_SW;C;K8;NVACARD;;1;cbk;3;0
  NVACARD 500K9     -1_SW;C;K9-1;NVACARD;;1;dct;3;0
  NVACARD 500K9     -2_SW;C;K9-2;NVACARD;;1;dct;3;0
  NVACARD 500K9     -3_SW;C;K9-3;NVACARD;;1;dct;3;0
  NVACARD 500K9     INT_SW;C;K9;NVACARD;;1;cbk;3;0
  NVAMAIT 220J1     -1_SW;C;J1-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J1     -2_SW;C;J1-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J1     -3_SW;C;J1-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J1     INT_SW;C;J1;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J11    -1B_SW;C;J11-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J11    -2_SW;C;J11-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J11    INT_SW;C;J11;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J12    -1B_SW;C;J12-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J12    -2_SW;C;J12-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J12    -3_SW;C;J12-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J12    INT_SW;C;J12;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J2     -1_SW;C;J2-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J2     -2_SW;C;J2-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J2     INT_SW;C;J2;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J3     -1_SW;C;J3-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J3     -2_SW;C;J3-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J3     -3_SW;C;J3-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J3     INT_SW;C;J3;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J4     -1_SW;C;J4-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J4     -2_SW;C;J4-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J4     -3_SW;C;J4-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J4     INT_SW;C;J4;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J5     -1_SW;C;J5-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J5     -2_SW;C;J5-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J5     INT_SW;C;J5;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J6     -1_SW;C;J6-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J6     -2_SW;C;J6-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J6     -3_SW;C;J6-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J6     INT_SW;C;J6;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J8     -1B_SW;C;J8-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J8     -2_SW;C;J8-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J8     INT_SW;C;J8;NVAMAIT;;1;cbk;3;0
  NVAMAIT 220J9     -1B_SW;C;J9-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J9     -2_SW;C;J9-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J9     -3_SW;C;J9-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 220J9     INT_SW;C;J9;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K1     -1_SW;C;K1-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K1     -2_SW;C;K1-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K1     INT_SW;C;K1;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K10    -1_SW;C;K10-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K10    -2_SW;C;K10-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K10    -3_SW;C;K10-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K10    INT_SW;C;K10;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K11    -1_SW;C;K11-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K11    -2_SW;C;K11-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K11    INT_SW;C;K11;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K12    -1_SW;C;K12-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K12    -2_SW;C;K12-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K12    -3_SW;C;K12-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K12    INT_SW;C;K12;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K2     -1_SW;C;K2-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K2     -2_SW;C;K2-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K2     INT_SW;C;K2;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K4     -1_SW;C;K4-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K4     -2_SW;C;K4-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K4     INT_SW;C;K4;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K5     -1_SW;C;K5-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K5     -2_SW;C;K5-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K5     INT_SW;C;K5;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K7     -1_SW;C;K7-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K7     -2_SW;C;K7-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K7     -3_SW;C;K7-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K7     INT_SW;C;K7;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K8     -1_SW;C;K8-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K8     -2_SW;C;K8-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K8     INT_SW;C;K8;NVAMAIT;;1;cbk;3;0
  NVAMAIT 500K9     -1_SW;C;K9-1;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K9     -2_SW;C;K9-2;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K9     -3_SW;C;K9-3;NVAMAIT;;1;dct;3;0
  NVAMAIT 500K9     INT_SW;C;K9;NVAMAIT;;1;cbk;3;0
  4185;C;Breaker/Switch;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J1     -1_SW;C;J1-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J1     -2_SW;C;J1-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J1     -3_SW;C;J1-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J1     INT_SW;C;J1;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J10    -1_SW;C;J10-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J10    -2_SW;C;J10-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J10    -3_SW;C;J10-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J10    INT_SW;C;J10;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J11    -1_SW;C;J11-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J11    -2_SW;C;J11-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J11    INT_SW;C;J11;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J12    -1_SW;C;J12-1;NVAPAZU;;0;dct;3;0
  NVAPAZU 220J12    -2_SW;C;J12-2;NVAPAZU;;0;dct;3;0
  NVAPAZU 220J12    -3_SW;C;J12-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J12    INT_SW;C;J12;NVAPAZU;;0;cbk;3;0
  4186;C;J14-1;NVAPAZU;;1;dct;3;0
  4187;C;J14-2;NVAPAZU;;1;dct;3;0
  4188;C;J14;NVAPAZU;;0;cbk;3;0
  NVAPAZU 220J2     -1_SW;C;J2-1;NVAPAZU;;0;dct;3;0
  NVAPAZU 220J2     -2_SW;C;J2-2;NVAPAZU;;0;dct;3;0
  NVAPAZU 220J2     INT_SW;C;J2;NVAPAZU;;0;cbk;3;0
  NVAPAZU 220J3     -1_SW;C;J3-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J3     -2_SW;C;J3-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J3     -3_SW;C;J3-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J3     INT_SW;C;J3;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J4     -1_SW;C;J4-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J4     -2_SW;C;J4-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J4     -3_SW;C;J4-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J4     INT_SW;C;J4;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J5     -1_SW;C;J5-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J5     -2_SW;C;J5-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J5     INT_SW;C;J5;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J6     -1_SW;C;J6-1;NVAPAZU;;0;dct;3;0
  NVAPAZU 220J6     -2_SW;C;J6-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J6     -3_SW;C;J6-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J6     INT_SW;C;J6;NVAPAZU;;0;cbk;3;0
  NVAPAZU 220J7     -1_SW;C;J7-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J7     -2_SW;C;J7-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J7     -3_SW;C;J7-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J7     INT_SW;C;J7;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J8     -1_SW;C;J8-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J8     -2_SW;C;J8-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J8     INT_SW;C;J8;NVAPAZU;;1;cbk;3;0
  NVAPAZU 220J9     -1_SW;C;J9-1;NVAPAZU;;0;dct;3;0
  NVAPAZU 220J9     -2_SW;C;J9-2;NVAPAZU;;0;dct;3;0
  NVAPAZU 220J9     -3_SW;C;J9-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 220J9     INT_SW;C;J9;NVAPAZU;;0;cbk;3;0
  NVAPAZU 500K1     -1_SW;C;K1-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K1     -2_SW;C;K1-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K1     INT_SW;C;K1;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K10    -1_SW;C;K10-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K10    -2_SW;C;K10-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K10    -3_SW;C;K10-3(1);NVAPAZU;;1;dct;3;0
  NVAPAZU 500K10    INT_SW;C;K10;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K10CS  INT_SW;C;K10CS;NVAPAZU;;0;cbk;3;0
  NVAPAZU 500K11    -1_SW;C;K11-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K11    -2_SW;C;K11-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K11    INT_SW;C;K11;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K12    -1_SW;C;K12-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K12    -2_SW;C;K12-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K12    -3_SW;C;K12-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K12    INT_SW;C;K12;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K12CS  INT_SW;C;K12CS;NVAPAZU;;0;cbk;3;0
  NVAPAZU 500K2     -1_SW;C;K2-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K2     -2_SW;C;K2-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K2     INT_SW;C;K2;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K3     -1_SW;C;K3-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K3     -2_SW;C;K3-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K3     -3_SW;C;K3-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K3     INT_SW;C;K3;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K4     -1_SW;C;K4-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K4     -2_SW;C;K4-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K4     INT_SW;C;K4;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K5     -1_SW;C;K5-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K5     -2_SW;C;K5-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K5     INT_SW;C;K5;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K6     -1_SW;C;K6-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K6     -2_SW;C;K6-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K6     -3_SW;C;K6-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K6     INT_SW;C;K6;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K7     -1_SW;C;K7-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K7     -2_SW;C;K7-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K7     -3_SW;C;K7-3(1);NVAPAZU;;1;dct;3;0
  NVAPAZU 500K7     INT_SW;C;K7;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K7CS   INT_SW;C;K7CS;NVAPAZU;;0;cbk;3;0
  NVAPAZU 500K8     -1_SW;C;K8-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K8     -2_SW;C;K8-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K8     INT_SW;C;K8;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K9     -1_SW;C;K9-1;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K9     -2_SW;C;K9-2;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K9     -3_SW;C;K9-3;NVAPAZU;;1;dct;3;0
  NVAPAZU 500K9     INT_SW;C;K9;NVAPAZU;;1;cbk;3;0
  NVAPAZU 500K9CS   INT_SW;C;K9CS;NVAPAZU;;0;cbk;3;0
  SISABEL BV J1     -1_SW;C;J1-1;10927;;1;dct;3;0
  SISABEL BV J1     -2_SW;C;J1-2;10927;;1;dct;3;0
  SISABEL BV J1     INT_SW;C;J1;10927;;1;cbk;3;0
  DESATAC 220JT1    -1_SW;C;JT1-1;10867;;1;dct;3;0
  DESATAC 220JT1    -2_SW;C;JT1-2;10867;;1;dct;3;0
  DESATAC 220JT1    -3_SW;C;JT1-3;10867;;0;dct;3;0
  DESATAC 220JT1    INT_SW;C;JT1;10867;;1;cbk;3;0
  DESATAC 220JT2    -1_SW;C;JT2-1;10867;;1;dct;3;0
  DESATAC 220JT2    -2_SW;C;JT2-2;10867;;1;dct;3;0
  DESATAC 220JT2    -3_SW;C;JT2-3;10867;;0;dct;3;0
  DESATAC 220JT2    INT_SW;C;JT2;10867;;1;cbk;3;0
  4189;C;ES1;10763;;1;cbk;3;0
  4190;C;52JT1;10869;;1;cbk;3;0
  4191;C;52JT2;10869;;1;cbk;3;0
  4192;C;Breaker/Switch(10);10869;;1;cbk;3;0
  4193;C;Breaker/Switch(11);10869;;1;cbk;3;0
  4194;C;Breaker/Switch(12);10869;;1;cbk;3;0
  4195;C;Breaker/Switch(13);10869;;1;cbk;3;0
  4196;C;Breaker/Switch(14);10869;;1;dct;3;0
  4197;C;Breaker/Switch(15);10869;;1;dct;3;0
  4198;C;Breaker/Switch(16);10869;;1;dct;3;0
  4199;C;Breaker/Switch(17);10869;;1;dct;3;0
  4200;C;Breaker/Switch(18);10869;;1;dct;3;0
  4201;C;Breaker/Switch(19);10869;;1;dct;3;0
  4202;C;Breaker/Switch(6);10869;;0;cbk;3;0
  4203;C;Breaker/Switch(7);10869;;0;cbk;3;0
  POTRERI   110  H2     INT_SW;C;H2;10928;;1;cbk;3;0
  POTRERI   110  H3     INT_SW;C;H3;10928;;1;cbk;3;0
  POTRERI 110HT1    INT_SW;C;HT1;10928;;1;cbk;3;0
  POTRERI 110HT2    INT_SW;C;HT2;10928;;1;cbk;3;0
  RSALADO 110H1     DESC1_SW;C;H1-1;10929;;1;dct;3;0
  RSALADO 110H1     DESC2_SW;C;H1-2;10929;;1;dct;3;0
  RSALADO 110H1     INT_SW;C;H1;10929;;1;cbk;3;0
  RSALADO 110H2     DESC1_SW;C;H2-1;10929;;1;dct;3;0
  RSALADO 110H2     DESC2_SW;C;H2-2;10929;;1;dct;3;0
  RSALADO 110H2     INT_SW;C;H2;10929;;1;cbk;3;0
  RSALADO 110H3     DESC1_SW;C;H3-1;10929;;1;dct;3;0
  RSALADO 110H3     DESC2_SW;C;H3-2;10929;;1;dct;3;0
  RSALADO 110H3     INT_SW;C;H3;10929;;1;cbk;3;0
  4204;C;S0.1.0(1);AGROSUP;;1;dct;3;0
  4205;C;S0.1.0;AGROSUP;;1;dct;3;0
  4206;C;S0.1.1(1);AGROSUP;;1;cbk;3;0
  4207;C;S0.1.1;AGROSUP;;1;cbk;3;0
  4208;C;S0.1.2(1);AGROSUP;;1;dct;3;0
  4209;C;S0.1.2;AGROSUP;;1;dct;3;0
  4210;C;S0.2.0;AGROSUP;;1;dct;3;0
  4211;C;S0.2.1;AGROSUP;;1;cbk;3;0
  4212;C;S0.2.2;AGROSUP;;1;dct;3;0
  AMARGA  220J1     -1_SW;C;J1-1;10930;;1;dct;3;0
  AMARGA  220J1     -2_SW;C;J1-2;10930;;1;dct;3;0
  AMARGA  220J1     -3_SW;C;J1-3;10930;;1;dct;3;0
  AMARGA  220J1     INT_SW;C;J1;10930;;1;cbk;3;0
  AMARGA  220J2     -1_SW;C;J2-1;10930;;1;dct;3;0
  AMARGA  220J2     -2_SW;C;J2-2;10930;;1;dct;3;0
  AMARGA  220J2     INT_SW;C;J2;10930;;1;cbk;3;0
  AMARGA  220J3     -1_SW;C;J3-1;10930;;1;dct;3;0
  AMARGA  220J3     -2_SW;C;J3-2;10930;;1;dct;3;0
  AMARGA  220J3     -3_SW;C;J3-3;10930;;1;dct;3;0
  AMARGA  220J3     INT_SW;C;J3;10930;;1;cbk;3;0
  AMARGA  220J4     -1_SW;C;J4-1;10930;;1;dct;3;0
  AMARGA  220J4     -2_SW;C;J4-2;10930;;1;dct;3;0
  AMARGA  220J4     -3_SW;C;J4-3;10930;;1;dct;3;0
  AMARGA  220J4     INT_SW;C;J4;10930;;1;cbk;3;0
  AMARGA  220J5     -1_SW;C;J5-1;10930;;1;dct;3;0
  AMARGA  220J5     -2_SW;C;J5-2;10930;;1;dct;3;0
  AMARGA  220J5     INT_SW;C;J5;10930;;1;cbk;3;0
  AMARGA  220J6     -1_SW;C;J6-1;10930;;1;dct;3;0
  AMARGA  220J6     -2_SW;C;J6-2;10930;;1;dct;3;0
  AMARGA  220J6     -3_SW;C;J6-3;10930;;1;dct;3;0
  AMARGA  220J6     INT_SW;C;J6;10930;;1;cbk;3;0
  SECALGA 220J1     -1_SW;C;J1-1;SECALGA;;1;dct;3;0
  SECALGA 220J1     -2_SW;C;J1-2;SECALGA;;1;dct;3;0
  SECALGA 220J1     -3_SW;C;J1-3;SECALGA;;1;dct;3;0
  SECALGA 220J1     INT_SW;C;J1;SECALGA;;0;cbk;3;0
  SECALGA 220J10    -1_SW;C;J10-1;SECALGA;;1;dct;3;0
  SECALGA 220J10    -2_SW;C;J10-2;SECALGA;;1;dct;3;0
  SECALGA 220J10    -3_SW;C;J10-3;SECALGA;;1;dct;3;0
  SECALGA 220J10    INT_SW;C;J10;SECALGA;;1;cbk;3;0
  SECALGA 220J11    -1_SW;C;J11-1;SECALGA;;1;dct;3;0
  SECALGA 220J11    -2_SW;C;J11-2;SECALGA;;1;dct;3;0
  SECALGA 220J11    INT_SW;C;J11;SECALGA;;0;cbk;3;0
  4213;C;J17-1;SECALGA;;1;dct;3;0
  4214;C;J17-2;SECALGA;;1;dct;3;0
  4215;C;J17;SECALGA;;0;cbk;3;0
  4216;C;J18-1;SECALGA;;1;dct;3;0
  4217;C;J18-2;SECALGA;;1;dct;3;0
  4218;C;J18-3;SECALGA;;0;dct;3;0
  4219;C;J18;SECALGA;;0;cbk;3;0
  SECALGA 220J2     -1_SW;C;J2-1;SECALGA;;1;dct;3;0
  SECALGA 220J2     -2_SW;C;J2-2;SECALGA;;1;dct;3;0
  SECALGA 220J2     INT_SW;C;J2;SECALGA;;1;cbk;3;0
  SECALGA 220J3     -1_SW;C;J3-1;SECALGA;;1;dct;3;0
  SECALGA 220J3     -2_SW;C;J3-2;SECALGA;;1;dct;3;0
  SECALGA 220J3     -3_SW;C;J3-3;SECALGA;;1;dct;3;0
  SECALGA 220J3     INT_SW;C;J3;SECALGA;;1;cbk;3;0
  SECALGA 220J4     -1_SW;C;J4-1;SECALGA;;1;dct;3;0
  SECALGA 220J4     -2_SW;C;J4-2;SECALGA;;1;dct;3;0
  SECALGA 220J4     -3_SW;C;J4-3;SECALGA;;1;dct;3;0
  SECALGA 220J4     INT_SW;C;J4;SECALGA;;1;cbk;3;0
  SECALGA 220J5     -1_SW;C;J5-1;SECALGA;;1;dct;3;0
  SECALGA 220J5     -2_SW;C;J5-2;SECALGA;;1;dct;3;0
  SECALGA 220J5     INT_SW;C;J5;SECALGA;;0;cbk;3;0
  SECALGA 220J6     -1_SW;C;J6-1;SECALGA;;1;dct;3;0
  SECALGA 220J6     -2_SW;C;J6-2;SECALGA;;1;dct;3;0
  SECALGA 220J6     -3_SW;C;J6-3;SECALGA;;1;dct;3;0
  SECALGA 220J6     INT_SW;C;J6;SECALGA;;1;cbk;3;0
  SECALGA 220J7     -1_SW;C;J7-1;SECALGA;;1;dct;3;0
  SECALGA 220J7     -2_SW;C;J7-2;SECALGA;;1;dct;3;0
  SECALGA 220J7     -3_SW;C;J7-3;SECALGA;;1;dct;3;0
  SECALGA 220J7     INT_SW;C;J7;SECALGA;;0;cbk;3;0
  SECALGA 220J8     -1_SW;C;J8-1;SECALGA;;1;dct;3;0
  SECALGA 220J8     -2_SW;C;J8-2;SECALGA;;1;dct;3;0
  SECALGA 220J8     INT_SW;C;J8;SECALGA;;1;cbk;3;0
  SECALGA 220J9     -1_SW;C;J9-1;SECALGA;;1;dct;3;0
  SECALGA 220J9     -2_SW;C;J9-2;SECALGA;;1;dct;3;0
  SECALGA 220J9     -3_SW;C;J9-3;SECALGA;;1;dct;3;0
  SECALGA 220J9     INT_SW;C;J9;SECALGA;;1;cbk;3;0
  4220;C;S0.0.0(1);KOZAN;;1;dct;3;0
  4221;C;S0.0.0;KOZAN;;1;dct;3;0
  4222;C;S0.0.1(1);KOZAN;;1;cbk;3;0
  4223;C;S0.0.1;KOZAN;;1;cbk;3;0
  4224;C;S0.0.2(1);KOZAN;;1;dct;3;0
  4225;C;S0.0.2;KOZAN;;1;dct;3;0
  4226;C;S0.1.0;KOZAN;;1;dct;3;0
  4227;C;S0.1.1;KOZAN;;1;cbk;3;0
  4228;C;S0.1.2;KOZAN;;1;dct;3;0
  ALTOCAR 110HT     -1_SW;C;HT-1;10931;;1;dct;3;0
  ALTOCAR 110HT1    -1_SW;C;HT1-1;10931;;1;dct;3;0
  ALTOCAR 110HT1    INT_SW;C;HT1;10931;;1;cbk;3;0
  4229;C;S0.1.0(1);SLORENZ;;1;dct;3;0
  4230;C;S0.1.0;SLORENZ;;1;dct;3;0
  4231;C;S0.1.1(1);SLORENZ;;1;cbk;3;0
  4232;C;S0.1.1;SLORENZ;;1;cbk;3;0
  4233;C;S0.1.2(1);SLORENZ;;1;dct;3;0
  4234;C;S0.1.2;SLORENZ;;1;dct;3;0
  4235;C;S0.2.0(1);SLORENZ;;1;dct;3;0
  4236;C;S0.2.0(2);SLORENZ;;1;dct;3;0
  4237;C;S0.2.0(3);SLORENZ;;1;dct;3;0
  4238;C;S0.2.0;SLORENZ;;1;dct;3;0
  4239;C;S0.2.1(1);SLORENZ;;1;cbk;3;0
  4240;C;S0.2.1(2);SLORENZ;;1;cbk;3;0
  4241;C;S0.2.1(3);SLORENZ;;1;cbk;3;0
  4242;C;S0.2.1;SLORENZ;;1;cbk;3;0
  4243;C;S0.2.2(1);SLORENZ;;1;dct;3;0
  4244;C;S0.2.2(2);SLORENZ;;1;dct;3;0
  4245;C;S0.2.2(3);SLORENZ;;1;dct;3;0
  4246;C;S0.2.2;SLORENZ;;1;dct;3;0
  4247;C;S0.4.0;SLORENZ;;1;dct;3;0
  4248;C;S0.4.1;SLORENZ;;1;cbk;3;0
  4249;C;S0.4.2;SLORENZ;;1;dct;3;0
  4250;C;S1.0.0;SLORENZ;;1;dct;3;0
  4251;C;S1.0.1;SLORENZ;;1;cbk;3;0
  4252;C;S1.0.2;SLORENZ;;1;dct;3;0
  4253;C;S1.1.0;SLORENZ;;1;dct;3;0
  4254;C;S1.1.1;SLORENZ;;1;cbk;3;0
  4255;C;S1.1.2;SLORENZ;;1;dct;3;0
  CLeon3_2;C;Breaker C1(1);10932;;1;cbk;3;0
  CLeon1_1;C;Breaker C1(2);10932;;1;cbk;3;0
  CLeon1_2;C;Breaker C1(3);10932;;1;cbk;3;0
  CLeon1_3;C;Breaker C1(4);10932;;1;cbk;3;0
  CLeon3_1;C;Breaker C1;10932;;1;cbk;3;0
  CLeon3_4;C;Breaker C6(1);10932;;1;cbk;3;0
  CLeon1_4;C;Breaker C6(2);10932;;1;cbk;3;0
  CLeon3_3;C;Breaker C6;10932;;1;cbk;3;0
  4256;C;Breaker/Switch(1);10932;;1;cbk;3;0
  4257;C;Breaker/Switch(2);10932;;1;cbk;3;0
  4258;C;Breaker/Switch(3);10932;;1;cbk;3;0
  4259;C;Breaker/Switch(4);10932;;1;cbk;3;0
  CLEONES 220JL1    -1_SW;C;JL1-1;10932;;1;dct;3;0
  CLEONES 220JL1    -2_SW;C;JL1-2;10932;;1;dct;3;0
  CLEONES 220JL1    INT_SW;C;JL1;10932;;1;cbk;3;0
  CLEONES 220JT1    -1_SW;C;JT1-1;10932;;1;dct;3;0
  CLEONES 220JT1    INT_SW;C;JT1;10932;;1;cbk;3;0
  CLEONES 220JT2    -1_SW;C;JT2-1;10932;;1;dct;3;0
  CLEONES 220JT2    INT_SW;C;JT2;10932;;1;cbk;3;0
  CALDERA 110H1     -1_SW;C;H1-1;CALDERA;;1;dct;3;0
  CALDERA 110H1     -2_SW;C;H1-2;CALDERA;;1;dct;3;0
  CALDERA 110H1     -3_SW;C;H1-3;CALDERA;;0;dct;3;0
  CALDERA 110H1     INT_SW;C;H1;CALDERA;;1;cbk;3;0
  CALDERA 110HR     -1_SW;C;HR-1;CALDERA;;0;dct;3;0
  CALDERA 110HR     -2_SW;C;HR-2;CALDERA;;0;dct;3;0
  CALDERA 110HR     INT_SW;C;HR;CALDERA;;0;cbk;3;0
  CALDERA 110HT1    -F_SW;C;HT1-1;CALDERA;;1;dct;3;0
  CALDERA 110HT1    -2_SW;C;HT1-2;CALDERA;;1;dct;3;0
  CALDERA 110HT1    -3_SW;C;HT1-3;CALDERA;;0;dct;3;0
  CALDERA 110HT1    INT_SW;C;HT1;CALDERA;;1;cbk;3;0
  CALDERA 110HT2    -1_SW;C;HT2-1;CALDERA;;1;dct;3;0
  CALDERA 110HT2    -2_SW;C;HT2-2;CALDERA;;1;dct;3;0
  CALDERA 110HT2    -3_SW;C;HT2-3;CALDERA;;0;dct;3;0
  CALDERA 110HT2    INT_SW;C;HT2;CALDERA;;1;cbk;3;0
  CARDONE 13.CE1    INT_SW;C;CE1;CARDONE;;0;cbk;3;0
  CARDONE 13.CE2    INT_SW;C;CE2;CARDONE;;0;cbk;3;0
  CARDONE 13.CT1    INT_SW;C;CT1;CARDONE;;1;cbk;3;0
  CARDONE 110H1     -1_SW;C;H1-1;CARDONE;;1;dct;3;0
  CARDONE 110H1     -2_SW;C;H1-2;CARDONE;;1;dct;3;0
  CARDONE 110H1     INT_SW;C;H1;CARDONE;;1;cbk;3;0
  CARDONE 110H2     -1_SW;C;H2-1;CARDONE;;1;dct;3;0
  CARDONE 110H2     -2_SW;C;H2-2;CARDONE;;1;dct;3;0
  CARDONE 110H2     INT_SW;C;H2;CARDONE;;1;cbk;3;0
  CARDONE 110H3     -1_SW;C;H3-1;CARDONE;;1;dct;3;0
  CARDONE 110H3     -2_SW;C;H3-2;CARDONE;;1;dct;3;0
  CARDONE 110H3     INT_SW;C;H3;CARDONE;;1;cbk;3;0
  CARDONE 110H4     -1_SW;C;H4-1;CARDONE;;1;dct;3;0
  CARDONE 110H4     -2_SW;C;H4-2;CARDONE;;1;dct;3;0
  CARDONE 110H4     INT_SW;C;H4;CARDONE;;1;cbk;3;0
  CARDONE 110H6     -1_SW;C;H6-1;CARDONE;;1;dct;3;0
  CARDONE 110H6     -2_SW;C;H6-2;CARDONE;;1;dct;3;0
  CARDONE 110H6     INT_SW;C;H6;CARDONE;;1;cbk;3;0
  CARDONE 110H7     -1_SW;C;H7-1;CARDONE;;1;dct;3;0
  CARDONE 110H7     -2_SW;C;H7-2;CARDONE;;1;dct;3;0
  CARDONE 110H7     INT_SW;C;H7;CARDONE;;1;cbk;3;0
  CARDONE 110H8     -1_SW;C;H8-1;CARDONE;;1;dct;3;0
  CARDONE 110H8     -2_SW;C;H8-2;CARDONE;;1;dct;3;0
  CARDONE 110H8     INT_SW;C;H8;CARDONE;;1;cbk;3;0
  CARDONE 110H9     -1_SW;C;H9-1;CARDONE;;1;dct;3;0
  CARDONE 110H9     -2_SW;C;H9-2;CARDONE;;1;dct;3;0
  CARDONE 110H9     INT_SW;C;H9;CARDONE;;1;cbk;3;0
  CARDONE 110HS     -1_SW;C;HS-1;CARDONE;;1;dct;3;0
  CARDONE 110HS     -2_SW;C;HS-2;CARDONE;;1;dct;3;0
  CARDONE 110HS     INT_SW;C;HS;CARDONE;;1;cbk;3;0
  CARDONE 110HT1    -1_SW;C;HT1-1;CARDONE;;1;dct;3;0
  CARDONE 110HT1    -2_SW;C;HT1-2;CARDONE;;1;dct;3;0
  CARDONE 110HT1    INT_SW;C;HT1;CARDONE;;1;cbk;3;0
  CARDONE 110HT2    -1_SW;C;HT2-1;CARDONE;;1;dct;3;0
  CARDONE 110HT2    -2_SW;C;HT2-2;CARDONE;;1;dct;3;0
  CARDONE 110HT2    INT_SW;C;HT2;CARDONE;;1;cbk;3;0
  CARDONE 110HT3    -1_SW;C;HT3-1;CARDONE;;1;dct;3;0
  CARDONE 110HT3    -2_SW;C;HT3-2;CARDONE;;1;dct;3;0
  CARDONE 110HT3    INT_SW;C;HT3;CARDONE;;1;cbk;3;0
  CARDONE 220J1     -1_SW;C;J1-1;CARDONE;;1;dct;3;0
  CARDONE 220J1     -2_SW;C;J1-2;CARDONE;;1;dct;3;0
  CARDONE 220J1     INT_SW;C;J1;CARDONE;;1;cbk;3;0
  CARDONE 220J12    -1_SW;C;J12-1;CARDONE;;1;dct;3;0
  CARDONE 220J12    -2_SW;C;J12-2;CARDONE;;1;dct;3;0
  CARDONE 220J12    -3_SW;C;J12-3;CARDONE;;0;dct;3;0
  CARDONE 220J12    INT_SW;C;J12;CARDONE;;1;cbk;3;0
  CARDONE 220J13    -1_SW;C;J13-1;CARDONE;;1;dct;3;0
  CARDONE 220J13    -2_SW;C;J13-2;CARDONE;;1;dct;3;0
  CARDONE 220J13    -3_SW;C;J13-3;CARDONE;;0;dct;3;0
  CARDONE 220J13    INT_SW;C;J13;CARDONE;;1;cbk;3;0
  CARDONE 220J14    -1A_SW;C;J14-1A;CARDONE;;1;dct;3;0
  CARDONE 220J14    -1B_SW;C;J14-1B;CARDONE;;0;dct;3;0
  CARDONE 220J14    -2_SW;C;J14-2;CARDONE;;1;dct;3;0
  CARDONE 220J14    -3_SW;C;J14-3;CARDONE;;0;dct;3;0
  CARDONE 220J14    INT_SW;C;J14;CARDONE;;1;cbk;3;0
  CARDONE 220J15    -1A_SW;C;J15-1A;CARDONE;;0;dct;3;0
  CARDONE 220J15    -1B_SW;C;J15-1B;CARDONE;;1;dct;3;0
  CARDONE 220J15    -2_SW;C;J15-2;CARDONE;;1;dct;3;0
  CARDONE 220J15    -3_SW;C;J15-3;CARDONE;;0;dct;3;0
  CARDONE 220J15    INT_SW;C;J15;CARDONE;;1;cbk;3;0
  CARDONE 220J16    -1_SW;C;J16-1;CARDONE;;1;dct;3;0
  CARDONE 220J16    -2_SW;C;J16-2;CARDONE;;1;dct;3;0
  CARDONE 220J16    INT_SW;C;J16;CARDONE;;1;cbk;3;0
  CARDONE 220J2     -1_SW;C;J2-1;CARDONE;;1;dct;3;0
  CARDONE 220J2     -2_SW;C;J2-2;CARDONE;;1;dct;3;0
  CARDONE 220J2     INT_SW;C;J2;CARDONE;;1;cbk;3;0
  CARDONE 220J3     -1_SW;C;J3-1;CARDONE;;1;dct;3;0
  CARDONE 220J3     -2_SW;C;J3-2;CARDONE;;1;dct;3;0
  CARDONE 220J3     -3_SW;C;J3-3;CARDONE;;1;dct;3;0
  CARDONE 220J3     INT_SW;C;J3;CARDONE;;1;cbk;3;0
  CARDONE 220J34    INT_SW;C;J34;CARDONE;;1;cbk;3;0
  CARDONE 220J4     -1_SW;C;J4-1;CARDONE;;1;dct;3;0
  CARDONE 220J4     -2_SW;C;J4-2;CARDONE;;1;dct;3;0
  CARDONE 220J4     -3_SW;C;J4-3;CARDONE;;1;dct;3;0
  CARDONE 220J4     INT_SW;C;J4;CARDONE;;1;cbk;3;0
  CARDONE 220J5     -1_SW;C;J5-1;CARDONE;;1;dct;3;0
  CARDONE 220J5     -2_SW;C;J5-2;CARDONE;;1;dct;3;0
  CARDONE 220J5     -3_SW;C;J5-3;CARDONE;;0;dct;3;0
  CARDONE 220J5     INT_SW;C;J5;CARDONE;;1;cbk;3;0
  CARDONE 220J6     -1A_SW;C;J6-1A;CARDONE;;0;dct;3;0
  CARDONE 220J6     -1B_SW;C;J6-1B;CARDONE;;1;dct;3;0
  CARDONE 220J6     -2_SW;C;J6-2;CARDONE;;1;dct;3;0
  CARDONE 220J6     -3_SW;C;J6-3;CARDONE;;0;dct;3;0
  CARDONE 220J6     INT_SW;C;J6;CARDONE;;1;cbk;3;0
  CARDONE 220J7     -1_SW;C;J7-1;CARDONE;;1;dct;3;0
  CARDONE 220J7     -2_SW;C;J7-2;CARDONE;;1;dct;3;0
  CARDONE 220J7     INT_SW;C;J7;CARDONE;;1;cbk;3;0
  CARDONE 220J8     -1_SW;C;J8-1;CARDONE;;1;dct;3;0
  CARDONE 220J8     -2_SW;C;J8-2;CARDONE;;1;dct;3;0
  CARDONE 220J8     INT_SW;C;J8;CARDONE;;1;cbk;3;0
  CARDONE 220JR     -1_SW;C;JR-1;CARDONE;;0;dct;3;0
  CARDONE 220JR     -2_SW;C;JR-2;CARDONE;;1;dct;3;0
  CARDONE 220JR     -3_SW;C;JR-3;CARDONE;;1;dct;3;0
  CARDONE 220JR     INT_SW;C;JR;CARDONE;;1;cbk;3;0
  CARDONE 220JS     -1_SW;C;JS-1;CARDONE;;1;dct;3;0
  CARDONE 220JS     -2_SW;C;JS-2;CARDONE;;1;dct;3;0
  CARDONE 220JS     INT_SW;C;JS;CARDONE;;1;cbk;3;0
  CARDONE 220J17    -1_SW;C;JT1-1;CARDONE;;1;dct;3;0
  CARDONE 220J17    -2_SW;C;JT1-2;CARDONE;;1;dct;3;0
  CARDONE 220J17    INT_SW;C;JT1;CARDONE;;1;cbk;3;0
  CARDONE 220JT2    -1_SW;C;JT2-1;CARDONE;;1;dct;3;0
  CARDONE 220JT2    -2_SW;C;JT2-2;CARDONE;;1;dct;3;0
  CARDONE 220JT2    INT_SW;C;JT2;CARDONE;;1;cbk;3;0
  CARDONE 220JT3    -1_SW;C;JT3-1;CARDONE;;1;dct;3;0
  CARDONE 220JT3    -2_SW;C;JT3-2;CARDONE;;1;dct;3;0
  CARDONE 220JT3    INT_SW;C;JT3;CARDONE;;1;cbk;3;0
  CARDONE 220JT4    -1_SW;C;JT4-1;CARDONE;;0;dct;3;0
  CARDONE 220JT4    -2_SW;C;JT4-2;CARDONE;;0;dct;3;0
  CARDONE 220JT4    INT_SW;C;JT4;CARDONE;;1;cbk;3;0
  CAPINTO 220J1     -1_SW;C;J1-1;CAPINTO;;0;dct;3;0
  CAPINTO 220J1     -2_SW;C;J1-2;CAPINTO;;0;dct;3;0
  CAPINTO 220J1     -3_SW;C;J1-3;CAPINTO;;0;dct;3;0
  CAPINTO 220J1     INT_SW;C;J1;CAPINTO;;0;cbk;3;0
  CAPINTO 220J10    -1_SW;C;J10-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J10    -2_SW;C;J10-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J10    -3_SW;C;J10-3;CAPINTO;;1;dct;3;0
  CAPINTO 220J10    INT_SW;C;J10;CAPINTO;;1;cbk;3;0
  CAPINTO 220J11    -1_SW;C;J11-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J11    -2_SW;C;J11-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J11    INT_SW;C;J11;CAPINTO;;1;cbk;3;0
  CAPINTO 220J13    -1_SW;C;J13-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J13    -2_SW;C;J13-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J13    -3_SW;C;J13-3;CAPINTO;;1;dct;3;0
  CAPINTO 220J13    INT_SW;C;J13;CAPINTO;;1;cbk;3;0
  CAPINTO 220J14    -1_SW;C;J14-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J14    -2_SW;C;J14-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J14    INT_SW;C;J14;CAPINTO;;1;cbk;3;0
  CAPINTO 220J15    -1_SW;C;J15-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J15    -2_SW;C;J15-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J15    -3_SW;C;J15-3;CAPINTO;;1;dct;3;0
  CAPINTO 220J15    INT_SW;C;J15;CAPINTO;;1;cbk;3;0
  CAPINTO 220J17    -1_SW;C;J17-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J17    -2_SW;C;J17-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J17    INT_SW;C;J17;CAPINTO;;1;cbk;3;0
  CAPINTO 220J18    -1_SW;C;J18-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J18    -2_SW;C;J18-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J18    -3_SW;C;J18-3;CAPINTO;;1;dct;3;0
  CAPINTO 220J18    INT_SW;C;J18;CAPINTO;;1;cbk;3;0
  CAPINTO 220J2     -1_SW;C;J2-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J2     -2_SW;C;J2-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J2     -3_SW;C;J2-3;CAPINTO;;0;dct;3;0
  CAPINTO 220J2     INT_SW;C;J2;CAPINTO;;1;cbk;3;0
  CAPINTO 220J3     -1_SW;C;J3-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J3     -2_SW;C;J3-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J3     INT_SW;C;J3;CAPINTO;;1;cbk;3;0
  CAPINTO 220J5     -1A_SW;C;J5-1A;CAPINTO;;1;dct;3;0
  CAPINTO 220J5     -1B_SW;C;J5-1B;CAPINTO;;0;dct;3;0
  CAPINTO 220J5     -2_SW;C;J5-2;CAPINTO;;0;dct;3;0
  CAPINTO 220J5     -3_SW;C;J5-3;CAPINTO;;0;dct;3;0
  CAPINTO 220J5     INT_SW;C;J5;CAPINTO;;1;cbk;3;0
  CAPINTO 220J6     -1A_SW;C;J6-1A;CAPINTO;;0;dct;3;0
  CAPINTO 220J6     -1B_SW;C;J6-1B;CAPINTO;;1;dct;3;0
  CAPINTO 220J6     -2_SW;C;J6-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J6     -3_SW;C;J6-3;CAPINTO;;0;dct;3;0
  CAPINTO 220J6     INT_SW;C;J6;CAPINTO;;1;cbk;3;0
  CAPINTO 220J8     -1_SW;C;J8-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J8     -2_SW;C;J8-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J8     INT_SW;C;J8;CAPINTO;;1;cbk;3;0
  CAPINTO 220J9     -1_SW;C;J9-1;CAPINTO;;1;dct;3;0
  CAPINTO 220J9     -2_SW;C;J9-2;CAPINTO;;1;dct;3;0
  CAPINTO 220J9     INT_SW;C;J9;CAPINTO;;1;cbk;3;0
  CAPINTO 220JR     -1_SW;C;JR-1;CAPINTO;;0;dct;3;0
  CAPINTO 220JR     -2_SW;C;JR-2;CAPINTO;;0;dct;3;0
  CAPINTO 220JR     -3_SW;C;JR-3;CAPINTO;;0;dct;3;0
  CAPINTO 220JR     INT_SW;C;JR;CAPINTO;;0;cbk;3;0
  CAPINTO 220JS     -1_SW;C;JS-1;CAPINTO;;1;dct;3;0
  CAPINTO 220JS     -2_SW;C;JS-2;CAPINTO;;1;dct;3;0
  CAPINTO 220JS     INT_SW;C;JS;CAPINTO;;1;cbk;3;0
  CASERON 220J1     -1_SW;C;J1-1;10933;;1;dct;3;0
  CASERON 220J1     -2_SW;C;J1-2;10933;;1;dct;3;0
  CASERON 220J1     INT_SW;C;J1;10933;;1;cbk;3;0
  CASERON 220J2     -1_SW;C;J2-1;10933;;1;dct;3;0
  CASERON 220J2     -2_SW;C;J2-2;10933;;1;dct;3;0
  CASERON 220J2     INT_SW;C;J2;10933;;1;cbk;3;0
  CASERON 220JS1    -1_SW;C;JS1-1;10933;;1;dct;3;0
  CASERON 220JS1    -2_SW;C;JS1-2;10933;;1;dct;3;0
  CASERON 220JS1    INT_SW;C;JS1;10933;;1;cbk;3;0
  CASERON 220JS2    -1_SW;C;JS2-1;10933;;1;dct;3;0
  CASERON 220JS2    -2_SW;C;JS2-2;10933;;1;dct;3;0
  CASERON 220JS2    INT_SW;C;JS2;10933;;1;cbk;3;0
  CASERON 220JT1    -1_SW;C;JT1-1;10933;;1;dct;3;0
  CASERON 220JT1    INT_SW;C;JT1;10933;;1;cbk;3;0
  CASERON 220JT2    -1_SW;C;JT2-1;10933;;1;dct;3;0
  CASERON 220JT2    INT_SW;C;JT2;10933;;1;cbk;3;0
  CASERON 220JT3    -1_SW;C;JT3-1;10933;;1;dct;3;0
  CASERON 220JT3    INT_SW;C;JT3;10933;;1;cbk;3;0
  4260;C;S0.0.0(1);TIERRAA;;1;dct;3;0
  4261;C;S0.0.0;TIERRAA;;1;dct;3;0
  4262;C;S0.0.1(1);TIERRAA;;1;cbk;3;0
  4263;C;S0.0.1;TIERRAA;;1;cbk;3;0
  4264;C;S0.0.2(1);TIERRAA;;1;dct;3;0
  4265;C;S0.0.2;TIERRAA;;1;dct;3;0
  4266;C;S0.1.0;TIERRAA;;1;dct;3;0
  4267;C;S0.1.1;TIERRAA;;1;cbk;3;0
  4268;C;S0.1.2;TIERRAA;;1;dct;3;0
  4269;C;S0.2.0;TIERRAA;;1;dct;3;0
  4270;C;S0.2.1;TIERRAA;;1;cbk;3;0
  4271;C;S0.2.2;TIERRAA;;1;dct;3;0
