********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.6.0
*
* Date:     05/21/2026 14:11
* Project:  Modelo del SEIN 2026 (Study Case: RED INICIAL)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ChaRef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  2;C;uktr;87319
  3;C;pcutr;87337
  4;C;uktr;87337
  5;C;pcutr;87338
  6;C;uktr;87338
  7;C;pcutr;87340
  8;C;uktr;87340
  9;C;pcutr;87343
  10;C;uktr;87343
  11;C;pcutr;87350
  12;C;uktr;87350
  13;C;pcutr;87351
  14;C;uktr;87351
  15;C;pcutr;87352
  16;C;uktr;87352
  17;C;pcutr;87357
  18;C;uktr;87357
  19;C;pcutr;87358
  20;C;uktr;87358
  21;C;pcutr;87359
  22;C;uktr;87359
  23;C;uktr;87362
  24;C;pcutr;87363
  25;C;uktr;87363
  26;C;pcutr;87364
  27;C;uktr;87364
  28;C;pcutr;87365
  29;C;uktr;87365
  30;C;pcutr;87368
  31;C;uktr;87368
  32;C;uktr;87370
  33;C;uktr;87371
  34;C;uktr;87372
  35;C;uktr;87373
  36;C;uktr;87374
  37;C;uktr;87375
  38;C;pcutr;87376
  39;C;uktr;87376
  40;C;pcutr;87377
  41;C;uktr;87377
  42;C;pcutr;87379
  43;C;uktr;87379
  44;C;pcutr;87380
  45;C;uktr;87380
  46;C;pcutr;87381
  47;C;uktr;87381
  48;C;pcutr;87385
  49;C;uktr;87385
  50;C;pcutr;87386
  51;C;uktr;87386
  52;C;pcutr;87393
  53;C;uktr;87393
  54;C;pcutr;87405
  55;C;uktr;87405
  56;C;pcutr;87410
  57;C;uktr;87410
  58;C;pcutr;87411
  59;C;uktr;87411
  60;C;pcutr;87412
  61;C;uktr;87412
  62;C;pcutr;87416
  63;C;uktr;87416
  64;C;pcutr;87417
  65;C;uktr;87417
  66;C;pcutr;87420
  67;C;uktr;87420
  68;C;pcutr;87423
  69;C;uktr;87423
  70;C;pcutr;87426
  71;C;uktr;87426
  72;C;pcutr;87428
  73;C;uktr;87428
  74;C;pcutr;87431
  75;C;uktr;87431
  76;C;pcutr;87440
  77;C;uktr;87440
  78;C;pcutr;87441
  79;C;uktr;87441
  80;C;pcutr;87442
  81;C;uktr;87442
  82;C;pcutr;87454
  83;C;uktr;87454
  84;C;pcutr;87458
  85;C;uktr;87458
  86;C;uktr;87459
  87;C;pcutr;87460
  88;C;uktr;87460
  89;C;uktr;87461
  90;C;pcutr;87463
  91;C;uktr;87463
  92;C;pcutr;87465
  93;C;uktr;87465
  94;C;pcutr;87466
  95;C;uktr;87466
  96;C;pcutr;87468
  97;C;uktr;87468
  98;C;pcutr;87469
  99;C;uktr;87469
  100;C;pcutr;87474
  101;C;uktr;87474
  102;C;pcutr;87475
  103;C;uktr;87475
  104;C;uktr;87476
  105;C;uktr;87477
  106;C;uktr;87478
  107;C;pcutr;87485
  108;C;uktr;87485
  109;C;pcutr;87495
  110;C;uktr;87495
  111;C;pcutr;87497
  112;C;uktr;87497
  113;C;pcutr;87500
  114;C;uktr;87500
  115;C;pcutr;87501
  116;C;uktr;87501
  117;C;pcutr;87507
  118;C;uktr;87507
  119;C;uktr;87543
  120;C;uktr;87544
  121;C;uktr;87558
  122;C;pcutr;87591
  123;C;uktr;87591
  124;C;pcutr;87594
  125;C;uktr;87594
  126;C;pcutr;87618
  127;C;uktr;87618
  128;C;pcutr;87619
  129;C;uktr;87619
  130;C;uktr;87622
  131;C;uktr;87627
  132;C;pcutr;87648
  133;C;uktr;87648
  134;C;pcutr;87655
  135;C;uktr;87655
  136;C;pcut3_h;87686
  137;C;pcut3_l;87686
  138;C;pcut3_m;87686
  139;C;uktr3_h(1);87686
  140;C;uktr3_h;87686
  141;C;uktr3_l;87686
  142;C;uktr3_m;87686
  143;C;pcut3_h;87687
  144;C;pcut3_l;87687
  145;C;pcut3_m;87687
  146;C;uktr3_h(1);87687
  147;C;uktr3_h;87687
  148;C;uktr3_l;87687
  149;C;uktr3_m;87687
  150;C;uktr3_h;87690
  151;C;uktr3_l;87690
  152;C;uktr3_m;87690
  153;C;uktr3_h;87694
  154;C;pcut3_h;87698
  155;C;uktr3_h;87698
  156;C;uktr3_l;87698
  157;C;uktr3_m;87698
  158;C;pcut3_h;87699
  159;C;uktr3_h;87699
  160;C;uktr3_l;87699
  161;C;uktr3_m;87699
  162;C;uktr3_h;87701
  163;C;uktr3_l;87701
  164;C;uktr3_m;87701
  165;C;pcut3_h;87702
  166;C;uktr3_h;87702
  167;C;uktr3_l;87702
  168;C;uktr3_m;87702
  169;C;pcut3_h;87706
  170;C;pcut3_l;87706
  171;C;pcut3_m;87706
  172;C;uktr3_h;87706
  173;C;uktr3_l;87706
  174;C;uktr3_m;87706
  175;C;uktr3_h;87709
  176;C;uktr3_l;87709
  177;C;uktr3_m;87709
  178;C;pcut3_h;87714
  179;C;uktr3_h;87714
  180;C;uktr3_l;87714
  181;C;uktr3_m;87714
  182;C;pcut3_h;87716
  183;C;pcut3_l;87716
  184;C;pcut3_m;87716
  185;C;uktr3_h;87716
  186;C;uktr3_l;87716
  187;C;uktr3_m;87716
  188;C;pcut3_h;87718
  189;C;pcut3_l;87718
  190;C;pcut3_m;87718
  191;C;uktr3_h;87718
  192;C;uktr3_l;87718
  193;C;uktr3_m;87718
  194;C;uktr3_h;87719
  195;C;uktr3_l;87719
  196;C;uktr3_m;87719
  197;C;pcut3_h;87720
  198;C;pcut3_l;87720
  199;C;pcut3_m;87720
  200;C;uktr3_h;87720
  201;C;uktr3_l;87720
  202;C;uktr3_m;87720
  203;C;uktr3_h;87721
  204;C;uktr3_l;87721
  205;C;uktr3_m;87721
  206;C;uktr3_h;87722
  207;C;uktr3_l;87722
  208;C;uktr3_m;87722
  209;C;pcut3_h;87723
  210;C;pcut3_l;87723
  211;C;pcut3_m;87723
  212;C;uktr3_h;87723
  213;C;uktr3_l;87723
  214;C;uktr3_m;87723
  215;C;pcut3_h;87727
  216;C;pcut3_l;87727
  217;C;pcut3_m;87727
  218;C;uktr3_h(1);87727
  219;C;uktr3_h;87727
  220;C;uktr3_l;87727
  221;C;uktr3_m;87727
  222;C;pcut3_h;87729
  223;C;uktr3_h;87729
  224;C;uktr3_l;87729
  225;C;uktr3_m;87729
  226;C;pcut3_h;87739
  227;C;pcut3_l;87739
  228;C;pcut3_m;87739
  229;C;uktr3_h;87739
  230;C;uktr3_l;87739
  231;C;uktr3_m;87739
  232;C;uktr3_h;87742
  233;C;uktr3_l;87742
  234;C;uktr3_m;87742
  235;C;pcut3_h;87746
  236;C;uktr3_h;87746
  237;C;uktr3_l;87746
  238;C;uktr3_m;87746
  239;C;pcut3_h;87747
  240;C;pcut3_l;87747
  241;C;pcut3_m;87747
  242;C;uktr3_h;87747
  243;C;uktr3_l;87747
  244;C;uktr3_m;87747
  245;C;pcut3_h;87748
  246;C;pcut3_l;87748
  247;C;pcut3_m;87748
  248;C;uktr3_h;87748
  249;C;uktr3_l;87748
  250;C;uktr3_m;87748
  251;C;pcut3_h;87749
  252;C;pcut3_l;87749
  253;C;pcut3_m;87749
  254;C;uktr3_h;87749
  255;C;uktr3_l;87749
  256;C;uktr3_m;87749
  257;C;pcut3_h;87750
  258;C;pcut3_l;87750
  259;C;pcut3_m;87750
  260;C;uktr3_h;87750
  261;C;uktr3_l;87750
  262;C;uktr3_m;87750
  263;C;pcut3_h;87751
  264;C;pcut3_l;87751
  265;C;pcut3_m;87751
  266;C;uktr3_h;87751
  267;C;uktr3_l;87751
  268;C;uktr3_m;87751
  269;C;pcut3_h;87754
  270;C;pcut3_h;87762
  271;C;pcut3_l;87762
  272;C;pcut3_m;87762
  273;C;uktr3_h;87762
  274;C;uktr3_l;87762
  275;C;uktr3_m;87762
  276;C;pcut3_h;87765
  277;C;pcut3_l;87765
  278;C;pcut3_m;87765
  279;C;uktr3_h;87765
  280;C;uktr3_l;87765
  281;C;uktr3_m;87765
  282;C;pcut3_h;87767
  283;C;uktr3_h;87767
  284;C;uktr3_l;87767
  285;C;uktr3_m;87767
  286;C;pcut3_h;87771
  287;C;pcut3_l;87771
  288;C;pcut3_m;87771
  289;C;uktr3_h(1);87771
  290;C;uktr3_h;87771
  291;C;uktr3_l;87771
  292;C;uktr3_m;87771
  293;C;pcut3_h;87772
  294;C;pcut3_l;87772
  295;C;pcut3_m;87772
  296;C;uktr3_h(1);87772
  297;C;uktr3_h;87772
  298;C;uktr3_l;87772
  299;C;uktr3_m;87772
  300;C;pcut3_h;87779
  301;C;uktr3_h;87779
  302;C;uktr3_l;87779
  303;C;uktr3_m;87779
  304;C;pcut3_h;87781
  305;C;pcut3_l;87781
  306;C;pcut3_m;87781
  307;C;uktr3_h;87781
  308;C;uktr3_l;87781
  309;C;uktr3_m;87781
  310;C;pcut3_h;87782
  311;C;pcut3_l;87782
  312;C;pcut3_m;87782
  313;C;uktr3_h;87782
  314;C;uktr3_l;87782
  315;C;uktr3_m;87782
  316;C;pcut3_h;87783
  317;C;pcut3_l;87783
  318;C;pcut3_m;87783
  319;C;uktr3_h(1);87783
  320;C;uktr3_h;87783
  321;C;uktr3_l;87783
  322;C;uktr3_m;87783
  323;C;pcut3_h;87785
  324;C;pcut3_l;87785
  325;C;pcut3_m;87785
  326;C;uktr3_h;87785
  327;C;uktr3_l;87785
  328;C;uktr3_m;87785
  329;C;pcut3_h;87786
  330;C;pcut3_l;87786
  331;C;pcut3_m;87786
  332;C;uktr3_h;87786
  333;C;uktr3_l;87786
  334;C;uktr3_m;87786
  335;C;pcut3_h;87791
  336;C;pcut3_l;87791
  337;C;pcut3_m;87791
  338;C;uktr3_h;87791
  339;C;uktr3_l;87791
  340;C;uktr3_m;87791
  341;C;pcut3_h;87792
  342;C;pcut3_l;87792
  343;C;pcut3_m;87792
  344;C;uktr3_h;87792
  345;C;uktr3_l;87792
  346;C;uktr3_m;87792
  347;C;pcut3_h;87794
  348;C;pcut3_l;87794
  349;C;pcut3_m;87794
  350;C;uktr3_h;87794
  351;C;uktr3_l;87794
  352;C;uktr3_m;87794
  353;C;pcut3_h;87797
  354;C;pcut3_l;87797
  355;C;pcut3_m;87797
  356;C;uktr3_h;87797
  357;C;uktr3_l;87797
  358;C;uktr3_m;87797
  359;C;pcut3_h;87798
  360;C;pcut3_l;87798
  361;C;pcut3_m;87798
  362;C;uktr3_h;87798
  363;C;uktr3_l;87798
  364;C;uktr3_m;87798
  365;C;pcut3_h;87808
  366;C;pcut3_l;87808
  367;C;pcut3_m;87808
  368;C;uktr3_h(1);87808
  369;C;uktr3_h;87808
  370;C;uktr3_l;87808
  371;C;uktr3_m;87808
  372;C;pcut3_h;87812
  373;C;uktr3_h;87812
  374;C;uktr3_l;87812
  375;C;uktr3_m;87812
  376;C;pcut3_h;87813
  377;C;pcut3_l;87813
  378;C;pcut3_m;87813
  379;C;uktr3_h(1);87813
  380;C;uktr3_h;87813
  381;C;uktr3_l;87813
  382;C;uktr3_m;87813
  383;C;pcut3_h;87814
  384;C;uktr3_h;87814
  385;C;uktr3_l;87814
  386;C;uktr3_m;87814
  387;C;pcut3_h;87815
  388;C;pcut3_l;87815
  389;C;pcut3_m;87815
  390;C;uktr3_h;87815
  391;C;uktr3_l;87815
  392;C;uktr3_m;87815
  393;C;pcut3_h;87824
  394;C;pcut3_l;87824
  395;C;pcut3_m;87824
  396;C;uktr3_h;87824
  397;C;uktr3_l;87824
  398;C;uktr3_m;87824
  399;C;pcut3_h;87825
  400;C;pcut3_l;87825
  401;C;pcut3_m;87825
  402;C;uktr3_h;87825
  403;C;uktr3_l;87825
  404;C;uktr3_m;87825
  405;C;pcut3_h;87826
  406;C;pcut3_l;87826
  407;C;pcut3_m;87826
  408;C;uktr3_h(1);87826
  409;C;uktr3_h;87826
  410;C;uktr3_l;87826
  411;C;uktr3_m;87826
  412;C;pcut3_h;87847
  413;C;pcut3_l;87847
  414;C;pcut3_m;87847
  415;C;uktr3_h(1);87847
  416;C;uktr3_h;87847
  417;C;uktr3_l;87847
  418;C;uktr3_m;87847
  419;C;pcut3_h;87854
  420;C;pcut3_l;87854
  421;C;pcut3_m;87854
  422;C;uktr3_h;87854
  423;C;uktr3_l;87854
  424;C;uktr3_m;87854
  425;C;pcut3_h;87855
  426;C;pcut3_l;87855
  427;C;pcut3_m;87855
  428;C;uktr3_h;87855
  429;C;uktr3_l;87855
  430;C;uktr3_m;87855
  431;C;uktr3_h;87861
  432;C;uktr3_l;87861
  433;C;uktr3_m;87861
  434;C;uktr3_h;87867
  435;C;uktr3_l;87867
  436;C;uktr3_m;87867
  437;C;uktr3_h;87868
  438;C;uktr3_l;87868
  439;C;uktr3_m;87868
  440;C;uktr3_h;87891
  441;C;uktr3_l;87891
  442;C;uktr3_m;87891
  443;C;pcut3_h;87893
  444;C;uktr3_h;87893
  445;C;uktr3_l;87893
  446;C;uktr3_m;87893
  447;C;pcut3_h;87895
  448;C;pcut3_l;87895
  449;C;pcut3_m;87895
  450;C;uktr3_h;87895
  451;C;uktr3_l;87895
  452;C;uktr3_m;87895
  453;C;pcut3_h;87913
  454;C;pcut3_l;87913
  455;C;pcut3_m;87913
  456;C;uktr3_h(1);87913
  457;C;uktr3_h;87913
  458;C;uktr3_l;87913
  459;C;uktr3_m;87913
  460;C;pcut3_h;87914
  461;C;pcut3_l;87914
  462;C;pcut3_m;87914
  463;C;uktr3_h(1);87914
  464;C;uktr3_h;87914
  465;C;uktr3_l;87914
  466;C;uktr3_m;87914
  467;C;pcut3_h;87915
  468;C;pcut3_l;87915
  469;C;pcut3_m;87915
  470;C;uktr3_h(1);87915
  471;C;uktr3_h;87915
  472;C;uktr3_l;87915
  473;C;uktr3_m;87915
  474;C;pcut3_h;87919
  475;C;pcut3_l;87919
  476;C;pcut3_m;87919
  477;C;uktr3_h(1);87919
  478;C;uktr3_h;87919
  479;C;uktr3_l;87919
  480;C;uktr3_m;87919
  481;C;pcut3_h;87920
  482;C;pcut3_l;87920
  483;C;pcut3_m;87920
  484;C;uktr3_h(1);87920
  485;C;uktr3_h;87920
  486;C;uktr3_l;87920
  487;C;uktr3_m;87920
  488;C;pcut3_h;87927
  489;C;pcut3_l;87927
  490;C;pcut3_m;87927
  491;C;pcut3_h;87928
  492;C;uktr3_h;87928
  493;C;uktr3_l;87928
  494;C;uktr3_m;87928
  495;C;uktr3_h;87941
  496;C;uktr3_l;87941
  497;C;uktr3_m;87941


$$ChaVec;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);scale(p);usage(i);approx(i);vector:SIZEROW(i);vector:0(r);vector:1(r);vector:2(r);vector:3(r);vector:4(r);vector:5(r);vector:6(r);vector:7(r);vector:8(r);vector:9(r);vector:10(r);vector:11(r);vector:12(r);vector:13(r);vector:14(r);vector:15(r);vector:16(r);vector:17(r);vector:18(r);vector:19(r);vector:20(r);vector:21(r);vector:22(r);vector:23(r);vector:24(r);vector:25(r);vector:26(r);vector:27(r);vector:28(r);vector:29(r);vector:30(r);vector:31(r);vector:32(r);vector:33(r);vector:34(r);vector:35(r);vector:36(r);vector:37(r);vector:38(r);vector:39(r);vector:40(r);vector:41(r);vector:42(r);vector:43(r);vector:44(r);vector:45(r);vector:46(r);vector:47(r);vector:48(r);vector:49(r)
  498;C;L_f Sync;13084;;1;3;33;1.0053;1;0.9609;0.9498;0.9359;0.931;0.9233;0.9202;0.9149;0.9126;0.9086;0.9068;0.9035;0.902;0.8993;0.8981;0.8957;0.8946;0.8926;0.8916;0.8898;0.8889;0.8872;0.8864;0.8849;0.8842;0.8829;0.8822;0.8809;0.8803;0.8791;0.8786;0.8775;;;;;;;;;;;;;;;;;
  499;C;L_f Tr;13084;;1;3;33;1.0025;1;0.972;0.9616;0.9534;0.9398;0.9344;0.9254;0.9218;0.9156;0.9129;0.9084;0.9064;0.9028;0.9012;0.8983;0.897;0.8946;0.8935;0.8915;0.8905;0.8888;0.8879;0.8864;0.8857;0.8843;0.8837;0.8825;0.8819;0.8808;0.8803;0.8793;0.8788;;;;;;;;;;;;;;;;;
  500;C;L_flne;13084;;1;3;39;1.15997;1;0.9678;0.9435;0.921;0.9164;0.9065;0.9027;0.8967;0.8943;0.89;0.8884;0.8853;0.884;0.881;0.88;0.8786;0.8777;0.8761;0.8753;0.874;0.8734;0.8722;0.8716;0.8706;0.8701;0.8692;0.8688;0.868;0.8676;0.8669;0.8666;0.8659;0.8656;0.86503;0.86453;0.86403;0.86353;0.862;;;;;;;;;;;
  501;C;R_f Lne;13084;;1;3;15;0.95588;1;1.12069;1.18182;1.57767;1.85714;2.00617;2.5;2.70833;2.98165;3.38542;4.33333;5.07813;5.70175;8.55263;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  502;C;R_f Sync;13084;;1;3;33;0.985;1;4.28;6.15;9.65;11.3447;14.4804;16.0223;19.0639;20.5662;23.5394;25.0117;27.9314;29.3798;32.2557;33.684;36.523;37.9343;40.7413;42.1376;44.9167;46.2998;49.0538;50.425;53.1565;54.517;57.228;58.5787;61.271;62.6127;65.2876;66.621;69.2799;;;;;;;;;;;;;;;;;
  503;C;R_f Tr_020MVA;13084;;1;3;19;0.917;1;1.2;1.579;2;2.222;3;4;4.615;5.556;6.452;11.111;17.647;30;60;80;100;125;180;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  504;C;R_f Tr_100MVA;13084;;1;3;19;0.917;1;1.2;1.645;2.04;2.345;3.188;4.636;5.1;6.071;7.286;14.167;22.174;39;80;120;150;180;250;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  505;C;R_f Tr_500MVA;13084;;1;3;19;0.917;1;1.197;1.619;2;2.267;3.269;4.722;5.397;6.8;8.095;15.455;27.419;48;110;160;200;250;350;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  506;C;L_flne(2);13085;;1;3;39;1.15997;1;0.9678;0.9435;0.921;0.9164;0.9065;0.9027;0.8967;0.8943;0.89;0.8884;0.8853;0.884;0.881;0.88;0.8786;0.8777;0.8761;0.8753;0.874;0.8734;0.8722;0.8716;0.8706;0.8701;0.8692;0.8688;0.868;0.8676;0.8669;0.8666;0.8659;0.8656;0.86503;0.86453;0.86403;0.86353;0.862;;;;;;;;;;;
  507;C;R_f Lne(2);13085;;1;3;15;0.95588;1;1.12069;1.18182;1.57767;1.85714;2.00617;2.5;2.70833;2.98165;3.38542;4.33333;5.07813;5.70175;8.55263;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  508;C;PCSM_FP4200M_60Hz_Rno;13086;;2;0;50;0.034717;0.034959;0.03542;0.036203;0.037489;0.039591;0.043066;0.048947;0.059286;0.078517;0.11747;0.20767;0.47001;1.6696;13.167;3.7313;1.1218;0.57729;0.37713;0.28023;0.22522;0.19059;0.16717;0.15045;0.13803;0.12849;0.12099;0.11494;0.11;0.10589;0.10242;0.09947;0.096931;0.094728;0.092802;0.091106;0.089603;0.088264;0.087065;0.085986;0.085011;0.084127;0.083322;0.082587;0.081913;0.081295;0.080724;0.080198;0.07971;0.079258
  509;C;PCSM_FP4200M_60Hz_Xno;13086;;2;0;50;0.15559;0.31273;0.47312;0.63877;0.81221;0.99689;1.1977;1.4223;1.6826;2;2.4152;3.0181;4.0461;6.3124;6.6816;-4.5984;-1.9168;-0.72076;-0.052815;0.39129;0.72152;0.98624;1.2099;1.406;1.5829;1.7458;1.8982;2.0423;2.1801;2.3127;2.4412;2.5661;2.6882;2.8077;2.9252;3.0409;3.155;3.2678;3.3793;3.4898;3.5993;3.708;3.8159;3.9232;4.0298;4.1358;4.2414;4.3464;4.4511;4.5553
  510;C;PCSM_FP4200M_60Hz_Rno;13087;;2;0;50;0.034717;0.034959;0.03542;0.036203;0.037489;0.039591;0.043066;0.048947;0.059286;0.078517;0.11747;0.20767;0.47001;1.6696;13.167;3.7313;1.1218;0.57729;0.37713;0.28023;0.22522;0.19059;0.16717;0.15045;0.13803;0.12849;0.12099;0.11494;0.11;0.10589;0.10242;0.09947;0.096931;0.094728;0.092802;0.091106;0.089603;0.088264;0.087065;0.085986;0.085011;0.084127;0.083322;0.082587;0.081913;0.081295;0.080724;0.080198;0.07971;0.079258
  511;C;PCSM_FP4200M_60Hz_Xno;13087;;2;0;50;0.15559;0.31273;0.47312;0.63877;0.81221;0.99689;1.1977;1.4223;1.6826;2;2.4152;3.0181;4.0461;6.3124;6.6816;-4.5984;-1.9168;-0.72076;-0.052815;0.39129;0.72152;0.98624;1.2099;1.406;1.5829;1.7458;1.8982;2.0423;2.1801;2.3127;2.4412;2.5661;2.6882;2.8077;2.9252;3.0409;3.155;3.2678;3.3793;3.4898;3.5993;3.708;3.8159;3.9232;4.0298;4.1358;4.2414;4.3464;4.4511;4.5553
  512;C;L_f Tr;13088;;1;3;33;1.0025;1;0.972;0.9616;0.9534;0.9398;0.9344;0.9254;0.9218;0.9156;0.9129;0.9084;0.9064;0.9028;0.9012;0.8983;0.897;0.8946;0.8935;0.8915;0.8905;0.8888;0.8879;0.8864;0.8857;0.8843;0.8837;0.8825;0.8819;0.8808;0.8803;0.8793;0.8788;;;;;;;;;;;;;;;;;
  513;C;R_f Tr_020MVA;13088;;1;3;19;0.917;1;1.2;1.579;2;2.222;3;4;4.615;5.556;6.452;11.111;17.647;30;60;80;100;125;180;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  514;C;L_f Sync;13089;;1;3;33;1.0053;1;0.9609;0.9498;0.9359;0.931;0.9233;0.9202;0.9149;0.9126;0.9086;0.9068;0.9035;0.902;0.8993;0.8981;0.8957;0.8946;0.8926;0.8916;0.8898;0.8889;0.8872;0.8864;0.8849;0.8842;0.8829;0.8822;0.8809;0.8803;0.8791;0.8786;0.8775;;;;;;;;;;;;;;;;;
  515;C;L_f Tr;13089;;1;3;33;1.0025;1;0.972;0.9616;0.9534;0.9398;0.9344;0.9254;0.9218;0.9156;0.9129;0.9084;0.9064;0.9028;0.9012;0.8983;0.897;0.8946;0.8935;0.8915;0.8905;0.8888;0.8879;0.8864;0.8857;0.8843;0.8837;0.8825;0.8819;0.8808;0.8803;0.8793;0.8788;;;;;;;;;;;;;;;;;
  516;C;R_f Sync;13089;;1;3;33;0.985;1;4.28;6.15;9.65;11.3447;14.4804;16.0223;19.0639;20.5662;23.5394;25.0117;27.9314;29.3798;32.2557;33.684;36.523;37.9343;40.7413;42.1376;44.9167;46.2998;49.0538;50.425;53.1565;54.517;57.228;58.5787;61.271;62.6127;65.2876;66.621;69.2799;;;;;;;;;;;;;;;;;
  517;C;R_f Tr_020MVA;13089;;1;3;19;0.917;1;1.2;1.579;2;2.222;3;4;4.615;5.556;6.452;11.111;17.647;30;60;80;100;125;180;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  518;C;L_f Sync;13090;;1;3;33;1.0053;1;0.9609;0.9498;0.9359;0.931;0.9233;0.9202;0.9149;0.9126;0.9086;0.9068;0.9035;0.902;0.8993;0.8981;0.8957;0.8946;0.8926;0.8916;0.8898;0.8889;0.8872;0.8864;0.8849;0.8842;0.8829;0.8822;0.8809;0.8803;0.8791;0.8786;0.8775;;;;;;;;;;;;;;;;;
  519;C;L_f Tr;13090;;1;3;33;1.0025;1;0.972;0.9616;0.9534;0.9398;0.9344;0.9254;0.9218;0.9156;0.9129;0.9084;0.9064;0.9028;0.9012;0.8983;0.897;0.8946;0.8935;0.8915;0.8905;0.8888;0.8879;0.8864;0.8857;0.8843;0.8837;0.8825;0.8819;0.8808;0.8803;0.8793;0.8788;;;;;;;;;;;;;;;;;
  520;C;R_f Sync;13090;;1;3;33;0.985;1;4.28;6.15;9.65;11.3447;14.4804;16.0223;19.0639;20.5662;23.5394;25.0117;27.9314;29.3798;32.2557;33.684;36.523;37.9343;40.7413;42.1376;44.9167;46.2998;49.0538;50.425;53.1565;54.517;57.228;58.5787;61.271;62.6127;65.2876;66.621;69.2799;;;;;;;;;;;;;;;;;
  521;C;R_f Tr_020MVA;13090;;1;3;19;0.917;1;1.2;1.579;2;2.222;3;4;4.615;5.556;6.452;11.111;17.647;30;60;80;100;125;180;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  522;C;L_f Tr;13091;;1;3;33;1.0025;1;0.972;0.9616;0.9534;0.9398;0.9344;0.9254;0.9218;0.9156;0.9129;0.9084;0.9064;0.9028;0.9012;0.8983;0.897;0.8946;0.8935;0.8915;0.8905;0.8888;0.8879;0.8864;0.8857;0.8843;0.8837;0.8825;0.8819;0.8808;0.8803;0.8793;0.8788;;;;;;;;;;;;;;;;;
  523;C;R_f Tr_500MVA;13091;;1;3;19;0.917;1;1.197;1.619;2;2.267;3.269;4.722;5.397;6.8;8.095;15.455;27.419;48;110;160;200;250;350;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  524;C;L_f Sync;13092;;1;3;33;1.0053;1;0.9609;0.9498;0.9359;0.931;0.9233;0.9202;0.9149;0.9126;0.9086;0.9068;0.9035;0.902;0.8993;0.8981;0.8957;0.8946;0.8926;0.8916;0.8898;0.8889;0.8872;0.8864;0.8849;0.8842;0.8829;0.8822;0.8809;0.8803;0.8791;0.8786;0.8775;;;;;;;;;;;;;;;;;
  525;C;R_f Sync;13092;;1;3;33;0.985;1;4.28;6.15;9.65;11.3447;14.4804;16.0223;19.0639;20.5662;23.5394;25.0117;27.9314;29.3798;32.2557;33.684;36.523;37.9343;40.7413;42.1376;44.9167;46.2998;49.0538;50.425;53.1565;54.517;57.228;58.5787;61.271;62.6127;65.2876;66.621;69.2799;;;;;;;;;;;;;;;;;


$$ElmBranch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iDatCon0(i);iDatCon1(i)
  526;C;lne C1 13.8;6671;0;1
  527;C;lne C3 13.8;6671;0;1
  528;C;lne P1 13.8(1);6671;0;1
  529;C;lne P2 13.8;6671;0;1


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i)
  0131;C;0131;13081;;1;cbk;3;0
  0593;C;0593;13081;;0;dct;3;0
  0594;C;0594;13081;;1;dct;3;0
  0645;C;0645;13081;;1;dct;3;0
  0646;C;0646;13081;;0;dct;3;0
  Acop_Aceros_10;C;Acop_Aceros_10;13081;;1;cbk;3;0
  Acop_CDA_10;C;Acop_CDA_10;13081;;1;cbk;3;0
  Acop_Canete_60;C;Acop_Canete_60;13081;;1;cbk;3;0
  Acop_SanIsidro_60;C;Acop_SanIsidro_60;13081;;1;cbk;3;0
  Acop_Sauces_10;C;Acop_Sauces_10;13081;;0;cbk;3;0
  530;C;Breaker/Switch(47);13081;;0;cbk;3;0
  C-SanAntonio-Kingmill;C;C-SanAntonio-Kingmill;13081;;0;cbk;3;0
  531;C;End_25%;13081;;1;dct;3;0
  532;C;End_50%;13081;;1;dct;3;0
  533;C;End_75%;13081;;1;dct;3;0
  534;C;Filter Breaker_VIZ;13081;;1;cbk;3;0
  IBP-5382;C;IBP-5382;13081;;1;cbk;3;0
  IBP-5482;C;IBP-5482;13081;;1;cbk;3;0
  IN-2574;C;IN-2574;13081;;0;cbk;3;0
  IN-5130;C;IN-5130;13081;;0;cbk;3;0
  IN-5146;C;IN-5146;13081;;0;cbk;3;0
  IN-5202;C;IN-5202;13081;;0;cbk;3;0
  IN-5204;C;IN-5204;13081;;0;cbk;3;0
  IN-5208;C;IN-5208;13081;;0;cbk;3;0
  IN-5210;C;IN-5210;13081;;0;cbk;3;0
  IP1;C;IP1;13081;;1;cbk;3;0
  IP2;C;IP2;13081;;1;cbk;3;0
  L-6434-Mepsa;C;L-6434-Mepsa;13081;;1;cbk;3;0
  L-6435-Mepsa;C;L-6435-Mepsa;13081;;1;cbk;3;0
  L-710;C;L-710;13081;;1;cbk;3;0
  Acop_PuntaLomitas_33;C;PE_PL_SW;13081;;0;cbk;3;0
  SC-1;C;SC-1;13081;;0;dct;3;0
  SC-2;C;SC-2;13081;;1;dct;3;0
  SE-8419;C;SE-8419;13081;;0;cbk;3;0
  L-5022-1;C;SL-5397;13081;;1;dct;3;0
  IN-2348;C;IN-2348;AGUAYTIA 220;;1;cbk;3;0
  IN-2350;C;IN-2350;AGUAYTIA 220;;1;cbk;3;0
  IN-2352;C;IN-2352;AGUAYTIA 220;;1;cbk;3;0
  IN-2480;C;IN-2480;AGUAYTIA 220;;1;cbk;3;0
  IN-2888;C;IN-2888;AGUAYTIA 220;;1;cbk;3;0
  535;C;SE-2877;AGUAYTIA 220;;1;dct;3;0
  536;C;SE-2879;AGUAYTIA 220;;1;dct;3;0
  537;C;SE-2881;AGUAYTIA 220;;1;dct;3;0
  538;C;SE-2883;AGUAYTIA 220;;1;dct;3;0
  539;C;SE-2885;AGUAYTIA 220;;1;dct;3;0
  540;C;SE-2887;AGUAYTIA 220;;1;dct;3;0
  541;C;SE-2889;AGUAYTIA 220;;1;dct;3;0
  542;C;SE-2891;AGUAYTIA 220;;1;dct;3;0
  543;C;SE-3233;AGUAYTIA 220;;1;dct;3;0
  544;C;SE-3235;AGUAYTIA 220;;1;dct;3;0
  545;C;SE-3237;AGUAYTIA 220;;1;dct;3;0
  546;C;SE-8653;AGUAYTIA 220;;1;dct;3;0
  547;C;SE-8655;AGUAYTIA 220;;1;dct;3;0
  548;C;SE-8657;AGUAYTIA 220;;1;dct;3;0
  549;C;SL-8825;AGUAYTIA 220;;1;dct;3;0
  550;C;IN-ACO-220;ALTO PRADERAS 220;;1;cbk;3;0
  551;C;IN-T1-220;ALTO PRADERAS 220;;1;cbk;3;0
  552;C;INT-2088;ALTO PRADERAS 220;;1;cbk;3;0
  553;C;INT-2092;ALTO PRADERAS 220;;1;cbk;3;0
  554;C;SB1-ACO-220;ALTO PRADERAS 220;;1;dct;3;0
  555;C;SB2-ACO-220;ALTO PRADERAS 220;;1;dct;3;0
  556;C;SBA-2088;ALTO PRADERAS 220;;1;dct;3;0
  557;C;SBA-2092;ALTO PRADERAS 220;;1;dct;3;0
  558;C;SBA-T1;ALTO PRADERAS 220;;1;dct;3;0
  559;C;SBB-2088;ALTO PRADERAS 220;;0;dct;3;0
  560;C;SBB-2092;ALTO PRADERAS 220;;0;dct;3;0
  561;C;SBB-T1;ALTO PRADERAS 220;;0;dct;3;0
  562;C;SL-2088;ALTO PRADERAS 220;;1;dct;3;0
  563;C;SL-2092;ALTO PRADERAS 220;;1;dct;3;0
  564;C;INT-6255;ALTO PRADERAS 60;;1;cbk;3;0
  565;C;INT-6256;ALTO PRADERAS 60;;1;cbk;3;0
  566;C;INT-6257;ALTO PRADERAS 60;;1;cbk;3;0
  567;C;INT-6258;ALTO PRADERAS 60;;1;cbk;3;0
  568;C;INT-ACO-60;ALTO PRADERAS 60;;1;cbk;3;0
  569;C;INT-T1-60;ALTO PRADERAS 60;;1;cbk;3;0
  570;C;INT-T12-60;ALTO PRADERAS 60;;1;cbk;3;0
  571;C;SA-TR12;ALTO PRADERAS 60;;1;dct;3;0
  572;C;SB-TR12;ALTO PRADERAS 60;;0;dct;3;0
  573;C;SB1-6255;ALTO PRADERAS 60;;1;dct;3;0
  574;C;SB1-6256;ALTO PRADERAS 60;;1;dct;3;0
  575;C;SB1-6257;ALTO PRADERAS 60;;1;dct;3;0
  576;C;SB1-6258;ALTO PRADERAS 60;;1;dct;3;0
  577;C;SB1-ACO-60;ALTO PRADERAS 60;;1;dct;3;0
  578;C;SB1-T1-60;ALTO PRADERAS 60;;1;dct;3;0
  579;C;SB2-6255;ALTO PRADERAS 60;;0;dct;3;0
  580;C;SB2-6256;ALTO PRADERAS 60;;0;dct;3;0
  581;C;SB2-6257;ALTO PRADERAS 60;;0;dct;3;0
  582;C;SB2-6258;ALTO PRADERAS 60;;0;dct;3;0
  583;C;SB2-ACO-60;ALTO PRADERAS 60;;1;dct;3;0
  584;C;SB2-T1-60;ALTO PRADERAS 60;;0;dct;3;0
  585;C;SL-6255;ALTO PRADERAS 60;;1;dct;3;0
  586;C;SL-6256;ALTO PRADERAS 60;;1;dct;3;0
  587;C;SL-6257;ALTO PRADERAS 60;;1;dct;3;0
  588;C;SL-6258;ALTO PRADERAS 60;;1;dct;3;0
  589;C;IN-4294;AMARILIS 138;;1;cbk;3;0
  590;C;IN-4296;AMARILIS 138;;1;cbk;3;0
  591;C;IN-4298;AMARILIS 138;;1;cbk;3;0
  592;C;IN-4300;AMARILIS 138;;1;cbk;3;0
  593;C;NA(1);AMARILIS 138;;1;dct;3;0
  594;C;NA(2);AMARILIS 138;;0;dct;3;0
  595;C;NA(3);AMARILIS 138;;1;dct;3;0
  596;C;NA(4);AMARILIS 138;;1;dct;3;0
  597;C;NA;AMARILIS 138;;0;cbk;3;0
  598;C;SA-4641;AMARILIS 138;;1;dct;3;0
  599;C;SA-4649;AMARILIS 138;;1;dct;3;0
  600;C;SA-4657;AMARILIS 138;;1;dct;3;0
  601;C;SA-4665;AMARILIS 138;;1;dct;3;0
  602;C;SB-4643;AMARILIS 138;;0;dct;3;0
  603;C;SB-4651;AMARILIS 138;;0;dct;3;0
  604;C;SB-4659;AMARILIS 138;;0;dct;3;0
  605;C;SB-4667;AMARILIS 138;;1;dct;3;0
  606;C;SE-4647;AMARILIS 138;;0;dct;3;0
  607;C;SE-4655;AMARILIS 138;;0;dct;3;0
  608;C;SE-4663;AMARILIS 138;;0;dct;3;0
  609;C;SL-4645;AMARILIS 138;;1;dct;3;0
  610;C;SL-4653;AMARILIS 138;;1;dct;3;0
  611;C;SL-4661;AMARILIS 138;;1;dct;3;0
  612;C;IN-220-TR2;BALNEARIOS 220;;1;cbk;3;0
  613;C;IN-220-TR3;BALNEARIOS 220;;1;cbk;3;0
  614;C;IN-220-TR4;BALNEARIOS 220;;1;cbk;3;0
  615;C;IN-220-TR5;BALNEARIOS 220;;1;cbk;3;0
  616;C;IN-ACOP;BALNEARIOS 220;;1;cbk;3;0
  617;C;IN-L2012;BALNEARIOS 220;;1;cbk;3;0
  618;C;IN-L2013;BALNEARIOS 220;;1;cbk;3;0
  619;C;SA-ACOP;BALNEARIOS 220;;1;dct;3;0
  620;C;SA-L2012;BALNEARIOS 220;;0;dct;3;0
  621;C;SA-L2013;BALNEARIOS 220;;1;dct;3;0
  622;C;SA-TR2;BALNEARIOS 220;;1;dct;3;0
  623;C;SA-TR3;BALNEARIOS 220;;1;dct;3;0
  624;C;SA-TR4;BALNEARIOS 220;;1;dct;3;0
  625;C;SA-TR5;BALNEARIOS 220;;1;dct;3;0
  626;C;SB-ACOP;BALNEARIOS 220;;1;dct;3;0
  627;C;SB-L2012;BALNEARIOS 220;;1;dct;3;0
  628;C;SB-L2013;BALNEARIOS 220;;0;dct;3;0
  629;C;SB-TR2;BALNEARIOS 220;;0;dct;3;0
  630;C;SB-TR3;BALNEARIOS 220;;0;dct;3;0
  631;C;SB-TR4;BALNEARIOS 220;;0;dct;3;0
  632;C;SB-TR5;BALNEARIOS 220;;0;dct;3;0
  633;C;SL-L2012;BALNEARIOS 220;;1;dct;3;0
  634;C;SL-L2013;BALNEARIOS 220;;1;dct;3;0
  635;C;CB1;BALNEARIOS 60;;1;cbk;3;0
  636;C;CB2;BALNEARIOS 60;;1;cbk;3;0
  637;C;CB3;BALNEARIOS 60;;1;cbk;3;0
  638;C;IN-60-T1;BALNEARIOS 60;;1;cbk;3;0
  639;C;IN-60-T2;BALNEARIOS 60;;1;cbk;3;0
  640;C;IN-60-TR2;BALNEARIOS 60;;1;cbk;3;0
  641;C;IN-60-TR3;BALNEARIOS 60;;1;cbk;3;0
  642;C;IN-60-TR4;BALNEARIOS 60;;1;cbk;3;0
  643;C;IN-60-TR5;BALNEARIOS 60;;1;cbk;3;0
  Acop_Balnearios_60;C;IN-ACOP-60;BALNEARIOS 60;;0;cbk;3;0
  644;C;IN-L6049;BALNEARIOS 60;;1;cbk;3;0
  645;C;IN-L6060;BALNEARIOS 60;;1;cbk;3;0
  646;C;IN-L611;BALNEARIOS 60;;1;cbk;3;0
  647;C;IN-L613;BALNEARIOS 60;;1;cbk;3;0
  648;C;IN-L6248;BALNEARIOS 60;;1;cbk;3;0
  649;C;IN-L629;BALNEARIOS 60;;1;cbk;3;0
  650;C;IN-L630;BALNEARIOS 60;;1;cbk;3;0
  651;C;IN-L631;BALNEARIOS 60;;1;cbk;3;0
  652;C;IN-L632;BALNEARIOS 60;;1;cbk;3;0
  653;C;IN-L637;BALNEARIOS 60;;1;cbk;3;0
  654;C;IN-L638;BALNEARIOS 60;;1;cbk;3;0
  655;C;IN-SVC;BALNEARIOS 60;;1;cbk;3;0
  656;C;IS.1.1;BALNEARIOS 60;;1;dct;3;0
  657;C;IS.1.2;BALNEARIOS 60;;0;dct;3;0
  658;C;IS.1.3;BALNEARIOS 60;;1;dct;3;0
  659;C;IS.2.1;BALNEARIOS 60;;1;dct;3;0
  660;C;IS.2.2;BALNEARIOS 60;;0;dct;3;0
  661;C;IS.2.3;BALNEARIOS 60;;1;dct;3;0
  662;C;IS.3.1;BALNEARIOS 60;;1;dct;3;0
  663;C;IS.3.2;BALNEARIOS 60;;0;dct;3;0
  664;C;IS.3.3;BALNEARIOS 60;;1;dct;3;0
  665;C;SB-1-TR2;BALNEARIOS 60;;1;dct;3;0
  SB-1-TR3;C;SB-1-TR3;BALNEARIOS 60;;0;dct;3;0
  666;C;SB-1-TR4;BALNEARIOS 60;;1;dct;3;0
  667;C;SB-1-TR5;BALNEARIOS 60;;1;dct;3;0
  668;C;SB-2-TR2;BALNEARIOS 60;;0;dct;3;0
  SB-2-TR3;C;SB-2-TR3;BALNEARIOS 60;;1;dct;3;0
  669;C;SB-2-TR4;BALNEARIOS 60;;0;dct;3;0
  670;C;SB-2-TR5;BALNEARIOS 60;;0;dct;3;0
  671;C;SB1-ACOP;BALNEARIOS 60;;1;dct;3;0
  SB1-L6049;C;SB1-L6049;BALNEARIOS 60;;0;dct;3;0
  SB1-L6060;C;SB1-L6060;BALNEARIOS 60;;0;dct;3;0
  672;C;SB1-L611;BALNEARIOS 60;;1;dct;3;0
  673;C;SB1-L613;BALNEARIOS 60;;1;dct;3;0
  SB1-L6248;C;SB1-L6248;BALNEARIOS 60;;0;dct;3;0
  674;C;SB1-L629;BALNEARIOS 60;;1;dct;3;0
  675;C;SB1-L630;BALNEARIOS 60;;1;dct;3;0
  676;C;SB1-L631;BALNEARIOS 60;;1;dct;3;0
  677;C;SB1-L632;BALNEARIOS 60;;1;dct;3;0
  SB1-L637;C;SB1-L637;BALNEARIOS 60;;0;dct;3;0
  SB1-SVC;C;SB1-SVC;BALNEARIOS 60;;0;dct;3;0
  678;C;SB1-T1;BALNEARIOS 60;;1;dct;3;0
  679;C;SB1-T2;BALNEARIOS 60;;1;dct;3;0
  680;C;SB2-ACOP;BALNEARIOS 60;;1;dct;3;0
  SB2-L6049;C;SB2-L6049;BALNEARIOS 60;;1;dct;3;0
  SB2-L6060;C;SB2-L6060;BALNEARIOS 60;;1;dct;3;0
  681;C;SB2-L611;BALNEARIOS 60;;0;dct;3;0
  682;C;SB2-L613;BALNEARIOS 60;;0;dct;3;0
  SB2-L6248;C;SB2-L6248;BALNEARIOS 60;;1;dct;3;0
  683;C;SB2-L629;BALNEARIOS 60;;0;dct;3;0
  684;C;SB2-L630;BALNEARIOS 60;;0;dct;3;0
  685;C;SB2-L631;BALNEARIOS 60;;0;dct;3;0
  686;C;SB2-L632;BALNEARIOS 60;;0;dct;3;0
  SB2-L637;C;SB2-L637;BALNEARIOS 60;;1;dct;3;0
  SB2-L638;C;SB2-L638;BALNEARIOS 60;;1;dct;3;0
  SB2-SVC;C;SB2-SVC;BALNEARIOS 60;;1;dct;3;0
  687;C;SB2-T1;BALNEARIOS 60;;0;dct;3;0
  688;C;SB2-T2;BALNEARIOS 60;;0;dct;3;0
  SBA-L638;C;SBA-L638;BALNEARIOS 60;;0;dct;3;0
  689;C;SL-L6049;BALNEARIOS 60;;1;dct;3;0
  690;C;SL-L6060;BALNEARIOS 60;;1;dct;3;0
  691;C;SL-L611;BALNEARIOS 60;;1;dct;3;0
  692;C;SL-L613;BALNEARIOS 60;;1;dct;3;0
  693;C;SL-L6248;BALNEARIOS 60;;1;dct;3;0
  694;C;SL-L629;BALNEARIOS 60;;1;dct;3;0
  695;C;SL-L630;BALNEARIOS 60;;1;dct;3;0
  696;C;SL-L631;BALNEARIOS 60;;1;dct;3;0
  697;C;SL-L632;BALNEARIOS 60;;1;dct;3;0
  698;C;SL-L637;BALNEARIOS 60;;1;dct;3;0
  699;C;SL-L638;BALNEARIOS 60;;1;dct;3;0
  700;C;IN ACOP;BARSI 220;;1;cbk;3;0
  701;C;IN L-2005;BARSI 220;;1;cbk;3;0
  702;C;IN L-2006;BARSI 220;;1;cbk;3;0
  703;C;IN TR1-220;BARSI 220;;1;cbk;3;0
  704;C;IN TR2-220;BARSI 220;;1;cbk;3;0
  705;C;IN TR3-220;BARSI 220;;1;cbk;3;0
  706;C;SB1 ACOP;BARSI 220;;1;dct;3;0
  707;C;SB1 L-2005;BARSI 220;;1;dct;3;0
  708;C;SB1 L-2006;BARSI 220;;1;dct;3;0
  709;C;SB1 TR-1;BARSI 220;;1;dct;3;0
  710;C;SB1 TR-2;BARSI 220;;1;dct;3;0
  711;C;SB1 TR-3;BARSI 220;;1;dct;3;0
  712;C;SB2 ACOP;BARSI 220;;1;dct;3;0
  713;C;SB2 L-2005;BARSI 220;;0;dct;3;0
  714;C;SB2 L-2006;BARSI 220;;0;dct;3;0
  715;C;SB2 TR-1;BARSI 220;;0;dct;3;0
  716;C;SB2 TR-2;BARSI 220;;0;dct;3;0
  717;C;SB2 TR-3;BARSI 220;;0;dct;3;0
  718;C;SL L-2005;BARSI 220;;1;dct;3;0
  719;C;SL L-2006;BARSI 220;;1;dct;3;0
  720;C;CB9;BARSI 60;;1;cbk;3;0
  Acop_Barsi_60;C;IN ACOP;BARSI 60;;0;cbk;3;0
  721;C;IN L-6089;BARSI 60;;1;cbk;3;0
  722;C;IN L-615;BARSI 60;;1;cbk;3;0
  723;C;IN L-616;BARSI 60;;1;cbk;3;0
  724;C;IN L-623;BARSI 60;;1;cbk;3;0
  725;C;IN L-624;BARSI 60;;1;cbk;3;0
  726;C;IN L-6441;BARSI 60;;1;cbk;3;0
  727;C;IN L-690;BARSI 60;;1;cbk;3;0
  728;C;IN-60-TR2;BARSI 60;;1;cbk;3;0
  729;C;IN-TRIII;BARSI 60;;1;cbk;3;0
  730;C;INT-TR1-60;BARSI 60;;1;cbk;3;0
  731;C;INT-TR3-60;BARSI 60;;1;cbk;3;0
  732;C;IS.9.1;BARSI 60;;1;dct;3;0
  733;C;IS.9.2;BARSI 60;;0;dct;3;0
  734;C;IS.9.3;BARSI 60;;1;dct;3;0
  735;C;SB1 ACOP;BARSI 60;;1;dct;3;0
  736;C;SB2 ACOP;BARSI 60;;1;dct;3;0
  SBI L-6089;C;SBI L-6089;BARSI 60;;0;dct;3;0
  737;C;SBI L-615;BARSI 60;;1;dct;3;0
  SBI L-616;C;SBI L-616;BARSI 60;;0;dct;3;0
  738;C;SBI L-623;BARSI 60;;1;dct;3;0
  739;C;SBI L-624;BARSI 60;;1;dct;3;0
  740;C;SBI L-6441;BARSI 60;;1;dct;3;0
  741;C;SBI L-690;BARSI 60;;1;dct;3;0
  742;C;SBI TR-1;BARSI 60;;1;dct;3;0
  743;C;SBI TR-2;BARSI 60;;1;dct;3;0
  SBI TR-3;C;SBI TR-3;BARSI 60;;0;dct;3;0
  SBI TR-III;C;SBI TR-III;BARSI 60;;0;dct;3;0
  SBII L-6089;C;SBII L-6089;BARSI 60;;1;dct;3;0
  744;C;SBII L-615;BARSI 60;;0;dct;3;0
  SBII L-616;C;SBII L-616;BARSI 60;;1;dct;3;0
  745;C;SBII L-623;BARSI 60;;0;dct;3;0
  746;C;SBII L-624;BARSI 60;;0;dct;3;0
  747;C;SBII L-6441;BARSI 60;;0;dct;3;0
  748;C;SBII L-690;BARSI 60;;0;dct;3;0
  749;C;SBII TR-1;BARSI 60;;0;dct;3;0
  750;C;SBII TR-2;BARSI 60;;0;dct;3;0
  SBII TR-3;C;SBII TR-3;BARSI 60;;1;dct;3;0
  SBII TR-III;C;SBII TR-III;BARSI 60;;1;dct;3;0
  751;C;SL L-6089;BARSI 60;;1;dct;3;0
  752;C;SL L-615;BARSI 60;;1;dct;3;0
  753;C;SL L-616;BARSI 60;;1;dct;3;0
  754;C;SL L-623;BARSI 60;;1;dct;3;0
  755;C;SL L-624;BARSI 60;;1;dct;3;0
  756;C;SL L-6441;BARSI 60;;1;dct;3;0
  757;C;SL L-690;BARSI 60;;1;dct;3;0
  758;C;0027;CAHUA 138;;1;cbk;3;0
  759;C;0028(1);CAHUA 138;;1;cbk;3;0
  760;C;0028(2);CAHUA 138;;1;cbk;3;0
  761;C;0028;CAHUA 138;;1;cbk;3;0
  762;C;0029;CAHUA 138;;1;cbk;3;0
  763;C;0030;CAHUA 138;;1;cbk;3;0
  764;C;0031;CAHUA 138;;1;cbk;3;0
  765;C;0331;CAHUA 138;;1;dct;3;0
  766;C;0332;CAHUA 138;;0;dct;3;0
  767;C;0333;CAHUA 138;;1;dct;3;0
  768;C;0334;CAHUA 138;;0;dct;3;0
  769;C;0335;CAHUA 138;;1;dct;3;0
  770;C;0336;CAHUA 138;;0;dct;3;0
  771;C;0337;CAHUA 138;;1;dct;3;0
  772;C;0338;CAHUA 138;;0;dct;3;0
  773;C;0340;CAHUA 138;;1;dct;3;0
  774;C;0343;CAHUA 138;;1;dct;3;0
  775;C;0348;CAHUA 138;;1;dct;3;0
  776;C;0349;CAHUA 138;;1;dct;3;0
  777;C;05(1);CAHUA 138;;1;dct;3;0
  778;C;05;CAHUA 138;;0;dct;3;0
  779;C;06(1);CAHUA 138;;1;dct;3;0
  780;C;06;CAHUA 138;;0;dct;3;0
  781;C;IN-3046;6689;;1;cbk;3;0
  782;C;IN-3048;6689;;1;cbk;3;0
  783;C;IN-3050;6689;;1;cbk;3;0
  784;C;IN-3052;6689;;1;cbk;3;0
  785;C;SA-9159;6689;;1;dct;3;0
  786;C;SA-9167;6689;;1;dct;3;0
  787;C;SA-9175;6689;;0;dct;3;0
  788;C;SA-9183;6689;;1;dct;3;0
  789;C;SB-9161;6689;;0;dct;3;0
  790;C;SB-9169;6689;;0;dct;3;0
  791;C;SB-9177;6689;;1;dct;3;0
  792;C;SB-9185;6689;;1;dct;3;0
  793;C;SE- 9165;6689;;0;dct;3;0
  794;C;SE-9173;6689;;0;dct;3;0
  795;C;SE-9181;6689;;1;dct;3;0
  796;C;SL-9163;6689;;1;dct;3;0
  797;C;SL-9171;6689;;1;dct;3;0
  798;C;SL-9179;6689;;1;dct;3;0
  799;C;IN-6404;6690;;1;cbk;3;0
  800;C;IN-6406;6690;;1;cbk;3;0
  801;C;IN-6408;6690;;1;cbk;3;0
  802;C;IN-6410;6690;;1;cbk;3;0
  803;C;SA-6871;6690;;1;dct;3;0
  804;C;SA-6877;6690;;0;dct;3;0
  805;C;SA-6883;6690;;0;dct;3;0
  806;C;SA-6889;6690;;1;dct;3;0
  807;C;SB-6873;6690;;0;dct;3;0
  808;C;SB-6879;6690;;1;dct;3;0
  809;C;SB-6885;6690;;1;dct;3;0
  810;C;SB-6891;6690;;1;dct;3;0
  811;C;SL-6875;6690;;1;dct;3;0
  812;C;SL-6881;6690;;1;dct;3;0
  813;C;SL-6887;6690;;1;dct;3;0
  814;C;52-L1;CAJAMARQUILLA 220;;1;cbk;3;0
  815;C;52-L2;CAJAMARQUILLA 220;;1;cbk;3;0
  816;C;52-T2;CAJAMARQUILLA 220;;1;cbk;3;0
  817;C;52-T3;CAJAMARQUILLA 220;;1;cbk;3;0
  818;C;89-L1;CAJAMARQUILLA 220;;1;dct;3;0
  819;C;89-L2;CAJAMARQUILLA 220;;1;dct;3;0
  820;C;89-L2A;CAJAMARQUILLA 220;;1;dct;3;0
  821;C;89-L2B;CAJAMARQUILLA 220;;0;dct;3;0
  822;C;89-T2A;CAJAMARQUILLA 220;;1;dct;3;0
  823;C;89-T2B;CAJAMARQUILLA 220;;0;dct;3;0
  824;C;89-T3A;CAJAMARQUILLA 220;;1;dct;3;0
  825;C;89-T3B;CAJAMARQUILLA 220;;0;dct;3;0
  826;C;89A-ACOP;CAJAMARQUILLA 220;;1;dct;3;0
  827;C;89B-ACOP;CAJAMARQUILLA 220;;1;dct;3;0
  828;C;IN-2574;CAJAMARQUILLA 220;;1;cbk;3;0
  829;C;IN-2576;CAJAMARQUILLA 220;;1;cbk;3;0
  830;C;IN-2578;CAJAMARQUILLA 220;;1;cbk;3;0
  831;C;IN-2580;CAJAMARQUILLA 220;;1;cbk;3;0
  832;C;SA-20009;CAJAMARQUILLA 220;;1;dct;3;0
  833;C;SA-20013;CAJAMARQUILLA 220;;1;dct;3;0
  834;C;SA-20019;CAJAMARQUILLA 220;;1;dct;3;0
  835;C;SA-L2009;CAJAMARQUILLA 220;;1;dct;3;0
  836;C;SB-20011;CAJAMARQUILLA 220;;0;dct;3;0
  837;C;SB-20015;CAJAMARQUILLA 220;;0;dct;3;0
  838;C;SB-20021;CAJAMARQUILLA 220;;0;dct;3;0
  839;C;SB-L2009;CAJAMARQUILLA 220;;0;dct;3;0
  840;C;SL-20017;CAJAMARQUILLA 220;;1;dct;3;0
  841;C;SL-20023;CAJAMARQUILLA 220;;1;dct;3;0
  842;C;IN-6456;CALLAHUANCA 60;;1;cbk;3;0
  843;C;IN-6457;CALLAHUANCA 60;;1;cbk;3;0
  844;C;IN-6458;CALLAHUANCA 60;;1;cbk;3;0
  845;C;IN-6459;CALLAHUANCA 60;;1;cbk;3;0
  846;C;IN-6460;CALLAHUANCA 60;;1;cbk;3;0
  847;C;IN-6461;CALLAHUANCA 60;;1;cbk;3;0
  848;C;IN-6462;CALLAHUANCA 60;;1;cbk;3;0
  849;C;IN-6464;CALLAHUANCA 60;;1;cbk;3;0
  850;C;IN-6466;CALLAHUANCA 60;;1;cbk;3;0
  851;C;IN-L6718;CALLAHUANCA 60;;1;cbk;3;0
  852;C;SA-60001;CALLAHUANCA 60;;1;dct;3;0
  853;C;SA-60009;CALLAHUANCA 60;;1;dct;3;0
  854;C;SA-60017;CALLAHUANCA 60;;1;dct;3;0
  855;C;SA-60021;CALLAHUANCA 60;;1;dct;3;0
  856;C;SA-60025;CALLAHUANCA 60;;1;dct;3;0
  857;C;SA-60029;CALLAHUANCA 60;;1;dct;3;0
  858;C;SA-60033;CALLAHUANCA 60;;1;dct;3;0
  859;C;SA-60039;CALLAHUANCA 60;;1;dct;3;0
  860;C;SA-60045;CALLAHUANCA 60;;1;dct;3;0
  861;C;SB-60003;CALLAHUANCA 60;;1;dct;3;0
  862;C;SB-60011;CALLAHUANCA 60;;0;dct;3;0
  863;C;SB-60019;CALLAHUANCA 60;;0;dct;3;0
  864;C;SB-60023;CALLAHUANCA 60;;0;dct;3;0
  865;C;SB-60027;CALLAHUANCA 60;;0;dct;3;0
  866;C;SB-60031;CALLAHUANCA 60;;0;dct;3;0
  867;C;SB-60035;CALLAHUANCA 60;;0;dct;3;0
  868;C;SB-60041;CALLAHUANCA 60;;0;dct;3;0
  869;C;SB-60047;CALLAHUANCA 60;;0;dct;3;0
  870;C;SBI-L6718;CALLAHUANCA 60;;1;dct;3;0
  871;C;SBII-L6718;CALLAHUANCA 60;;0;dct;3;0
  872;C;SL-60037;CALLAHUANCA 60;;1;dct;3;0
  873;C;SL-60043;CALLAHUANCA 60;;1;dct;3;0
  874;C;SL-60049;CALLAHUANCA 60;;1;dct;3;0
  875;C;SL-L6718;CALLAHUANCA 60;;1;dct;3;0
  876;C;CB.R3;CALLAHUANCA EDG 220;;1;cbk;3;0
  877;C;IN-2132;CALLAHUANCA EDG 220;;1;cbk;3;0
  878;C;IN-2552;CALLAHUANCA EDG 220;;1;cbk;3;0
  879;C;IN-2556;CALLAHUANCA EDG 220;;1;cbk;3;0
  880;C;IN-2558;CALLAHUANCA EDG 220;;1;cbk;3;0
  881;C;IN-2560;CALLAHUANCA EDG 220;;1;cbk;3;0
  882;C;IN-2562;CALLAHUANCA EDG 220;;1;cbk;3;0
  883;C;IS.R3.1;CALLAHUANCA EDG 220;;1;dct;3;0
  884;C;IS.R3.2;CALLAHUANCA EDG 220;;1;dct;3;0
  885;C;SA-20029;CALLAHUANCA EDG 220;;1;dct;3;0
  886;C;SA-20031;CALLAHUANCA EDG 220;;1;dct;3;0
  887;C;SA-20035;CALLAHUANCA EDG 220;;1;dct;3;0
  888;C;SA-20039;CALLAHUANCA EDG 220;;1;dct;3;0
  889;C;SA-20043;CALLAHUANCA EDG 220;;1;dct;3;0
  890;C;SE-20025;CALLAHUANCA EDG 220;;1;dct;3;0
  891;C;SE-20027;CALLAHUANCA EDG 220;;1;dct;3;0
  892;C;SL-20033;CALLAHUANCA EDG 220;;1;dct;3;0
  893;C;SL-20037;CALLAHUANCA EDG 220;;1;dct;3;0
  894;C;SL-20041;CALLAHUANCA EDG 220;;1;dct;3;0
  895;C;IN-2132;CALLAHUANCA REP 220;;1;cbk;3;0
  896;C;IN-2134;CALLAHUANCA REP 220;;1;cbk;3;0
  897;C;IN-2136;CALLAHUANCA REP 220;;1;cbk;3;0
  898;C;IN-2138;CALLAHUANCA REP 220;;1;cbk;3;0
  899;C;SA-2357;CALLAHUANCA REP 220;;1;dct;3;0
  900;C;SA-2361;CALLAHUANCA REP 220;;1;dct;3;0
  901;C;SA-2367;CALLAHUANCA REP 220;;1;dct;3;0
  902;C;SA-2373;CALLAHUANCA REP 220;;1;dct;3;0
  903;C;SB-2359;CALLAHUANCA REP 220;;1;dct;3;0
  904;C;SB-2363;CALLAHUANCA REP 220;;0;dct;3;0
  905;C;SB-2369;CALLAHUANCA REP 220;;0;dct;3;0
  906;C;SB-2375;CALLAHUANCA REP 220;;0;dct;3;0
  907;C;SL-2365;CALLAHUANCA REP 220;;1;dct;3;0
  908;C;SL-2371;CALLAHUANCA REP 220;;1;dct;3;0
  909;C;SL-2377;CALLAHUANCA REP 220;;1;dct;3;0
  910;C;IN-2982;CAMPAS 220;;1;cbk;3;0
  911;C;IN-2984;CAMPAS 220;;1;cbk;3;0
  912;C;IN-2986;CAMPAS 220;;1;cbk;3;0
  913;C;SA-8951;CAMPAS 220;;1;dct;3;0
  914;C;SA-8959;CAMPAS 220;;1;dct;3;0
  915;C;SA-8967;CAMPAS 220;;1;dct;3;0
  916;C;SB-8953;CAMPAS 220;;0;dct;3;0
  917;C;SB-8961;CAMPAS 220;;0;dct;3;0
  918;C;SB-8969;CAMPAS 220;;1;dct;3;0
  919;C;SE-8957;CAMPAS 220;;1;dct;3;0
  920;C;SE-8965;CAMPAS 220;;1;dct;3;0
  921;C;SL-8955;CAMPAS 220;;1;dct;3;0
  922;C;SL-8963;CAMPAS 220;;1;dct;3;0
  IN-5182;C;IN-5182;CAMPAS 500;;1;cbk;3;0
  IN-5184;C;IN-5184;CAMPAS 500;;1;cbk;3;0
  IN-5186;C;IN-5186;CAMPAS 500;;1;cbk;3;0
  IN-5190;C;IN-5190;CAMPAS 500;;1;cbk;3;0
  IN-5192;C;IN-5192;CAMPAS 500;;1;cbk;3;0
  IN-5194;C;IN-5194;CAMPAS 500;;1;cbk;3;0
  IN-5196;C;IN-5196;CAMPAS 500;;1;cbk;3;0
  IN-5198;C;IN-5198;CAMPAS 500;;1;cbk;3;0
  923;C;SA-5413;CAMPAS 500;;1;dct;3;0
  924;C;SA-5469;CAMPAS 500;;1;dct;3;0
  925;C;SB-5425;CAMPAS 500;;1;dct;3;0
  926;C;SB-5463;CAMPAS 500;;1;dct;3;0
  927;C;SB-5509;CAMPAS 500;;1;dct;3;0
  928;C;SE-5415;CAMPAS 500;;1;dct;3;0
  929;C;SE-5419;CAMPAS 500;;1;dct;3;0
  930;C;SE-5421;CAMPAS 500;;1;dct;3;0
  931;C;SE-5423;CAMPAS 500;;1;dct;3;0
  932;C;SE-5457;CAMPAS 500;;1;dct;3;0
  933;C;SE-5459;CAMPAS 500;;1;dct;3;0
  934;C;SE-5461;CAMPAS 500;;1;dct;3;0
  935;C;SE-5471;CAMPAS 500;;1;dct;3;0
  936;C;SE-5473;CAMPAS 500;;1;dct;3;0
  937;C;SE-5475;CAMPAS 500;;1;dct;3;0
  938;C;SE-5477;CAMPAS 500;;1;dct;3;0
  939;C;SE-5483;CAMPAS 500;;1;dct;3;0
  940;C;SE-5507;CAMPAS 500;;1;dct;3;0
  941;C;SL-5417;CAMPAS 500;;1;dct;3;0
  942;C;SL-5427;CAMPAS 500;;1;dct;3;0
  943;C;SL-5465;CAMPAS 500;;1;dct;3;0
  944;C;352ACO;CAMPO ARMINO 220;;1;cbk;3;0
  945;C;352L201;CAMPO ARMINO 220;;1;dct;3;0
  946;C;352L202;CAMPO ARMINO 220;;1;cbk;3;0
  947;C;352L203;CAMPO ARMINO 220;;1;dct;3;0
  948;C;352L204;CAMPO ARMINO 220;;1;cbk;3;0
  949;C;352L218;CAMPO ARMINO 220;;1;cbk;3;0
  950;C;352L219;CAMPO ARMINO 220;;1;cbk;3;0
  951;C;352L220;CAMPO ARMINO 220;;1;cbk;3;0
  952;C;352L228;CAMPO ARMINO 220;;1;cbk;3;0
  953;C;352L229;CAMPO ARMINO 220;;1;cbk;3;0
  954;C;352L230;CAMPO ARMINO 220;;1;cbk;3;0
  955;C;352L5;CAMPO ARMINO 220;;1;cbk;3;0
  956;C;389ACOA;CAMPO ARMINO 220;;1;dct;3;0
  957;C;389ACOB;CAMPO ARMINO 220;;1;dct;3;0
  958;C;389AG1SAM;CAMPO ARMINO 220;;1;dct;3;0
  959;C;389AG2SAM;CAMPO ARMINO 220;;1;dct;3;0
  960;C;389AG3SAM;CAMPO ARMINO 220;;1;dct;3;0
  961;C;389AG4SAM;CAMPO ARMINO 220;;1;dct;3;0
  962;C;389AG5SAM;CAMPO ARMINO 220;;1;dct;3;0
  963;C;389AG6SAM;CAMPO ARMINO 220;;1;dct;3;0
  964;C;389AG7SAM;CAMPO ARMINO 220;;1;dct;3;0
  965;C;389BG1SAM;CAMPO ARMINO 220;;0;dct;3;0
  966;C;389BG2SAM;CAMPO ARMINO 220;;0;dct;3;0
  967;C;389BG3SAM;CAMPO ARMINO 220;;0;dct;3;0
  968;C;389BG4SAM;CAMPO ARMINO 220;;0;dct;3;0
  969;C;389BG5SAM;CAMPO ARMINO 220;;0;dct;3;0
  970;C;389BG6SAM;CAMPO ARMINO 220;;0;dct;3;0
  971;C;389BG7SAM;CAMPO ARMINO 220;;0;dct;3;0
  972;C;389L201;CAMPO ARMINO 220;;1;cbk;3;0
  973;C;389L202;CAMPO ARMINO 220;;1;dct;3;0
  974;C;389L203;CAMPO ARMINO 220;;1;cbk;3;0
  975;C;389L204;CAMPO ARMINO 220;;1;dct;3;0
  976;C;389L218;CAMPO ARMINO 220;;1;dct;3;0
  977;C;389L219;CAMPO ARMINO 220;;1;dct;3;0
  978;C;389L220;CAMPO ARMINO 220;;1;dct;3;0
  979;C;389L228;CAMPO ARMINO 220;;1;dct;3;0
  980;C;389L229;CAMPO ARMINO 220;;1;dct;3;0
  981;C;389L230;CAMPO ARMINO 220;;1;dct;3;0
  982;C;389L5;CAMPO ARMINO 220;;1;dct;3;0
  983;C;389LA201;CAMPO ARMINO 220;;1;dct;3;0
  984;C;389LA202;CAMPO ARMINO 220;;1;dct;3;0
  985;C;389LA203;CAMPO ARMINO 220;;1;dct;3;0
  986;C;389LA204;CAMPO ARMINO 220;;1;dct;3;0
  987;C;389LA218;CAMPO ARMINO 220;;1;dct;3;0
  988;C;389LA219;CAMPO ARMINO 220;;1;dct;3;0
  989;C;389LA220;CAMPO ARMINO 220;;1;dct;3;0
  990;C;389LA228;CAMPO ARMINO 220;;1;dct;3;0
  991;C;389LA229;CAMPO ARMINO 220;;1;dct;3;0
  992;C;389LA230;CAMPO ARMINO 220;;1;dct;3;0
  993;C;389LA5;CAMPO ARMINO 220;;0;dct;3;0
  994;C;389LB201;CAMPO ARMINO 220;;0;dct;3;0
  995;C;389LB202;CAMPO ARMINO 220;;0;dct;3;0
  996;C;389LB203;CAMPO ARMINO 220;;0;dct;3;0
  997;C;389LB204;CAMPO ARMINO 220;;0;dct;3;0
  998;C;389LB218;CAMPO ARMINO 220;;0;dct;3;0
  999;C;389LB219;CAMPO ARMINO 220;;0;dct;3;0
  1000;C;389LB220;CAMPO ARMINO 220;;0;dct;3;0
  1001;C;389LB228;CAMPO ARMINO 220;;0;dct;3;0
  1002;C;389LB229;CAMPO ARMINO 220;;0;dct;3;0
  1003;C;389LB230;CAMPO ARMINO 220;;0;dct;3;0
  1004;C;389LB5;CAMPO ARMINO 220;;1;dct;3;0
  1005;C;IN-2834;CAMPO ARMINO 220;;1;cbk;3;0
  1006;C;IP1;CAMPO ARMINO 220;;1;cbk;3;0
  1007;C;IP2;CAMPO ARMINO 220;;1;cbk;3;0
  1008;C;NA(1);CAMPO ARMINO 220;;1;cbk;3;0
  1009;C;NA(10);CAMPO ARMINO 220;;1;dct;3;0
  1010;C;NA(11);CAMPO ARMINO 220;;1;dct;3;0
  1011;C;NA(12);CAMPO ARMINO 220;;1;dct;3;0
  1012;C;NA(13);CAMPO ARMINO 220;;1;dct;3;0
  1013;C;NA(2);CAMPO ARMINO 220;;1;cbk;3;0
  1014;C;NA(3);CAMPO ARMINO 220;;1;cbk;3;0
  1015;C;NA(4);CAMPO ARMINO 220;;1;cbk;3;0
  1016;C;NA(5);CAMPO ARMINO 220;;1;cbk;3;0
  1017;C;NA(6);CAMPO ARMINO 220;;1;cbk;3;0
  1018;C;NA(7);CAMPO ARMINO 220;;1;dct;3;0
  1019;C;NA(8);CAMPO ARMINO 220;;1;dct;3;0
  1020;C;NA(9);CAMPO ARMINO 220;;1;dct;3;0
  1021;C;NA;CAMPO ARMINO 220;;1;cbk;3;0
  1022;C;S1B1;CAMPO ARMINO 220;;1;dct;3;0
  1023;C;S1B2;CAMPO ARMINO 220;;0;dct;3;0
  1024;C;S1L1;CAMPO ARMINO 220;;1;dct;3;0
  1025;C;S2B1;CAMPO ARMINO 220;;1;dct;3;0
  1026;C;S2B2;CAMPO ARMINO 220;;0;dct;3;0
  1027;C;S2L2;CAMPO ARMINO 220;;1;dct;3;0
  1028;C;SA-8487;CAMPO ARMINO 220;;1;dct;3;0
  1029;C;SB-8485;CAMPO ARMINO 220;;0;dct;3;0
  1030;C;SB2L1;CAMPO ARMINO 220;;0;dct;3;0
  1031;C;SB2L2;CAMPO ARMINO 220;;0;dct;3;0
  1032;C;SE-8489;CAMPO ARMINO 220;;0;dct;3;0
  1033;C;SL-8491;CAMPO ARMINO 220;;1;dct;3;0
  1034;C;IN-2494;CANTERA 220;;1;cbk;3;0
  1035;C;IN-2496;CANTERA 220;;1;cbk;3;0
  1036;C;IN-2498;CANTERA 220;;1;cbk;3;0
  1037;C;INT-ACOP;CANTERA 220;;1;cbk;3;0
  1038;C;INT-T2;CANTERA 220;;1;cbk;3;0
  1039;C;SA-3277;CANTERA 220;;1;dct;3;0
  1040;C;SA-3281;CANTERA 220;;1;dct;3;0
  1041;C;SA-3285;CANTERA 220;;1;dct;3;0
  1042;C;SBA-ACOP;CANTERA 220;;1;dct;3;0
  1043;C;SBA-T2;CANTERA 220;;1;dct;3;0
  1044;C;SBB-ACOP;CANTERA 220;;1;dct;3;0
  1045;C;SBB-L2089;CANTERA 220;;0;dct;3;0
  1046;C;SBB-L2207;CANTERA 220;;0;dct;3;0
  1047;C;SBB-T1;CANTERA 220;;0;dct;3;0
  1048;C;SBB-T2;CANTERA 220;;0;dct;3;0
  1049;C;SL-3279;CANTERA 220;;1;dct;3;0
  1050;C;SL-3283;CANTERA 220;;1;dct;3;0
  1051;C;IN-6288;CANTERA 60;;1;cbk;3;0
  1052;C;IN-6599;CANTERA 60;;1;cbk;3;0
  1053;C;IN-L6610;CANTERA 60;;1;cbk;3;0
  1054;C;INT-ACOP;CANTERA 60;;1;cbk;3;0
  1055;C;INT-T2;CANTERA 60;;1;cbk;3;0
  1056;C;SA-6395;CANTERA 60;;1;dct;3;0
  1057;C;SB1-ACOP;CANTERA 60;;1;dct;3;0
  1058;C;SB2-ACOP;CANTERA 60;;1;dct;3;0
  1059;C;SB2-L6610;CANTERA 60;;1;dct;3;0
  1060;C;SB2-T2;CANTERA 60;;1;dct;3;0
  1061;C;SL-L6610;CANTERA 60;;1;dct;3;0
  1062;C;CB1(1);CARABAYLLO 220;;1;cbk;3;0
  1063;C;CB1(2);CARABAYLLO 220;;1;cbk;3;0
  1064;C;CB1(3);CARABAYLLO 220;;1;cbk;3;0
  1065;C;CB1(4);CARABAYLLO 220;;1;cbk;3;0
  1066;C;CB1(5);CARABAYLLO 220;;1;cbk;3;0
  1067;C;CB1(6);CARABAYLLO 220;;1;cbk;3;0
  1068;C;CB1(7);CARABAYLLO 220;;1;cbk;3;0
  1069;C;CB1(8);CARABAYLLO 220;;1;cbk;3;0
  1070;C;CB1(9);CARABAYLLO 220;;1;cbk;3;0
  1071;C;CB11(1);CARABAYLLO 220;;1;cbk;3;0
  1072;C;IN L-2112;CARABAYLLO 220;;1;cbk;3;0
  1073;C;IN L-2113;CARABAYLLO 220;;1;cbk;3;0
  1074;C;IN-2596;CARABAYLLO 220;;1;cbk;3;0
  1075;C;IN-2598;CARABAYLLO 220;;1;cbk;3;0
  1076;C;IN-2600;CARABAYLLO 220;;1;cbk;3;0
  1077;C;IN-2602;CARABAYLLO 220;;1;cbk;3;0
  1078;C;IN-2604;CARABAYLLO 220;;1;cbk;3;0
  1079;C;IN-2606;CARABAYLLO 220;;1;cbk;3;0
  1080;C;IN-2608;CARABAYLLO 220;;1;cbk;3;0
  1081;C;IN-2610;CARABAYLLO 220;;1;cbk;3;0
  1082;C;IS.1.1(1);CARABAYLLO 220;;1;dct;3;0
  1083;C;IS.1.1(2);CARABAYLLO 220;;1;dct;3;0
  1084;C;IS.1.1(3);CARABAYLLO 220;;1;dct;3;0
  1085;C;IS.1.1(4);CARABAYLLO 220;;1;dct;3;0
  1086;C;IS.1.1(5);CARABAYLLO 220;;1;dct;3;0
  1087;C;IS.1.1(6);CARABAYLLO 220;;1;dct;3;0
  1088;C;IS.1.1(7);CARABAYLLO 220;;1;dct;3;0
  1089;C;IS.1.1(8);CARABAYLLO 220;;1;dct;3;0
  1090;C;IS.1.1(9);CARABAYLLO 220;;1;dct;3;0
  1091;C;IS.1.2(1);CARABAYLLO 220;;0;dct;3;0
  1092;C;IS.1.2(2);CARABAYLLO 220;;0;dct;3;0
  1093;C;IS.1.2(3);CARABAYLLO 220;;0;dct;3;0
  1094;C;IS.1.2(4);CARABAYLLO 220;;0;dct;3;0
  1095;C;IS.1.2(5);CARABAYLLO 220;;0;dct;3;0
  1096;C;IS.1.2(6);CARABAYLLO 220;;0;dct;3;0
  1097;C;IS.1.2(7);CARABAYLLO 220;;0;dct;3;0
  1098;C;IS.1.2(8);CARABAYLLO 220;;0;dct;3;0
  1099;C;IS.1.2(9);CARABAYLLO 220;;0;dct;3;0
  1100;C;IS.1.3(1);CARABAYLLO 220;;1;dct;3;0
  1101;C;IS.1.3(2);CARABAYLLO 220;;1;dct;3;0
  1102;C;IS.1.3(3);CARABAYLLO 220;;1;dct;3;0
  1103;C;IS.1.3(4);CARABAYLLO 220;;1;dct;3;0
  1104;C;IS.1.3(5);CARABAYLLO 220;;1;dct;3;0
  1105;C;IS.1.3(6);CARABAYLLO 220;;1;dct;3;0
  1106;C;IS.1.3(7);CARABAYLLO 220;;1;dct;3;0
  1107;C;IS.1.3(8);CARABAYLLO 220;;1;dct;3;0
  1108;C;IS.1.3(9);CARABAYLLO 220;;1;dct;3;0
  1109;C;IS.11.1(1);CARABAYLLO 220;;1;dct;3;0
  1110;C;IS.11.2(1);CARABAYLLO 220;;0;dct;3;0
  1111;C;IS.11.3(1);CARABAYLLO 220;;1;dct;3;0
  1112;C;SA L-2112;CARABAYLLO 220;;1;dct;3;0
  1113;C;SA L-2113;CARABAYLLO 220;;1;dct;3;0
  1114;C;SA-3617;CARABAYLLO 220;;1;dct;3;0
  1115;C;SA-3625;CARABAYLLO 220;;1;dct;3;0
  1116;C;SA-3633;CARABAYLLO 220;;1;dct;3;0
  1117;C;SA-3639;CARABAYLLO 220;;1;dct;3;0
  1118;C;SA-3647;CARABAYLLO 220;;1;dct;3;0
  1119;C;SA-3655;CARABAYLLO 220;;1;dct;3;0
  1120;C;SA-3661;CARABAYLLO 220;;1;dct;3;0
  1121;C;SA-3667;CARABAYLLO 220;;1;dct;3;0
  1122;C;SB L-2112;CARABAYLLO 220;;0;dct;3;0
  1123;C;SB L-2113;CARABAYLLO 220;;0;dct;3;0
  1124;C;SB-3619;CARABAYLLO 220;;0;dct;3;0
  1125;C;SB-3627;CARABAYLLO 220;;0;dct;3;0
  1126;C;SB-3635;CARABAYLLO 220;;0;dct;3;0
  1127;C;SB-3641;CARABAYLLO 220;;0;dct;3;0
  1128;C;SB-3649;CARABAYLLO 220;;0;dct;3;0
  1129;C;SB-3657;CARABAYLLO 220;;1;dct;3;0
  1130;C;SB-3663;CARABAYLLO 220;;0;dct;3;0
  1131;C;SB-3669;CARABAYLLO 220;;0;dct;3;0
  1132;C;SB2L1(2);CARABAYLLO 220;;0;dct;3;0
  1133;C;SB2L1;CARABAYLLO 220;;0;dct;3;0
  1134;C;SE L-2112;CARABAYLLO 220;;0;dct;3;0
  1135;C;SE L-2113;CARABAYLLO 220;;0;dct;3;0
  1136;C;SE-3621;CARABAYLLO 220;;0;dct;3;0
  1137;C;SE-3629;CARABAYLLO 220;;0;dct;3;0
  1138;C;SE-3645;CARABAYLLO 220;;0;dct;3;0
  1139;C;SE-3665;CARABAYLLO 220;;0;dct;3;0
  1140;C;SE-3673;CARABAYLLO 220;;0;dct;3;0
  1141;C;SL L-2112;CARABAYLLO 220;;1;dct;3;0
  1142;C;SL L-2113;CARABAYLLO 220;;1;dct;3;0
  1143;C;SL-3615;CARABAYLLO 220;;1;dct;3;0
  1144;C;SL-3623;CARABAYLLO 220;;1;dct;3;0
  1145;C;SL-3631;CARABAYLLO 220;;1;dct;3;0
  1146;C;SL-3643;CARABAYLLO 220;;1;dct;3;0
  1147;C;SL-3651;CARABAYLLO 220;;1;dct;3;0
  1148;C;SL-3659;CARABAYLLO 220;;1;dct;3;0
  1149;C;SL-3671;CARABAYLLO 220;;1;dct;3;0
  1150;C;CB1;CARABAYLLO 500;;1;cbk;3;0
  1151;C;CB2;CARABAYLLO 500;;1;cbk;3;0
  1152;C;CBa;CARABAYLLO 500;;1;cbk;3;0
  IN-5008;C;IN-5008;CARABAYLLO 500;;1;cbk;3;0
  IN-5010;C;IN-5010;CARABAYLLO 500;;1;cbk;3;0
  IN-5012;C;IN-5012;CARABAYLLO 500;;1;cbk;3;0
  IN-5014;C;IN-5014;CARABAYLLO 500;;1;cbk;3;0
  IN-5016;C;IN-5016;CARABAYLLO 500;;1;cbk;3;0
  IN-5018;C;IN-5018;CARABAYLLO 500;;1;cbk;3;0
  IN-5020;C;IN-5020;CARABAYLLO 500;;1;cbk;3;0
  IN-5244;C;IN-5244;CARABAYLLO 500;;1;cbk;3;0
  1153;C;IS1.1;CARABAYLLO 500;;1;dct;3;0
  1154;C;IS1.2;CARABAYLLO 500;;1;dct;3;0
  1155;C;IS2.1;CARABAYLLO 500;;1;dct;3;0
  1156;C;IS2.2;CARABAYLLO 500;;1;dct;3;0
  1157;C;ISa.1;CARABAYLLO 500;;1;dct;3;0
  1158;C;ISa.2;CARABAYLLO 500;;1;dct;3;0
  1159;C;ISb.2(4);CARABAYLLO 500;;1;dct;3;0
  1160;C;SA-5029;CARABAYLLO 500;;1;dct;3;0
  1161;C;SA-5031;CARABAYLLO 500;;1;dct;3;0
  1162;C;SA-5043;CARABAYLLO 500;;1;dct;3;0
  1163;C;SB-5019;CARABAYLLO 500;;1;dct;3;0
  1164;C;SB-5257;CARABAYLLO 500;;1;dct;3;0
  1165;C;SE-5021;CARABAYLLO 500;;1;dct;3;0
  1166;C;SE-5023;CARABAYLLO 500;;1;dct;3;0
  1167;C;SE-5025;CARABAYLLO 500;;1;dct;3;0
  1168;C;SE-5027;CARABAYLLO 500;;1;dct;3;0
  1169;C;SE-5035;CARABAYLLO 500;;1;dct;3;0
  1170;C;SE-5037;CARABAYLLO 500;;1;dct;3;0
  1171;C;SE-5041;CARABAYLLO 500;;1;dct;3;0
  1172;C;SE-5045;CARABAYLLO 500;;1;dct;3;0
  1173;C;SE-5047;CARABAYLLO 500;;1;dct;3;0
  1174;C;SE-5051;CARABAYLLO 500;;1;dct;3;0
  1175;C;SE-5255;CARABAYLLO 500;;1;dct;3;0
  1176;C;SL-5017;CARABAYLLO 500;;1;dct;3;0
  1177;C;SL-5033;CARABAYLLO 500;;1;dct;3;0
  1178;C;SL-5039;CARABAYLLO 500;;1;dct;3;0
  1179;C;SL-5049;CARABAYLLO 500;;1;dct;3;0
  1180;C;SL-5239;CARABAYLLO 500;;1;dct;3;0
  1181;C;IN-2908;CARAPONGO 220;;1;cbk;3;0
  1182;C;IN-2910;CARAPONGO 220;;1;cbk;3;0
  1183;C;IN-2912;CARAPONGO 220;;1;cbk;3;0
  1184;C;IN-2914;CARAPONGO 220;;1;cbk;3;0
  1185;C;IN-2916;CARAPONGO 220;;1;cbk;3;0
  1186;C;IN-2918;CARAPONGO 220;;1;cbk;3;0
  Acop_Carapongo_220;C;IN-2920;CARAPONGO 220;;1;cbk;3;0
  1187;C;IN-2922;CARAPONGO 220;;1;cbk;3;0
  1188;C;IN-2924;CARAPONGO 220;;1;cbk;3;0
  1189;C;IN-2926;CARAPONGO 220;;1;cbk;3;0
  1190;C;INT-L2127;CARAPONGO 220;;1;cbk;3;0
  1191;C;INT-L2128;CARAPONGO 220;;1;cbk;3;0
  1192;C;SA-8707;CARAPONGO 220;;1;dct;3;0
  1193;C;SA-8715;CARAPONGO 220;;1;dct;3;0
  1194;C;SA-8723;CARAPONGO 220;;1;dct;3;0
  1195;C;SA-8731;CARAPONGO 220;;1;dct;3;0
  1196;C;SA-8739;CARAPONGO 220;;1;dct;3;0
  1197;C;SA-8747;CARAPONGO 220;;1;dct;3;0
  1198;C;SA-8755;CARAPONGO 220;;1;dct;3;0
  1199;C;SA-8759;CARAPONGO 220;;1;dct;3;0
  1200;C;SA-8767;CARAPONGO 220;;1;dct;3;0
  1201;C;SA-8775;CARAPONGO 220;;1;dct;3;0
  1202;C;SB-8709;CARAPONGO 220;;0;dct;3;0
  1203;C;SB-8717;CARAPONGO 220;;0;dct;3;0
  1204;C;SB-8725;CARAPONGO 220;;0;dct;3;0
  1205;C;SB-8733;CARAPONGO 220;;0;dct;3;0
  1206;C;SB-8741;CARAPONGO 220;;0;dct;3;0
  1207;C;SB-8749;CARAPONGO 220;;0;dct;3;0
  1208;C;SB-8757;CARAPONGO 220;;1;dct;3;0
  1209;C;SB-8761;CARAPONGO 220;;0;dct;3;0
  1210;C;SB-8777;CARAPONGO 220;;0;dct;3;0
  1211;C;SB-8789;CARAPONGO 220;;0;dct;3;0
  1212;C;SBA-L2127;CARAPONGO 220;;1;dct;3;0
  1213;C;SBA-L2128;CARAPONGO 220;;1;dct;3;0
  1214;C;SBB-L2127;CARAPONGO 220;;0;dct;3;0
  1215;C;SBB-L2128;CARAPONGO 220;;0;dct;3;0
  1216;C;SBY-L2128;CARAPONGO 220;;0;dct;3;0
  1217;C;SE-8713;CARAPONGO 220;;0;dct;3;0
  1218;C;SE-8721;CARAPONGO 220;;0;dct;3;0
  1219;C;SE-8729;CARAPONGO 220;;0;dct;3;0
  1220;C;SE-8737;CARAPONGO 220;;0;dct;3;0
  1221;C;SE-8745;CARAPONGO 220;;0;dct;3;0
  1222;C;SE-8753;CARAPONGO 220;;0;dct;3;0
  1223;C;SE-8765;CARAPONGO 220;;0;dct;3;0
  1224;C;SE-8773;CARAPONGO 220;;0;dct;3;0
  1225;C;SE-8781;CARAPONGO 220;;0;dct;3;0
  1226;C;SECBY-2127;CARAPONGO 220;;0;dct;3;0
  1227;C;SL-2127;CARAPONGO 220;;1;dct;3;0
  1228;C;SL-2128;CARAPONGO 220;;1;dct;3;0
  1229;C;SL-8711;CARAPONGO 220;;1;dct;3;0
  1230;C;SL-8719;CARAPONGO 220;;1;dct;3;0
  1231;C;SL-8727;CARAPONGO 220;;1;dct;3;0
  1232;C;SL-8735;CARAPONGO 220;;1;dct;3;0
  1233;C;SL-8743;CARAPONGO 220;;1;dct;3;0
  1234;C;SL-8751;CARAPONGO 220;;1;dct;3;0
  1235;C;SL-8763;CARAPONGO 220;;1;dct;3;0
  1236;C;SL-8771;CARAPONGO 220;;1;dct;3;0
  1237;C;SL-8789;CARAPONGO 220;;1;dct;3;0
  IN-5152;C;IN-5152;CARAPONGO 500;;1;cbk;3;0
  IN-5154;C;IN-5154;CARAPONGO 500;;1;cbk;3;0
  IN-5156;C;IN-5156;CARAPONGO 500;;1;cbk;3;0
  IN-5158;C;IN-5158;CARAPONGO 500;;1;cbk;3;0
  IN-5160;C;IN-5160;CARAPONGO 500;;1;cbk;3;0
  IN-5170;C;IN-5170;CARAPONGO 500;;1;cbk;3;0
  IN-5172;C;IN-5172;CARAPONGO 500;;1;cbk;3;0
  1238;C;NA(1);CARAPONGO 500;;1;dct;3;0
  1239;C;NA(2);CARAPONGO 500;;1;dct;3;0
  1240;C;NA;CARAPONGO 500;;1;cbk;3;0
  1241;C;SA-5359;CARAPONGO 500;;1;dct;3;0
  1242;C;SA-5367;CARAPONGO 500;;1;dct;3;0
  1243;C;SB-5349;CARAPONGO 500;;1;dct;3;0
  1244;C;SB-5395;CARAPONGO 500;;1;dct;3;0
  1245;C;SE-5351;CARAPONGO 500;;1;dct;3;0
  1246;C;SE-5353;CARAPONGO 500;;1;dct;3;0
  1247;C;SE-5355;CARAPONGO 500;;1;dct;3;0
  1248;C;SE-5357;CARAPONGO 500;;1;dct;3;0
  1249;C;SE-5361;CARAPONGO 500;;1;dct;3;0
  1250;C;SE-5363;CARAPONGO 500;;1;dct;3;0
  1251;C;SE-5365;CARAPONGO 500;;1;dct;3;0
  1252;C;SE-5389;CARAPONGO 500;;1;dct;3;0
  1253;C;SE-5391;CARAPONGO 500;;1;dct;3;0
  1254;C;SE-5393;CARAPONGO 500;;1;dct;3;0
  1255;C;SL-5369;CARAPONGO 500;;1;dct;3;0
  1256;C;SL-5371;CARAPONGO 500;;1;dct;3;0
  1257;C;SL-5373;CARAPONGO 500;;1;dct;3;0
  1258;C;IN-2460;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1259;C;IN-2462;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1260;C;IN-2464;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1261;C;IN-2466;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  Acop_CarhuamayoNueva_220;C;IN-2468;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1262;C;IN-2728;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1263;C;INT-201;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1264;C;INT-211;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1265;C;INT-212;CARHUAMAYO NUEVA 220;;1;cbk;3;0
  1266;C;SA-3179;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1267;C;SA-3185;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1268;C;SA-3191;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1269;C;SA-3197;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1270;C;SA-3201;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1271;C;SA-8131;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1272;C;SAT-201;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1273;C;SB-3181;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1274;C;SB-3187;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1275;C;SB-3193;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1276;C;SB-3199;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1277;C;SB-3203;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1278;C;SB-8133;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1279;C;SBP-201;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1280;C;SBP-211;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1281;C;SBP-212;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1282;C;SBT-201;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1283;C;SBT-211;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1284;C;SBT-212;CARHUAMAYO NUEVA 220;;0;dct;3;0
  1285;C;SL-3177;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1286;C;SL-3183;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1287;C;SL-3189;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1288;C;SL-3195;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1289;C;SL-8135;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1290;C;SLP-211;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1291;C;SLP-212;CARHUAMAYO NUEVA 220;;1;dct;3;0
  1292;C;CB6;CERRO DEL AGUILA 220;;1;cbk;3;0
  1293;C;CB7;CERRO DEL AGUILA 220;;1;cbk;3;0
  1294;C;CB8;CERRO DEL AGUILA 220;;1;cbk;3;0
  1295;C;IN-CA100;CERRO DEL AGUILA 220;;1;cbk;3;0
  1296;C;IN-CA200;CERRO DEL AGUILA 220;;1;cbk;3;0
  1297;C;IN-CA300;CERRO DEL AGUILA 220;;1;cbk;3;0
  1298;C;IN-CA400;CERRO DEL AGUILA 220;;1;cbk;3;0
  1299;C;IN-CA500;CERRO DEL AGUILA 220;;1;cbk;3;0
  1300;C;INT-CA000;CERRO DEL AGUILA 220;;1;cbk;3;0
  1301;C;IS.6.1;CERRO DEL AGUILA 220;;1;dct;3;0
  1302;C;IS.6.2;CERRO DEL AGUILA 220;;0;dct;3;0
  1303;C;IS.6.3;CERRO DEL AGUILA 220;;1;dct;3;0
  1304;C;IS.7.1;CERRO DEL AGUILA 220;;1;dct;3;0
  1305;C;IS.7.2;CERRO DEL AGUILA 220;;0;dct;3;0
  1306;C;IS.7.3;CERRO DEL AGUILA 220;;1;dct;3;0
  1307;C;IS.8.1;CERRO DEL AGUILA 220;;1;dct;3;0
  1308;C;IS.8.2;CERRO DEL AGUILA 220;;0;dct;3;0
  1309;C;IS.8.3;CERRO DEL AGUILA 220;;1;dct;3;0
  1310;C;SA-CA001;CERRO DEL AGUILA 220;;1;dct;3;0
  1311;C;SA-CA101;CERRO DEL AGUILA 220;;1;dct;3;0
  1312;C;SA-CA201;CERRO DEL AGUILA 220;;1;dct;3;0
  1313;C;SA-CA301;CERRO DEL AGUILA 220;;1;dct;3;0
  1314;C;SA-CA401;CERRO DEL AGUILA 220;;0;dct;3;0
  1315;C;SA-CA501;CERRO DEL AGUILA 220;;0;dct;3;0
  1316;C;SB-CA002;CERRO DEL AGUILA 220;;1;dct;3;0
  1317;C;SB-CA102;CERRO DEL AGUILA 220;;0;dct;3;0
  1318;C;SB-CA202;CERRO DEL AGUILA 220;;0;dct;3;0
  1319;C;SB-CA302;CERRO DEL AGUILA 220;;0;dct;3;0
  1320;C;SB-CA402;CERRO DEL AGUILA 220;;1;dct;3;0
  1321;C;SB-CA502;CERRO DEL AGUILA 220;;1;dct;3;0
  1322;C;SL-CA109;CERRO DEL AGUILA 220;;1;dct;3;0
  1323;C;SL-CA209;CERRO DEL AGUILA 220;;1;dct;3;0
  1324;C;SL-CA309;CERRO DEL AGUILA 220;;1;dct;3;0
  1325;C;SL-CA409;CERRO DEL AGUILA 220;;1;dct;3;0
  1326;C;SL-CA509;CERRO DEL AGUILA 220;;1;dct;3;0
  1327;C;CB-1;CERRO VERDE 220;;1;cbk;3;0
  1328;C;CB-3;CERRO VERDE 220;;1;cbk;3;0
  1329;C;CB-4;CERRO VERDE 220;;1;cbk;3;0
  1330;C;CB-5;CERRO VERDE 220;;1;cbk;3;0
  1331;C;CB-6;CERRO VERDE 220;;1;cbk;3;0
  1332;C;DS-11;CERRO VERDE 220;;1;dct;3;0
  1333;C;DS-12;CERRO VERDE 220;;1;dct;3;0
  1334;C;DS-31;CERRO VERDE 220;;1;dct;3;0
  1335;C;DS-32;CERRO VERDE 220;;1;dct;3;0
  1336;C;DS-41;CERRO VERDE 220;;1;dct;3;0
  1337;C;DS-42;CERRO VERDE 220;;1;dct;3;0
  1338;C;DS-51;CERRO VERDE 220;;1;dct;3;0
  1339;C;DS-52;CERRO VERDE 220;;1;dct;3;0
  1340;C;DS-61;CERRO VERDE 220;;1;dct;3;0
  1341;C;DS-62;CERRO VERDE 220;;1;dct;3;0
  1342;C;DS-C1;CERRO VERDE 220;;1;dct;3;0
  1343;C;DS-C2;CERRO VERDE 220;;1;dct;3;0
  1344;C;DS-C4;CERRO VERDE 220;;1;dct;3;0
  1345;C;DS-C5;CERRO VERDE 220;;1;dct;3;0
  DS-C6;C;DS-C6;CERRO VERDE 220;;1;dct;3;0
  Acop_Chaglla_220;C;IN-52T1;CHAGLLA 220;;0;cbk;3;0
  1346;C;IN-52U1;CHAGLLA 220;;1;cbk;3;0
  1347;C;IN-52U2;CHAGLLA 220;;1;cbk;3;0
  1350;C;INT-52L1;CHAGLLA 220;;1;cbk;3;0
  1351;C;INT-52L2;CHAGLLA 220;;1;cbk;3;0
  1352;C;SBP-89L11;CHAGLLA 220;;1;dct;3;0
  1353;C;SBP-89L21;CHAGLLA 220;;1;dct;3;0
  1354;C;SBP-89T1;CHAGLLA 220;;1;dct;3;0
  1355;C;SBP-89U23;CHAGLLA 220;;0;dct;3;0
  1356;C;SBT-89L13;CHAGLLA 220;;0;dct;3;0
  1357;C;SBT-89L23;CHAGLLA 220;;0;dct;3;0
  1358;C;SBT-89T2;CHAGLLA 220;;1;dct;3;0
  1359;C;SEC-89L12;CHAGLLA 220;;1;dct;3;0
  1360;C;SEC-89L22;CHAGLLA 220;;1;dct;3;0
  1361;C;SEC-89U12;CHAGLLA 220;;1;dct;3;0
  1362;C;SEC-89U22;CHAGLLA 220;;1;dct;3;0
  1363;C;SPB-89U11;CHAGLLA 220;;1;dct;3;0
  1364;C;SPB-89U13;CHAGLLA 220;;0;dct;3;0
  1365;C;SPB-89U21;CHAGLLA 220;;1;dct;3;0
  1366;C;IN-3058;6691;;1;cbk;3;0
  1367;C;IN-3060;6691;;1;cbk;3;0
  1368;C;IN-3062;6691;;1;cbk;3;0
  1369;C;IN-3064;6691;;1;cbk;3;0
  1370;C;IN-3066;6691;;1;cbk;3;0
  1371;C;SA-9203;6691;;1;dct;3;0
  1372;C;SA-9209;6691;;0;dct;3;0
  1373;C;SA-9215;6691;;0;dct;3;0
  1374;C;SA-9221;6691;;1;dct;3;0
  1375;C;SA-9225;6691;;1;dct;3;0
  1376;C;SB-9205;6691;;0;dct;3;0
  1377;C;SB-9211;6691;;1;dct;3;0
  1378;C;SB-9217;6691;;1;dct;3;0
  1379;C;SB-9223;6691;;1;dct;3;0
  1380;C;SB-9227;6691;;0;dct;3;0
  1381;C;SE-9207;6691;;1;dct;3;0
  1382;C;SE-9229;6691;;1;dct;3;0
  1383;C;SL-9213;6691;;1;dct;3;0
  1384;C;SL-9219;6691;;1;dct;3;0
  1385;C;IN-2190;CHAVARRIA 220;;1;cbk;3;0
  1386;C;IN-220-TR1;CHAVARRIA 220;;1;cbk;3;0
  1387;C;IN-220-TR2;CHAVARRIA 220;;1;cbk;3;0
  1388;C;IN-220-TR3;CHAVARRIA 220;;1;cbk;3;0
  1389;C;IN-220-TR4;CHAVARRIA 220;;1;cbk;3;0
  1390;C;IN-2254;CHAVARRIA 220;;1;cbk;3;0
  1391;C;IN-2258;CHAVARRIA 220;;1;cbk;3;0
  1392;C;IN-2260;CHAVARRIA 220;;1;cbk;3;0
  1393;C;IN-2262;CHAVARRIA 220;;1;cbk;3;0
  1394;C;IN-2264;CHAVARRIA 220;;1;cbk;3;0
  1395;C;IN-2266;CHAVARRIA 220;;1;cbk;3;0
  1396;C;IN-2268;CHAVARRIA 220;;1;cbk;3;0
  1397;C;IN-2272;CHAVARRIA 220;;1;cbk;3;0
  1398;C;IN-2328;CHAVARRIA 220;;1;cbk;3;0
  1399;C;IN-2850;CHAVARRIA 220;;1;cbk;3;0
  1400;C;SA-2509;CHAVARRIA 220;;1;dct;3;0
  1401;C;SA-2647;CHAVARRIA 220;;1;dct;3;0
  1402;C;SA-2655;CHAVARRIA 220;;1;dct;3;0
  1403;C;SA-2661;CHAVARRIA 220;;1;dct;3;0
  1404;C;SA-2667;CHAVARRIA 220;;1;dct;3;0
  1405;C;SA-2673;CHAVARRIA 220;;1;dct;3;0
  1406;C;SA-2679;CHAVARRIA 220;;0;dct;3;0
  1407;C;SA-2685;CHAVARRIA 220;;0;dct;3;0
  1408;C;SA-2695;CHAVARRIA 220;;1;dct;3;0
  1409;C;SA-2831;CHAVARRIA 220;;1;dct;3;0
  1410;C;SA-8545;CHAVARRIA 220;;1;dct;3;0
  1411;C;SB-2507;CHAVARRIA 220;;0;dct;3;0
  1412;C;SB-2645;CHAVARRIA 220;;0;dct;3;0
  1413;C;SB-2657;CHAVARRIA 220;;0;dct;3;0
  1414;C;SB-2663;CHAVARRIA 220;;0;dct;3;0
  1415;C;SB-2669;CHAVARRIA 220;;0;dct;3;0
  1416;C;SB-2675;CHAVARRIA 220;;0;dct;3;0
  1417;C;SB-2681;CHAVARRIA 220;;1;dct;3;0
  1418;C;SB-2687;CHAVARRIA 220;;1;dct;3;0
  1419;C;SB-2697;CHAVARRIA 220;;1;dct;3;0
  1420;C;SB-2833;CHAVARRIA 220;;0;dct;3;0
  1421;C;SB-8547;CHAVARRIA 220;;0;dct;3;0
  1422;C;SB-A-TR1;CHAVARRIA 220;;1;dct;3;0
  1423;C;SB-A-TR2;CHAVARRIA 220;;1;dct;3;0
  1424;C;SB-A-TR3;CHAVARRIA 220;;1;dct;3;0
  1425;C;SB-A-TR4;CHAVARRIA 220;;1;dct;3;0
  1426;C;SB-B-TR1;CHAVARRIA 220;;0;dct;3;0
  1427;C;SB-B-TR2;CHAVARRIA 220;;0;dct;3;0
  1428;C;SB-B-TR3;CHAVARRIA 220;;0;dct;3;0
  1429;C;SB-B-TR4;CHAVARRIA 220;;0;dct;3;0
  1430;C;SL-2111;CHAVARRIA 220;;1;dct;3;0
  1431;C;SL-2649;CHAVARRIA 220;;1;dct;3;0
  1432;C;SL-2659;CHAVARRIA 220;;1;dct;3;0
  1433;C;SL-2665;CHAVARRIA 220;;1;dct;3;0
  1434;C;SL-2671;CHAVARRIA 220;;1;dct;3;0
  1435;C;SL-2677;CHAVARRIA 220;;1;dct;3;0
  1436;C;SL-2683;CHAVARRIA 220;;1;dct;3;0
  1437;C;SL-2689;CHAVARRIA 220;;1;dct;3;0
  1438;C;SL-2835;CHAVARRIA 220;;1;dct;3;0
  1439;C;SL-8543;CHAVARRIA 220;;1;dct;3;0
  1440;C;CB12;CHAVARRIA 60;;1;cbk;3;0
  Acop_Chavarria_60;C;IN ACOP-60;CHAVARRIA 60;;0;cbk;3;0
  1441;C;IN SVC;CHAVARRIA 60;;1;cbk;3;0
  1442;C;IN TR-I;CHAVARRIA 60;;1;cbk;3;0
  1443;C;IN-60-TR1;CHAVARRIA 60;;1;cbk;3;0
  1444;C;IN-60-TR2;CHAVARRIA 60;;1;cbk;3;0
  1445;C;IN-60-TR3;CHAVARRIA 60;;1;cbk;3;0
  1446;C;IN-60-TR4;CHAVARRIA 60;;1;cbk;3;0
  1447;C;IN-6238;CHAVARRIA 60;;1;cbk;3;0
  1448;C;IN-6240;CHAVARRIA 60;;1;cbk;3;0
  1449;C;IN-6242;CHAVARRIA 60;;1;cbk;3;0
  1450;C;INL-617;CHAVARRIA 60;;1;cbk;3;0
  1451;C;INL-618;CHAVARRIA 60;;1;cbk;3;0
  1452;C;INL-621;CHAVARRIA 60;;1;cbk;3;0
  1453;C;INL-622;CHAVARRIA 60;;1;cbk;3;0
  1454;C;INL-625;CHAVARRIA 60;;1;cbk;3;0
  1455;C;INL-626;CHAVARRIA 60;;1;cbk;3;0
  1456;C;INL-636;CHAVARRIA 60;;1;cbk;3;0
  1457;C;INL-6556;CHAVARRIA 60;;1;cbk;3;0
  1458;C;INL-6557;CHAVARRIA 60;;1;cbk;3;0
  1459;C;INL-697;CHAVARRIA 60;;1;cbk;3;0
  1460;C;INL-698;CHAVARRIA 60;;1;cbk;3;0
  1461;C;IS.12.1;CHAVARRIA 60;;1;dct;3;0
  1462;C;IS.12.2;CHAVARRIA 60;;0;dct;3;0
  1463;C;IS.12.3;CHAVARRIA 60;;1;dct;3;0
  1464;C;SA-6431;CHAVARRIA 60;;1;dct;3;0
  1465;C;SA-6435;CHAVARRIA 60;;1;dct;3;0
  1466;C;SA-6437;CHAVARRIA 60;;1;dct;3;0
  1467;C;SB-6433;CHAVARRIA 60;;0;dct;3;0
  1468;C;SB1ACOP;CHAVARRIA 60;;1;dct;3;0
  SB1L-617;C;SB1L-617;CHAVARRIA 60;;0;dct;3;0
  SB1L-618;C;SB1L-618;CHAVARRIA 60;;0;dct;3;0
  1469;C;SB1L-621;CHAVARRIA 60;;1;dct;3;0
  1470;C;SB1L-622;CHAVARRIA 60;;1;dct;3;0
  SB1L-625;C;SB1L-625;CHAVARRIA 60;;0;dct;3;0
  SB1L-626;C;SB1L-626;CHAVARRIA 60;;0;dct;3;0
  SB1L-636;C;SB1L-636;CHAVARRIA 60;;0;dct;3;0
  SB1L-6556;C;SB1L-6556;CHAVARRIA 60;;0;dct;3;0
  SB1L-6557;C;SB1L-6557;CHAVARRIA 60;;0;dct;3;0
  1471;C;SB1L-697;CHAVARRIA 60;;1;dct;3;0
  1472;C;SB1L-698;CHAVARRIA 60;;1;dct;3;0
  SB1SVC;C;SB1SVC;CHAVARRIA 60;;0;dct;3;0
  SB1TR-1;C;SB1TR-1;CHAVARRIA 60;;0;dct;3;0
  SB1TR-2;C;SB1TR-2;CHAVARRIA 60;;0;dct;3;0
  1473;C;SB1TR-3;CHAVARRIA 60;;1;dct;3;0
  1474;C;SB1TR-4;CHAVARRIA 60;;1;dct;3;0
  1475;C;SB1TR-I;CHAVARRIA 60;;1;dct;3;0
  1476;C;SB2ACOP;CHAVARRIA 60;;1;dct;3;0
  SB2L-617;C;SB2L-617;CHAVARRIA 60;;1;dct;3;0
  SB2L-618;C;SB2L-618;CHAVARRIA 60;;1;dct;3;0
  1477;C;SB2L-621;CHAVARRIA 60;;0;dct;3;0
  1478;C;SB2L-622;CHAVARRIA 60;;0;dct;3;0
  SB2L-625;C;SB2L-625;CHAVARRIA 60;;1;dct;3;0
  SB2L-626;C;SB2L-626;CHAVARRIA 60;;1;dct;3;0
  SB2L-636;C;SB2L-636;CHAVARRIA 60;;1;dct;3;0
  SB2L-6556;C;SB2L-6556;CHAVARRIA 60;;1;dct;3;0
  SB2L-6557;C;SB2L-6557;CHAVARRIA 60;;1;dct;3;0
  1479;C;SB2L-697;CHAVARRIA 60;;0;dct;3;0
  1480;C;SB2L-698;CHAVARRIA 60;;0;dct;3;0
  SB2SVC;C;SB2SVC;CHAVARRIA 60;;1;dct;3;0
  SB2TR-1;C;SB2TR-1;CHAVARRIA 60;;1;dct;3;0
  SB2TR-2;C;SB2TR-2;CHAVARRIA 60;;1;dct;3;0
  1481;C;SB2TR-3;CHAVARRIA 60;;0;dct;3;0
  1482;C;SB2TR-4;CHAVARRIA 60;;0;dct;3;0
  1483;C;SB2TR-I;CHAVARRIA 60;;0;dct;3;0
  1484;C;SLL-617;CHAVARRIA 60;;1;dct;3;0
  1485;C;SLL-618;CHAVARRIA 60;;1;dct;3;0
  1486;C;SLL-621;CHAVARRIA 60;;1;dct;3;0
  1487;C;SLL-622;CHAVARRIA 60;;1;dct;3;0
  1488;C;SLL-625;CHAVARRIA 60;;1;dct;3;0
  1489;C;SLL-626;CHAVARRIA 60;;1;dct;3;0
  1490;C;SLL-636;CHAVARRIA 60;;1;dct;3;0
  1491;C;SLL-6556;CHAVARRIA 60;;1;dct;3;0
  1492;C;SLL-6557;CHAVARRIA 60;;1;dct;3;0
  1493;C;SLL-697;CHAVARRIA 60;;1;dct;3;0
  1494;C;SLL-698;CHAVARRIA 60;;1;dct;3;0
  1495;C;CB5;CHILCA CTM 220;;1;cbk;3;0
  1496;C;IN-2578;CHILCA CTM 220;;1;cbk;3;0
  1497;C;IN-2580;CHILCA CTM 220;;1;cbk;3;0
  1498;C;IN-2582;CHILCA CTM 220;;1;cbk;3;0
  Acop_ChilcaCTM_220;C;IN-2584;CHILCA CTM 220;;1;cbk;3;0
  1499;C;IN-2614;CHILCA CTM 220;;1;cbk;3;0
  1500;C;IN-2616;CHILCA CTM 220;;1;cbk;3;0
  1501;C;IN-2618;CHILCA CTM 220;;1;cbk;3;0
  1502;C;IN-2754;CHILCA CTM 220;;1;cbk;3;0
  1503;C;IN-3054;CHILCA CTM 220;;1;cbk;3;0
  1504;C;IS.5.1;CHILCA CTM 220;;1;dct;3;0
  1505;C;IS.5.2;CHILCA CTM 220;;0;dct;3;0
  1506;C;IS.5.3;CHILCA CTM 220;;1;dct;3;0
  1507;C;SA-3553;CHILCA CTM 220;;1;dct;3;0
  1508;C;SA-3561;CHILCA CTM 220;;1;dct;3;0
  1509;C;SA-3567;CHILCA CTM 220;;1;dct;3;0
  1510;C;SA-3575;CHILCA CTM 220;;1;dct;3;0
  1511;C;SA-3781;CHILCA CTM 220;;1;dct;3;0
  1512;C;SA-3789;CHILCA CTM 220;;1;dct;3;0
  1513;C;SA-3797;CHILCA CTM 220;;1;dct;3;0
  1514;C;SA-8207;CHILCA CTM 220;;1;dct;3;0
  1515;C;SA-8211;CHILCA CTM 220;;1;dct;3;0
  1516;C;SA-9187;CHILCA CTM 220;;1;dct;3;0
  1517;C;SB-3551;CHILCA CTM 220;;0;dct;3;0
  1518;C;SB-3559;CHILCA CTM 220;;0;dct;3;0
  1519;C;SB-3569;CHILCA CTM 220;;0;dct;3;0
  1520;C;SB-3577;CHILCA CTM 220;;1;dct;3;0
  1521;C;SB-3783;CHILCA CTM 220;;0;dct;3;0
  1522;C;SB-3791;CHILCA CTM 220;;0;dct;3;0
  1523;C;SB-3799;CHILCA CTM 220;;0;dct;3;0
  1524;C;SB-8209;CHILCA CTM 220;;0;dct;3;0
  1525;C;SB-8213;CHILCA CTM 220;;0;dct;3;0
  1526;C;SB-9189;CHILCA CTM 220;;0;dct;3;0
  1527;C;SBY-L2128;CHILCA CTM 220;;0;dct;3;0
  1528;C;SE-3545;CHILCA CTM 220;;1;dct;3;0
  1529;C;SE-3557;CHILCA CTM 220;;0;dct;3;0
  1530;C;SE-3565;CHILCA CTM 220;;0;dct;3;0
  1531;C;SE-3787;CHILCA CTM 220;;0;dct;3;0
  1532;C;SE-3795;CHILCA CTM 220;;0;dct;3;0
  1533;C;SE-3803;CHILCA CTM 220;;0;dct;3;0
  1534;C;SE-8215;CHILCA CTM 220;;0;dct;3;0
  1535;C;SE-9191;CHILCA CTM 220;;0;dct;3;0
  1536;C;SL-2580;CHILCA CTM 220;;1;dct;3;0
  1537;C;SL-3555;CHILCA CTM 220;;1;dct;3;0
  1538;C;SL-3571;CHILCA CTM 220;;1;dct;3;0
  1539;C;SL-3785;CHILCA CTM 220;;1;dct;3;0
  1540;C;SL-3793;CHILCA CTM 220;;1;dct;3;0
  1541;C;SL-3801;CHILCA CTM 220;;1;dct;3;0
  1542;C;SL-8217;CHILCA CTM 220;;1;dct;3;0
  1543;C;SL-9193;CHILCA CTM 220;;1;dct;3;0
  1544;C;CB1(3);CHILCA CTM 500;;1;cbk;3;0
  1545;C;CB2(4);CHILCA CTM 500;;1;cbk;3;0
  1546;C;CBa(4);CHILCA CTM 500;;1;cbk;3;0
  IN-5002;C;IN-5002;CHILCA CTM 500;;1;cbk;3;0
  IN-5004;C;IN-5004;CHILCA CTM 500;;1;cbk;3;0
  IN-5006;C;IN-5006;CHILCA CTM 500;;1;cbk;3;0
  IN-5048;C;IN-5048;CHILCA CTM 500;;1;cbk;3;0
  IN-5050;C;IN-5050;CHILCA CTM 500;;1;cbk;3;0
  IN-5052;C;IN-5052;CHILCA CTM 500;;1;cbk;3;0
  IN-5238;C;IN-5238;CHILCA CTM 500;;1;cbk;3;0
  IN-5240;C;IN-5240;CHILCA CTM 500;;1;cbk;3;0
  IN-5242;C;IN-5242;CHILCA CTM 500;;1;cbk;3;0
  INT-5251;C;INT-5251;CHILCA CTM 500;;1;cbk;3;0
  INT-5261;C;INT-5261;CHILCA CTM 500;;1;cbk;3;0
  1547;C;IS1.1(3);CHILCA CTM 500;;1;dct;3;0
  1548;C;IS1.2(3);CHILCA CTM 500;;1;dct;3;0
  1549;C;IS2.1(3);CHILCA CTM 500;;1;dct;3;0
  1550;C;IS2.2(4);CHILCA CTM 500;;1;dct;3;0
  1551;C;ISa.1(3);CHILCA CTM 500;;1;dct;3;0
  1552;C;ISa.2(4);CHILCA CTM 500;;1;dct;3;0
  1553;C;SA-5001;CHILCA CTM 500;;1;dct;3;0
  1554;C;SA-5113;CHILCA CTM 500;;1;dct;3;0
  1555;C;SA-5117;CHILCA CTM 500;;1;dct;3;0
  1556;C;SA-5539;CHILCA CTM 500;;1;dct;3;0
  1557;C;SB-5015;CHILCA CTM 500;;1;dct;3;0
  1558;C;SB-5549;CHILCA CTM 500;;1;dct;3;0
  1559;C;SBB-5261;CHILCA CTM 500;;1;dct;3;0
  1560;C;SBL-5261;CHILCA CTM 500;;1;dct;3;0
  1561;C;SCA-5251;CHILCA CTM 500;;1;dct;3;0
  1562;C;SCB-5251;CHILCA CTM 500;;1;dct;3;0
  1563;C;SE-5003;CHILCA CTM 500;;1;dct;3;0
  1564;C;SE-5005;CHILCA CTM 500;;1;dct;3;0
  1565;C;SE-5009;CHILCA CTM 500;;1;dct;3;0
  1566;C;SE-5011;CHILCA CTM 500;;1;dct;3;0
  1567;C;SE-5107;CHILCA CTM 500;;1;dct;3;0
  1568;C;SE-5109;CHILCA CTM 500;;1;dct;3;0
  1569;C;SE-5111;CHILCA CTM 500;;1;dct;3;0
  1570;C;SE-5119;CHILCA CTM 500;;1;dct;3;0
  1571;C;SE-5541;CHILCA CTM 500;;1;dct;3;0
  1572;C;SE-5543;CHILCA CTM 500;;1;dct;3;0
  1573;C;SE-5545;CHILCA CTM 500;;1;dct;3;0
  1574;C;SE-5547;CHILCA CTM 500;;1;dct;3;0
  1575;C;SL-5007;CHILCA CTM 500;;1;dct;3;0
  1576;C;SL-5013;CHILCA CTM 500;;1;dct;3;0
  1577;C;SL-5115;CHILCA CTM 500;;1;dct;3;0
  1578;C;SL-5121;CHILCA CTM 500;;1;dct;3;0
  1579;C;SL-5261;CHILCA CTM 500;;1;dct;3;0
  1580;C;SL-5551;CHILCA CTM 500;;1;dct;3;0
  1581;C;SL-5553;CHILCA CTM 500;;1;dct;3;0
  1582;C;IN-ACO;CHILCA LDS 60;;1;cbk;3;0
  1583;C;IN-L6250;CHILCA LDS 60;;1;cbk;3;0
  1584;C;IN-L639;CHILCA LDS 60;;1;cbk;3;0
  1585;C;IN-L640;CHILCA LDS 60;;1;cbk;3;0
  1589;C;IN-TR1;CHILCA LDS 60;;1;cbk;3;0
  1590;C;SB-L639;CHILCA LDS 60;;1;dct;3;0
  1591;C;SB-L640;CHILCA LDS 60;;1;dct;3;0
  1592;C;SB-TR1;CHILCA LDS 60;;1;dct;3;0
  1593;C;SBA-ACP60;CHILCA LDS 60;;1;dct;3;0
  1594;C;SBB-ACP60;CHILCA LDS 60;;1;dct;3;0
  1595;C;SBB-L6250;CHILCA LDS 60;;1;dct;3;0
  1596;C;SL-L6250;CHILCA LDS 60;;1;dct;3;0
  1597;C;SL-L639;CHILCA LDS 60;;1;dct;3;0
  1598;C;SL-L640;CHILCA LDS 60;;1;dct;3;0
  1599;C;SL-TR1;CHILCA LDS 60;;1;dct;3;0
  1600;C;IN-2500;CHILCA REP 220;;1;cbk;3;0
  1601;C;IN-2502;CHILCA REP 220;;1;cbk;3;0
  1602;C;IN-2504;CHILCA REP 220;;1;cbk;3;0
  1603;C;IN-2506;CHILCA REP 220;;1;cbk;3;0
  1604;C;IN-2508;CHILCA REP 220;;1;cbk;3;0
  1605;C;IN-2520;CHILCA REP 220;;1;cbk;3;0
  1606;C;IN-2522;CHILCA REP 220;;1;cbk;3;0
  1607;C;IN-2524;CHILCA REP 220;;1;cbk;3;0
  1608;C;IN-2526;CHILCA REP 220;;1;cbk;3;0
  1609;C;IN-2530;CHILCA REP 220;;1;cbk;3;0
  1610;C;IN-2532;CHILCA REP 220;;1;cbk;3;0
  1611;C;IN-2536;CHILCA REP 220;;1;cbk;3;0
  1612;C;IN-2576;CHILCA REP 220;;1;cbk;3;0
  1613;C;IN-2840;CHILCA REP 220;;1;cbk;3;0
  1614;C;IN-3070;CHILCA REP 220;;1;cbk;3;0
  1615;C;SA-3289;CHILCA REP 220;;1;dct;3;0
  1616;C;SA-3297;CHILCA REP 220;;1;dct;3;0
  1617;C;SA-3305;CHILCA REP 220;;1;dct;3;0
  1618;C;SA-3313;CHILCA REP 220;;1;dct;3;0
  1619;C;SA-3321;CHILCA REP 220;;1;dct;3;0
  1620;C;SA-3369;CHILCA REP 220;;1;dct;3;0
  1621;C;SA-3377;CHILCA REP 220;;1;dct;3;0
  1622;C;SA-3385;CHILCA REP 220;;1;dct;3;0
  1623;C;SA-3393;CHILCA REP 220;;1;dct;3;0
  1624;C;SA-3409;CHILCA REP 220;;1;dct;3;0
  1625;C;SA-3417;CHILCA REP 220;;1;dct;3;0
  1626;C;SA-3429;CHILCA REP 220;;1;dct;3;0
  1627;C;SA-3543;CHILCA REP 220;;0;dct;3;0
  1628;C;SA-8223;CHILCA REP 220;;1;dct;3;0
  1629;C;SA-8505;CHILCA REP 220;;1;dct;3;0
  1630;C;SA-9237;CHILCA REP 220;;1;dct;3;0
  1631;C;SB-3291;CHILCA REP 220;;0;dct;3;0
  1632;C;SB-3299;CHILCA REP 220;;0;dct;3;0
  1633;C;SB-3307;CHILCA REP 220;;0;dct;3;0
  1634;C;SB-3315;CHILCA REP 220;;0;dct;3;0
  1635;C;SB-3323;CHILCA REP 220;;0;dct;3;0
  1636;C;SB-3371;CHILCA REP 220;;0;dct;3;0
  1637;C;SB-3379;CHILCA REP 220;;0;dct;3;0
  1638;C;SB-3387;CHILCA REP 220;;0;dct;3;0
  1639;C;SB-3395;CHILCA REP 220;;0;dct;3;0
  1640;C;SB-3411;CHILCA REP 220;;0;dct;3;0
  1641;C;SB-3419;CHILCA REP 220;;1;dct;3;0
  1642;C;SB-3431;CHILCA REP 220;;0;dct;3;0
  1643;C;SB-3547;CHILCA REP 220;;0;dct;3;0
  1644;C;SB-8225;CHILCA REP 220;;1;dct;3;0
  1645;C;SB-8507;CHILCA REP 220;;0;dct;3;0
  1646;C;SB-9239;CHILCA REP 220;;0;dct;3;0
  1647;C;SE-3295;CHILCA REP 220;;0;dct;3;0
  1648;C;SE-3303;CHILCA REP 220;;0;dct;3;0
  1649;C;SE-3311;CHILCA REP 220;;0;dct;3;0
  1650;C;SE-3319;CHILCA REP 220;;0;dct;3;0
  1651;C;SE-3327;CHILCA REP 220;;0;dct;3;0
  1652;C;SE-3375;CHILCA REP 220;;0;dct;3;0
  1653;C;SE-3383;CHILCA REP 220;;0;dct;3;0
  1654;C;SE-3391;CHILCA REP 220;;0;dct;3;0
  1655;C;SE-3399;CHILCA REP 220;;0;dct;3;0
  1656;C;SE-3415;CHILCA REP 220;;0;dct;3;0
  1657;C;SE-3435;CHILCA REP 220;;0;dct;3;0
  1658;C;SE-8221;CHILCA REP 220;;0;dct;3;0
  1659;C;SE-8511;CHILCA REP 220;;0;dct;3;0
  1660;C;SE-9241;CHILCA REP 220;;0;dct;3;0
  1661;C;SL-3293;CHILCA REP 220;;1;dct;3;0
  1662;C;SL-3301;CHILCA REP 220;;1;dct;3;0
  1663;C;SL-3309;CHILCA REP 220;;1;dct;3;0
  1664;C;SL-3317;CHILCA REP 220;;1;dct;3;0
  1665;C;SL-3325;CHILCA REP 220;;1;dct;3;0
  1666;C;SL-3373;CHILCA REP 220;;1;dct;3;0
  1667;C;SL-3381;CHILCA REP 220;;1;dct;3;0
  1668;C;SL-3389;CHILCA REP 220;;1;dct;3;0
  1669;C;SL-3397;CHILCA REP 220;;1;dct;3;0
  1670;C;SL-3413;CHILCA REP 220;;1;dct;3;0
  1671;C;SL-3433;CHILCA REP 220;;1;dct;3;0
  1672;C;SL-8219;CHILCA REP 220;;1;dct;3;0
  1673;C;SL-8509;CHILCA REP 220;;1;dct;3;0
  1674;C;SL-9243;CHILCA REP 220;;1;dct;3;0
  1675;C;IN-1551;CHILCA UNO 220;;1;cbk;3;0
  1676;C;IN-15510;CHILCA UNO 220;;1;cbk;3;0
  1677;C;IN-1555;CHILCA UNO 220;;1;cbk;3;0
  1678;C;IN-1557;CHILCA UNO 220;;1;cbk;3;0
  1679;C;IN-D4;CHILCA UNO 220;;1;cbk;3;0
  1680;C;INT-1552(1);CHILCA UNO 220;;1;cbk;3;0
  1681;C;INT-1552;CHILCA UNO 220;;1;cbk;3;0
  1682;C;INT-1556;CHILCA UNO 220;;1;cbk;3;0
  Acop_ChilcaUno_220;C;INT-1558;CHILCA UNO 220;;1;cbk;3;0
  1683;C;INT-1559;CHILCA UNO 220;;1;cbk;3;0
  1684;C;SA-1531;CHILCA UNO 220;;1;dct;3;0
  1685;C;SA-15311;CHILCA UNO 220;;1;dct;3;0
  1686;C;SA-15313;CHILCA UNO 220;;1;dct;3;0
  1687;C;SA-15315;CHILCA UNO 220;;1;dct;3;0
  1688;C;SA-15317;CHILCA UNO 220;;1;dct;3;0
  1689;C;SA-15319;CHILCA UNO 220;;1;dct;3;0
  1690;C;SA-1533(1);CHILCA UNO 220;;1;dct;3;0
  1691;C;SA-1533;CHILCA UNO 220;;1;dct;3;0
  1692;C;SA-1539;CHILCA UNO 220;;1;dct;3;0
  1693;C;SA-D4;CHILCA UNO 220;;1;dct;3;0
  1694;C;SB-15310;CHILCA UNO 220;;0;dct;3;0
  1695;C;SB-15312;CHILCA UNO 220;;0;dct;3;0
  1696;C;SB-15314;CHILCA UNO 220;;0;dct;3;0
  1697;C;SB-15316;CHILCA UNO 220;;1;dct;3;0
  1698;C;SB-15318;CHILCA UNO 220;;0;dct;3;0
  1699;C;SB-1532;CHILCA UNO 220;;0;dct;3;0
  1700;C;SB-15320;CHILCA UNO 220;;0;dct;3;0
  1701;C;SB-1534(1);CHILCA UNO 220;;0;dct;3;0
  1702;C;SB-1534;CHILCA UNO 220;;0;dct;3;0
  1703;C;SB-D4;CHILCA UNO 220;;0;dct;3;0
  1704;C;SL-1521;CHILCA UNO 220;;1;dct;3;0
  1705;C;SL-15210;CHILCA UNO 220;;1;dct;3;0
  1706;C;SL-1522;CHILCA UNO 220;;1;dct;3;0
  1707;C;SL-1523;CHILCA UNO 220;;1;dct;3;0
  1708;C;SL-1525;CHILCA UNO 220;;1;dct;3;0
  1709;C;SL-1526;CHILCA UNO 220;;1;dct;3;0
  1710;C;SL-1527;CHILCA UNO 220;;1;dct;3;0
  1711;C;SL-1529;CHILCA UNO 220;;1;dct;3;0
  1712;C;SL-D4;CHILCA UNO 220;;1;dct;3;0
  1713;C;IN L-2016;CHILLON 220;;1;cbk;3;0
  1714;C;IN L-2017;CHILLON 220;;1;cbk;3;0
  1715;C;IN-220-ACOP;CHILLON 220;;1;cbk;3;0
  1716;C;IN-220-TR1;CHILLON 220;;1;cbk;3;0
  1717;C;IN-220-TR2;CHILLON 220;;1;cbk;3;0
  1718;C;SA-8767;CHILLON 220;;1;dct;3;0
  1719;C;SBI L-2016;CHILLON 220;;1;dct;3;0
  1720;C;SBI L-2017;CHILLON 220;;1;dct;3;0
  1721;C;SBI TR-1;CHILLON 220;;1;dct;3;0
  1722;C;SBI-ACOP;CHILLON 220;;1;dct;3;0
  1723;C;SBII L-2016;CHILLON 220;;0;dct;3;0
  1724;C;SBII L-2017;CHILLON 220;;0;dct;3;0
  1725;C;SBII TR-1;CHILLON 220;;0;dct;3;0
  1726;C;SBII TR-2;CHILLON 220;;0;dct;3;0
  1727;C;SBII-ACOP;CHILLON 220;;1;dct;3;0
  1728;C;SL L-2016;CHILLON 220;;1;dct;3;0
  1729;C;SL L-2017;CHILLON 220;;1;dct;3;0
  1730;C;CB10;CHILLON 60;;1;cbk;3;0
  Acop_Chillon_60;C;IN ACOP-60;CHILLON 60;;0;cbk;3;0
  1731;C;IN L-652;CHILLON 60;;1;cbk;3;0
  1732;C;IN L-653;CHILLON 60;;1;cbk;3;0
  1733;C;IN L-6548;CHILLON 60;;1;cbk;3;0
  1734;C;IN L-6549;CHILLON 60;;1;cbk;3;0
  1735;C;IN L-6554;CHILLON 60;;1;cbk;3;0
  1736;C;IN L-6555;CHILLON 60;;1;cbk;3;0
  1737;C;IN L-6558;CHILLON 60;;1;cbk;3;0
  1738;C;IN L-684;CHILLON 60;;1;cbk;3;0
  1739;C;IN-60-TR1;CHILLON 60;;1;cbk;3;0
  1740;C;IN-60-TR2;CHILLON 60;;1;cbk;3;0
  1741;C;IS.10.1;CHILLON 60;;1;dct;3;0
  1742;C;IS.10.2;CHILLON 60;;0;dct;3;0
  1743;C;IS.10.3;CHILLON 60;;1;dct;3;0
  1744;C;NA(1);CHILLON 60;;1;dct;3;0
  1745;C;NA(2);CHILLON 60;;1;cbk;3;0
  1746;C;NA(3);CHILLON 60;;1;dct;3;0
  1747;C;NA;CHILLON 60;;0;dct;3;0
  1748;C;SB1 ACOP-60;CHILLON 60;;1;dct;3;0
  SB1 L-653;C;SB1 L-653;CHILLON 60;;0;dct;3;0
  SB1 L-6549;C;SB1 L-6549;CHILLON 60;;0;dct;3;0
  1749;C;SB1 L-6554;CHILLON 60;;1;dct;3;0
  1750;C;SB1 L-6555;CHILLON 60;;1;dct;3;0
  SB1 L-6558;C;SB1 L-6558;CHILLON 60;;0;dct;3;0
  1751;C;SB1 L-684;CHILLON 60;;1;dct;3;0
  1752;C;SB1 TR-1;CHILLON 60;;1;dct;3;0
  SB1 TR-2;C;SB1 TR-2;CHILLON 60;;0;dct;3;0
  SB1L-652;C;SB1L-652;CHILLON 60;;0;dct;3;0
  SB1L-6548;C;SB1L-6548;CHILLON 60;;0;dct;3;0
  1753;C;SB2 ACOP-60;CHILLON 60;;1;dct;3;0
  SB2 L-653;C;SB2 L-653;CHILLON 60;;1;dct;3;0
  SB2 L-6549;C;SB2 L-6549;CHILLON 60;;1;dct;3;0
  1754;C;SB2 L-6554;CHILLON 60;;0;dct;3;0
  1755;C;SB2 L-6555;CHILLON 60;;0;dct;3;0
  SB2 L-6558;C;SB2 L-6558;CHILLON 60;;1;dct;3;0
  1756;C;SB2 L-684;CHILLON 60;;0;dct;3;0
  1757;C;SB2 TR-1;CHILLON 60;;0;dct;3;0
  SB2 TR-2;C;SB2 TR-2;CHILLON 60;;1;dct;3;0
  SB2L-652;C;SB2L-652;CHILLON 60;;1;dct;3;0
  SB2L-6548;C;SB2L-6548;CHILLON 60;;1;dct;3;0
  1758;C;SL L-652;CHILLON 60;;1;dct;3;0
  1759;C;SL L-653;CHILLON 60;;1;dct;3;0
  1760;C;SL L-6548;CHILLON 60;;1;dct;3;0
  1761;C;SL L-6549;CHILLON 60;;1;dct;3;0
  1762;C;SL L-6554;CHILLON 60;;1;dct;3;0
  1763;C;SL L-6555;CHILLON 60;;1;dct;3;0
  1764;C;SL L-6558;CHILLON 60;;1;dct;3;0
  1765;C;SL L-684;CHILLON 60;;1;dct;3;0
  1766;C;IN-3638;6692;;1;cbk;3;0
  1767;C;IN-3640;6692;;1;cbk;3;0
  1768;C;IN-3642;6692;;1;cbk;3;0
  1769;C;IN-3644;6692;;1;cbk;3;0
  1770;C;SA-9131;6692;;1;dct;3;0
  1771;C;SA-9139;6692;;1;dct;3;0
  1772;C;SA-9147;6692;;1;dct;3;0
  1773;C;SA-9155;6692;;1;dct;3;0
  1774;C;SB-9133;6692;;0;dct;3;0
  1775;C;SB-9141;6692;;0;dct;3;0
  1776;C;SB-9149;6692;;0;dct;3;0
  1777;C;SB-9157;6692;;1;dct;3;0
  1778;C;SE-9137;6692;;0;dct;3;0
  1779;C;SE-9145;6692;;0;dct;3;0
  1780;C;SE-9153;6692;;0;dct;3;0
  1781;C;SL-9135;6692;;1;dct;3;0
  1782;C;SL-9143;6692;;1;dct;3;0
  1783;C;SL-9151;6692;;1;dct;3;0
  1784;C;IN-6388;6693;;1;cbk;3;0
  1785;C;IN-6390;6693;;1;cbk;3;0
  1786;C;IN-6392;6693;;1;cbk;3;0
  1787;C;IN-6394;6693;;1;cbk;3;0
  1788;C;IN-6396;6693;;1;cbk;3;0
  1789;C;IN-6398;6693;;1;cbk;3;0
  1790;C;IN-6400;6693;;1;cbk;3;0
  1791;C;IN-6869;6693;;0;cbk;3;0
  1792;C;SA-6825;6693;;1;dct;3;0
  1793;C;SA-6835;6693;;0;dct;3;0
  1794;C;SA-6839;6693;;0;dct;3;0
  1795;C;SA-6841;6693;;0;dct;3;0
  1796;C;SA-6847;6693;;1;dct;3;0
  1797;C;SA-6853;6693;;0;dct;3;0
  1798;C;SA-6859;6693;;0;dct;3;0
  1799;C;SA-6865;6693;;0;dct;3;0
  1800;C;SB-6827;6693;;0;dct;3;0
  1801;C;SB-6831;6693;;1;dct;3;0
  1802;C;SB-6837;6693;;1;dct;3;0
  1803;C;SB-6843;6693;;1;dct;3;0
  1804;C;SB-6849;6693;;1;dct;3;0
  1805;C;SB-6855;6693;;1;dct;3;0
  1806;C;SB-6861;6693;;1;dct;3;0
  1807;C;SB-6867;6693;;1;dct;3;0
  1808;C;SL-6035;6693;;1;dct;3;0
  1809;C;SL-6833;6693;;1;dct;3;0
  1810;C;SL-6839;6693;;1;dct;3;0
  1811;C;SL-6845;6693;;1;dct;3;0
  1812;C;SL-6851;6693;;1;dct;3;0
  1813;C;SL-6857;6693;;1;dct;3;0
  1814;C;SL-6863;6693;;1;dct;3;0
  1815;C;IN-CH2130;6694;;1;cbk;3;0
  1816;C;IN-CH2132;6694;;1;cbk;3;0
  1817;C;IN-CHB22CA;6694;;1;cbk;3;0
  1818;C;IN-CHB22T1;6694;;1;cbk;3;0
  SB220-11;C;SB1-CH2130;6694;;1;dct;3;0
  SB220-21;C;SB1-CH2132;6694;;1;dct;3;0
  SB220-31;C;SB1-CHB22CA;6694;;1;dct;3;0
  SB220-51;C;SB1-CHB22T1;6694;;1;dct;3;0
  SB220-12;C;SB2-CH2130;6694;;0;dct;3;0
  SB220-22;C;SB2-CH2132;6694;;0;dct;3;0
  SB220-32;C;SB2-CHB22CA;6694;;1;dct;3;0
  SB220-52;C;SB2-CHB22T1;6694;;1;dct;3;0
  1819;C;SL-CH2130;6694;;1;dct;3;0
  SL220-21;C;SL-CH2132;6694;;1;dct;3;0
  1820;C;IN-2816;COLCABAMBA 220;;1;cbk;3;0
  1821;C;IN-2818;COLCABAMBA 220;;1;cbk;3;0
  1822;C;IN-2820;COLCABAMBA 220;;1;cbk;3;0
  1823;C;IN-2852;COLCABAMBA 220;;1;cbk;3;0
  1824;C;IN-2854;COLCABAMBA 220;;1;cbk;3;0
  1825;C;SA-8425;COLCABAMBA 220;;1;dct;3;0
  1826;C;SA-8429;COLCABAMBA 220;;1;dct;3;0
  1827;C;SA-8433;COLCABAMBA 220;;1;dct;3;0
  1828;C;SA-8549;COLCABAMBA 220;;1;dct;3;0
  1829;C;SA-8557;COLCABAMBA 220;;1;dct;3;0
  1830;C;SB-8427;COLCABAMBA 220;;0;dct;3;0
  1831;C;SB-8431;COLCABAMBA 220;;1;dct;3;0
  1832;C;SB-8435;COLCABAMBA 220;;0;dct;3;0
  1833;C;SB-8551;COLCABAMBA 220;;0;dct;3;0
  1834;C;SB-8559;COLCABAMBA 220;;0;dct;3;0
  1835;C;SE-8421;COLCABAMBA 220;;0;dct;3;0
  1836;C;SE-8439;COLCABAMBA 220;;0;dct;3;0
  1837;C;SE-8463;COLCABAMBA 220;;0;dct;3;0
  1838;C;SE-8555;COLCABAMBA 220;;0;dct;3;0
  1839;C;SL-8423;COLCABAMBA 220;;1;dct;3;0
  1840;C;SL-8437;COLCABAMBA 220;;1;dct;3;0
  1841;C;SL-8553;COLCABAMBA 220;;1;dct;3;0
  1842;C;SL-8561;COLCABAMBA 220;;1;dct;3;0
  IN-5102;C;IN-5102;COLCABAMBA 500;;1;cbk;3;0
  IN-5104;C;IN-5104;COLCABAMBA 500;;1;cbk;3;0
  IN-5106;C;IN-5106;COLCABAMBA 500;;1;cbk;3;0
  IN-5108;C;IN-5108;COLCABAMBA 500;;1;cbk;3;0
  IN-5176;C;IN-5176;COLCABAMBA 500;;1;cbk;3;0
  IN-5178;C;IN-5178;COLCABAMBA 500;;1;cbk;3;0
  1843;C;SA-5227;COLCABAMBA 500;;1;dct;3;0
  1844;C;SA-5229;COLCABAMBA 500;;1;dct;3;0
  1845;C;SA-5407;COLCABAMBA 500;;1;dct;3;0
  1846;C;SE-5231;COLCABAMBA 500;;1;dct;3;0
  1847;C;SE-5233;COLCABAMBA 500;;1;dct;3;0
  1848;C;SE-5235;COLCABAMBA 500;;1;dct;3;0
  1849;C;SE-5237;COLCABAMBA 500;;1;dct;3;0
  1850;C;SE-5239;COLCABAMBA 500;;1;dct;3;0
  1851;C;SE-5241;COLCABAMBA 500;;1;dct;3;0
  1852;C;SE-5243;COLCABAMBA 500;;1;dct;3;0
  1853;C;SE-5401;COLCABAMBA 500;;1;dct;3;0
  1854;C;SE-5403;COLCABAMBA 500;;1;dct;3;0
  1855;C;SE-5405;COLCABAMBA 500;;1;dct;3;0
  1856;C;SL-5225;COLCABAMBA 500;;1;dct;3;0
  1857;C;SL-5409;COLCABAMBA 500;;1;dct;3;0
  1858;C;INT-400;CONOCOCHA 220;;1;cbk;3;0
  1859;C;INT-411;CONOCOCHA 220;;1;cbk;3;0
  1860;C;INT-412;CONOCOCHA 220;;1;cbk;3;0
  1861;C;INT-421;CONOCOCHA 220;;1;cbk;3;0
  1862;C;INT-431;CONOCOCHA 220;;1;cbk;3;0
  1863;C;INT-441;CONOCOCHA 220;;1;cbk;3;0
  1864;C;SBA-400;CONOCOCHA 220;;1;dct;3;0
  1865;C;SBA-411;CONOCOCHA 220;;1;dct;3;0
  1866;C;SBA-412;CONOCOCHA 220;;1;dct;3;0
  1867;C;SBA-421;CONOCOCHA 220;;1;dct;3;0
  1868;C;SBA-431;CONOCOCHA 220;;1;dct;3;0
  1869;C;SBA-441;CONOCOCHA 220;;1;dct;3;0
  1870;C;SBB-400;CONOCOCHA 220;;1;dct;3;0
  1871;C;SBB-411;CONOCOCHA 220;;0;dct;3;0
  1872;C;SBB-412;CONOCOCHA 220;;0;dct;3;0
  1873;C;SBB-421;CONOCOCHA 220;;0;dct;3;0
  1874;C;SBB-431;CONOCOCHA 220;;0;dct;3;0
  1875;C;SBB-441;CONOCOCHA 220;;0;dct;3;0
  1876;C;SLP-411;CONOCOCHA 220;;1;dct;3;0
  1877;C;SLP-412;CONOCOCHA 220;;1;dct;3;0
  1878;C;SLP-421;CONOCOCHA 220;;1;dct;3;0
  1879;C;SLP-431;CONOCOCHA 220;;1;dct;3;0
  1880;C;SLP-441;CONOCOCHA 220;;1;dct;3;0
  1881;C;CB2;DERIVACION 220;;1;cbk;3;0
  1882;C;CB3;DERIVACION 220;;1;cbk;3;0
  1883;C;CB7(2);DERIVACION 220;;1;cbk;3;0
  1884;C;CB8(2);DERIVACION 220;;1;cbk;3;0
  1885;C;HCB-1951;DERIVACION 220;;1;cbk;3;0
  1886;C;HCB-1952;DERIVACION 220;;1;cbk;3;0
  1887;C;HCB-1953;DERIVACION 220;;1;cbk;3;0
  1888;C;HCB-1954;DERIVACION 220;;1;cbk;3;0
  1889;C;HCB-2955;DERIVACION 220;;1;cbk;3;0
  1890;C;IS.2.1;DERIVACION 220;;1;dct;3;0
  1891;C;IS.2.2;DERIVACION 220;;0;dct;3;0
  1892;C;IS.2.3;DERIVACION 220;;1;dct;3;0
  1893;C;IS.3.1;DERIVACION 220;;1;dct;3;0
  1894;C;IS.3.2;DERIVACION 220;;0;dct;3;0
  1895;C;IS.3.3;DERIVACION 220;;1;dct;3;0
  1896;C;IS.7.1(2);DERIVACION 220;;1;dct;3;0
  1897;C;IS.7.2(2);DERIVACION 220;;0;dct;3;0
  1898;C;IS.7.3(2);DERIVACION 220;;1;dct;3;0
  1899;C;IS.8.1(2);DERIVACION 220;;1;dct;3;0
  1900;C;IS.8.2(2);DERIVACION 220;;0;dct;3;0
  1901;C;IS.8.3(2);DERIVACION 220;;1;dct;3;0
  1902;C;SA-1932;DERIVACION 220;;1;dct;3;0
  1903;C;SA-1934;DERIVACION 220;;0;dct;3;0
  1904;C;SA-1936;DERIVACION 220;;1;dct;3;0
  1905;C;SA-1938;DERIVACION 220;;0;dct;3;0
  1906;C;SA-1940;DERIVACION 220;;1;dct;3;0
  1907;C;SB-1931;DERIVACION 220;;0;dct;3;0
  1908;C;SB-1933;DERIVACION 220;;1;dct;3;0
  1909;C;SB-1935;DERIVACION 220;;1;dct;3;0
  1910;C;SB-1937;DERIVACION 220;;1;dct;3;0
  1911;C;SB-1939;DERIVACION 220;;0;dct;3;0
  1912;C;SL-1921;DERIVACION 220;;1;dct;3;0
  1913;C;SL-1923;DERIVACION 220;;1;dct;3;0
  1914;C;SL-1924;DERIVACION 220;;1;dct;3;0
  1915;C;SL-1952;DERIVACION 220;;1;dct;3;0
  1916;C;CB2;DESIERTO 220;;1;cbk;3;0
  1917;C;IP220-11;DESIERTO 220;;1;cbk;3;0
  1918;C;IP220-21;DESIERTO 220;;1;cbk;3;0
  1919;C;IP220-31;DESIERTO 220;;1;cbk;3;0
  1920;C;IP220-41;DESIERTO 220;;1;cbk;3;0
  1921;C;IP220-51;DESIERTO 220;;1;cbk;3;0
  1922;C;IS.2.1;DESIERTO 220;;1;dct;3;0
  1923;C;IS.2.2;DESIERTO 220;;1;dct;3;0
  1924;C;IS.2.3;DESIERTO 220;;0;dct;3;0
  1925;C;SB220-11;DESIERTO 220;;1;dct;3;0
  1926;C;SB220-12;DESIERTO 220;;0;dct;3;0
  1927;C;SB220-21;DESIERTO 220;;1;dct;3;0
  1928;C;SB220-22;DESIERTO 220;;0;dct;3;0
  1929;C;SB220-31;DESIERTO 220;;1;dct;3;0
  1930;C;SB220-32;DESIERTO 220;;1;dct;3;0
  1931;C;SB220-41;DESIERTO 220;;1;dct;3;0
  1932;C;SB220-42;DESIERTO 220;;0;dct;3;0
  1933;C;SB220-51;DESIERTO 220;;1;dct;3;0
  1934;C;SB220-52;DESIERTO 220;;0;dct;3;0
  1935;C;SL220-11;DESIERTO 220;;1;dct;3;0
  1936;C;SL220-21;DESIERTO 220;;1;dct;3;0
  1937;C;IP24-11;DESIERTO 23;;1;cbk;3;0
  1938;C;IP24-14;DESIERTO 23;;1;cbk;3;0
  Acop_Desierto_23;C;IP24-15;DESIERTO 23;;0;cbk;3;0
  1939;C;IP24-17;DESIERTO 23;;1;cbk;3;0
  1940;C;IP24-20;DESIERTO 23;;1;cbk;3;0
  1941;C;SB24-14;DESIERTO 23;;1;dct;3;0
  1942;C;SB24-15;DESIERTO 23;;1;dct;3;0
  1943;C;SB24-20;DESIERTO 23;;1;dct;3;0
  1944;C;SB24-21;DESIERTO 23;;1;dct;3;0
  1945;C;SL24-11;DESIERTO 23;;1;dct;3;0
  1946;C;SL24-14;DESIERTO 23;;1;dct;3;0
  1947;C;SL24-17;DESIERTO 23;;1;dct;3;0
  1948;C;SL24-20;DESIERTO 23;;1;dct;3;0
  1949;C;IP60-11;DESIERTO 60;;1;cbk;3;0
  1950;C;IP60-12;DESIERTO 60;;1;cbk;3;0
  1951;C;IP60-13;DESIERTO 60;;1;cbk;3;0
  1952;C;IP60-14;DESIERTO 60;;1;cbk;3;0
  1953;C;IP60-16;DESIERTO 60;;1;cbk;3;0
  1954;C;SB60-11;DESIERTO 60;;1;dct;3;0
  1955;C;SB60-12;DESIERTO 60;;1;dct;3;0
  1956;C;SB60-13;DESIERTO 60;;1;dct;3;0
  1957;C;SB60-14;DESIERTO 60;;1;dct;3;0
  1958;C;SB60-15;DESIERTO 60;;1;dct;3;0
  1959;C;SB60-16;DESIERTO 60;;1;dct;3;0
  1960;C;SL60-12;DESIERTO 60;;1;dct;3;0
  1961;C;SL60-14;DESIERTO 60;;1;dct;3;0
  1962;C;CB1;6695;;1;cbk;3;0
  1963;C;CB2;6695;;1;cbk;3;0
  1964;C;CB3;6695;;1;cbk;3;0
  1965;C;CB4;6695;;1;cbk;3;0
  1966;C;CB5;6695;;1;cbk;3;0
  1967;C;IS1.1;6695;;1;dct;3;0
  1968;C;IS1.2;6695;;1;dct;3;0
  1969;C;IS2.1;6695;;1;dct;3;0
  1970;C;IS2.2;6695;;1;dct;3;0
  1971;C;IS3.1;6695;;1;dct;3;0
  1972;C;IS3.2;6695;;1;dct;3;0
  1973;C;IS4.1;6695;;1;dct;3;0
  1974;C;IS4.2;6695;;1;dct;3;0
  1975;C;IS5.1;6695;;1;dct;3;0
  1976;C;IS5.2;6695;;1;dct;3;0
  1977;C;CB7;GLORIA 60;;1;cbk;3;0
  1978;C;CB8;GLORIA 60;;1;cbk;3;0
  1979;C;IN-6001;GLORIA 60;;1;cbk;3;0
  1980;C;IN-6002;GLORIA 60;;1;cbk;3;0
  1981;C;IN-6003;GLORIA 60;;1;cbk;3;0
  1982;C;IN-6004;GLORIA 60;;1;cbk;3;0
  1983;C;IN-T1;GLORIA 60;;1;cbk;3;0
  1984;C;IN-T2;GLORIA 60;;1;cbk;3;0
  1985;C;IS.7.1;GLORIA 60;;1;dct;3;0
  1986;C;IS.7.2;GLORIA 60;;0;dct;3;0
  1987;C;IS.7.3;GLORIA 60;;1;dct;3;0
  1988;C;IS.8.1;GLORIA 60;;1;dct;3;0
  1989;C;IS.8.2;GLORIA 60;;1;dct;3;0
  1990;C;IS.8.3;GLORIA 60;;0;dct;3;0
  1991;C;NA(1);GLORIA 60;;1;dct;3;0
  1992;C;NA(2);GLORIA 60;;1;dct;3;0
  1993;C;NA;GLORIA 60;;1;cbk;3;0
  1994;C;SB-6001A;GLORIA 60;;1;dct;3;0
  1995;C;SB-6001B;GLORIA 60;;0;dct;3;0
  1996;C;SB-6002A;GLORIA 60;;1;dct;3;0
  1997;C;SB-6002B;GLORIA 60;;0;dct;3;0
  1998;C;SB-6003A;GLORIA 60;;1;dct;3;0
  1999;C;SB-6003B;GLORIA 60;;0;dct;3;0
  2000;C;SB-6004A;GLORIA 60;;1;dct;3;0
  2001;C;SB-6004B;GLORIA 60;;0;dct;3;0
  2002;C;SB-T1A;GLORIA 60;;1;dct;3;0
  2003;C;SB-T1B;GLORIA 60;;0;dct;3;0
  2004;C;SB-T2A;GLORIA 60;;1;dct;3;0
  2005;C;SB-T2B;GLORIA 60;;0;dct;3;0
  2006;C;SL-6001;GLORIA 60;;1;dct;3;0
  2007;C;SL-6002;GLORIA 60;;1;dct;3;0
  2008;C;SL-6003;GLORIA 60;;1;dct;3;0
  2009;C;SL-6004;GLORIA 60;;1;dct;3;0
  Acop_Hierro_23;C;Acop_Hierro_23;HIERRO 22.9;;0;cbk;3;0
  2010;C;IN-2201;HIERRO 22.9;;1;cbk;3;0
  2011;C;IN-2202;HIERRO 22.9;;1;cbk;3;0
  2012;C;NA(1);HIERRO 22.9;;1;dct;3;0
  2013;C;NA;HIERRO 22.9;;1;dct;3;0
  2014;C;SB-2201;HIERRO 22.9;;1;dct;3;0
  2015;C;SB-2202;HIERRO 22.9;;1;dct;3;0
  2016;C;IN-2388;HUACHO 220;;1;cbk;3;0
  2017;C;IN-2390;HUACHO 220;;1;cbk;3;0
  2018;C;IN-2394;HUACHO 220;;1;cbk;3;0
  2019;C;IN-2746;HUACHO 220;;1;cbk;3;0
  2020;C;IN-2748;HUACHO 220;;1;cbk;3;0
  2021;C;IN-2750;HUACHO 220;;1;cbk;3;0
  2022;C;IN-2752;HUACHO 220;;1;cbk;3;0
  2023;C;IN-2814;HUACHO 220;;1;cbk;3;0
  2024;C;SA-2975;HUACHO 220;;1;dct;3;0
  2025;C;SA-2981;HUACHO 220;;1;dct;3;0
  2026;C;SA-2989;HUACHO 220;;1;dct;3;0
  2027;C;SA-8185;HUACHO 220;;1;dct;3;0
  2028;C;SA-8191;HUACHO 220;;1;dct;3;0
  2029;C;SA-8195;HUACHO 220;;1;dct;3;0
  2030;C;SA-8205;HUACHO 220;;1;dct;3;0
  2031;C;SA-8413;HUACHO 220;;1;dct;3;0
  2032;C;SB-8187;HUACHO 220;;0;dct;3;0
  2033;C;SB-8189;HUACHO 220;;0;dct;3;0
  2034;C;SB-8193;HUACHO 220;;1;dct;3;0
  2035;C;SB-8197;HUACHO 220;;0;dct;3;0
  2036;C;SB-8199;HUACHO 220;;0;dct;3;0
  2037;C;SB-8203;HUACHO 220;;0;dct;3;0
  2038;C;SB-8227;HUACHO 220;;0;dct;3;0
  2039;C;SB-8415;HUACHO 220;;0;dct;3;0
  2040;C;SL-2973;HUACHO 220;;1;dct;3;0
  2041;C;SL-2979;HUACHO 220;;1;dct;3;0
  2042;C;SL-8183;HUACHO 220;;1;dct;3;0
  2043;C;SL-8201;HUACHO 220;;1;dct;3;0
  2044;C;SL-8417;HUACHO 220;;1;dct;3;0
  2045;C;IN-G1;HUAMPANI 10;;1;cbk;3;0
  2046;C;IN-G2;HUAMPANI 10;;1;cbk;3;0
  2047;C;IN10-AC;HUAMPANI 10;;1;cbk;3;0
  2048;C;IN10-T1;HUAMPANI 10;;1;cbk;3;0
  2049;C;IN10-T3;HUAMPANI 10;;1;cbk;3;0
  2050;C;NA(1);HUAMPANI 10;;1;dct;3;0
  2051;C;NA(2);HUAMPANI 10;;0;dct;3;0
  2052;C;NA(3);HUAMPANI 10;;1;dct;3;0
  2053;C;NA(4);HUAMPANI 10;;0;dct;3;0
  2054;C;NA(5);HUAMPANI 10;;1;cbk;3;0
  2055;C;NA;HUAMPANI 10;;1;cbk;3;0
  2056;C;SBB10-AC;HUAMPANI 10;;1;dct;3;0
  2057;C;SBB10-G1;HUAMPANI 10;;1;dct;3;0
  2058;C;SBB10-G2;HUAMPANI 10;;1;dct;3;0
  2059;C;SBB10-T1;HUAMPANI 10;;1;dct;3;0
  2060;C;SBB10-T3;HUAMPANI 10;;1;dct;3;0
  2061;C;SBN10-AC;HUAMPANI 10;;1;dct;3;0
  2062;C;SBN10-G1;HUAMPANI 10;;0;dct;3;0
  2063;C;SBN10-G2;HUAMPANI 10;;0;dct;3;0
  2064;C;SBN10-T1;HUAMPANI 10;;0;dct;3;0
  2065;C;SBN10-T3;HUAMPANI 10;;0;dct;3;0
  2066;C;CB10;HUANCAVELICA 220;;1;cbk;3;0
  2067;C;CB8;HUANCAVELICA 220;;1;cbk;3;0
  2068;C;IN-2872;HUANCAVELICA 220;;1;cbk;3;0
  2069;C;IN-2890;HUANCAVELICA 220;;1;cbk;3;0
  2070;C;IN-2892;HUANCAVELICA 220;;1;cbk;3;0
  2071;C;IN-2896;HUANCAVELICA 220;;1;cbk;3;0
  2072;C;IN-2898;HUANCAVELICA 220;;1;cbk;3;0
  2073;C;IN-2900;HUANCAVELICA 220;;1;cbk;3;0
  2074;C;IN-2902;HUANCAVELICA 220;;1;cbk;3;0
  2075;C;IS.10.1;HUANCAVELICA 220;;1;dct;3;0
  2076;C;IS.10.2;HUANCAVELICA 220;;1;dct;3;0
  2077;C;IS.10.3;HUANCAVELICA 220;;0;dct;3;0
  2078;C;IS.8.1;HUANCAVELICA 220;;1;dct;3;0
  2079;C;IS.8.2;HUANCAVELICA 220;;1;dct;3;0
  2080;C;IS.8.3;HUANCAVELICA 220;;0;dct;3;0
  2081;C;NA(1);HUANCAVELICA 220;;1;dct;3;0
  2082;C;NA(2);HUANCAVELICA 220;;0;dct;3;0
  2083;C;NA(3);HUANCAVELICA 220;;1;dct;3;0
  2084;C;NA;HUANCAVELICA 220;;1;cbk;3;0
  2085;C;SA-8607;HUANCAVELICA 220;;1;dct;3;0
  2086;C;SA-8659;HUANCAVELICA 220;;1;dct;3;0
  2087;C;SA-8665;HUANCAVELICA 220;;1;dct;3;0
  2088;C;SA-8677;HUANCAVELICA 220;;1;dct;3;0
  2089;C;SA-8683;HUANCAVELICA 220;;1;dct;3;0
  2090;C;SA-8687;HUANCAVELICA 220;;1;dct;3;0
  2091;C;SA-8693;HUANCAVELICA 220;;1;dct;3;0
  2092;C;SB-8609;HUANCAVELICA 220;;0;dct;3;0
  2093;C;SB-8661;HUANCAVELICA 220;;0;dct;3;0
  2094;C;SB-8667;HUANCAVELICA 220;;0;dct;3;0
  2095;C;SB-8679;HUANCAVELICA 220;;0;dct;3;0
  2096;C;SB-8685;HUANCAVELICA 220;;1;dct;3;0
  2097;C;SB-8689;HUANCAVELICA 220;;0;dct;3;0
  2098;C;SB-8695;HUANCAVELICA 220;;0;dct;3;0
  2099;C;SL-8615;HUANCAVELICA 220;;1;dct;3;0
  2100;C;SL-8663;HUANCAVELICA 220;;1;dct;3;0
  2101;C;SL-8669;HUANCAVELICA 220;;1;dct;3;0
  2102;C;SL-8691-1;HUANCAVELICA 220;;1;dct;3;0
  2103;C;SL-8691;HUANCAVELICA 220;;1;dct;3;0
  2104;C;SL-8697;HUANCAVELICA 220;;1;dct;3;0
  2105;C;IN-1252;HUANUCO 10;;1;cbk;3;0
  2106;C;IN-1258;HUANUCO 10;;1;cbk;3;0
  2107;C;IN-1277;HUANUCO 10;;1;cbk;3;0
  2108;C;IN-1294;HUANUCO 10;;1;cbk;3;0
  2109;C;IN-1662;HUANUCO 10;;1;cbk;3;0
  2110;C;IN-1706;HUANUCO 10;;1;cbk;3;0
  2111;C;F1.QF;HUANZA 220;;1;cbk;3;0
  2112;C;F1.QS3;HUANZA 220;;1;dct;3;0
  2113;C;F1.QSF1;HUANZA 220;;1;dct;3;0
  2114;C;F1.QSF2;HUANZA 220;;0;dct;3;0
  2115;C;F2.QF;HUANZA 220;;1;cbk;3;0
  2116;C;F2.QS3;HUANZA 220;;1;dct;3;0
  2117;C;F2.QSF1;HUANZA 220;;1;dct;3;0
  2118;C;F2.QSF2;HUANZA 220;;0;dct;3;0
  2119;C;F3.QE2;HUANZA 220;;1;dct;3;0
  2120;C;F3.QF;HUANZA 220;;1;cbk;3;0
  2121;C;F3.QS1;HUANZA 220;;1;dct;3;0
  2122;C;F6.QF;HUANZA 220;;1;cbk;3;0
  2123;C;F6.QS3;HUANZA 220;;1;dct;3;0
  2124;C;F6.QSF1;HUANZA 220;;1;dct;3;0
  2125;C;F6.QSF2;HUANZA 220;;0;dct;3;0
  2126;C;IN ACOPL-60;HUARANGAL 60;;1;cbk;3;0
  2127;C;IN-L6349;HUARANGAL 60;;1;cbk;3;0
  2128;C;IN-L6350;HUARANGAL 60;;1;cbk;3;0
  2129;C;IN-L6943;HUARANGAL 60;;1;cbk;3;0
  2130;C;IN-L6944;HUARANGAL 60;;1;cbk;3;0
  2131;C;IN-TR1;HUARANGAL 60;;1;cbk;3;0
  2132;C;NA(1);HUARANGAL 60;;1;dct;3;0
  2133;C;NA(2);HUARANGAL 60;;0;dct;3;0
  2134;C;NA(3);HUARANGAL 60;;1;dct;3;0
  2135;C;NA;HUARANGAL 60;;1;cbk;3;0
  2136;C;SB1-ACOP;HUARANGAL 60;;1;dct;3;0
  2137;C;SB1-L6349;HUARANGAL 60;;1;dct;3;0
  2138;C;SB1-L6350;HUARANGAL 60;;1;dct;3;0
  2139;C;SB1-L6943;HUARANGAL 60;;1;dct;3;0
  2140;C;SB1-L6944;HUARANGAL 60;;1;dct;3;0
  2141;C;SB1-TR1;HUARANGAL 60;;1;dct;3;0
  2142;C;SB2-ACOP;HUARANGAL 60;;1;dct;3;0
  2143;C;SB2-L6349;HUARANGAL 60;;0;dct;3;0
  2144;C;SB2-L6350;HUARANGAL 60;;0;dct;3;0
  2145;C;SB2-L6943;HUARANGAL 60;;0;dct;3;0
  2146;C;SB2-L6944;HUARANGAL 60;;0;dct;3;0
  2147;C;SB2-TR1;HUARANGAL 60;;0;dct;3;0
  2148;C;SL-L6349;HUARANGAL 60;;1;dct;3;0
  2149;C;SL-L6350;HUARANGAL 60;;1;dct;3;0
  2150;C;SL-L6943;HUARANGAL 60;;1;dct;3;0
  2151;C;SL-L6944;HUARANGAL 60;;1;dct;3;0
  2152;C;SB-G1-SSAA;HUINCO 12.5;;0;dct;3;0
  2153;C;SB-G2-SSAA;HUINCO 12.5;;0;dct;3;0
  2154;C;SB-G3-SSAA;HUINCO 12.5;;0;dct;3;0
  2155;C;SB-G4-SSAA;HUINCO 12.5;;0;dct;3;0
  2156;C;SE12-T1;HUINCO 12.5;;1;dct;3;0
  2157;C;SE12-T2;HUINCO 12.5;;1;dct;3;0
  2158;C;SE12-T3;HUINCO 12.5;;1;dct;3;0
  2159;C;SE12-T4;HUINCO 12.5;;1;dct;3;0
  2160;C;SG12-G1;HUINCO 12.5;;1;dct;3;0
  2161;C;SG12-G2;HUINCO 12.5;;1;dct;3;0
  2162;C;SG12-G3;HUINCO 12.5;;1;dct;3;0
  2163;C;SG12-G4;HUINCO 12.5;;1;dct;3;0
  2164;C;IN-2496;HUINCO 220;;1;cbk;3;0
  2165;C;IN-2498;HUINCO 220;;1;cbk;3;0
  2166;C;IN-2500;HUINCO 220;;1;cbk;3;0
  2167;C;IN-2502;HUINCO 220;;1;cbk;3;0
  2168;C;IN-2504;HUINCO 220;;1;cbk;3;0
  2169;C;IN-2506;HUINCO 220;;1;cbk;3;0
  2170;C;SA-20055;HUINCO 220;;1;dct;3;0
  2171;C;SA-20059;HUINCO 220;;1;dct;3;0
  2172;C;SA-20063;HUINCO 220;;1;dct;3;0
  2173;C;SA-20067;HUINCO 220;;1;dct;3;0
  2174;C;SA-20071;HUINCO 220;;1;dct;3;0
  2175;C;SA-20075;HUINCO 220;;1;dct;3;0
  2176;C;SB-8761;HUINCO 220;;1;dct;3;0
  2177;C;SE-20053;HUINCO 220;;1;dct;3;0
  2178;C;SE-20057;HUINCO 220;;1;dct;3;0
  2179;C;SE-20061;HUINCO 220;;1;dct;3;0
  2180;C;SE-20065;HUINCO 220;;1;dct;3;0
  2181;C;SL-20069;HUINCO 220;;1;dct;3;0
  2182;C;SL-20073;HUINCO 220;;1;dct;3;0
  2183;C;IN-1048;ICA 10;;1;cbk;3;0
  2184;C;IN-1050;ICA 10;;1;cbk;3;0
  2185;C;IN-1486;ICA 10;;1;cbk;3;0
  2186;C;IN-1612;ICA 10;;1;cbk;3;0
  2187;C;IN-1614;ICA 10;;1;cbk;3;0
  2188;C;CB7;ICA 220;;1;cbk;3;0
  2189;C;CB8(1);ICA 220;;1;cbk;3;0
  2190;C;IN-2080;ICA 220;;1;cbk;3;0
  2191;C;IN-2558;ICA 220;;1;cbk;3;0
  2192;C;IN-2560;ICA 220;;1;cbk;3;0
  2193;C;IN-2562;ICA 220;;1;cbk;3;0
  2194;C;IN-2564;ICA 220;;1;cbk;3;0
  2195;C;IN-2650;ICA 220;;1;cbk;3;0
  2196;C;IN-2904;ICA 220;;1;cbk;3;0
  2197;C;IS.7.1;ICA 220;;1;dct;3;0
  2198;C;IS.7.2;ICA 220;;0;dct;3;0
  2199;C;IS.7.3;ICA 220;;1;dct;3;0
  2200;C;IS.8.1(1);ICA 220;;1;dct;3;0
  2201;C;IS.8.2(1);ICA 220;;0;dct;3;0
  2202;C;IS.8.3(1);ICA 220;;1;dct;3;0
  2203;C;SA-3505;ICA 220;;1;dct;3;0
  2204;C;SA-3511;ICA 220;;1;dct;3;0
  2205;C;SA-3517;ICA 220;;1;dct;3;0
  2206;C;SA-3521;ICA 220;;1;dct;3;0
  2207;C;SA-3525;ICA 220;;1;dct;3;0
  2208;C;SA-3891;ICA 220;;1;dct;3;0
  2209;C;SA-8699;ICA 220;;1;dct;3;0
  2210;C;SB-3507;ICA 220;;0;dct;3;0
  2211;C;SB-3513;ICA 220;;0;dct;3;0
  2212;C;SB-3519;ICA 220;;0;dct;3;0
  2213;C;SB-3523;ICA 220;;0;dct;3;0
  2214;C;SB-3527;ICA 220;;1;dct;3;0
  2215;C;SB-3893;ICA 220;;0;dct;3;0
  2216;C;SB-8701;ICA 220;;0;dct;3;0
  2217;C;SL-3509;ICA 220;;1;dct;3;0
  2218;C;SL-3515;ICA 220;;1;dct;3;0
  2219;C;SL-3895;ICA 220;;1;dct;3;0
  2220;C;IN-6016;ICA 60;;1;cbk;3;0
  2221;C;IN-6018;ICA 60;;1;cbk;3;0
  2222;C;IN-6022;ICA 60;;1;cbk;3;0
  2223;C;IN-6024;ICA 60;;1;cbk;3;0
  2224;C;IN-6222;ICA 60;;1;cbk;3;0
  2225;C;IN-6278;ICA 60;;1;cbk;3;0
  2226;C;IN-6322;ICA 60;;1;cbk;3;0
  2227;C;IN-6324;ICA 60;;1;cbk;3;0
  2228;C;SA-6033;ICA 60;;1;dct;3;0
  2229;C;SA-6039;ICA 60;;1;dct;3;0
  2230;C;SA-6043;ICA 60;;1;dct;3;0
  2231;C;SA-6045;ICA 60;;1;dct;3;0
  2232;C;SA-6405;ICA 60;;1;dct;3;0
  2233;C;SA-6549;ICA 60;;1;dct;3;0
  2234;C;SA-6637;ICA 60;;1;dct;3;0
  2235;C;SA-6645;ICA 60;;1;dct;3;0
  2236;C;SB-6639;ICA 60;;0;dct;3;0
  2237;C;SB-6641;ICA 60;;0;dct;3;0
  2238;C;SB-6643;ICA 60;;0;dct;3;0
  2239;C;SB-6647;ICA 60;;1;dct;3;0
  2240;C;SB-6657;ICA 60;;0;dct;3;0
  2241;C;SB-6659;ICA 60;;0;dct;3;0
  2242;C;SB-6661;ICA 60;;0;dct;3;0
  2243;C;SB-6663;ICA 60;;0;dct;3;0
  2244;C;SL-6035;ICA 60;;1;dct;3;0
  2245;C;SL-6051;ICA 60;;1;dct;3;0
  2246;C;SL-6053;ICA 60;;1;dct;3;0
  2247;C;SL-6651;ICA 60;;1;dct;3;0
  2248;C;CB3;INDEPENDENCIA 220;;1;cbk;3;0
  2249;C;IN-2066;INDEPENDENCIA 220;;1;cbk;3;0
  2250;C;IN-2068;INDEPENDENCIA 220;;1;cbk;3;0
  2251;C;IN-2070;INDEPENDENCIA 220;;1;cbk;3;0
  2252;C;IN-2072;INDEPENDENCIA 220;;1;cbk;3;0
  2253;C;IN-2074;INDEPENDENCIA 220;;1;cbk;3;0
  2254;C;IN-2076;INDEPENDENCIA 220;;1;cbk;3;0
  2255;C;IN-2078;INDEPENDENCIA 220;;1;cbk;3;0
  2256;C;IN-2100;INDEPENDENCIA 220;;1;cbk;3;0
  2257;C;IN-2160;INDEPENDENCIA 220;;1;cbk;3;0
  2258;C;IN-2206;INDEPENDENCIA 220;;1;cbk;3;0
  2259;C;IN-2648;INDEPENDENCIA 220;;1;cbk;3;0
  2260;C;IN-2T5;INDEPENDENCIA 220;;1;cbk;3;0
  2261;C;IN-3068;INDEPENDENCIA 220;;1;cbk;3;0
  2262;C;IS.3.1;INDEPENDENCIA 220;;1;dct;3;0
  2263;C;IS.3.2;INDEPENDENCIA 220;;0;dct;3;0
  2264;C;IS.3.3;INDEPENDENCIA 220;;1;dct;3;0
  2265;C;SA-2187;INDEPENDENCIA 220;;1;dct;3;0
  2266;C;SA-2191;INDEPENDENCIA 220;;1;dct;3;0
  2267;C;SA-2195;INDEPENDENCIA 220;;1;dct;3;0
  2268;C;SA-2199;INDEPENDENCIA 220;;1;dct;3;0
  2269;C;SA-2203;INDEPENDENCIA 220;;1;dct;3;0
  2270;C;SA-2207;INDEPENDENCIA 220;;1;dct;3;0
  2271;C;SA-2215;INDEPENDENCIA 220;;1;dct;3;0
  2272;C;SA-2259;INDEPENDENCIA 220;;1;dct;3;0
  2273;C;SA-2433;INDEPENDENCIA 220;;1;dct;3;0
  2274;C;SA-2551;INDEPENDENCIA 220;;1;dct;3;0
  2275;C;SA-2T5;INDEPENDENCIA 220;;0;dct;3;0
  2276;C;SA-3885;INDEPENDENCIA 220;;1;dct;3;0
  2277;C;SA-9231;INDEPENDENCIA 220;;1;dct;3;0
  2278;C;SB-2189;INDEPENDENCIA 220;;0;dct;3;0
  2279;C;SB-2193;INDEPENDENCIA 220;;0;dct;3;0
  2280;C;SB-2197;INDEPENDENCIA 220;;0;dct;3;0
  2281;C;SB-2205;INDEPENDENCIA 220;;0;dct;3;0
  2282;C;SB-2209;INDEPENDENCIA 220;;0;dct;3;0
  2283;C;SB-2211;INDEPENDENCIA 220;;1;dct;3;0
  2284;C;SB-2217;INDEPENDENCIA 220;;0;dct;3;0
  2285;C;SB-2261;INDEPENDENCIA 220;;0;dct;3;0
  2286;C;SB-2435;INDEPENDENCIA 220;;0;dct;3;0
  2287;C;SB-2553;INDEPENDENCIA 220;;0;dct;3;0
  2288;C;SB-2T5;INDEPENDENCIA 220;;1;dct;3;0
  2289;C;SB-3887;INDEPENDENCIA 220;;0;dct;3;0
  2290;C;SB-9233;INDEPENDENCIA 220;;0;dct;3;0
  2291;C;SL-2181;INDEPENDENCIA 220;;1;dct;3;0
  2292;C;SL-2183;INDEPENDENCIA 220;;1;dct;3;0
  2293;C;SL-2185;INDEPENDENCIA 220;;1;dct;3;0
  2294;C;SL-2219;INDEPENDENCIA 220;;1;dct;3;0
  2295;C;SL-2263;INDEPENDENCIA 220;;1;dct;3;0
  2296;C;SL-2437;INDEPENDENCIA 220;;1;dct;3;0
  2297;C;SL-3889;INDEPENDENCIA 220;;1;dct;3;0
  2298;C;SL-9235;INDEPENDENCIA 220;;1;dct;3;0
  2299;C;IN-6004;INDEPENDENCIA 60;;1;cbk;3;0
  IN-6006;C;IN-6006;INDEPENDENCIA 60;;1;cbk;3;0
  IN-6008;C;IN-6008;INDEPENDENCIA 60;;1;cbk;3;0
  2300;C;IN-6010;INDEPENDENCIA 60;;1;cbk;3;0
  2301;C;IN-6132;INDEPENDENCIA 60;;1;cbk;3;0
  2302;C;IN-6246;INDEPENDENCIA 60;;1;cbk;3;0
  2303;C;IN-6248;INDEPENDENCIA 60;;1;cbk;3;0
  2304;C;IN-6250;INDEPENDENCIA 60;;1;cbk;3;0
  2305;C;IN-6252;INDEPENDENCIA 60;;1;cbk;3;0
  2306;C;IN-6258;INDEPENDENCIA 60;;1;cbk;3;0
  2307;C;IN-6T5;INDEPENDENCIA 60;;1;cbk;3;0
  2308;C;NA(1);INDEPENDENCIA 60;;1;dct;3;0
  2309;C;NA(2);INDEPENDENCIA 60;;0;dct;3;0
  2310;C;NA(3);INDEPENDENCIA 60;;1;dct;3;0
  2311;C;NA;INDEPENDENCIA 60;;1;cbk;3;0
  2312;C;SA-6009;INDEPENDENCIA 60;;1;dct;3;0
  2313;C;SA-6013;INDEPENDENCIA 60;;1;dct;3;0
  2314;C;SA-6015;INDEPENDENCIA 60;;1;dct;3;0
  2315;C;SA-6017;INDEPENDENCIA 60;;1;dct;3;0
  2316;C;SA-6021;INDEPENDENCIA 60;;1;dct;3;0
  2317;C;SA-6255;INDEPENDENCIA 60;;1;dct;3;0
  2318;C;SA-6445;INDEPENDENCIA 60;;1;dct;3;0
  2319;C;SA-6455;INDEPENDENCIA 60;;1;dct;3;0
  2320;C;SA-6465;INDEPENDENCIA 60;;1;dct;3;0
  2321;C;SA-6483;INDEPENDENCIA 60;;1;dct;3;0
  2322;C;SA-6T5;INDEPENDENCIA 60;;1;dct;3;0
  2323;C;SB-6441;INDEPENDENCIA 60;;0;dct;3;0
  2324;C;SB-6443;INDEPENDENCIA 60;;0;dct;3;0
  2325;C;SB-6447;INDEPENDENCIA 60;;1;dct;3;0
  2326;C;SB-6449;INDEPENDENCIA 60;;0;dct;3;0
  2327;C;SB-6453;INDEPENDENCIA 60;;0;dct;3;0
  2328;C;SB-6457;INDEPENDENCIA 60;;0;dct;3;0
  2329;C;SB-6461;INDEPENDENCIA 60;;0;dct;3;0
  2330;C;SB-6463;INDEPENDENCIA 60;;0;dct;3;0
  2331;C;SB-6467;INDEPENDENCIA 60;;0;dct;3;0
  2332;C;SB-6485;INDEPENDENCIA 60;;0;dct;3;0
  2333;C;SB-6T5;INDEPENDENCIA 60;;0;dct;3;0
  2334;C;SE-6007;INDEPENDENCIA 60;;1;dct;3;0
  2335;C;SE-6253;INDEPENDENCIA 60;;1;dct;3;0
  2336;C;SE-6T5;INDEPENDENCIA 60;;1;dct;3;0
  2337;C;SL-6022;INDEPENDENCIA 60;;1;dct;3;0
  2338;C;SL-6025;INDEPENDENCIA 60;;1;dct;3;0
  2339;C;SL-6029;INDEPENDENCIA 60;;1;dct;3;0
  2340;C;SL-6451;INDEPENDENCIA 60;;1;dct;3;0
  2341;C;SL-6459;INDEPENDENCIA 60;;1;dct;3;0
  2342;C;SL-6469;INDEPENDENCIA 60;;1;dct;3;0
  2343;C;SL-6487;INDEPENDENCIA 60;;1;dct;3;0
  2344;C;ID-INT-2078;INDUSTRIALES 220;;1;cbk;3;0
  2345;C;ID-INT-2079;INDUSTRIALES 220;;1;cbk;3;0
  2346;C;ID-SECBA-2078;INDUSTRIALES 220;;1;dct;3;0
  2347;C;ID-SECBA-2079;INDUSTRIALES 220;;1;dct;3;0
  2348;C;ID-SECBB-2078;INDUSTRIALES 220;;0;dct;3;0
  2349;C;ID-SECBB-2079;INDUSTRIALES 220;;0;dct;3;0
  2350;C;ID-SECLN-2078;INDUSTRIALES 220;;1;dct;3;0
  2351;C;ID-SECLN-2079;INDUSTRIALES 220;;1;dct;3;0
  2352;C;IN-2860;INDUSTRIALES 220;;1;cbk;3;0
  2353;C;IN-2862;INDUSTRIALES 220;;1;cbk;3;0
  Acop_Industriales_220;C;IN-ACO-220;INDUSTRIALES 220;;0;cbk;3;0
  2354;C;IN-L2010;INDUSTRIALES 220;;1;cbk;3;0
  2355;C;IN-L2018;INDUSTRIALES 220;;1;cbk;3;0
  2356;C;IN-L2080;INDUSTRIALES 220;;1;cbk;3;0
  2357;C;IN-L2081;INDUSTRIALES 220;;1;cbk;3;0
  2358;C;IN-T1-220;INDUSTRIALES 220;;1;cbk;3;0
  2359;C;S-T1-220;INDUSTRIALES 220;;1;dct;3;0
  2360;C;SA-8581;INDUSTRIALES 220;;1;dct;3;0
  2361;C;SA-8587;INDUSTRIALES 220;;1;dct;3;0
  2362;C;SAC-B1-220;INDUSTRIALES 220;;1;dct;3;0
  2363;C;SAC-B2-220;INDUSTRIALES 220;;1;dct;3;0
  2364;C;SB-8583;INDUSTRIALES 220;;0;dct;3;0
  2365;C;SB-8589;INDUSTRIALES 220;;0;dct;3;0
  2366;C;SB1-ACO220;INDUSTRIALES 220;;1;dct;3;0
  SB1-L2010;C;SB1-L2010;INDUSTRIALES 220;;0;dct;3;0
  SB1-L2018;C;SB1-L2018;INDUSTRIALES 220;;0;dct;3;0
  2367;C;SB1-T1-220;INDUSTRIALES 220;;1;dct;3;0
  2368;C;SB2-ACO-220;INDUSTRIALES 220;;1;dct;3;0
  SB2-L2010;C;SB2-L2010;INDUSTRIALES 220;;1;dct;3;0
  SB2-L2018;C;SB2-L2018;INDUSTRIALES 220;;1;dct;3;0
  2369;C;SB2-T1-220;INDUSTRIALES 220;;0;dct;3;0
  2370;C;SBA-L2080;INDUSTRIALES 220;;1;dct;3;0
  2371;C;SBA-L2081;INDUSTRIALES 220;;1;dct;3;0
  2372;C;SBB-L2080;INDUSTRIALES 220;;0;dct;3;0
  2373;C;SBB-L2081;INDUSTRIALES 220;;0;dct;3;0
  2374;C;SL-2181(2);INDUSTRIALES 220;;1;dct;3;0
  2375;C;SL-8585;INDUSTRIALES 220;;1;dct;3;0
  2376;C;SL-8591;INDUSTRIALES 220;;1;dct;3;0
  2377;C;SL-L2010;INDUSTRIALES 220;;1;dct;3;0
  2378;C;SL-L2080;INDUSTRIALES 220;;1;dct;3;0
  2379;C;SL-L2081;INDUSTRIALES 220;;1;dct;3;0
  2380;C;IN-ACO-60;INDUSTRIALES 60;;1;cbk;3;0
  2381;C;IN-L6106;INDUSTRIALES 60;;1;cbk;3;0
  2382;C;IN-L612;INDUSTRIALES 60;;1;cbk;3;0
  2383;C;IN-L615;INDUSTRIALES 60;;1;cbk;3;0
  2384;C;IN-L616;INDUSTRIALES 60;;1;cbk;3;0
  2385;C;IN-L659;INDUSTRIALES 60;;1;cbk;3;0
  2386;C;IN-T1-60;INDUSTRIALES 60;;1;cbk;3;0
  2387;C;S-T1-60;INDUSTRIALES 60;;1;dct;3;0
  2388;C;SB1-ACO-60;INDUSTRIALES 60;;1;dct;3;0
  2389;C;SB1-L6106;INDUSTRIALES 60;;1;dct;3;0
  2390;C;SB1-L612;INDUSTRIALES 60;;1;dct;3;0
  2391;C;SB1-L615;INDUSTRIALES 60;;1;dct;3;0
  2392;C;SB1-L616;INDUSTRIALES 60;;1;dct;3;0
  2393;C;SB1-L659;INDUSTRIALES 60;;1;dct;3;0
  2394;C;SB1-T1-60;INDUSTRIALES 60;;1;dct;3;0
  2395;C;SB2-ACO-60;INDUSTRIALES 60;;1;dct;3;0
  2396;C;SB2-L6106;INDUSTRIALES 60;;0;dct;3;0
  2397;C;SB2-L612;INDUSTRIALES 60;;0;dct;3;0
  2398;C;SB2-L615;INDUSTRIALES 60;;0;dct;3;0
  2399;C;SB2-L616;INDUSTRIALES 60;;0;dct;3;0
  2400;C;SB2-L659;INDUSTRIALES 60;;0;dct;3;0
  2401;C;SB2-T1-60;INDUSTRIALES 60;;0;dct;3;0
  2402;C;SL-L6106;INDUSTRIALES 60;;1;dct;3;0
  2403;C;SL-L612;INDUSTRIALES 60;;1;dct;3;0
  2404;C;SL-L615;INDUSTRIALES 60;;1;dct;3;0
  2405;C;SL-L616;INDUSTRIALES 60;;1;dct;3;0
  2406;C;SL-L659;INDUSTRIALES 60;;1;dct;3;0
  2407;C;IN-900;6696;;1;cbk;3;0
  2408;C;IN-913;6696;;1;cbk;3;0
  2409;C;IN-921;6696;;1;cbk;3;0
  2410;C;IN-941;6696;;1;cbk;3;0
  2411;C;SBA-900;6696;;1;dct;3;0
  2412;C;SBA-913;6696;;1;dct;3;0
  2413;C;SBA-921;6696;;1;dct;3;0
  2414;C;SBA-941;6696;;0;dct;3;0
  2415;C;SBB-900;6696;;1;dct;3;0
  2416;C;SBB-913;6696;;0;dct;3;0
  2417;C;SBB-921;6696;;0;dct;3;0
  2418;C;SBB-941;6696;;1;dct;3;0
  2419;C;SBT-913;6696;;0;dct;3;0
  2420;C;SBT-921;6696;;0;dct;3;0
  2421;C;SBT-941;6696;;1;dct;3;0
  2422;C;SLP-913;6696;;1;dct;3;0
  2423;C;SLP-921;6696;;1;dct;3;0
  2424;C;SLP-941;6696;;1;dct;3;0
  2425;C;CB4;IZAGUIRRE 60;;1;cbk;3;0
  2426;C;IN-ACP;IZAGUIRRE 60;;1;cbk;3;0
  2427;C;IN-L6753;IZAGUIRRE 60;;1;cbk;3;0
  2428;C;IN-L6754;IZAGUIRRE 60;;1;cbk;3;0
  2429;C;IN-TR1;IZAGUIRRE 60;;1;cbk;3;0
  2430;C;IS.4.1;IZAGUIRRE 60;;1;dct;3;0
  2431;C;IS.4.2;IZAGUIRRE 60;;0;dct;3;0
  2432;C;IS.4.3;IZAGUIRRE 60;;1;dct;3;0
  2433;C;NA(1);IZAGUIRRE 60;;1;dct;3;0
  2434;C;NA;IZAGUIRRE 60;;1;dct;3;0
  2435;C;SA-L6753;IZAGUIRRE 60;;1;dct;3;0
  2436;C;SA-L6754;IZAGUIRRE 60;;1;dct;3;0
  2437;C;SA-TR1;IZAGUIRRE 60;;1;dct;3;0
  2438;C;SB-L6753;IZAGUIRRE 60;;0;dct;3;0
  2439;C;SB-L6754;IZAGUIRRE 60;;0;dct;3;0
  2440;C;SB-TR1;IZAGUIRRE 60;;0;dct;3;0
  2441;C;SL-6753;IZAGUIRRE 60;;1;dct;3;0
  2442;C;SL-6754;IZAGUIRRE 60;;1;dct;3;0
  2443;C;CB5(3);LA PLANICIE 220;;1;cbk;3;0
  2444;C;IN-2123;LA PLANICIE 220;;1;cbk;3;0
  2445;C;IN-2124;LA PLANICIE 220;;1;cbk;3;0
  2446;C;IN-2586;LA PLANICIE 220;;1;cbk;3;0
  2447;C;IN-2588;LA PLANICIE 220;;1;cbk;3;0
  2448;C;IN-2590;LA PLANICIE 220;;1;cbk;3;0
  2449;C;IN-2592;LA PLANICIE 220;;1;cbk;3;0
  2450;C;IN-2594;LA PLANICIE 220;;1;cbk;3;0
  2451;C;IN-2856;LA PLANICIE 220;;1;cbk;3;0
  2452;C;IN-2858;LA PLANICIE 220;;1;cbk;3;0
  2453;C;IN-TR PLAN;LA PLANICIE 220;;1;cbk;3;0
  2454;C;IS.5.1(3);LA PLANICIE 220;;1;dct;3;0
  2455;C;IS.5.2(3);LA PLANICIE 220;;0;dct;3;0
  2456;C;IS.5.3(3);LA PLANICIE 220;;1;dct;3;0
  2457;C;SA-3581;LA PLANICIE 220;;1;dct;3;0
  2458;C;SA-3589;LA PLANICIE 220;;1;dct;3;0
  2459;C;SA-3595;LA PLANICIE 220;;1;dct;3;0
  2460;C;SA-3603;LA PLANICIE 220;;1;dct;3;0
  2461;C;SA-3611;LA PLANICIE 220;;1;dct;3;0
  2462;C;SA-8565;LA PLANICIE 220;;1;dct;3;0
  2463;C;SA-8573;LA PLANICIE 220;;1;dct;3;0
  2464;C;SA-TR PLAN;LA PLANICIE 220;;1;dct;3;0
  2465;C;SB-3583;LA PLANICIE 220;;0;dct;3;0
  2466;C;SB-3591;LA PLANICIE 220;;0;dct;3;0
  2467;C;SB-3597;LA PLANICIE 220;;0;dct;3;0
  2468;C;SB-3605;LA PLANICIE 220;;0;dct;3;0
  2469;C;SB-3613;LA PLANICIE 220;;1;dct;3;0
  2470;C;SB-8567;LA PLANICIE 220;;0;dct;3;0
  2471;C;SB-8575;LA PLANICIE 220;;0;dct;3;0
  2472;C;SB-TR PLAN;LA PLANICIE 220;;0;dct;3;0
  2473;C;SBA-2123;LA PLANICIE 220;;1;dct;3;0
  2474;C;SBA-2124;LA PLANICIE 220;;1;dct;3;0
  2475;C;SBB-2123;LA PLANICIE 220;;0;dct;3;0
  2476;C;SBB-2124;LA PLANICIE 220;;0;dct;3;0
  2477;C;SBY-2123;LA PLANICIE 220;;0;dct;3;0
  2478;C;SBY-2124;LA PLANICIE 220;;0;dct;3;0
  2479;C;SE-3585;LA PLANICIE 220;;0;dct;3;0
  2480;C;SE-3593;LA PLANICIE 220;;0;dct;3;0
  2481;C;SE-3601;LA PLANICIE 220;;0;dct;3;0
  2482;C;SE-3609;LA PLANICIE 220;;0;dct;3;0
  2483;C;SE-8571;LA PLANICIE 220;;0;dct;3;0
  2484;C;SE-8579;LA PLANICIE 220;;0;dct;3;0
  2485;C;SE-TR PLAN;LA PLANICIE 220;;0;dct;3;0
  2486;C;SL-2123;LA PLANICIE 220;;1;dct;3;0
  2487;C;SL-2124;LA PLANICIE 220;;1;dct;3;0
  2488;C;SL-3579;LA PLANICIE 220;;1;dct;3;0
  2489;C;SL-3587;LA PLANICIE 220;;1;dct;3;0
  2490;C;SL-3599;LA PLANICIE 220;;1;dct;3;0
  2491;C;SL-3607;LA PLANICIE 220;;1;dct;3;0
  2492;C;SL-5877;LA PLANICIE 220;;1;dct;3;0
  2493;C;SL-8569;LA PLANICIE 220;;1;dct;3;0
  2494;C;SL-TR PLAN;LA PLANICIE 220;;1;dct;3;0
  2495;C;CB1;6697;;1;cbk;3;0
  IN-5124;C;IN-5124;6697;;1;cbk;3;0
  IN-5246;C;IN-5246;6697;;1;cbk;3;0
  IN-5248;C;IN-5248;6697;;1;cbk;3;0
  IN-5250;C;IN-5250;6697;;1;cbk;3;0
  IN-5252;C;IN-5252;6697;;1;cbk;3;0
  2496;C;IS1.1;6697;;1;dct;3;0
  2497;C;IS1.2;6697;;1;dct;3;0
  SA-5571;C;SA-5571;6697;;1;dct;3;0
  SA-5583;C;SA-5583;6697;;1;dct;3;0
  SB-5561;C;SB-5561;6697;;1;dct;3;0
  SE-5563;C;SE-5563;6697;;1;dct;3;0
  SE-5565;C;SE-5565;6697;;1;dct;3;0
  SE-5567;C;SE-5567;6697;;1;dct;3;0
  SE-5569;C;SE-5569;6697;;1;dct;3;0
  SE-5577;C;SE-5577;6697;;1;dct;3;0
  SE-5579;C;SE-5579;6697;;1;dct;3;0
  SE-5581;C;SE-5581;6697;;1;dct;3;0
  2498;C;IN-60-TR1;LIMATAMBO 60;;1;cbk;3;0
  2499;C;IN-60-TRI;LIMATAMBO 60;;1;cbk;3;0
  2500;C;IN-L629;LIMATAMBO 60;;1;cbk;3;0
  2501;C;IN-L630;LIMATAMBO 60;;1;cbk;3;0
  2502;C;IN-L633;LIMATAMBO 60;;1;cbk;3;0
  2503;C;IN-L634;LIMATAMBO 60;;1;cbk;3;0
  2504;C;IN-L651;LIMATAMBO 60;;1;cbk;3;0
  2505;C;IN-L663;LIMATAMBO 60;;1;cbk;3;0
  2506;C;SB-L633;LIMATAMBO 60;;1;dct;3;0
  2507;C;SB-L634;LIMATAMBO 60;;1;dct;3;0
  2508;C;SB1-L629;LIMATAMBO 60;;1;dct;3;0
  2509;C;SB1-L630;LIMATAMBO 60;;1;dct;3;0
  2510;C;SB1-L663;LIMATAMBO 60;;1;dct;3;0
  2511;C;SB1-TR1;LIMATAMBO 60;;1;dct;3;0
  2512;C;SB2-TR2;LIMATAMBO 60;;1;dct;3;0
  Acop_Limatambo_60;C;SB22;LIMATAMBO 60;;1;dct;3;0
  2513;C;SB5-L651;LIMATAMBO 60;;1;dct;3;0
  2514;C;SL-L629;LIMATAMBO 60;;1;dct;3;0
  2515;C;SL-L630;LIMATAMBO 60;;1;dct;3;0
  2516;C;SL-L633;LIMATAMBO 60;;1;dct;3;0
  2517;C;SL-L634;LIMATAMBO 60;;1;dct;3;0
  2518;C;SL-L651;LIMATAMBO 60;;1;dct;3;0
  2519;C;SL-L663;LIMATAMBO 60;;1;dct;3;0
  2520;C;CB5;LOMERA 220;;1;cbk;3;0
  2521;C;IN-2802;LOMERA 220;;1;cbk;3;0
  2522;C;IN-2804;LOMERA 220;;1;cbk;3;0
  2523;C;IN-2806;LOMERA 220;;1;cbk;3;0
  2524;C;IN-2808;LOMERA 220;;1;cbk;3;0
  2525;C;IN-TR2;LOMERA 220;;1;cbk;3;0
  2526;C;IS.5.1;LOMERA 220;;1;dct;3;0
  2527;C;IS.5.2;LOMERA 220;;0;dct;3;0
  2528;C;IS.5.3;LOMERA 220;;1;dct;3;0
  2529;C;SA-8379;LOMERA 220;;1;dct;3;0
  2530;C;SA-8385;LOMERA 220;;1;dct;3;0
  2531;C;SA-8391;LOMERA 220;;1;dct;3;0
  2532;C;SA-8397;LOMERA 220;;1;dct;3;0
  2533;C;SA-TR2;LOMERA 220;;1;dct;3;0
  2534;C;SB-8381;LOMERA 220;;0;dct;3;0
  2535;C;SB-8387;LOMERA 220;;0;dct;3;0
  2536;C;SB-8393;LOMERA 220;;0;dct;3;0
  2537;C;SB-8399;LOMERA 220;;1;dct;3;0
  2538;C;SB-TR2;LOMERA 220;;0;dct;3;0
  2539;C;SL-8383;LOMERA 220;;1;dct;3;0
  2540;C;SL-8389;LOMERA 220;;1;dct;3;0
  2541;C;SL-8395;LOMERA 220;;1;dct;3;0
  2542;C;SL-TR2;LOMERA 220;;1;dct;3;0
  2543;C;IN-TRA1-220;LOS SAUCES 220;;1;cbk;3;0
  2544;C;IN-TRA2-220;LOS SAUCES 220;;1;cbk;3;0
  2545;C;INT-ACO-220;LOS SAUCES 220;;1;cbk;3;0
  2546;C;LS-INT-2078;LOS SAUCES 220;;1;cbk;3;0
  2547;C;LS-INT-2079;LOS SAUCES 220;;1;cbk;3;0
  2548;C;LS-SECBA-2078;LOS SAUCES 220;;1;dct;3;0
  2549;C;LS-SECBA-2079;LOS SAUCES 220;;1;dct;3;0
  2550;C;LS-SECBB-2078;LOS SAUCES 220;;0;dct;3;0
  2551;C;LS-SECBB-2079;LOS SAUCES 220;;0;dct;3;0
  2552;C;LS-SECLN-2078;LOS SAUCES 220;;1;dct;3;0
  2553;C;LS-SECLN-2079;LOS SAUCES 220;;1;dct;3;0
  2554;C;SECBA-ACO-220;LOS SAUCES 220;;1;dct;3;0
  2555;C;SECBA-TRA1-220;LOS SAUCES 220;;1;dct;3;0
  2556;C;SECBA-TRA2-220;LOS SAUCES 220;;1;dct;3;0
  2557;C;SECBB-ACO-220;LOS SAUCES 220;;1;dct;3;0
  2558;C;SECBB-TRA1-220;LOS SAUCES 220;;0;dct;3;0
  2559;C;SECBB-TRA2-220;LOS SAUCES 220;;0;dct;3;0
  2560;C;SECTR-TRA1-220;LOS SAUCES 220;;1;dct;3;0
  2561;C;SECTR-TRA2-220;LOS SAUCES 220;;1;dct;3;0
  2562;C;BL L-2114;MALVINAS 220;;1;dct;3;0
  2563;C;BL L-2115;MALVINAS 220;;1;dct;3;0
  2564;C;IN L-2114;MALVINAS 220;;1;cbk;3;0
  2565;C;IN L-2115;MALVINAS 220;;1;cbk;3;0
  2566;C;IN L-TR1;MALVINAS 220;;1;cbk;3;0
  2567;C;IN L-TR2;MALVINAS 220;;1;cbk;3;0
  2568;C;IN-ACOP;MALVINAS 220;;1;cbk;3;0
  2569;C;SBI L-2114;MALVINAS 220;;1;dct;3;0
  2570;C;SBI L-2115;MALVINAS 220;;1;dct;3;0
  2571;C;SBI L-TR1;MALVINAS 220;;1;dct;3;0
  2572;C;SBI L-TR2;MALVINAS 220;;1;dct;3;0
  2573;C;SBI-ACOP;MALVINAS 220;;1;dct;3;0
  2574;C;SBII L-2114;MALVINAS 220;;0;dct;3;0
  2575;C;SBII L-2115;MALVINAS 220;;0;dct;3;0
  2576;C;SBII L-TR1;MALVINAS 220;;0;dct;3;0
  2577;C;SBII L-TR2;MALVINAS 220;;0;dct;3;0
  2578;C;SBII-ACOP;MALVINAS 220;;1;dct;3;0
  2579;C;CB10(1);MALVINAS 60;;1;cbk;3;0
  2580;C;IN CL-TR1;MALVINAS 60;;1;cbk;3;0
  2581;C;IN CL-TR2;MALVINAS 60;;1;cbk;3;0
  2582;C;IN L-6153;MALVINAS 60;;1;cbk;3;0
  2583;C;IN L-6745;MALVINAS 60;;1;cbk;3;0
  2584;C;IN L-6746;MALVINAS 60;;1;cbk;3;0
  2585;C;IN L-6747;MALVINAS 60;;1;cbk;3;0
  2586;C;IN L-6748;MALVINAS 60;;1;cbk;3;0
  2587;C;IN L-6749;MALVINAS 60;;1;cbk;3;0
  2588;C;IN L-6751;MALVINAS 60;;1;cbk;3;0
  2589;C;IN L-TRC;MALVINAS 60;;1;cbk;3;0
  2590;C;IN-ACOP;MALVINAS 60;;1;cbk;3;0
  2591;C;IS.10.1(1);MALVINAS 60;;1;dct;3;0
  2592;C;IS.10.2(1);MALVINAS 60;;1;dct;3;0
  2593;C;IS.10.3(1);MALVINAS 60;;0;dct;3;0
  2594;C;NA(1);MALVINAS 60;;1;dct;3;0
  2595;C;NA(2);MALVINAS 60;;0;dct;3;0
  2596;C;NA;MALVINAS 60;;1;cbk;3;0
  2597;C;SBI CL-TR1;MALVINAS 60;;1;dct;3;0
  2598;C;SBI CL-TR2;MALVINAS 60;;1;dct;3;0
  2599;C;SBI L-6153;MALVINAS 60;;1;dct;3;0
  2600;C;SBI L-6745;MALVINAS 60;;1;dct;3;0
  2601;C;SBI L-6746;MALVINAS 60;;1;dct;3;0
  2602;C;SBI L-6747;MALVINAS 60;;1;dct;3;0
  2603;C;SBI L-6748;MALVINAS 60;;1;dct;3;0
  2604;C;SBI L-6749;MALVINAS 60;;1;dct;3;0
  2605;C;SBI L-6751;MALVINAS 60;;1;dct;3;0
  2606;C;SBI L-TRC;MALVINAS 60;;1;dct;3;0
  2607;C;SBI-ACOP;MALVINAS 60;;1;dct;3;0
  2608;C;SBII CL-TR1;MALVINAS 60;;0;dct;3;0
  2609;C;SBII CL-TR2;MALVINAS 60;;0;dct;3;0
  2610;C;SBII L-6153;MALVINAS 60;;0;dct;3;0
  2611;C;SBII L-6745;MALVINAS 60;;0;dct;3;0
  2612;C;SBII L-6746;MALVINAS 60;;0;dct;3;0
  2613;C;SBII L-6747;MALVINAS 60;;0;dct;3;0
  2614;C;SBII L-6748;MALVINAS 60;;0;dct;3;0
  2615;C;SBII L-6749;MALVINAS 60;;0;dct;3;0
  2616;C;SBII L-6751;MALVINAS 60;;0;dct;3;0
  2617;C;SBII L-TRC;MALVINAS 60;;0;dct;3;0
  2618;C;SBII-ACOP;MALVINAS 60;;1;dct;3;0
  2619;C;SL L-6153;MALVINAS 60;;1;dct;3;0
  2620;C;SL L-6745;MALVINAS 60;;1;dct;3;0
  2621;C;SL L-6746;MALVINAS 60;;1;dct;3;0
  2622;C;SL L-6747;MALVINAS 60;;1;dct;3;0
  2623;C;SL L-6748;MALVINAS 60;;1;dct;3;0
  2624;C;SL L-6749;MALVINAS 60;;1;dct;3;0
  2625;C;SL L-6751;MALVINAS 60;;1;dct;3;0
  2626;C;IN-ACO-220;MANCHAY 220;;1;cbk;3;0
  2627;C;INT-2123;MANCHAY 220;;1;cbk;3;0
  2628;C;INT-2124;MANCHAY 220;;1;cbk;3;0
  2629;C;INT-2133;MANCHAY 220;;1;cbk;3;0
  2630;C;INT-2134;MANCHAY 220;;1;cbk;3;0
  2631;C;INT-T1-220;MANCHAY 220;;1;cbk;3;0
  2632;C;SBA-2123;MANCHAY 220;;1;dct;3;0
  2633;C;SBA-2124;MANCHAY 220;;1;dct;3;0
  2634;C;SBA-2133;MANCHAY 220;;1;dct;3;0
  2635;C;SBA-2134;MANCHAY 220;;1;dct;3;0
  2636;C;SBA-ACO-220;MANCHAY 220;;1;dct;3;0
  2637;C;SBA-T1-220;MANCHAY 220;;1;dct;3;0
  2638;C;SBB-2123;MANCHAY 220;;0;dct;3;0
  2639;C;SBB-2124;MANCHAY 220;;0;dct;3;0
  2640;C;SBB-2133;MANCHAY 220;;0;dct;3;0
  2641;C;SBB-2134;MANCHAY 220;;0;dct;3;0
  2642;C;SBB-ACO-220;MANCHAY 220;;1;dct;3;0
  2643;C;SBB-T1-220;MANCHAY 220;;0;dct;3;0
  2644;C;SL-2123;MANCHAY 220;;1;dct;3;0
  2645;C;SL-2124;MANCHAY 220;;1;dct;3;0
  2646;C;SL-2133;MANCHAY 220;;1;dct;3;0
  2647;C;SL-2134;MANCHAY 220;;1;dct;3;0
  2648;C;STR-T1-220;MANCHAY 220;;1;dct;3;0
  2649;C;IN-1172;MARCONA 10;;1;cbk;3;0
  2650;C;IN-1176;MARCONA 10;;1;cbk;3;0
  2651;C;IN-1178;MARCONA 10;;1;cbk;3;0
  2652;C;IN-1182;MARCONA 10;;1;cbk;3;0
  2653;C;IN-1184;MARCONA 10;;1;cbk;3;0
  2654;C;IN-1488;MARCONA 10;;1;cbk;3;0
  2655;C;52-2;MARCONA 220;;1;cbk;3;0
  2656;C;89-2;MARCONA 220;;1;dct;3;0
  2657;C;89A-1;MARCONA 220;;0;dct;3;0
  2658;C;89B-1;MARCONA 220;;1;dct;3;0
  2659;C;CB6;MARCONA 220;;1;cbk;3;0
  2660;C;IN-2084;MARCONA 220;;1;cbk;3;0
  2661;C;IN-2466;MARCONA 220;;1;cbk;3;0
  2662;C;IN-2468;MARCONA 220;;1;cbk;3;0
  2663;C;IN-2470;MARCONA 220;;1;cbk;3;0
  2664;C;IN-2842;MARCONA 220;;1;cbk;3;0
  2665;C;IN-3084;MARCONA 220;;1;cbk;3;0
  2666;C;INT-5701;MARCONA 220;;1;cbk;3;0
  2667;C;INT-5702;MARCONA 220;;1;cbk;3;0
  2668;C;IS.6.1;MARCONA 220;;1;dct;3;0
  2669;C;IS.6.2;MARCONA 220;;1;dct;3;0
  2670;C;IS.6.3;MARCONA 220;;0;dct;3;0
  2671;C;SA-2231;MARCONA 220;;1;dct;3;0
  2672;C;SA-2243;MARCONA 220;;1;dct;3;0
  2673;C;SA-3231;MARCONA 220;;1;dct;3;0
  2674;C;SA-3529;MARCONA 220;;1;dct;3;0
  2675;C;SA-3537;MARCONA 220;;1;dct;3;0
  2676;C;SA-8517;MARCONA 220;;1;dct;3;0
  2677;C;SB-3531;MARCONA 220;;0;dct;3;0
  2678;C;SB-3533;MARCONA 220;;0;dct;3;0
  2679;C;SB-3535;MARCONA 220;;0;dct;3;0
  2680;C;SB-3537;MARCONA 220;;0;dct;3;0
  2681;C;SB-3539;MARCONA 220;;1;dct;3;0
  2682;C;SB-8519;MARCONA 220;;0;dct;3;0
  2683;C;SBA-5701;MARCONA 220;;1;dct;3;0
  2684;C;SBA-5702;MARCONA 220;;1;dct;3;0
  2685;C;SBB-5701;MARCONA 220;;0;dct;3;0
  2686;C;SBB-5702;MARCONA 220;;0;dct;3;0
  2687;C;SL-2255;MARCONA 220;;1;dct;3;0
  2688;C;SL-3225;MARCONA 220;;1;dct;3;0
  2689;C;SL-8515;MARCONA 220;;1;dct;3;0
  2690;C;SLP-5701;MARCONA 220;;1;dct;3;0
  2691;C;SLP-5702;MARCONA 220;;1;dct;3;0
  2692;C;CB4;MARCONA 60;;1;cbk;3;0
  2693;C;CB5;MARCONA 60;;1;cbk;3;0
  2694;C;IN-6028;MARCONA 60;;1;cbk;3;0
  2695;C;IN-6034;MARCONA 60;;1;cbk;3;0
  2696;C;IN-6038;MARCONA 60;;1;cbk;3;0
  2697;C;IN-6040;MARCONA 60;;1;cbk;3;0
  2698;C;IN-6042;MARCONA 60;;1;cbk;3;0
  2699;C;IN-6044;MARCONA 60;;0;cbk;3;0
  2700;C;IN-6194;MARCONA 60;;1;cbk;3;0
  2701;C;IN-6224;MARCONA 60;;1;cbk;3;0
  2702;C;IS.4.1;MARCONA 60;;1;dct;3;0
  2703;C;IS.4.2;MARCONA 60;;0;dct;3;0
  2704;C;IS.4.3;MARCONA 60;;1;dct;3;0
  2705;C;IS.5.1;MARCONA 60;;1;dct;3;0
  2706;C;IS.5.2;MARCONA 60;;0;dct;3;0
  2707;C;IS.5.3;MARCONA 60;;1;dct;3;0
  2708;C;SA-6063;MARCONA 60;;1;dct;3;0
  2709;C;SA-6067;MARCONA 60;;1;dct;3;0
  2710;C;SA-6087;MARCONA 60;;1;dct;3;0
  2711;C;SA-6091;MARCONA 60;;1;dct;3;0
  2712;C;SA-6095;MARCONA 60;;1;dct;3;0
  2713;C;SA-6099;MARCONA 60;;1;dct;3;0
  2714;C;SA-6355;MARCONA 60;;1;dct;3;0
  2715;C;SA-6407;MARCONA 60;;1;dct;3;0
  2716;C;SB-6065;MARCONA 60;;1;dct;3;0
  2717;C;SB-6069;MARCONA 60;;0;dct;3;0
  2718;C;SB-6089;MARCONA 60;;0;dct;3;0
  2719;C;SB-6093;MARCONA 60;;0;dct;3;0
  2720;C;SB-6097;MARCONA 60;;0;dct;3;0
  2721;C;SB-6101;MARCONA 60;;0;dct;3;0
  2722;C;SB-6357;MARCONA 60;;0;dct;3;0
  2723;C;SB-6409;MARCONA 60;;0;dct;3;0
  2724;C;SE-6057;MARCONA 60;;1;dct;3;0
  2725;C;SE-6411;MARCONA 60;;1;dct;3;0
  2726;C;SL-6105;MARCONA 60;;1;dct;3;0
  2727;C;SL-6107;MARCONA 60;;1;dct;3;0
  2728;C;SL-6109;MARCONA 60;;1;dct;3;0
  2729;C;SL-6111;MARCONA 60;;1;dct;3;0
  2730;C;SL-6353;MARCONA 60;;1;dct;3;0
  2731;C;IN-220-TRA1;MEDIO MUNDO 220;;1;cbk;3;0
  2732;C;IN-ACP220;MEDIO MUNDO 220;;1;cbk;3;0
  2733;C;IN-L2125;MEDIO MUNDO 220;;1;cbk;3;0
  2734;C;IN-L2126;MEDIO MUNDO 220;;1;cbk;3;0
  2735;C;IN-L2213;MEDIO MUNDO 220;;1;cbk;3;0
  2736;C;IN-L2279;MEDIO MUNDO 220;;1;cbk;3;0
  2737;C;SBA-220-TRA1;MEDIO MUNDO 220;;1;dct;3;0
  2738;C;SBA-ACP220;MEDIO MUNDO 220;;1;dct;3;0
  2739;C;SBA-L2125;MEDIO MUNDO 220;;1;dct;3;0
  2740;C;SBA-L2126;MEDIO MUNDO 220;;1;dct;3;0
  2741;C;SBA-L2213;MEDIO MUNDO 220;;1;dct;3;0
  2742;C;SBA-L2279;MEDIO MUNDO 220;;1;dct;3;0
  2743;C;SBB-220-TRA1;MEDIO MUNDO 220;;0;dct;3;0
  2744;C;SBB-ACP220;MEDIO MUNDO 220;;1;dct;3;0
  2745;C;SBB-L2125;MEDIO MUNDO 220;;0;dct;3;0
  2746;C;SBB-L2126;MEDIO MUNDO 220;;0;dct;3;0
  2747;C;SBB-L2213;MEDIO MUNDO 220;;0;dct;3;0
  2748;C;SBB-L2279;MEDIO MUNDO 220;;0;dct;3;0
  2749;C;SL-L2125;MEDIO MUNDO 220;;1;dct;3;0
  2750;C;SL-L2126;MEDIO MUNDO 220;;1;dct;3;0
  2751;C;SL-L2213;MEDIO MUNDO 220;;1;dct;3;0
  2752;C;SL-L2279;MEDIO MUNDO 220;;1;dct;3;0
  2753;C;IN-66-TRA1;MEDIO MUNDO 66;;1;cbk;3;0
  2754;C;IN-66-TRF1;MEDIO MUNDO 66;;1;cbk;3;0
  2755;C;IN-ACP66;MEDIO MUNDO 66;;1;cbk;3;0
  2756;C;IN-L693;MEDIO MUNDO 66;;1;cbk;3;0
  2757;C;IN-L6932;MEDIO MUNDO 66;;1;cbk;3;0
  2758;C;SBA-66-TRA1;MEDIO MUNDO 66;;1;dct;3;0
  2759;C;SBA-66-TRF1;MEDIO MUNDO 66;;1;dct;3;0
  2760;C;SBA-ACP66;MEDIO MUNDO 66;;1;dct;3;0
  2761;C;SBA-L693;MEDIO MUNDO 66;;1;dct;3;0
  2762;C;SBA-L6932;MEDIO MUNDO 66;;1;dct;3;0
  2763;C;SBB-66-TRA1;MEDIO MUNDO 66;;0;dct;3;0
  2764;C;SBB-66-TRF1;MEDIO MUNDO 66;;0;dct;3;0
  2765;C;SBB-ACP66;MEDIO MUNDO 66;;1;dct;3;0
  2766;C;SBB-L693;MEDIO MUNDO 66;;0;dct;3;0
  2767;C;SBB-L6932;MEDIO MUNDO 66;;0;dct;3;0
  2768;C;SL-L693;MEDIO MUNDO 66;;1;dct;3;0
  2769;C;SL-L6932;MEDIO MUNDO 66;;1;dct;3;0
  2770;C;IN L-2112;MIRADOR 220;;1;cbk;3;0
  2771;C;IN L-2113;MIRADOR 220;;1;cbk;3;0
  2772;C;IN L-2114;MIRADOR 220;;1;cbk;3;0
  2773;C;IN L-2115;MIRADOR 220;;1;cbk;3;0
  2774;C;IN-220-TR1;MIRADOR 220;;1;cbk;3;0
  2775;C;IN-220-TR2;MIRADOR 220;;1;cbk;3;0
  2776;C;IN-ACOP2;MIRADOR 220;;1;cbk;3;0
  2777;C;SBI L-2112;MIRADOR 220;;1;dct;3;0
  2778;C;SBI L-2113;MIRADOR 220;;1;dct;3;0
  2779;C;SBI L-2114;MIRADOR 220;;1;dct;3;0
  2780;C;SBI L-2115;MIRADOR 220;;1;dct;3;0
  2781;C;SBI-220-TR1;MIRADOR 220;;1;dct;3;0
  2782;C;SBI-220-TR2;MIRADOR 220;;1;dct;3;0
  2783;C;SBI-ACOP2;MIRADOR 220;;1;dct;3;0
  2784;C;SBII L-2112;MIRADOR 220;;0;dct;3;0
  2785;C;SBII L-2113;MIRADOR 220;;0;dct;3;0
  2786;C;SBII L-2114;MIRADOR 220;;0;dct;3;0
  2787;C;SBII L-2115;MIRADOR 220;;0;dct;3;0
  2788;C;SBII-220-TR1;MIRADOR 220;;0;dct;3;0
  2789;C;SBII-220-TR2;MIRADOR 220;;0;dct;3;0
  2790;C;SBII-ACOP2;MIRADOR 220;;1;dct;3;0
  2791;C;SL L-2112;MIRADOR 220;;1;dct;3;0
  2792;C;SL L-2113;MIRADOR 220;;1;dct;3;0
  2793;C;SL L-2114;MIRADOR 220;;1;dct;3;0
  2794;C;SL L-2115;MIRADOR 220;;1;dct;3;0
  2795;C;CB5;MOYOPAMPA 60;;1;cbk;3;0
  2796;C;CB6;MOYOPAMPA 60;;1;cbk;3;0
  2797;C;IN-60004;MOYOPAMPA 60;;1;cbk;3;0
  2798;C;IN-60008;MOYOPAMPA 60;;1;cbk;3;0
  2799;C;IN-60010;MOYOPAMPA 60;;1;cbk;3;0
  2800;C;IN-60012;MOYOPAMPA 60;;1;cbk;3;0
  2801;C;IN-6011;MOYOPAMPA 60;;1;cbk;3;0
  2802;C;IN-6020;MOYOPAMPA 60;;1;cbk;3;0
  2803;C;IN-6055;MOYOPAMPA 60;;1;cbk;3;0
  2804;C;IN-6060;MOYOPAMPA 60;;1;cbk;3;0
  2805;C;IN-6111;MOYOPAMPA 60;;1;cbk;3;0
  2806;C;IN-612(1);MOYOPAMPA 60;;1;cbk;3;0
  2807;C;IN-612;MOYOPAMPA 60;;1;cbk;3;0
  2808;C;IN-6731;MOYOPAMPA 60;;1;cbk;3;0
  2809;C;IS.5.1;MOYOPAMPA 60;;1;dct;3;0
  2810;C;IS.5.2;MOYOPAMPA 60;;0;dct;3;0
  2811;C;IS.5.3;MOYOPAMPA 60;;1;dct;3;0
  2812;C;IS.6.1;MOYOPAMPA 60;;1;dct;3;0
  2813;C;IS.6.2;MOYOPAMPA 60;;0;dct;3;0
  2814;C;IS.6.3;MOYOPAMPA 60;;1;dct;3;0
  2815;C;SA-60063;MOYOPAMPA 60;;1;dct;3;0
  2816;C;SA-60067;MOYOPAMPA 60;;1;dct;3;0
  2817;C;SA-60071;MOYOPAMPA 60;;1;dct;3;0
  2818;C;SA-60075;MOYOPAMPA 60;;1;dct;3;0
  2819;C;SA-60083;MOYOPAMPA 60;;0;dct;3;0
  2820;C;SA-60089(1);MOYOPAMPA 60;;0;dct;3;0
  2821;C;SA-60089(2);MOYOPAMPA 60;;0;dct;3;0
  2822;C;SA-60089;MOYOPAMPA 60;;1;dct;3;0
  2823;C;SA-60095;MOYOPAMPA 60;;1;dct;3;0
  2824;C;SA-60101;MOYOPAMPA 60;;1;dct;3;0
  2825;C;SA-60107;MOYOPAMPA 60;;0;dct;3;0
  2826;C;SA-60113;MOYOPAMPA 60;;0;dct;3;0
  2827;C;SB-115;MOYOPAMPA 60;;1;dct;3;0
  2828;C;SB-60065;MOYOPAMPA 60;;1;dct;3;0
  2829;C;SB-60069;MOYOPAMPA 60;;0;dct;3;0
  2830;C;SB-60073;MOYOPAMPA 60;;0;dct;3;0
  2831;C;SB-60077;MOYOPAMPA 60;;0;dct;3;0
  2832;C;SB-60085;MOYOPAMPA 60;;1;dct;3;0
  2833;C;SB-60091(1);MOYOPAMPA 60;;1;dct;3;0
  2834;C;SB-60091(2);MOYOPAMPA 60;;1;dct;3;0
  2835;C;SB-60091;MOYOPAMPA 60;;0;dct;3;0
  2836;C;SB-60097;MOYOPAMPA 60;;0;dct;3;0
  2837;C;SB-60103;MOYOPAMPA 60;;0;dct;3;0
  2838;C;SB-60109;MOYOPAMPA 60;;1;dct;3;0
  2839;C;SL-60087;MOYOPAMPA 60;;1;dct;3;0
  2840;C;SL-60093(1);MOYOPAMPA 60;;1;dct;3;0
  2841;C;SL-60093(2);MOYOPAMPA 60;;1;dct;3;0
  2842;C;SL-60093;MOYOPAMPA 60;;1;dct;3;0
  2843;C;SL-60099;MOYOPAMPA 60;;1;dct;3;0
  2844;C;SL-60105;MOYOPAMPA 60;;1;dct;3;0
  2845;C;SL-60111;MOYOPAMPA 60;;1;dct;3;0
  2846;C;SL-60117;MOYOPAMPA 60;;1;dct;3;0
  Acop_Neyra_60_1;C;Acop_Neyra_60_1;NEYRA 60;;1;dct;3;0
  Acop_Neyra_60_2;C;Acop_Neyra_60_2;NEYRA 60;;1;dct;3;0
  2847;C;IN-5054;OLLEROS 500;;1;cbk;3;0
  2848;C;IN-5148;OLLEROS 500;;1;cbk;3;0
  2849;C;IN-5150;OLLEROS 500;;1;cbk;3;0
  2850;C;SA-5335;OLLEROS 500;;1;dct;3;0
  2851;C;SB-5345;OLLEROS 500;;1;dct;3;0
  2852;C;SE-5337;OLLEROS 500;;1;dct;3;0
  2853;C;SE-5339;OLLEROS 500;;1;dct;3;0
  2854;C;SE-5341;OLLEROS 500;;1;dct;3;0
  2855;C;SE-5343;OLLEROS 500;;1;dct;3;0
  2856;C;SE-D2;OLLEROS 500;;1;dct;3;0
  2857;C;SL-5123;OLLEROS 500;;1;dct;3;0
  2858;C;SL-5125;OLLEROS 500;;1;dct;3;0
  2859;C;SL-5347;OLLEROS 500;;1;dct;3;0
  2860;C;IN-2880;ORCOTUNA 220;;1;cbk;3;0
  2861;C;IN-2882;ORCOTUNA 220;;1;cbk;3;0
  2862;C;IN-2884;ORCOTUNA 220;;1;cbk;3;0
  2863;C;IN-2886;ORCOTUNA 220;;1;cbk;3;0
  2864;C;SA-8627;ORCOTUNA 220;;1;dct;3;0
  2865;C;SA-8633;ORCOTUNA 220;;1;dct;3;0
  2866;C;SA-8637;ORCOTUNA 220;;1;dct;3;0
  2867;C;SA-8645;ORCOTUNA 220;;1;dct;3;0
  2868;C;SB-8629;ORCOTUNA 220;;0;dct;3;0
  2869;C;SB-8635;ORCOTUNA 220;;1;dct;3;0
  2870;C;SB-8639;ORCOTUNA 220;;0;dct;3;0
  2871;C;SB-8647;ORCOTUNA 220;;0;dct;3;0
  2872;C;SE-8641;ORCOTUNA 220;;0;dct;3;0
  2873;C;SE-8745;ORCOTUNA 220;;0;dct;3;0
  2874;C;SE-8977;ORCOTUNA 220;;0;dct;3;0
  2875;C;SL-8625;ORCOTUNA 220;;1;dct;3;0
  2876;C;SL-8643;ORCOTUNA 220;;1;dct;3;0
  2877;C;SL-8651;ORCOTUNA 220;;1;dct;3;0
  2878;C;CB4;ORCOTUNA 60;;1;cbk;3;0
  2879;C;IN-6306;ORCOTUNA 60;;1;cbk;3;0
  2880;C;IN-6308;ORCOTUNA 60;;1;cbk;3;0
  2881;C;IN-6314;ORCOTUNA 60;;1;cbk;3;0
  2882;C;IN-6316;ORCOTUNA 60;;1;cbk;3;0
  2883;C;IS.4.1;ORCOTUNA 60;;1;dct;3;0
  2884;C;IS.4.2;ORCOTUNA 60;;0;dct;3;0
  2885;C;IS.4.3;ORCOTUNA 60;;1;dct;3;0
  2886;C;SA-6599;ORCOTUNA 60;;1;dct;3;0
  2887;C;SA-6605;ORCOTUNA 60;;1;dct;3;0
  2888;C;SA-6621;ORCOTUNA 60;;0;dct;3;0
  2889;C;SA-6627;ORCOTUNA 60;;0;dct;3;0
  2890;C;SB-6601;ORCOTUNA 60;;0;dct;3;0
  2891;C;SB-6607;ORCOTUNA 60;;1;dct;3;0
  2892;C;SB-6623;ORCOTUNA 60;;1;dct;3;0
  2893;C;SB-6629;ORCOTUNA 60;;1;dct;3;0
  2894;C;SL-6603;ORCOTUNA 60;;1;dct;3;0
  2895;C;SL-6625;ORCOTUNA 60;;1;dct;3;0
  2896;C;SL-6631;ORCOTUNA 60;;1;dct;3;0
  IN-2454;C;IN-2454;OROYA NUEVA 220;;1;cbk;3;0
  IN-2456;C;IN-2456;OROYA NUEVA 220;;1;cbk;3;0
  IN-2484;C;IN-2484;OROYA NUEVA 220;;1;cbk;3;0
  2897;C;SE-3161;OROYA NUEVA 220;;1;dct;3;0
  2898;C;SE-3163;OROYA NUEVA 220;;1;dct;3;0
  2899;C;SE-3167;OROYA NUEVA 220;;1;dct;3;0
  2900;C;SE-3169;OROYA NUEVA 220;;1;dct;3;0
  2901;C;SE-3243;OROYA NUEVA 220;;1;dct;3;0
  2902;C;SE-3245;OROYA NUEVA 220;;1;dct;3;0
  2903;C;SE-3247;OROYA NUEVA 220;;1;dct;3;0
  2904;C;SE-3249;OROYA NUEVA 220;;1;dct;3;0
  2905;C;SL-3159;OROYA NUEVA 220;;1;dct;3;0
  2906;C;SL-3165;OROYA NUEVA 220;;1;dct;3;0
  2907;C;SL-3171;OROYA NUEVA 220;;1;dct;3;0
  2908;C;0075;OROYA NUEVA 50;;1;cbk;3;0
  2909;C;0076;OROYA NUEVA 50;;1;cbk;3;0
  2910;C;0077;OROYA NUEVA 50;;1;cbk;3;0
  2911;C;0078;OROYA NUEVA 50;;1;cbk;3;0
  2912;C;0079;OROYA NUEVA 50;;1;cbk;3;0
  2913;C;0080;OROYA NUEVA 50;;1;cbk;3;0
  2914;C;0081;OROYA NUEVA 50;;1;cbk;3;0
  2915;C;0082;OROYA NUEVA 50;;1;cbk;3;0
  2916;C;0083;OROYA NUEVA 50;;1;cbk;3;0
  2917;C;0084;OROYA NUEVA 50;;1;cbk;3;0
  2918;C;0085;OROYA NUEVA 50;;1;cbk;3;0
  2919;C;0086;OROYA NUEVA 50;;1;cbk;3;0
  2920;C;0087;OROYA NUEVA 50;;1;cbk;3;0
  2921;C;0478;OROYA NUEVA 50;;1;dct;3;0
  2922;C;0479;OROYA NUEVA 50;;1;dct;3;0
  2923;C;0480;OROYA NUEVA 50;;1;dct;3;0
  2924;C;0481;OROYA NUEVA 50;;1;dct;3;0
  2925;C;0482;OROYA NUEVA 50;;1;dct;3;0
  2926;C;0484;OROYA NUEVA 50;;1;dct;3;0
  2927;C;0487;OROYA NUEVA 50;;1;dct;3;0
  2928;C;0488;OROYA NUEVA 50;;1;dct;3;0
  2929;C;0489;OROYA NUEVA 50;;1;dct;3;0
  2930;C;0490;OROYA NUEVA 50;;1;dct;3;0
  2931;C;0491;OROYA NUEVA 50;;1;dct;3;0
  2932;C;0493;OROYA NUEVA 50;;1;dct;3;0
  2933;C;0494;OROYA NUEVA 50;;1;dct;3;0
  2934;C;0495;OROYA NUEVA 50;;1;dct;3;0
  2935;C;0496;OROYA NUEVA 50;;1;dct;3;0
  2936;C;0497;OROYA NUEVA 50;;1;dct;3;0
  2937;C;0498;OROYA NUEVA 50;;1;dct;3;0
  2938;C;0499(1);OROYA NUEVA 50;;1;dct;3;0
  2939;C;0499;OROYA NUEVA 50;;1;dct;3;0
  2940;C;0500;OROYA NUEVA 50;;1;dct;3;0
  2941;C;0502;OROYA NUEVA 50;;1;dct;3;0
  2942;C;0504;OROYA NUEVA 50;;1;dct;3;0
  2943;C;0505;OROYA NUEVA 50;;1;dct;3;0
  2944;C;0506;OROYA NUEVA 50;;1;dct;3;0
  2945;C;0508;OROYA NUEVA 50;;1;dct;3;0
  2946;C;0509;OROYA NUEVA 50;;1;dct;3;0
  2947;C;0511;OROYA NUEVA 50;;1;dct;3;0
  2948;C;0512;OROYA NUEVA 50;;1;dct;3;0
  2949;C;0513;OROYA NUEVA 50;;1;dct;3;0
  2950;C;0515;OROYA NUEVA 50;;1;dct;3;0
  2951;C;0516;OROYA NUEVA 50;;1;dct;3;0
  2952;C;0517;OROYA NUEVA 50;;1;dct;3;0
  2953;C;0519;OROYA NUEVA 50;;1;dct;3;0
  2954;C;0524;OROYA NUEVA 50;;1;dct;3;0
  2955;C;0525;OROYA NUEVA 50;;1;dct;3;0
  2956;C;0526;OROYA NUEVA 50;;1;dct;3;0
  2957;C;0528;OROYA NUEVA 50;;1;dct;3;0
  2958;C;0529;OROYA NUEVA 50;;1;dct;3;0
  2959;C;0530;OROYA NUEVA 50;;1;dct;3;0
  2960;C;0570;OROYA NUEVA 50;;1;dct;3;0
  2961;C;SB-02;OROYA NUEVA 50;;1;dct;3;0
  IN-2114;C;IN-2114;PACHACHACA 220;;1;cbk;3;0
  IN-2116;C;IN-2116;PACHACHACA 220;;1;cbk;3;0
  IN-2118;C;IN-2118;PACHACHACA 220;;1;cbk;3;0
  IN-2120;C;IN-2120;PACHACHACA 220;;1;cbk;3;0
  IN-2122;C;IN-2122;PACHACHACA 220;;1;cbk;3;0
  IN-2124;C;IN-2124;PACHACHACA 220;;1;cbk;3;0
  IN-2398;C;IN-2398;PACHACHACA 220;;1;cbk;3;0
  2962;C;SE-2301;PACHACHACA 220;;1;dct;3;0
  2963;C;SE-2303;PACHACHACA 220;;1;dct;3;0
  2964;C;SE-2307;PACHACHACA 220;;1;dct;3;0
  2965;C;SE-2309;PACHACHACA 220;;1;dct;3;0
  2966;C;SE-2313;PACHACHACA 220;;1;dct;3;0
  2967;C;SE-2315;PACHACHACA 220;;1;dct;3;0
  2968;C;SE-2319;PACHACHACA 220;;1;dct;3;0
  2969;C;SE-2321;PACHACHACA 220;;1;dct;3;0
  2970;C;SE-2325;PACHACHACA 220;;1;dct;3;0
  2971;C;SE-2327;PACHACHACA 220;;1;dct;3;0
  2972;C;SE-2331;PACHACHACA 220;;1;dct;3;0
  2973;C;SE-2333;PACHACHACA 220;;1;dct;3;0
  2974;C;SE-2337;PACHACHACA 220;;1;dct;3;0
  2975;C;SE-2995;PACHACHACA 220;;1;dct;3;0
  2976;C;SE-2997;PACHACHACA 220;;1;dct;3;0
  2977;C;SL-2305;PACHACHACA 220;;1;dct;3;0
  2978;C;SL-2311;PACHACHACA 220;;1;dct;3;0
  2979;C;SL-2317;PACHACHACA 220;;1;dct;3;0
  2980;C;SL-2323;PACHACHACA 220;;1;dct;3;0
  2981;C;SL-2329;PACHACHACA 220;;1;dct;3;0
  2982;C;SL-2335;PACHACHACA 220;;1;dct;3;0
  2983;C;SL-2999;PACHACHACA 220;;1;dct;3;0
  2984;C;IN-TRA1-220;PACHACUTEC 220;;1;cbk;3;0
  2985;C;INT-2133;PACHACUTEC 220;;1;cbk;3;0
  2986;C;INT-2134;PACHACUTEC 220;;1;cbk;3;0
  2987;C;INT-2135;PACHACUTEC 220;;1;cbk;3;0
  2988;C;INT-2136;PACHACUTEC 220;;1;cbk;3;0
  2989;C;INT-ACPA-220;PACHACUTEC 220;;1;cbk;3;0
  2990;C;S-TRA1-220;PACHACUTEC 220;;1;dct;3;0
  2991;C;SB-ACPA-220;PACHACUTEC 220;;1;dct;3;0
  2992;C;SBA-2133;PACHACUTEC 220;;1;dct;3;0
  2993;C;SBA-2134;PACHACUTEC 220;;1;dct;3;0
  2994;C;SBA-2135;PACHACUTEC 220;;1;dct;3;0
  2995;C;SBA-2136;PACHACUTEC 220;;1;dct;3;0
  2996;C;SBA-ACPA-220;PACHACUTEC 220;;1;dct;3;0
  2997;C;SBA-TRA1-220;PACHACUTEC 220;;1;dct;3;0
  2998;C;SBB-2133;PACHACUTEC 220;;0;dct;3;0
  2999;C;SBB-2134;PACHACUTEC 220;;0;dct;3;0
  3000;C;SBB-2135;PACHACUTEC 220;;0;dct;3;0
  3001;C;SBB-2136;PACHACUTEC 220;;0;dct;3;0
  3002;C;SBB-TRA1-220;PACHACUTEC 220;;0;dct;3;0
  3003;C;SL-2133;PACHACUTEC 220;;1;dct;3;0
  3004;C;SL-2134;PACHACUTEC 220;;1;dct;3;0
  3005;C;SL-2135;PACHACUTEC 220;;1;dct;3;0
  3006;C;SL-2136;PACHACUTEC 220;;1;dct;3;0
  3007;C;CB5;PACHACUTEC 60;;1;cbk;3;0
  3008;C;IN-TRA1-60;PACHACUTEC 60;;1;cbk;3;0
  3009;C;INT-6463;PACHACUTEC 60;;1;cbk;3;0
  3010;C;INT-6464;PACHACUTEC 60;;1;cbk;3;0
  3011;C;INT-ACPF;PACHACUTEC 60;;1;cbk;3;0
  3012;C;IS.5.1;PACHACUTEC 60;;1;dct;3;0
  3013;C;IS.5.2;PACHACUTEC 60;;1;dct;3;0
  3014;C;IS.5.3;PACHACUTEC 60;;0;dct;3;0
  3015;C;NA(1);PACHACUTEC 60;;1;dct;3;0
  3016;C;NA;PACHACUTEC 60;;1;dct;3;0
  3017;C;SBA-6463;PACHACUTEC 60;;1;dct;3;0
  3018;C;SBA-6464;PACHACUTEC 60;;1;dct;3;0
  3019;C;SBA-TRA1-60;PACHACUTEC 60;;1;dct;3;0
  3020;C;SBB-6463;PACHACUTEC 60;;0;dct;3;0
  3021;C;SBB-6464;PACHACUTEC 60;;0;dct;3;0
  3022;C;SBB-TRA1-60;PACHACUTEC 60;;0;dct;3;0
  3023;C;IN-2470;PARAGSHA II 220;;1;cbk;3;0
  3024;C;IN-2472;PARAGSHA II 220;;1;cbk;3;0
  3025;C;IN-2474;PARAGSHA II 220;;1;cbk;3;0
  3026;C;IN-2476;PARAGSHA II 220;;1;cbk;3;0
  3027;C;IN-311;PARAGSHA II 220;;1;cbk;3;0
  3028;C;IN-312;PARAGSHA II 220;;1;cbk;3;0
  3029;C;IN-321;PARAGSHA II 220;;0;cbk;3;0
  3030;C;IN-51L1;PARAGSHA II 220;;1;cbk;3;0
  3031;C;IN-51L2;PARAGSHA II 220;;1;cbk;3;0
  3032;C;INT-313;PARAGSHA II 220;;1;cbk;3;0
  3033;C;NA;PARAGSHA II 220;;0;dct;3;0
  3034;C;SA-3207;PARAGSHA II 220;;1;dct;3;0
  3035;C;SA-3213;PARAGSHA II 220;;1;dct;3;0
  3036;C;SA-3219;PARAGSHA II 220;;1;dct;3;0
  3037;C;SA-3223;PARAGSHA II 220;;1;dct;3;0
  3038;C;SB-3209;PARAGSHA II 220;;0;dct;3;0
  3039;C;SB-3215;PARAGSHA II 220;;0;dct;3;0
  3040;C;SB-3221;PARAGSHA II 220;;0;dct;3;0
  3041;C;SB-3225;PARAGSHA II 220;;1;dct;3;0
  3042;C;SBP-311;PARAGSHA II 220;;1;dct;3;0
  3043;C;SBP-312;PARAGSHA II 220;;1;dct;3;0
  3044;C;SBP-313;PARAGSHA II 220;;1;dct;3;0
  3045;C;SBP-321;PARAGSHA II 220;;1;dct;3;0
  3046;C;SBP-88L11;PARAGSHA II 220;;1;dct;3;0
  3047;C;SBP-88L21;PARAGSHA II 220;;1;dct;3;0
  3048;C;SBT-311;PARAGSHA II 220;;0;dct;3;0
  3049;C;SBT-312;PARAGSHA II 220;;0;dct;3;0
  3050;C;SBT-321;PARAGSHA II 220;;1;dct;3;0
  3051;C;SBT-88L13;PARAGSHA II 220;;0;dct;3;0
  3052;C;SBT-88L23;PARAGSHA II 220;;0;dct;3;0
  3053;C;SEC-88L12;PARAGSHA II 220;;1;dct;3;0
  3054;C;SEC88L12;PARAGSHA II 220;;1;dct;3;0
  3055;C;SL-3205;PARAGSHA II 220;;1;dct;3;0
  3056;C;SL-3211;PARAGSHA II 220;;1;dct;3;0
  3057;C;SL-3217;PARAGSHA II 220;;1;dct;3;0
  3058;C;SLP-311;PARAGSHA II 220;;1;dct;3;0
  3059;C;SLP-312;PARAGSHA II 220;;1;dct;3;0
  3060;C;SLP-313;PARAGSHA II 220;;1;dct;3;0
  3061;C;SLP-321;PARAGSHA II 220;;1;dct;3;0
  3062;C;0021;PARAMONGA EXISTENTE 138;;1;cbk;3;0
  3063;C;0022;PARAMONGA EXISTENTE 138;;1;cbk;3;0
  3064;C;0023;PARAMONGA EXISTENTE 138;;1;cbk;3;0
  3065;C;0024;PARAMONGA EXISTENTE 138;;1;cbk;3;0
  3066;C;0025;PARAMONGA EXISTENTE 138;;1;cbk;3;0
  3067;C;0026;PARAMONGA EXISTENTE 138;;1;cbk;3;0
  3068;C;0304;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3069;C;0305;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3070;C;0306;PARAMONGA EXISTENTE 138;;0;dct;3;0
  3071;C;0308;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3072;C;0309;PARAMONGA EXISTENTE 138;;0;dct;3;0
  3073;C;0310;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3074;C;0311;PARAMONGA EXISTENTE 138;;0;dct;3;0
  3075;C;0312;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3076;C;0313;PARAMONGA EXISTENTE 138;;0;dct;3;0
  3077;C;0315;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3078;C;0316;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3079;C;0318;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3080;C;0319;PARAMONGA EXISTENTE 138;;0;dct;3;0
  3081;C;0345;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3082;C;0346;PARAMONGA EXISTENTE 138;;1;dct;3;0
  3083;C;IN-2192;PARAMONGA NUEVA 220;;1;cbk;3;0
  3084;C;IN-2194;PARAMONGA NUEVA 220;;1;cbk;3;0
  3085;C;IN-2196;PARAMONGA NUEVA 220;;1;cbk;3;0
  3086;C;IN-2318;PARAMONGA NUEVA 220;;1;cbk;3;0
  3087;C;IN-2320;PARAMONGA NUEVA 220;;1;cbk;3;0
  3088;C;IN-2338;PARAMONGA NUEVA 220;;1;cbk;3;0
  3089;C;IN-2548;PARAMONGA NUEVA 220;;1;cbk;3;0
  3090;C;IN-2550;PARAMONGA NUEVA 220;;1;cbk;3;0
  3091;C;IN-2906;PARAMONGA NUEVA 220;;1;cbk;3;0
  3092;C;NA(1);PARAMONGA NUEVA 220;;1;dct;3;0
  3093;C;NA(2);PARAMONGA NUEVA 220;;0;dct;3;0
  3094;C;NA(3);PARAMONGA NUEVA 220;;1;dct;3;0
  3095;C;NA;PARAMONGA NUEVA 220;;1;cbk;3;0
  3096;C;S0.8.0(5);PARAMONGA NUEVA 220;;1;dct;3;0
  3097;C;S0.8.0(7);PARAMONGA NUEVA 220;;1;dct;3;0
  3098;C;S0.8.1(4);PARAMONGA NUEVA 220;;1;cbk;3;0
  3099;C;S0.8.1(6);PARAMONGA NUEVA 220;;1;cbk;3;0
  3100;C;S0.8.2(4);PARAMONGA NUEVA 220;;1;dct;3;0
  3101;C;S0.8.2(6);PARAMONGA NUEVA 220;;1;dct;3;0
  3102;C;S0.8.3(4);PARAMONGA NUEVA 220;;0;dct;3;0
  3103;C;S0.8.3(6);PARAMONGA NUEVA 220;;0;dct;3;0
  3104;C;SA-2513;PARAMONGA NUEVA 220;;1;dct;3;0
  3105;C;SA-2517;PARAMONGA NUEVA 220;;1;dct;3;0
  3106;C;SA-2521;PARAMONGA NUEVA 220;;1;dct;3;0
  3107;C;SA-2813;PARAMONGA NUEVA 220;;1;dct;3;0
  3108;C;SA-2815;PARAMONGA NUEVA 220;;1;dct;3;0
  3109;C;SA-2857;PARAMONGA NUEVA 220;;1;dct;3;0
  3110;C;SA-3467;PARAMONGA NUEVA 220;;1;dct;3;0
  3111;C;SA-3483;PARAMONGA NUEVA 220;;1;dct;3;0
  3112;C;SA-8703;PARAMONGA NUEVA 220;;1;dct;3;0
  3113;C;SB-3469;PARAMONGA NUEVA 220;;0;dct;3;0
  3114;C;SB-3473;PARAMONGA NUEVA 220;;0;dct;3;0
  3115;C;SB-3475;PARAMONGA NUEVA 220;;0;dct;3;0
  3116;C;SB-3477;PARAMONGA NUEVA 220;;0;dct;3;0
  3117;C;SB-3479;PARAMONGA NUEVA 220;;0;dct;3;0
  3118;C;SB-3481;PARAMONGA NUEVA 220;;0;dct;3;0
  3119;C;SB-3485;PARAMONGA NUEVA 220;;1;dct;3;0
  3120;C;SB-3491;PARAMONGA NUEVA 220;;0;dct;3;0
  3121;C;SB-8705;PARAMONGA NUEVA 220;;0;dct;3;0
  3122;C;SL-2515;PARAMONGA NUEVA 220;;1;dct;3;0
  3123;C;SL-2519;PARAMONGA NUEVA 220;;1;dct;3;0
  3124;C;SL-2859;PARAMONGA NUEVA 220;;1;dct;3;0
  3125;C;SL-3471;PARAMONGA NUEVA 220;;1;dct;3;0
  3126;C;IN-1103;PLATANAL 220;;1;cbk;3;0
  3127;C;IN-1104;PLATANAL 220;;1;cbk;3;0
  3128;C;IN-1105;PLATANAL 220;;1;cbk;3;0
  3129;C;IN-1106;PLATANAL 220;;1;cbk;3;0
  3130;C;SB-1007;PLATANAL 220;;0;dct;3;0
  3131;C;SB-1008;PLATANAL 220;;0;dct;3;0
  3132;C;SB-1009;PLATANAL 220;;1;dct;3;0
  3133;C;SB-1010;PLATANAL 220;;1;dct;3;0
  3134;C;SB-1011;PLATANAL 220;;1;dct;3;0
  3135;C;SB-1012;PLATANAL 220;;1;dct;3;0
  3136;C;SB-1013;PLATANAL 220;;1;dct;3;0
  3137;C;SB-1014;PLATANAL 220;;0;dct;3;0
  3138;C;SE-1004;PLATANAL 220;;0;dct;3;0
  3139;C;SE-1016;PLATANAL 220;;0;dct;3;0
  3140;C;SE-8765;PLATANAL 220;;0;dct;3;0
  3141;C;SL-1005;PLATANAL 220;;1;dct;3;0
  3142;C;SL-1006;PLATANAL 220;;1;dct;3;0
  3143;C;SL-1015;PLATANAL 220;;1;dct;3;0
  3144;C;IN-2034;POMACOCHA 220;;1;cbk;3;0
  3145;C;IN-2036;POMACOCHA 220;;1;cbk;3;0
  3146;C;IN-2038;POMACOCHA 220;;1;cbk;3;0
  3147;C;IN-2040;POMACOCHA 220;;1;cbk;3;0
  3148;C;IN-2042;POMACOCHA 220;;1;cbk;3;0
  3149;C;IN-2044;POMACOCHA 220;;1;cbk;3;0
  3150;C;IN-2046;POMACOCHA 220;;1;cbk;3;0
  3151;C;IN-211;POMACOCHA 220;;1;cbk;3;0
  3152;C;IN-212;POMACOCHA 220;;1;cbk;3;0
  3153;C;IN-2730;POMACOCHA 220;;1;cbk;3;0
  3154;C;SA-2101;POMACOCHA 220;;1;dct;3;0
  3155;C;SA-2105;POMACOCHA 220;;1;dct;3;0
  3156;C;SA-2109;POMACOCHA 220;;1;dct;3;0
  3157;C;SA-211;POMACOCHA 220;;1;dct;3;0
  3158;C;SA-2111;POMACOCHA 220;;1;dct;3;0
  3159;C;SA-2115;POMACOCHA 220;;1;dct;3;0
  3160;C;SA-2119;POMACOCHA 220;;1;dct;3;0
  3161;C;SA-212;POMACOCHA 220;;1;dct;3;0
  3162;C;SA-2123;POMACOCHA 220;;1;dct;3;0
  3163;C;SA-8137;POMACOCHA 220;;1;dct;3;0
  3164;C;SB-2103;POMACOCHA 220;;0;dct;3;0
  3165;C;SB-211;POMACOCHA 220;;0;dct;3;0
  3166;C;SB-2117;POMACOCHA 220;;1;dct;3;0
  3167;C;SB-212;POMACOCHA 220;;0;dct;3;0
  3168;C;SB-2127;POMACOCHA 220;;0;dct;3;0
  3169;C;SB-8139;POMACOCHA 220;;0;dct;3;0
  3170;C;SB-8229;POMACOCHA 220;;0;dct;3;0
  3171;C;SB-8231;POMACOCHA 220;;0;dct;3;0
  3172;C;SB-8233;POMACOCHA 220;;0;dct;3;0
  3173;C;SB-8235;POMACOCHA 220;;0;dct;3;0
  3174;C;SL-2097;POMACOCHA 220;;1;dct;3;0
  3175;C;SL-2099;POMACOCHA 220;;1;dct;3;0
  3176;C;SL-2107;POMACOCHA 220;;1;dct;3;0
  3177;C;SL-211;POMACOCHA 220;;1;dct;3;0
  3178;C;SL-2113;POMACOCHA 220;;1;dct;3;0
  3179;C;SL-212;POMACOCHA 220;;1;dct;3;0
  3180;C;SL-2121;POMACOCHA 220;;1;dct;3;0
  3181;C;SL-8141;POMACOCHA 220;;1;dct;3;0
  3182;C;CB4;POROMA 220;;1;cbk;3;0
  3183;C;IN-5303;POROMA 220;;1;cbk;3;0
  3184;C;INT-5300;POROMA 220;;1;cbk;3;0
  3185;C;INT-5301;POROMA 220;;1;cbk;3;0
  3186;C;INT-5302;POROMA 220;;1;cbk;3;0
  3187;C;INT-5304;POROMA 220;;1;cbk;3;0
  3188;C;INT-5321;POROMA 220;;1;cbk;3;0
  3189;C;IS.4.1;POROMA 220;;1;dct;3;0
  3190;C;IS.4.2;POROMA 220;;0;dct;3;0
  3191;C;IS.4.3;POROMA 220;;1;dct;3;0
  3192;C;SBA-5300;POROMA 220;;1;dct;3;0
  3193;C;SBA-5301;POROMA 220;;1;dct;3;0
  3194;C;SBA-5302;POROMA 220;;1;dct;3;0
  3195;C;SBA-5303;POROMA 220;;1;dct;3;0
  3196;C;SBA-5304;POROMA 220;;1;dct;3;0
  3197;C;SBA-5321;POROMA 220;;1;dct;3;0
  3198;C;SBB-5300;POROMA 220;;1;dct;3;0
  3199;C;SBB-5301;POROMA 220;;0;dct;3;0
  3200;C;SBB-5302;POROMA 220;;0;dct;3;0
  3201;C;SBB-5303;POROMA 220;;0;dct;3;0
  3202;C;SBB-5304;POROMA 220;;0;dct;3;0
  3203;C;SBB-5321;POROMA 220;;0;dct;3;0
  3204;C;SLP-5301;POROMA 220;;1;dct;3;0
  3205;C;SLP-5302;POROMA 220;;1;dct;3;0
  3206;C;SLP-5303;POROMA 220;;1;dct;3;0
  3207;C;SLP-5304;POROMA 220;;1;dct;3;0
  IN-5132;C;IN-5132;POROMA 500;;1;cbk;3;0
  IN-5134;C;IN-5134;POROMA 500;;1;cbk;3;0
  IN-5136;C;IN-5136;POROMA 500;;1;cbk;3;0
  IN-5138;C;IN-5138;POROMA 500;;1;cbk;3;0
  IN-5140;C;IN-5140;POROMA 500;;1;cbk;3;0
  IN-5142;C;IN-5142;POROMA 500;;1;cbk;3;0
  3208;C;INT-5350;POROMA 500;;1;cbk;3;0
  INT-5351;C;INT-5351;POROMA 500;;1;cbk;3;0
  INT-5352;C;INT-5352;POROMA 500;;1;cbk;3;0
  INT-5361;C;INT-5361;POROMA 500;;1;cbk;3;0
  INT-5362;C;INT-5362;POROMA 500;;1;cbk;3;0
  INT-5371;C;INT-5371;POROMA 500;;1;cbk;3;0
  3209;C;SA-5301;POROMA 500;;1;dct;3;0
  3210;C;SA-5313;POROMA 500;;1;dct;3;0
  3211;C;SAT-5371;POROMA 500;;1;dct;3;0
  3212;C;SB-5311;POROMA 500;;1;dct;3;0
  3213;C;SB-5323;POROMA 500;;1;dct;3;0
  3214;C;SBA-5350;POROMA 500;;1;dct;3;0
  3215;C;SBA-5361;POROMA 500;;1;dct;3;0
  3216;C;SBB-5362;POROMA 500;;1;dct;3;0
  3217;C;SBB-5371;POROMA 500;;1;dct;3;0
  3218;C;SBL-5361;POROMA 500;;1;dct;3;0
  3219;C;SBL-5362;POROMA 500;;1;dct;3;0
  3220;C;SBL-5371;POROMA 500;;1;dct;3;0
  3221;C;SCA-5351;POROMA 500;;1;dct;3;0
  3222;C;SCA-5352;POROMA 500;;1;dct;3;0
  3223;C;SCB-5351;POROMA 500;;1;dct;3;0
  3224;C;SCB-5352;POROMA 500;;1;dct;3;0
  3225;C;SE-5287;POROMA 500;;1;dct;3;0
  3226;C;SE-5289;POROMA 500;;0;dct;3;0
  3227;C;SE-5303;POROMA 500;;1;dct;3;0
  3228;C;SE-5305;POROMA 500;;1;dct;3;0
  3229;C;SE-5307;POROMA 500;;1;dct;3;0
  3230;C;SE-5309;POROMA 500;;1;dct;3;0
  3231;C;SE-5315;POROMA 500;;1;dct;3;0
  3232;C;SE-5317;POROMA 500;;1;dct;3;0
  3233;C;SE-5319;POROMA 500;;1;dct;3;0
  3234;C;SE-5321;POROMA 500;;1;dct;3;0
  3235;C;SL-5299;POROMA 500;;1;dct;3;0
  3236;C;SL-5333;POROMA 500;;1;dct;3;0
  3237;C;CB0;PORTLLO 60;;1;cbk;3;0
  3238;C;CB1;PORTLLO 60;;1;cbk;3;0
  3239;C;CB2;PORTLLO 60;;1;cbk;3;0
  3240;C;CB3;PORTLLO 60;;1;cbk;3;0
  3241;C;CB4;PORTLLO 60;;1;cbk;3;0
  3242;C;CB5;PORTLLO 60;;1;cbk;3;0
  3243;C;CB6;PORTLLO 60;;1;cbk;3;0
  3244;C;CB7;PORTLLO 60;;1;cbk;3;0
  3245;C;IS.0.1;PORTLLO 60;;1;dct;3;0
  3246;C;IS.0.2;PORTLLO 60;;1;dct;3;0
  3247;C;IS.1.1;PORTLLO 60;;1;dct;3;0
  3248;C;IS.1.2;PORTLLO 60;;0;dct;3;0
  3249;C;IS.1.3;PORTLLO 60;;1;dct;3;0
  3250;C;IS.2.1;PORTLLO 60;;1;dct;3;0
  3251;C;IS.2.2;PORTLLO 60;;0;dct;3;0
  3252;C;IS.2.3;PORTLLO 60;;1;dct;3;0
  3253;C;IS.3.1;PORTLLO 60;;1;dct;3;0
  3254;C;IS.3.2;PORTLLO 60;;0;dct;3;0
  3255;C;IS.3.3;PORTLLO 60;;1;dct;3;0
  3256;C;IS.4.1;PORTLLO 60;;1;dct;3;0
  3257;C;IS.4.2;PORTLLO 60;;0;dct;3;0
  3258;C;IS.4.3;PORTLLO 60;;1;dct;3;0
  3259;C;IS.5.1;PORTLLO 60;;1;dct;3;0
  3260;C;IS.5.2;PORTLLO 60;;0;dct;3;0
  3261;C;IS.5.3;PORTLLO 60;;1;dct;3;0
  3262;C;IS.6.1;PORTLLO 60;;1;dct;3;0
  3263;C;IS.6.2;PORTLLO 60;;0;dct;3;0
  3264;C;IS.6.3;PORTLLO 60;;1;dct;3;0
  3265;C;IS.7.1;PORTLLO 60;;1;dct;3;0
  3266;C;IS.7.2;PORTLLO 60;;0;dct;3;0
  3267;C;IS.7.3;PORTLLO 60;;1;dct;3;0
  3268;C;IN-TRA1-220;PROGRESO 220;;1;cbk;3;0
  3269;C;INT-2135;PROGRESO 220;;1;cbk;3;0
  3270;C;INT-2136;PROGRESO 220;;1;cbk;3;0
  3271;C;INT-ACPA-220;PROGRESO 220;;1;cbk;3;0
  3272;C;S-TRA1-220;PROGRESO 220;;1;dct;3;0
  3273;C;SBA-2135;PROGRESO 220;;1;dct;3;0
  3274;C;SBA-2136;PROGRESO 220;;1;dct;3;0
  3275;C;SBA-ACPA-220;PROGRESO 220;;1;dct;3;0
  3276;C;SBA-TRA1-220;PROGRESO 220;;1;dct;3;0
  3277;C;SBB-2135;PROGRESO 220;;0;dct;3;0
  3278;C;SBB-2136;PROGRESO 220;;0;dct;3;0
  3279;C;SBB-ACPA-220;PROGRESO 220;;1;dct;3;0
  3280;C;SBB-TRA1-220;PROGRESO 220;;0;dct;3;0
  3281;C;SL-2135;PROGRESO 220;;1;dct;3;0
  3282;C;SL-2136;PROGRESO 220;;1;dct;3;0
  3283;C;NA(1);PUENTE 60;;1;cbk;3;0
  3284;C;NA;PUENTE 60;;1;cbk;3;0
  3285;C;IN-ACO;SALAMANCA 60;;1;cbk;3;0
  3286;C;IN-L6055;SALAMANCA 60;;1;cbk;3;0
  3287;C;IN-L6249;SALAMANCA 60;;1;cbk;3;0
  3288;C;IN-L663;SALAMANCA 60;;1;cbk;3;0
  3289;C;NA(1);SALAMANCA 60;;1;dct;3;0
  3290;C;NA(2);SALAMANCA 60;;1;dct;3;0
  3291;C;NA;SALAMANCA 60;;1;cbk;3;0
  3292;C;SB-6055;SALAMANCA 60;;1;dct;3;0
  3293;C;SB-ACO1;SALAMANCA 60;;1;dct;3;0
  3294;C;SB-ACO2;SALAMANCA 60;;1;dct;3;0
  3295;C;SB-L6249;SALAMANCA 60;;1;dct;3;0
  3296;C;SB-L663;SALAMANCA 60;;1;dct;3;0
  3297;C;SBII-TR2;SALAMANCA 60;;1;dct;3;0
  3298;C;SL-L6055;SALAMANCA 60;;1;dct;3;0
  3299;C;SL-L6249;SALAMANCA 60;;1;dct;3;0
  3300;C;SL-L663;SALAMANCA 60;;1;dct;3;0
  3301;C;IN-2014;SAN JUAN 220;;1;cbk;3;0
  3302;C;IN-2048;SAN JUAN 220;;1;cbk;3;0
  3303;C;IN-2050;SAN JUAN 220;;1;cbk;3;0
  3304;C;IN-2054;SAN JUAN 220;;1;cbk;3;0
  3305;C;IN-2064;SAN JUAN 220;;1;cbk;3;0
  3306;C;IN-2158;SAN JUAN 220;;1;cbk;3;0
  3307;C;IN-2302;SAN JUAN 220;;1;cbk;3;0
  3308;C;IN-2304(4);SAN JUAN 220;;1;cbk;3;0
  3309;C;IN-2304(5);SAN JUAN 220;;1;cbk;3;0
  3310;C;IN-2304;SAN JUAN 220;;1;cbk;3;0
  3311;C;IN-2308;SAN JUAN 220;;1;cbk;3;0
  3312;C;IN-2310;SAN JUAN 220;;1;cbk;3;0
  3313;C;IN-2312;SAN JUAN 220;;1;cbk;3;0
  3314;C;IN-2540;SAN JUAN 220;;1;cbk;3;0
  3315;C;IN-2838;SAN JUAN 220;;1;cbk;3;0
  3316;C;NA(1);SAN JUAN 220;;1;dct;3;0
  3317;C;NA(2);SAN JUAN 220;;1;cbk;3;0
  3318;C;NA(3);SAN JUAN 220;;0;dct;3;0
  3319;C;NA(4);SAN JUAN 220;;1;dct;3;0
  3320;C;NA(5);SAN JUAN 220;;1;dct;3;0
  3321;C;NA(6);SAN JUAN 220;;0;dct;3;0
  3322;C;NA(7);SAN JUAN 220;;1;dct;3;0
  3323;C;NA;SAN JUAN 220;;1;cbk;3;0
  3324;C;SA-2023;SAN JUAN 220;;1;dct;3;0
  3325;C;SA-2139;SAN JUAN 220;;1;dct;3;0
  3326;C;SA-2143;SAN JUAN 220;;1;dct;3;0
  3327;C;SA-2151;SAN JUAN 220;;1;dct;3;0
  3328;C;SA-2155;SAN JUAN 220;;1;dct;3;0
  3329;C;SA-2427;SAN JUAN 220;;1;dct;3;0
  3330;C;SA-2767;SAN JUAN 220;;1;dct;3;0
  3331;C;SA-2773(4);SAN JUAN 220;;1;dct;3;0
  3332;C;SA-2773(5);SAN JUAN 220;;1;dct;3;0
  3333;C;SA-2773;SAN JUAN 220;;1;dct;3;0
  3334;C;SA-2787;SAN JUAN 220;;1;dct;3;0
  3335;C;SA-2793;SAN JUAN 220;;1;dct;3;0
  3336;C;SA-2799;SAN JUAN 220;;1;dct;3;0
  3337;C;SA-3445;SAN JUAN 220;;1;dct;3;0
  3338;C;SA-8499;SAN JUAN 220;;1;dct;3;0
  3339;C;SB-2025;SAN JUAN 220;;1;dct;3;0
  3340;C;SB-2141;SAN JUAN 220;;0;dct;3;0
  3341;C;SB-2145;SAN JUAN 220;;0;dct;3;0
  3342;C;SB-2153;SAN JUAN 220;;0;dct;3;0
  3343;C;SB-2157;SAN JUAN 220;;0;dct;3;0
  3344;C;SB-2429;SAN JUAN 220;;0;dct;3;0
  3345;C;SB-2769;SAN JUAN 220;;0;dct;3;0
  3346;C;SB-2775(4);SAN JUAN 220;;0;dct;3;0
  3347;C;SB-2775(5);SAN JUAN 220;;0;dct;3;0
  3348;C;SB-2775;SAN JUAN 220;;0;dct;3;0
  3349;C;SB-2789;SAN JUAN 220;;0;dct;3;0
  3350;C;SB-2795;SAN JUAN 220;;0;dct;3;0
  3351;C;SB-2801;SAN JUAN 220;;0;dct;3;0
  3352;C;SB-3447;SAN JUAN 220;;0;dct;3;0
  3353;C;SB-8501;SAN JUAN 220;;0;dct;3;0
  3354;C;SL-2129;SAN JUAN 220;;1;dct;3;0
  3355;C;SL-2131;SAN JUAN 220;;1;dct;3;0
  3356;C;SL-2171;SAN JUAN 220;;1;dct;3;0
  3357;C;SL-2179;SAN JUAN 220;;1;dct;3;0
  3358;C;SL-2431;SAN JUAN 220;;1;dct;3;0
  3359;C;SL-2771;SAN JUAN 220;;1;dct;3;0
  3360;C;SL-2777(2);SAN JUAN 220;;1;dct;3;0
  3361;C;SL-2777;SAN JUAN 220;;1;dct;3;0
  3362;C;SL-2791;SAN JUAN 220;;1;dct;3;0
  3363;C;SL-2797;SAN JUAN 220;;1;dct;3;0
  3364;C;SL-3449;SAN JUAN 220;;1;dct;3;0
  3365;C;SL-5777(1);SAN JUAN 220;;1;dct;3;0
  3366;C;SL-8503;SAN JUAN 220;;1;dct;3;0
  3367;C;CB9;SAN JUAN LDS 60;;1;cbk;3;0
  Acop_SanJuanLDS_60;C;IN ACOP-60;SAN JUAN LDS 60;;0;cbk;3;0
  3368;C;IN L-619;SAN JUAN LDS 60;;1;cbk;3;0
  3369;C;IN L-620;SAN JUAN LDS 60;;1;cbk;3;0
  3370;C;IN L-643;SAN JUAN LDS 60;;1;cbk;3;0
  3371;C;IN L-644;SAN JUAN LDS 60;;1;cbk;3;0
  3372;C;IN L-645;SAN JUAN LDS 60;;1;cbk;3;0
  3373;C;IN L-646;SAN JUAN LDS 60;;1;cbk;3;0
  3374;C;IN L-677;SAN JUAN LDS 60;;1;cbk;3;0
  3375;C;IN L-678;SAN JUAN LDS 60;;1;cbk;3;0
  3376;C;IN L-720;SAN JUAN LDS 60;;1;cbk;3;0
  3377;C;IN TR1-60;SAN JUAN LDS 60;;1;cbk;3;0
  3378;C;IN TR2-60;SAN JUAN LDS 60;;1;cbk;3;0
  3379;C;IS.9.1;SAN JUAN LDS 60;;1;dct;3;0
  3380;C;IS.9.2;SAN JUAN LDS 60;;0;dct;3;0
  3381;C;IS.9.3;SAN JUAN LDS 60;;1;dct;3;0
  IN-SJTRA;C;NA(1);SAN JUAN LDS 60;;0;dct;3;0
  IN-SJTRB;C;NA(2);SAN JUAN LDS 60;;1;dct;3;0
  3382;C;NA;SAN JUAN LDS 60;;1;cbk;3;0
  3383;C;SB1 ACOP1;SAN JUAN LDS 60;;1;dct;3;0
  3384;C;SB1 L-619;SAN JUAN LDS 60;;1;dct;3;0
  3385;C;SB1 L-620;SAN JUAN LDS 60;;1;dct;3;0
  SB1 L-643;C;SB1 L-643;SAN JUAN LDS 60;;0;dct;3;0
  SB1 L-644;C;SB1 L-644;SAN JUAN LDS 60;;0;dct;3;0
  SB1 L-645;C;SB1 L-645;SAN JUAN LDS 60;;0;dct;3;0
  SB1 L-646;C;SB1 L-646;SAN JUAN LDS 60;;0;dct;3;0
  3386;C;SB1 L-677;SAN JUAN LDS 60;;1;dct;3;0
  3387;C;SB1 L-678;SAN JUAN LDS 60;;1;dct;3;0
  SB1 L-720;C;SB1 L-720;SAN JUAN LDS 60;;0;dct;3;0
  SB1 TR-1;C;SB1 TR-1;SAN JUAN LDS 60;;0;dct;3;0
  3388;C;SB1 TR-2;SAN JUAN LDS 60;;1;dct;3;0
  3389;C;SB2 ACOP1;SAN JUAN LDS 60;;1;dct;3;0
  3390;C;SB2 L-619;SAN JUAN LDS 60;;0;dct;3;0
  3391;C;SB2 L-620;SAN JUAN LDS 60;;0;dct;3;0
  SB2 L-643;C;SB2 L-643;SAN JUAN LDS 60;;1;dct;3;0
  SB2 L-644;C;SB2 L-644;SAN JUAN LDS 60;;1;dct;3;0
  SB2 L-645;C;SB2 L-645;SAN JUAN LDS 60;;1;dct;3;0
  SB2 L-646;C;SB2 L-646;SAN JUAN LDS 60;;1;dct;3;0
  3392;C;SB2 L-677;SAN JUAN LDS 60;;0;dct;3;0
  3393;C;SB2 L-678;SAN JUAN LDS 60;;0;dct;3;0
  SB2 L-720;C;SB2 L-720;SAN JUAN LDS 60;;1;dct;3;0
  3394;C;SB2 TR-2;SAN JUAN LDS 60;;0;dct;3;0
  SB2-TR-1;C;SB2-TR-1;SAN JUAN LDS 60;;1;dct;3;0
  3395;C;SBI-1710;SAN JUAN LDS 60;;1;dct;3;0
  3396;C;SBII-1710;SAN JUAN LDS 60;;0;dct;3;0
  3397;C;SL L-619;SAN JUAN LDS 60;;1;dct;3;0
  3398;C;SL L-620;SAN JUAN LDS 60;;1;dct;3;0
  3399;C;SL L-643;SAN JUAN LDS 60;;1;dct;3;0
  3400;C;SL L-645;SAN JUAN LDS 60;;1;dct;3;0
  3401;C;SL L-646;SAN JUAN LDS 60;;1;dct;3;0
  3402;C;SL L-677;SAN JUAN LDS 60;;1;dct;3;0
  3403;C;SL L-678;SAN JUAN LDS 60;;1;dct;3;0
  3404;C;SL L-720;SAN JUAN LDS 60;;1;dct;3;0
  3405;C;SL-L644;SAN JUAN LDS 60;;1;dct;3;0
  3406;C;IN-6152;SAN JUAN REP 60;;1;cbk;3;0
  3407;C;IN-6176;SAN JUAN REP 60;;1;cbk;3;0
  3408;C;IN-6178;SAN JUAN REP 60;;1;cbk;3;0
  3409;C;IN-6180;SAN JUAN REP 60;;1;cbk;3;0
  3410;C;SA-6289;SAN JUAN REP 60;;1;dct;3;0
  3411;C;SA-6291;SAN JUAN REP 60;;1;dct;3;0
  3412;C;SA-6325;SAN JUAN REP 60;;1;dct;3;0
  3413;C;SA-6327;SAN JUAN REP 60;;1;dct;3;0
  3414;C;SA-6329;SAN JUAN REP 60;;1;dct;3;0
  3415;C;SA-6331;SAN JUAN REP 60;;1;dct;3;0
  3416;C;IN-ACO-220;SAN LUIS LDS 220;;1;cbk;3;0
  3417;C;IN-L2080;SAN LUIS LDS 220;;1;cbk;3;0
  3418;C;IN-L2081;SAN LUIS LDS 220;;1;cbk;3;0
  3419;C;IN-T1-220;SAN LUIS LDS 220;;1;cbk;3;0
  3420;C;IN-T2-220;SAN LUIS LDS 220;;1;cbk;3;0
  3421;C;INT-TRA3-220;SAN LUIS LDS 220;;1;cbk;3;0
  3422;C;S-T1-220;SAN LUIS LDS 220;;1;dct;3;0
  3423;C;S-T2-220;SAN LUIS LDS 220;;1;dct;3;0
  3424;C;SB1-ACO-220;SAN LUIS LDS 220;;1;dct;3;0
  3425;C;SB1-T1-220;SAN LUIS LDS 220;;1;dct;3;0
  3426;C;SB2-ACO-220;SAN LUIS LDS 220;;1;dct;3;0
  3427;C;SB2-T1-220;SAN LUIS LDS 220;;0;dct;3;0
  3428;C;SBA-L2080;SAN LUIS LDS 220;;1;dct;3;0
  3429;C;SBA-L2081;SAN LUIS LDS 220;;1;dct;3;0
  3430;C;SBA-T2-220;SAN LUIS LDS 220;;1;dct;3;0
  3431;C;SBB-L2080;SAN LUIS LDS 220;;0;dct;3;0
  3432;C;SBB-L2081;SAN LUIS LDS 220;;0;dct;3;0
  3433;C;SBB-T2-220;SAN LUIS LDS 220;;0;dct;3;0
  3434;C;SECBA-TRA3-220;SAN LUIS LDS 220;;0;dct;3;0
  3435;C;SECBB-TRA3-220;SAN LUIS LDS 220;;1;dct;3;0
  3436;C;SECTT-TRA3-220;SAN LUIS LDS 220;;1;dct;3;0
  3437;C;SL-L2080;SAN LUIS LDS 220;;1;dct;3;0
  3438;C;SL-L2081;SAN LUIS LDS 220;;1;dct;3;0
  3439;C;IN-6244;SAN LUIS LDS 60;;1;cbk;3;0
  3440;C;IN-L6245;SAN LUIS LDS 60;;1;cbk;3;0
  3441;C;IN-L6246;SAN LUIS LDS 60;;1;cbk;3;0
  3442;C;IN-L6247;SAN LUIS LDS 60;;1;cbk;3;0
  3443;C;IN-L651;SAN LUIS LDS 60;;1;cbk;3;0
  3444;C;IN-L663;SAN LUIS LDS 60;;1;cbk;3;0
  3445;C;INT-ACO-60;SAN LUIS LDS 60;;1;cbk;3;0
  3446;C;INT-T1-60;SAN LUIS LDS 60;;1;cbk;3;0
  3447;C;INT-TRA3-60;SAN LUIS LDS 60;;1;cbk;3;0
  3448;C;SB1-6244;SAN LUIS LDS 60;;1;dct;3;0
  3449;C;SB1-ACO-60;SAN LUIS LDS 60;;1;dct;3;0
  3450;C;SB1-L6245;SAN LUIS LDS 60;;1;dct;3;0
  3451;C;SB1-L6246;SAN LUIS LDS 60;;1;dct;3;0
  3452;C;SB1-L6247;SAN LUIS LDS 60;;1;dct;3;0
  3453;C;SB1-L651;SAN LUIS LDS 60;;1;dct;3;0
  3454;C;SB1-L663;SAN LUIS LDS 60;;1;dct;3;0
  3455;C;SB1-T1-60;SAN LUIS LDS 60;;0;dct;3;0
  3456;C;SB2-6244;SAN LUIS LDS 60;;0;dct;3;0
  3457;C;SB2-ACO-60;SAN LUIS LDS 60;;1;dct;3;0
  3458;C;SB2-L6245;SAN LUIS LDS 60;;0;dct;3;0
  3459;C;SB2-L6246;SAN LUIS LDS 60;;0;dct;3;0
  3460;C;SB2-L6247;SAN LUIS LDS 60;;0;dct;3;0
  3461;C;SB2-L651;SAN LUIS LDS 60;;0;dct;3;0
  3462;C;SB2-L663;SAN LUIS LDS 60;;0;dct;3;0
  3463;C;SB2-T1-60;SAN LUIS LDS 60;;1;dct;3;0
  3464;C;SECB1-TRA3-60;SAN LUIS LDS 60;;1;dct;3;0
  3465;C;SECB2-TRA3-60;SAN LUIS LDS 60;;0;dct;3;0
  3466;C;SECTT-TRA3-60;SAN LUIS LDS 60;;1;dct;3;0
  3467;C;SL-6244;SAN LUIS LDS 60;;1;dct;3;0
  3468;C;SL-L6245;SAN LUIS LDS 60;;1;dct;3;0
  3469;C;SL-L6246;SAN LUIS LDS 60;;1;dct;3;0
  3470;C;SL-L6247;SAN LUIS LDS 60;;1;dct;3;0
  3471;C;SL-L651;SAN LUIS LDS 60;;1;dct;3;0
  3472;C;SL-L663;SAN LUIS LDS 60;;1;dct;3;0
  3473;C;STR-T1-60;SAN LUIS LDS 60;;1;dct;3;0
  3474;C;INT-2127;SAN MIGUEL 220;;1;cbk;3;0
  3475;C;INT-2128;SAN MIGUEL 220;;1;cbk;3;0
  3476;C;INT-ACOP-220;SAN MIGUEL 220;;1;cbk;3;0
  3477;C;INT-T2-220;SAN MIGUEL 220;;1;cbk;3;0
  3478;C;INT-T3-220;SAN MIGUEL 220;;1;cbk;3;0
  3479;C;SBA ACOP;SAN MIGUEL 220;;1;dct;3;0
  3480;C;SBA-2127;SAN MIGUEL 220;;1;dct;3;0
  3481;C;SBA-2128;SAN MIGUEL 220;;1;dct;3;0
  3482;C;SBA-T2-220;SAN MIGUEL 220;;1;dct;3;0
  3483;C;SBA-T3-220;SAN MIGUEL 220;;1;dct;3;0
  3484;C;SBB-2127;SAN MIGUEL 220;;0;dct;3;0
  3485;C;SBB-2128;SAN MIGUEL 220;;0;dct;3;0
  3486;C;SBB-ACOP;SAN MIGUEL 220;;1;dct;3;0
  3487;C;SBB-T2-220;SAN MIGUEL 220;;0;dct;3;0
  3488;C;SBB-T3-220;SAN MIGUEL 220;;0;dct;3;0
  3489;C;SL-2127;SAN MIGUEL 220;;1;dct;3;0
  3490;C;SL-2128;SAN MIGUEL 220;;1;dct;3;0
  3491;C;INT-6423;SAN MIGUEL 60;;1;cbk;3;0
  3492;C;INT-6424;SAN MIGUEL 60;;1;cbk;3;0
  3493;C;INT-ACOP-60;SAN MIGUEL 60;;1;cbk;3;0
  3494;C;INT-T2-60;SAN MIGUEL 60;;1;cbk;3;0
  3495;C;SB1-6423;SAN MIGUEL 60;;1;dct;3;0
  3496;C;SB1-6424;SAN MIGUEL 60;;1;dct;3;0
  3497;C;SB1-T2-60;SAN MIGUEL 60;;1;dct;3;0
  3498;C;SB2-6423;SAN MIGUEL 60;;0;dct;3;0
  3499;C;SB2-6424;SAN MIGUEL 60;;0;dct;3;0
  3500;C;SB2-T2-60;SAN MIGUEL 60;;0;dct;3;0
  3501;C;SBA-ACOP;SAN MIGUEL 60;;1;dct;3;0
  3502;C;SBB-ACOP;SAN MIGUEL 60;;1;dct;3;0
  3503;C;SECLN-6423;SAN MIGUEL 60;;1;dct;3;0
  3504;C;SECLN-6424;SAN MIGUEL 60;;1;dct;3;0
  3505;C;IN-1001(1);SANTA ISABEL 220;;1;cbk;3;0
  3506;C;IN-1001(2);SANTA ISABEL 220;;1;cbk;3;0
  3507;C;IN-1001(3);SANTA ISABEL 220;;1;cbk;3;0
  3508;C;IN-1001;SANTA ISABEL 220;;1;cbk;3;0
  3509;C;IN-1002;SANTA ISABEL 220;;1;cbk;3;0
  3510;C;IN-1003;SANTA ISABEL 220;;1;cbk;3;0
  3511;C;IN-1004;SANTA ISABEL 220;;1;cbk;3;0
  3512;C;IN-1005;SANTA ISABEL 220;;1;cbk;3;0
  3513;C;IN-1006;SANTA ISABEL 220;;1;cbk;3;0
  3514;C;IN-1007;SANTA ISABEL 220;;1;cbk;3;0
  3515;C;SA-1008(1);SANTA ISABEL 220;;0;dct;3;0
  3516;C;SA-1008(2);SANTA ISABEL 220;;0;dct;3;0
  3517;C;SA-1008(3);SANTA ISABEL 220;;0;dct;3;0
  3518;C;SA-1008;SANTA ISABEL 220;;1;dct;3;0
  3519;C;SA-1010;SANTA ISABEL 220;;1;dct;3;0
  3520;C;SA-1012;SANTA ISABEL 220;;1;dct;3;0
  3521;C;SA-1014;SANTA ISABEL 220;;1;dct;3;0
  3522;C;SA-1016;SANTA ISABEL 220;;1;dct;3;0
  3523;C;SA-1018;SANTA ISABEL 220;;1;dct;3;0
  3524;C;SA-1020;SANTA ISABEL 220;;1;dct;3;0
  3525;C;SB-1009(1);SANTA ISABEL 220;;1;dct;3;0
  3526;C;SB-1009(2);SANTA ISABEL 220;;1;dct;3;0
  3527;C;SB-1009(3);SANTA ISABEL 220;;1;dct;3;0
  3528;C;SB-1009;SANTA ISABEL 220;;0;dct;3;0
  3529;C;SB-1011;SANTA ISABEL 220;;0;dct;3;0
  3530;C;SB-1013;SANTA ISABEL 220;;0;dct;3;0
  3531;C;SB-1015;SANTA ISABEL 220;;0;dct;3;0
  3532;C;SB-1017;SANTA ISABEL 220;;0;dct;3;0
  3533;C;SB-1019;SANTA ISABEL 220;;0;dct;3;0
  3534;C;SB-1020;SANTA ISABEL 220;;1;dct;3;0
  3535;C;SL-1022;SANTA ISABEL 220;;1;dct;3;0
  3536;C;SL-1023;SANTA ISABEL 220;;1;dct;3;0
  3537;C;SL-107;SANTA ISABEL 220;;1;dct;3;0
  3538;C;SL-108;SANTA ISABEL 220;;1;dct;3;0
  3539;C;SL-109;SANTA ISABEL 220;;1;dct;3;0
  3540;C;IN-2201;SANTA ROSA 220;;1;cbk;3;0
  3541;C;IN-2278;SANTA ROSA 220;;1;cbk;3;0
  3542;C;IN-2280;SANTA ROSA 220;;1;cbk;3;0
  3543;C;IN-2282;SANTA ROSA 220;;1;cbk;3;0
  3544;C;IN-2284;SANTA ROSA 220;;1;cbk;3;0
  3545;C;IN-2286;SANTA ROSA 220;;1;cbk;3;0
  3546;C;IN-2288;SANTA ROSA 220;;1;cbk;3;0
  3547;C;IN-2290;SANTA ROSA 220;;1;cbk;3;0
  3548;C;IN-2292;SANTA ROSA 220;;1;cbk;3;0
  3549;C;IN-2294;SANTA ROSA 220;;1;cbk;3;0
  3550;C;IN-2296;SANTA ROSA 220;;1;cbk;3;0
  Acop_SantaRosa_220;C;IN-2298;SANTA ROSA 220;;1;cbk;3;0
  3551;C;IN-2300;SANTA ROSA 220;;1;cbk;3;0
  3552;C;IN-2316;SANTA ROSA 220;;1;cbk;3;0
  3553;C;NA(1);SANTA ROSA 220;;1;dct;3;0
  3554;C;NA(2);SANTA ROSA 220;;0;dct;3;0
  3555;C;NA(3);SANTA ROSA 220;;1;dct;3;0
  3556;C;NA;SANTA ROSA 220;;1;cbk;3;0
  3557;C;SA-20005;SANTA ROSA 220;;1;dct;3;0
  3558;C;SA-2707;SANTA ROSA 220;;1;dct;3;0
  3559;C;SA-2713;SANTA ROSA 220;;1;dct;3;0
  3560;C;SA-2719;SANTA ROSA 220;;1;dct;3;0
  3561;C;SA-2725;SANTA ROSA 220;;1;dct;3;0
  3562;C;SA-2731;SANTA ROSA 220;;1;dct;3;0
  3563;C;SA-2737;SANTA ROSA 220;;1;dct;3;0
  3564;C;SA-2743;SANTA ROSA 220;;1;dct;3;0
  3565;C;SA-2747;SANTA ROSA 220;;1;dct;3;0
  3566;C;SA-2751;SANTA ROSA 220;;1;dct;3;0
  3567;C;SA-2755;SANTA ROSA 220;;1;dct;3;0
  3568;C;SA-2759;SANTA ROSA 220;;1;dct;3;0
  3569;C;SA-2763;SANTA ROSA 220;;1;dct;3;0
  3570;C;SA-2809;SANTA ROSA 220;;1;dct;3;0
  3571;C;SB-20007;SANTA ROSA 220;;0;dct;3;0
  3572;C;SB-2709;SANTA ROSA 220;;0;dct;3;0
  3573;C;SB-2715;SANTA ROSA 220;;0;dct;3;0
  3574;C;SB-2721;SANTA ROSA 220;;0;dct;3;0
  3575;C;SB-2727;SANTA ROSA 220;;0;dct;3;0
  3576;C;SB-2733;SANTA ROSA 220;;0;dct;3;0
  3577;C;SB-2739;SANTA ROSA 220;;0;dct;3;0
  3578;C;SB-2745;SANTA ROSA 220;;0;dct;3;0
  3579;C;SB-2749;SANTA ROSA 220;;0;dct;3;0
  3580;C;SB-2753;SANTA ROSA 220;;0;dct;3;0
  3581;C;SB-2757;SANTA ROSA 220;;0;dct;3;0
  3582;C;SB-2761;SANTA ROSA 220;;1;dct;3;0
  3583;C;SB-2765;SANTA ROSA 220;;0;dct;3;0
  3584;C;SB-2811;SANTA ROSA 220;;0;dct;3;0
  3585;C;SE-20001;SANTA ROSA 220;;1;dct;3;0
  3586;C;SE-2855;SANTA ROSA 220;;1;dct;3;0
  3587;C;SL-2707;SANTA ROSA 220;;1;dct;3;0
  3588;C;SL-2711;SANTA ROSA 220;;1;dct;3;0
  3589;C;SL-2723;SANTA ROSA 220;;1;dct;3;0
  3590;C;SL-2729;SANTA ROSA 220;;1;dct;3;0
  3591;C;SL-2735;SANTA ROSA 220;;1;dct;3;0
  3592;C;SL-2741;SANTA ROSA 220;;1;dct;3;0
  Acop_StaRosaAntigua_2;C;CBS1;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  Acop_StaRosaAntigua_1;C;CBS2;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3593;C;IN L-613;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3594;C;IN L-614;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3595;C;IN L-6811;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3596;C;IN L-701;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3597;C;IN L-708;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3598;C;IN L6820;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3599;C;IN-60-TRI;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3600;C;IN-628;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3601;C;IN-ACOP1;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3602;C;IN-ACOP2;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3603;C;IN-L627;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3604;C;IN-L657;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3605;C;IN-L658;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3606;C;IN-L702;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3607;C;IN-L705;SANTA ROSA ANTIGUA 60;;1;cbk;3;0
  3608;C;SB1 L-614;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3609;C;SB1-ACOP2;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3610;C;SB1-L627;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3611;C;SB1-L628;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3612;C;SB1-L657;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3613;C;SB1-L658;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3614;C;SB1-L702;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3615;C;SB1-L705;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3616;C;SB2 L-614;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3617;C;SB2-ACOP2;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3618;C;SB2-L627;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3619;C;SB2-L628;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3620;C;SB2-L657;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3621;C;SB2-L658;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3622;C;SB2-L702;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3623;C;SB2-L705;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3624;C;SBI ACOP1;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3625;C;SBI L-613;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3626;C;SBI L-6811;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3627;C;SBI L-6820;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3628;C;SBI L-701;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3629;C;SBI L-708;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3630;C;SBI TR-I;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3631;C;SBII ACOP1;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3632;C;SBII L-613;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3633;C;SBII L-6811;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3634;C;SBII L-6820;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3635;C;SBII L-701;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3636;C;SBII L-708;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3637;C;SBII TR-I;SANTA ROSA ANTIGUA 60;;0;dct;3;0
  3638;C;SL L-613;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3639;C;SL L-614;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3640;C;SL L-6811;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3641;C;SL L-6820;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3642;C;SL L-701;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3643;C;SL L-708;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3644;C;SL-L627;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3645;C;SL-L628;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3646;C;SL-L657;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3647;C;SL-L658;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3648;C;SL-L702;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  3649;C;SL-L705;SANTA ROSA ANTIGUA 60;;1;dct;3;0
  Acop_StaRosaNueva_601;C;IN ACOP-60;SANTA ROSA NUEVA 60;;0;cbk;3;0
  3650;C;IN L-607;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3651;C;IN L-609;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3652;C;IN L-610;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3653;C;IN L-614;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3654;C;IN L-695;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3655;C;IN L-696;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3656;C;IN L-701;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3657;C;IN L-702;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3658;C;IN L-705;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3659;C;IN L-708;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3660;C;IN TR1-60;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3661;C;IN TR2-60;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3662;C;IN-60-TR3;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3663;C;IN-60-TR4;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3664;C;IN-6232;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3665;C;IN-6234;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3666;C;IN-6236;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3667;C;IN-ACOP2;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3668;C;NA(1);SANTA ROSA NUEVA 60;;1;dct;3;0
  3669;C;NA(2);SANTA ROSA NUEVA 60;;0;dct;3;0
  3670;C;NA(3);SANTA ROSA NUEVA 60;;1;dct;3;0
  3671;C;NA;SANTA ROSA NUEVA 60;;1;cbk;3;0
  3672;C;SA-6423;SANTA ROSA NUEVA 60;;1;dct;3;0
  3673;C;SA-6427;SANTA ROSA NUEVA 60;;1;dct;3;0
  3674;C;SA-6429;SANTA ROSA NUEVA 60;;1;dct;3;0
  3675;C;SB-6425;SANTA ROSA NUEVA 60;;0;dct;3;0
  3676;C;SB1 ACOP1;SANTA ROSA NUEVA 60;;1;dct;3;0
  3677;C;SB1 L-607;SANTA ROSA NUEVA 60;;1;dct;3;0
  3678;C;SB1 L-609;SANTA ROSA NUEVA 60;;1;dct;3;0
  3679;C;SB1 L-610;SANTA ROSA NUEVA 60;;1;dct;3;0
  SB1 L-614;C;SB1 L-614;SANTA ROSA NUEVA 60;;0;dct;3;0
  3680;C;SB1 L-695;SANTA ROSA NUEVA 60;;1;dct;3;0
  3681;C;SB1 L-696;SANTA ROSA NUEVA 60;;1;dct;3;0
  SB1 L-701;C;SB1 L-701;SANTA ROSA NUEVA 60;;0;dct;3;0
  3682;C;SB1 L-702;SANTA ROSA NUEVA 60;;1;dct;3;0
  3683;C;SB1 L-705;SANTA ROSA NUEVA 60;;1;dct;3;0
  SB1 L-708;C;SB1 L-708;SANTA ROSA NUEVA 60;;0;dct;3;0
  SB1-TRSTA;C;SB1 TR-1;SANTA ROSA NUEVA 60;;0;dct;3;0
  3684;C;SB1 TR-2;SANTA ROSA NUEVA 60;;1;dct;3;0
  3685;C;SB1-ACOP2;SANTA ROSA NUEVA 60;;1;dct;3;0
  3686;C;SB1-TR3;SANTA ROSA NUEVA 60;;1;dct;3;0
  3687;C;SB1-TR4;SANTA ROSA NUEVA 60;;1;dct;3;0
  3688;C;SB2 ACOP1;SANTA ROSA NUEVA 60;;1;dct;3;0
  3689;C;SB2 L-607;SANTA ROSA NUEVA 60;;0;dct;3;0
  3690;C;SB2 L-609;SANTA ROSA NUEVA 60;;0;dct;3;0
  3691;C;SB2 L-610;SANTA ROSA NUEVA 60;;0;dct;3;0
  SB2 L-614;C;SB2 L-614;SANTA ROSA NUEVA 60;;1;dct;3;0
  3692;C;SB2 L-695;SANTA ROSA NUEVA 60;;0;dct;3;0
  3693;C;SB2 L-696;SANTA ROSA NUEVA 60;;0;dct;3;0
  SB2 L-701;C;SB2 L-701;SANTA ROSA NUEVA 60;;1;dct;3;0
  3694;C;SB2 L-702;SANTA ROSA NUEVA 60;;0;dct;3;0
  3695;C;SB2 L-705;SANTA ROSA NUEVA 60;;0;dct;3;0
  SB2 L-708;C;SB2 L-708;SANTA ROSA NUEVA 60;;1;dct;3;0
  SB2 TR-1;C;SB2 TR-1;SANTA ROSA NUEVA 60;;1;dct;3;0
  3696;C;SB2 TR-2;SANTA ROSA NUEVA 60;;0;dct;3;0
  3697;C;SB2-ACOP2;SANTA ROSA NUEVA 60;;1;dct;3;0
  3698;C;SB2-TR3;SANTA ROSA NUEVA 60;;0;dct;3;0
  3699;C;SB2-TR4;SANTA ROSA NUEVA 60;;0;dct;3;0
  3700;C;SL L-607;SANTA ROSA NUEVA 60;;1;dct;3;0
  3701;C;SL L-609;SANTA ROSA NUEVA 60;;1;dct;3;0
  3702;C;SL L-610;SANTA ROSA NUEVA 60;;1;dct;3;0
  3703;C;SL L-614;SANTA ROSA NUEVA 60;;1;dct;3;0
  3704;C;SL L-695;SANTA ROSA NUEVA 60;;1;dct;3;0
  3705;C;SL L-701;SANTA ROSA NUEVA 60;;1;dct;3;0
  3706;C;SL L-702;SANTA ROSA NUEVA 60;;1;dct;3;0
  3707;C;SL L-705;SANTA ROSA NUEVA 60;;1;dct;3;0
  3708;C;SL L-708;SANTA ROSA NUEVA 60;;1;dct;3;0
  3709;C;SL L696;SANTA ROSA NUEVA 60;;1;dct;3;0
  Acop_StaRosaNueva_1;C;SLB-1;SANTA ROSA NUEVA 60;;0;dct;3;0
  Acop_StaRosaNueva_2;C;SLB-2;SANTA ROSA NUEVA 60;;0;dct;3;0
  IN-1276;C;IN-1276;TINGO MARIA 10;;0;cbk;3;0
  3710;C;IN-1282;TINGO MARIA 10;;1;cbk;3;0
  3711;C;IN-1285;TINGO MARIA 10;;1;cbk;3;0
  3712;C;IN-1296;TINGO MARIA 10;;1;cbk;3;0
  3713;C;IN-1516(1);TINGO MARIA 10;;1;cbk;3;0
  3714;C;IN-1516;TINGO MARIA 10;;1;cbk;3;0
  3715;C;IN-1694;TINGO MARIA 10;;1;cbk;3;0
  3716;C;IN-1698;TINGO MARIA 10;;1;cbk;3;0
  3717;C;IN-1724;TINGO MARIA 10;;1;cbk;3;0
  3718;C;IN-2340;TINGO MARIA 220;;0;cbk;3;0
  IN-2342;C;IN-2342;TINGO MARIA 220;;1;cbk;3;0
  IN-2344;C;IN-2344;TINGO MARIA 220;;1;cbk;3;0
  IN-2346;C;IN-2346;TINGO MARIA 220;;1;cbk;3;0
  IN-2640;C;IN-2640;TINGO MARIA 220;;1;cbk;3;0
  3719;C;SE- 2863;TINGO MARIA 220;;1;dct;3;0
  3720;C;SE-2861;TINGO MARIA 220;;1;dct;3;0
  3721;C;SE-2865;TINGO MARIA 220;;1;dct;3;0
  3722;C;SE-2867;TINGO MARIA 220;;1;dct;3;0
  3723;C;SE-2869;TINGO MARIA 220;;1;dct;3;0
  3724;C;SE-2871;TINGO MARIA 220;;1;dct;3;0
  3725;C;SE-2873;TINGO MARIA 220;;1;dct;3;0
  3726;C;SE-2875;TINGO MARIA 220;;1;dct;3;0
  3727;C;SE-3835;TINGO MARIA 220;;1;dct;3;0
  3728;C;SE-3867;TINGO MARIA 220;;1;dct;3;0
  3729;C;SE-3869;TINGO MARIA 220;;1;dct;3;0
  3730;C;SE-3871;TINGO MARIA 220;;1;dct;3;0
  3731;C;SL-8825;TINGO MARIA 220;;1;dct;3;0
  3732;C;SL-8827;TINGO MARIA 220;;1;dct;3;0
  3733;C;IN-1316;TOCACHE 22.9;;1;cbk;3;0
  3734;C;IN-1326;TOCACHE 22.9;;1;cbk;3;0
  3735;C;IN-1510;TOCACHE 22.9;;1;cbk;3;0
  3736;C;IN-1714;TOCACHE 22.9;;1;cbk;3;0
  3737;C;IN-1716;TOCACHE 22.9;;1;cbk;3;0
  3738;C;SA-1197;TOCACHE 22.9;;1;dct;3;0
  3739;C;SA-1199;TOCACHE 22.9;;1;dct;3;0
  3740;C;SA-1219;TOCACHE 22.9;;1;dct;3;0
  3741;C;SA-4179;TOCACHE 22.9;;1;dct;3;0
  3742;C;SL-1221;TOCACHE 22.9;;1;dct;3;0
  3743;C;IN-111;UCHUCHACUA 10;;1;cbk;3;0
  3744;C;IN-113;UCHUCHACUA 10;;1;cbk;3;0
  3745;C;IN-114;UCHUCHACUA 10;;1;cbk;3;0
  3746;C;NA;UCHUCHACUA 10;;1;cbk;3;0
  3747;C;IN-2242;VENTANILLA 220;;1;cbk;3;0
  3748;C;IN-2246;VENTANILLA 220;;1;cbk;3;0
  3749;C;IN-2248;VENTANILLA 220;;1;cbk;3;0
  3750;C;IN-2250;VENTANILLA 220;;1;cbk;3;0
  3751;C;IN-2252;VENTANILLA 220;;1;cbk;3;0
  3752;C;IN-2322;VENTANILLA 220;;1;cbk;3;0
  3753;C;IN-2324;VENTANILLA 220;;1;cbk;3;0
  3754;C;IN-2326;VENTANILLA 220;;1;cbk;3;0
  3755;C;IN-2412;VENTANILLA 220;;1;cbk;3;0
  3756;C;IN-2848;VENTANILLA 220;;1;cbk;3;0
  3757;C;IN-L2016;VENTANILLA 220;;1;cbk;3;0
  3758;C;IN-L2017;VENTANILLA 220;;1;cbk;3;0
  3759;C;SA-2615;VENTANILLA 220;;1;dct;3;0
  3760;C;SA-2623;VENTANILLA 220;;1;dct;3;0
  3761;C;SA-2627;VENTANILLA 220;;1;dct;3;0
  3762;C;SA-2633;VENTANILLA 220;;1;dct;3;0
  3763;C;SA-2639;VENTANILLA 220;;1;dct;3;0
  3764;C;SA-2817;VENTANILLA 220;;1;dct;3;0
  3765;C;SA-2821;VENTANILLA 220;;1;dct;3;0
  3766;C;SA-2825;VENTANILLA 220;;1;dct;3;0
  3767;C;SA-3033;VENTANILLA 220;;1;dct;3;0
  3768;C;SA-8539;VENTANILLA 220;;1;dct;3;0
  3769;C;SA-L2016;VENTANILLA 220;;1;dct;3;0
  3770;C;SA-L2017;VENTANILLA 220;;1;dct;3;0
  3771;C;SB-2617;VENTANILLA 220;;0;dct;3;0
  3772;C;SB-2625;VENTANILLA 220;;1;dct;3;0
  3773;C;SB-2629;VENTANILLA 220;;0;dct;3;0
  3774;C;SB-2635;VENTANILLA 220;;0;dct;3;0
  3775;C;SB-2641;VENTANILLA 220;;0;dct;3;0
  3776;C;SB-2819;VENTANILLA 220;;0;dct;3;0
  3777;C;SB-2823;VENTANILLA 220;;0;dct;3;0
  3778;C;SB-2827;VENTANILLA 220;;0;dct;3;0
  3779;C;SB-3035;VENTANILLA 220;;0;dct;3;0
  3780;C;SB-8541;VENTANILLA 220;;0;dct;3;0
  3781;C;SB-L2016;VENTANILLA 220;;0;dct;3;0
  3782;C;SB-L2017;VENTANILLA 220;;0;dct;3;0
  3783;C;SL-2631;VENTANILLA 220;;1;dct;3;0
  3784;C;SL-2637;VENTANILLA 220;;1;dct;3;0
  3785;C;SL-2643;VENTANILLA 220;;1;dct;3;0
  3786;C;SL-2829;VENTANILLA 220;;1;dct;3;0
  3787;C;SL-3037;VENTANILLA 220;;1;dct;3;0
  3788;C;SL-8537;VENTANILLA 220;;1;dct;3;0
  3789;C;SL-L2016;VENTANILLA 220;;1;dct;3;0
  3790;C;SL-L2017;VENTANILLA 220;;1;dct;3;0
  3791;C;IN-TRF1;VERTIENTES 60;;1;cbk;3;0
  3792;C;IN-TRF2;VERTIENTES 60;;1;cbk;3;0
  3793;C;INT-6463;VERTIENTES 60;;1;cbk;3;0
  3794;C;INT-6464;VERTIENTES 60;;1;cbk;3;0
  3795;C;INT-ACO-60;VERTIENTES 60;;1;cbk;3;0
  3796;C;SECB1-6463;VERTIENTES 60;;1;dct;3;0
  3797;C;SECB1-6464;VERTIENTES 60;;1;dct;3;0
  3798;C;SECB1-ACO-60;VERTIENTES 60;;1;dct;3;0
  3799;C;SECB1-TRF1;VERTIENTES 60;;1;dct;3;0
  3800;C;SECB1-TRF2;VERTIENTES 60;;1;dct;3;0
  3801;C;SECB2-ACO-60;VERTIENTES 60;;1;dct;3;0
  3802;C;SLN-6463;VERTIENTES 60;;1;dct;3;0
  3803;C;SLN-6464;VERTIENTES 60;;1;dct;3;0
  IN-2254;C;IN-2254;VIZCARRA 220;;1;cbk;3;0
  IN-2400;C;IN-2400;VIZCARRA 220;;1;cbk;3;0
  IN-2402;C;IN-2402;VIZCARRA 220;;1;cbk;3;0
  IN-2404;C;IN-2404;VIZCARRA 220;;1;cbk;3;0
  IN-2406;C;IN-2406;VIZCARRA 220;;1;cbk;3;0
  IN-2414;C;IN-2414;VIZCARRA 220;;1;cbk;3;0
  IN-2478;C;IN-2478;VIZCARRA 220;;1;cbk;3;0
  3804;C;SE-3003;VIZCARRA 220;;1;dct;3;0
  3805;C;SE-3005;VIZCARRA 220;;1;dct;3;0
  3806;C;SE-3009;VIZCARRA 220;;1;dct;3;0
  3807;C;SE-3011;VIZCARRA 220;;1;dct;3;0
  3808;C;SE-3013;VIZCARRA 220;;1;dct;3;0
  3809;C;SE-3015;VIZCARRA 220;;1;dct;3;0
  3810;C;SE-3017;VIZCARRA 220;;1;dct;3;0
  3811;C;SE-3019;VIZCARRA 220;;1;dct;3;0
  3812;C;SE-3021;VIZCARRA 220;;1;dct;3;0
  3813;C;SE-3023;VIZCARRA 220;;1;dct;3;0
  3814;C;SE-3029;VIZCARRA 220;;1;dct;3;0
  3815;C;SE-3031;VIZCARRA 220;;1;dct;3;0
  3816;C;SE-3229;VIZCARRA 220;;1;dct;3;0
  3817;C;SE-3231;VIZCARRA 220;;1;dct;3;0
  3818;C;SE-3497;VIZCARRA 220;;1;dct;3;0
  3819;C;SE-3499;VIZCARRA 220;;1;dct;3;0
  3820;C;SL-3001;VIZCARRA 220;;1;dct;3;0
  3821;C;SL-3007;VIZCARRA 220;;1;dct;3;0
  3822;C;SL-3025;VIZCARRA 220;;1;dct;3;0
  3823;C;SL-3227;VIZCARRA 220;;1;dct;3;0
  3824;C;SL-3501;VIZCARRA 220;;1;dct;3;0
  3825;C;IN-2224(2);ZAPALLAL 220;;1;cbk;3;0
  IN-2224;C;IN-2224;ZAPALLAL 220;;1;cbk;3;0
  3826;C;IN-2226(2);ZAPALLAL 220;;1;cbk;3;0
  IN-2226;C;IN-2226;ZAPALLAL 220;;1;cbk;3;0
  IN-2228;C;IN-2228;ZAPALLAL 220;;1;cbk;3;0
  IN-2230;C;IN-2230;ZAPALLAL 220;;1;cbk;3;0
  IN-2232;C;IN-2232;ZAPALLAL 220;;1;cbk;3;0
  3827;C;IN-2414;ZAPALLAL 220;;1;cbk;3;0
  3828;C;IN-2542(2);ZAPALLAL 220;;1;cbk;3;0
  IN-2542;C;IN-2542;ZAPALLAL 220;;1;cbk;3;0
  IN-2544;C;IN-2544;ZAPALLAL 220;;1;cbk;3;0
  IN-2612;C;IN-2612;ZAPALLAL 220;;1;cbk;3;0
  IN-2766;C;IN-2766;ZAPALLAL 220;;1;cbk;3;0
  IN-2768;C;IN-2768;ZAPALLAL 220;;1;cbk;3;0
  3829;C;SA-2577(2);ZAPALLAL 220;;1;dct;3;0
  3830;C;SA-2577;ZAPALLAL 220;;1;dct;3;0
  3831;C;SA-2587;ZAPALLAL 220;;1;dct;3;0
  3832;C;SA-3039;ZAPALLAL 220;;1;dct;3;0
  3833;C;SA-8267;ZAPALLAL 220;;1;dct;3;0
  3834;C;SB-2583;ZAPALLAL 220;;1;dct;3;0
  3835;C;SB-2593;ZAPALLAL 220;;1;dct;3;0
  3836;C;SB-2597;ZAPALLAL 220;;1;dct;3;0
  3837;C;SB-3453(2);ZAPALLAL 220;;1;dct;3;0
  3838;C;SB-3453;ZAPALLAL 220;;1;dct;3;0
  3839;C;SB-3459;ZAPALLAL 220;;1;dct;3;0
  3840;C;SB-3675;ZAPALLAL 220;;1;dct;3;0
  3841;C;SB-8273;ZAPALLAL 220;;1;dct;3;0
  3842;C;SE-2579(2);ZAPALLAL 220;;1;dct;3;0
  3843;C;SE-2579;ZAPALLAL 220;;1;dct;3;0
  3844;C;SE-2581(2);ZAPALLAL 220;;1;dct;3;0
  3845;C;SE-2581;ZAPALLAL 220;;1;dct;3;0
  3846;C;SE-2583(2);ZAPALLAL 220;;1;dct;3;0
  3847;C;SE-2589;ZAPALLAL 220;;1;dct;3;0
  3848;C;SE-2591;ZAPALLAL 220;;1;dct;3;0
  3849;C;SE-2595;ZAPALLAL 220;;1;dct;3;0
  3850;C;SE-3041;ZAPALLAL 220;;1;dct;3;0
  3851;C;SE-3451(2);ZAPALLAL 220;;1;dct;3;0
  3852;C;SE-3451;ZAPALLAL 220;;1;dct;3;0
  3853;C;SE-3457;ZAPALLAL 220;;1;dct;3;0
  3854;C;SE-3677;ZAPALLAL 220;;1;dct;3;0
  3855;C;SE-4091;ZAPALLAL 220;;1;dct;3;0
  3856;C;SE-8269;ZAPALLAL 220;;1;dct;3;0
  3857;C;SE-8271;ZAPALLAL 220;;1;dct;3;0
  3858;C;SL-2599;ZAPALLAL 220;;1;dct;3;0
  3859;C;SL-2601;ZAPALLAL 220;;1;dct;3;0
  3860;C;SL-3047;ZAPALLAL 220;;1;dct;3;0
  3861;C;SL-3455;ZAPALLAL 220;;1;dct;3;0
  3862;C;SL-3679;ZAPALLAL 220;;1;dct;3;0
  Acop_Sider_13;C;Acop_Sider_13;13082;;0;cbk;3;0
  Acop_TrujilloSur_10;C;Acop_TrujilloSur_10;13082;;0;cbk;3;0
  IN-Filt_CemPiura;C;IN-Filt_CemPiura;13082;;1;cbk;3;0
  IN-Filt_LaQuinua_1;C;IN-Filt_LaQuinua_1;13082;;1;cbk;3;0
  IN-Filt_LaQuinua_2;C;IN-Filt_LaQuinua_2;13082;;1;cbk;3;0
  IN-Filt_LaQuinua_3;C;IN-Filt_LaQuinua_3;13082;;1;cbk;3;0
  IN-Filt_LaQuinua_4;C;IN-Filt_LaQuinua_4;13082;;1;cbk;3;0
  3863;C;IN-4101;BELAUNDE TERRY 138;;1;cbk;3;0
  3864;C;IN-4102;BELAUNDE TERRY 138;;1;cbk;3;0
  3865;C;IN-4103;BELAUNDE TERRY 138;;1;cbk;3;0
  3866;C;IN-4104;BELAUNDE TERRY 138;;1;cbk;3;0
  3867;C;SA-4101;BELAUNDE TERRY 138;;1;dct;3;0
  3868;C;SA-4103;BELAUNDE TERRY 138;;1;dct;3;0
  3869;C;SA-4106;BELAUNDE TERRY 138;;1;dct;3;0
  3870;C;SA-4109;BELAUNDE TERRY 138;;1;dct;3;0
  3871;C;SB-4102;BELAUNDE TERRY 138;;0;dct;3;0
  3872;C;SB-4104;BELAUNDE TERRY 138;;0;dct;3;0
  3873;C;SB-4107;BELAUNDE TERRY 138;;0;dct;3;0
  3874;C;SB-4110;BELAUNDE TERRY 138;;1;dct;3;0
  3875;C;SL-4105;BELAUNDE TERRY 138;;1;dct;3;0
  3876;C;SL-4108;BELAUNDE TERRY 138;;1;dct;3;0
  3877;C;CB4;BELAUNDE TERRY 220;;1;cbk;3;0
  3878;C;IN-4201;BELAUNDE TERRY 220;;1;cbk;3;0
  3879;C;IN-4202;BELAUNDE TERRY 220;;1;cbk;3;0
  3880;C;IN-4203;BELAUNDE TERRY 220;;0;cbk;3;0
  3881;C;IN-4204;BELAUNDE TERRY 220;;1;cbk;3;0
  3882;C;IS.4.1;BELAUNDE TERRY 220;;1;dct;3;0
  3883;C;IS.4.2;BELAUNDE TERRY 220;;0;dct;3;0
  3884;C;IS.4.3;BELAUNDE TERRY 220;;1;dct;3;0
  3885;C;SA-4201;BELAUNDE TERRY 220;;1;dct;3;0
  3886;C;SA-4205;BELAUNDE TERRY 220;;1;dct;3;0
  3887;C;SA-4209;BELAUNDE TERRY 220;;1;dct;3;0
  3888;C;SA-4213;BELAUNDE TERRY 220;;1;dct;3;0
  3889;C;SB-4202;BELAUNDE TERRY 220;;0;dct;3;0
  3890;C;SB-4203;BELAUNDE TERRY 220;;0;dct;3;0
  3891;C;SB-4206;BELAUNDE TERRY 220;;0;dct;3;0
  3892;C;SB-4207;BELAUNDE TERRY 220;;0;dct;3;0
  3893;C;SB-4210;BELAUNDE TERRY 220;;0;dct;3;0
  3894;C;SB-4211;BELAUNDE TERRY 220;;0;dct;3;0
  3895;C;SB-4214;BELAUNDE TERRY 220;;1;dct;3;0
  3896;C;SE-4208;BELAUNDE TERRY 220;;1;dct;3;0
  3897;C;SE-4212;BELAUNDE TERRY 220;;1;dct;3;0
  3898;C;SL-4204;BELAUNDE TERRY 220;;1;dct;3;0
  3899;C;IN-1311;BELLAVISTA 138;;1;cbk;3;0
  3900;C;IN-1312;BELLAVISTA 138;;1;cbk;3;0
  3901;C;IN-1313;BELLAVISTA 138;;1;cbk;3;0
  3902;C;IN-1314;BELLAVISTA 138;;1;cbk;3;0
  3903;C;IN-1315;BELLAVISTA 138;;1;cbk;3;0
  3904;C;SB-1311;BELLAVISTA 138;;1;dct;3;0
  3905;C;SB-1312;BELLAVISTA 138;;1;dct;3;0
  3906;C;SB-1313;BELLAVISTA 138;;1;dct;3;0
  3907;C;SB-1314;BELLAVISTA 138;;1;dct;3;0
  3908;C;SB-1315/A;BELLAVISTA 138;;1;dct;3;0
  3909;C;SB-1315/B;BELLAVISTA 138;;1;dct;3;0
  3910;C;SL-1311;BELLAVISTA 138;;1;dct;3;0
  3911;C;SL-1313;BELLAVISTA 138;;1;dct;3;0
  3912;C;CB4;CACLIC 220;;1;cbk;3;0
  3913;C;IN-3201;CACLIC 220;;1;cbk;3;0
  3914;C;IN-3202;CACLIC 220;;1;cbk;3;0
  3915;C;IN-3203;CACLIC 220;;1;cbk;3;0
  3916;C;IN-3204;CACLIC 220;;1;cbk;3;0
  3917;C;IN-3205;CACLIC 220;;1;cbk;3;0
  3918;C;IS.4.1;CACLIC 220;;1;dct;3;0
  3919;C;IS.4.2;CACLIC 220;;0;dct;3;0
  3920;C;IS.4.3;CACLIC 220;;1;dct;3;0
  3921;C;SA-3201;CACLIC 220;;1;dct;3;0
  3922;C;SA-3205;CACLIC 220;;1;dct;3;0
  3923;C;SA-3209;CACLIC 220;;1;dct;3;0
  3924;C;SA-3213;CACLIC 220;;1;dct;3;0
  3925;C;SA-3217;CACLIC 220;;1;dct;3;0
  3926;C;SB-3202;CACLIC 220;;0;dct;3;0
  3927;C;SB-3203;CACLIC 220;;0;dct;3;0
  3928;C;SB-3206;CACLIC 220;;0;dct;3;0
  3929;C;SB-3207;CACLIC 220;;0;dct;3;0
  3930;C;SB-3210;CACLIC 220;;0;dct;3;0
  3931;C;SB-3211;CACLIC 220;;0;dct;3;0
  3932;C;SB-3214;CACLIC 220;;0;dct;3;0
  3933;C;SB-3215;CACLIC 220;;0;dct;3;0
  3934;C;SB-3218;CACLIC 220;;1;dct;3;0
  3935;C;SE-3212;CACLIC 220;;1;dct;3;0
  3936;C;SE-3216;CACLIC 220;;1;dct;3;0
  3937;C;SL-3204;CACLIC 220;;1;dct;3;0
  3938;C;SL-3208;CACLIC 220;;1;dct;3;0
  Acop_Cajamarca_60;C;Acop_Cajamarca_60;CAJAMARCA 60;;1;cbk;3;0
  3939;C;CB.L1;CAJAMARCA 60;;1;cbk;3;0
  3940;C;CB.L2;CAJAMARCA 60;;1;cbk;3;0
  3941;C;CB.L3;CAJAMARCA 60;;1;cbk;3;0
  3942;C;CB.L4;CAJAMARCA 60;;1;cbk;3;0
  3943;C;CB.L5;CAJAMARCA 60;;1;cbk;3;0
  3944;C;CB.R1;CAJAMARCA 60;;1;cbk;3;0
  3945;C;CB.R4;CAJAMARCA 60;;1;cbk;3;0
  3946;C;CB.R5;CAJAMARCA 60;;1;cbk;3;0
  3947;C;IS.L1.1;CAJAMARCA 60;;1;dct;3;0
  3948;C;IS.L1.2;CAJAMARCA 60;;1;dct;3;0
  3949;C;IS.L2.1;CAJAMARCA 60;;1;dct;3;0
  3950;C;IS.L2.2;CAJAMARCA 60;;1;dct;3;0
  3951;C;IS.L3.1;CAJAMARCA 60;;1;dct;3;0
  3952;C;IS.L3.2;CAJAMARCA 60;;1;dct;3;0
  3953;C;IS.L4.1;CAJAMARCA 60;;1;dct;3;0
  3954;C;IS.L4.2;CAJAMARCA 60;;1;dct;3;0
  3955;C;IS.L5.1;CAJAMARCA 60;;1;dct;3;0
  3956;C;IS.L5.2;CAJAMARCA 60;;1;dct;3;0
  3957;C;IS.R1.1;CAJAMARCA 60;;1;dct;3;0
  3958;C;IS.R1.2;CAJAMARCA 60;;1;dct;3;0
  3959;C;IS.R4.1;CAJAMARCA 60;;1;dct;3;0
  3960;C;IS.R4.2;CAJAMARCA 60;;1;dct;3;0
  3961;C;IS.R5.1;CAJAMARCA 60;;1;dct;3;0
  3962;C;IS.R5.2;CAJAMARCA 60;;1;dct;3;0
  3963;C;CB10;CAJAMARCA NORTE 220;;1;cbk;3;0
  3964;C;CB9;CAJAMARCA NORTE 220;;1;cbk;3;0
  3965;C;IN-2201;CAJAMARCA NORTE 220;;1;cbk;3;0
  3966;C;IN-2202;CAJAMARCA NORTE 220;;1;cbk;3;0
  3967;C;IN-2448;CAJAMARCA NORTE 220;;1;cbk;3;0
  3968;C;IN-2482;CAJAMARCA NORTE 220;;1;cbk;3;0
  3969;C;IN-2484;CAJAMARCA NORTE 220;;1;cbk;3;0
  3970;C;IN-2485;CAJAMARCA NORTE 220;;1;cbk;3;0
  3971;C;IN-B001;CAJAMARCA NORTE 220;;1;cbk;3;0
  3972;C;INT-600;CAJAMARCA NORTE 220;;1;cbk;3;0
  3973;C;INT-601;CAJAMARCA NORTE 220;;1;cbk;3;0
  3974;C;INT-621;CAJAMARCA NORTE 220;;1;cbk;3;0
  3975;C;INT-622;CAJAMARCA NORTE 220;;1;cbk;3;0
  3976;C;IS.10.1;CAJAMARCA NORTE 220;;1;dct;3;0
  3977;C;IS.10.2;CAJAMARCA NORTE 220;;1;dct;3;0
  3978;C;IS.10.3;CAJAMARCA NORTE 220;;0;dct;3;0
  3979;C;IS.9.1;CAJAMARCA NORTE 220;;1;dct;3;0
  3980;C;IS.9.2;CAJAMARCA NORTE 220;;1;dct;3;0
  3981;C;IS.9.3;CAJAMARCA NORTE 220;;0;dct;3;0
  3982;C;SA-2201;CAJAMARCA NORTE 220;;1;dct;3;0
  3983;C;SA-2204;CAJAMARCA NORTE 220;;1;dct;3;0
  3984;C;SB-2202;CAJAMARCA NORTE 220;;0;dct;3;0
  3985;C;SB-2205;CAJAMARCA NORTE 220;;0;dct;3;0
  3986;C;SB-3145;CAJAMARCA NORTE 220;;0;dct;3;0
  3987;C;SB-3239;CAJAMARCA NORTE 220;;0;dct;3;0
  3988;C;SB-3242;CAJAMARCA NORTE 220;;0;dct;3;0
  3989;C;SB-3243;CAJAMARCA NORTE 220;;0;dct;3;0
  3990;C;SB-B001;CAJAMARCA NORTE 220;;0;dct;3;0
  3991;C;SB-B002;CAJAMARCA NORTE 220;;1;dct;3;0
  3992;C;SBA-600;CAJAMARCA NORTE 220;;1;dct;3;0
  3993;C;SBA-601;CAJAMARCA NORTE 220;;1;dct;3;0
  3994;C;SBA-611;CAJAMARCA NORTE 220;;1;dct;3;0
  3995;C;SBA-621;CAJAMARCA NORTE 220;;1;dct;3;0
  3996;C;SBA-622;CAJAMARCA NORTE 220;;1;dct;3;0
  3997;C;SBA-631;CAJAMARCA NORTE 220;;1;dct;3;0
  3998;C;SBA-641;CAJAMARCA NORTE 220;;1;dct;3;0
  3999;C;SBA-651;CAJAMARCA NORTE 220;;1;dct;3;0
  4000;C;SBB-600;CAJAMARCA NORTE 220;;1;dct;3;0
  4001;C;SBB-601;CAJAMARCA NORTE 220;;0;dct;3;0
  4002;C;SBB-621;CAJAMARCA NORTE 220;;0;dct;3;0
  4003;C;SBB-622;CAJAMARCA NORTE 220;;0;dct;3;0
  4004;C;SL-2203;CAJAMARCA NORTE 220;;1;dct;3;0
  4005;C;SL-2206;CAJAMARCA NORTE 220;;1;dct;3;0
  4006;C;SL-3141;CAJAMARCA NORTE 220;;1;dct;3;0
  4007;C;SL-3142;CAJAMARCA NORTE 220;;1;dct;3;0
  4008;C;SL-3143;CAJAMARCA NORTE 220;;1;dct;3;0
  4009;C;SLP-621;CAJAMARCA NORTE 220;;1;dct;3;0
  4010;C;SLP-622;CAJAMARCA NORTE 220;;1;dct;3;0
  4011;C;IN-2301;CAMPANA 220;;1;cbk;3;0
  4012;C;IN-2302;CAMPANA 220;;1;cbk;3;0
  4013;C;IN-2303;CAMPANA 220;;1;cbk;3;0
  4014;C;IN-2304;CAMPANA 220;;1;cbk;3;0
  4015;C;SA-2201;CAMPANA 220;;1;dct;3;0
  4016;C;SA-2203;CAMPANA 220;;1;dct;3;0
  4017;C;SA-2205;CAMPANA 220;;1;dct;3;0
  4018;C;SA-2208;CAMPANA 220;;1;dct;3;0
  4019;C;SB-2202;CAMPANA 220;;1;dct;3;0
  4020;C;SB-2204;CAMPANA 220;;0;dct;3;0
  4021;C;SB-2206;CAMPANA 220;;0;dct;3;0
  4022;C;SB-2209;CAMPANA 220;;0;dct;3;0
  4023;C;SL-2207;CAMPANA 220;;1;dct;3;0
  4024;C;SL-2210;CAMPANA 220;;1;dct;3;0
  4025;C;IN-2180;CHICLAYO OESTE 220;;1;cbk;3;0
  4026;C;IN-2182;CHICLAYO OESTE 220;;1;cbk;3;0
  4027;C;IN-2184;CHICLAYO OESTE 220;;1;cbk;3;0
  4028;C;IN-2186;CHICLAYO OESTE 220;;1;cbk;3;0
  4029;C;IN-2188;CHICLAYO OESTE 220;;1;cbk;3;0
  4030;C;IN-2208;CHICLAYO OESTE 220;;1;cbk;3;0
  4031;C;IN-2470;CHICLAYO OESTE 220;;1;cbk;3;0
  4032;C;IN-2682;CHICLAYO OESTE 220;;1;cbk;3;0
  4033;C;IN-2738;CHICLAYO OESTE 220;;1;cbk;3;0
  4034;C;NA(1);CHICLAYO OESTE 220;;1;dct;3;0
  4035;C;NA(2);CHICLAYO OESTE 220;;1;cbk;3;0
  4036;C;NA;CHICLAYO OESTE 220;;0;dct;3;0
  4037;C;SA-2483;CHICLAYO OESTE 220;;1;dct;3;0
  4038;C;SA-2487;CHICLAYO OESTE 220;;1;dct;3;0
  4039;C;SA-2491;CHICLAYO OESTE 220;;1;dct;3;0
  4040;C;SA-2497;CHICLAYO OESTE 220;;1;dct;3;0
  4041;C;SA-2503;CHICLAYO OESTE 220;;1;dct;3;0
  4042;C;SA-2555;CHICLAYO OESTE 220;;1;dct;3;0
  4043;C;SA-3997;CHICLAYO OESTE 220;;1;dct;3;0
  4044;C;SA-8159;CHICLAYO OESTE 220;;1;dct;3;0
  4045;C;SA-8165;CHICLAYO OESTE 220;;1;dct;3;0
  4046;C;SB-2485;CHICLAYO OESTE 220;;0;dct;3;0
  4047;C;SB-2489;CHICLAYO OESTE 220;;1;dct;3;0
  4048;C;SB-2493;CHICLAYO OESTE 220;;0;dct;3;0
  4049;C;SB-2499;CHICLAYO OESTE 220;;0;dct;3;0
  4050;C;SB-2505;CHICLAYO OESTE 220;;0;dct;3;0
  4051;C;SB-2557;CHICLAYO OESTE 220;;0;dct;3;0
  4052;C;SB-3999;CHICLAYO OESTE 220;;0;dct;3;0
  4053;C;SB-8161;CHICLAYO OESTE 220;;0;dct;3;0
  4054;C;SB-8167;CHICLAYO OESTE 220;;0;dct;3;0
  4055;C;SL-2495;CHICLAYO OESTE 220;;1;dct;3;0
  4056;C;SL-2501;CHICLAYO OESTE 220;;1;dct;3;0
  4057;C;SL-2559;CHICLAYO OESTE 220;;1;dct;3;0
  4058;C;SL-8001;CHICLAYO OESTE 220;;1;dct;3;0
  4059;C;SL-8163;CHICLAYO OESTE 220;;1;dct;3;0
  4060;C;CB10;CHICLAYO OESTE 60;;1;cbk;3;0
  4061;C;CB11;CHICLAYO OESTE 60;;1;cbk;3;0
  4062;C;CB6;CHICLAYO OESTE 60;;1;cbk;3;0
  4063;C;IN-601;CHICLAYO OESTE 60;;1;cbk;3;0
  4064;C;IN-607;CHICLAYO OESTE 60;;1;cbk;3;0
  4065;C;IN-6085;CHICLAYO OESTE 60;;1;cbk;3;0
  4066;C;IN-6108;CHICLAYO OESTE 60;;1;cbk;3;0
  4067;C;IN-6140;CHICLAYO OESTE 60;;1;cbk;3;0
  4068;C;IN-6142;CHICLAYO OESTE 60;;1;cbk;3;0
  4069;C;IN-6144;CHICLAYO OESTE 60;;1;cbk;3;0
  4070;C;IN-6286;CHICLAYO OESTE 60;;1;cbk;3;0
  4071;C;IN6001;CHICLAYO OESTE 60;;1;cbk;3;0
  4072;C;IN6002;CHICLAYO OESTE 60;;1;cbk;3;0
  4073;C;IN6003;CHICLAYO OESTE 60;;1;cbk;3;0
  4074;C;IS.10.1;CHICLAYO OESTE 60;;1;dct;3;0
  4075;C;IS.10.2;CHICLAYO OESTE 60;;0;dct;3;0
  4076;C;IS.10.3;CHICLAYO OESTE 60;;1;dct;3;0
  4077;C;IS.11.1;CHICLAYO OESTE 60;;1;dct;3;0
  4078;C;IS.11.2;CHICLAYO OESTE 60;;0;dct;3;0
  4079;C;IS.11.3;CHICLAYO OESTE 60;;1;dct;3;0
  4080;C;IS.6.1;CHICLAYO OESTE 60;;1;dct;3;0
  4081;C;IS.6.2;CHICLAYO OESTE 60;;0;dct;3;0
  4082;C;IS.6.3;CHICLAYO OESTE 60;;1;dct;3;0
  4083;C;NA(1);CHICLAYO OESTE 60;;1;dct;3;0
  4084;C;NA(2);CHICLAYO OESTE 60;;0;dct;3;0
  4085;C;NA;CHICLAYO OESTE 60;;1;cbk;3;0
  4086;C;SA-601;CHICLAYO OESTE 60;;0;dct;3;0
  4087;C;SA-6076;CHICLAYO OESTE 60;;1;dct;3;0
  4088;C;SA-612;CHICLAYO OESTE 60;;1;dct;3;0
  4089;C;SA-6205;CHICLAYO OESTE 60;;1;dct;3;0
  4090;C;SA-6265;CHICLAYO OESTE 60;;1;dct;3;0
  4091;C;SA-6269;CHICLAYO OESTE 60;;1;dct;3;0
  4092;C;SA-6273;CHICLAYO OESTE 60;;1;dct;3;0
  4093;C;SA-6565;CHICLAYO OESTE 60;;1;dct;3;0
  4094;C;SA6001;CHICLAYO OESTE 60;;1;dct;3;0
  4095;C;SA6003;CHICLAYO OESTE 60;;0;dct;3;0
  4096;C;SA6005;CHICLAYO OESTE 60;;0;dct;3;0
  4097;C;SB-602;CHICLAYO OESTE 60;;1;dct;3;0
  4098;C;SB-6077;CHICLAYO OESTE 60;;0;dct;3;0
  4099;C;SB-613;CHICLAYO OESTE 60;;0;dct;3;0
  4100;C;SB-6207;CHICLAYO OESTE 60;;0;dct;3;0
  4101;C;SB-6267;CHICLAYO OESTE 60;;0;dct;3;0
  4102;C;SB-6271;CHICLAYO OESTE 60;;0;dct;3;0
  4103;C;SB-6275;CHICLAYO OESTE 60;;1;dct;3;0
  4104;C;SB-6567;CHICLAYO OESTE 60;;0;dct;3;0
  4105;C;SB6002;CHICLAYO OESTE 60;;0;dct;3;0
  4106;C;SB6004;CHICLAYO OESTE 60;;1;dct;3;0
  4107;C;SB6006;CHICLAYO OESTE 60;;1;dct;3;0
  4108;C;SL-603;CHICLAYO OESTE 60;;1;dct;3;0
  4109;C;SL-6039;CHICLAYO OESTE 60;;1;dct;3;0
  4110;C;SL-614;CHICLAYO OESTE 60;;1;dct;3;0
  4111;C;SL6001;CHICLAYO OESTE 60;;1;dct;3;0
  4112;C;SL6002;CHICLAYO OESTE 60;;1;dct;3;0
  IN-4006;C;IN-4006;CHIMBOTE 138;;1;cbk;3;0
  IN-4008;C;IN-4008;CHIMBOTE 138;;1;cbk;3;0
  IN-4010;C;IN-4010;CHIMBOTE 138;;1;cbk;3;0
  IN-4012;C;IN-4012;CHIMBOTE 138;;1;cbk;3;0
  IN-4014;C;IN-4014;CHIMBOTE 138;;1;cbk;3;0
  IN-4016;C;IN-4016;CHIMBOTE 138;;1;cbk;3;0
  IN-4018;C;IN-4018;CHIMBOTE 138;;1;cbk;3;0
  IN-4020;C;IN-4020;CHIMBOTE 138;;1;cbk;3;0
  IN-4022;C;IN-4022;CHIMBOTE 138;;1;cbk;3;0
  IN-4024;C;IN-4024;CHIMBOTE 138;;1;cbk;3;0
  IN-4026;C;IN-4026;CHIMBOTE 138;;1;cbk;3;0
  IN-4028;C;IN-4028;CHIMBOTE 138;;1;cbk;3;0
  IN-4030;C;IN-4030;CHIMBOTE 138;;1;cbk;3;0
  IN-4032;C;IN-4032;CHIMBOTE 138;;1;cbk;3;0
  IN-4034;C;IN-4034;CHIMBOTE 138;;1;cbk;3;0
  IN-4036;C;IN-4036;CHIMBOTE 138;;1;cbk;3;0
  IN-4038;C;IN-4038;CHIMBOTE 138;;1;cbk;3;0
  IN-4040;C;IN-4040;CHIMBOTE 138;;1;cbk;3;0
  4113;C;SA-4017;CHIMBOTE 138;;1;dct;3;0
  4114;C;SA-4031;CHIMBOTE 138;;1;dct;3;0
  4115;C;SA-4043;CHIMBOTE 138;;1;dct;3;0
  4116;C;SA-4055;CHIMBOTE 138;;1;dct;3;0
  4117;C;SA-4067;CHIMBOTE 138;;1;dct;3;0
  4118;C;SA-4079;CHIMBOTE 138;;1;dct;3;0
  4119;C;SB-4027;CHIMBOTE 138;;1;dct;3;0
  4120;C;SB-4041;CHIMBOTE 138;;1;dct;3;0
  4121;C;SB-4053;CHIMBOTE 138;;1;dct;3;0
  4122;C;SB-4065;CHIMBOTE 138;;1;dct;3;0
  4123;C;SB-4077;CHIMBOTE 138;;1;dct;3;0
  4124;C;SB-4089;CHIMBOTE 138;;1;dct;3;0
  4125;C;SE-4019;CHIMBOTE 138;;1;dct;3;0
  4126;C;SE-4021;CHIMBOTE 138;;1;dct;3;0
  4127;C;SE-4023;CHIMBOTE 138;;1;dct;3;0
  4128;C;SE-4025;CHIMBOTE 138;;1;dct;3;0
  4129;C;SE-4033;CHIMBOTE 138;;1;dct;3;0
  4130;C;SE-4035;CHIMBOTE 138;;1;dct;3;0
  4131;C;SE-4037;CHIMBOTE 138;;1;dct;3;0
  4132;C;SE-4039;CHIMBOTE 138;;1;dct;3;0
  4133;C;SE-4045;CHIMBOTE 138;;1;dct;3;0
  4134;C;SE-4047;CHIMBOTE 138;;1;dct;3;0
  4135;C;SE-4049;CHIMBOTE 138;;1;dct;3;0
  4136;C;SE-4051;CHIMBOTE 138;;1;dct;3;0
  4137;C;SE-4057;CHIMBOTE 138;;1;dct;3;0
  4138;C;SE-4059;CHIMBOTE 138;;1;dct;3;0
  4139;C;SE-4061;CHIMBOTE 138;;1;dct;3;0
  4140;C;SE-4063;CHIMBOTE 138;;1;dct;3;0
  4141;C;SE-4069;CHIMBOTE 138;;1;dct;3;0
  4142;C;SE-4071;CHIMBOTE 138;;1;dct;3;0
  4143;C;SE-4073;CHIMBOTE 138;;1;dct;3;0
  4144;C;SE-4075;CHIMBOTE 138;;1;dct;3;0
  4145;C;SE-4081;CHIMBOTE 138;;1;dct;3;0
  4146;C;SE-4083;CHIMBOTE 138;;1;dct;3;0
  4147;C;SE-4085;CHIMBOTE 138;;1;dct;3;0
  4148;C;SE-4087;CHIMBOTE 138;;1;dct;3;0
  IN-2198;C;IN-2198;CHIMBOTE 220;;1;cbk;3;0
  IN-2200;C;IN-2200;CHIMBOTE 220;;1;cbk;3;0
  IN-2202;C;IN-2202;CHIMBOTE 220;;1;cbk;3;0
  IN-2368;C;IN-2368;CHIMBOTE 220;;1;cbk;3;0
  IN-2370;C;IN-2370;CHIMBOTE 220;;1;cbk;3;0
  IN-2372;C;IN-2372;CHIMBOTE 220;;1;cbk;3;0
  IN-2378;C;IN-2378;CHIMBOTE 220;;1;cbk;3;0
  IN-2380;C;IN-2380;CHIMBOTE 220;;1;cbk;3;0
  IN-2552;C;IN-2552;CHIMBOTE 220;;1;cbk;3;0
  IN-2652;C;IN-2652;CHIMBOTE 220;;1;cbk;3;0
  IN-2654;C;IN-2654;CHIMBOTE 220;;1;cbk;3;0
  4149;C;IN-2656;CHIMBOTE 220;;1;cbk;3;0
  4150;C;IN-2658;CHIMBOTE 220;;1;cbk;3;0
  4151;C;S0.4.0(2);CHIMBOTE 220;;1;dct;3;0
  4152;C;S0.4.1(2);CHIMBOTE 220;;1;cbk;3;0
  4153;C;S0.4.2(2);CHIMBOTE 220;;1;dct;3;0
  4154;C;S0.4.3(2);CHIMBOTE 220;;1;dct;3;0
  4155;C;S0.4.4(2);CHIMBOTE 220;;1;cbk;3;0
  4156;C;S0.4.5(2);CHIMBOTE 220;;1;dct;3;0
  4157;C;S0.5.0(2);CHIMBOTE 220;;1;dct;3;0
  4158;C;S0.5.1(2);CHIMBOTE 220;;1;cbk;3;0
  4159;C;S0.5.2(2);CHIMBOTE 220;;1;dct;3;0
  4160;C;SA-2529;CHIMBOTE 220;;1;dct;3;0
  4161;C;SA-2539;CHIMBOTE 220;;1;dct;3;0
  4162;C;SA-3489;CHIMBOTE 220;;1;dct;3;0
  4163;C;SB-2935;CHIMBOTE 220;;1;dct;3;0
  4164;C;SB-2943;CHIMBOTE 220;;1;dct;3;0
  4165;C;SB-2961;CHIMBOTE 220;;1;dct;3;0
  4166;C;SB-3899;CHIMBOTE 220;;1;dct;3;0
  4167;C;SE-2527;CHIMBOTE 220;;1;dct;3;0
  4168;C;SE-2531;CHIMBOTE 220;;1;dct;3;0
  4169;C;SE-2533;CHIMBOTE 220;;1;dct;3;0
  4170;C;SE-2537;CHIMBOTE 220;;1;dct;3;0
  4171;C;SE-2933;CHIMBOTE 220;;1;dct;3;0
  4172;C;SE-2937;CHIMBOTE 220;;1;dct;3;0
  4173;C;SE-2939;CHIMBOTE 220;;1;dct;3;0
  4174;C;SE-2941;CHIMBOTE 220;;1;dct;3;0
  4175;C;SE-2957;CHIMBOTE 220;;1;dct;3;0
  4176;C;SE-2959;CHIMBOTE 220;;1;dct;3;0
  4177;C;SE-3487;CHIMBOTE 220;;1;dct;3;0
  4178;C;SE-3901;CHIMBOTE 220;;1;dct;3;0
  4179;C;SE-3903;CHIMBOTE 220;;1;dct;3;0
  4180;C;SE-3905;CHIMBOTE 220;;1;dct;3;0
  4181;C;SE-3909;CHIMBOTE 220;;1;dct;3;0
  4182;C;SE-3911;CHIMBOTE 220;;1;dct;3;0
  4183;C;SE-3913;CHIMBOTE 220;;1;dct;3;0
  4184;C;SE-3915;CHIMBOTE 220;;1;dct;3;0
  4185;C;SE-3955;CHIMBOTE 220;;1;dct;3;0
  4186;C;SL-3495;CHIMBOTE 220;;1;dct;3;0
  4187;C;SL-3897;CHIMBOTE 220;;1;dct;3;0
  IN-5028;C;IN-5028;CHIMBOTE 500;;1;cbk;3;0
  IN-5030;C;IN-5030;CHIMBOTE 500;;1;cbk;3;0
  IN-5032;C;IN-5032;CHIMBOTE 500;;1;cbk;3;0
  IN-5034;C;IN-5034;CHIMBOTE 500;;1;cbk;3;0
  IN-5036;C;IN-5036;CHIMBOTE 500;;1;cbk;3;0
  4188;C;IN-5038;CHIMBOTE 500;;0;cbk;3;0
  4189;C;SA-5061;CHIMBOTE 500;;1;dct;3;0
  4190;C;SA-5081;CHIMBOTE 500;;1;dct;3;0
  4191;C;SA-5103;CHIMBOTE 500;;1;dct;3;0
  4192;C;SB-5073;CHIMBOTE 500;;1;dct;3;0
  4193;C;SB-5105;CHIMBOTE 500;;1;dct;3;0
  4194;C;SE-5057;CHIMBOTE 500;;1;dct;3;0
  4195;C;SE-5059;CHIMBOTE 500;;1;dct;3;0
  4196;C;SE-5067;CHIMBOTE 500;;1;dct;3;0
  4197;C;SE-5069;CHIMBOTE 500;;1;dct;3;0
  4198;C;SE-5071;CHIMBOTE 500;;1;dct;3;0
  4199;C;SE-5077;CHIMBOTE 500;;1;dct;3;0
  4200;C;SE-5079;CHIMBOTE 500;;1;dct;3;0
  4201;C;SE-5083;CHIMBOTE 500;;1;dct;3;0
  4202;C;SE-5085;CHIMBOTE 500;;1;dct;3;0
  4203;C;SL-5055;CHIMBOTE 500;;1;dct;3;0
  4204;C;SL-5075;CHIMBOTE 500;;1;dct;3;0
  4205;C;IN-2900;FELAM 220;;1;cbk;3;0
  4206;C;IN-2901;FELAM 220;;1;cbk;3;0
  4207;C;IN-2902;FELAM 220;;1;cbk;3;0
  4208;C;IN-2903;FELAM 220;;1;cbk;3;0
  4209;C;SA-2950;FELAM 220;;0;dct;3;0
  4210;C;SA-2951;FELAM 220;;1;dct;3;0
  4211;C;SA-2952;FELAM 220;;0;dct;3;0
  4212;C;SA-2953;FELAM 220;;1;dct;3;0
  4213;C;SB-2970;FELAM 220;;1;dct;3;0
  4214;C;SB-2971;FELAM 220;;1;dct;3;0
  4215;C;SB-2972;FELAM 220;;1;dct;3;0
  4216;C;SB-2973;FELAM 220;;0;dct;3;0
  4217;C;SE-2980;FELAM 220;;0;dct;3;0
  4218;C;SE-2981;FELAM 220;;0;dct;3;0
  4219;C;SE-2982;FELAM 220;;0;dct;3;0
  4220;C;SL-2930;FELAM 220;;1;dct;3;0
  4221;C;SL-2931;FELAM 220;;1;dct;3;0
  4222;C;SL-2932;FELAM 220;;1;dct;3;0
  4223;C;52-111;GE1 33;;1;cbk;3;1
  4224;C;52-121;GE1 33;;1;cbk;3;1
  4225;C;NA(1);GE1 33;;1;dct;3;0
  4226;C;NA(2);GE1 33;;1;dct;3;0
  4227;C;NA(3);GE1 33;;1;dct;3;0
  4228;C;NA;GE1 33;;1;dct;3;0
  4229;C;Q0-131;GE1 33;;1;cbk;3;0
  4230;C;Q0-141;GE1 33;;1;cbk;3;0
  4231;C;Q0-151(2);GE1 33;;1;cbk;3;0
  4232;C;Q0-191(1);GE1 33;;1;cbk;3;0
  4233;C;Q0-191(2);GE1 33;;1;cbk;3;0
  4234;C;Q0-191(3);GE1 33;;1;cbk;3;0
  4235;C;Q0-191;GE1 33;;1;cbk;3;0
  4236;C;Q1-151(2);GE1 33;;0;dct;3;0
  4237;C;Q1-192(1);GE1 33;;1;dct;3;0
  4238;C;Q1-192(2);GE1 33;;1;dct;3;0
  4239;C;Q1-192(3);GE1 33;;1;dct;3;0
  4240;C;Q1-192;GE1 33;;1;dct;3;0
  4241;C;Q2-152(2);GE1 33;;1;dct;3;0
  4242;C;Q2-193(1);GE1 33;;0;dct;3;0
  4243;C;Q2-193(2);GE1 33;;0;dct;3;0
  4244;C;Q2-193(3);GE1 33;;0;dct;3;0
  4245;C;Q2-193;GE1 33;;0;dct;3;0
  4246;C;NA(1);GE1 66;;1;dct;3;0
  4247;C;NA(2);GE1 66;;1;dct;3;0
  4248;C;NA(3);GE1 66;;1;dct;3;0
  4249;C;NA;GE1 66;;1;dct;3;0
  4250;C;Q0-1101;GE1 66;;1;cbk;3;0
  4251;C;Q0-111;GE1 66;;1;cbk;3;1
  4252;C;Q0-121;GE1 66;;1;cbk;3;1
  4253;C;Q0-131;GE1 66;;1;cbk;3;0
  4254;C;Q0-141;GE1 66;;1;cbk;3;0
  4255;C;Q0-151;GE1 66;;1;cbk;3;0
  4256;C;Q0-161;GE1 66;;1;cbk;3;0
  4257;C;Q0-191;GE1 66;;1;cbk;3;0
  4258;C;Q1-1102;GE1 66;;1;dct;3;0
  4259;C;Q1-151;GE1 66;;0;dct;3;0
  4260;C;Q1-161;GE1 66;;0;dct;3;0
  4261;C;Q1-192;GE1 66;;1;dct;3;0
  4262;C;Q2-1103;GE1 66;;0;dct;3;0
  4263;C;Q2-152;GE1 66;;1;dct;3;0
  4264;C;Q2-162;GE1 66;;1;dct;3;0
  4265;C;Q2-193;GE1 66;;0;dct;3;0
  IN-1216;C;IN-1216;GUADALUPE 10;;0;cbk;3;0
  IN-1218;C;IN-1218;GUADALUPE 10;;1;cbk;3;0
  IN-1220;C;IN-1220;GUADALUPE 10;;0;cbk;3;0
  4266;C;NA;GUADALUPE 10;;1;cbk;3;0
  4267;C;IN-2170;GUADALUPE 220;;1;cbk;3;0
  4268;C;IN-2172;GUADALUPE 220;;0;cbk;3;0
  4269;C;IN-2174;GUADALUPE 220;;1;cbk;3;0
  4270;C;IN-2176;GUADALUPE 220;;1;cbk;3;0
  4271;C;IN-2178;GUADALUPE 220;;1;cbk;3;0
  4272;C;IN-2201;GUADALUPE 220;;1;cbk;3;0
  4273;C;IN-2256;GUADALUPE 220;;1;cbk;3;0
  4274;C;IN-2732;GUADALUPE 220;;1;cbk;3;0
  4275;C;IN-2734;GUADALUPE 220;;1;cbk;3;0
  4276;C;IN-2736;GUADALUPE 220;;1;cbk;3;0
  4277;C;S0.2.0;GUADALUPE 220;;1;dct;3;0
  4278;C;S0.2.1;GUADALUPE 220;;1;cbk;3;0
  4279;C;S0.2.2;GUADALUPE 220;;1;dct;3;0
  4280;C;S0.2.3;GUADALUPE 220;;0;dct;3;0
  4281;C;SA-2101;GUADALUPE 220;;1;dct;3;0
  4282;C;SA-2459;GUADALUPE 220;;1;dct;3;0
  4283;C;SA-2463;GUADALUPE 220;;1;dct;3;0
  4284;C;SA-2467;GUADALUPE 220;;1;dct;3;0
  4285;C;SA-2471;GUADALUPE 220;;1;dct;3;0
  4286;C;SA-2477;GUADALUPE 220;;1;dct;3;0
  4287;C;SA-2651;GUADALUPE 220;;1;dct;3;0
  4288;C;SA-8143;GUADALUPE 220;;1;dct;3;0
  4289;C;SA-8147;GUADALUPE 220;;1;dct;3;0
  4290;C;SA-8153;GUADALUPE 220;;1;dct;3;0
  4291;C;SB-2102;GUADALUPE 220;;0;dct;3;0
  4292;C;SB-2461;GUADALUPE 220;;0;dct;3;0
  4293;C;SB-2465;GUADALUPE 220;;0;dct;3;0
  4294;C;SB-2469;GUADALUPE 220;;1;dct;3;0
  4295;C;SB-2473;GUADALUPE 220;;0;dct;3;0
  4296;C;SB-2479;GUADALUPE 220;;0;dct;3;0
  4297;C;SB-2653;GUADALUPE 220;;0;dct;3;0
  4298;C;SB-8145;GUADALUPE 220;;0;dct;3;0
  4299;C;SB-8149;GUADALUPE 220;;0;dct;3;0
  4300;C;SB-8155;GUADALUPE 220;;0;dct;3;0
  4301;C;SL-2103;GUADALUPE 220;;1;dct;3;0
  4302;C;SL-2475;GUADALUPE 220;;1;dct;3;0
  4303;C;SL-2481;GUADALUPE 220;;1;dct;3;0
  4304;C;SL-8151;GUADALUPE 220;;1;dct;3;0
  4305;C;SL-8157;GUADALUPE 220;;1;dct;3;0
  4306;C;IN-6056;GUADALUPE 60;;1;cbk;3;0
  4307;C;IN-6120;GUADALUPE 60;;1;cbk;3;0
  4308;C;IN-6122;GUADALUPE 60;;1;cbk;3;0
  4309;C;IN-6124;GUADALUPE 60;;1;cbk;3;0
  4310;C;IN-6126;GUADALUPE 60;;1;cbk;3;0
  4311;C;IN-6134;GUADALUPE 60;;1;cbk;3;0
  4312;C;IN-6148;GUADALUPE 60;;1;cbk;3;0
  4313;C;IN-6276;GUADALUPE 60;;1;cbk;3;0
  4314;C;IN-6284;GUADALUPE 60;;1;cbk;3;0
  4315;C;IN-6338;GUADALUPE 60;;1;cbk;3;0
  4316;C;SA-6231;GUADALUPE 60;;0;dct;3;0
  4317;C;SA-6233;GUADALUPE 60;;1;dct;3;0
  4318;C;SA-6237;GUADALUPE 60;;1;dct;3;0
  4319;C;SA-6241;GUADALUPE 60;;1;dct;3;0
  4320;C;SA-6257;GUADALUPE 60;;0;dct;3;0
  4321;C;SA-6281;GUADALUPE 60;;1;dct;3;0
  4322;C;SA-6545;GUADALUPE 60;;1;dct;3;0
  4323;C;SA-6563;GUADALUPE 60;;0;dct;3;0
  4324;C;SA-6685;GUADALUPE 60;;1;dct;3;0
  4325;C;SB-6042;GUADALUPE 60;;1;dct;3;0
  4326;C;SB-6675;GUADALUPE 60;;1;dct;3;0
  4327;C;SB-6677;GUADALUPE 60;;1;dct;3;0
  4328;C;SB-6679;GUADALUPE 60;;1;dct;3;0
  4329;C;SB-6681;GUADALUPE 60;;0;dct;3;0
  4330;C;SB-6683;GUADALUPE 60;;1;dct;3;0
  4331;C;SB-6687;GUADALUPE 60;;0;dct;3;0
  4332;C;SB-6689;GUADALUPE 60;;0;dct;3;0
  4333;C;SB-6691;GUADALUPE 60;;0;dct;3;0
  4334;C;SB-6693;GUADALUPE 60;;0;dct;3;0
  4335;C;SB-6695;GUADALUPE 60;;0;dct;3;0
  4336;C;SL-6056;GUADALUPE 60;;1;dct;3;0
  4337;C;SL-6235;GUADALUPE 60;;1;dct;3;0
  4338;C;SL-6239;GUADALUPE 60;;1;dct;3;0
  4339;C;SL-6243;GUADALUPE 60;;1;dct;3;0
  4340;C;SL-6283;GUADALUPE 60;;1;dct;3;0
  4341;C;SL-6547;GUADALUPE 60;;1;dct;3;0
  4342;C;52-1;HUALLANCA 138;;1;cbk;3;0
  4343;C;52-10;HUALLANCA 138;;1;cbk;3;0
  4344;C;52-11;HUALLANCA 138;;1;cbk;3;0
  4345;C;52-12;HUALLANCA 138;;1;cbk;3;0
  4346;C;52-2;HUALLANCA 138;;1;cbk;3;0
  4347;C;52-3;HUALLANCA 138;;1;cbk;3;0
  4348;C;52-4;HUALLANCA 138;;1;cbk;3;0
  4349;C;52-5;HUALLANCA 138;;1;cbk;3;0
  4350;C;52-6;HUALLANCA 138;;1;cbk;3;0
  4351;C;52-7;HUALLANCA 138;;1;cbk;3;0
  4352;C;52-8;HUALLANCA 138;;1;cbk;3;0
  4353;C;52-9(1);HUALLANCA 138;;1;cbk;3;0
  4354;C;52-9(2);HUALLANCA 138;;1;cbk;3;0
  4355;C;52-9(3);HUALLANCA 138;;1;cbk;3;0
  4356;C;52-9(4);HUALLANCA 138;;1;cbk;3;0
  4357;C;52-9(5);HUALLANCA 138;;1;cbk;3;0
  4358;C;52-9(6);HUALLANCA 138;;1;cbk;3;0
  4359;C;52-9;HUALLANCA 138;;1;cbk;3;0
  4360;C;89-10B;HUALLANCA 138;;1;dct;3;0
  4361;C;89-10C;HUALLANCA 138;;0;dct;3;0
  4362;C;89-10L;HUALLANCA 138;;1;dct;3;0
  4363;C;89-11B;HUALLANCA 138;;1;dct;3;0
  4364;C;89-11C;HUALLANCA 138;;0;dct;3;0
  4365;C;89-12B;HUALLANCA 138;;1;dct;3;0
  4366;C;89-12C;HUALLANCA 138;;0;dct;3;0
  4367;C;89-12L;HUALLANCA 138;;1;dct;3;0
  4368;C;89-1B;HUALLANCA 138;;1;dct;3;0
  4369;C;89-1C;HUALLANCA 138;;0;dct;3;0
  4370;C;89-1T;HUALLANCA 138;;1;dct;3;0
  4371;C;89-1T_2;HUALLANCA 138;;1;dct;3;0
  4372;C;89-2B;HUALLANCA 138;;1;dct;3;0
  4373;C;89-2C;HUALLANCA 138;;0;dct;3;0
  4374;C;89-2T;HUALLANCA 138;;1;dct;3;0
  4375;C;89-2T_2;HUALLANCA 138;;1;dct;3;0
  4376;C;89-3B;HUALLANCA 138;;1;dct;3;0
  4377;C;89-3C;HUALLANCA 138;;0;dct;3;0
  4378;C;89-3T;HUALLANCA 138;;1;dct;3;0
  4379;C;89-3T_2;HUALLANCA 138;;1;dct;3;0
  4380;C;89-4B;HUALLANCA 138;;1;dct;3;0
  4381;C;89-4C;HUALLANCA 138;;0;dct;3;0
  4382;C;89-4T;HUALLANCA 138;;1;dct;3;0
  4383;C;89-5B;HUALLANCA 138;;1;dct;3;0
  4384;C;89-5C;HUALLANCA 138;;0;dct;3;0
  4385;C;89-5T;HUALLANCA 138;;1;dct;3;0
  4386;C;89-6B;HUALLANCA 138;;1;dct;3;0
  4387;C;89-6C;HUALLANCA 138;;0;dct;3;0
  4388;C;89-6T;HUALLANCA 138;;1;dct;3;0
  4389;C;89-7B;HUALLANCA 138;;1;dct;3;0
  4390;C;89-7C;HUALLANCA 138;;1;dct;3;0
  4391;C;89-8B;HUALLANCA 138;;1;dct;3;0
  4392;C;89-8C;HUALLANCA 138;;0;dct;3;0
  4393;C;89-8L;HUALLANCA 138;;1;dct;3;0
  4394;C;89-9B(1);HUALLANCA 138;;1;dct;3;0
  4395;C;89-9B(2);HUALLANCA 138;;1;dct;3;0
  4396;C;89-9B(3);HUALLANCA 138;;1;dct;3;0
  4397;C;89-9B(4);HUALLANCA 138;;1;dct;3;0
  4398;C;89-9B(5);HUALLANCA 138;;1;dct;3;0
  4399;C;89-9B(6);HUALLANCA 138;;1;dct;3;0
  4400;C;89-9B;HUALLANCA 138;;1;dct;3;0
  4401;C;89-9C(1);HUALLANCA 138;;0;dct;3;0
  4402;C;89-9C(2);HUALLANCA 138;;0;dct;3;0
  4403;C;89-9C(3);HUALLANCA 138;;0;dct;3;0
  4404;C;89-9C(4);HUALLANCA 138;;0;dct;3;0
  4405;C;89-9C(5);HUALLANCA 138;;0;dct;3;0
  4406;C;89-9C(6);HUALLANCA 138;;0;dct;3;0
  4407;C;89-9C;HUALLANCA 138;;0;dct;3;0
  4408;C;89-9L(1);HUALLANCA 138;;1;dct;3;0
  4409;C;89-9L(2);HUALLANCA 138;;1;dct;3;0
  4410;C;89-9L(3);HUALLANCA 138;;1;dct;3;0
  4411;C;89-9L(4);HUALLANCA 138;;1;dct;3;0
  4412;C;89-9L(5);HUALLANCA 138;;1;dct;3;0
  4413;C;89-9L(6);HUALLANCA 138;;1;dct;3;0
  4414;C;89-9L;HUALLANCA 138;;1;dct;3;0
  4415;C;IN-A031;HUALLANCA 138;;1;cbk;3;0
  4416;C;SB-A017;HUALLANCA 138;;1;dct;3;0
  4417;C;SB-A018;HUALLANCA 138;;0;dct;3;0
  4418;C;SL-A022;HUALLANCA 138;;1;dct;3;0
  4419;C;INT-500;KIMAN AYLLU 220;;1;cbk;3;0
  4420;C;INT-501;KIMAN AYLLU 220;;1;cbk;3;0
  4421;C;INT-511;KIMAN AYLLU 220;;1;cbk;3;0
  4422;C;INT-512;KIMAN AYLLU 220;;1;cbk;3;0
  4423;C;INT-513;KIMAN AYLLU 220;;1;cbk;3;0
  4424;C;INT-521;KIMAN AYLLU 220;;1;cbk;3;0
  4425;C;INT-522;KIMAN AYLLU 220;;1;cbk;3;0
  4426;C;INT-531;KIMAN AYLLU 220;;1;cbk;3;0
  4427;C;INT-532;KIMAN AYLLU 220;;1;cbk;3;0
  4428;C;SBA-500;KIMAN AYLLU 220;;1;dct;3;0
  4429;C;SBA-501;KIMAN AYLLU 220;;1;dct;3;0
  4430;C;SBA-511;KIMAN AYLLU 220;;0;dct;3;0
  4431;C;SBA-512;KIMAN AYLLU 220;;0;dct;3;0
  4432;C;SBA-513;KIMAN AYLLU 220;;0;dct;3;0
  4433;C;SBA-521;KIMAN AYLLU 220;;0;dct;3;0
  4434;C;SBA-522;KIMAN AYLLU 220;;0;dct;3;0
  4435;C;SBA-531;KIMAN AYLLU 220;;1;dct;3;0
  4436;C;SBA-532;KIMAN AYLLU 220;;1;dct;3;0
  4437;C;SBB-500;KIMAN AYLLU 220;;1;dct;3;0
  4438;C;SBB-501;KIMAN AYLLU 220;;0;dct;3;0
  4439;C;SBB-511;KIMAN AYLLU 220;;1;dct;3;0
  4440;C;SBB-512;KIMAN AYLLU 220;;1;dct;3;0
  4441;C;SBB-513;KIMAN AYLLU 220;;1;dct;3;0
  4442;C;SBB-521;KIMAN AYLLU 220;;1;dct;3;0
  4443;C;SBB-522;KIMAN AYLLU 220;;1;dct;3;0
  4444;C;SBB-531;KIMAN AYLLU 220;;0;dct;3;0
  4445;C;SBB-532;KIMAN AYLLU 220;;0;dct;3;0
  4446;C;SLP-511;KIMAN AYLLU 220;;1;dct;3;0
  4447;C;SLP-512;KIMAN AYLLU 220;;1;dct;3;0
  4448;C;SLP-513;KIMAN AYLLU 220;;1;dct;3;0
  4449;C;SLP-521;KIMAN AYLLU 220;;1;dct;3;0
  4450;C;SLP-522;KIMAN AYLLU 220;;1;dct;3;0
  4451;C;IN-2992;LA BREA 220;;1;cbk;3;0
  4452;C;IN-2994;LA BREA 220;;1;cbk;3;0
  4453;C;IN-2996;LA BREA 220;;1;cbk;3;0
  4454;C;IN-2998;LA BREA 220;;1;cbk;3;0
  4455;C;IN-3000;LA BREA 220;;1;cbk;3;0
  4456;C;SA-8987;LA BREA 220;;0;dct;3;0
  4457;C;SA-8993;LA BREA 220;;1;dct;3;0
  4458;C;SA-8999;LA BREA 220;;1;dct;3;0
  4459;C;SA-9003;LA BREA 220;;1;dct;3;0
  4460;C;SA-9009;LA BREA 220;;0;dct;3;0
  4461;C;SB-8989;LA BREA 220;;1;dct;3;0
  4462;C;SB-8995;LA BREA 220;;0;dct;3;0
  4463;C;SB-9001;LA BREA 220;;1;dct;3;0
  4464;C;SB-9005;LA BREA 220;;0;dct;3;0
  4465;C;SB-9011;LA BREA 220;;1;dct;3;0
  4466;C;SL-8991;LA BREA 220;;1;dct;3;0
  4467;C;SL-8997;LA BREA 220;;1;dct;3;0
  4468;C;SL-9007;LA BREA 220;;1;dct;3;0
  4469;C;SL-9013;LA BREA 220;;1;dct;3;0
  4470;C;CB6;LA BREA 66;;1;cbk;3;0
  4471;C;IN-6352;LA BREA 66;;1;cbk;3;0
  4472;C;IN-6354;LA BREA 66;;1;cbk;3;0
  4473;C;IN-6356;LA BREA 66;;1;cbk;3;0
  4474;C;IN-6358(1);LA BREA 66;;1;cbk;3;0
  4475;C;IN-6358;LA BREA 66;;1;cbk;3;0
  4476;C;IN-6360;LA BREA 66;;0;cbk;3;0
  4477;C;IN-6362;LA BREA 66;;0;cbk;3;0
  4478;C;IN-6364;LA BREA 66;;0;cbk;3;0
  4479;C;IS.6.1;LA BREA 66;;1;dct;3;0
  4480;C;IS.6.2;LA BREA 66;;0;dct;3;0
  4481;C;IS.6.3;LA BREA 66;;1;dct;3;0
  4482;C;SA-6727;LA BREA 66;;1;dct;3;0
  4483;C;SA-6735;LA BREA 66;;1;dct;3;0
  4484;C;SA-6737;LA BREA 66;;0;dct;3;0
  4485;C;SA-6743;LA BREA 66;;1;dct;3;0
  4486;C;SA-6749;LA BREA 66;;0;dct;3;0
  4487;C;SA-6755;LA BREA 66;;1;dct;3;0
  4488;C;SA-6761;LA BREA 66;;1;dct;3;0
  4489;C;SA-6767;LA BREA 66;;1;dct;3;0
  4490;C;SB-6729;LA BREA 66;;0;dct;3;0
  4491;C;SB-6735;LA BREA 66;;1;dct;3;0
  4492;C;SB-6739;LA BREA 66;;1;dct;3;0
  4493;C;SB-6745;LA BREA 66;;0;dct;3;0
  4494;C;SB-6751;LA BREA 66;;1;dct;3;0
  4495;C;SB-6757;LA BREA 66;;0;dct;3;0
  4496;C;SB-6763;LA BREA 66;;0;dct;3;0
  4497;C;SB-6769;LA BREA 66;;0;dct;3;0
  4498;C;IN-2628;LA NINA 220;;1;cbk;3;0
  4499;C;IN-2630;LA NINA 220;;1;cbk;3;0
  4500;C;IN-2632;LA NINA 220;;1;cbk;3;0
  4501;C;IN-2634;LA NINA 220;;1;cbk;3;0
  4502;C;IN-2722;LA NINA 220;;1;cbk;3;0
  4503;C;IN-2940;LA NINA 220;;1;cbk;3;0
  4504;C;IN-2942;LA NINA 220;;1;cbk;3;0
  4505;C;SA-3827;LA NINA 220;;1;dct;3;0
  4506;C;SA-3833;LA NINA 220;;1;dct;3;0
  4507;C;SA-3839;LA NINA 220;;1;dct;3;0
  4508;C;SA-3843;LA NINA 220;;1;dct;3;0
  4509;C;SA-3845;LA NINA 220;;1;dct;3;0
  4510;C;SA-3847;LA NINA 220;;1;dct;3;0
  4511;C;SA-8113;LA NINA 220;;1;dct;3;0
  4512;C;SA-8809;LA NINA 220;;0;dct;3;0
  4513;C;SA-8815;LA NINA 220;;0;dct;3;0
  4514;C;SB-3825;LA NINA 220;;0;dct;3;0
  4515;C;SB-3831;LA NINA 220;;0;dct;3;0
  4516;C;SB-3837;LA NINA 220;;1;dct;3;0
  4517;C;SB-3841;LA NINA 220;;0;dct;3;0
  4518;C;SB-8115;LA NINA 220;;0;dct;3;0
  4519;C;SB-8811;LA NINA 220;;1;dct;3;0
  4520;C;SB-8817;LA NINA 220;;1;dct;3;0
  4521;C;SE-8181;LA NINA 220;;0;dct;3;0
  4522;C;SL-3829;LA NINA 220;;1;dct;3;0
  4523;C;SL-3835;LA NINA 220;;1;dct;3;0
  4524;C;SL-8117;LA NINA 220;;1;dct;3;0
  4525;C;SL-8813;LA NINA 220;;1;dct;3;0
  4526;C;SL-8819;LA NINA 220;;1;dct;3;0
  IN-5066;C;IN-5066;LA NINA 500;;1;cbk;3;0
  IN-5068;C;IN-5068;LA NINA 500;;1;cbk;3;0
  IN-5162;C;IN-5162;LA NINA 500;;1;cbk;3;0
  IN-5164;C;IN-5164;LA NINA 500;;1;cbk;3;0
  4527;C;NA(1);LA NINA 500;;1;cbk;3;0
  4528;C;NA(2);LA NINA 500;;1;dct;3;0
  4529;C;NA;LA NINA 500;;1;dct;3;0
  4530;C;SA-5155;LA NINA 500;;1;dct;3;0
  4531;C;SB-5375;LA NINA 500;;1;dct;3;0
  4532;C;SE-5149;LA NINA 500;;1;dct;3;0
  4533;C;SE-5151;LA NINA 500;;1;dct;3;0
  4534;C;SE-5153;LA NINA 500;;1;dct;3;0
  4535;C;SE-5157;LA NINA 500;;1;dct;3;0
  4536;C;SE-5219;LA NINA 500;;1;dct;3;0
  4537;C;SE-5377;LA NINA 500;;1;dct;3;0
  4538;C;SE-5379;LA NINA 500;;1;dct;3;0
  4539;C;SE-5381;LA NINA 500;;1;dct;3;0
  4540;C;SL-5147;LA NINA 500;;1;dct;3;0
  4541;C;SL-5383;LA NINA 500;;0;dct;3;0
  4542;C;INT-850;LA RAMADA 220;;1;cbk;3;0
  4543;C;INT-851;LA RAMADA 220;;1;cbk;3;0
  4544;C;INT-852;LA RAMADA 220;;1;cbk;3;0
  4545;C;INT-853;LA RAMADA 220;;1;cbk;3;0
  4546;C;INT-854;LA RAMADA 220;;1;cbk;3;0
  4547;C;INT-870;LA RAMADA 220;;1;cbk;3;0
  4548;C;SBA-850;LA RAMADA 220;;1;dct;3;0
  4549;C;SBA-851;LA RAMADA 220;;0;dct;3;0
  4550;C;SBA-852;LA RAMADA 220;;0;dct;3;0
  4551;C;SBA-853;LA RAMADA 220;;1;dct;3;0
  4552;C;SBA-854;LA RAMADA 220;;1;dct;3;0
  4553;C;SBA-870;LA RAMADA 220;;1;dct;3;0
  4554;C;SBB-850;LA RAMADA 220;;1;dct;3;0
  4555;C;SBB-851;LA RAMADA 220;;1;dct;3;0
  4556;C;SBB-852;LA RAMADA 220;;1;dct;3;0
  4557;C;SBB-853;LA RAMADA 220;;0;dct;3;0
  4558;C;SBB-854;LA RAMADA 220;;0;dct;3;0
  4559;C;SBB-870;LA RAMADA 220;;0;dct;3;0
  4560;C;SLP-851;LA RAMADA 220;;1;dct;3;0
  4561;C;SLP-852;LA RAMADA 220;;1;dct;3;0
  4562;C;SLP-853;LA RAMADA 220;;1;dct;3;0
  4563;C;SLP-854;LA RAMADA 220;;1;dct;3;0
  4564;C;52-002;MACHALA 69;;1;cbk;3;0
  4565;C;52-012;MACHALA 69;;1;cbk;3;0
  4566;C;52-022;MACHALA 69;;1;cbk;3;0
  4567;C;52-0K2;MACHALA 69;;1;cbk;3;0
  4568;C;52-0R2;MACHALA 69;;1;cbk;3;0
  4569;C;520Q2;MACHALA 69;;1;cbk;3;0
  4570;C;89-007;MACHALA 69;;1;dct;3;0
  4571;C;89-009;MACHALA 69;;1;dct;3;0
  4572;C;89-013;MACHALA 69;;1;dct;3;0
  4573;C;89-017;MACHALA 69;;1;dct;3;0
  4574;C;89-019;MACHALA 69;;0;dct;3;0
  4575;C;89-023;MACHALA 69;;1;dct;3;0
  4576;C;89-027;MACHALA 69;;1;dct;3;0
  4577;C;89-029;MACHALA 69;;0;dct;3;0
  4578;C;89-0K3;MACHALA 69;;1;dct;3;0
  4579;C;89-0K7;MACHALA 69;;0;dct;3;0
  4580;C;89-0K9;MACHALA 69;;1;dct;3;0
  4581;C;89-0Q3;MACHALA 69;;1;dct;3;0
  4582;C;89-0Q7;MACHALA 69;;1;dct;3;0
  4583;C;89-0Q9;MACHALA 69;;0;dct;3;0
  4584;C;89-0R3;MACHALA 69;;1;dct;3;0
  4585;C;89-0R7;MACHALA 69;;1;dct;3;0
  4586;C;89-0R9;MACHALA 69;;0;dct;3;0
  4587;C;INT-800;PAMPA HONDA 220;;1;cbk;3;0
  4588;C;INT-811;PAMPA HONDA 220;;1;cbk;3;0
  4589;C;INT-812;PAMPA HONDA 220;;1;cbk;3;0
  4590;C;INT-813;PAMPA HONDA 220;;1;cbk;3;0
  4591;C;INT-821;PAMPA HONDA 220;;1;cbk;3;0
  4592;C;INT-822;PAMPA HONDA 220;;1;cbk;3;0
  4593;C;SBA-800;PAMPA HONDA 220;;1;dct;3;0
  4594;C;SBA-811;PAMPA HONDA 220;;1;dct;3;0
  4595;C;SBA-812;PAMPA HONDA 220;;1;dct;3;0
  4596;C;SBA-813;PAMPA HONDA 220;;1;dct;3;0
  4597;C;SBA-821;PAMPA HONDA 220;;0;dct;3;0
  4598;C;SBA-822;PAMPA HONDA 220;;0;dct;3;0
  4599;C;SBB-800;PAMPA HONDA 220;;1;dct;3;0
  4600;C;SBB-811;PAMPA HONDA 220;;0;dct;3;0
  4601;C;SBB-812;PAMPA HONDA 220;;0;dct;3;0
  4602;C;SBB-813;PAMPA HONDA 220;;0;dct;3;0
  4603;C;SBB-821;PAMPA HONDA 220;;1;dct;3;0
  4604;C;SBB-822;PAMPA HONDA 220;;1;dct;3;0
  4605;C;SLP-811;PAMPA HONDA 220;;1;dct;3;0
  4606;C;SLP-812;PAMPA HONDA 220;;1;dct;3;0
  4607;C;SLP-821;PAMPA HONDA 220;;1;dct;3;0
  4608;C;SLP-822;PAMPA HONDA 220;;1;dct;3;0
  4609;C;IN-2758;PARINAS 220;;1;cbk;3;0
  4610;C;IN-2760;PARINAS 220;;0;cbk;3;0
  4611;C;IN-2762;PARINAS 220;;1;cbk;3;0
  4612;C;IN-2764;PARINAS 220;;1;cbk;3;0
  4613;C;IN-2774;PARINAS 220;;1;cbk;3;0
  4614;C;IN-2812;PARINAS 220;;1;cbk;3;0
  4615;C;IN-2990;PARINAS 220;;1;cbk;3;0
  4616;C;SA-8241;PARINAS 220;;0;dct;3;0
  4617;C;SA-8249;PARINAS 220;;1;dct;3;0
  4618;C;SA-8255;PARINAS 220;;1;dct;3;0
  4619;C;SA-8259;PARINAS 220;;1;dct;3;0
  4620;C;SA-8407;PARINAS 220;;0;dct;3;0
  4621;C;SA-8971;PARINAS 220;;0;dct;3;0
  4622;C;SA-8979;PARINAS 220;;1;dct;3;0
  4623;C;SB-8243;PARINAS 220;;1;dct;3;0
  4624;C;SB-8251;PARINAS 220;;0;dct;3;0
  4625;C;SB-8257;PARINAS 220;;1;dct;3;0
  4626;C;SB-8261;PARINAS 220;;0;dct;3;0
  4627;C;SB-8409;PARINAS 220;;1;dct;3;0
  4628;C;SB-8973;PARINAS 220;;1;dct;3;0
  4629;C;SB-8981;PARINAS 220;;0;dct;3;0
  4630;C;SE-8247;PARINAS 220;;0;dct;3;0
  4631;C;SE-8253;PARINAS 220;;0;dct;3;0
  4632;C;SE-8265;PARINAS 220;;0;dct;3;0
  4633;C;SE-8745;PARINAS 220;;0;dct;3;0
  4634;C;SE-8977;PARINAS 220;;0;dct;3;0
  4635;C;SE-8985;PARINAS 220;;0;dct;3;0
  4636;C;SL-8245;PARINAS 220;;1;dct;3;0
  4637;C;SL-8263;PARINAS 220;;1;dct;3;0
  4638;C;SL-8411;PARINAS 220;;1;dct;3;0
  4639;C;SL-8975;PARINAS 220;;1;dct;3;0
  4640;C;SL-8983;PARINAS 220;;1;dct;3;0
  IN-T117-10;C;IN-T117-10;PIURA OESTE 10;;1;cbk;3;0
  IN-T15-10;C;IN-T15-10;PIURA OESTE 10;;0;cbk;3;0
  IN-T32-10;C;IN-T32-10;PIURA OESTE 10;;0;cbk;3;0
  IN-T83-10;C;IN-T83-10;PIURA OESTE 10;;0;cbk;3;0
  4641;C;NA(2);PIURA OESTE 10;;1;cbk;3;0
  4642;C;CB6;PIURA OESTE 220;;0;cbk;3;0
  4643;C;CB9(2);PIURA OESTE 220;;1;cbk;3;0
  4644;C;IN-2234;PIURA OESTE 220;;1;cbk;3;0
  4645;C;IN-2236;PIURA OESTE 220;;1;cbk;3;0
  4646;C;IN-2238;PIURA OESTE 220;;1;cbk;3;0
  4647;C;IN-2330;PIURA OESTE 220;;1;cbk;3;0
  4648;C;IN-2384;PIURA OESTE 220;;0;cbk;3;0
  4649;C;IN-2636;PIURA OESTE 220;;1;cbk;3;0
  4650;C;IN-2638;PIURA OESTE 220;;1;cbk;3;0
  4651;C;IN-2680;PIURA OESTE 220;;1;cbk;3;0
  4652;C;IN-2724;PIURA OESTE 220;;1;cbk;3;0
  4653;C;IN-2836;PIURA OESTE 220;;1;cbk;3;0
  4654;C;IN-2946;PIURA OESTE 220;;1;cbk;3;0
  4655;C;IS.6.1;PIURA OESTE 220;;0;dct;3;0
  4656;C;IS.6.2;PIURA OESTE 220;;0;dct;3;0
  4657;C;IS.6.3;PIURA OESTE 220;;1;dct;3;0
  4658;C;IS.9.1(2);PIURA OESTE 220;;1;dct;3;0
  4659;C;IS.9.2(2);PIURA OESTE 220;;1;dct;3;0
  4660;C;IS.9.3(2);PIURA OESTE 220;;0;dct;3;0
  4661;C;SA-2603;PIURA OESTE 220;;1;dct;3;0
  4662;C;SA-2605;PIURA OESTE 220;;1;dct;3;0
  4663;C;SA-2607;PIURA OESTE 220;;1;dct;3;0
  4664;C;SA-2837;PIURA OESTE 220;;0;dct;3;0
  4665;C;SA-2967;PIURA OESTE 220;;1;dct;3;0
  4666;C;SA-3849;PIURA OESTE 220;;1;dct;3;0
  4667;C;SA-3861;PIURA OESTE 220;;1;dct;3;0
  4668;C;SA-3989;PIURA OESTE 220;;1;dct;3;0
  4669;C;SA-8119;PIURA OESTE 220;;0;dct;3;0
  4670;C;SA-8493;PIURA OESTE 220;;1;dct;3;0
  4671;C;SA-8821;PIURA OESTE 220;;1;dct;3;0
  4672;C;SB-3851;PIURA OESTE 220;;1;dct;3;0
  4673;C;SB-3853;PIURA OESTE 220;;0;dct;3;0
  4674;C;SB-3855;PIURA OESTE 220;;0;dct;3;0
  4675;C;SB-3857;PIURA OESTE 220;;0;dct;3;0
  4676;C;SB-3859;PIURA OESTE 220;;0;dct;3;0
  4677;C;SB-3863;PIURA OESTE 220;;0;dct;3;0
  4678;C;SB-3865;PIURA OESTE 220;;1;dct;3;0
  4679;C;SB-3991;PIURA OESTE 220;;0;dct;3;0
  4680;C;SB-8121;PIURA OESTE 220;;1;dct;3;0
  4681;C;SB-8495;PIURA OESTE 220;;0;dct;3;0
  4682;C;SB-8823;PIURA OESTE 220;;0;dct;3;0
  4683;C;SL-2609;PIURA OESTE 220;;1;dct;3;0
  4684;C;SL-2839;PIURA OESTE 220;;1;dct;3;0
  4685;C;SL-3993;PIURA OESTE 220;;1;dct;3;0
  4686;C;SL-8123;PIURA OESTE 220;;1;dct;3;0
  4687;C;SL-8497;PIURA OESTE 220;;1;dct;3;0
  4688;C;CB12;PIURA OESTE 60;;1;cbk;3;0
  4689;C;CB13(1);PIURA OESTE 60;;1;cbk;3;0
  4690;C;CB13(2);PIURA OESTE 60;;1;cbk;3;0
  4691;C;CB13;PIURA OESTE 60;;1;cbk;3;0
  4692;C;IN-6114;PIURA OESTE 60;;1;cbk;3;0
  4693;C;IN-6118;PIURA OESTE 60;;1;cbk;3;0
  4694;C;IN-6150;PIURA OESTE 60;;1;cbk;3;0
  4695;C;IN-6154;PIURA OESTE 60;;1;cbk;3;0
  4696;C;IN-6170;PIURA OESTE 60;;1;cbk;3;0
  4697;C;IN-6220;PIURA OESTE 60;;1;cbk;3;0
  4698;C;IN-6266;PIURA OESTE 60;;1;cbk;3;0
  Acop_PiuraOeste_60;C;IN-6268;PIURA OESTE 60;;0;cbk;3;0
  4699;C;IN-6270;PIURA OESTE 60;;1;cbk;3;0
  4700;C;IN-6272;PIURA OESTE 60;;1;cbk;3;0
  4701;C;IN-6274;PIURA OESTE 60;;1;cbk;3;0
  4702;C;IN-6290;PIURA OESTE 60;;1;cbk;3;0
  4703;C;IN-6348;PIURA OESTE 60;;1;cbk;3;0
  4704;C;IS.12.1;PIURA OESTE 60;;1;dct;3;0
  4705;C;IS.12.2;PIURA OESTE 60;;0;dct;3;0
  4706;C;IS.12.3;PIURA OESTE 60;;1;dct;3;0
  4707;C;IS.13.1(1);PIURA OESTE 60;;1;dct;3;0
  4708;C;IS.13.1(2);PIURA OESTE 60;;1;dct;3;0
  4709;C;IS.13.1;PIURA OESTE 60;;1;dct;3;0
  4710;C;IS.13.2(1);PIURA OESTE 60;;1;dct;3;0
  4711;C;IS.13.2(2);PIURA OESTE 60;;1;dct;3;0
  4712;C;IS.13.2;PIURA OESTE 60;;0;dct;3;0
  4713;C;IS.13.3(1);PIURA OESTE 60;;0;dct;3;0
  4714;C;IS.13.3(2);PIURA OESTE 60;;0;dct;3;0
  4715;C;IS.13.3;PIURA OESTE 60;;1;dct;3;0
  4716;C;SA-6219;PIURA OESTE 60;;1;dct;3;0
  SA-6293;C;SA-6293;PIURA OESTE 60;;0;dct;3;0
  4717;C;SA-6503;PIURA OESTE 60;;1;dct;3;0
  4718;C;SA-6505;PIURA OESTE 60;;1;dct;3;0
  4719;C;SA-6507;PIURA OESTE 60;;1;dct;3;0
  4720;C;SA-6509;PIURA OESTE 60;;1;dct;3;0
  4721;C;SA-6515;PIURA OESTE 60;;1;dct;3;0
  SA-6523;C;SA-6523;PIURA OESTE 60;;0;dct;3;0
  4722;C;SA-6529;PIURA OESTE 60;;1;dct;3;0
  SA-6535;C;SA-6535;PIURA OESTE 60;;0;dct;3;0
  4723;C;SA-6541;PIURA OESTE 60;;1;dct;3;0
  4724;C;SA-6571;PIURA OESTE 60;;1;dct;3;0
  4725;C;SA-6723;PIURA OESTE 60;;1;dct;3;0
  SB-6221;C;SB-6221;PIURA OESTE 60;;1;dct;3;0
  4726;C;SB-6225;PIURA OESTE 60;;0;dct;3;0
  4727;C;SB-6245;PIURA OESTE 60;;0;dct;3;0
  4728;C;SB-6285;PIURA OESTE 60;;0;dct;3;0
  4729;C;SB-6317;PIURA OESTE 60;;0;dct;3;0
  4730;C;SB-6399;PIURA OESTE 60;;0;dct;3;0
  4731;C;SB-6517;PIURA OESTE 60;;1;dct;3;0
  SB-6525;C;SB-6525;PIURA OESTE 60;;1;dct;3;0
  4732;C;SB-6531;PIURA OESTE 60;;0;dct;3;0
  SB-6537;C;SB-6537;PIURA OESTE 60;;1;dct;3;0
  4733;C;SB-6543;PIURA OESTE 60;;0;dct;3;0
  4734;C;SB-6573;PIURA OESTE 60;;0;dct;3;0
  4735;C;SB-6725;PIURA OESTE 60;;0;dct;3;0
  4736;C;SL-6227;PIURA OESTE 60;;1;dct;3;0
  4737;C;SL-6287;PIURA OESTE 60;;1;dct;3;0
  4738;C;SL-6319;PIURA OESTE 60;;1;dct;3;0
  4739;C;SL-6401;PIURA OESTE 60;;1;dct;3;0
  4740;C;SL-6527;PIURA OESTE 60;;1;dct;3;0
  4741;C;SL-6533;PIURA OESTE 60;;1;dct;3;0
  4742;C;SL-6539;PIURA OESTE 60;;1;dct;3;0
  4743;C;IN-2766;REQUE 220;;1;cbk;3;0
  4744;C;IN-2768;REQUE 220;;1;cbk;3;0
  4745;C;IN-2770;REQUE 220;;1;cbk;3;0
  4746;C;IN-2772;REQUE 220;;1;cbk;3;0
  4747;C;IN-2774;REQUE 220;;1;cbk;3;0
  4748;C;IN-2776;REQUE 220;;1;cbk;3;0
  4749;C;IN-2990;REQUE 220;;1;cbk;3;0
  4750;C;IN-3036;REQUE 220;;1;cbk;3;0
  4751;C;SA-8267;REQUE 220;;1;dct;3;0
  4752;C;SA-8275;REQUE 220;;1;dct;3;0
  4753;C;SA-8283;REQUE 220;;1;dct;3;0
  4754;C;SA-8291;REQUE 220;;0;dct;3;0
  4755;C;SA-8299;REQUE 220;;0;dct;3;0
  4756;C;SA-8307;REQUE 220;;1;dct;3;0
  4757;C;SA-8979;REQUE 220;;1;dct;3;0
  4758;C;SA-9193;REQUE 220;;1;dct;3;0
  4759;C;SB-8269;REQUE 220;;0;dct;3;0
  4760;C;SB-8277;REQUE 220;;0;dct;3;0
  4761;C;SB-8285;REQUE 220;;0;dct;3;0
  4762;C;SB-8293;REQUE 220;;1;dct;3;0
  4763;C;SB-8301;REQUE 220;;1;dct;3;0
  4764;C;SB-8309;REQUE 220;;1;dct;3;0
  4765;C;SB-8981;REQUE 220;;0;dct;3;0
  4766;C;SB-9125;REQUE 220;;0;dct;3;0
  4767;C;SE-8273;REQUE 220;;0;dct;3;0
  4768;C;SE-8281;REQUE 220;;0;dct;3;0
  4769;C;SE-8289;REQUE 220;;0;dct;3;0
  4770;C;SE-8297;REQUE 220;;0;dct;3;0
  4771;C;SE-8305;REQUE 220;;0;dct;3;0
  4772;C;SE-8985;REQUE 220;;0;dct;3;0
  4773;C;SL-8271;REQUE 220;;1;dct;3;0
  4774;C;SL-8279;REQUE 220;;1;dct;3;0
  4775;C;SL-8287;REQUE 220;;1;dct;3;0
  4776;C;SL-8295;REQUE 220;;1;dct;3;0
  4777;C;SL-8303;REQUE 220;;1;dct;3;0
  4778;C;SL-8983;REQUE 220;;1;dct;3;0
  4779;C;SL-9129;REQUE 220;;1;dct;3;0
  4780;C;IN-6150;REQUE 60;;1;cbk;3;0
  4781;C;IN-6268;REQUE 60;;1;cbk;3;0
  4782;C;IN-6270;REQUE 60;;1;cbk;3;0
  4783;C;SA-6505;REQUE 60;;1;dct;3;0
  4784;C;SA-6515;REQUE 60;;1;dct;3;0
  4785;C;SA-6529;REQUE 60;;1;dct;3;0
  4786;C;SB-6285;REQUE 60;;0;dct;3;0
  4787;C;SB-6517;REQUE 60;;1;dct;3;0
  4788;C;SB-6531;REQUE 60;;0;dct;3;0
  4789;C;SL-6287;REQUE 60;;1;dct;3;0
  4790;C;SL-6533;REQUE 60;;1;dct;3;0
  4791;C;CB4;TALARA 220;;1;cbk;3;0
  4792;C;IN-2332;TALARA 220;;1;cbk;3;0
  4793;C;IN-2334;TALARA 220;;1;cbk;3;0
  4794;C;IN-2336;TALARA 220;;1;cbk;3;0
  4795;C;IN-2354;TALARA 220;;1;cbk;3;0
  4796;C;IN-2356;TALARA 220;;1;cbk;3;0
  4797;C;IN-2726;TALARA 220;;1;cbk;3;0
  4798;C;IN-2756;TALARA 220;;1;cbk;3;0
  4799;C;IS.4.1;TALARA 220;;1;dct;3;0
  4800;C;IS.4.2;TALARA 220;;1;dct;3;0
  4801;C;IS.4.3;TALARA 220;;0;dct;3;0
  4802;C;SA-2843;TALARA 220;;1;dct;3;0
  4803;C;SA-2847;TALARA 220;;1;dct;3;0
  4804;C;SA-2851;TALARA 220;;0;dct;3;0
  4805;C;SA-2893;TALARA 220;;0;dct;3;0
  4806;C;SA-2897;TALARA 220;;0;dct;3;0
  4807;C;SA-8125;TALARA 220;;1;dct;3;0
  4808;C;SA-8237;TALARA 220;;0;dct;3;0
  4809;C;SB-2845;TALARA 220;;0;dct;3;0
  4810;C;SB-2849;TALARA 220;;1;dct;3;0
  4811;C;SB-2853;TALARA 220;;1;dct;3;0
  4812;C;SB-2895;TALARA 220;;1;dct;3;0
  4813;C;SB-2899;TALARA 220;;1;dct;3;0
  4814;C;SB-8127;TALARA 220;;0;dct;3;0
  4815;C;SB-8239;TALARA 220;;1;dct;3;0
  4816;C;SL-2841;TALARA 220;;1;dct;3;0
  4817;C;SL-2901;TALARA 220;;1;dct;3;0
  4818;C;SL-8129;TALARA 220;;1;dct;3;0
  IN-5042;C;IN-5042;TRUJILLO 500;;1;cbk;3;0
  IN-5044;C;IN-5044;TRUJILLO 500;;1;cbk;3;0
  IN-5046;C;IN-5046;TRUJILLO 500;;1;cbk;3;0
  IN-5060;C;IN-5060;TRUJILLO 500;;1;cbk;3;0
  IN-5062;C;IN-5062;TRUJILLO 500;;1;cbk;3;0
  4819;C;NA(1);TRUJILLO 500;;1;dct;3;0
  4820;C;NA(2);TRUJILLO 500;;1;dct;3;0
  4821;C;NA;TRUJILLO 500;;1;cbk;3;0
  4822;C;SA-5101;TRUJILLO 500;;1;dct;3;0
  4823;C;SA-5137;TRUJILLO 500;;1;dct;3;0
  4824;C;SB-5091;TRUJILLO 500;;1;dct;3;0
  4825;C;SE-5089;TRUJILLO 500;;1;dct;3;0
  4826;C;SE-5091;TRUJILLO 500;;1;dct;3;0
  4827;C;SE-5095;TRUJILLO 500;;1;dct;3;0
  4828;C;SE-5097;TRUJILLO 500;;1;dct;3;0
  4829;C;SE-5099;TRUJILLO 500;;1;dct;3;0
  4830;C;SE-5139;TRUJILLO 500;;1;dct;3;0
  4831;C;SE-5141;TRUJILLO 500;;1;dct;3;0
  4832;C;SE-5143;TRUJILLO 500;;1;dct;3;0
  4833;C;SL-5087;TRUJILLO 500;;1;dct;3;0
  4834;C;SL-5135;TRUJILLO 500;;1;dct;3;0
  Acop_TrujilloNorte_10;C;Acop_TrujilloNorte_10;TRUJILLO NORTE 10;;1;cbk;3;0
  4835;C;IN-1204;TRUJILLO NORTE 10;;1;cbk;3;0
  4836;C;NA(1);TRUJILLO NORTE 10;;1;cbk;3;0
  4837;C;NA(2);TRUJILLO NORTE 10;;1;dct;3;0
  4838;C;NA(3);TRUJILLO NORTE 10;;1;dct;3;0
  4839;C;NA(4);TRUJILLO NORTE 10;;1;dct;3;0
  4840;C;NA(5);TRUJILLO NORTE 10;;1;dct;3;0
  4841;C;NA;TRUJILLO NORTE 10;;1;cbk;3;0
  4842;C;CB3(6);TRUJILLO NORTE 138;;1;cbk;3;0
  4843;C;CB3(7);TRUJILLO NORTE 138;;1;cbk;3;0
  4844;C;CB3(8);TRUJILLO NORTE 138;;1;cbk;3;0
  4845;C;CB3(9);TRUJILLO NORTE 138;;1;cbk;3;0
  4846;C;CB4(4);TRUJILLO NORTE 138;;1;cbk;3;0
  4847;C;CB4(5);TRUJILLO NORTE 138;;1;cbk;3;0
  4848;C;CB4(6);TRUJILLO NORTE 138;;1;cbk;3;0
  4849;C;CB4(7);TRUJILLO NORTE 138;;1;cbk;3;0
  4850;C;CBb(7);TRUJILLO NORTE 138;;1;cbk;3;0
  4851;C;CBb(8);TRUJILLO NORTE 138;;1;cbk;3;0
  4852;C;CBb(9);TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4042;C;IN-4042;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4044;C;IN-4044;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4046;C;IN-4046;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4048;C;IN-4048;TRUJILLO NORTE 138;;1;cbk;3;0
  4853;C;IN-4050;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4052;C;IN-4052;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4054;C;IN-4054;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4084;C;IN-4084;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4208;C;IN-4208;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4242;C;IN-4242;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4244;C;IN-4244;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4246;C;IN-4246;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4248;C;IN-4248;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4250;C;IN-4250;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4252;C;IN-4252;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4254;C;IN-4254;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4256;C;IN-4256;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4258;C;IN-4258;TRUJILLO NORTE 138;;1;cbk;3;0
  IN-4290;C;IN-4290;TRUJILLO NORTE 138;;1;cbk;3;0
  4854;C;IS3.1(10);TRUJILLO NORTE 138;;1;dct;3;0
  4855;C;IS3.1(4);TRUJILLO NORTE 138;;1;dct;3;0
  4856;C;IS3.1(8);TRUJILLO NORTE 138;;1;dct;3;0
  4857;C;IS3.1(9);TRUJILLO NORTE 138;;1;dct;3;0
  4858;C;IS3.2(7);TRUJILLO NORTE 138;;1;dct;3;0
  4859;C;IS3.2(8);TRUJILLO NORTE 138;;1;dct;3;0
  4860;C;IS3.2(9);TRUJILLO NORTE 138;;1;dct;3;0
  4861;C;IS4.1(10);TRUJILLO NORTE 138;;1;dct;3;0
  4862;C;IS4.1(4);TRUJILLO NORTE 138;;1;dct;3;0
  4863;C;IS4.1(8);TRUJILLO NORTE 138;;1;dct;3;0
  4864;C;IS4.1(9);TRUJILLO NORTE 138;;1;dct;3;0
  4865;C;IS4.2(4);TRUJILLO NORTE 138;;1;dct;3;0
  4866;C;IS4.2(6);TRUJILLO NORTE 138;;1;dct;3;0
  4867;C;IS4.2(7);TRUJILLO NORTE 138;;1;dct;3;0
  4868;C;ISb.1(10);TRUJILLO NORTE 138;;1;dct;3;0
  4869;C;ISb.1(4);TRUJILLO NORTE 138;;1;dct;3;0
  4870;C;ISb.1(8);TRUJILLO NORTE 138;;1;dct;3;0
  4871;C;ISb.1(9);TRUJILLO NORTE 138;;1;dct;3;0
  4872;C;ISb.2(10);TRUJILLO NORTE 138;;1;dct;3;0
  4873;C;ISb.2(4);TRUJILLO NORTE 138;;1;dct;3;0
  4874;C;ISb.2(8);TRUJILLO NORTE 138;;1;dct;3;0
  4875;C;ISb.2(9);TRUJILLO NORTE 138;;1;dct;3;0
  4876;C;NA(1);TRUJILLO NORTE 138;;1;cbk;3;0
  4877;C;NA(2);TRUJILLO NORTE 138;;1;dct;3;0
  4878;C;NA(3);TRUJILLO NORTE 138;;1;dct;3;0
  4879;C;NA(4);TRUJILLO NORTE 138;;1;dct;3;0
  4880;C;NA(5);TRUJILLO NORTE 138;;1;dct;3;0
  4881;C;NA;TRUJILLO NORTE 138;;1;cbk;3;0
  4882;C;SB-4633;TRUJILLO NORTE 138;;1;dct;3;0
  4883;C;SE-4091;TRUJILLO NORTE 138;;1;dct;3;0
  4884;C;SE-4093;TRUJILLO NORTE 138;;1;dct;3;0
  4885;C;SE-4095;TRUJILLO NORTE 138;;1;dct;3;0
  4886;C;SE-4099;TRUJILLO NORTE 138;;1;dct;3;0
  4887;C;SE-4101;TRUJILLO NORTE 138;;1;dct;3;0
  4888;C;SE-4103;TRUJILLO NORTE 138;;1;dct;3;0
  4889;C;SE-4105;TRUJILLO NORTE 138;;1;dct;3;0
  4890;C;SE-4107;TRUJILLO NORTE 138;;1;dct;3;0
  4891;C;SE-4109;TRUJILLO NORTE 138;;1;dct;3;0
  4892;C;SE-4111;TRUJILLO NORTE 138;;1;dct;3;0
  4893;C;SE-4113;TRUJILLO NORTE 138;;1;dct;3;0
  4894;C;SE-4117;TRUJILLO NORTE 138;;1;dct;3;0
  4895;C;SE-4119;TRUJILLO NORTE 138;;1;dct;3;0
  4896;C;SE-4123;TRUJILLO NORTE 138;;1;dct;3;0
  4897;C;SE-4125;TRUJILLO NORTE 138;;1;dct;3;0
  4898;C;SE-4127;TRUJILLO NORTE 138;;1;dct;3;0
  4899;C;SE-4129;TRUJILLO NORTE 138;;1;dct;3;0
  4900;C;SE-4131;TRUJILLO NORTE 138;;1;dct;3;0
  4901;C;SE-4185;TRUJILLO NORTE 138;;1;dct;3;0
  4902;C;SE-4187;TRUJILLO NORTE 138;;1;dct;3;0
  4903;C;SE-4189;TRUJILLO NORTE 138;;1;dct;3;0
  4904;C;SE-4445;TRUJILLO NORTE 138;;1;dct;3;0
  4905;C;SE-4447;TRUJILLO NORTE 138;;1;dct;3;0
  4906;C;SE-4521;TRUJILLO NORTE 138;;1;dct;3;0
  4907;C;SE-4523;TRUJILLO NORTE 138;;1;dct;3;0
  4908;C;SE-4525;TRUJILLO NORTE 138;;1;dct;3;0
  4909;C;SE-4527;TRUJILLO NORTE 138;;1;dct;3;0
  4910;C;SE-4529;TRUJILLO NORTE 138;;1;dct;3;0
  4911;C;SE-4531;TRUJILLO NORTE 138;;1;dct;3;0
  4912;C;SE-4533;TRUJILLO NORTE 138;;1;dct;3;0
  4913;C;SE-4535;TRUJILLO NORTE 138;;1;dct;3;0
  4914;C;SE-4543;TRUJILLO NORTE 138;;1;dct;3;0
  4915;C;SE-4545;TRUJILLO NORTE 138;;1;dct;3;0
  4916;C;SE-4547;TRUJILLO NORTE 138;;1;dct;3;0
  4917;C;SE-4549;TRUJILLO NORTE 138;;1;dct;3;0
  4918;C;SE-4551;TRUJILLO NORTE 138;;1;dct;3;0
  4919;C;SE-4553;TRUJILLO NORTE 138;;1;dct;3;0
  4920;C;SE-4559;TRUJILLO NORTE 138;;1;dct;3;0
  4921;C;SE-4561;TRUJILLO NORTE 138;;1;dct;3;0
  4922;C;SE-4563;TRUJILLO NORTE 138;;1;dct;3;0
  4923;C;SE-4565;TRUJILLO NORTE 138;;1;dct;3;0
  4924;C;SE-4635;TRUJILLO NORTE 138;;1;dct;3;0
  4925;C;SE-4637;TRUJILLO NORTE 138;;1;dct;3;0
  4926;C;SL-4121;TRUJILLO NORTE 138;;1;dct;3;0
  4927;C;SL-4537;TRUJILLO NORTE 138;;1;dct;3;0
  4928;C;SL-4539;TRUJILLO NORTE 138;;1;dct;3;0
  4929;C;SL-4541;TRUJILLO NORTE 138;;1;dct;3;0
  4930;C;SL-4555;TRUJILLO NORTE 138;;1;dct;3;0
  4931;C;SL-4557;TRUJILLO NORTE 138;;1;dct;3;0
  4932;C;IN-2162;TRUJILLO NORTE 220;;1;cbk;3;0
  4933;C;IN-2164;TRUJILLO NORTE 220;;1;cbk;3;0
  4934;C;IN-2166;TRUJILLO NORTE 220;;1;cbk;3;0
  4935;C;IN-2168;TRUJILLO NORTE 220;;1;cbk;3;0
  4936;C;IN-2374;TRUJILLO NORTE 220;;1;cbk;3;0
  4937;C;IN-2382;TRUJILLO NORTE 220;;1;cbk;3;0
  4938;C;IN-2446;TRUJILLO NORTE 220;;1;cbk;3;0
  4939;C;IN-2676;TRUJILLO NORTE 220;;1;cbk;3;0
  4940;C;IN-2678;TRUJILLO NORTE 220;;1;cbk;3;0
  4941;C;IN-2742;TRUJILLO NORTE 220;;1;cbk;3;0
  4942;C;IN-2780;TRUJILLO NORTE 220;;1;cbk;3;0
  4943;C;SA-2439;TRUJILLO NORTE 220;;1;dct;3;0
  4944;C;SA-2445;TRUJILLO NORTE 220;;1;dct;3;0
  4945;C;SA-2449;TRUJILLO NORTE 220;;1;dct;3;0
  4946;C;SA-2455;TRUJILLO NORTE 220;;1;dct;3;0
  4947;C;SA-2945;TRUJILLO NORTE 220;;0;dct;3;0
  4948;C;SA-2963;TRUJILLO NORTE 220;;1;dct;3;0
  4949;C;SA-3137;TRUJILLO NORTE 220;;0;dct;3;0
  4950;C;SA-3975;TRUJILLO NORTE 220;;1;dct;3;0
  4951;C;SA-3983;TRUJILLO NORTE 220;;1;dct;3;0
  4952;C;SA-8169;TRUJILLO NORTE 220;;0;dct;3;0
  4953;C;SA-8319;TRUJILLO NORTE 220;;1;dct;3;0
  4954;C;SB-2441;TRUJILLO NORTE 220;;0;dct;3;0
  4955;C;SB-2447;TRUJILLO NORTE 220;;1;dct;3;0
  4956;C;SB-2451;TRUJILLO NORTE 220;;0;dct;3;0
  4957;C;SB-2457;TRUJILLO NORTE 220;;0;dct;3;0
  4958;C;SB-2947;TRUJILLO NORTE 220;;1;dct;3;0
  4959;C;SB-2965;TRUJILLO NORTE 220;;0;dct;3;0
  4960;C;SB-3139;TRUJILLO NORTE 220;;1;dct;3;0
  4961;C;SB-3977;TRUJILLO NORTE 220;;0;dct;3;0
  4962;C;SB-3985;TRUJILLO NORTE 220;;0;dct;3;0
  4963;C;SB-8171;TRUJILLO NORTE 220;;1;dct;3;0
  4964;C;SB-8321;TRUJILLO NORTE 220;;0;dct;3;0
  4965;C;SL-2443;TRUJILLO NORTE 220;;1;dct;3;0
  4966;C;SL-2453;TRUJILLO NORTE 220;;1;dct;3;0
  4967;C;SL-2949;TRUJILLO NORTE 220;;1;dct;3;0
  4968;C;SL-3135;TRUJILLO NORTE 220;;1;dct;3;0
  4969;C;SL-3973;TRUJILLO NORTE 220;;1;dct;3;0
  4970;C;SL-3981;TRUJILLO NORTE 220;;1;dct;3;0
  4971;C;SL-8173;TRUJILLO NORTE 220;;1;dct;3;0
  4972;C;IN-2668;TRUJILLO NUEVA 220;;1;cbk;3;0
  4973;C;IN-2670;TRUJILLO NUEVA 220;;1;cbk;3;0
  4974;C;IN-2672;TRUJILLO NUEVA 220;;1;cbk;3;0
  4975;C;IN-2674;TRUJILLO NUEVA 220;;1;cbk;3;0
  4976;C;SA-3947;TRUJILLO NUEVA 220;;1;dct;3;0
  4977;C;SA-3953;TRUJILLO NUEVA 220;;0;dct;3;0
  4978;C;SA-3961;TRUJILLO NUEVA 220;;0;dct;3;0
  4979;C;SA-3969;TRUJILLO NUEVA 220;;1;dct;3;0
  4980;C;SB-3949;TRUJILLO NUEVA 220;;0;dct;3;0
  4981;C;SB-3955;TRUJILLO NUEVA 220;;1;dct;3;0
  4982;C;SB-3963;TRUJILLO NUEVA 220;;1;dct;3;0
  4983;C;SB-3971;TRUJILLO NUEVA 220;;1;dct;3;0
  4984;C;SE-3951;TRUJILLO NUEVA 220;;0;dct;3;0
  4985;C;SE-3959;TRUJILLO NUEVA 220;;0;dct;3;0
  4986;C;SE-3967;TRUJILLO NUEVA 220;;0;dct;3;0
  4987;C;SL-3945;TRUJILLO NUEVA 220;;1;dct;3;0
  4988;C;SL-3957;TRUJILLO NUEVA 220;;1;dct;3;0
  4989;C;SL-3965;TRUJILLO NUEVA 220;;1;dct;3;0
  4990;C;IN-2103;6698;;1;cbk;3;0
  4991;C;IN-2760;6698;;1;cbk;3;0
  4992;C;IN-2774;6698;;1;cbk;3;0
  4993;C;IN-2812;6698;;1;cbk;3;0
  4994;C;SA-2971;6698;;1;dct;3;0
  4995;C;SA-2974;6698;;0;dct;3;0
  4996;C;SA-2977;6698;;0;dct;3;0
  4997;C;SA-2980;6698;;1;dct;3;0
  4998;C;SB-2970;6698;;0;dct;3;0
  4999;C;SB-2973;6698;;1;dct;3;0
  5000;C;SB-2976;6698;;1;dct;3;0
  5001;C;SB-2979;6698;;1;dct;3;0
  5002;C;SE-2972;6698;;0;dct;3;0
  5003;C;SE-2975;6698;;1;dct;3;0
  5004;C;SE-2978;6698;;1;dct;3;0
  5005;C;SL-8411;6698;;1;dct;3;0
  5006;C;SL-8975;6698;;1;dct;3;0
  5007;C;IN-6350;6699;;1;cbk;3;0
  5008;C;IN-6351;6699;;1;cbk;3;0
  5009;C;IN-6352;6699;;1;cbk;3;0
  5010;C;IN-6353;6699;;1;cbk;3;0
  5011;C;SA-6730;6699;;0;dct;3;0
  5012;C;SA-6732;6699;;0;dct;3;0
  5013;C;SA-6734;6699;;1;dct;3;0
  5014;C;SA-6736;6699;;1;dct;3;0
  5015;C;SB-6731;6699;;1;dct;3;0
  5016;C;SB-6733;6699;;1;dct;3;0
  5017;C;SB-6735;6699;;1;dct;3;0
  5018;C;SB-6737;6699;;0;dct;3;0
  5019;C;CB10;ZORRITOS 220;;1;cbk;3;1
  5020;C;CB8;ZORRITOS 220;;1;cbk;3;1
  5021;C;IN-2386;ZORRITOS 220;;1;cbk;3;0
  5022;C;IN-2488;ZORRITOS 220;;1;cbk;3;0
  5023;C;IN-2490;ZORRITOS 220;;1;cbk;3;0
  5024;C;IN-2492;ZORRITOS 220;;1;cbk;3;0
  5025;C;IN-2938;ZORRITOS 220;;1;cbk;3;0
  5026;C;IS.10.1;ZORRITOS 220;;1;dct;3;1
  5027;C;IS.10.2;ZORRITOS 220;;1;dct;3;1
  5028;C;IS.10.3;ZORRITOS 220;;0;dct;3;1
  5029;C;IS.8.1;ZORRITOS 220;;1;dct;3;1
  5030;C;IS.8.2;ZORRITOS 220;;1;dct;3;1
  5031;C;IS.8.3;ZORRITOS 220;;0;dct;3;1
  5032;C;SA-3255;ZORRITOS 220;;1;dct;3;0
  5033;C;SA-3261;ZORRITOS 220;;0;dct;3;0
  5034;C;SA-3267;ZORRITOS 220;;1;dct;3;0
  5035;C;SA-3271;ZORRITOS 220;;1;dct;3;0
  5036;C;SA-8803;ZORRITOS 220;;1;dct;3;0
  5037;C;SB-3259;ZORRITOS 220;;0;dct;3;0
  5038;C;SB-3265;ZORRITOS 220;;1;dct;3;0
  5039;C;SB-3269;ZORRITOS 220;;1;dct;3;0
  5040;C;SB-3273;ZORRITOS 220;;0;dct;3;0
  5041;C;SB-8805;ZORRITOS 220;;0;dct;3;0
  5042;C;SE-2971;ZORRITOS 220;;1;dct;3;0
  5043;C;SE-8807;ZORRITOS 220;;1;dct;3;0
  5044;C;SL-3257;ZORRITOS 220;;1;dct;3;0
  5045;C;SL-3263;ZORRITOS 220;;1;dct;3;0
  5046;C;CB11;ZORRITOS 60;;1;cbk;3;1
  5047;C;CB8;ZORRITOS 60;;1;cbk;3;1
  5048;C;IN-6156;ZORRITOS 60;;1;cbk;3;0
  5049;C;IN-6158;ZORRITOS 60;;1;cbk;3;0
  5050;C;IN-6160;ZORRITOS 60;;1;cbk;3;0
  5051;C;IN-6162;ZORRITOS 60;;1;cbk;3;0
  5052;C;IN-6340;ZORRITOS 60;;1;cbk;3;0
  5053;C;IN-6342;ZORRITOS 60;;1;cbk;3;0
  5054;C;IN-6344;ZORRITOS 60;;1;cbk;3;0
  5055;C;IN-6346;ZORRITOS 60;;1;cbk;3;0
  5056;C;IS.11.1;ZORRITOS 60;;1;dct;3;1
  5057;C;IS.11.2;ZORRITOS 60;;1;dct;3;1
  5058;C;IS.11.3;ZORRITOS 60;;0;dct;3;1
  5059;C;IS.8.1;ZORRITOS 60;;1;dct;3;1
  5060;C;IS.8.2;ZORRITOS 60;;1;dct;3;1
  5061;C;IS.8.3;ZORRITOS 60;;0;dct;3;1
  5062;C;SA-6295;ZORRITOS 60;;0;dct;3;0
  5063;C;SA-6297;ZORRITOS 60;;1;dct;3;0
  5064;C;SA-6301;ZORRITOS 60;;1;dct;3;0
  5065;C;SA-6305;ZORRITOS 60;;1;dct;3;0
  5066;C;SA-6707;ZORRITOS 60;;1;dct;3;0
  5067;C;SA-6711;ZORRITOS 60;;0;dct;3;0
  5068;C;SA-6715;ZORRITOS 60;;1;dct;3;0
  5069;C;SA-6719;ZORRITOS 60;;1;dct;3;0
  5070;C;SB-6609;ZORRITOS 60;;0;dct;3;0
  5071;C;SB-6697;ZORRITOS 60;;0;dct;3;0
  5072;C;SB-6703;ZORRITOS 60;;1;dct;3;0
  5073;C;SB-6705;ZORRITOS 60;;0;dct;3;0
  5074;C;SB-6709;ZORRITOS 60;;0;dct;3;0
  5075;C;SB-6713;ZORRITOS 60;;1;dct;3;0
  5076;C;SB-6717;ZORRITOS 60;;0;dct;3;0
  5077;C;SB-6721;ZORRITOS 60;;1;dct;3;0
  5078;C;SL-6299;ZORRITOS 60;;1;dct;3;0
  5079;C;SL-6303;ZORRITOS 60;;1;dct;3;0
  5080;C;SL-6307;ZORRITOS 60;;1;dct;3;0
  Acop_Botiflaca_138;C;Acop_Botiflaca_138;13083;;1;cbk;3;0
  Acop_Plaza_33;C;Acop_Plaza_33;13083;;1;cbk;3;0
  E-CharVI;C;Brk_CharcaniVI_A;13083;;1;cbk;3;0
  5081;C;CB(1);13083;;1;cbk;3;0
  5082;C;CB;13083;;1;cbk;3;0
  IBP-5484;C;IBP-5484;13083;;0;cbk;3;0
  INT-5982;C;INT-5982;13083;;0;cbk;3;0
  5083;C;INT220_SanGaban;13083;;1;cbk;3;0
  IP3;C;IP3;13083;;0;cbk;3;0
  IP4;C;IP4;13083;;0;cbk;3;0
  5084;C;VCB-73;13083;;1;cbk;3;0
  5085;C;IN-2694;ABANCAY NUEVA 220;;1;cbk;3;0
  5086;C;IN-2696;ABANCAY NUEVA 220;;1;cbk;3;0
  5087;C;IN-2698;ABANCAY NUEVA 220;;1;cbk;3;0
  5088;C;IN-2700;ABANCAY NUEVA 220;;1;cbk;3;0
  5089;C;IN-2702;ABANCAY NUEVA 220;;0;cbk;3;0
  5090;C;SA-8043;ABANCAY NUEVA 220;;1;dct;3;0
  5091;C;SA-8051;ABANCAY NUEVA 220;;1;dct;3;0
  5092;C;SA-8059;ABANCAY NUEVA 220;;1;dct;3;0
  5093;C;SA-8067;ABANCAY NUEVA 220;;1;dct;3;0
  5094;C;SA-8073;ABANCAY NUEVA 220;;1;dct;3;0
  5095;C;SB-8045;ABANCAY NUEVA 220;;0;dct;3;0
  5096;C;SB-8053;ABANCAY NUEVA 220;;0;dct;3;0
  5097;C;SB-8061;ABANCAY NUEVA 220;;0;dct;3;0
  5098;C;SB-8069;ABANCAY NUEVA 220;;0;dct;3;0
  5099;C;SB-8075;ABANCAY NUEVA 220;;1;dct;3;0
  5100;C;SE-8041;ABANCAY NUEVA 220;;0;dct;3;0
  5101;C;SE-8049;ABANCAY NUEVA 220;;0;dct;3;0
  5102;C;SE-8057;ABANCAY NUEVA 220;;0;dct;3;0
  5103;C;SE-8065;ABANCAY NUEVA 220;;0;dct;3;0
  5104;C;SL-8047;ABANCAY NUEVA 220;;1;dct;3;0
  5105;C;SL-8055;ABANCAY NUEVA 220;;1;dct;3;0
  5106;C;SL-8063;ABANCAY NUEVA 220;;1;dct;3;0
  5107;C;SL-8071;ABANCAY NUEVA 220;;1;dct;3;0
  5108;C;52J1;ANTAPACCAY 220;;1;cbk;3;0
  5109;C;52J2;ANTAPACCAY 220;;1;cbk;3;0
  5110;C;52JS1;ANTAPACCAY 220;;1;cbk;3;0
  5111;C;52JT1;ANTAPACCAY 220;;1;cbk;3;0
  5112;C;52JT2;ANTAPACCAY 220;;1;cbk;3;0
  5113;C;89J1-1;ANTAPACCAY 220;;1;dct;3;0
  5114;C;89J1-2;ANTAPACCAY 220;;0;dct;3;0
  5115;C;89J1-3;ANTAPACCAY 220;;1;dct;3;0
  5116;C;89J2-1;ANTAPACCAY 220;;1;dct;3;0
  5117;C;89J2-2;ANTAPACCAY 220;;0;dct;3;0
  5118;C;89J2-3;ANTAPACCAY 220;;1;dct;3;0
  5119;C;89JS-1;ANTAPACCAY 220;;1;dct;3;0
  5120;C;89JS-2;ANTAPACCAY 220;;1;dct;3;0
  5121;C;89JT1-1;ANTAPACCAY 220;;1;dct;3;0
  5122;C;89JT1-2;ANTAPACCAY 220;;0;dct;3;0
  5123;C;89JT2-1;ANTAPACCAY 220;;1;dct;3;0
  5124;C;89JT2-2;ANTAPACCAY 220;;0;dct;3;0
  5125;C;Interruptor/Seccionador(1);ANTAPACCAY 33;;1;cbk;3;0
  5126;C;Interruptor/Seccionador(2);ANTAPACCAY 33;;1;cbk;3;0
  5127;C;Interruptor/Seccionador(3);ANTAPACCAY 33;;1;cbk;3;0
  5128;C;Interruptor/Seccionador(4);ANTAPACCAY 33;;1;cbk;3;0
  5129;C;Interruptor/Seccionador(5);ANTAPACCAY 33;;1;cbk;3;0
  5130;C;Interruptor/Seccionador;ANTAPACCAY 33;;1;cbk;3;0
  5131;C;S;ANTAPACCAY 33;;1;cbk;3;0
  5132;C;IN-4106;AZANGARO 138;;1;cbk;3;0
  5133;C;IN-4108;AZANGARO 138;;1;cbk;3;0
  5134;C;IN-4110;AZANGARO 138;;1;cbk;3;0
  5135;C;IN-4112;AZANGARO 138;;1;cbk;3;0
  5136;C;IN-4114;AZANGARO 138;;1;cbk;3;0
  5137;C;IN-4116;AZANGARO 138;;1;cbk;3;0
  5138;C;IN-4204;AZANGARO 138;;0;cbk;3;0
  5139;C;IN-4236;AZANGARO 138;;1;cbk;3;0
  5140;C;IN-6220;AZANGARO 138;;1;cbk;3;0
  5141;C;SA-4221;AZANGARO 138;;1;dct;3;0
  5142;C;SA-4227;AZANGARO 138;;1;dct;3;0
  5143;C;SA-4233;AZANGARO 138;;1;dct;3;0
  5144;C;SA-4239;AZANGARO 138;;1;dct;3;0
  5145;C;SA-4243;AZANGARO 138;;1;dct;3;0
  5146;C;SA-4247;AZANGARO 138;;1;dct;3;0
  5147;C;SA-4435;AZANGARO 138;;1;dct;3;0
  5148;C;SA-4497;AZANGARO 138;;1;dct;3;0
  5149;C;SA-6533;AZANGARO 138;;1;dct;3;0
  5150;C;SB-4223;AZANGARO 138;;0;dct;3;0
  5151;C;SB-4229;AZANGARO 138;;0;dct;3;0
  5152;C;SB-4235;AZANGARO 138;;0;dct;3;0
  5153;C;SB-4241;AZANGARO 138;;0;dct;3;0
  5154;C;SB-4245;AZANGARO 138;;1;dct;3;0
  5155;C;SB-4249;AZANGARO 138;;0;dct;3;0
  5156;C;SB-4437;AZANGARO 138;;0;dct;3;0
  5157;C;SB-4499;AZANGARO 138;;0;dct;3;0
  5158;C;SB-6535;AZANGARO 138;;0;dct;3;0
  5159;C;SL-4219;AZANGARO 138;;1;dct;3;0
  5160;C;SL-4225;AZANGARO 138;;1;dct;3;0
  5161;C;SL-4231;AZANGARO 138;;1;dct;3;0
  5162;C;SL-4237;AZANGARO 138;;1;dct;3;0
  5163;C;SL-6527;AZANGARO 138;;1;dct;3;0
  5164;C;CB1;AZANGARO 60;;1;cbk;3;0
  5165;C;IN-6196;AZANGARO 60;;1;cbk;3;0
  5166;C;IN-6198;AZANGARO 60;;1;cbk;3;0
  5167;C;IN-6264;AZANGARO 60;;1;cbk;3;0
  5168;C;IN-6292;AZANGARO 60;;1;cbk;3;0
  5169;C;IS1.1;AZANGARO 60;;1;dct;3;0
  5170;C;IS1.2;AZANGARO 60;;1;dct;3;0
  5171;C;SA-6361;AZANGARO 60;;1;dct;3;0
  5172;C;SA-6363;AZANGARO 60;;1;dct;3;0
  5173;C;SA-6491;AZANGARO 60;;1;dct;3;0
  5174;C;SA-6495;AZANGARO 60;;1;dct;3;0
  5175;C;SE-6365;AZANGARO 60;;1;dct;3;0
  5176;C;SE-6493;AZANGARO 60;;1;dct;3;0
  5177;C;SE-6497;AZANGARO 60;;1;dct;3;0
  5178;C;SE-6539;AZANGARO 60;;1;dct;3;0
  5179;C;IN-4124;CERRO VERDE 138;;1;cbk;3;0
  5180;C;IN-4126;CERRO VERDE 138;;1;cbk;3;0
  5181;C;IN-4128;CERRO VERDE 138;;1;cbk;3;0
  5182;C;IN-4130;CERRO VERDE 138;;1;cbk;3;0
  5183;C;IN-4132;CERRO VERDE 138;;1;cbk;3;0
  5184;C;SA-4263;CERRO VERDE 138;;1;dct;3;0
  5185;C;SA-4269;CERRO VERDE 138;;1;dct;3;0
  5186;C;SA-4275;CERRO VERDE 138;;1;dct;3;0
  5187;C;SA-4281;CERRO VERDE 138;;1;dct;3;0
  5188;C;SA-4285;CERRO VERDE 138;;1;dct;3;0
  5189;C;SB-4267;CERRO VERDE 138;;0;dct;3;0
  5190;C;SB-4273;CERRO VERDE 138;;0;dct;3;0
  5191;C;SB-4279;CERRO VERDE 138;;0;dct;3;0
  5192;C;SB-4283;CERRO VERDE 138;;1;dct;3;0
  5193;C;SB-4289;CERRO VERDE 138;;0;dct;3;0
  5194;C;SL-4265;CERRO VERDE 138;;1;dct;3;0
  5195;C;SL-4271;CERRO VERDE 138;;1;dct;3;0
  5196;C;SL-4277;CERRO VERDE 138;;1;dct;3;0
  5197;C;SL-4287;CERRO VERDE 138;;1;dct;3;0
  5198;C;NA(1);CHALLAPAMPA 33;;1;dct;3;0
  5199;C;NA(10);CHALLAPAMPA 33;;1;dct;3;0
  5200;C;NA(11);CHALLAPAMPA 33;;1;cbk;3;0
  5201;C;NA(12);CHALLAPAMPA 33;;1;dct;3;0
  5202;C;NA(13);CHALLAPAMPA 33;;1;dct;3;0
  5203;C;NA(14);CHALLAPAMPA 33;;1;cbk;3;0
  5204;C;NA(15);CHALLAPAMPA 33;;1;dct;3;0
  5205;C;NA(16);CHALLAPAMPA 33;;1;cbk;3;0
  5206;C;NA(17);CHALLAPAMPA 33;;1;dct;3;0
  5207;C;NA(18);CHALLAPAMPA 33;;1;dct;3;0
  5208;C;NA(19);CHALLAPAMPA 33;;1;cbk;3;0
  5209;C;NA(2);CHALLAPAMPA 33;;1;dct;3;0
  5210;C;NA(20);CHALLAPAMPA 33;;1;dct;3;0
  5211;C;NA(21);CHALLAPAMPA 33;;1;dct;3;0
  5212;C;NA(22);CHALLAPAMPA 33;;1;cbk;3;0
  5213;C;NA(3);CHALLAPAMPA 33;;1;cbk;3;0
  5214;C;NA(4);CHALLAPAMPA 33;;1;dct;3;0
  5215;C;NA(5);CHALLAPAMPA 33;;1;dct;3;0
  5216;C;NA(6);CHALLAPAMPA 33;;1;dct;3;0
  5217;C;NA(7);CHALLAPAMPA 33;;1;dct;3;0
  5218;C;NA(8);CHALLAPAMPA 33;;1;cbk;3;0
  5219;C;NA(9);CHALLAPAMPA 33;;1;dct;3;0
  5220;C;NA;CHALLAPAMPA 33;;1;cbk;3;0
  5221;C;IN-0301;6700;;1;cbk;3;0
  5222;C;IN-0561;6700;;1;cbk;3;0
  5223;C;IN-1021;6700;;1;cbk;3;0
  5224;C;SB-0303;6700;;1;dct;3;0
  5225;C;SB-0563;6700;;1;dct;3;0
  5226;C;SB-1023;6700;;1;dct;3;0
  5227;C;SL-0302;6700;;1;dct;3;0
  5228;C;SL-0562;6700;;1;dct;3;0
  5229;C;52L-3050;CHILINA 33;;1;cbk;3;0
  5230;C;52L-3051;CHILINA 33;;1;cbk;3;0
  5231;C;89.1L-3050;CHILINA 33;;1;dct;3;0
  5232;C;89.1L-3051;CHILINA 33;;1;dct;3;0
  5233;C;89.2L-3050;CHILINA 33;;0;dct;3;0
  5234;C;89.2L-3051;CHILINA 33;;0;dct;3;0
  5235;C;89.3L-3050;CHILINA 33;;1;dct;3;0
  5236;C;89.3L-3051;CHILINA 33;;1;dct;3;0
  5237;C;CB1;CHILINA 33;;1;cbk;3;0
  5238;C;CB2;CHILINA 33;;1;cbk;3;0
  5239;C;CB3;CHILINA 33;;1;cbk;3;0
  5240;C;CB4;CHILINA 33;;1;cbk;3;0
  5241;C;CB5;CHILINA 33;;1;cbk;3;0
  5242;C;IN-2532;CHILINA 33;;1;cbk;3;0
  5243;C;IN70-302;CHILINA 33;;1;cbk;3;0
  5244;C;IN70-303;CHILINA 33;;1;cbk;3;0
  5245;C;IN70-305;CHILINA 33;;1;cbk;3;0
  5246;C;IN70-306;CHILINA 33;;1;cbk;3;0
  5247;C;IN90-309;CHILINA 33;;1;cbk;3;0
  5248;C;IS.1.1;CHILINA 33;;1;dct;3;0
  5249;C;IS.1.2;CHILINA 33;;0;dct;3;0
  5250;C;IS.1.3;CHILINA 33;;1;dct;3;0
  5251;C;IS.2.1;CHILINA 33;;1;dct;3;0
  5252;C;IS.2.2;CHILINA 33;;0;dct;3;0
  5253;C;IS.2.3;CHILINA 33;;1;dct;3;0
  5254;C;IS.3.1;CHILINA 33;;1;dct;3;0
  5255;C;IS.3.2;CHILINA 33;;0;dct;3;0
  5256;C;IS.3.3;CHILINA 33;;1;dct;3;0
  5257;C;IS.4.1;CHILINA 33;;1;dct;3;0
  5258;C;IS.4.2;CHILINA 33;;0;dct;3;0
  5259;C;IS.4.3;CHILINA 33;;1;dct;3;0
  5260;C;IS.5.1;CHILINA 33;;1;dct;3;0
  5261;C;IS.5.2;CHILINA 33;;0;dct;3;0
  5262;C;IS.5.3;CHILINA 33;;1;dct;3;0
  5263;C;S70-302A;CHILINA 33;;1;dct;3;0
  5264;C;S70-302B;CHILINA 33;;0;dct;3;0
  5265;C;S70-302L;CHILINA 33;;1;dct;3;0
  5266;C;S70-303A;CHILINA 33;;1;dct;3;0
  5267;C;S70-303B;CHILINA 33;;0;dct;3;0
  5268;C;S70-303L;CHILINA 33;;1;dct;3;0
  5269;C;S70-305A;CHILINA 33;;1;dct;3;0
  5270;C;S70-305B;CHILINA 33;;0;dct;3;0
  5271;C;S70-305L;CHILINA 33;;1;dct;3;0
  5272;C;S70-306A;CHILINA 33;;1;dct;3;0
  5273;C;S70-306B;CHILINA 33;;0;dct;3;0
  5274;C;S70-306L;CHILINA 33;;1;dct;3;0
  5275;C;S70-309A;CHILINA 33;;1;dct;3;0
  5276;C;S70-309B;CHILINA 33;;0;dct;3;0
  5277;C;SA-3417;CHILINA 33;;1;dct;3;0
  5278;C;SB-3419;CHILINA 33;;1;dct;3;0
  5279;C;CB5;CHILOTA 220;;1;cbk;3;0
  5280;C;IN-2490;CHILOTA 220;;1;cbk;3;0
  5281;C;IN-2492;CHILOTA 220;;1;cbk;3;0
  5282;C;IN-2494;CHILOTA 220;;1;cbk;3;0
  5283;C;IN-2496;CHILOTA 220;;1;cbk;3;0
  5284;C;IS.5.1;CHILOTA 220;;1;dct;3;0
  5285;C;IS.5.2;CHILOTA 220;;0;dct;3;0
  5286;C;IS.5.3;CHILOTA 220;;1;dct;3;0
  5287;C;NA(1);CHILOTA 220;;1;dct;3;0
  5288;C;NA(2);CHILOTA 220;;0;dct;3;0
  5289;C;NA(3);CHILOTA 220;;0;dct;3;0
  5290;C;NA(4);CHILOTA 220;;1;dct;3;0
  5291;C;NA;CHILOTA 220;;1;cbk;3;0
  5292;C;SA-3207;CHILOTA 220;;1;dct;3;0
  5293;C;SA-3211;CHILOTA 220;;1;dct;3;0
  5294;C;SA-3219;CHILOTA 220;;1;dct;3;0
  5295;C;SA-3223;CHILOTA 220;;1;dct;3;0
  5296;C;SB-3209;CHILOTA 220;;1;dct;3;0
  5297;C;SB-3213;CHILOTA 220;;0;dct;3;0
  5298;C;SB-3221;CHILOTA 220;;0;dct;3;0
  5299;C;SB-3225;CHILOTA 220;;0;dct;3;0
  5300;C;SE-3215;CHILOTA 220;;0;dct;3;0
  5301;C;SE-3229;CHILOTA 220;;0;dct;3;0
  5302;C;SL-3217;CHILOTA 220;;1;dct;3;0
  5303;C;SL-3231;CHILOTA 220;;1;dct;3;0
  5304;C;IN-1263;COMBAPATA 24;;1;cbk;3;0
  5305;C;IN-1642;COMBAPATA 24;;1;cbk;3;0
  5306;C;IN-1646;COMBAPATA 24;;1;cbk;3;0
  5307;C;SA-1263;COMBAPATA 24;;1;dct;3;0
  5308;C;SE-1261;COMBAPATA 24;;1;dct;3;0
  IN-6200;C;IN-6200;COMBAPATA 66;;0;cbk;3;0
  5309;C;IN-6202;COMBAPATA 66;;1;cbk;3;0
  5310;C;IN-6366;COMBAPATA 66;;1;cbk;3;0
  5311;C;IP-6601;COMBAPATA 66;;1;cbk;3;0
  5312;C;SA-6367;COMBAPATA 66;;1;dct;3;0
  5313;C;SB-6601;COMBAPATA 66;;1;dct;3;0
  5314;C;SB-6602;COMBAPATA 66;;1;dct;3;0
  5315;C;SE-6791;COMBAPATA 66;;1;dct;3;0
  5316;C;SL-6371;COMBAPATA 66;;1;dct;3;0
  5317;C;SL-6601;COMBAPATA 66;;1;dct;3;0
  5318;C;52-L-3061;CONVERTIDOR 33;;1;cbk;3;0
  5319;C;52-L-3100;CONVERTIDOR 33;;1;cbk;3;0
  5320;C;52-L-3101;CONVERTIDOR 33;;1;cbk;3;0
  5321;C;570-317A(1);CONVERTIDOR 33;;1;dct;3;0
  5322;C;570-317A;CONVERTIDOR 33;;1;dct;3;0
  5323;C;570-317B(1);CONVERTIDOR 33;;0;dct;3;0
  5324;C;570-317B;CONVERTIDOR 33;;0;dct;3;0
  5325;C;570-318A;CONVERTIDOR 33;;1;dct;3;0
  5326;C;570-318B;CONVERTIDOR 33;;0;dct;3;0
  5327;C;570-318L;CONVERTIDOR 33;;1;dct;3;0
  5328;C;89.1-L-3060;CONVERTIDOR 33;;1;dct;3;0
  5329;C;89.1-L-3061;CONVERTIDOR 33;;1;dct;3;0
  5330;C;89.1-L-3100;CONVERTIDOR 33;;1;dct;3;0
  5331;C;89.1-L-3101;CONVERTIDOR 33;;1;dct;3;0
  5332;C;89.2-L-3060;CONVERTIDOR 33;;0;dct;3;0
  5333;C;89.2-L-3061;CONVERTIDOR 33;;0;dct;3;0
  5334;C;89.2-L-3100;CONVERTIDOR 33;;0;dct;3;0
  5335;C;89.2-L-3101;CONVERTIDOR 33;;0;dct;3;0
  5336;C;89.3-L-3060;CONVERTIDOR 33;;1;cbk;3;0
  5337;C;89.3-L-3061;CONVERTIDOR 33;;1;dct;3;0
  5338;C;89.3-L-3100;CONVERTIDOR 33;;1;dct;3;0
  5339;C;89.3-L-3101;CONVERTIDOR 33;;1;dct;3;0
  5340;C;89.4-L-3060;CONVERTIDOR 33;;1;dct;3;0
  5341;C;IN70-317(1);CONVERTIDOR 33;;1;cbk;3;0
  5342;C;IN70-317;CONVERTIDOR 33;;1;cbk;3;0
  5343;C;IN70-318;CONVERTIDOR 33;;1;cbk;3;0
  5344;C;NA(1);CONVERTIDOR 33;;1;cbk;3;0
  5345;C;NA(2);CONVERTIDOR 33;;1;cbk;3;0
  5346;C;NA(3);CONVERTIDOR 33;;1;dct;3;0
  5347;C;NA(4);CONVERTIDOR 33;;1;dct;3;0
  5348;C;NA(5);CONVERTIDOR 33;;1;dct;3;0
  5349;C;NA(6);CONVERTIDOR 33;;1;dct;3;0
  5350;C;NA(7);CONVERTIDOR 33;;0;dct;3;0
  5351;C;NA(8);CONVERTIDOR 33;;0;dct;3;0
  5352;C;NA;CONVERTIDOR 33;;1;cbk;3;0
  5353;C;IN-2636;COTARUSE 220;;1;cbk;3;0
  5354;C;IN-2638;COTARUSE 220;;1;cbk;3;0
  5355;C;IN-2644;COTARUSE 220;;0;cbk;3;0
  5356;C;IN-2706;COTARUSE 220;;1;cbk;3;0
  5357;C;IN-2708;COTARUSE 220;;1;cbk;3;0
  5358;C;IN-2782;COTARUSE 220;;1;cbk;3;0
  5359;C;IN-2784;COTARUSE 220;;1;cbk;3;0
  5360;C;IN-2786;COTARUSE 220;;1;cbk;3;0
  5361;C;IN-2788;COTARUSE 220;;1;cbk;3;0
  5362;C;IN-2790;COTARUSE 220;;1;cbk;3;0
  5363;C;IN-2792;COTARUSE 220;;1;cbk;3;0
  5364;C;IN-2794;COTARUSE 220;;1;cbk;3;0
  5365;C;IN-2796;COTARUSE 220;;1;cbk;3;0
  5366;C;IN-2928;COTARUSE 220;;1;cbk;3;0
  5367;C;IN-2930;COTARUSE 220;;1;cbk;3;0
  5368;C;IN-2932;COTARUSE 220;;1;cbk;3;0
  5369;C;IN-2934;COTARUSE 220;;1;cbk;3;0
  5370;C;IN-P13;COTARUSE 220;;0;cbk;3;0
  5371;C;NA(1);COTARUSE 220;;1;cbk;3;0
  5372;C;NA(2);COTARUSE 220;;1;cbk;3;0
  5373;C;NA(3);COTARUSE 220;;1;dct;3;0
  5374;C;NA(4);COTARUSE 220;;1;dct;3;0
  5375;C;NA(5);COTARUSE 220;;1;dct;3;0
  5376;C;NA;COTARUSE 220;;1;dct;3;0
  5377;C;S13B3;COTARUSE 220;;1;dct;3;0
  5378;C;S6B1;COTARUSE 220;;1;dct;3;0
  5379;C;S6B4;COTARUSE 220;;1;dct;3;0
  5380;C;S7B2;COTARUSE 220;;1;dct;3;0
  5381;C;S7B3;COTARUSE 220;;1;dct;3;0
  5382;C;SA-8329;COTARUSE 220;;1;dct;3;0
  5383;C;SA-8337;COTARUSE 220;;1;dct;3;0
  5384;C;SA-8345;COTARUSE 220;;1;dct;3;0
  5385;C;SA-8789;COTARUSE 220;;1;dct;3;0
  5386;C;SA-8797;COTARUSE 220;;1;dct;3;0
  5387;C;SB-8357;COTARUSE 220;;1;dct;3;0
  5388;C;SB-8363;COTARUSE 220;;1;dct;3;0
  5389;C;SB-8783;COTARUSE 220;;1;dct;3;0
  5390;C;SB-8791;COTARUSE 220;;1;dct;3;0
  5391;C;SB1B21;COTARUSE 220;;1;dct;3;0
  5392;C;SB2B22;COTARUSE 220;;1;dct;3;0
  5393;C;SB3B24;COTARUSE 220;;1;dct;3;0
  5394;C;SB4B24;COTARUSE 220;;1;dct;3;0
  5395;C;SE-3881;COTARUSE 220;;1;dct;3;0
  5396;C;SE-8077;COTARUSE 220;;1;dct;3;0
  5397;C;SE-8079;COTARUSE 220;;1;dct;3;0
  5398;C;SE-8081;COTARUSE 220;;1;dct;3;0
  5399;C;SE-8083;COTARUSE 220;;1;dct;3;0
  5400;C;SE-8323;COTARUSE 220;;1;dct;3;0
  5401;C;SE-8325;COTARUSE 220;;1;dct;3;0
  5402;C;SE-8327;COTARUSE 220;;1;dct;3;0
  5403;C;SE-8331;COTARUSE 220;;1;dct;3;0
  5404;C;SE-8333;COTARUSE 220;;1;dct;3;0
  5405;C;SE-8335;COTARUSE 220;;1;dct;3;0
  5406;C;SE-8339;COTARUSE 220;;1;dct;3;0
  5407;C;SE-8341;COTARUSE 220;;1;dct;3;0
  5408;C;SE-8343;COTARUSE 220;;1;dct;3;0
  5409;C;SE-8359;COTARUSE 220;;1;dct;3;0
  5410;C;SE-8365;COTARUSE 220;;1;dct;3;0
  5411;C;SE-8785;COTARUSE 220;;1;dct;3;0
  5412;C;SE-8787;COTARUSE 220;;1;dct;3;0
  5413;C;SE-8793;COTARUSE 220;;1;dct;3;0
  5414;C;SE-8795;COTARUSE 220;;1;dct;3;0
  5415;C;SL-8347;COTARUSE 220;;1;dct;3;0
  5416;C;SL-8349;COTARUSE 220;;1;dct;3;0
  5417;C;SL-8351;COTARUSE 220;;1;dct;3;0
  5418;C;SL-8353;COTARUSE 220;;1;dct;3;0
  5419;C;SL-8361;COTARUSE 220;;1;dct;3;0
  5420;C;5021;ILO 4 500;;1;dct;3;0
  5421;C;5022;ILO 4 500;;1;dct;3;0
  5422;C;5023;ILO 4 500;;1;dct;3;0
  5423;C;5024;ILO 4 500;;1;dct;3;0
  5424;C;5031;ILO 4 500;;1;dct;3;0
  5425;C;5032;ILO 4 500;;1;dct;3;0
  5426;C;5033;ILO 4 500;;1;dct;3;0
  5427;C;5034;ILO 4 500;;1;dct;3;0
  5428;C;5035;ILO 4 500;;1;dct;3;0
  5429;C;5036;ILO 4 500;;1;dct;3;0
  5430;C;5037;ILO 4 500;;1;dct;3;0
  5431;C;5038;ILO 4 500;;1;dct;3;0
  5432;C;5039;ILO 4 500;;1;dct;3;0
  5433;C;5040;ILO 4 500;;1;dct;3;0
  5434;C;5041;ILO 4 500;;1;dct;3;0
  5435;C;5042;ILO 4 500;;1;dct;3;0
  5436;C;5051;ILO 4 500;;1;cbk;3;0
  5437;C;5052;ILO 4 500;;1;cbk;3;0
  5438;C;5053;ILO 4 500;;1;cbk;3;0
  5439;C;5054;ILO 4 500;;1;cbk;3;0
  5440;C;5055;ILO 4 500;;1;cbk;3;0
  5441;C;5056;ILO 4 500;;1;cbk;3;0
  5442;C;1018;ILO1 138;;1;dct;3;0
  5443;C;1024;ILO1 138;;1;dct;3;0
  5444;C;610;ILO1 138;;1;dct;3;0
  5445;C;611;ILO1 138;;1;dct;3;0
  5446;C;612;ILO1 138;;0;dct;3;0
  5447;C;613;ILO1 138;;0;dct;3;0
  5448;C;614;ILO1 138;;1;dct;3;0
  5449;C;615;ILO1 138;;1;dct;3;0
  5450;C;616;ILO1 138;;1;dct;3;0
  5451;C;620;ILO1 138;;1;dct;3;0
  5452;C;621;ILO1 138;;1;dct;3;0
  5453;C;622;ILO1 138;;1;dct;3;0
  5454;C;623;ILO1 138;;1;dct;3;0
  5455;C;624;ILO1 138;;1;dct;3;0
  5456;C;6310;ILO1 138;;1;dct;3;0
  5457;C;634;ILO1 138;;0;dct;3;0
  5458;C;635;ILO1 138;;0;dct;3;0
  5459;C;636;ILO1 138;;0;dct;3;0
  5460;C;639;ILO1 138;;1;dct;3;0
  5461;C;HCB 653;ILO1 138;;1;cbk;3;0
  5462;C;HCB 654;ILO1 138;;1;cbk;3;0
  5463;C;OCB 1054;ILO1 138;;1;cbk;3;0
  5464;C;OCB 650;ILO1 138;;1;cbk;3;0
  OCB 651;C;OCB 651;ILO1 138;;1;cbk;3;0
  5465;C;OCB 652;ILO1 138;;1;cbk;3;0
  5466;C;1421;ILO2 220;;1;dct;3;0
  5467;C;1422;ILO2 220;;1;dct;3;0
  5468;C;1425;ILO2 220;;1;dct;3;0
  5469;C;1426;ILO2 220;;1;dct;3;0
  5470;C;1427;ILO2 220;;1;dct;3;0
  5471;C;1428;ILO2 220;;1;dct;3;0
  5472;C;1431;ILO2 220;;1;dct;3;0
  5473;C;14310;ILO2 220;;0;dct;3;0
  5474;C;14311;ILO2 220;;1;dct;3;0
  5475;C;14312;ILO2 220;;0;dct;3;0
  5476;C;14313;ILO2 220;;1;dct;3;0
  5477;C;14314;ILO2 220;;0;dct;3;0
  5478;C;1432;ILO2 220;;0;dct;3;0
  5479;C;1433;ILO2 220;;1;dct;3;0
  5480;C;1434;ILO2 220;;0;dct;3;0
  5481;C;1435;ILO2 220;;1;dct;3;0
  5482;C;1436;ILO2 220;;1;dct;3;0
  5483;C;1437;ILO2 220;;1;dct;3;0
  5484;C;1438;ILO2 220;;0;dct;3;0
  5485;C;1439;ILO2 220;;1;dct;3;0
  5486;C;HCB-14350;ILO2 220;;1;cbk;3;0
  5487;C;HCB-14450;ILO2 220;;1;cbk;3;0
  5488;C;HCB-1452;ILO2 220;;1;cbk;3;0
  5489;C;HCB-1453;ILO2 220;;1;cbk;3;0
  5490;C;HCB-150;ILO2 220;;1;cbk;3;0
  5491;C;HCB-250;ILO2 220;;1;cbk;3;0
  5492;C;HCB1450;ILO2 220;;1;cbk;3;0
  5493;C;1737;ILO3 138;;1;dct;3;0
  5494;C;1738;ILO3 138;;0;dct;3;0
  5495;C;1739;ILO3 138;;1;dct;3;0
  5496;C;HCB-1753;ILO3 138;;1;cbk;3;0
  5497;C;IN-1750;ILO3 138;;1;cbk;3;0
  5498;C;IN-1751;ILO3 138;;1;cbk;3;0
  5499;C;IN-1752;ILO3 138;;1;cbk;3;0
  5500;C;IN-1757;ILO3 138;;1;cbk;3;0
  5501;C;IN-1758;ILO3 138;;1;cbk;3;0
  5502;C;IN-1759;ILO3 138;;1;cbk;3;0
  5503;C;SA-1722;ILO3 138;;1;dct;3;0
  5504;C;SA-1724;ILO3 138;;1;dct;3;0
  5505;C;SA-1726;ILO3 138;;1;dct;3;0
  5506;C;SA-1729;ILO3 138;;1;dct;3;0
  5507;C;SA-1731;ILO3 138;;1;dct;3;0
  5508;C;SA-1733;ILO3 138;;1;dct;3;0
  5509;C;SB-1723;ILO3 138;;0;dct;3;0
  5510;C;SB-1725;ILO3 138;;0;dct;3;0
  5511;C;SB-1727;ILO3 138;;0;dct;3;0
  5512;C;SB-1730;ILO3 138;;0;dct;3;0
  5513;C;SB-1732;ILO3 138;;1;dct;3;0
  5514;C;SB-1734;ILO3 138;;0;dct;3;0
  5515;C;SL-1719;ILO3 138;;1;dct;3;0
  5516;C;SL-1720;ILO3 138;;1;dct;3;0
  5517;C;SL-1721;ILO3 138;;1;dct;3;0
  5518;C;SP-1735;ILO3 138;;1;dct;3;0
  5519;C;SP-1736;ILO3 138;;1;dct;3;0
  5520;C;IN-2752;ILO3 220;;1;cbk;3;0
  5521;C;IN-2753;ILO3 220;;1;cbk;3;0
  5522;C;IN-2757;ILO3 220;;1;cbk;3;0
  5523;C;IN-2758;ILO3 220;;1;cbk;3;0
  5524;C;IN-2759;ILO3 220;;1;cbk;3;0
  5525;C;SA-2728;ILO3 220;;1;dct;3;0
  5526;C;SA-2730;ILO3 220;;1;dct;3;0
  5527;C;SA-2732;ILO3 220;;1;dct;3;0
  5528;C;SA-2734;ILO3 220;;1;dct;3;0
  5529;C;SA-2736;ILO3 220;;1;dct;3;0
  5530;C;SB-2729;ILO3 220;;0;dct;3;0
  5531;C;SB-2731;ILO3 220;;0;dct;3;0
  5532;C;SB-2733;ILO3 220;;0;dct;3;0
  5533;C;SB-2735;ILO3 220;;1;dct;3;0
  5534;C;SB-2737;ILO3 220;;0;dct;3;0
  5535;C;SL-2722;ILO3 220;;1;dct;3;0
  5536;C;SL-2723;ILO3 220;;1;dct;3;0
  5537;C;SL-2738;ILO3 220;;1;dct;3;0
  5538;C;SL-2739;ILO3 220;;1;dct;3;0
  5539;C;IN-2055;LAS BAMBAS 220;;1;cbk;3;0
  5540;C;IN-2056;LAS BAMBAS 220;;1;cbk;3;0
  5541;C;IN-2057;LAS BAMBAS 220;;1;cbk;3;0
  5542;C;IN-2058;LAS BAMBAS 220;;1;cbk;3;0
  5543;C;IN-2059;LAS BAMBAS 220;;1;cbk;3;0
  5544;C;IN-2060;LAS BAMBAS 220;;1;cbk;3;0
  5545;C;SB-5101;LAS BAMBAS 220;;1;dct;3;0
  5546;C;SB-5102;LAS BAMBAS 220;;0;dct;3;0
  5547;C;SB-5103;LAS BAMBAS 220;;1;dct;3;0
  5548;C;SB-5104;LAS BAMBAS 220;;0;dct;3;0
  5549;C;SB-5105;LAS BAMBAS 220;;1;dct;3;0
  5550;C;SB-5106;LAS BAMBAS 220;;0;dct;3;0
  5551;C;SB-5107;LAS BAMBAS 220;;1;dct;3;0
  5552;C;SB-5108;LAS BAMBAS 220;;1;dct;3;0
  5553;C;SB-5109;LAS BAMBAS 220;;1;dct;3;0
  5554;C;SB-511;LAS BAMBAS 220;;1;dct;3;0
  5555;C;SB-5110;LAS BAMBAS 220;;0;dct;3;0
  5556;C;SB-512;LAS BAMBAS 220;;0;dct;3;0
  5557;C;SL-5001;LAS BAMBAS 220;;1;dct;3;0
  5558;C;SL-5002;LAS BAMBAS 220;;1;dct;3;0
  5559;C;IN-321;LAS BAMBAS 33;;1;cbk;3;0
  5560;C;INT-305;LAS BAMBAS 33;;1;cbk;3;0
  5561;C;INT-310;LAS BAMBAS 33;;1;cbk;3;0
  5562;C;INT-315;LAS BAMBAS 33;;1;cbk;3;0
  5563;C;INT-325;LAS BAMBAS 33;;1;cbk;3;0
  5564;C;41LRG001JD;MACHUPICCHU 138;;1;cbk;3;0
  5565;C;41LRG001JS;MACHUPICCHU 138;;1;dct;3;0
  5566;C;41LRG004JS;MACHUPICCHU 138;;1;dct;3;0
  5567;C;42LRG001JD;MACHUPICCHU 138;;1;cbk;3;0
  5568;C;42LRG001JS;MACHUPICCHU 138;;1;dct;3;0
  5569;C;42LRG004JS;MACHUPICCHU 138;;1;dct;3;0
  5570;C;43LRG001JD;MACHUPICCHU 138;;1;cbk;3;0
  5571;C;43LRG001JS;MACHUPICCHU 138;;1;dct;3;0
  5572;C;43LRG004JS;MACHUPICCHU 138;;1;dct;3;0
  5573;C;60LRB001JD;MACHUPICCHU 138;;1;cbk;3;0
  5574;C;60LRB001JS;MACHUPICCHU 138;;1;dct;3;0
  5575;C;60LRB002JS;MACHUPICCHU 138;;1;dct;3;0
  5576;C;61LRL001JD;MACHUPICCHU 138;;1;cbk;3;0
  5577;C;61LRL001JS;MACHUPICCHU 138;;1;dct;3;0
  5578;C;61LRL002JS;MACHUPICCHU 138;;1;dct;3;0
  5579;C;61LRT001JD;MACHUPICCHU 138;;1;cbk;3;0
  5580;C;61LRT001JS;MACHUPICCHU 138;;1;dct;3;0
  5581;C;62LRL001JD;MACHUPICCHU 138;;1;cbk;3;0
  5582;C;62LRL001JS;MACHUPICCHU 138;;1;dct;3;0
  5583;C;62LRL002JS;MACHUPICCHU 138;;1;dct;3;0
  5584;C;62LRT001JD;MACHUPICCHU 138;;1;cbk;3;0
  5585;C;62LRT001JS;MACHUPICCHU 138;;1;dct;3;0
  5586;C;63LRL001JD;MACHUPICCHU 138;;1;cbk;3;0
  5587;C;63LRL001JS;MACHUPICCHU 138;;1;dct;3;0
  5588;C;63LRT001JD;MACHUPICCHU 138;;1;cbk;3;0
  5589;C;63LRT001JS;MACHUPICCHU 138;;1;dct;3;0
  5590;C;70LRG001JD;MACHUPICCHU 138;;1;cbk;3;0
  5591;C;70LRG001JS;MACHUPICCHU 138;;1;dct;3;0
  5592;C;70LRG002JS;MACHUPICCHU 138;;1;dct;3;0
  5593;C;IN-4274;MACHUPICCHU 138;;1;cbk;3;0
  5594;C;SA-4589;MACHUPICCHU 138;;1;dct;3;0
  5595;C;SL-4591;MACHUPICCHU 138;;1;dct;3;0
  5596;C;IN-2482;MONTALVO 220;;1;cbk;3;0
  5597;C;INT-5600;MONTALVO 220;;1;cbk;3;0
  5598;C;INT-5601(1);MONTALVO 220;;1;cbk;3;0
  5599;C;INT-5601;MONTALVO 220;;1;cbk;3;0
  5600;C;INT-5603;MONTALVO 220;;1;cbk;3;0
  5601;C;INT-5621;MONTALVO 220;;1;cbk;3;0
  5602;C;SA-3191;MONTALVO 220;;0;dct;3;0
  5603;C;SB-3190;MONTALVO 220;;1;dct;3;0
  5604;C;SBA-5600;MONTALVO 220;;1;dct;3;0
  5605;C;SBA-5601(1);MONTALVO 220;;1;dct;3;0
  5606;C;SBA-5601;MONTALVO 220;;1;dct;3;0
  5607;C;SBA-5603;MONTALVO 220;;1;dct;3;0
  5608;C;SBA-5621;MONTALVO 220;;1;dct;3;0
  5609;C;SBB-5600;MONTALVO 220;;1;dct;3;0
  5610;C;SBB-5601(1);MONTALVO 220;;0;dct;3;0
  5611;C;SBB-5601;MONTALVO 220;;0;dct;3;0
  5612;C;SBB-5603;MONTALVO 220;;0;dct;3;0
  5613;C;SBB-5621;MONTALVO 220;;0;dct;3;0
  5614;C;SL-3194;MONTALVO 220;;1;dct;3;0
  5615;C;SLP-5601(1);MONTALVO 220;;1;dct;3;0
  5616;C;SLP-5601;MONTALVO 220;;1;dct;3;0
  5617;C;SLP-5603;MONTALVO 220;;1;dct;3;0
  INT-5126;C;INT-5126;MONTALVO 500;;1;cbk;3;0
  INT-5651;C;INT-5651;MONTALVO 500;;1;cbk;3;0
  INT-5652;C;INT-5652;MONTALVO 500;;1;cbk;3;0
  INT-5653;C;INT-5653;MONTALVO 500;;1;cbk;3;0
  INT-5661;C;INT-5661;MONTALVO 500;;1;cbk;3;0
  INT-5662;C;INT-5662;MONTALVO 500;;1;cbk;3;0
  INT-5671;C;INT-5671;MONTALVO 500;;1;cbk;3;0
  5618;C;NA(1);MONTALVO 500;;1;dct;3;0
  5619;C;NA(2);MONTALVO 500;;1;cbk;3;0
  5620;C;NA;MONTALVO 500;;1;dct;3;0
  5621;C;SAT-5671;MONTALVO 500;;1;dct;3;0
  5622;C;SBA-5661;MONTALVO 500;;1;dct;3;0
  5623;C;SBA-5662;MONTALVO 500;;1;dct;3;0
  5624;C;SBA-5671;MONTALVO 500;;1;dct;3;0
  5625;C;SBL-5661;MONTALVO 500;;1;dct;3;0
  5626;C;SBL-5662;MONTALVO 500;;1;dct;3;0
  5627;C;SBL-5671;MONTALVO 500;;1;dct;3;0
  5628;C;SCA-5651;MONTALVO 500;;1;dct;3;0
  5629;C;SCA-5652;MONTALVO 500;;1;dct;3;0
  5630;C;SCA-5653;MONTALVO 500;;1;dct;3;0
  5631;C;SCB-5651;MONTALVO 500;;1;dct;3;0
  5632;C;SCB-5652;MONTALVO 500;;1;dct;3;0
  5633;C;SCB-5653;MONTALVO 500;;1;dct;3;0
  5634;C;SE-5281;MONTALVO 500;;1;dct;3;0
  5635;C;SE-5283;MONTALVO 500;;1;dct;3;0
  5636;C;SE-5285;MONTALVO 500;;1;dct;3;0
  5637;C;SLP-5661;MONTALVO 500;;1;dct;3;0
  5638;C;1121;MOQUEGUA 138;;1;dct;3;0
  5639;C;1123;MOQUEGUA 138;;1;dct;3;0
  5640;C;1124;MOQUEGUA 138;;1;dct;3;0
  5641;C;1125;MOQUEGUA 138;;1;dct;3;0
  5642;C;1130;MOQUEGUA 138;;0;dct;3;0
  5643;C;1131;MOQUEGUA 138;;1;dct;3;0
  5644;C;11310;MOQUEGUA 138;;0;dct;3;0
  5645;C;11311;MOQUEGUA 138;;1;dct;3;0
  5646;C;11312;MOQUEGUA 138;;0;dct;3;0
  5647;C;11313;MOQUEGUA 138;;1;dct;3;0
  5648;C;11314;MOQUEGUA 138;;0;dct;3;0
  5649;C;11315;MOQUEGUA 138;;1;dct;3;0
  5650;C;11316(1);MOQUEGUA 138;;0;dct;3;0
  5651;C;11316;MOQUEGUA 138;;0;dct;3;0
  5652;C;11317;MOQUEGUA 138;;1;dct;3;0
  5653;C;11319;MOQUEGUA 138;;1;dct;3;0
  5654;C;1134;MOQUEGUA 138;;0;dct;3;0
  5655;C;1135;MOQUEGUA 138;;1;dct;3;0
  5656;C;1136;MOQUEGUA 138;;0;dct;3;0
  5657;C;1137;MOQUEGUA 138;;1;dct;3;0
  5658;C;1138;MOQUEGUA 138;;1;dct;3;0
  5659;C;1139;MOQUEGUA 138;;1;dct;3;0
  5660;C;1150;MOQUEGUA 138;;1;cbk;3;0
  5661;C;1151;MOQUEGUA 138;;1;cbk;3;0
  5662;C;1153;MOQUEGUA 138;;1;cbk;3;0
  5663;C;1154;MOQUEGUA 138;;1;cbk;3;0
  5664;C;1155;MOQUEGUA 138;;1;cbk;3;0
  5665;C;1158(1);MOQUEGUA 138;;1;cbk;3;0
  5666;C;1158;MOQUEGUA 138;;1;cbk;3;0
  5667;C;HCB1156;MOQUEGUA 138;;1;cbk;3;0
  5668;C;HCB1157;MOQUEGUA 138;;1;cbk;3;0
  5669;C;IN-4146;MOQUEGUA 138;;1;cbk;3;0
  5670;C;SA-4313;MOQUEGUA 138;;1;dct;3;0
  5671;C;SB-4317;MOQUEGUA 138;;0;dct;3;0
  5672;C;SL-4315;MOQUEGUA 138;;1;dct;3;0
  5673;C;1222;MOQUEGUA 220;;1;dct;3;0
  5674;C;1223;MOQUEGUA 220;;1;dct;3;0
  5675;C;12310;MOQUEGUA 220;;0;dct;3;0
  5676;C;12311;MOQUEGUA 220;;1;dct;3;0
  5677;C;12312;MOQUEGUA 220;;0;dct;3;0
  5678;C;1233;MOQUEGUA 220;;1;dct;3;0
  5679;C;1234;MOQUEGUA 220;;0;dct;3;0
  5680;C;1235;MOQUEGUA 220;;1;dct;3;0
  5681;C;1236;MOQUEGUA 220;;0;dct;3;0
  5682;C;1239;MOQUEGUA 220;;1;dct;3;0
  5683;C;1257;MOQUEGUA 220;;1;cbk;3;0
  5684;C;1258;MOQUEGUA 220;;1;cbk;3;0
  5685;C;HCB-12315;MOQUEGUA 220;;1;cbk;3;0
  5686;C;HCB1252;MOQUEGUA 220;;1;cbk;3;0
  5687;C;HCB1253;MOQUEGUA 220;;1;cbk;3;0
  5688;C;HCB1254;MOQUEGUA 220;;1;cbk;3;0
  5689;C;IN-2424;MOQUEGUA 220;;1;cbk;3;0
  5690;C;IN-2426;MOQUEGUA 220;;1;cbk;3;0
  5691;C;IN-2428;MOQUEGUA 220;;1;cbk;3;0
  5692;C;IN-2430;MOQUEGUA 220;;1;cbk;3;0
  5693;C;IN-3002;MOQUEGUA 220;;1;cbk;3;0
  5694;C;IN-3004;MOQUEGUA 220;;1;cbk;3;0
  5695;C;INT-2432;MOQUEGUA 220;;1;cbk;3;0
  5696;C;INT-5801;MOQUEGUA 220;;1;cbk;3;0
  5697;C;SA-12313;MOQUEGUA 220;;0;dct;3;0
  5698;C;SA-12315;MOQUEGUA 220;;0;dct;3;0
  5699;C;SA-3071;MOQUEGUA 220;;1;dct;3;0
  5700;C;SA-3077;MOQUEGUA 220;;1;dct;3;0
  5701;C;SA-3083;MOQUEGUA 220;;1;dct;3;0
  5702;C;SA-3089;MOQUEGUA 220;;0;dct;3;0
  5703;C;SA-9015;MOQUEGUA 220;;1;dct;3;0
  5704;C;SA-9021;MOQUEGUA 220;;1;dct;3;0
  5705;C;SB-12314;MOQUEGUA 220;;1;dct;3;0
  5706;C;SB-12316;MOQUEGUA 220;;1;dct;3;0
  5707;C;SB-3073;MOQUEGUA 220;;0;dct;3;0
  5708;C;SB-3079;MOQUEGUA 220;;0;dct;3;0
  5709;C;SB-3085;MOQUEGUA 220;;0;dct;3;0
  5710;C;SB-3091;MOQUEGUA 220;;1;dct;3;0
  5711;C;SB-9017;MOQUEGUA 220;;0;dct;3;0
  5712;C;SB-9023;MOQUEGUA 220;;0;dct;3;0
  5713;C;SBA-3095;MOQUEGUA 220;;1;dct;3;0
  5714;C;SBA-5801;MOQUEGUA 220;;1;dct;3;0
  5715;C;SBB-3097;MOQUEGUA 220;;1;dct;3;0
  5716;C;SBB-5801;MOQUEGUA 220;;0;dct;3;0
  5717;C;SL-1224;MOQUEGUA 220;;1;dct;3;0
  5718;C;SL-1225;MOQUEGUA 220;;1;dct;3;0
  5719;C;SL-3075;MOQUEGUA 220;;1;dct;3;0
  5720;C;SL-3081;MOQUEGUA 220;;1;dct;3;0
  5721;C;SL-3087;MOQUEGUA 220;;1;dct;3;0
  5722;C;SL-3093;MOQUEGUA 220;;1;dct;3;0
  5723;C;SL-9019;MOQUEGUA 220;;1;dct;3;0
  5724;C;SL-9025;MOQUEGUA 220;;1;dct;3;0
  5725;C;SLP-5801;MOQUEGUA 220;;1;dct;3;0
  5726;C;INT-5450;OCONA 500;;0;cbk;3;0
  5727;C;INT-5451;OCONA 500;;1;cbk;3;0
  5728;C;INT-5461;OCONA 500;;1;cbk;3;0
  5729;C;INT-5462;OCONA 500;;1;cbk;3;0
  5730;C;SBA-5450;OCONA 500;;1;dct;3;0
  5731;C;SBA-5462;OCONA 500;;1;dct;3;0
  5732;C;SBB-5461;OCONA 500;;1;dct;3;0
  5733;C;SBL-5461;OCONA 500;;1;dct;3;0
  5734;C;SBL-5462;OCONA 500;;1;dct;3;0
  5735;C;SCA-5451;OCONA 500;;1;dct;3;0
  5736;C;SCB-5451;OCONA 500;;1;dct;3;0
  5737;C;SLP-5461;OCONA 500;;1;dct;3;0
  5738;C;SLP-5462;OCONA 500;;1;dct;3;0
  5739;C;Acop_Papujune_1;PAPUJUNE 33;;1;cbk;3;0
  5740;C;Acop_Papujune_2;PAPUJUNE 33;;1;cbk;3;0
  5741;C;Acop_Papujune_3;PAPUJUNE 33;;1;cbk;3;0
  5742;C;Acop_Papujune_4;PAPUJUNE 33;;1;cbk;3;0
  5743;C;Acop_Papujune_5;PAPUJUNE 33;;1;cbk;3;0
  5744;C;7211;PLAZA 138;;1;dct;3;0
  5745;C;7212;PLAZA 138;;1;dct;3;0
  5746;C;DS-714;PLAZA 138;;1;dct;3;0
  5747;C;DS-715;PLAZA 138;;1;dct;3;0
  5748;C;DS-716;PLAZA 138;;1;dct;3;0
  5749;C;DS-717;PLAZA 138;;1;dct;3;0
  5750;C;DS-718;PLAZA 138;;1;dct;3;0
  5751;C;DS-719;PLAZA 138;;1;dct;3;0
  5752;C;DS-7213;PLAZA 138;;0;dct;3;0
  5753;C;DS-7214;PLAZA 138;;1;dct;3;0
  5754;C;DS-7215;PLAZA 138;;0;dct;3;0
  5755;C;DS-7216;PLAZA 138;;1;dct;3;0
  5756;C;DS-7217;PLAZA 138;;0;dct;3;0
  5757;C;DS-7218;PLAZA 138;;1;dct;3;0
  5758;C;DS-7219;PLAZA 138;;0;dct;3;0
  5759;C;DS-7220;PLAZA 138;;1;dct;3;0
  5760;C;DS-7221;PLAZA 138;;0;dct;3;0
  5761;C;DS-7222;PLAZA 138;;1;dct;3;0
  5762;C;DS-7223;PLAZA 138;;0;dct;3;0
  5763;C;DS-7224;PLAZA 138;;1;dct;3;0
  5764;C;HCB-7510;PLAZA 138;;1;cbk;3;0
  5765;C;HCB-7511;PLAZA 138;;1;cbk;3;0
  5766;C;HCB-7512;PLAZA 138;;1;cbk;3;0
  5767;C;HCB-755;PLAZA 138;;1;cbk;3;0
  5768;C;HCB-756;PLAZA 138;;1;cbk;3;0
  5769;C;HCB-758;PLAZA 138;;1;cbk;3;0
  5770;C;HCB-759;PLAZA 138;;1;cbk;3;0
  5771;C;CB3;PUMIRI 138;;1;cbk;3;0
  5772;C;IN-6213;PUMIRI 138;;1;cbk;3;0
  5773;C;IN-6218;PUMIRI 138;;1;cbk;3;0
  5774;C;IN-6252;PUMIRI 138;;1;cbk;3;0
  5775;C;IS.3.1;PUMIRI 138;;1;dct;3;0
  5776;C;IS.3.2;PUMIRI 138;;0;dct;3;0
  5777;C;IS.3.3;PUMIRI 138;;1;dct;3;0
  5778;C;SA-6526;PUMIRI 138;;1;dct;3;0
  5779;C;SA-6547;PUMIRI 138;;1;dct;3;0
  5780;C;SA-6555;PUMIRI 138;;1;dct;3;0
  5781;C;SB-6524;PUMIRI 138;;1;dct;3;0
  5782;C;SB-6545;PUMIRI 138;;0;dct;3;0
  5783;C;SB-6558;PUMIRI 138;;0;dct;3;0
  5784;C;SL-6529;PUMIRI 138;;1;dct;3;0
  5785;C;SL-6530;PUMIRI 138;;1;dct;3;0
  5786;C;52-6;PUMIRI 220;;1;cbk;3;0
  5787;C;58P1-6;PUMIRI 220;;0;dct;3;0
  5788;C;89-6;PUMIRI 220;;1;dct;3;0
  5789;C;89B1-6;PUMIRI 220;;1;dct;3;0
  5790;C;89B2-6;PUMIRI 220;;1;dct;3;0
  5791;C;IN-2475;PUMIRI 220;;1;cbk;3;0
  5792;C;IN-2510;PUMIRI 220;;1;cbk;3;0
  5793;C;IN-2511;PUMIRI 220;;1;cbk;3;0
  5794;C;NA;PUMIRI 220;;1;cbk;3;0
  5795;C;SA-3251;PUMIRI 220;;1;dct;3;0
  5796;C;SA-3252;PUMIRI 220;;1;dct;3;0
  5797;C;SA-3258(1);PUMIRI 220;;1;dct;3;0
  5798;C;SA-3258;PUMIRI 220;;1;dct;3;0
  5799;C;SB-3181;PUMIRI 220;;0;dct;3;0
  5800;C;SB-3187;PUMIRI 220;;0;dct;3;0
  5801;C;SB-3250;PUMIRI 220;;1;dct;3;0
  5802;C;SB-3253;PUMIRI 220;;0;dct;3;0
  5803;C;SE-3254;PUMIRI 220;;0;dct;3;0
  5804;C;SE-3259(1);PUMIRI 220;;0;dct;3;0
  5805;C;SE-3259;PUMIRI 220;;0;dct;3;0
  5806;C;SL-3183;PUMIRI 220;;1;dct;3;0
  5807;C;SL-3189;PUMIRI 220;;1;dct;3;0
  5808;C;SL-3255;PUMIRI 220;;1;dct;3;0
  5809;C;CB4;PUNO 220;;0;cbk;3;0
  5810;C;IN-2436;PUNO 220;;1;cbk;3;0
  5811;C;IN-2460;PUNO 220;;1;cbk;3;0
  5812;C;IN-2462;PUNO 220;;1;cbk;3;0
  5813;C;IN-2465;PUNO 220;;1;cbk;3;0
  5814;C;IS.4.1;PUNO 220;;1;dct;3;0
  5815;C;IS.4.2;PUNO 220;;0;dct;3;0
  5816;C;IS.4.3;PUNO 220;;1;dct;3;0
  5817;C;IS.4.4;PUNO 220;;1;dct;3;0
  5818;C;SA-3080;PUNO 220;;1;dct;3;0
  5819;C;SA-3092;PUNO 220;;1;dct;3;0
  5820;C;SA-3150;PUNO 220;;1;dct;3;0
  5821;C;SA-3401;PUNO 220;;1;dct;3;0
  5822;C;SB-3045;PUNO 220;;1;dct;3;0
  5823;C;SB-3084;PUNO 220;;0;dct;3;0
  5824;C;SB-3096;PUNO 220;;0;dct;3;0
  5825;C;SB-3153;PUNO 220;;0;dct;3;0
  5826;C;SE-3072;PUNO 220;;0;dct;3;0
  5827;C;SE-3099;PUNO 220;;0;dct;3;0
  5828;C;SE-3157;PUNO 220;;0;dct;3;0
  5829;C;SL-3088;PUNO 220;;1;dct;3;0
  5830;C;SL-3101;PUNO 220;;1;dct;3;0
  5831;C;SL-3155;PUNO 220;;1;dct;3;0
  5832;C;IN-6210;PUNO 60;;1;cbk;3;0
  5833;C;IN-6212;PUNO 60;;1;cbk;3;0
  5834;C;IN-6214;PUNO 60;;1;cbk;3;0
  5835;C;IN-6228;PUNO 60;;1;cbk;3;0
  5836;C;IN-6292;PUNO 60;;1;cbk;3;0
  5837;C;IN-6332;PUNO 60;;1;cbk;3;0
  5838;C;IN-6334;PUNO 60;;1;cbk;3;0
  5839;C;SA-6381;PUNO 60;;1;dct;3;0
  5840;C;SA-6383;PUNO 60;;1;dct;3;0
  5841;C;SA-6387;PUNO 60;;1;dct;3;0
  5842;C;SA-6415;PUNO 60;;1;dct;3;0
  5843;C;SA-6575;PUNO 60;;1;dct;3;0
  Acop_Puno 60;C;SA-6577;PUNO 60;;1;dct;3;0
  5844;C;SE-6665;PUNO 60;;1;dct;3;0
  5845;C;SE-6667;PUNO 60;;1;dct;3;0
  5846;C;SE-6669;PUNO 60;;1;dct;3;0
  5847;C;SE-6671;PUNO 60;;1;dct;3;0
  5848;C;SL-6385;PUNO 60;;1;dct;3;0
  5849;C;SL-6389;PUNO 60;;1;dct;3;0
  5850;C;SL-6417;PUNO 60;;1;dct;3;0
  5851;C;525;PUSH BACK 138;;1;dct;3;0
  5852;C;CS-541;PUSH BACK 138;;1;dct;3;0
  5853;C;DS-521;PUSH BACK 138;;1;dct;3;0
  5854;C;DS-522;PUSH BACK 138;;1;dct;3;0
  5855;C;DS-523;PUSH BACK 138;;1;dct;3;0
  5856;C;DS-524;PUSH BACK 138;;1;dct;3;0
  5857;C;DS-543;PUSH BACK 138;;1;dct;3;0
  5858;C;HCB-552;PUSH BACK 138;;1;cbk;3;0
  5859;C;HCB-553;PUSH BACK 138;;1;cbk;3;0
  5860;C;IN-541;PUSH BACK 138;;1;cbk;3;0
  5861;C;IN-543;PUSH BACK 138;;1;cbk;3;0
  5862;C;7114;6701;;1;dct;3;0
  5863;C;7115;6701;;1;dct;3;0
  5864;C;7116;6701;;1;dct;3;0
  5865;C;7117;6701;;1;dct;3;0
  5866;C;7225;6701;;1;dct;3;0
  5867;C;7226;6701;;0;dct;3;0
  5868;C;7227;6701;;1;dct;3;0
  5869;C;7228;6701;;0;dct;3;0
  5870;C;7229;6701;;1;dct;3;0
  5871;C;7230;6701;;1;dct;3;0
  5872;C;7232;6701;;0;dct;3;0
  5873;C;7233;6701;;1;dct;3;0
  5874;C;7234;6701;;0;dct;3;0
  5875;C;7331;6701;;1;dct;3;0
  5876;C;HCB785;6701;;1;cbk;3;0
  5877;C;HCB786;6701;;1;cbk;3;0
  5878;C;HCB787;6701;;1;cbk;3;0
  5879;C;HCB788;6701;;1;cbk;3;0
  5880;C;HCB789;6701;;1;cbk;3;0
  5881;C;IN-1410;QUENCORO 10.5;;1;cbk;3;0
  5882;C;IN-1544;QUENCORO 10.5;;1;cbk;3;0
  5883;C;IN-1546;QUENCORO 10.5;;1;cbk;3;0
  5884;C;IN-1548;QUENCORO 10.5;;1;cbk;3;0
  5885;C;IN-4152;QUENCORO 138;;1;cbk;3;0
  5886;C;IN-4154;QUENCORO 138;;1;cbk;3;0
  5887;C;IN-4156;QUENCORO 138;;1;cbk;3;0
  5888;C;IN-4158;QUENCORO 138;;1;cbk;3;0
  5889;C;IN-4160;QUENCORO 138;;1;cbk;3;0
  5890;C;IN-4238;QUENCORO 138;;1;cbk;3;0
  5891;C;IN-4240;QUENCORO 138;;1;cbk;3;0
  5892;C;SA-4325;QUENCORO 138;;1;dct;3;0
  5893;C;SA-4329;QUENCORO 138;;1;dct;3;0
  5894;C;SA-4333;QUENCORO 138;;1;dct;3;0
  5895;C;SA-4337;QUENCORO 138;;1;dct;3;0
  5896;C;SA-4501;QUENCORO 138;;1;dct;3;0
  5897;C;SA-4505;QUENCORO 138;;1;dct;3;0
  5898;C;SA-4517;QUENCORO 138;;1;dct;3;0
  5899;C;SB-4503;QUENCORO 138;;0;dct;3;0
  5900;C;SB-4507;QUENCORO 138;;0;dct;3;0
  5901;C;SB-4509;QUENCORO 138;;0;dct;3;0
  5902;C;SB-4511;QUENCORO 138;;0;dct;3;0
  5903;C;SB-4513;QUENCORO 138;;0;dct;3;0
  5904;C;SB-4515;QUENCORO 138;;0;dct;3;0
  5905;C;SB-4519;QUENCORO 138;;1;dct;3;0
  5906;C;SL-4327;QUENCORO 138;;1;dct;3;0
  5907;C;SL-4331;QUENCORO 138;;1;dct;3;0
  5908;C;SL-4335;QUENCORO 138;;1;dct;3;0
  5909;C;CB4;QUENCORO 34.5;;1;cbk;3;0
  5910;C;IN-1424;QUENCORO 34.5;;1;cbk;3;0
  5911;C;IN-1538;QUENCORO 34.5;;1;cbk;3;0
  IN-1542;C;IN-1542;QUENCORO 34.5;;0;cbk;3;0
  5912;C;IS4.1;QUENCORO 34.5;;1;dct;3;0
  5913;C;SA-1295;QUENCORO 34.5;;1;dct;3;0
  5914;C;SA-1297;QUENCORO 34.5;;1;dct;3;0
  5915;C;SA-1413;QUENCORO 34.5;;1;dct;3;0
  5916;C;DS-025;SAN CARLOS 220;;1;dct;3;0
  5917;C;DS-026;SAN CARLOS 220;;1;dct;3;0
  5918;C;DS-027;SAN CARLOS 220;;1;dct;3;0
  5919;C;IN-2010;SAN JOSE 220;;1;cbk;3;0
  5920;C;IN-2012;SAN JOSE 220;;1;cbk;3;0
  Acop_SanJose_220;C;IN-2014;SAN JOSE 220;;1;cbk;3;0
  5921;C;IN-2016;SAN JOSE 220;;1;cbk;3;0
  5922;C;IN-2018;SAN JOSE 220;;1;cbk;3;0
  5923;C;IN-2020;SAN JOSE 220;;1;cbk;3;0
  5924;C;IN-2064;SAN JOSE 220;;1;cbk;3;0
  5925;C;IN-2244;SAN JOSE 220;;1;cbk;3;0
  5926;C;IN-2249;SAN JOSE 220;;1;cbk;3;0
  SA-2011;C;SA-2011;SAN JOSE 220;;0;dct;3;0
  5927;C;SA-2017;SAN JOSE 220;;1;dct;3;0
  5928;C;SA-2023;SAN JOSE 220;;1;dct;3;0
  SA-2027;C;SA-2027;SAN JOSE 220;;0;dct;3;0
  SA-2033;C;SA-2033;SAN JOSE 220;;0;dct;3;0
  5929;C;SA-2039;SAN JOSE 220;;1;dct;3;0
  5930;C;SA-2167;SAN JOSE 220;;0;dct;3;0
  SB-2013;C;SB-2013;SAN JOSE 220;;1;dct;3;0
  5931;C;SB-2019;SAN JOSE 220;;0;dct;3;0
  5932;C;SB-2025;SAN JOSE 220;;1;dct;3;0
  SB-2029;C;SB-2029;SAN JOSE 220;;1;dct;3;0
  SB-2035;C;SB-2035;SAN JOSE 220;;1;dct;3;0
  5933;C;SB-2041;SAN JOSE 220;;0;dct;3;0
  5934;C;SB-2169;SAN JOSE 220;;1;dct;3;0
  5935;C;SE-2117;SAN JOSE 220;;1;dct;3;0
  5936;C;SE-2119;SAN JOSE 220;;1;dct;3;0
  5937;C;SE-2121;SAN JOSE 220;;1;dct;3;0
  5938;C;SE-2123;SAN JOSE 220;;1;dct;3;0
  5939;C;SL-2015;SAN JOSE 220;;1;dct;3;0
  5940;C;SL-2021;SAN JOSE 220;;1;dct;3;0
  5941;C;SL-2031;SAN JOSE 220;;1;dct;3;0
  5942;C;SL-2037;SAN JOSE 220;;1;dct;3;0
  5943;C;SL-2043;SAN JOSE 220;;1;dct;3;0
  5944;C;SL-2171;SAN JOSE 220;;1;dct;3;0
  5945;C;IN-5158(1);SAN JOSE 500;;1;cbk;3;0
  5946;C;IN-5160(1);SAN JOSE 500;;1;cbk;3;0
  INT-5692;C;INT-5692;SAN JOSE 500;;1;cbk;3;0
  INT-5951;C;INT-5951;SAN JOSE 500;;1;cbk;3;0
  INT-5952;C;INT-5952;SAN JOSE 500;;1;cbk;3;0
  INT-5953;C;INT-5953;SAN JOSE 500;;1;cbk;3;0
  INT-5961;C;INT-5961;SAN JOSE 500;;1;cbk;3;0
  INT-5964;C;INT-5964;SAN JOSE 500;;1;cbk;3;0
  INT-5971;C;INT-5971;SAN JOSE 500;;1;cbk;3;0
  INT-5972;C;INT-5972;SAN JOSE 500;;1;cbk;3;0
  5947;C;SA-5367(1);SAN JOSE 500;;1;dct;3;0
  5948;C;SAT-5971;SAN JOSE 500;;1;dct;3;0
  5949;C;SAT-5972;SAN JOSE 500;;1;dct;3;0
  5950;C;SBA-5961;SAN JOSE 500;;1;dct;3;0
  5951;C;SBA-5971;SAN JOSE 500;;1;dct;3;0
  5952;C;SBB-5962;SAN JOSE 500;;1;dct;3;0
  5953;C;SBB-5964;SAN JOSE 500;;1;dct;3;0
  5954;C;SBB-5972;SAN JOSE 500;;1;dct;3;0
  5955;C;SBL-5961;SAN JOSE 500;;1;dct;3;0
  5956;C;SBL-5962;SAN JOSE 500;;1;dct;3;0
  5957;C;SBL-5964;SAN JOSE 500;;1;dct;3;0
  5958;C;SBL-5971;SAN JOSE 500;;1;dct;3;0
  5959;C;SBL-5972;SAN JOSE 500;;1;dct;3;0
  5960;C;SCA-5951;SAN JOSE 500;;1;dct;3;0
  5961;C;SCA-5952;SAN JOSE 500;;1;dct;3;0
  5962;C;SCA-5953;SAN JOSE 500;;1;dct;3;0
  5963;C;SCB-5951;SAN JOSE 500;;1;dct;3;0
  5964;C;SCB-5952;SAN JOSE 500;;1;dct;3;0
  5965;C;SCB-5953;SAN JOSE 500;;1;dct;3;0
  5966;C;SE-5361(1);SAN JOSE 500;;1;dct;3;0
  5967;C;SE-5363(1);SAN JOSE 500;;1;dct;3;0
  5968;C;SE-5365(1);SAN JOSE 500;;1;dct;3;0
  5969;C;SL-5369;SAN JOSE 500;;1;dct;3;0
  5970;C;SPL-5962;SAN JOSE 500;;1;dct;3;0
  5971;C;CB-001;SAN LUIS MCV 220;;1;cbk;3;0
  5972;C;CB-002;SAN LUIS MCV 220;;1;cbk;3;0
  5973;C;CB-003;SAN LUIS MCV 220;;1;cbk;3;0
  5974;C;CB-004;SAN LUIS MCV 220;;1;cbk;3;0
  5975;C;CB-005;SAN LUIS MCV 220;;1;cbk;3;0
  5976;C;CB-006;SAN LUIS MCV 220;;1;cbk;3;0
  5977;C;CB-007;SAN LUIS MCV 220;;1;cbk;3;0
  5978;C;CB-008;SAN LUIS MCV 220;;1;cbk;3;0
  5979;C;DS-001;SAN LUIS MCV 220;;1;dct;3;0
  5980;C;DS-002;SAN LUIS MCV 220;;1;dct;3;0
  5981;C;DS-003;SAN LUIS MCV 220;;1;dct;3;0
  5982;C;DS-004;SAN LUIS MCV 220;;1;dct;3;0
  5983;C;DS-005;SAN LUIS MCV 220;;1;dct;3;0
  5984;C;DS-006;SAN LUIS MCV 220;;1;dct;3;0
  DS-007;C;DS-007;SAN LUIS MCV 220;;0;dct;3;0
  5985;C;DS-008;SAN LUIS MCV 220;;1;dct;3;0
  5986;C;DS-009;SAN LUIS MCV 220;;1;dct;3;0
  5987;C;DS-010;SAN LUIS MCV 220;;1;dct;3;0
  5988;C;DS-011;SAN LUIS MCV 220;;1;dct;3;0
  5989;C;DS-012;SAN LUIS MCV 220;;1;dct;3;0
  5990;C;DS-013;SAN LUIS MCV 220;;1;dct;3;0
  5991;C;DS-014;SAN LUIS MCV 220;;1;dct;3;0
  5992;C;DS-015;SAN LUIS MCV 220;;1;dct;3;0
  5993;C;DS-016;SAN LUIS MCV 220;;1;dct;3;0
  5994;C;DS-017;SAN LUIS MCV 220;;1;dct;3;0
  5995;C;DS-018;SAN LUIS MCV 220;;1;dct;3;0
  5996;C;DS-019;SAN LUIS MCV 220;;1;dct;3;0
  5997;C;DS-020;SAN LUIS MCV 220;;1;dct;3;0
  5998;C;DS-021;SAN LUIS MCV 220;;1;dct;3;0
  5999;C;DS-022;SAN LUIS MCV 220;;1;dct;3;0
  6000;C;DS-023;SAN LUIS MCV 220;;1;dct;3;0
  6001;C;DS-024;SAN LUIS MCV 220;;1;dct;3;0
  6002;C;52SR10T1;SAN RAFAEL 10;;1;cbk;3;0
  6003;C;IN10-4;SAN RAFAEL 10;;1;cbk;3;0
  6004;C;NA(1);SAN RAFAEL 10;;1;cbk;3;0
  6005;C;NA;SAN RAFAEL 10;;1;cbk;3;0
  6006;C;IN-2467;SAN ROMAN 220;;1;cbk;3;0
  6007;C;IN-2469;SAN ROMAN 220;;1;cbk;3;0
  6008;C;IN-2470;SAN ROMAN 220;;1;cbk;3;0
  6009;C;IN-2473;SAN ROMAN 220;;1;cbk;3;0
  6010;C;SA-3161;SAN ROMAN 220;;1;dct;3;0
  6011;C;SA-3163;SAN ROMAN 220;;1;dct;3;0
  6012;C;SA-3172;SAN ROMAN 220;;1;dct;3;0
  6013;C;SA-3173;SAN ROMAN 220;;1;dct;3;0
  6014;C;SB-3164;SAN ROMAN 220;;0;dct;3;0
  6015;C;SB-3165;SAN ROMAN 220;;0;dct;3;0
  6016;C;SB-3174;SAN ROMAN 220;;0;dct;3;0
  6017;C;SB-3178;SAN ROMAN 220;;1;dct;3;0
  6018;C;SE-3168;SAN ROMAN 220;;0;dct;3;0
  6019;C;SE-3169;SAN ROMAN 220;;0;dct;3;0
  6020;C;SE-3179;SAN ROMAN 220;;0;dct;3;0
  6021;C;SL-3166;SAN ROMAN 220;;1;dct;3;0
  6022;C;SL-3167;SAN ROMAN 220;;1;dct;3;0
  6023;C;SL-3177;SAN ROMAN 220;;1;dct;3;0
  6024;C;IN-4166;SANTUARIO 138;;1;cbk;3;0
  6025;C;IN-4170;SANTUARIO 138;;1;cbk;3;0
  6026;C;IN-4226;SANTUARIO 138;;1;cbk;3;0
  6027;C;IN50-101;SANTUARIO 138;;1;cbk;3;0
  6028;C;IN50-102;SANTUARIO 138;;1;cbk;3;0
  6029;C;IN50-103;SANTUARIO 138;;1;cbk;3;0
  6030;C;IN50-104;SANTUARIO 138;;1;cbk;3;0
  6031;C;IN50-105;SANTUARIO 138;;1;cbk;3;0
  6032;C;S10-103A;SANTUARIO 138;;1;dct;3;0
  6033;C;S50-101A;SANTUARIO 138;;1;dct;3;0
  6034;C;S50-101B;SANTUARIO 138;;0;dct;3;0
  6035;C;S50-101L;SANTUARIO 138;;1;dct;3;0
  6036;C;S50-102A;SANTUARIO 138;;1;dct;3;0
  6037;C;S50-102B;SANTUARIO 138;;0;dct;3;0
  6038;C;S50-102L;SANTUARIO 138;;1;dct;3;0
  6039;C;S50-103B;SANTUARIO 138;;0;dct;3;0
  6040;C;S50-103L;SANTUARIO 138;;1;dct;3;0
  6041;C;S50-104A;SANTUARIO 138;;1;dct;3;0
  6042;C;S50-104B;SANTUARIO 138;;0;dct;3;0
  6043;C;S50-104L;SANTUARIO 138;;1;dct;3;0
  6044;C;S50-105A;SANTUARIO 138;;1;dct;3;0
  6045;C;S50-105B;SANTUARIO 138;;1;dct;3;0
  6046;C;SA-4349;SANTUARIO 138;;1;dct;3;0
  6047;C;SA-4355;SANTUARIO 138;;1;dct;3;0
  6048;C;SA-4361;SANTUARIO 138;;1;dct;3;0
  6049;C;SA-4473;SANTUARIO 138;;1;dct;3;0
  6050;C;SB-4353;SANTUARIO 138;;0;dct;3;0
  6051;C;SB-4359;SANTUARIO 138;;0;dct;3;0
  6052;C;SB-4365;SANTUARIO 138;;0;dct;3;0
  6053;C;SB-4475;SANTUARIO 138;;0;dct;3;0
  6054;C;SL-4168;SANTUARIO 138;;1;cbk;3;0
  6055;C;SL-4351;SANTUARIO 138;;1;dct;3;0
  6056;C;SL-4357;SANTUARIO 138;;1;dct;3;0
  6057;C;SL-4363;SANTUARIO 138;;1;dct;3;0
  6058;C;SL-4477;SANTUARIO 138;;1;dct;3;0
  6059;C;8918;SATELITE 35;;1;dct;3;0
  6060;C;8919;SATELITE 35;;1;dct;3;0
  6061;C;8920;SATELITE 35;;1;dct;3;0
  6062;C;8921;SATELITE 35;;1;dct;3;0
  6063;C;NA(1);SATELITE 35;;1;cbk;3;0
  6064;C;NA(10);SATELITE 35;;1;cbk;3;0
  6065;C;NA(11);SATELITE 35;;1;dct;3;0
  6066;C;NA(12);SATELITE 35;;1;dct;3;0
  6067;C;NA(13);SATELITE 35;;1;cbk;3;0
  6068;C;NA(14);SATELITE 35;;1;dct;3;0
  6069;C;NA(2);SATELITE 35;;1;dct;3;0
  6070;C;NA(3);SATELITE 35;;1;dct;3;0
  6071;C;NA(4);SATELITE 35;;1;cbk;3;0
  6072;C;NA(5);SATELITE 35;;1;dct;3;0
  6073;C;NA(6);SATELITE 35;;1;dct;3;0
  6074;C;NA(7);SATELITE 35;;1;cbk;3;0
  6075;C;NA(8);SATELITE 35;;1;dct;3;0
  6076;C;NA(9);SATELITE 35;;1;dct;3;0
  6077;C;NA;SATELITE 35;;1;dct;3;0
  6078;C;VCB 8614;SATELITE 35;;1;cbk;3;0
  6079;C;VCB 8616;SATELITE 35;;1;cbk;3;0
  6080;C;VCB 8715;SATELITE 35;;1;cbk;3;0
  6081;C;52 L-1043;SOCABAYA 138;;1;cbk;3;0
  6082;C;89.1 L-1043;SOCABAYA 138;;1;dct;3;0
  6083;C;89.2 L-1043;SOCABAYA 138;;0;dct;3;0
  6084;C;89.3 L-1043;SOCABAYA 138;;1;dct;3;0
  6085;C;CB9(1);SOCABAYA 138;;1;cbk;3;0
  6086;C;IN-4172;SOCABAYA 138;;1;cbk;3;0
  6087;C;IN-4176;SOCABAYA 138;;1;cbk;3;0
  6088;C;IN-4178;SOCABAYA 138;;1;cbk;3;0
  6089;C;IN-4180;SOCABAYA 138;;1;cbk;3;0
  6090;C;IN-4182;SOCABAYA 138;;1;cbk;3;0
  6091;C;IN-4184;SOCABAYA 138;;1;cbk;3;0
  6092;C;IP11;SOCABAYA 138;;1;cbk;3;0
  6093;C;IP12;SOCABAYA 138;;1;cbk;3;0
  6094;C;IS.9.1(1);SOCABAYA 138;;1;dct;3;0
  6095;C;IS.9.2(1);SOCABAYA 138;;0;dct;3;0
  6096;C;IS.9.3(1);SOCABAYA 138;;1;dct;3;0
  6097;C;S11B3;SOCABAYA 138;;1;dct;3;0
  6098;C;S11B4;SOCABAYA 138;;0;dct;3;0
  6099;C;S11T1;SOCABAYA 138;;1;dct;3;0
  6100;C;S12B3;SOCABAYA 138;;1;dct;3;0
  6101;C;S12B4;SOCABAYA 138;;0;dct;3;0
  6102;C;S12T2;SOCABAYA 138;;1;dct;3;0
  6103;C;SA-4367;SOCABAYA 138;;1;dct;3;0
  6104;C;SA-4387;SOCABAYA 138;;1;dct;3;0
  6105;C;SA-4393;SOCABAYA 138;;1;dct;3;0
  6106;C;SA-4397;SOCABAYA 138;;1;dct;3;0
  6107;C;SA-4399;SOCABAYA 138;;1;dct;3;0
  6108;C;SA-4403;SOCABAYA 138;;1;dct;3;0
  6109;C;SB-4371;SOCABAYA 138;;0;dct;3;0
  6110;C;SB-4379;SOCABAYA 138;;0;dct;3;0
  6111;C;SB-4381;SOCABAYA 138;;1;dct;3;0
  6112;C;SB-4391;SOCABAYA 138;;0;dct;3;0
  6113;C;SB-4401;SOCABAYA 138;;0;dct;3;0
  6114;C;SB-4405;SOCABAYA 138;;0;dct;3;0
  6115;C;SL-4369;SOCABAYA 138;;1;dct;3;0
  6116;C;SL-4389;SOCABAYA 138;;1;dct;3;0
  6117;C;SL-4395;SOCABAYA 138;;1;dct;3;0
  6118;C;ST1B4;SOCABAYA 138;;0;dct;3;0
  6119;C;ST2B4;SOCABAYA 138;;0;dct;3;0
  6120;C;2642;SOCABAYA 220;;1;cbk;3;0
  6121;C;3873;SOCABAYA 220;;0;dct;3;0
  6122;C;3875;SOCABAYA 220;;1;dct;3;0
  6123;C;3877;SOCABAYA 220;;1;dct;3;0
  6124;C;3879;SOCABAYA 220;;1;dct;3;0
  6125;C;CB-L1;SOCABAYA 220;;1;cbk;3;0
  6126;C;CB-L2;SOCABAYA 220;;1;cbk;3;0
  6127;C;D1B1;SOCABAYA 220;;1;dct;3;0
  6128;C;D1B2;SOCABAYA 220;;0;dct;3;0
  6129;C;D2B1;SOCABAYA 220;;1;dct;3;0
  6130;C;D2B2;SOCABAYA 220;;0;dct;3;0
  6131;C;DS-1B1;SOCABAYA 220;;1;dct;3;0
  6132;C;DS-1B2;SOCABAYA 220;;0;dct;3;0
  6133;C;DS-1PB2;SOCABAYA 220;;0;dct;3;0
  6134;C;DS-2B1;SOCABAYA 220;;1;dct;3;0
  6135;C;DS-2B2;SOCABAYA 220;;0;dct;3;0
  6136;C;DS-2PB2;SOCABAYA 220;;0;dct;3;0
  6137;C;DS-L1;SOCABAYA 220;;1;dct;3;0
  6138;C;DS-L2;SOCABAYA 220;;1;dct;3;0
  6139;C;IN-2420;SOCABAYA 220;;1;cbk;3;0
  6140;C;IN-2422;SOCABAYA 220;;1;cbk;3;0
  6141;C;IN-2438;SOCABAYA 220;;1;cbk;3;0
  6142;C;IN-2440;SOCABAYA 220;;1;cbk;3;0
  6143;C;IN-2830;SOCABAYA 220;;1;cbk;3;0
  6144;C;IN-2832;SOCABAYA 220;;1;cbk;3;0
  6145;C;IP1;SOCABAYA 220;;1;cbk;3;0
  6146;C;IP2;SOCABAYA 220;;1;cbk;3;0
  6147;C;IP3;SOCABAYA 220;;1;cbk;3;0
  6148;C;IP4;SOCABAYA 220;;1;cbk;3;0
  6149;C;IP5;SOCABAYA 220;;1;cbk;3;0
  6150;C;S1T1;SOCABAYA 220;;1;dct;3;0
  6151;C;S2T22;SOCABAYA 220;;1;dct;3;0
  6152;C;S3B1;SOCABAYA 220;;1;dct;3;0
  6153;C;S3B2;SOCABAYA 220;;0;dct;3;0
  6154;C;S3L3;SOCABAYA 220;;1;dct;3;0
  6155;C;S4B1;SOCABAYA 220;;1;dct;3;0
  6156;C;S4B2;SOCABAYA 220;;0;dct;3;0
  6157;C;S4L4;SOCABAYA 220;;1;dct;3;0
  6158;C;S5B1;SOCABAYA 220;;1;dct;3;0
  6159;C;S5B2;SOCABAYA 220;;1;dct;3;0
  6160;C;SA-3055;SOCABAYA 220;;1;dct;3;0
  6161;C;SA-3063;SOCABAYA 220;;1;dct;3;0
  6162;C;SA-3103;SOCABAYA 220;;1;dct;3;0
  6163;C;SA-3111;SOCABAYA 220;;1;dct;3;0
  6164;C;SA-8469;SOCABAYA 220;;1;dct;3;0
  6165;C;SA-8477;SOCABAYA 220;;1;dct;3;0
  6166;C;SB-3057;SOCABAYA 220;;0;dct;3;0
  6167;C;SB-3065;SOCABAYA 220;;0;dct;3;0
  6168;C;SB-3105;SOCABAYA 220;;0;dct;3;0
  6169;C;SB-3113;SOCABAYA 220;;0;dct;3;0
  6170;C;SB-8471;SOCABAYA 220;;0;dct;3;0
  6171;C;SB-8479;SOCABAYA 220;;0;dct;3;0
  6172;C;SE-3059;SOCABAYA 220;;0;dct;3;0
  6173;C;SE-3067;SOCABAYA 220;;0;dct;3;0
  6174;C;SE-3107;SOCABAYA 220;;0;dct;3;0
  6175;C;SE-3115;SOCABAYA 220;;0;dct;3;0
  6176;C;SE-8473;SOCABAYA 220;;0;dct;3;0
  6177;C;SE-8481;SOCABAYA 220;;0;dct;3;0
  6178;C;SL-3061;SOCABAYA 220;;1;dct;3;0
  6179;C;SL-3069;SOCABAYA 220;;1;dct;3;0
  6180;C;SL-3109;SOCABAYA 220;;1;dct;3;0
  6181;C;SL-3117;SOCABAYA 220;;1;dct;3;0
  6182;C;SL-8475;SOCABAYA 220;;1;dct;3;0
  6183;C;SL-8483;SOCABAYA 220;;1;dct;3;0
  6184;C;SL3B2;SOCABAYA 220;;0;dct;3;0
  6185;C;SL4B2;SOCABAYA 220;;0;dct;3;0
  6186;C;ST1B2;SOCABAYA 220;;0;dct;3;0
  6187;C;ST2B2;SOCABAYA 220;;0;dct;3;0
  6188;C;52 03T6-31;SOCABAYA 33;;1;cbk;3;0
  6189;C;52 L-3070;SOCABAYA 33;;1;cbk;3;0
  6190;C;52 L-3080;SOCABAYA 33;;0;cbk;3;0
  6191;C;52 L-3081;SOCABAYA 33;;0;cbk;3;0
  6192;C;52 L-3082;SOCABAYA 33;;1;cbk;3;0
  6193;C;52 L-3090;SOCABAYA 33;;0;cbk;3;0
  6194;C;52 L-3091;SOCABAYA 33;;0;cbk;3;0
  6195;C;89.1 03T6-31;SOCABAYA 33;;1;dct;3;0
  6196;C;89.1 L-3070;SOCABAYA 33;;1;dct;3;0
  6197;C;89.1 L-3082;SOCABAYA 33;;1;dct;3;0
  6198;C;89.1 L3080;SOCABAYA 33;;1;dct;3;0
  6199;C;89.1 L3081;SOCABAYA 33;;1;dct;3;0
  6200;C;89.1 L3090;SOCABAYA 33;;1;dct;3;0
  6201;C;89.1 L3091;SOCABAYA 33;;1;dct;3;0
  6202;C;89.2 03T6-31;SOCABAYA 33;;0;dct;3;0
  6203;C;89.2 L-3070;SOCABAYA 33;;0;dct;3;0
  6204;C;89.2 L-3082;SOCABAYA 33;;0;dct;3;0
  6205;C;89.2 L3080;SOCABAYA 33;;0;dct;3;0
  6206;C;89.2 L3081;SOCABAYA 33;;0;dct;3;0
  6207;C;89.2 L3090;SOCABAYA 33;;0;dct;3;0
  6208;C;89.2 L3091;SOCABAYA 33;;0;dct;3;0
  6209;C;IN-1428;SOCABAYA 33;;1;cbk;3;0
  6210;C;IN-1430;SOCABAYA 33;;1;cbk;3;0
  6211;C;IN-1432;SOCABAYA 33;;1;cbk;3;0
  6212;C;IN-1444;SOCABAYA 33;;1;cbk;3;0
  6213;C;SA-1305;SOCABAYA 33;;1;dct;3;0
  6214;C;SA-1311;SOCABAYA 33;;1;dct;3;0
  6215;C;SA-1317;SOCABAYA 33;;1;dct;3;0
  6216;C;SA-1349;SOCABAYA 33;;1;dct;3;0
  6217;C;SB-1309;SOCABAYA 33;;0;dct;3;0
  6218;C;SB-1315;SOCABAYA 33;;0;dct;3;0
  6219;C;SB-1319;SOCABAYA 33;;1;dct;3;0
  6220;C;SB-1359;SOCABAYA 33;;0;dct;3;0
  6221;C;SE-1307;SOCABAYA 33;;1;dct;3;0
  6222;C;SE-1313;SOCABAYA 33;;1;dct;3;0
  6223;C;SL-1351;SOCABAYA 33;;1;dct;3;0
  6224;C;IN-2684;SURIRAY 220;;1;cbk;3;0
  6225;C;IN-2686;SURIRAY 220;;1;cbk;3;0
  6226;C;IN-2688;SURIRAY 220;;1;cbk;3;0
  6227;C;IN-2690;SURIRAY 220;;1;cbk;3;0
  6228;C;IN-2692;SURIRAY 220;;1;cbk;3;0
  6229;C;IN-2800;SURIRAY 220;;1;cbk;3;0
  6230;C;SA-8007;SURIRAY 220;;1;dct;3;0
  6231;C;SA-8013;SURIRAY 220;;1;dct;3;0
  6232;C;SA-8019;SURIRAY 220;;1;dct;3;0
  6233;C;SA-8027;SURIRAY 220;;1;dct;3;0
  6234;C;SA-8035;SURIRAY 220;;1;dct;3;0
  6235;C;SA-8371;SURIRAY 220;;1;dct;3;0
  6236;C;SB-8009;SURIRAY 220;;0;dct;3;0
  6237;C;SB-8015;SURIRAY 220;;1;dct;3;0
  6238;C;SB-8021;SURIRAY 220;;0;dct;3;0
  6239;C;SB-8029;SURIRAY 220;;0;dct;3;0
  6240;C;SB-8037;SURIRAY 220;;0;dct;3;0
  6241;C;SB-8373;SURIRAY 220;;0;dct;3;0
  6242;C;SE-8005;SURIRAY 220;;0;dct;3;0
  6243;C;SE-8017;SURIRAY 220;;0;dct;3;0
  6244;C;SE-8025;SURIRAY 220;;0;dct;3;0
  6245;C;SE-8033;SURIRAY 220;;0;dct;3;0
  6246;C;SE-8377;SURIRAY 220;;0;dct;3;0
  6247;C;SL-8011;SURIRAY 220;;1;dct;3;0
  6248;C;SL-8023;SURIRAY 220;;1;dct;3;0
  6249;C;SL-8031;SURIRAY 220;;1;dct;3;0
  6250;C;SL-8039;SURIRAY 220;;1;dct;3;0
  6251;C;SL-8375;SURIRAY 220;;1;dct;3;0
  6252;C;IN-4186;TINTAYA 138;;1;cbk;3;0
  6253;C;IN-4188;TINTAYA 138;;1;cbk;3;0
  6254;C;IN-4190;TINTAYA 138;;1;cbk;3;0
  6255;C;IN-4192;TINTAYA 138;;1;cbk;3;0
  6256;C;IN-4194;TINTAYA 138;;1;cbk;3;0
  6257;C;IN-4196;TINTAYA 138;;1;cbk;3;0
  6258;C;IN-4276;TINTAYA 138;;1;cbk;3;0
  6259;C;IN-6234;TINTAYA 138;;1;cbk;3;0
  6260;C;IN-CBH-001;TINTAYA 138;;1;cbk;3;0
  6261;C;INT-CBH-002;TINTAYA 138;;0;cbk;3;0
  6262;C;SA-4407;TINTAYA 138;;1;dct;3;0
  6263;C;SA-4411;TINTAYA 138;;1;dct;3;0
  6264;C;SA-4415;TINTAYA 138;;1;dct;3;0
  6265;C;SA-4419;TINTAYA 138;;1;dct;3;0
  6266;C;SA-4421;TINTAYA 138;;1;dct;3;0
  6267;C;SA-4423;TINTAYA 138;;1;dct;3;0
  6268;C;SA-4593;TINTAYA 138;;1;dct;3;0
  6269;C;SA-6349;TINTAYA 138;;1;dct;3;0
  6270;C;SB-4595;TINTAYA 138;;1;dct;3;0
  6271;C;SB-4599;TINTAYA 138;;0;dct;3;0
  6272;C;SB-4601;TINTAYA 138;;0;dct;3;0
  6273;C;SB-4603;TINTAYA 138;;0;dct;3;0
  6274;C;SB-4605;TINTAYA 138;;0;dct;3;0
  6275;C;SB-4607;TINTAYA 138;;0;dct;3;0
  6276;C;SBC-SWH-004;TINTAYA 138;;1;dct;3;0
  6277;C;SBT-SWH-002;TINTAYA 138;;1;dct;3;0
  6278;C;SL-4409;TINTAYA 138;;1;dct;3;0
  6279;C;SL-4413;TINTAYA 138;;1;dct;3;0
  6280;C;SL-4417;TINTAYA 138;;1;dct;3;0
  6281;C;SL-6351;TINTAYA 138;;1;dct;3;0
  6282;C;52-6;TINTAYA NUEVA 220;;1;cbk;3;0
  6283;C;52-7;TINTAYA NUEVA 220;;1;cbk;3;0
  6284;C;89-6;TINTAYA NUEVA 220;;1;dct;3;0
  6285;C;89-7;TINTAYA NUEVA 220;;1;dct;3;0
  6286;C;89B1-6;TINTAYA NUEVA 220;;1;dct;3;0
  6287;C;89B1-7;TINTAYA NUEVA 220;;1;dct;3;0
  6288;C;89B2-6;TINTAYA NUEVA 220;;0;dct;3;0
  6289;C;89B2-7;TINTAYA NUEVA 220;;0;dct;3;0
  6290;C;IN-2442;TINTAYA NUEVA 220;;1;cbk;3;0
  6291;C;IN-2448;TINTAYA NUEVA 220;;1;cbk;3;0
  6292;C;IN-2450;TINTAYA NUEVA 220;;1;cbk;3;0
  6293;C;IN-2452;TINTAYA NUEVA 220;;1;cbk;3;0
  6294;C;IN-2513;TINTAYA NUEVA 220;;1;cbk;3;0
  6295;C;INT-1001;TINTAYA NUEVA 220;;1;cbk;3;0
  6296;C;SA-3119;TINTAYA NUEVA 220;;1;dct;3;0
  6297;C;SA-3125;TINTAYA NUEVA 220;;1;dct;3;0
  6298;C;SA-3133;TINTAYA NUEVA 220;;1;dct;3;0
  6299;C;SA-3139;TINTAYA NUEVA 220;;1;dct;3;0
  6300;C;SB-3121;TINTAYA NUEVA 220;;0;dct;3;0
  6301;C;SB-3127;TINTAYA NUEVA 220;;0;dct;3;0
  6302;C;SB-3135;TINTAYA NUEVA 220;;1;dct;3;0
  6303;C;SB-3141;TINTAYA NUEVA 220;;0;dct;3;0
  6304;C;SB-3260;TINTAYA NUEVA 220;;1;dct;3;0
  6305;C;SB-3261;TINTAYA NUEVA 220;;0;dct;3;0
  6306;C;SBA-1001;TINTAYA NUEVA 220;;1;dct;3;0
  6307;C;SBB-1001;TINTAYA NUEVA 220;;0;dct;3;0
  6308;C;SL-3123;TINTAYA NUEVA 220;;1;dct;3;0
  6309;C;SL-3129;TINTAYA NUEVA 220;;1;dct;3;0
  6310;C;SL-3145;TINTAYA NUEVA 220;;1;dct;3;0
  6311;C;SL-3262;TINTAYA NUEVA 220;;1;dct;3;0
  6312;C;SLP-1001;TINTAYA NUEVA 220;;1;dct;3;0
  6313;C;CB4;YARABAMBA 220;;1;cbk;3;0
  6314;C;IN-2822;YARABAMBA 220;;1;cbk;3;0
  6315;C;IN-2824;YARABAMBA 220;;1;cbk;3;0
  6316;C;IN-2826;YARABAMBA 220;;1;cbk;3;0
  6317;C;IN-2828;YARABAMBA 220;;1;cbk;3;0
  6318;C;IS.4.1;YARABAMBA 220;;1;dct;3;0
  6319;C;IS.4.2;YARABAMBA 220;;0;dct;3;0
  6320;C;IS.4.3;YARABAMBA 220;;1;dct;3;0
  6321;C;SA-8441;YARABAMBA 220;;1;dct;3;0
  6322;C;SA-8449;YARABAMBA 220;;1;dct;3;0
  6323;C;SA-8457;YARABAMBA 220;;1;dct;3;0
  6324;C;SA-8465;YARABAMBA 220;;1;dct;3;0
  6325;C;SB-8443;YARABAMBA 220;;0;dct;3;0
  6326;C;SB-8451;YARABAMBA 220;;0;dct;3;0
  6327;C;SB-8459;YARABAMBA 220;;0;dct;3;0
  6328;C;SB-8467;YARABAMBA 220;;1;dct;3;0
  6329;C;SE-8445;YARABAMBA 220;;0;dct;3;0
  6330;C;SE-8453;YARABAMBA 220;;0;dct;3;0
  6331;C;SE-8461;YARABAMBA 220;;0;dct;3;0
  6332;C;SL-8447;YARABAMBA 220;;1;dct;3;0
  6333;C;SL-8455;YARABAMBA 220;;1;dct;3;0
  6334;C;SL-8463;YARABAMBA 220;;1;dct;3;0
  IN-5112;C;IN-5112;YARABAMBA 500;;1;cbk;3;0
  IN-5114;C;IN-5114;YARABAMBA 500;;1;cbk;3;0
  IN-5116;C;IN-5116;YARABAMBA 500;;1;cbk;3;0
  IN-5118;C;IN-5118;YARABAMBA 500;;1;cbk;3;0
  IN-5120;C;IN-5120;YARABAMBA 500;;1;cbk;3;0
  IN-5122;C;IN-5122;YARABAMBA 500;;1;cbk;3;0
  6335;C;IN-5124;YARABAMBA 500;;1;cbk;3;0
  6336;C;NA(1);YARABAMBA 500;;1;dct;3;0
  6337;C;NA(2);YARABAMBA 500;;1;dct;3;0
  6338;C;NA(3);YARABAMBA 500;;1;dct;3;0
  6339;C;NA;YARABAMBA 500;;1;cbk;3;0
  6340;C;SA-5249;YARABAMBA 500;;1;dct;3;0
  6341;C;SA-5251;YARABAMBA 500;;1;dct;3;0
  6342;C;SA-5271;YARABAMBA 500;;1;dct;3;0
  6343;C;SB-5269;YARABAMBA 500;;1;dct;3;0
  6344;C;SE-5253;YARABAMBA 500;;1;dct;3;0
  6345;C;SE-5255;YARABAMBA 500;;1;dct;3;0
  6346;C;SE-5257;YARABAMBA 500;;1;dct;3;0
  6347;C;SE-5259;YARABAMBA 500;;1;dct;3;0
  6348;C;SE-5261;YARABAMBA 500;;1;dct;3;0
  6349;C;SE-5263;YARABAMBA 500;;1;dct;3;0
  6350;C;SE-5265;YARABAMBA 500;;1;dct;3;0
  6351;C;SE-5267;YARABAMBA 500;;1;dct;3;0
  6352;C;SE-5271;YARABAMBA 500;;1;dct;3;0
  6353;C;SE-5275;YARABAMBA 500;;0;dct;3;0
  6354;C;SE-5277;YARABAMBA 500;;1;dct;3;0
  6355;C;SE-5279;YARABAMBA 500;;1;dct;3;0
  6356;C;SL-5247;YARABAMBA 500;;1;dct;3;0
  6357;C;SL-5273;YARABAMBA 500;;1;dct;3;0


$$ElmFeeder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_id(p);iorient(i);i_scale(i);Sset(r);icolor(i);outserv(i)
  Feed_1;C;Feed_1;;76771;0;3;0;2;1
  Feed_10;C;Feed_10;;74259;0;3;0;2;1
  Feed_100;C;Feed_100;;70598;0;3;0;2;1
  Feed_101;C;Feed_101;;70600;0;3;0;2;1
  Feed_102;C;Feed_102;;70514;0;3;0;2;1
  Feed_103;C;Feed_103;;70518;0;3;0;2;1
  Feed_104;C;Feed_104;;70583;0;3;0;2;1
  Feed_105;C;Feed_105;;70510;0;3;0;2;1
  Feed_106;C;Feed_106;;63663;0;3;0;2;1
  Feed_107;C;Feed_107;;63665;0;3;0;2;1
  Feed_108;C;Feed_108;;63661;0;3;0;2;1
  Feed_109;C;Feed_109;;63669;0;3;0;2;1
  Feed_11;C;Feed_11;;74271;0;3;0;2;1
  Feed_110;C;Feed_110;;66131;0;3;0;2;1
  Feed_111;C;Feed_111;;66135;0;3;0;2;1
  Feed_114;C;Feed_114;;68021;0;3;0;2;1
  Feed_115;C;Feed_115;;67943;0;3;0;2;1
  Feed_116;C;Feed_116;;68011;0;3;0;2;1
  Feed_117;C;Feed_117;;68013;0;3;0;2;1
  Feed_118;C;Feed_118;;72563;0;3;0;2;1
  Feed_119;C;Feed_119;;67769;0;3;0;2;1
  Feed_12;C;Feed_12;;74333;0;3;0;2;1
  Feed_120;C;Feed_120;;67763;0;3;0;2;1
  Feed_121;C;Feed_121;;67766;0;3;0;2;1
  Feed_122;C;Feed_122;;68966;0;3;0;2;1
  Feed_123;C;Feed_123;;68967;0;3;0;2;1
  Feed_124;C;Feed_124;;80080;0;3;0;2;1
  Feed_125;C;Feed_125;;80064;0;3;0;2;1
  Feed_126;C;Feed_126;;81059;0;3;0;2;1
  Feed_127;C;Feed_127;;81060;0;3;0;2;1
  Feed_128;C;Feed_128;;81483;0;3;0;2;1
  Feed_129;C;Feed_129;;81897;0;3;0;2;1
  Feed_13;C;Feed_13;;74321;0;3;0;2;1
  Feed_130;C;Feed_130;;81896;0;3;0;2;1
  Feed_131;C;Feed_131;;81368;0;3;0;2;1
  Feed_132;C;Feed_132;;73181;0;3;0;2;1
  Feed_133;C;Feed_133;;67772;0;3;0;2;1
  Feed_134;C;Feed_134;;63862;0;3;0;2;1
  Feed_135;C;Feed_135;;71881;0;3;0;2;1
  Feed_136;C;Feed_136;;71876;0;3;0;2;1
  Feed_137;C;Feed_137;;71878;0;3;0;2;1
  Feed_138;C;Feed_138;;73115;0;3;0;2;1
  Feed_139;C;Feed_139;;72285;0;3;0;2;1
  Feed_14;C;Feed_14;;74344;0;3;0;2;1
  Feed_140;C;Feed_140;;72291;0;3;0;2;1
  Feed_142;C;Feed_142;;70300;0;3;0;2;1
  Feed_143;C;Feed_143;;72536;0;3;0;2;1
  Feed_144;C;Feed_144;;72514;0;3;0;2;1
  Feed_145;C;Feed_145;;72515;0;3;0;2;1
  Feed_146;C;Feed_146;;78694;0;3;0;2;1
  Feed_147;C;Feed_147;;78692;0;3;0;2;1
  Feed_148;C;Feed_148;;81051;0;3;0;2;1
  Feed_149;C;Feed_149;;81046;0;3;0;2;1
  Feed_15;C;Feed_15;;74942;0;3;0;2;1
  Feed_150;C;Feed_150;;81078;1;3;0;2;1
  Feed_151;C;Feed_151;;81077;1;3;0;2;1
  Feed_152;C;Feed_152;;81499;0;3;0;2;1
  Feed_153;C;Feed_153;;77827;0;3;0;2;1
  Feed_154;C;Feed_154;;77825;0;3;0;2;1
  Feed_156;C;Feed_156;;76306;0;3;0;2;1
  Feed_157;C;Feed_157;;76218;0;3;0;2;1
  Feed_158;C;Feed_158;;76983;0;3;0;2;1
  Feed_159;C;Feed_159;;76984;0;3;0;2;1
  Feed_16;C;Feed_16;;74936;0;3;0;2;1
  Feed_160;C;Feed_160;;76986;0;3;0;2;1
  Feed_161;C;Feed_161;;77303;0;3;0;2;1
  Feed_162;C;Feed_162;;77304;0;3;0;2;1
  Feed_163;C;Feed_163;;75615;0;3;0;2;1
  Feed_164;C;Feed_164;;75513;0;3;0;2;1
  Feed_165;C;Feed_165;;77035;0;3;0;2;1
  Feed_166;C;Feed_166;;75142;0;3;0;2;1
  Feed_167;C;Feed_167;;73926;0;3;0;2;1
  Feed_168;C;Feed_168;;77383;0;3;0;2;1
  Feed_169;C;Feed_169;;72987;0;3;0;2;1
  Feed_17;C;Feed_17;;74939;0;3;0;2;1
  Feed_170;C;Feed_170;;72988;0;3;0;2;1
  Feed_171;C;Feed_171;;72489;0;3;0;2;1
  Feed_172;C;Feed_172;;73157;0;3;0;2;1
  Feed_173;C;Feed_173;;73155;0;3;0;2;1
  Feed_174;C;Feed_174;;72087;0;3;0;2;1
  Feed_175;C;Feed_175;;72258;0;3;0;2;1
  Feed_176;C;Feed_176;;72287;0;3;0;2;1
  Feed_177;C;Feed_177;;72835;0;3;0;2;1
  Feed_178;C;Feed_178;;72641;0;3;0;2;1
  Feed_179;C;Feed_179;;72645;0;3;0;2;1
  Feed_18;C;Feed_18;;74945;0;3;0;2;1
  Feed_180;C;Feed_180;;69654;0;3;0;2;1
  Feed_181;C;Feed_181;;68780;0;3;0;2;1
  Feed_182;C;Feed_182;;72531;0;3;0;2;1
  Feed_183;C;Feed_183;;67129;0;3;0;2;1
  Feed_184;C;Feed_184;;67127;0;3;0;2;1
  Feed_185;C;Feed_185;;66973;0;3;0;2;1
  Feed_186;C;Feed_186;;66971;0;3;0;2;1
  Feed_187;C;Feed_187;;64796;0;3;0;2;1
  Feed_188;C;Feed_188;;64798;0;3;0;2;1
  Feed_189;C;Feed_189;;64610;0;3;0;2;1
  Feed_19;C;Feed_19;;77156;0;3;0;2;1
  Feed_190;C;Feed_190;;73016;0;3;0;2;1
  Feed_191;C;Feed_191;;72902;0;3;0;2;1
  Feed_192;C;Feed_192;;78568;0;3;0;2;1
  Feed_193;C;Feed_193;;80062;0;3;0;2;1
  Feed_194;C;Feed_194;;80060;0;3;0;2;1
  Feed_195;C;Feed_195;;80054;0;3;0;2;1
  Feed_196;C;Feed_196;;81327;0;3;0;2;1
  Feed_197;C;Feed_197;;77982;1;3;0;2;1
  Feed_198;C;Feed_198;;77989;1;3;0;2;1
  Feed_199;C;Feed_199;;77984;1;3;0;2;1
  Feed_2;C;Feed_2;;76773;0;3;0;2;1
  Feed_20;C;Feed_20;;77155;0;3;0;2;1
  Feed_200;C;Feed_200;;65491;0;3;0;2;1
  Feed_201;C;Feed_201;;81875;0;3;0;2;1
  Feed_202;C;Feed_202;;81876;0;3;0;2;1
  Feed_203;C;Feed_203;;81877;0;3;0;2;1
  Feed_204;C;Feed_204;;80946;0;3;0;2;1
  Feed_205;C;Feed_205;;81063;0;3;0;2;1
  Feed_206;C;Feed_206;;81070;0;3;0;2;1
  Feed_207;C;Feed_207;;79805;0;3;0;2;1
  Feed_208;C;Feed_208;;79843;0;3;0;2;1
  Feed_209;C;Feed_209;;81602;1;3;0;2;1
  Feed_21;C;Feed_21;;76312;0;3;0;2;1
  Feed_210;C;Feed_210;;81083;0;3;0;2;1
  Feed_211;C;Feed_211;;81210;0;3;0;2;1
  Feed_212;C;Feed_212;;81211;0;3;0;2;1
  Feed_213;C;Feed_213;;81487;0;3;0;2;1
  Feed_214;C;Feed_214;;81095;0;3;0;2;1
  Feed_215;C;Feed_215;;77879;0;3;0;2;1
  Feed_216;C;Feed_216;;69092;0;3;0;2;1
  Feed_217;C;Feed_217;;69117;0;3;0;2;1
  Feed_218;C;Feed_218;;68520;0;3;0;2;1
  Feed_219;C;Feed_219;;68534;0;3;0;2;1
  Feed_22;C;Feed_22;;76222;0;3;0;2;1
  Feed_220;C;Feed_220;;81623;0;3;0;2;1
  Feed_221;C;Feed_221;;67223;0;3;0;2;1
  Feed_222;C;Feed_222;;67221;0;3;0;2;1
  Feed_223;C;Feed_223;;69024;0;3;0;2;1
  Feed_224;C;Feed_224;;68641;0;3;0;2;1
  Feed_225;C;Feed_225;;81562;0;3;0;2;1
  Feed_226;C;Feed_226;;81563;0;3;0;2;1
  Feed_227;C;Feed_227;;81564;0;3;0;2;1
  Feed_228;C;Feed_228;;71829;1;3;0;2;1
  Feed_229;C;Feed_229;;77056;0;3;0;2;1
  Feed_23;C;Feed_23;;76310;0;3;0;2;1
  Feed_230;C;Feed_230;;77385;0;3;0;2;1
  Feed_24;C;Feed_24;;76316;0;3;0;2;1
  Feed_25;C;Feed_25;;76320;0;3;0;2;1
  Feed_26;C;Feed_26;;76878;0;3;0;2;1
  Feed_27;C;Feed_27;;76877;0;3;0;2;1
  Feed_28;C;Feed_28;;76880;0;3;0;2;1
  Feed_29;C;Feed_29;;77244;0;3;0;2;1
  Feed_3;C;Feed_3;;75921;0;3;0;2;1
  Feed_30;C;Feed_30;;77033;0;3;0;2;1
  Feed_31;C;Feed_31;;77034;0;3;0;2;1
  Feed_32;C;Feed_32;;75144;0;3;0;2;1
  Feed_33;C;Feed_33;;74462;0;3;0;2;1
  Feed_34;C;Feed_34;;74454;0;3;0;2;1
  Feed_35;C;Feed_35;;74470;0;3;0;2;1
  Feed_36;C;Feed_36;;74450;0;3;0;2;1
  Feed_37;C;Feed_37;;73322;0;3;0;2;1
  Feed_38;C;Feed_38;;73321;0;3;0;2;1
  Feed_39;C;Feed_39;;73317;0;3;0;2;1
  Feed_4;C;Feed_4;;75923;0;3;0;2;1
  Feed_40;C;Feed_40;;72551;0;3;0;2;1
  Feed_41;C;Feed_41;;73765;0;3;0;2;1
  Feed_42;C;Feed_42;;73132;0;3;0;2;1
  Feed_43;C;Feed_43;;73134;0;3;0;2;1
  Feed_44;C;Feed_44;;73133;0;3;0;2;1
  Feed_45;C;Feed_45;;73131;0;3;0;2;1
  Feed_46;C;Feed_46;;73184;0;3;0;2;1
  Feed_47;C;Feed_47;;73172;0;3;0;2;1
  Feed_48;C;Feed_48;;67528;0;3;0;2;1
  Feed_49;C;Feed_49;;67531;0;3;0;2;1
  Feed_5;C;Feed_5;;75826;0;3;0;2;1
  Feed_50;C;Feed_50;;67534;0;3;0;2;1
  Feed_51;C;Feed_51;;67537;0;3;0;2;1
  Feed_52;C;Feed_52;;66482;0;3;0;2;1
  Feed_53;C;Feed_53;;66494;0;3;0;2;1
  Feed_54;C;Feed_54;;66476;0;3;0;2;1
  Feed_55;C;Feed_55;;66479;0;3;0;2;1
  Feed_56;C;Feed_56;;65868;0;3;0;2;1
  Feed_57;C;Feed_57;;66473;0;3;0;2;1
  Feed_58;C;Feed_58;;66470;0;3;0;2;1
  Feed_59;C;Feed_59;;66488;0;3;0;2;1
  Feed_6;C;Feed_6;;75818;0;3;0;2;1
  Feed_60;C;Feed_60;;66485;0;3;0;2;1
  Feed_61;C;Feed_61;;65847;0;3;0;2;1
  Feed_62;C;Feed_62;;65792;0;3;0;2;1
  Feed_63;C;Feed_63;;65788;0;3;0;2;1
  Feed_64;C;Feed_64;;65862;0;3;0;2;1
  Feed_65;C;Feed_65;;65866;0;3;0;2;1
  Feed_66;C;Feed_66;;65780;0;3;0;2;1
  Feed_67;C;Feed_67;;65754;0;3;0;2;1
  Feed_68;C;Feed_68;;65752;0;3;0;2;1
  Feed_69;C;Feed_69;;64074;0;3;0;2;1
  Feed_7;C;Feed_7;;75850;0;3;0;2;1
  Feed_70;C;Feed_70;;64078;0;3;0;2;1
  Feed_71;C;Feed_71;;64056;0;3;0;2;0
  Feed_72;C;Feed_72;;64058;0;3;0;2;1
  Feed_73;C;Feed_73;;64060;0;3;0;2;1
  Feed_74;C;Feed_74;;64069;0;3;0;2;1
  Feed_75;C;Feed_75;;64065;0;3;0;2;1
  Feed_76;C;Feed_76;;72534;0;3;0;2;1
  Feed_77;C;Feed_77;;72535;0;3;0;2;1
  Feed_78;C;Feed_78;;68177;0;3;0;2;1
  Feed_79;C;Feed_79;;68159;0;3;0;2;1
  Feed_8;C;Feed_8;;75821;0;3;0;2;1
  Feed_80;C;Feed_80;;71117;0;3;0;2;1
  Feed_81;C;Feed_81;;71073;0;3;0;2;1
  Feed_82;C;Feed_82;;71320;0;3;0;2;1
  Feed_83;C;Feed_83;;71322;0;3;0;2;1
  Feed_84;C;Feed_84;;70769;0;3;0;2;1
  Feed_85;C;Feed_85;;70712;0;3;0;2;1
  Feed_86;C;Feed_86;;70752;0;3;0;2;1
  Feed_87;C;Feed_87;;70754;0;3;0;2;1
  Feed_88;C;Feed_88;;70759;0;3;0;2;1
  Feed_89;C;Feed_89;;70761;0;3;0;2;1
  Feed_9;C;Feed_9;;77270;0;3;0;2;1
  Feed_90;C;Feed_90;;63852;0;3;0;2;1
  Feed_91;C;Feed_91;;63854;0;3;0;2;1
  Feed_92;C;Feed_92;;63856;0;3;0;2;1
  Feed_93;C;Feed_93;;63858;0;3;0;2;1
  Feed_94;C;Feed_94;;63846;0;3;0;2;1
  Feed_95;C;Feed_95;;63848;0;3;0;2;1
  Feed_96;C;Feed_96;;63884;0;3;0;2;1
  Feed_97;C;Feed_97;;63865;0;3;0;2;1
  Feed_98;C;Feed_98;;73292;0;3;0;2;1
  Feed_99;C;Feed_99;;73293;0;3;0;2;1


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:6);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r);ddroop(r);usp_max(r);usp_min(r);cQ_min(r);cQ_max(r)
  CE San Juan;C;CE San Juan;12991;0;5.9;1;Wind;constq;DEF;2.386087;0.5;2.437911;0.978742;0;0;23;0;1;0;0;1;1;1.1;0.9;-5.9;5.9
  CE_Wayra I;C;CE Wayra I;12991;0;3.15;1;Other Static Generator;constq;DEF;2.329524;0;2.329524;1;0;0;42;0;1;0;0;1;1;1.1;0.9;-3.15;3.15
  CE Wayra II A;C;CE Wayra II A;12991;0;6;1;Wind;constq;DEF;2.213;0.5;2.268781;0.975413;0;0;15;0;1;0;0;1;1;1.1;0.9;-6;6
  CE Wayra II B;C;CE Wayra II B;12991;0;6;1;Wind;constq;DEF;2.213;0.5;2.268781;0.975413;0;0;15;0;1;0;0;1;1;1.1;0.9;-6;6
  CSF_Yarucaya;C;CSF YARUCAYA;12991;1;0.6475;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;2;0;1;0;0;1;1;1.1;0.9;-0.6475;0.6475
  BESS Chilca1;C;ChilcaUno BESS;12991;0;4.2;1;Storage;constq;DEF;0;0;0;1;0;0;7;0;1;0;0;1;1;1.1;0.9;-4.2;4.2
  BESS Kallpa;C;Kallpa BESS;12991;0;4.2;1;Storage;constq;DEF;0;0;0;1;0;0;8;0;1;0;0;1;1;1.1;0.9;-4.2;4.2
  PE_3 Hermanas;C;PE 3 HERMANAS;12991;0;97.15;1;Wind;constq;DEF;53.11;-1.72;53.13784;0.999476;1;0;1;0;1;0;0;1;1;1.1;0.9;-97.15;97.15
  PE_Marcona;C;PE MARCONA;12991;0;32.1;1;Wind;constq;DEF;17.13;0;17.13;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-32.1;32.1
  CEPuntaLEX01;C;PE_Exp_PL_WTA;12991;0;5.2;1;Wind;constv;PQ;1.244035;0;1.244035;1;0;0;4;0;1;0;0;1;1;1.1;0.9;-5.2;5.2
  CEPuntaLEX02;C;PE_Exp_PL_WTB;12991;0;5.2;1;Wind;constv;PQ;1.244035;0;1.244035;1;0;0;3;0;1;0;0;1;1;1.1;0.9;-5.2;5.2
  CEPuntaL01;C;PE_PL_WTA;12991;0;5.2;1;Wind;constv;PQ;1.244035;0;1.244035;1;0;0;25;0;1;0;0;1;1;1.1;0.9;-5.2;5.2
  CEPuntaL02;C;PE_PL_WTB;12991;0;5.2;1;Wind;constv;PQ;1.244035;0;1.244035;1;0;0;25;0;1;0;0;1;1;1.1;0.9;-5.2;5.2
  Pucallpa 60       STA-6;C;SVC PLUS;12991;0;50;1e-05;Reactive power compensation;constv;PQ;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-50;50
  CE_Duna;C;CE Duna;12992;0;2.625;1;Wind;constq;DEF;0.682857;0;0.682857;1;0;0;7;0;1;0;0;1;1;1.1;0.9;-2.625;2.625
  CE_Huambos;C;CE Huambos;12992;0;2.625;1;Wind;constq;DEF;0.608571;0;0.608571;1;0;0;7;0;1;0;0;1;1;1.1;0.9;-2.625;2.625
  CSF_Carhuaquero;C;CSF Carhuaquero;12992;0;0.11;0.9;Photovoltaic;constq;DEF;0.1;0;0.1;1;0;0;5;0;1;0;0;1;1;1.1;0.9;-0.11;0.11
  PE_Cupisnique;C;PE CUPISNIQUE;12992;0;2;0.93;Wind;constq;DEF;0.825777;0;0.825777;1;0;0;45;0;1;0;0;1;1;1.1;0.9;-2;2
  PE_Talara;C;PE TALARA;12992;0;2;0.93;Wind;constq;DEF;0.292352;0;0.292352;1;0;0;17;0;1;0;0;1;1;1.1;0.9;-2;2
  CS Clemesi;C;CS Clemesi;12993;1;3.437;0.909223;Photovoltaic;constq;DEF;0;1.129687;1.129687;0;0;0;38;0;1;0;0;1;1;1.1;0.9;-2.26842;2.26842
  CS_Intipampa;C;CS Intipampa;12993;1;40.5;1;Photovoltaic;constv;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-40.5;40.5
  CS_Rubi;C;CS Rubi;12993;1;1.025;0.95;Photovoltaic;constq;DEF;0;0;0;1;0;0;164;0;1;0;0;1;1;1.1;0.9;-1.025;1.025
  CSF_SanMartin_1;C;CS San Martin 1;12993;1;1.1;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;64;0;1;0;0;1;1;1.1;0.9;-1.1;1.1
  CSF_SanMartin_2;C;CS San Martin 2;12993;1;1.1;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;64;0;1;0;0;1;1;1.1;0.9;-1.1;1.1
  CSF_SanMartin_3;C;CS San Martin 3;12993;1;1.1;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;64;0;1;0;0;1;1;1.1;0.9;-1.1;1.1
  CSF_SanMartin_4;C;CS San Martin 4;12993;1;1.1;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;64;0;1;0;0;1;1;1.1;0.9;-1.1;1.1
  CSMatarani;C;CSF Matarani;12993;1;4.2;1;Photovoltaic;constq;DEF;0;1.129687;1.129687;0;0;0;23;0;1;0;0;1;1;1.1;0.9;-2.772;2.772
  PS_Majes1;C;PS Majes1;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625
  PS_Majes2;C;PS Majes2;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625
  PS_MoqueguaFV 1;C;PS MoqueguaFV 1;12993;1;0.8;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;10;0;1;0;0;1;1;1.1;0.9;-0.8;0.8
  PS_MoqueguaFV 2;C;PS MoqueguaFV 2;12993;1;0.8;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;10;0;1;0;0;1;1;1.1;0.9;-0.8;0.8
  PS_Panamericana 2;C;PS Panamericana 2;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625
  PS_Panamericana1;C;PS Panamericana1;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625
  PS_Reparticion1;C;PS Reparticion1;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625
  PS_Reparticion2;C;PS Reparticion2;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625
  PS_Tacna1;C;PS Tacna1;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625
  PS_Tacna2;C;PS Tacna2;12993;1;0.625;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;16;0;1;0;0;1;1;1.1;0.9;-0.625;0.625


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i)
  L-6631-2;C;1.2 Km;12994;86421;1.2;1;;1;0
  L-AndStaR-1;C;A_SR1;12994;86706;11.841;1;;1;0
  L-PlaTr1;C;CABLE TR1;12994;86637;0.95;1;;1;0
  L-PlaTr2;C;CABLE TR2;12994;86637;0.95;1;;1;0
  6358;C;CE Chilca Uno BESS;12994;86718;1;1;;1;0
  6359;C;CE Kallpa BESS;12994;86719;1;1;;1;0
  6360;C;Colector Eq CE San juan;12994;86731;1;1;;1;0
  6361;C;Colector Eq CE Wayra I;12994;86728;1;1;;1;0
  L-1016;C;L-1016;12994;86820;124;1;;1;0
  L-1033;C;L-1033;12994;86556;63.36;1;;1;0
  L-3501;C;L-1054;12994;86742;25.625;1;;1;0
  L-1101;C;L-1101;12994;86557;9.43;1;;1;0
  L-1102;C;L-1102;12994;86556;63.36;1;;1;0
  L-1120;C;L-1120;12994;86554;92.68;1;;1;0
  L-1121;C;L-1121;12994;86579;56.06;1;;1;0
  L-1122;C;L-1122;12994;86578;44.2;1;;1;0
  L-1123;C;L-1123;12994;86555;47.86;1;;1;0
  L-1124;C;L-1124;12994;86494;107.76;1;;1;0
  L-1125;C;L-1125;12994;86491;131;1;;1;0
  L-1142;C;L-1142;12994;86579;27.84;1;;1;0
  L-1144;C;L-1144_1;12994;86492;5.63;1;;1;0
  L-1144_1;C;L-1144_2;12994;86493;0.52;1;;1;0
  L-1145;C;L-1145;12994;87298;59.1;1;;1;0
  L-1146;C;L-1146;12994;86867;12.57;1;;1;0
  L-1156;C;L-1156;12994;86940;132.7;1;;1;0
  L-1203;C;L-1203;12994;86589;28.3;1;;1;0
  L-1701;C;L-1701;12994;86590;14.03;1;;1;0
  L-1702;C;L-1702;12994;86504;53.49;1;;1;0
  L-1703;C;L-1703;12994;86872;30.5;1;;1;0
  L-1704;C;L-1704;12994;87226;1.8509;1;;1;0
  L-1705;C;L-1705;12994;86553;20.47;1;;1;0
  L-1706;C;L-1706;12994;86507;12;1;;1;0
  L-1707;C;L-1707;12994;86506;3.156;1;;1;0
  L-1708;C;L-1708;12994;86875;29.64;1;;1;0
  L-1709;C;L-1709;12994;86505;1;1;;1;0
  L-1710;C;L-1710;12994;86824;62.5;1;;1;0
  L-2001;C;L-2001;12994;86642;41;1;;1;0
  L-2002;C;L-2002;12994;86643;41;1;;1;0
  L-2003;C;L-2003;12994;86680;8.46;1;;1;0
  L-2004;C;L-2004;12994;86681;8.46;1;;1;0
  L-2005;C;L-2005_1;12994;86623;8.56;1;;1;0
  L-2005_1;C;L-2005_2;12994;86599;1;1;;1;0
  L-2006;C;L-2006_1;12994;86624;8.09;1;;1;0
  L-2006_1;C;L-2006_2;12994;86600;1;1;;1;0
  L-2007;C;L-2007;12994;86607;22.5;1;;1;0
  L-2008;C;L-2008;12994;86604;31;1;;1;0
  L-2009;C;L-2009;12994;86604;31;1;;1;0
  L-2010;C;L-2010;12994;86678;6.37;1;;1;0
  L-2011;C;L-2011;12994;86679;26.37;1;;1;0
  L-2012;C;L-2012;12994;;8.7;1;;1;0
  6362;C;L-2013_A1;12994;;2.4575;1;;1;0
  L-2012-2;C;L-2013_A2;12994;;2.4575;1;;1;0
  L-2012-3;C;L-2013_A3;12994;;2.4625;1;;1;0
  L-2012-4;C;L-2013_A4;12994;;2.4625;1;;1;0
  L-2013;C;L-2013_B1;12994;;2.4575;1;;1;0
  L-2013-2;C;L-2013_B2;12994;;2.4575;1;;1;0
  L-2013-3;C;L-2013_B3;12994;;2.4575;1;;1;0
  L-2013-4;C;L-2013_B4;12994;;2.4575;1;;1;0
  L-2014;C;L-2014;12994;86605;21.42;1;;1;0
  L-2015;C;L-2015;12994;86603;21.42;1;;1;0
  L-2016;C;L-2016;12994;86630;1.26063;1;;1;0
  L-2017;C;L-2017;12994;86630;1.26063;1;;1;0
  L-2018;C;L-2018;12994;86678;20;1;;1;0
  L-2051;C;L-2051;12994;;294;0.7882;;1;0
  L-2051-1;C;L-2051_0;12994;86609;0.001;0.7882;;1;0
  L-2052;C;L-2052;12994;;294;0.7882;;1;0
  L-2052-1;C;L-2052_0;12994;86610;0.001;0.7882;;1;0
  6363;C;L-2063;12994;87255;46;0.459513;;1;0
  L-2078;C;L-2078;12994;;3.09;1;;1;0
  L-2079;C;L-2079;12994;;3.09;1;;1;0
  L-2080;C;L-2080;12994;86713;4.8;1;;1;0
  L-2081;C;L-2081;12994;86713;4.8;1;;1;0
  L-2082;C;L-2082;12994;86825;0.675;1;;1;0
  L-2083;C;L-2083;12994;86850;14.012;1;;1;0
  L-2088;C;L-2088;12994;;30.2;1;;1;0
  L-2089;C;L-2089;12994;86626;55.11;1;;1;0
  L-2090;C;L-2090;12994;86626;28.9;1;;1;0
  L-2091;C;L-2091;12994;86677;106.24;1;;1;0
  L-2092;C;L-2092;12994;;18.72;1.014333;;1;0
  L-2093_1;C;L-2093_1;12994;;30.2;1;;1;0
  L-2093;C;L-2093_2;12994;;18.72;1.014333;;1;0
  L-2094;C;L-2094;12994;86675;48.2;1;;1;0
  L-2095;C;L-2095;12994;86675;48.2;1;;1;0
  L-2096;C;L-2096;12994;86648;1;1;;1;0
  L-2097;C;L-2097;12994;86649;1;1;;1;0
  L-2098;C;L-2098;12994;86648;1;1;;1;0
  L-2099;C;L-2099;12994;86650;1;1;;1;0
  L-2101;C;L-2101;12994;86627;1.039;1;;1;0
  L-2102;C;L-2102;12994;86627;1.039;1;;1;0
  L-2107;C;L-2107;12994;86617;10.2;1.359286;;1;0
  L-2108;C;L-2108;12994;86617;10.2;1.359286;;1;0
  L-2109;C;L-2109;12994;86669;108;1;;1;0
  L-2110;C;L-2110;12994;86640;73.654;1;;1;0
  L-2111;C;L-2111;12994;86862;3.2;1;;1;0
  L-2112;C;L-2112;12994;;13.52;1;;1;1
  L-2113;C;L-2113;12994;;13.52;1;;1;1
  L-2114;C;L-2114_1;12994;;16.5;1;;1;0
  L-2114_1;C;L-2114_2;12994;86909;3;1;;1;0
  L-2115;C;L-2115_1;12994;;16.5;1;;1;0
  L-2115_1;C;L-2115_2;12994;86909;3;1;;1;0
  L-2116;C;L-2116_1;12994;86641;144.529;1;;1;0
  L-2116_1;C;L-2116_2;12994;86735;4.675;1;;1;0
  L-2117_T1;C;L-2117_1;12994;;37;0.511784;;1;0
  L-2117_T2;C;L-2117_2;12994;;21.6;0.511784;;1;0
  L-2118;C;L-2118_1;12994;86668;5.2;1;;1;0
  L-2118_1;C;L-2118_2;12994;86647;11.994;1;;1;0
  L-2119;C;L-2119_1;12994;86668;5.2;1;;1;0
  L-2119_1;C;L-2119_2;12994;86647;11.994;1;;1;0
  L-2121;C;L-2121;12994;86629;0.5;1;;1;0
  L-2122;C;L-2122;12994;86886;0.5;1;;1;0
  L-2123;C;L-2123;12994;;3.84;1;;1;0
  L-2124;C;L-2124;12994;;3.84;1;;1;0
  L-2125_1;C;L-2125_1;12994;;1.95;1;;1;0
  L-2125;C;L-2125_2;12994;;25;0.511809;;1;0
  L-2126_1;C;L-2126_1;12994;;1.95;1;;1;0
  L-2126;C;L-2126_2;12994;;25;0.511809;;1;0
  L-2127;C;L-2127;12994;;7.55;1;;1;0
  L-2128;C;L-2128;12994;;7.55;1;;1;0
  L-2130;C;L-2130_1;12994;;71.92;0.382043;;1;0
  L-2130_a;C;L-2130_2;12994;;0.04;0.336984;;1;0
  L-2132_a;C;L-2132_1;12994;;0.04;0.336984;;1;0
  L-2132;C;L-2132_2;12994;;108.86;0.382043;;1;0
  L-2133;C;L-2133;12994;;17.598;1;;1;0
  L-2134;C;L-2134;12994;;17.598;1;;1;0
  L-2135;C;L-2135;12994;;6.5;1;;1;0
  L-2136;C;L-2136;12994;;6.5;1;;1;0
  L-2140;C;L-2140;12994;;19.4;1;;1;0
  L-2141;C;L-2141;12994;;19.4;1;;1;0
  L-2145;C;L-2145;12994;86653;92.2;1;;1;0
  L-2146;C;L-2146;12994;86853;14.62;1;;1;0
  L-2150;C;L-2150;12994;;127.5;1;;1;0
  L-2151;C;L-2151;12994;;127.5;1;;1;0
  L-2201;C;L-2201;12994;;192.22;0.382043;;1;0
  L-2202;C;L-2202;12994;;192.22;0.382043;;1;0
  L-2203;C;L-2203;12994;;66.47;0.382043;;1;0
  L-2204;C;L-2204;12994;;66.47;0.382043;;1;0
  L-2205_1;C;L-2205_1;12994;;47.91;0.382043;;1;0
  L-2205;C;L-2205_2;12994;;65.17;0.382043;;1;0
  L-2206_1;C;L-2206_1;12994;;47.91;0.382043;;1;0
  L-2206;C;L-2206_2;12994;;65.17;0.382043;;1;0
  L-2207;C;L-2207;12994;86676;82.21;1;;1;0
  L-2208;C;L-2208;12994;86677;31.71;1;;1;0
  L-2209;C;L-2209;12994;86646;55.39;1;;1;0
  L-2210;C;L-2210;12994;87244;57.1;0.531390;;1;0
  L-2211;C;L-2211;12994;86644;47;1;;1;0
  L-2212_1;C;L-2212_1;12994;;48.29;0.511809;;1;0
  L-2212-2;C;L-2212_2;12994;;21.6;0.511784;;1;0
  L-2212_3;C;L-2212_3;12994;;7.563;1;;1;0
  L-2213;C;L-2213_1;12994;;30.63;0.511809;;1;0
  L-2213_1;C;L-2213_2;12994;;1.95;1;;1;0
  L-2214;C;L-2214;12994;;48.29;0.511809;;1;0
  L-2215;C;L-2215;12994;86631;221.17;1;;1;0
  L-2216;C;L-2216;12994;86631;221.17;1;;1;0
  L-2217;C;L-2217;12994;86645;24.6;1;;1;0
  L-2218;C;L-2218;12994;86612;194.82;1;;1;0
  L-2219;C;L-2219;12994;86613;194.82;1;;1;0
  L-2220;C;L-2220;12994;86611;76.59;1;;1;0
  L-2221;C;L-2221_1;12994;86641;21.46;1;;1;0
  L-2221_1;C;L-2221_2;12994;86735;4.675;1;;1;0
  L-2222;C;L-2222;12994;86662;72.64;1;;1;0
  L-2223;C;L-2223;12994;86663;72.64;1;;1;0
  L-2224;C;L-2224;12994;86664;21.63;1;;1;0
  L-2225;C;L-2225;12994;86868;2.687;1;;1;0
  L-2226;C;L-2226;12994;86665;13.46;1;;1;0
  L-2228;C;L-2228;12994;86614;1.62;1;;1;0
  L-2229;C;L-2229;12994;86615;1.62;1;;1;0
  L-2230;C;L-2230;12994;86616;1.62;1;;1;0
  L-2231;C;L-2231_1;12994;;71.92;0.382043;;1;0
  L-2231_a;C;L-2231_2;12994;;108.86;0.382043;;1;0
  L-2242;C;L-2242;12994;86692;18.02;1;;1;0
  L-2243;C;L-2243;12994;86692;18.02;1;;1;0
  L-2244;C;L-2244;12994;86620;10.58;1;;1;0
  L-2245;C;L-2245;12994;86621;10.58;1;;1;0
  L-2246;C;L-2246;12994;86622;11.07;1;;1;0
  L-2247;C;L-2247;12994;86620;10.58;1;;1;0
  L-2251;C;L-2251;12994;86598;73.27;1;;1;0
  L-2252;C;L-2252;12994;86686;173.7;1;;1;0
  L-2253;C;L-2253;12994;86690;46.8;1;;1;0
  L-2254;C;L-2254;12994;87251;123.9;0.600256;;1;0
  L-2255;C;L-2255;12994;86826;52.08;1;;1;0
  L-2256;C;L-2256;12994;86666;89.4;1;;1;0
  L-2257;C;L-2257;12994;86691;29.54;1;;1;0
  L-2258;C;L-2258;12994;87252;42.2;0.359560;;1;0
  L-2259;C;L-2259;12994;87253;75.5;0.359560;;1;0
  L-2262;C;L-2262;12994;86445;1.38;1;;1;0
  L-2264;C;L-2264;12994;87255;102;0.459513;;1;0
  L-2265;C;L-2265;12994;86618;53.2;1;;1;0
  L-2266;C;L-2266;12994;86619;53.2;1;;1;0
  L-2267;C;L-2267;12994;;43.32;0.382928;;1;0
  L-2268;C;L-2268;12994;;43.32;0.382928;;1;0
  L-2269;C;L-2269;12994;;174.91;0.459513;;1;0
  L-2270;C;L-2270;12994;;174.91;0.459513;;1;0
  L-2271;C;L-2271;12994;86815;50;1;;1;0
  L-2278;C;L-2278;12994;86690;92.46;1;;1;0
  L-2279;C;L-2279_1;12994;;30.73;0.511809;;1;0
  L-2279_1;C;L-2279_2;12994;;1.95;1;;1;0
  L-2281;C;L-2281;12994;86592;75.93;1;;1;0
  L-2284;C;L-2284;12994;86671;9.26;1;;1;0
  L-2285;C;L-2285;12994;86671;9.26;1;;1;0
  L-2286;C;L-2286;12994;86689;52.08;1;;1;0
  L-2292;C;L-2292;12994;86655;27;1;;1;0
  L-2293;C;L-2293;12994;86655;27;1;;1;0
  L-2294;C;L-2294;12994;86670;106;1;;1;0
  L-2298;C;L-2298;12994;86594;31.1;1;;1;0
  L-2299;C;L-2299;12994;86656;9.21;1;;1;0
  L-2300;C;L-2300;12994;87306;32.83;1;;1;0
  6364;C;L-2305;12994;86628;167.842;1;;1;0
  L-2307;C;L-2307;12994;86677;24.4;1;;1;0
  L-2311_1;C;L-2311_1;12994;;37;0.511784;;1;0
  L-2311_2;C;L-2311_2;12994;;7.563;1;;1;0
  L-2312;C;L-2312;12994;86644;73.5;1;;1;0
  L-2313;C;L-2313;12994;;60.08;1;;1;0
  L-2314;C;L-2314;12994;;60.08;1;;1;0
  L-2315;C;L-2315;12994;86644;34.314;1;;1;0
  L-2701;C;L-2701;12994;86642;21;1;;1;0
  L-2702;C;L-2702;12994;86643;21;1;;1;0
  L-2708;C;L-2708;12994;86604;5.4;1;;1;0
  L-2709;C;L-2709;12994;86604;5.4;1;;1;0
  L-2716;C;L-2716;12994;86606;0.58;1;;1;0
  L-5001;C;L-5001_1;12994;;9.3;1;;1;1
  L-5001_a;C;L-5001_2;12994;;40.3;1;;1;1
  L-5001_1;C;L-5001_3;12994;;13.7;1;;1;1
  L-5002_a;C;L-5002_1;12994;;9.3;1;;1;0
  L-5002;C;L-5002_2;12994;;40.3;1;;1;0
  L-5003_1;C;L-5003_1;12994;;1.63;1;;1;1
  L-5003;C;L-5003_2;12994;;25.7;1;;1;1
  L-5004_1;C;L-5004_1;12994;;13.7;1;;1;0
  L-5004;C;L-5004_2;12994;;25.7;1;;1;0
  L-5006-1;C;L-5006_1;12994;86694;0.001;1;;1;0
  L-5006;C;L-5006_2;12994;86694;376;1;;1;0
  L-5006_1;C;L-5006_3;12994;86695;8.66;1;;1;0
  L-5006-2;C;L-5006_4;12994;86695;0.001;1;;1;0
  L-5011;C;L-5011;12994;86698;7.98;1;;1;0
  L-5013;C;L-5013;12994;86699;1.948;1;;1;0
  L-5021;C;L-5021;12994;;167.09;1;;1;0
  L-5021-2;C;L-5021_1;12994;86747;0.0001;1;;1;0
  L-5021-1;C;L-5021_3;12994;86753;0.0001;1;;1;0
  L-5022;C;L-5022;12994;;210.61;1;;1;0
  L-5022-2;C;L-5022_2;12994;86761;0.0001;1;;1;0
  L-5031-1;C;L-5031_1;12994;86869;0.001;1;;1;0
  L-5031;C;L-5031_2;12994;86869;360.1;1;;1;0
  L-5031-2;C;L-5031_3;12994;86869;0.001;1;;1;0
  L-5032-1;C;L-5032_1;12994;87258;0.001;1.16988;;1;0
  L-5032;C;L-5032_2;12994;87258;356.2;1.16988;;1;0
  L-5032-2;C;L-5032_3;12994;87258;0.001;1.16988;;1;0
  L-5033-2;C;L-5033_1;12994;86877;0.001;1;;1;0
  L-5033;C;L-5033_2;12994;86877;454.4;1;;1;0
  L-5033-1;C;L-5033_3;12994;86877;0.001;1;;1;0
  L-5034-1;C;L-5034_1;12994;87259;0.001;1.16988;;1;0
  L-5034;C;L-5034_2;12994;87259;271;1.16988;;1;0
  L-5034-2;C;L-5034_3;12994;87259;0.001;1.16988;;1;0
  L-6010;C;L-6010;12994;87301;29.5;1;;1;0
  L-6011;C;L-6011;12994;;25.68;1;;1;0
  L-6013;C;L-6013;12994;86375;29.2;1;;1;0
  L-6020;C;L-6020;12994;;25.68;1;;1;0
  L-6031;C;L-6031;12994;86354;40.8;1;;1;0
  L-6040;C;L-6040;12994;86355;23.5;1;;1;0
  L-6055;C;L-6055;12994;86383;44;1;;1;0
  L-6060;C;L-6060;12994;86349;45.378;1;;1;0
  L-6061;C;L-6061;12994;86482;1.449997;1;;1;0
  L-6062;C;L-6062;12994;86482;51.78;1;;1;0
  L-6063;C;L-6063;12994;86482;23.72;1;;1;0
  L-6064;C;L-6064;12994;86482;4.5;1;;1;0
  L-6065;C;L-6065;12994;86482;63.11;1;;1;0
  L-6067;C;L-6067;12994;86376;11.67;1;;1;0
  L-6068;C;L-6068;12994;86349;4.428;1;;1;0
  L-6071;C;L-607;12994;86391;2.88;1;;1;0
  L-6070;C;L-6070;12994;86440;11.23;1;;1;0
  L-6072;C;L-6072;12994;86437;26.5;1;;1;0
  L-6073;C;L-6073;12994;86701;48;1;;1;0
  L-6074;C;L-6074;12994;86702;3.43;1;;1;0
  L-6076;C;L-6076;12994;86250;15.65;1;;1;0
  L-6077-1;C;L-6077_1;12994;86848;1;1;;1;0
  L-6077-2;C;L-6077_2;12994;86249;27.68;1;;1;0
  L-6078;C;L-6078;12994;86437;16.9;1;;1;0
  L-6079;C;L-6079;12994;86483;80.03;1;;1;0
  L-6080;C;L-6080;12994;86348;24.02;1;;1;0
  L-6081;C;L-6081;12994;86299;13.7;1;;1;0
  L-6082;C;L-6082;12994;86347;71.3;1;;1;0
  L-6084;C;L-6084;12994;86348;56.43;1;;1;0
  L-6085;C;L-6085;12994;86827;18.6;1;;1;0
  L-6086;C;L-6086;12994;86347;43.12;1;;1;0
  L-6087-1;C;L-6087_1;12994;86848;1;1;;1;0
  L-6087-2;C;L-6087_2;12994;86249;20;1;;1;0
  L-6087-3;C;L-6087_3;12994;86250;13.89;1;;1;0
  L-6088;C;L-6088;12994;86247;3;1;;1;0
  L-6089;C;L-6089;12994;86413;2.2;1;;1;0
  L-609;C;L-609;12994;86394;7.95;1;;1;0
  L-610;C;L-610;12994;86766;10.94;1;;1;0
  L-6106;C;L-6106;12994;86933;3.5;1;;1;0
  L-611;C;L-611;12994;86767;4.96;1;;1;0
  L-6111;C;L-6111;12994;86417;12.9;1;;1;0
  L-6116;C;L-6116;12994;86428;13.33;1;;1;0
  L-6117;C;L-6117;12994;86428;7.47;1;;1;0
  L-612;C;L-612 LDS;12994;86768;3.47;1;;1;0
  L-6120;C;L-6120;12994;86428;31.39;1;;1;0
  L-6131;C;L-613 EDN;12994;86390;2.95;1;;1;0
  L-613;C;L-613;12994;86769;11.027;1;;1;0
  L-6141;C;L-614;12994;86391;2.785;1;;1;0
  L-6146;C;L-6146;12994;87219;5.46;1;;1;0
  L-615;C;L-615;12994;86345;0.08;1;;1;0
  L-6151;C;L-6151;12994;;9.139999;1;;1;0
  L-6152;C;L-6152;12994;86337;4;1;;1;0
  L-6153;C;L-6153;12994;86703;6.5;1;;1;0
  L-616;C;L-616;12994;86345;0.08;1;;1;0
  L-6161;C;L-6161;12994;;3.337;1;;1;0
  L-6168;C;L-6168;12994;86376;12.6;1;;1;0
  L-6169;C;L-6169;12994;86316;37.14;1;;1;0
  L-617;C;L-617;12994;86370;6.941;1;;1;0
  L-618;C;L-618;12994;86366;8.297;1;;1;0
  L-619;C;L-619;12994;86770;6.79;1;;1;0
  L-620;C;L-620;12994;86771;12.14;1;;1;0
  L-621 LDS;C;L-621 LDS;12994;86772;10.94;1;;1;0
  L-6211;C;L-621;12994;86363;7.074;1;;1;0
  L-622 EDN;C;L-622 EDN;12994;86364;7.074;1;;1;0
  L-622 LDS;C;L-622 LDS;12994;86774;8.2;1;;1;0
  L-623 LDS;C;L-623 LDS;12994;86775;12.21;1;;1;0
  L-623;C;L-623;12994;86352;4.127;1;;1;0
  L-624 LDS;C;L-624 LDS;12994;86830;12.266;1;;1;0
  L-624;C;L-624;12994;86353;3.815;1;;1;0
  L-6243;C;L-6243;12994;86786;0.94;1;;1;0
  L-6244;C;L-6244;12994;;6.7348;1;;1;0
  L-6245;C;L-6245;12994;86924;7.1;1;;1;0
  L-6246;C;L-6246;12994;86924;7.1;1;;1;0
  L-6247;C;L-6247;12994;86926;7.217;1;;1;0
  L-6248;C;L-6248;12994;86925;5.1;1;;1;0
  L-6249;C;L-6249;12994;;6.687;1;;1;0
  L-625;C;L-625;12994;86709;9.21;1;;1;0
  L-6250;C;L-6250;12994;86778;16.091;1;;1;0
  L-6255;C;L-6255;12994;86779;2.803;1;;1;0
  L-6256;C;L-6256;12994;86779;2.803;1;;1;0
  L-6257;C;L-6257;12994;86773;9.0585;1;;1;0
  L-6257D;C;L-6257D;12994;87269;1.89;1;;1;0
  L-6257E;C;L-6257E;12994;87269;6.2;1;;1;0
  L-6258;C;L-6258;12994;;9.0585;1;;1;0
  L-626;C;L-626;12994;;4.65;1;;1;0
  L-627;C;L-627;12994;86780;4.54;1;;1;0
  L-628;C;L-628;12994;86781;4.46;1;;1;0
  L-629;C;L-629;12994;86782;4.71;1;;1;0
  L-630;C;L-630;12994;86783;4.71;1;;1;0
  L-631;C;L-631;12994;86784;3.43;1;;1;0
  L-632;C;L-632;12994;86785;3.43;1;;1;0
  L-633;C;L-633;12994;86944;3.01;1;;1;0
  L-634;C;L-634;12994;86945;3.01;1;;1;0
  L-6349;C;L-6349;12994;;14.12;1;;1;0
  L-635;C;L-635;12994;86357;3.88;1;;1;0
  L-6350;C;L-6350;12994;;14.12;1;;1;0
  L-6352;C;L-6352;12994;86709;15.51;1;;1;0
  L-635b;C;L-635b;12994;86786;2.786;1;;1;0
  L-6361;C;L-6361;12994;86927;5.357;1;;1;0
  L-6362;C;L-6362;12994;;16.677;1;;1;0
  L-6363;C;L-6363;12994;86928;4.59;1;;1;0
  L-637;C;L-637C;12994;86922;6.31;0.528940;;1;0
  L-638;C;L-638C;12994;86922;6.31;0.528940;;1;0
  L-639;C;L-639;12994;86787;16.724;1;;1;0
  L-640;C;L-640;12994;86372;29.7;1;;1;1
  L-641;C;L-641;12994;86788;13.76;1;;1;0
  L-6412;C;L-6412;12994;86842;10.2;1;;1;0
  L-642;C;L-642;12994;86789;13.76;1;;1;0
  L-6423;C;L-6423;12994;;15.99;1;;1;0
  L-6424;C;L-6424;12994;;15.99;1;;1;0
  L-643;C;L-643;12994;86790;7.58;1;;1;0
  L-6811;C;L-6434_1;12994;86382;12;1;;1;0
  L-6811_1;C;L-6434_2;12994;86396;1;1;;1;0
  L-6820;C;L-6435_1;12994;86397;12;1;;1;0
  L-6820_1;C;L-6435_2;12994;86397;1;1;;1;0
  L-6436;C;L-6436;12994;;5.197;1;;1;0
  L-6437;C;L-6437;12994;;5.197;1;;1;0
  L-644;C;L-644;12994;86795;7.58;1;;1;0
  L-6441;C;L-6441;12994;;3.316;1;;1;0
  L-645 EDN;C;L-645 EDN;12994;86381;5.568;1;;1;0
  L-645 LDS;C;L-645 LDS;12994;86796;12.18;1;;1;0
  L-646 LDS;C;L-646 LDS;12994;86797;12.18;1;;1;0
  L-6461;C;L-6461;12994;;5.88;1;;1;0
  L-6463;C;L-6463;12994;;4.89;1;;1;0
  L-6464;C;L-6464;12994;;4.89;1;;1;0
  L-6475;C;L-6475;12994;86902;10.5;1;;1;0
  L-6476;C;L-6476;12994;86902;10.5;1;;1;0
  L-650;C;L-650;12994;86400;4.417;1;;2;0
  L-6501;C;L-6501;12994;87261;27.43;1;;1;0
  L-6503;C;L-6503;12994;86283;18.26;1;;1;0
  L-6504;C;L-6504_1;12994;86281;17.02;1;;1;0
  L-6504_1;C;L-6504_2;12994;86282;1.82;1;;1;0
  L-6509;C;L-6509;12994;86280;2.389;1;;1;0
  L-651 LDS;C;L-651(1);12994;86946;3.83;1;;1;0
  L-651;C;L-651;12994;86346;5.762;1;;1;0
  L-6509_1;C;L-6511_1;12994;86280;0.12;1;;1;0
  L-6509_2;C;L-6511_2;12994;86280;1;1;;1;0
  L-6509_3;C;L-6512;12994;86280;0.46;1;;1;0
  L-6513;C;L-6513;12994;86276;0.87;1;;1;0
  L-6514;C;L-6514;12994;86251;22.94;1;;1;0
  L-6515;C;L-6515;12994;86251;22.94;1;;1;0
  L-6516;C;L-6516;12994;86252;18.11;1;;1;0
  L-6517-1;C;L-6517A;12994;86252;6.448;1;;1;0
  L-6517-2;C;L-6517B;12994;86252;7.11;1;;1;0
  L-6517-3;C;L-6517C;12994;86252;4.55;1;;1;0
  L-6518;C;L-6518;12994;86277;2.15;1;;1;0
  L-6519;C;L-6519;12994;87262;2.71;1;;1;0
  L-652;C;L-652;12994;86373;2.58661;1;;1;0
  L-6520;C;L-6520;12994;87263;1.22;1;;1;0
  L-6524-1;C;L-6524A_1;12994;87264;1.265;1;;1;0
  L-6524-2;C;L-6524A_2;12994;87264;1.265;1;;1;0
  L-6524-3;C;L-6524B;12994;87265;2.614;1;;1;0
  L-6525;C;L-6525A;12994;87266;9.842;1;;1;0
  L-6525_1;C;L-6525B;12994;87267;8.932;1;;1;0
  L-6526;C;L-6526;12994;87268;2.47;1;;1;0
  L-6527-1;C;L-6527A;12994;87269;7.91;1;;1;0
  L-6527-2;C;L-6527B;12994;87269;3.59;1;;1;0
  L-6527-3;C;L-6527C;12994;87269;1.53;1;;1;0
  L-6527F;C;L-6527F;12994;87269;1.36;1;;1;0
  L-6528-1;C;L-6528A;12994;86272;7.901;1;;1;0
  L-6528-2;C;L-6528B;12994;86275;2.69;1;;1;0
  L-6528-3;C;L-6528C;12994;86265;1.288;1;;1;0
  L-6529-1;C;L-6529;12994;86267;0.93;1;;1;0
  L-6529;C;L-6529a;12994;86270;10.29;1;;1;0
  L-653;C;L-653;12994;86373;7.48044;1;;1;0
  L-6530;C;L-6530;12994;86271;9.73;1;;1;0
  L-6530-1;C;L-6530A;12994;86266;0.87;1;;1;0
  L-6532-3;C;L-6532A;12994;86266;13.002;1;;1;0
  L-6532-4;C;L-6532B;12994;86259;1.234;1;;1;0
  L-6533;C;L-6533;12994;86260;1.234;1;;1;0
  L-6533-1;C;L-6533A;12994;86268;6.689;1;;1;0
  L-6533-3;C;L-6533B;12994;86274;6.313;1;;1;0
  L-6535;C;L-6535;12994;86256;6.997;1;;1;0
  L-6535-1;C;L-6535A;12994;86257;1.566;1;;1;0
  L-6535-3;C;L-6535B;12994;86255;3.111;1;;1;0
  L-6535C;C;L-6535C;12994;86255;0.917;1;;1;0
  L-6538;C;L-6538;12994;87270;18.19;1;;1;0
  L-6539-2;C;L-6539A;12994;86269;2.66;1;;1;0
  L-6539-1;C;L-6539B;12994;86269;12.11;1;;1;0
  L-6539-3;C;L-6539C;12994;86262;1.82;1;;1;0
  L-6540;C;L-6540;12994;86278;2.68;1;;1;0
  L-6541;C;L-6541;12994;86279;2.47;1;;1;0
  L-6542;C;L-6542;12994;86739;5;1;;1;0
  L-6543;C;L-6543;12994;87286;1.5;1;;1;0
  L-6544;C;L-6544;12994;86377;7.88;1;;1;0
  L-6545;C;L-6545;12994;86254;11.1468;1;;1;0
  L-6546;C;L-6546;12994;86253;8.9532;1;;1;0
  L-6548;C;L-6548;12994;;3.81;1;;1;0
  L-6549;C;L-6549;12994;;3.81;1;;1;0
  L-6554;C;L-6554;12994;86374;12.78;1;;1;0
  L-6555;C;L-6555;12994;;8.190001;1;;1;0
  L-6556;C;L-6556;12994;86371;4.995;1;;1;0
  L-6557;C;L-6557;12994;86371;4.995;1;;1;0
  L-6558;C;L-6558;12994;86866;7.466;1;;1;0
  L-656;C;L-656;12994;86798;8.47;1;;1;0
  L-657;C;L-657;12994;86799;11.57;1;;1;0
  L-6574;C;L-6574;12994;86263;0.88;1;;1;0
  L-6575;C;L-6575;12994;;5.32;1;;1;0
  L-6576;C;L-6576;12994;86843;10.04;1;;1;0
  L-6577;C;L-6577;12994;;7.52;0.816079;;1;0
  L-6578;C;L-6578;12994;;5.42;0.816079;;1;0
  L-658;C;L-658;12994;86804;12.2;1;;1;0
  L-659;C;L-659;12994;86380;13.24;1;;1;0
  L-6600;C;L-6600;12994;86291;18.03;1;;1;0
  L-6602;C;L-6602;12994;86481;57.4;1;;1;0
  L-6603;C;L-6603;12994;86428;12.145;1;;1;0
  L-6604;C;L-6604;12994;86428;30.7;1;;1;0
  L-6605;C;L-6605_1;12994;86428;32.1;1;;1;0
  L-6605-1;C;L-6605_2;12994;86428;1.5;1;;1;0
  L-6605-2;C;L-6605_3;12994;86428;2.5;1;;1;0
  L-6606-2;C;L-6606_1;12994;86428;30.5;1;;1;0
  L-6606-1;C;L-6606_2;12994;86428;8.8;1;;1;0
  L-6607;C;L-6607;12994;86291;31;1;;1;0
  L-6608;C;L-6608;12994;86741;1;1;;1;0
  L-6609;C;L-6609;12994;86291;23.18;1;;1;0
  L-6610;C;L-6610;12994;86285;8;1;;1;0
  L-6612;C;L-6612;12994;86740;1;1;;1;0
  L-6613;C;L-6613;12994;86312;5.94;1;;1;0
  L-6614;C;L-6614;12994;86478;42;1;;1;0
  L-6615;C;L-6615;12994;86290;6.7;1;;1;0
  L-6618;C;L-6618;12994;86428;12.145;1;;1;0
  L-6619;C;L-6619;12994;86428;12.09;1;;1;0
  L-6507;C;L-6623/2(1);12994;86424;12;1;;1;0
  L-6508;C;L-6623/2;12994;86424;12.5;1;;1;0
  L-6616-2;C;L-6623_1;12994;86919;5.2;1;;1;0
  L-6616;C;L-6623_2;12994;86919;3.8;1;;1;0
  L-6624;C;L-6624;12994;86286;16.7;1;;1;0
  L-6625;C;L-6625;12994;86425;7.45;1;;1;0
  L-6627;C;L-6627;12994;86432;14.9;1;;1;0
  L-6628;C;L-6628;12994;86432;14.9;1;;1;0
  L-6629;C;L-6629;12994;86431;4;1;;1;0
  L-663;C;L-663;12994;86947;3.842;1;;1;0
  L-6630_c;C;L-6630;12994;87282;0.279;1;;1;0
  L-6630-4;C;L-6630/1A;12994;87282;0.333;1;;1;0
  L-6630-4_a;C;L-6630/1B;12994;87281;41.2;1;;1;0
  L-6630-2;C;L-6630/2;12994;87282;106;1;;1;0
  L-6630-3;C;L-6630/3;12994;87282;51.9;1;;1;0
  L-6630;C;L-6630A;12994;87283;11.4;1;;1;0
  L-6630_a;C;L-6630B;12994;87284;22.74;1;;1;0
  L-6630-1;C;L-6630C;12994;87282;18.63;1;;1;0
  L-6631-1;C;L-6631;12994;86421;6.76;1;;1;0
  L-6632;C;L-6632;12994;86420;13.275;1;;1;0
  L-6643;C;L-6643;12994;86422;32.9;0.3333;;1;0
  L-6644-1;C;L-6644;12994;86423;21;1;;1;0
  L-6644-2;C;L-6644_a;12994;86423;31.4;1;;1;0
  L-6655;C;L-6655;12994;86473;81;1;;1;0
  L-6670;C;L-6670;12994;86463;32.518;1;;1;0
  L-6672-1;C;L-6672_A;12994;86408;28.2;1;;1;0
  L-6672-2;C;L-6672_B;12994;86408;36.1;1;;1;0
  L-6673;C;L-6673;12994;86297;6.14;1;;1;0
  L-6674;C;L-6674;12994;86915;6.83;1;;1;0
  L-6675;C;L-6675;12994;86288;75.9;1;;1;0
  L-6676;C;L-6676;12994;86449;20.5;1;;1;0
  L-6685;C;L-6685;12994;86261;4.3;1;;1;0
  L-6688;C;L-6688;12994;86473;4.9;1;;1;0
  L-669;C;L-669;12994;86402;34.896;1;;1;0
  L-670;C;L-670;12994;86378;42.441;1;;1;0
  L-6704;C;L-6704;12994;86389;5.05;1;;1;0
  L-708;C;L-6708;12994;86392;0.2532;1;;1;0
  L-671;C;L-671;12994;86361;14.104;1;;1;0
  L-6718;C;L-6718;12994;86937;25.59;1;;1;0
  L-672;C;L-672;12994;86401;9.759;1;;1;0
  L-6725;C;L-6725;12994;86705;33.91;1;;1;0
  L-6726;C;L-6726;12994;86485;3.5;1;;1;0
  L-6739;C;L-6739;12994;;10.19;1;;1;0
  L-6740;C;L-6740;12994;;11.13;1;;1;0
  L-6741;C;L-6741;12994;;10.074;1;;1;0
  L-6742;C;L-6742;12994;;5.6;1;;1;0
  L-6743;C;L-6743;12994;;13.8;1;;1;0
  L-6745;C;L-6745;12994;86908;3.77;1;;1;0
  L-6746;C;L-6746;12994;86910;1.9;1;;1;0
  L-6747;C;L-6747;12994;86910;1.9;1;;1;0
  L-6748;C;L-6748;12994;86910;1.9;1;;1;0
  L-6749;C;L-6749;12994;86908;3.4;1;;1;0
  L-6751;C;L-6751;12994;86908;3.4;1;;1;0
  L-6752;C;L-6752;12994;86709;9.73;1;;1;0
  L-6753;C;L-6753;12994;86932;2.34;1;;1;0
  L-6754;C;L-6754;12994;86857;2.06;1;;1;0
  L-6755;C;L-6755;12994;86306;11.92;1;;1;0
  L-677;C;L-677;12994;86807;6.4;1;;1;0
  L-678;C;L-678;12994;86808;6.4;1;;1;0
  L-678B;C;L-678B;12994;86847;5.373;1;;1;0
  L-684;C;L-684;12994;;11.35;1;;1;0
  L-685;C;L-685;12994;86469;13.463;1;;1;0
  L-686;C;L-686;12994;86403;6.152;1;;1;0
  L-687;C;L-687;12994;86356;9.136;1;;1;0
  L-689;C;L-689;12994;86350;1.896;1;;1;0
  L-690;C;L-690;12994;86351;1.898;1;;1;0
  L-692;C;L-692;12994;86384;3.901;1;;1;0
  L-6931-1;C;L-6931;12994;86811;24.25;1;;1;0
  L-6931-2;C;L-6931_1;12994;86810;5.66;1;;1;0
  L-6932-1;C;L-6932;12994;86813;15.61;1;;1;0
  L-6932-2;C;L-6932_1;12994;86812;5.66;1;;1;0
  L-694;C;L-694;12994;86471;18.318;1;;1;0
  L-6943;C;L-6943;12994;;9.72;1;;1;0
  L-6944;C;L-6944;12994;;9.72;1;;1;0
  L-6947;C;L-6947;12994;86360;60;1;;1;0
  L-6948;C;L-6948;12994;86310;19.51;1;;1;0
  L-6949;C;L-6949;12994;86429;8.791;1;;1;0
  L-695;C;L-695B;12994;86395;8.368;1;;1;0
  L-696;C;L-696;12994;;16.56;1;;1;0
  L-697;C;L-697;12994;86362;6.969;1;;1;0
  L-698;C;L-698;12994;86365;4.023;1;;1;0
  L-699;C;L-699;12994;86399;7.54;1;;1;0
  L-701;C;L-701;12994;86393;0.25;1;;1;0
  L-702;C;L-702;12994;86344;0.3;1;;1;1
  L-705 EDN;C;L-705 EDN;12994;86385;1;1;;1;0
  L-705;C;L-705;12994;86343;0.36;0.960227;;1;1
  L-720;C;L-720;12994;86443;5.05;1;;1;0
  L-LINEA1;C;L-8AgostoG1;12994;87296;0.18;1;;1;0
  L-LINEA2;C;L-8AgostoG2;12994;87297;0.18;1;;1;0
  L-CarpCarp;C;L-93105LT01;12994;86248;1.7;1;;1;0
  L-ChiCal-1;C;L-Aereo;12994;86859;1.08;1;;1;1
  L-6477;C;L-CTPucallpa-PIndustrial;12994;86814;0.5;1;;1;0
  L-ChiCal-2;C;L-Sub;12994;86860;0.4563;1;;1;0
  6365;C;L18;12994;86897;0.02;1;;1;0
  6366;C;L3_10kV;12994;86890;0.2;1;;1;0
  L-LaVirgenTr1-1;C;LAV-L1;12994;86824;0.365;1;;1;0
  L-LaVirgenTr1-2;C;LAV-L2;12994;86895;0.165;1;;1;0
  L-LaVirgenTr2-1;C;LAV-L3;12994;86824;0.365;1;;1;0
  L-LaVirgenTr2-2;C;LAV-L4;12994;86895;0.165;1;;1;0
  L-LaVirgenTr3-1;C;LAV-L5;12994;86824;0.39;1;;1;0
  L-LaVirgenTr3-2;C;LAV-L6;12994;86895;0.165;1;;1;0
  LS-1301;C;LS-1301;12994;86894;0.5;1;;1;0
  L-PedrPedr;C;LT 10kV Pedregal;12994;86943;0.415;1;;6;0
  L-CTLuren;C;LT-10;12994;86222;0.1;1;;1;0
  L-6601-3;C;LT1;12994;86479;0.826;1;;1;0
  L-6647-1;C;LT2;12994;86479;0.826;1;;1;0
  L-CSYaru;C;LT_13.8_CSFYarucaya-Yarucaya;12994;86942;0.2;1;;1;0
  L-6616-1;C;LT_60_Ica_Derv.IcaN;12994;86919;2.5;1;;1;0
  L-6623;C;LT_60_Ica_IcaNorte;12994;86918;8;1;;1;0
  L-6599;C;Lne Cantera-San Vicente L2;12994;86292;8.92;1;;1;0
  L-CarFCasp;C;Lne CarlosFrancisco-Casapalca_L1;12994;86258;2;1;;1;0
  L-CanCan;C;Lne Cañete 06 - Cañete;12994;86231;6.137;1;;1;0
  L-6606-3;C;Lne Der Funsur-Paracas;12994;86428;0.2;1;;1;0
  L-LaGriHuay;C;Lne Gringa-Huaycoloro;12994;86893;0.004;1;;1;0
  L-HuachHuay;C;Lne Huaycoloro-Huachipa;12994;;12.289;1;;1;0
  L-MchCDA;C;Lne MCH_CDA-SSAA;12994;;6.97;1;;1;0
  L-NvaImpCan;C;Lne Nuevo Imperial - Cañete 06;12994;86231;1.39;1;;1;0
  L-HuampHer;C;Lne her1;12994;86896;0.0955;1;;1;0
  L-ChanRuc;C;Lne_Chancay-Rucuy;12994;86885;0.06;1;;2;0
  L-6069;C;Lne_Derv_Huant69;12994;86482;0.65;1;;1;0
  L-6602-1;C;Lne_Derv_Macha69;12994;86482;0.3;1;;1;0
  L-1601;C;Lne_ElCarmen-8Agosto;12994;87299;1.84;1;;1;0
  6367;C;PE 3Hermanas Colector EQ;12994;86898;1;1;;1;0
  6368;C;PE Marcona Colector EQ;12994;86899;1;1;;1;0
  6369;C;PE_Exp_PL_CE_A;12994;86722;1;1;;1;0
  6370;C;PE_Exp_PL_CE_B;12994;86724;1;1;;1;0
  6371;C;PE_PL_CE_A;12994;86723;1;1;;1;0
  6372;C;PE_PL_CE_B;12994;86725;1;1;;1;0
  L-GloIllap;C;SE-1385;12994;86234;1;1;;2;0
  L-AndStaR-2;C;SR1_SR2;12994;86706;1.867;1;;1;0
  L-6647-2;C;lne CHU_PAC_61(1);12994;86480;28.56;1;;1;0
  L-6601-2;C;lne CHU_PAC_61(2);12994;86480;2.96;1;;1;0
  L-6647-3;C;lne CHU_PAC_61;12994;86480;32.4;1;;1;0
  L-6601-1;C;lne PAC_ORO_61;12994;86484;37.796;1;;1;0
  L-StaRosaTG8;C;lne cableTG8;12994;86595;0.7;1;;1;0
  6373;C;Der;12995;86864;16.7;1;;1;0
  L-PoecPoec;C;L-10 Poechos;12995;86849;1.5;1;;1;0
  L-1017;C;L-1017;12995;86816;80.8;1;;1;0
  L-1018;C;L-1018;12995;86822;99.51;1;;1;0
  L-1019;C;L-1019;12995;86820;25;1;;1;0
  L-1049;C;L-1049;12995;86887;8.35;1;;1;0
  L-1103;C;L-1103;12995;86515;83.97;1;;1;0
  L-1104;C;L-1104;12995;86516;83.97;1;;1;0
  L-1105;C;L-1105;12995;86517;83.97;1;;1;0
  L-1106;C;L-1106;12995;86510;8.5;1;;1;0
  L-1107;C;L-1107;12995;86511;8.5;1;;1;0
  L-1108;C;L-1108;12995;86512;7.6;1;;1;0
  L-1111;C;L-1111;12995;86514;13.82;1;;1;0
  L-1112;C;L-1112;12995;86519;17.27;1;;1;0
  L-1113;C;L-1113;12995;86551;28.94;1;;1;0
  L-1114;C;L-1114;12995;86552;21.99;1;;1;0
  L-1115;C;L-1115;12995;86586;64.4;1;;1;0
  L-1116;C;L-1116;12995;86518;7.47;1;;1;0
  L-1117;C;L-1117;12995;86489;11.57;1;;1;0
  L-1118;C;L-1118;12995;86587;26.8;1;;1;0
  L-1127;C;L-1127;12995;86527;86.19;1;;1;0
  L-1128;C;L-1128;12995;86490;5.8;1;;1;0
  L-1129;C;L-1129;12995;86513;7;1;;1;0
  L-1130;C;L-1130;12995;87223;25.6;0.255276;;1;0
  L-1131;C;L-1131;12995;86535;6.9;1;;1;0
  L-1132;C;L-1132;12995;86528;44.6;1;;1;0
  L-1133;C;L-1133;12995;86573;53.46;1;;1;0
  L-1134;C;L-1134;12995;86577;31.55;1;;1;0
  L-1135;C;L-1135;12995;87224;23.7;0.3389;;1;0
  L-1136;C;L-1136;12995;86585;100.4;1;;1;0
  L-1137;C;L-1137;12995;86539;41;1;;1;0
  L-1138;C;L-1138;12995;87225;90.2;0.174576;;1;0
  L-1139;C;L-1139;12995;86588;6.05;1;;1;0
  L-1140;C;L-1140;12995;86558;21.7;1;;1;0
  L-1141;C;L-1141;12995;86559;14.73;1;;1;0
  L-1143;C;L-1143;12995;86527;2.441;1;;1;0
  L-1150;C;L-1150;12995;86487;12.8;1;;1;0
  L-1334;C;L-1334;12995;87224;14.1;0.50844;;1;0
  L-2147;C;L-2147;12995;86684;32.99;1;;1;0
  L-2160;C;L-2160;12995;86667;1.8961;1;;1;0
  L-2161;C;L-2161;12995;86608;1.34;1;;1;0
  L-2162;C;L-2162;12995;;88.63;1;;1;0
  L-2163;C;L-2163;12995;87222;28.1502;1;;1;0
  L-2164;C;L-2164_1;12995;;23.84531;1;;1;0
  L-2164_1;C;L-2164_2;12995;;31.84;1;;1;0
  L-2166;C;L-2166;12995;86593;2.52;1;;1;0
  L-2167;C;L-2167;12995;86889;1.631;1;;1;0
  L-2168;C;L-2168;12995;;14.1;1;;1;0
  L-2169;C;L-2169;12995;;14.1;1;;1;0
  L-2170;C;L-2170;12995;86855;27.87;1;;1;0
  L-2190;C;L-2190;12995;86884;95.76;1;;1;0
  L-2192;C;L-2192;12995;86883;159.28;1;;1;0
  L-2194;C;L-2194;12995;86882;110.17;1;;1;0
  L-2232;C;L-2232;12995;86632;133.75;1;;1;0
  L-2233;C;L-2233;12995;86633;132.89;1;;1;0
  L-2234;C;L-2234;12995;86639;103.35;1;;1;0
  L-2235;C;L-2235;12995;86638;103.35;1;;1;0
  L-2236;C;L-2236;12995;;72.559;1;;1;0
  L-2237;C;L-2237;12995;;72.559;1;;1;0
  L-2238;C;L-2238_1;12995;;27;1;;1;0
  L-2238_1;C;L-2238_2;12995;;39.8;1;;1;0
  L-2239;C;L-2239_1;12995;;23.84531;1;;1;0
  L-2239_1;C;L-2239_2;12995;;31.84;1;;1;0
  L-2239_2;C;L-2239_3;12995;;39.8;1;;1;0
  L-2239_3;C;L-2239_4;12995;;27;1;;1;0
  L-2240;C;L-2240;12995;86625;83;1;;1;0
  L-2241;C;L-2241;12995;;88.63;1;;1;0
  L-2248;C;L-2248;12995;86684;62.62;1;;1;0
  L-2249;C;L-2249;12995;86685;137;1;;1;0
  L-2250;C;L-2250;12995;87303;103.71;1;;1;0
  L-2260;C;L-2260;12995;87254;137;0.426751;;1;0
  L-2261;C;L-2261;12995;86602;10.9;1;;1;1
  L-2263;C;L-2263;12995;86601;33.7;1;;1;1
  L-2272;C;L-2272;12995;;104.39;0.612840;;1;0
  L-2273;C;L-2273;12995;;35.48;0.612840;;1;0
  L-2274;C;L-2274;12995;;104.39;0.612840;;1;0
  L-2275;C;L-2275;12995;;35.48;0.612840;;1;0
  L-2277;C;L-2277;12995;86651;5.45;1;;1;0
  L-2280;C;L-2280;12995;86948;55;1;;1;0
  L-2280_1;C;L-2280/1;12995;86949;50;1;;2;0
  L-2280_2;C;L-2280/2;12995;86948;27;1;;1;0
  L-2283;C;L-2283;12995;;87.85;0.612840;;1;0
  L-2287;C;L-2287;12995;;87.85;0.612840;;1;0
  L-2290;C;L-2290;12995;86688;4;1;;1;0
  L-2291;C;L-2291;12995;86688;4;1;;1;0
  L-2295;C;L-2295;12995;86684;11;1;;1;0
  L-2296;C;L-2296;12995;;13.772;1;;1;0
  L-2297;C;L-2297;12995;;13.772;1;;1;0
  L-5008;C;L-5008_1;12995;86696;8.66;1;;1;0
  L-5008_1;C;L-5008_2;12995;86697;138;1;;1;0
  L-5008-1;C;L-5008_3;12995;86697;0.001;1;;1;0
  L-5010-1;C;L-5010_1;12995;86700;0.001;1;;1;0
  L-5010;C;L-5010_2;12995;86700;327;1;;1;0
  L-5010-2;C;L-5010_3;12995;86700;0.001;1;;1;0
  L-6012;C;L-6012;12995;86293;6.67;1;;1;0
  L-60171;C;L-60171;12995;86863;29.34;1;;1;0
  L-6022;C;L-6022;12995;86293;6.67;1;;1;0
  L-6030;C;L-6030;12995;86323;24.4;1;;1;0
  L-6032;C;L-6032;12995;86388;35.4;1;;1;0
  L-6033;C;L-6033;12995;86388;35.4;1;;1;0
  L-6034;C;L-6034;12995;86426;21;1;;1;0
  L-6035;C;L-6035;12995;86426;21.63;1;;1;0
  L-6036-1;C;L-6036_1;12995;86427;21.09;1;;1;0
  L-6036-2;C;L-6036_2;12995;86427;17.62;1;;1;0
  L-6036-3;C;L-6036_3;12995;86433;21.71;1;;1;0
  L-6038;C;L-6038;12995;86871;3.627;1;;1;0
  L-6039;C;L-6039;12995;86929;26.5;1;;1;0
  L-6041;C;L-6041;12995;86711;19.562;1;;1;0
  L-6042;C;L-6042;12995;86411;16.68;1;;1;0
  L-6043;C;L-6043;12995;86411;39.36;1;;1;0
  L-6044;C;L-6044;12995;86411;38.41;1;;1;0
  L-6045;C;L-6045;12995;86418;94.2;1;;1;0
  L-6046;C;L-6046;12995;86711;17.864;1;;1;0
  L-6047;C;L-6047;12995;86410;44.95;1;;1;0
  L-6048;C;L-6048;12995;86410;13.6;1;;1;0
  L-6049;C;L-6049;12995;86379;59.45;1;;1;0
  L-6050;C;L-6050;12995;86284;49.3;1;;1;0
  L-6051;C;L-6051;12995;86412;7.25;1;;1;0
  L-6052;C;L-6052;12995;86912;8.45;1;;1;0
  L-6053;C;L-6053;12995;86912;23.86;1;;1;0
  L-6054;C;L-6054;12995;86324;23;1;;1;0
  L-60751-B;C;L-60751-B;12995;86863;33.92;1;;1;0
  L-60751-J;C;L-60751-J;12995;86863;10;1;;1;0
  L-6090;C;L-6090;12995;86817;17.5;1;;1;0
  L-6091;C;L-6091;12995;86818;22;1;;1;0
  L-6092;C;L-6092;12995;86819;15.41;1;;1;0
  L-6093;C;L-6093;12995;86828;31.5;1;;1;0
  L-6094;C;L-6094;12995;86819;9.64;1;;1;0
  L-6155;C;L-6155;12995;86936;33.8;1;;1;0
  L-6547;C;L-6547;12995;86934;50.7;1;;1;0
  L-6634;C;L-6634;12995;86410;19.85;1;;1;0
  L-6635;C;L-6635;12995;86311;5;1;;1;0
  L-6645;C;L-6645;12995;86914;13.2;1;;1;0
  L-6646;C;L-6646;12995;86419;30.4;1;;1;0
  L-6648;C;L-6648;12995;86409;10.21;1;;1;0
  L-6649;C;L-6649;12995;86409;10.21;1;;1;0
  L-6650;C;L-6650;12995;86294;7.35;1;;1;0
  L-6652;C;L-6652;12995;86434;17;1;;1;0
  L-6653;C;L-6653;12995;86287;18.12;1;;1;0
  L-6654;C;L-6654;12995;86435;45.78;1;;1;0
  L-6656;C;L-6656;12995;86419;30.4;1;;1;0
  L-6657A;C;L-6657A;12995;86921;10.8;1.5;Matrix_1812;1;0
  L-6657B;C;L-6657B(1);12995;86920;3.8;1;;1;0
  L-6657C;C;L-6657C;12995;86921;49.6;1;Matrix_1814;1;0
  L-6657C-1;C;L-6657C_1;12995;86296;22;1;;1;0
  L-6657C-2;C;L-6657C_2;12995;86296;4.3;1;;1;0
  L-6657C-3;C;L-6657C_3;12995;86296;58;1;;1;0
  L-6561;C;L-6658A;12995;86436;21.8;1;;1;0
  L-6560;C;L-6658A_a;12995;86935;9.200001;1;;1;0
  L-6658B;C;L-6658B;12995;86436;21;1;;1;0
  L-6658C;C;L-6658C;12995;86436;18;1;;1;0
  L-6660;C;L-6660;12995;86217;8.4;1;;1;0
  L-6662;C;L-6662;12995;86398;16.53;1;;1;0
  L-6662A;C;L-6662A;12995;86398;14.61;1;;1;0
  L-6662B;C;L-6662B;12995;86398;14;1;;1;0
  L-6663;C;L-6663;12995;86406;14.06;1;;1;0
  L-6664;C;L-6664;12995;86447;74.68;1;;1;0
  L-6665A;C;L-6665A;12995;86448;23.23;1;;1;0
  L-6666;C;L-6666;12995;86446;0.3;1;;1;0
  L-6668;C;L-6668;12995;86398;34.65;1;;1;0
  L-6669;C;L-6669;12995;86434;17;1;;1;0
  L-6678;C;L-6678;12995;86467;15.55;1;;1;0
  L-6679;C;L-6679;12995;86456;32.4;1;;1;0
  L-6680;C;L-6680;12995;86465;29.2;1;;1;0
  L-6681;C;L-6681;12995;86472;10;1;;1;0
  L-6682-2;C;L-6682/2;12995;86461;2.6;1;;1;0
  L-6683;C;L-6683;12995;86462;56.3;1;;1;0
  L-6684;C;L-6684;12995;86457;62;1;;1;0
  L-6686-1;C;L-6686/1;12995;86466;20;1;;1;0
  L-6686-2;C;L-6686/2;12995;86472;4;1;;1;0
  L-6689;C;L-6689;12995;86289;35.15;1;;1;0
  L-6690;C;L-6690;12995;86467;15.55;1;;1;0
  L-6692;C;L-6692;12995;86460;2;1;;1;0
  L-6693;C;L-6693;12995;86289;44.5;1;;1;0
  L-6693_a;C;L-6693_a;12995;86289;30;1;;1;0
  L-6694;C;L-6694;12995;87287;6.3;1;;1;0
  L-6695;C;L-6695;12995;86881;7.21;1;;1;0
  L-6696;C;L-6696;12995;86881;39.55;1;;1;0
  L-6697;C;L-6697;12995;87304;21;1;;1;0
  L-6698-1;C;L-6698 Der;12995;86414;8.3;1;;1;0
  L-6698-2;C;L-6698A;12995;86442;13.6;1;;1;0
  L-6698-3;C;L-6698B;12995;86442;15.3;1;;1;0
  L-6699;C;L-6699;12995;86441;36;1;;1;0
  L-6710;C;L-6710;12995;86451;2.76;1;;1;0
  L-6758;C;L-6758;12995;86217;6.2;1;;1;0
  L-6766;C;L-6766;12995;86920;11.6;1;;1;0
  L-6767;C;L-6767;12995;86920;12.5;1;;1;0
  L-6768;C;L-6768;12995;86805;2.3;1;;1;0
  L-6769;C;L-6769;12995;86806;2.3;1;;1;0
  L-Mach_Mila;C;L-MACHALA-MILAGRO (TRAMO 1);12995;86950;100;1;;1;0
  L-Mach_SnId;C;L-MACHALA-SAN IDELFONSO;12995;86951;21.4;1;;1;0
  L-PatTum;C;L-Patapo - Tuman;12995;86710;7;1;;1;0
  L-ChirL1;C;LT-1;12995;86856;11;1;;1;0
  L-CarhCaBr;C;LT-10 kV;12995;86224;1.761;1;;1;0
  6374;C;LT-10 kV_1;12995;86224;0.726;1;;1;0
  L-ChirL2;C;LT-2;12995;86856;11;1;;1;0
  L-CTSanJac;C;LT_1(9);12995;;0.599;1;;1;0
  6375;C;LT_60_PCainarachi_Yurimaguas;12995;86880;52.4;1;;1;0
  L-PCentCast;C;LT_60_PCentro-Castilla;12995;86921;3.2;1;;1;0
  L-CTMoyob;C;Line(45);12995;86715;3.5;1;;1;0
  6376;C;Line;12995;86892;0.125;1;;1;0
  6377;C;Linea colector eq(1);12995;86730;1;1;;1;0
  6378;C;Linea colector eq;12995;86727;1;1;;1;0
  L-CarhCarh-1;C;Lne Carhuaq4_1 - Carhuaq4_A;12995;86223;0.78;1;;1;0
  L-CarhCarh-2;C;Lne Carhuaq4_1 - Carhuaq4_B;12995;86223;0.78;1;;1;0
  L-GeraGera;C;Lne Gera I - Gera II;12995;86714;1.7;1;;1;0
  L-CerrCoro1;C;lne 13.8-Bus C1;12995;86486;0.042;1;;1;0
  L-CerrCoro2;C;lne 13.8-Bus C2;12995;86486;0.06;1;;1;0
  L-CerrCoro3;C;lne 13.8-Bus C3;12995;86486;0.078;1;;1;0
  L-CerrCoro22;C;lne CCorona22.9-CCorona22.9B;12995;86712;0.38;1;;1;0
  L-CerrCoro13;C;lne Corona13.8Kv;12995;86913;1.47;1;;3;0
  L-6682-1;C;lne HUALL_PAMP_81;12995;86468;20;1;;1;0
  L-6037;C;L-6037;CHICLAYO OESTE 60;86387;9.016;1;;1;0
  L-6651;C;L-6651;PIURA OESTE 60;86295;7.35;1;;1;0
  L-PlazaTr1;C;Cable Plaza 1;12996;86500;0.5;1;;1;0
  L-PlazaTr2;C;Cable Plaza 2;12996;86500;0.5;1;;1;0
  6379;C;Colector CSF Matarani;12996;86726;1;1;;1;0
  6380;C;Collector 1_San Martín;12996;86693;2;1;;24;0
  6381;C;Collector 2_San Martín;12996;86693;2;1;;24;0
  L-6002-1;C;DervMachu-STeresa;12996;86430;3;1;;1;0
  L-1001;C;L-1001;12996;86541;78.55;1;;1;0
  L-1002;C;L-1002_1;12996;86540;75.64;1;;1;0
  L-1002_1;C;L-1002_2;12996;86523;23.7;1;;1;0
  L-1002_2;C;L-1002_3;12996;86524;0.1;1;;1;0
  L-1003;C;L-1003;12996;86501;13.5;1;;1;0
  L-1004;C;L-1004;12996;86562;8.34;1;;1;0
  L-1005;C;L-1005;12996;86582;99.08;1;;1;0
  L-1006;C;L-1006;12996;86581;82.5;1;;1;0
  L-1007;C;L-1007_1;12996;86858;5.14;1;;1;0
  L-1007_1;C;L-1007_2;12996;86536;85.6;1;;1;0
  L-1008;C;L-1008;12996;86580;90.4;1;;1;0
  L-1009;C;L-1009;12996;86497;89.29;1;;1;0
  L-1010;C;L-1010;12996;86496;159.3;1;;1;0
  L-1011;C;L-1011;12996;86495;78;1;;1;0
  L-1012;C;L-1012;12996;86534;8.27;1;;1;0
  L-1013;C;L-1013;12996;86567;4.2;1;;1;0
  L-1014;C;L-1014;12996;86568;68.85;1;;1;0
  L-1015;C;L-1015;12996;86544;155.73;1;;1;0
  L-1020;C;L-1020;12996;86503;89.2;1;;1;0
  L-1021;C;L-1021;12996;86570;27.5;1;;1;0
  L-1022;C;L-1022;12996;86571;18.76;1;;1;0
  L-1023;C;L-1023;12996;86574;10.8;1;;1;0
  L-1024;C;L-1024;12996;86575;10.8;1;;1;0
  L-1025;C;L-1025;12996;86550;38.7;1;;1;0
  L-1026;C;L-1026;12996;86583;35;1;;1;0
  L-1028;C;L-1028;12996;86508;0.3;1;;1;0
  L-1029;C;L-1029;12996;86509;23;0.797;;1;0
  L-1030;C;L-1030;12996;86566;35.7;1;;1;0
  L-1031;C;L-1031;12996;86565;46;0.354;;1;0
  L-1032;C;L-1032;12996;86521;13.74;0.439;;1;0
  L-1034;C;L-1034;12996;86538;13.08;1;;1;1
  L-1035;C;L-1035;12996;86564;5.16;1;;1;0
  L-1036;C;L-1036;12996;86543;56.09;1;;1;0
  L-1037;C;L-1037;12996;87221;3.23752;1;;1;0
  L-1038;C;L-1038;12996;86542;8;1;;1;0
  L-1039;C;L-1039_1;12996;86858;5.14;1;;1;0
  L-1039_1;C;L-1039_2;12996;86537;9.19;1;;1;0
  L-1040;C;L-1040;12996;86502;59.61;1;;1;0
  L-1041;C;L-1041;12996;86572;31.1;1;;1;0
  L-1042;C;L-1042;12996;86498;42.4;1;;1;0
  L-1043;C;L-1043;12996;87216;10.44;0.425423;;1;0
  L-1045;C;L-1045;12996;86823;3.1;1;;1;0
  L-1046;C;L-1046;12996;86534;30.21;1;;1;0
  L-1047;C;L-1047;12996;86502;44.25;1;;1;0
  L-1048;C;L-1048;12996;86576;32.2;1;;1;0
  L-1050;C;L-1050;12996;86563;87.5;1;;1;0
  L-1051;C;L-1051;12996;86567;74.9;1;;1;0
  6382;C;L-1056;12996;86566;28.3;1;;1;0
  L-1057;C;L-1057;12996;86488;49.29;1;;1;0
  L-1126;C;L-1126;12996;86569;17.67;1;;1;0
  L-1148;C;L-1148;12996;86571;9.4;1;;1;0
  L-1381;C;L-1381;12996;86547;30.76;1;;1;0
  6383;C;L-1382/1a;12996;86548;29.18;1;;1;0
  L-1383;C;L-1383;12996;86531;56.61;1;;1;0
  L-1384;C;L-1384;12996;86549;10.76;1;;1;0
  L-1385-1;C;L-1385/1;12996;86546;33.15;1;;1;0
  L-13852;C;L-1385/2;12996;86525;39.69;1;;1;0
  L-1386-1;C;L-1386/1;12996;86499;27.04;1;;1;0
  L-1386-2;C;L-1386/2;12996;86561;5;1;;1;0
  L-1387;C;L-1387;12996;86532;9.78;1;;1;0
  L-1388;C;L-1388;12996;86584;0.3;1;;1;0
  L-1389;C;L-1389;12996;86545;1.8;1;;1;0
  L-1390;C;L-1390;12996;86520;11.405;1;;1;0
  L-1391_1;C;L-1391_1;12996;86530;9.78;1;;1;0
  L-1391_2;C;L-1391_2;12996;86526;2.62;1;;1;0
  L-1391;C;L-1391_3;12996;86529;4.55;1;;1;0
  L-1392;C;L-1392;12996;86533;26;1;;1;0
  L-1393;C;L-1393;12996;86870;65.3;1;;1;0
  L-1394;C;L-1394;12996;86549;27.96;1;;1;0
  L-1395;C;L-1395;12996;86876;1.92;1;;1;0
  L-1396;C;L-1396;12996;86716;0.5;1;;1;0
  L-1397;C;L-1397;12996;86716;0.5;1;;1;0
  L-1398;C;L-1398;12996;86560;1.23;1;;1;0
  L-2022;C;L-2022;12996;;201.43;0.500477;;1;0
  L-2023;C;L-2023;12996;;201.4251;0.500477;;1;0
  L-2024;C;L-2024;12996;86687;69.167;1;;1;0
  L-2025;C;L-2025;12996;86683;106.74;1;;1;0
  L-2026;C;L-2026;12996;86683;106.74;1;;1;0
  L-2027;C;L-2027;12996;86658;72.45;1;;1;0
  L-2028;C;L-2028;12996;86659;72.45;1;;1;0
  L-2029_3;C;L-2029_1;12996;87229;16.13;1;;1;0
  L-2029_2;C;L-2029_2;12996;;47.5;1;;1;0
  L-2029_1;C;L-2029_3;12996;87229;35.7;1;;1;0
  L-2029;C;L-2029_4;12996;;25;1;;1;0
  L-2030;C;L-2030;12996;86661;97.2115;1;;1;0
  L-2033;C;L-2033_1;12996;86660;18.21;1;;1;0
  L-2033_1;C;L-2033_2;12996;86660;35.77;1;;1;0
  L-2034;C;L-2034_1;12996;86660;18.21;1;;1;0
  L-2034_1;C;L-2034_2;12996;86660;66.31;1;;1;0
  L-2034_2;C;L-2034_3;12996;86660;66.31;1;;1;0
  L-2034_3;C;L-2034_4;12996;86660;35.77;1;;1;0
  L-2036_3;C;L-2036_1;12996;87230;19.78;1;;1;0
  L-2036_2;C;L-2036_2;12996;;47.5;1;;1;0
  L-2036_1;C;L-2036_3;12996;87230;36.5;1;;1;0
  L-2036;C;L-2036_4;12996;;25;1;;1;0
  L-2037;C;L-2037;12996;87295;21.55;1;;1;0
  L-2039;C;L-2039;12996;86661;99.5585;1;;1;0
  L-2040;C;L-2040;12996;87294;33.11;1;;1;0
  L-2041;C;L-2041;12996;87300;77.5;1;;1;0
  6384;C;L-2042;12996;86672;182;1;;1;0
  L-2043;C;L-2043;12996;86941;128.68;1;;1;0
  L-2049;C;L-2049;12996;86654;1.5;0.509;;1;0
  L-2050;C;L-2050;12996;86652;58.1;1;;1;0
  L-2053;C;L-2053;12996;;315;1.561837;;1;0
  L-2053-1;C;L-2053_0;12996;86635;0.001;1.561837;;1;0
  L-2054;C;L-2054;12996;;315;1.561837;;1;0
  L-2054-1;C;L-2054_0;12996;86636;0.001;1.561837;;1;0
  L-2055;C;L-2055;12996;86634;131;1;;1;0
  L-2056;C;L-2056;12996;86634;131;1;;1;0
  L-2057;C;L-2057;12996;86657;5;1;;1;0
  L-2059;C;L-2059;12996;86652;188.4;1;;1;0
  L-2060;C;L-2060;12996;86652;130;1;;1;0
  L-2061;C;L-2061;12996;86682;9.7;1;;1;0
  L-2062;C;L-2062;12996;86682;9.7;1;;1;0
  L-2064;C;L-2064;12996;86673;0.4;1;;1;0
  L-2065;C;L-2065;12996;86878;3.45;1;;1;0
  L-2066;C;L-2066;12996;86878;3.45;1;;1;0
  L-2067;C;L-2067;12996;;37.5;1;;1;0
  L-2068;C;L-2068;12996;;37.5;1;;1;0
  L-2071;C;L-2071;12996;86673;28.48;1;;1;0
  L-2072;C;L-2072;12996;86673;28.48;1;;1;0
  6385;C;L-2073;12996;86674;2.126;1;;1;0
  L-2074;C;L-2074;12996;86597;14.97;1;;1;0
  L-2075;C;L-2075;12996;86596;2.42;1;;1;0
  L-2076;C;L-2076;12996;86596;2.42;1;;1;0
  L-3000;C;L-3000;12996;86916;7.5;1;;1;0
  L-3001;C;L-3001;12996;86241;7.5;1;;1;0
  L-3002;C;L-3002;12996;86743;0.2;1;;1;0
  L-3003;C;L-3003;12996;86743;0.2;1;;1;0
  L-3004;C;L-3004;12996;86236;20.92;1;;1;0
  L-3060;C;L-3060_1;12996;86745;4.43;1;;1;0
  L-3060_1;C;L-3060_2;12996;86745;1;1;;1;0
  L-3061;C;L-3061_1;12996;86744;4.43;1;;1;0
  L-3061_1;C;L-3061_2;12996;86745;1;1;;1;0
  L-3062;C;L-3062;12996;86240;6.5;1;;1;0
  L-3064;C;L-3064;12996;86745;2.97;1;;1;0
  L-3065;C;L-3065;12996;86745;2.97;1;;1;0
  L-3070;C;L-3070;12996;86246;6.7;1;;1;0
  L-3071;C;L-3071;12996;86244;0.31;1;;1;0
  L-3071-1;C;L-3071_2;12996;86244;0.1;1;;1;0
  L-3071-2;C;L-3071_3;12996;86244;0.5;1;;1;0
  L-3072;C;L-3072_1;12996;86239;3.25;1;;1;0
  L-3080;C;L-3080;12996;86244;8.17;1;;1;0
  L-3081;C;L-3081;12996;86244;8.17;1;;1;0
  L-3090;C;L-3090;12996;86245;8.37;1;;1;0
  L-3091;C;L-3091;12996;86245;8.37;1;;1;0
  L-3092;C;L-3092;12996;86746;4.1;1;;1;0
  L-3093;C;L-3093;12996;86240;1.38;1;;1;0
  L-3100;C;L-3100;12996;86243;9.77;1;;1;0
  L-3101;C;L-3101;12996;86243;9.77;1;;1;0
  L-31032;C;L-3103_1;12996;86241;5.5;1;;1;0
  L-31031;C;L-3103_2;12996;86241;7.5;1;;1;0
  L-3103-3;C;L-3103_3;12996;86242;0.2;1;;1;0
  L-31042;C;L-3104_1;12996;86241;5.5;1;;1;0
  L-31041;C;L-3104_2;12996;86241;7.5;1;;1;0
  L-3104-3;C;L-3104_3;12996;86242;0.2;1;;1;0
  L-401;C;L-401;12996;86238;21.6;1;;1;0
  L-5035;C;L-5035;12996;86879;97.7;1;;1;0
  L-5036-1;C;L-5036_1;12996;87260;0.001;1.16988;;1;0
  L-5036;C;L-5036_2;12996;87260;138;1.16988;;1;0
  L-5037-1;C;L-5037_1;12996;87260;0.001;1.16988;;1;0
  L-5037;C;L-5037_2;12996;87260;117;1.16988;;1;0
  L-5037-2;C;L-5037_3;12996;87260;0.001;1.16988;;1;0
  L-5038;C;L-5038_1;12996;87288;57.3;1;;1;0
  L-5038-1;C;L-5038_2;12996;87288;0.001;1;;1;0
  L-5039;C;L-5039_1;12996;86873;75;1;;1;1
  L-5039-1;C;L-5039_2;12996;86873;0.001;1;;1;1
  L-6001;C;L-6001;12996;86459;28.7;1;;1;0
  L-6002;C;L-6002/1_1;12996;86430;10.95;1;;1;0
  L-6002-2;C;L-6002/1_2;12996;86430;10.95;1;;1;0
  L-6002-3;C;L-6002/2;12996;86444;16.8;1;;1;0
  L-6002-4;C;L-6002/3;12996;86430;0.1;1;;1;0
  L-6002-5;C;L-6002/4;12996;86430;1;1;;1;0
  L-6003;C;L-6003;12996;86404;58.27;1;;1;0
  L-6004;C;L-6004;12996;86444;34;1;;1;0
  L-6005-1;C;L-6005/1;12996;86405;8.63;1;;1;0
  L-6005-2;C;L-6005/2;12996;86415;67.31;1;;1;0
  L-6005-3;C;L-6005/3;12996;86416;55.86;1;;1;0
  L-6007;C;L-6007;12996;86386;91.7;1;;1;0
  L-6008;C;L-6008;12996;86358;48.4;1;;1;0
  L-6009;C;L-6009;12996;86404;51.4;1;;1;0
  L-6008-1;C;L-6014_1;12996;86359;27;1;;1;0
  L-6014;C;L-6014_2;12996;86717;2.7;1;;1;0
  L-6015;C;L-6015;12996;86455;60;1;;1;0
  L-6016;C;L-6016;12996;86458;46.87;1;;1;0
  L-6017;C;L-6017;12996;86452;25.25;1;;1;0
  L-6018;C;L-6018;12996;86450;19.75;1;;1;0
  L-6019;C;L-6019;12996;87289;85.6;1;;1;0
  L-6021-1;C;L-6021_1;12996;86407;30;1;;1;0
  L-6021-2;C;L-6021_2;12996;86407;62;1;;1;0
  L-6023;C;L-6023;12996;86452;10.87;1;;1;0
  L-6024;C;L-6024;12996;86861;38;1;;1;0
  L-6025;C;L-6025;12996;86861;48.7;1;;1;0
  L-6026;C;L-6026;12996;86861;35;1;;1;0
  L-6027-1;C;L-6027_1;12996;86438;53.59;1;;1;0
  L-6027-2;C;L-6027_2;12996;86438;50;1;;1;0
  L-6028;C;L-6028;12996;86439;3;1;;1;0
  L-6095;C;L-6095;12996;86901;35.05;1;;1;0
  L-6096;C;L-6096;12996;86901;35.05;1;;1;0
  L-6617;C;L-6617;12996;86453;5.6;1;;1;0
  L-6620;C;L-6620;12996;86454;58.3;1;;1;0
  L-6636;C;L-6636;12996;86846;11.68;1;;1;0
  L-6637;C;L-6637A;12996;86477;4.3;1;;1;0
  L-6637_1;C;L-6637B;12996;;25;1;;1;0
  L-6638;C;L-6638;12996;86470;65.31;1;;1;0
  L-6639;C;L-6639;12996;86704;1.7;1;;1;0
  L-6640;C;L-6640;12996;86464;6.1;1;;1;0
  L-6642;C;L-6642;12996;86476;7.8;1;;1;0
  L-6659;C;L-6659;12996;86475;27.3;1;;1;0
  L-6677;C;L-6677;12996;86474;7.2;1;;1;0
  L-6907;C;L-6907;12996;86809;4.254;1;;1;0
  L-Cha2-1;C;L-Cha2-1;12996;86220;1;1;;1;0
  L-C-CTCHIL;C;L-Chi-CTChi;12996;86854;1;1;;1;0
  6386;C;L1382/1b;12996;86917;8.08;1;;1;0
  6387;C;L1382/2a;12996;86548;0.68;1;;1;0
  6388;C;L1382/2b;12996;86917;8.08;1;;1;0
  L-ANGEL3;C;L33-1 El Angel3;12996;;0.338;1;;1;0
  L-ANGEL2_1;C;L33-1 San El Angel2;12996;;2.85;1;;1;0
  L-ANGEL1_1;C;L33-1 San El Angel3(1);12996;;2.85;1;;1;0
  L-ANGEL2;C;L33-2 San El Angel2;12996;;0.46;1;;1;0
  L-ANGEL1;C;L33-3 San El Angel3;12996;;2.672;1;;1;0
  6389;C;LT-33 Rubi;12996;86865;1;1;;1;0
  L-SnGbnTupu;C;Line_SanGaban_Tupuri;12996;87290;8.66;1;;1;0
  6390;C;Linea colector eq;12996;86729;1;1;;1;0
  L-HuayCayll;C;Lne Huayllacho-Caylloma_LS/C;12996;86228;2;1;;1;0
  L-SolPanMoq;C;Lne MoqueguaFV - Panamericana Solar 23kV;12996;86874;0.487;1;;1;0
  6391;C;PSFV Intipampa COL EQ;12996;86738;1;1;;1;0
  L-Cha3-1;C;lne CHAR2_CHAR3_81(1);12996;86219;1;1;;1;0
  L-Cha3-2;C;lne CHAR2_CHAR3_81;12996;86219;1;1;;1;0
  L-Botif13;C;lne BOT_BOT_82;BOTIFLACA 13.8;86226;0.2;1;;1;0
  L-Botif6;C;lne BOT_BOT_81;BOTIFLACA 6.9;86221;0.2;1;;1;0
  6392;C;Conexión 1;MACHUPICCHU 138;86911;0.405;0.825;;1;0
  6393;C;Conexión 2;MACHUPICCHU 138;86911;0.405;0.825;;1;0
  L-2020;C;L-2020;FK_XSTRATA - Mina An;;11.628;1;;1;0
  L-2021;C;L-2021;FK_XSTRATA - Mina An;;11.628;1;;1;0
  6394;C;lne C1;526;86958;1.3;1;;1;0
  6395;C;lne C2 13.8;6671;86958;1.23;1;;1;0
  6396;C;Line Route;527;86959;1.2;1;;1;0
  6397;C;Line Route;528;86958;1.5;1;;1;0
  6398;C;lne P-2;529;86958;1.43;1;;1;0
  6399;C;lne DP 13.8;6671;86958;0.65;1;;1;0
  6400;C;lne SWP 13.8;6671;86958;0.01;1;;1;0
  6401;C;lne RE 13.8;6671;86958;0.01;1;;1;0
  6402;C;lne TL2 13.8;6671;86959;0.15;1;;1;0


$$ElmLnesec;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);index(r);dline(r);fline(r);inAir(i)
  6403;C;L-2012_Tramo I;L-2012;86938;1;7.83;1;0
  6404;C;L-2012_Tramo II;L-2012;86939;2;0.87;1;0
  6405;C;Aereo;L-2127;86930;2;7.28;1;0
  6406;C;Subterraneo;L-2127;86931;1;0.27;1;0
  6407;C;Aereo;L-2128;86930;2;7.28;1;0
  6408;C;Subterraneo;L-2128;86931;1;0.27;1;0
  6409;C;L-5021 T2;L-5021;86748;2;4.62;1;0
  6410;C;L-5021 T3;L-5021;86749;3;50.25;1;0
  6411;C;L-5021 T4;L-5021;86750;4;10.97;1;0
  6412;C;L-5021 T5;L-5021;86751;5;38.4;1;0
  6413;C;L-5021 T6;L-5021;86752;6;8.26;1;0
  6414;C;L-5021 T7;L-5021;86753;7;25.43;1;0
  6415;C;L-5021_T1;L-5021;86747;1;29.16;1;0
  6416;C;L-5022 T1;L-5022;86754;2;4.1;1;0
  6417;C;L-5022 T1_a;L-5022;86755;1;38.29;1;0
  6418;C;L-5022 T2;L-5022;86756;3;42.97;1;0
  6419;C;L-5022 T3;L-5022;86757;5;15.31;1;0
  6420;C;L-5022 T3_a;L-5022;86758;4;20.24;1;0
  6421;C;L-5022 T4;L-5022;86759;7;16.17;1;0
  6422;C;L-5022 T4_a;L-5022;86760;6;54.67;1;0
  6423;C;L-5022 T5;L-5022;86761;8;18.86;1;0
  6424;C;L-6011;L-6011;86762;1;25.4;1;0
  6425;C;L-6011_subterraneo;L-6011;86763;2;0.28;1;0
  6426;C;L-6020;L-6020;86764;1;25.4;1;0
  6427;C;L-6020_subterraneo;L-6020;86765;2;0.28;1;0
  6428;C;L-6067 Aer1;L-6067;86376;1;10.26;1;0
  6429;C;L-6067 Aer2;L-6067;86315;2;1.41;1;0
  6430;C;L-6116A;L-6116;87285;1;0.13;1;0
  6431;C;L-6116B;L-6116;86312;2;7.3;1;0
  6432;C;L-6117C;L-6116;86312;3;0.7;1;0
  6433;C;L-6117D;L-6116;86312;4;5.2;1;0
  6434;C;L-6117A;L-6117;87285;1;0.13;1;0
  6435;C;L-6117B;L-6117;86312;2;7.3;1;0
  6436;C;L-6117C;L-6117;86312;3;0.04;1;0
  6437;C;L-6120A;L-6120;87285;1;0.09;1;0
  6438;C;L-6120B;L-6120;86313;2;6.3;1;0
  6439;C;L-6120C;L-6120;86314;3;25;1;0
  6440;C;L-6151 Aer;L-6151;86317;2;6.2;1;0
  6441;C;L-6151 Sub1;L-6151;86329;1;1.04;1;0
  6442;C;L-6151 Sub2;L-6151;86330;3;1.9;1;0
  6443;C;L-6161 Aer;L-6161;86318;2;2.297;1;0
  6444;C;L-6161 Sub;L-6161;86325;1;1.04;1;0
  6445;C;L-6168 Aer1;L-6168;86376;1;11.26;1;0
  6446;C;L-6168 Aer2;L-6168;86315;2;1.34;1;0
  6447;C;L-624 Tr1;L-624 LDS;86829;1;12.121;1;0
  6448;C;L-624 Tr2;L-624 LDS;86831;2;0.145;1;0
  6449;C;L-6243 Tr1;L-6243;86952;1;0.82;1;0
  6450;C;L-6243 Tr2;L-6243;86953;2;0.12;1;0
  6451;C;L-6244 Tr1;L-6244;86833;1;3.1879;1;0
  6452;C;L-6244 Tr2;L-6244;86834;2;3.5469;1;0
  6453;C;L-6247 Tr1;L-6247;86776;1;3.67;1;0
  6454;C;L-6247 Tr2;L-6247;86777;2;3.547;1;0
  6455;C;Tr1 Compart L6068;L-6249;86900;1;4.432;1;0
  6456;C;Tr2 Subt;L-6249;86218;2;0.052;1;0
  6457;C;Tr3 Ex tramo L663;L-6249;86737;3;1.08;1;0
  6458;C;Tr4 Ex tramo L651;L-6249;86736;4;1.123;1;0
  6459;C;L-6257 Tr1;L-6257;86835;1;6.2145;1;0
  6460;C;L-6257 Tr2;L-6257;86836;2;0.524;1;0
  6461;C;L-6257 Tr3;L-6257;86837;3;2.32;1;0
  6462;C;L-6258 Tr1;L-6258;86832;1;6.2145;1;0
  6463;C;L-6258 Tr2;L-6258;86838;2;0.524;1;0
  6464;C;L-6258 Tr3;L-6258;86839;3;2.32;1;0
  6465;C;L-626 Aer;L-626;86369;1;3.74;1;0
  6466;C;L-626 Sub;L-626;86368;2;0.91;1;0
  6467;C;AAAC 304mm2;L-635;86720;1;3.44;1;0
  6468;C;XLPE 500MM2;L-635;86721;2;0.44;1;0
  6469;C;AAAC 304mm2;L-6352;86720;2;15.08;1;0
  6470;C;XLPE 500mm2;L-6352;86721;1;0.43;1;0
  6471;C;L-635 Tr1;L-635b;86840;1;0.12;1;0
  6472;C;L-635 Tr2;L-635b;86841;2;2.666;1;0
  6473;C;L-6361 Aer1;L-6361;86367;1;1.85;1;0
  6474;C;L-6361 Aer2;L-6361;86300;2;0.516;1;0
  6475;C;L-6361 Sub;L-6361;86331;3;2.991;1;0
  6476;C;L-6362 Aer1;L-6362;86367;1;13.17;1;0
  6477;C;L-6362 Aer2;L-6362;86300;2;0.516;1;0
  6478;C;L-6362 Sub;L-6362;86331;3;2.991;1;0
  6479;C;L-6363 Aer;L-6363;86300;1;1.178;1;0
  6480;C;L-6363 Sub;L-6363;86331;2;3.412;1;0
  6481;C;Aereo;L-6423;86923;2;10.37;1;0
  6482;C;Subterraneo;L-6423;86924;1;5.62;1;0
  6483;C;Aereo;L-6424;86923;2;10.37;1;0
  6484;C;Subterraneo;L-6424;86924;1;5.62;1;0
  6485;C;L-6436;L-6436;86791;1;5.13;1;0
  6486;C;L-6436_subterraneo;L-6436;86792;2;0.067;1;0
  6487;C;L-6437;L-6437;86793;1;5.13;1;0
  6488;C;L-6437_subterraneo;L-6437;86794;2;0.067;1;0
  6489;C;L-6441 Aer;L-6441;86319;2;2.96;1;0
  6490;C;L-6441 Sub;L-6441;86326;1;0.356;1;0
  6491;C;L-6461 Aer;L-6461;86320;1;3.98;1;0
  6492;C;L-6461 Sub;L-6461;86327;2;1.9;1;0
  6493;C;L-651 Tr01A;L-651 LDS;86954;1;3.13;1;0
  6494;C;L-651 Tr02Sub;L-651 LDS;86955;2;0.7;1;0
  6495;C;L-6548 Aer;L-6548;86301;1;3.54;1;0
  6496;C;L-6548 Sub;L-6548;86332;2;0.27;1;0
  6497;C;L-6549 Aer;L-6549;86301;1;3.54;1;0
  6498;C;L-6549 Sub;L-6549;86332;2;0.27;1;0
  6499;C;L-6555 Aer;L-6555;86302;2;5.57;1;0
  6500;C;L-6555 Sub;L-6555;86333;1;2.62;1;0
  6501;C;L6575 T1;L-6575;86273;1;2.94;1;0
  6502;C;L6575 T2;L-6575;86264;2;2.38;1;0
  6503;C;L-6576 T1;L-6576;86843;2;2.94;1;0
  6504;C;L-6576 T2;L-6576;86845;1;6.1;1;0
  6505;C;L6576 T3;L-6576;86844;0.5;1;1;0
  6506;C;L-6577;L-6577;86800;1;7.21;1;0
  6507;C;L-6577_subterraneo;L-6577;86801;2;0.31;1;0
  6508;C;L-6578;L-6578;86802;1;5.11;1;0
  6509;C;L-6578_subterraneo;L-6578;86803;2;0.31;1;0
  6510;C;L-6603A;L-6603;87285;1;0.245;1;0
  6511;C;L-6603B;L-6603;86313;2;8.2;1;0
  6512;C;L-6603C;L-6603;86314;3;3.7;1;0
  6513;C;L-6604;L-6604;86314;1;25;1;0
  6514;C;L-6604/1;L-6604;86312;2;5.7;1;0
  6515;C;L-6618A;L-6618;87285;1;0.245;1;0
  6516;C;L-6618B;L-6618;86313;2;8.2;1;0
  6517;C;L-6618C;L-6618;86314;3;3.7;1;0
  6518;C;L-6618A;L-6619;87285;1;0.09;1;0
  6519;C;L-6618B;L-6619;86313;2;6.3;1;0
  6520;C;L-6618C;L-6619;86312;3;5.7;1;0
  6521;C;L-663 Tr01A;L-663;86956;1;3.142;1;0
  6522;C;Nuevo;L-663;86957;2;0.7;1;0
  6523;C;L-6675 Aer1;L-6675;86288;1;70.3;1;0
  6524;C;L-6675 Aer2;L-6675;86298;2;5.6;1;0
  6525;C;L6739 Tr Aer;L-6739;86304;3;1.03;1;0
  6526;C;L6739 Tr SubT1;L-6739;86734;1;0.4;1;0
  6527;C;L6739 Tr SubT2;L-6739;86334;2;8.5;1;0
  6528;C;L6739 Tr SubT3;L-6739;86335;4;0.26;1;0
  6529;C;L6740 Tr Aer(1);L-6740;86708;3;1.76;1;0
  6530;C;L6740 Tr Aer;L-6740;86707;2;5.807;1;0
  6531;C;L6740 Tr Sub1;L-6740;86903;1;0.24;1;0
  6532;C;L6740 Tr Sub2;L-6740;86732;4;3.323;1;0
  6533;C;L6471 Tr Aer1;L-6741;86304;1;5.974;1;0
  6534;C;L6471 Tr Aer2;L-6741;86303;2;3.6;1;0
  6535;C;L6741 Tr Sub;L-6741;86733;3;0.5;1;0
  6536;C;L-6742 Aer;L-6742;86305;1;5;1;0
  6537;C;L-6742 Sub;L-6742;86336;2;0.6;1;0
  6538;C;L-6743 Aer;L-6743;87215;1;11.8;1;0
  6539;C;L-6743 Sub;L-6743;86337;2;2;1;0
  6540;C;L-6755 Aer;L-6755;86306;1;9.14;1;0
  6541;C;L-6755 Sub;L-6755;86338;2;2.78;1;0
  6542;C;L-684 Aer;L-684;86307;1;8.94;1;0
  6543;C;L-684 Sub;L-684;86339;2;2.41;1;0
  6544;C;L-6943 Aer;L-6943;86308;1;7.25;1;0
  6545;C;L-6943 Sub;L-6943;86340;2;2.47;1;0
  6546;C;L-6944 Aer;L-6944;86309;1;7.25;1;0
  6547;C;L-6944 Sub;L-6944;86341;2;2.47;1;0
  6548;C;L-6948 Aer;L-6948;86310;1;17.8;1;0
  6549;C;L-6948 Sub;L-6948;86342;2;1.71;1;0
  6550;C;L-696 Aer;L-696;86321;1;14.83;1;0
  6551;C;L-696 Aer2;L-696;86322;2;1.25;1;0
  6552;C;L-696 Sub;L-696;86328;3;0.48;1;0
  6553;C;Lne Huay-Huach Aer 1;L-HuachHuay;86230;2;1.629;1;0
  6554;C;Lne Huay-Huach Aer 2;L-HuachHuay;86229;3;1.43;1;0
  6555;C;Lne Huay-Huach Aer 3;L-HuachHuay;86233;4;5.95;1;0
  6556;C;Lne Huay-Huach Sub;L-HuachHuay;86232;1;3.28;1;0
  6557;C;Lne Aer MCH_CDA;L-MchCDA;86225;2;6.1;1;0
  6558;C;Lne Subt MCH_CDA;L-MchCDA;86227;1;0.87;1;0
  6559;C;L-1018 Ampl;L-1018;86888;2;6.25;1;0
  6560;C;L-1018 Exist;L-1018;86822;1;93.26;1;0
  6561;C;L-1049 Ampl;L-1049;86887;2;6.25;1;0
  6562;C;L-1049 Exist;L-1049;86821;1;2.1;1;0
  6563;C;L1;L-6547;86851;1;40.52;1;0
  6564;C;L2;L-6547;86852;2;10.18;1;0
  6565;C;T1;L-CTSanJac;86891;1;0.09;1;0
  6566;C;T2;L-CTSanJac;86591;2;0.107;1;0
  6567;C;T3;L-CTSanJac;86891;3;0.08;1;0
  6568;C;T4;L-CTSanJac;86591;4;0.182;1;0
  6569;C;T5;L-CTSanJac;86891;5;0.14;1;0
  6570;C;L1012 T1;L-1012;86534;1;7.53;1;0
  6571;C;L1012 T2;L-1012;86522;2;0.74;1;0
  6572;C;L1046-T2;L-1046;86522;2;0.74;1;0
  6573;C;L1046;L-1046;86534;1;29.47;1;0
  6574;C;Tramo_01_2043;L-2043;86904;1;12.49;0.556;0
  6577;C;Tramo_02_2043;L-2043;86905;2;45.15;0.556;0
  6578;C;Tramo_03_2043;L-2043;86906;3;54.3;1;0
  6579;C;Tramo_04_2043;L-2043;86907;4;16.74;0.556;0
  6580;C;L-3093 Aer;L-3093;86235;1;0.82;1;0
  6581;C;L-3093 Sub;L-3093;86237;2;0.56;1;0
  6582;C;L33-3 Angel1;L-ANGEL1;87218;1;2.34;1;0
  6583;C;L33-4 Angel1;L-ANGEL1;;2;0.332;1;0


$$ElmLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);mode_inp(a:6);slini(r);plini(r);qlini(r);coslini(r);pf_recap(i);scale0(r);i_scale(i);outserv(i);classif(a:40)
  SSAA Callao;C;SSAA Callao;12997;;PQ;0.069904;0.0629;0.0305;0.899797;0;1;1;0;Commercial
  lod 5Manan10.5;C;lod 5Manan10.5;12997;;PQ;8.539083;8.352;1.777644;0.978091;0;1;1;0;Industrial
  lod 5Manan22.9;C;lod 5Manan22.9;12997;;PQ;12.80863;12.528;2.666499;0.978090;0;1;1;0;Industrial
  lod Acer10;C;lod Acer10;12997;;PQ;36.6073;29.19391;22.08641;0.797488;0;1;1;0;Industrial
  lod Acer20;C;lod Acer20;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod AcerN10;C;lod AcerN10;12997;;PQ;29.46889;24.20609;16.80717;0.821411;0;1;1;0;Industrial
  lod Agua23;C;lod Agua23;12997;;PQ;3.463861;3.290661;1.08161;0.949998;0;1;1;0;Domestic
  lod Aipsa;C;lod Aipsa;12997;;PQ;8.01645;7.2148;3.4943;0.899999;0;1;1;0;Industrial
  lod Alamb;C;lod Alamb;12997;;PQ;1.666997;1.645056;0.269577;0.986837;0;1;1;0;Domestic
  lod AltoLuna60;C;lod AltoLuna60;12997;;PQ;17.03918;16.58658;3.901129;0.973438;0;1;1;0;Domestic
  lod AmpBrocal;C;lod AmpBrocal;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Ancon;C;lod Ancon;12997;;PQ;11.03716;10.87486;1.885851;0.985294;0;1;1;0;Domestic
  lod Anda;C;lod Anda;12997;;PQ;3.827482;3.444745;1.668338;0.900002;0;1;1;0;Domestic
  lod Anday1;C;lod Anday1;12997;;PQ;0;0;0;1;0;1;1;1;
  lod Anday2;C;lod Anday2;12997;;PQ;18.54944;17.62197;5.792057;0.95;0;1;1;0;Industrial
  lod Animon;C;lod Animon;12997;;PQ;11.68524;11.45153;2.325328;0.980000;0;1;1;0;Industrial
  lod Anta23B;C;lod Anta23B;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Anta23_1;C;lod Anta23_1;12997;;PQ;58.10035;45.48066;36.15468;0.782794;0;1;1;0;Industrial
  lod Anta23_2;C;lod Anta23_2;12997;;PQ;73.17298;56.50412;46.49269;0.772199;0;1;1;0;Industrial
  lod Anta23_3;C;lod Anta23_3;12997;;PQ;62.67664;53.01522;33.43272;0.845853;0;1;1;0;Industrial
  lod Antamina_Amp;C;lod Antamina_Amp;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Antuq50;C;lod Antuq50;12997;;PQ;0;0;0;1;0;1;1;1;
  lod Atacocha;C;lod Atacocha;12997;;PQ;3.5449;3.5449;0;1;0;1;1;0;Industrial
  lod Atlas60;C;lod Atlas60;12997;;PQ;0;0;0;1;0;1;1;1;
  lod Atocongo;C;lod Atocongo;12997;;PQ;5.237154;5.132415;1.042162;0.980000;0;1;1;0;Industrial
  lod Auca23;C;lod Auca23;12997;;PQ;2.167652;2.059276;0.676831;0.950002;0;1;1;0;Domestic
  lod Aya66;C;lod Aya66;12997;;PQ;21.81128;20.72072;6.810569;0.95;0;1;1;0;Domestic
  lod Azulc50;C;lod Azulc50;12997;;PQ;1.907355;1.811972;0.595618;0.949991;0;1;1;0;Domestic
  lod BUnion60;C;lod BUnion60;12997;;PQ;6.224891;5.913657;1.94369;0.950001;0;1;1;0;Domestic
  lod Bal60A;C;lod Bal60A;12997;;PQ;29.04815;28.67064;4.667881;0.987004;0;1;1;0;Domestic
  lod Bal60B;C;lod Bal60B;12997;;PQ;59.78691;59.0186;9.554008;0.987149;0;1;1;0;Domestic
  lod Barr60;C;lod Barr60;12997;;PQ;58.86665;58.38385;7.523881;0.991798;0;1;1;0;Domestic
  lod Barsi60;C;lod Barsi60;12997;;PQ;63.33186;62.37755;10.95286;0.984931;0;1;1;0;Domestic
  lod Bayovar;C;lod Bayovar;12997;;PQ;7.114424;6.641819;2.549758;0.933570;0;1;1;0;Domestic
  lod Bellav50;C;lod Bellav50;12997;;PQ;0;0;0;1;0;1;1;1;
  lod Beneficios1;C;lod Beneficios1;12997;;PQ;30.90417;27.81376;13.4708;0.900000;0;1;1;0;Industrial
  lod Beneficios2;C;lod Beneficios2;12997;;PQ;30.90417;27.81376;13.4708;0.900000;0;1;1;0;Industrial
  lod Buenav10;C;lod Buenav10;12997;;PQ;14.59372;14.59372;0;1;0;1;1;0;Industrial
  lod Bujama60;C;lod Bujama60;12997;;PQ;33.01807;31.71042;9.200102;0.960396;0;1;1;0;Domestic
  lod CLindo60;C;lod CLindo60;12997;;PQ;38.98759;38.98759;0;1;0;1;1;0;Industrial
  lod Canet10;C;lod Canet10;12997;;PQ;19.48806;18.99683;4.347981;0.974793;0;1;1;0;Domestic
  lod Canete06;C;lod Canete06;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Cang66;C;lod Cang66;12997;;PQ;1.858169;1.858169;0;1;0;1;1;0;Domestic
  lod Canto60;C;lod Canto60;12997;;PQ;57.80687;56.41852;12.59306;0.975983;0;1;1;0;Domestic
  lod Carhuamayo50;C;lod Carhuamayo50;12997;;PQ;1.370253;1.370253;0;1;0;1;1;0;Domestic
  lod Casap50;C;lod Casap50;12997;;PQ;5.248169;5.1432;1.0444;0.979998;0;1;1;0;Industrial
  lod Casapalcanorte;C;lod Casapalcanorte;12997;;PQ;0.739378;0.7024;0.2309;0.949987;0;1;1;0;Industrial
  lod Casf50;C;lod Casf50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Cauda60;C;lod Cauda60;12997;;PQ;0;0;0;1;0;1;1;1;Domestic
  lod Caudivilla;C;lod Caudivilla;12997;;PQ;50.35851;49.35512;10.00261;0.980074;0;1;1;0;Domestic
  lod Ccarh50;C;lod Ccarh50;12997;;PQ;8.566601;8.157642;2.615249;0.952261;0;1;1;0;Industrial
  lod Central60;C;lod Central60;12997;;PQ;34.47169;34.1259;4.870362;0.989968;0;1;1;0;Domestic
  lod Cfra50;C;lod Cfra50;12997;;PQ;3.164374;3.1034;0.6182;0.980731;0;1;1;0;Industrial
  lod Chala60;C;lod Chala60;12997;;PQ;10.98418;10.43497;3.429804;0.950000;0;1;1;0;Domestic
  lod Chan60;C;lod Chan60;12997;;PQ;20.60793;19.95021;5.164872;0.968084;0;1;1;0;Domestic
  lod Chancha44;C;lod Chancha44;12997;;PQ;6.310371;6.064075;1.745792;0.960969;0;1;1;0;Domestic
  lod Chava60;C;lod Chava60;12997;;PQ;55.42511;54.55788;9.766297;0.984353;0;1;1;0;Domestic
  lod Chilca10;C;lod Chilca10;12997;;PQ;7.702518;7.33515;2.350394;0.952305;0;1;1;0;Domestic
  lod Chilca23;C;lod Chilca23;12997;;PQ;26.34269;25.5853;6.271322;0.971248;0;1;1;0;Domestic
  lod Chillon60;C;lod Chillon60;12997;;PQ;4.14385;4.14385;0;1;0;1;1;0;Domestic
  lod Chiribamba23;C;lod Chiribamba23;12997;;PQ;1.51262;1.436983;0.472333;0.949996;0;1;1;0;Domestic
  lod Chorr60;C;lod Chorr60;12997;;PQ;61.91978;60.45311;13.39702;0.976313;0;1;1;0;Domestic
  lod Chumpe69;C;lod Chumpe69;12997;;PQ;13.20811;12.89926;2.839586;0.976616;0;1;1;0;Industrial
  lod Cobr69;C;lod Cobr69;12997;;PQ;8.240304;7.8283;2.573;0.950001;0;1;1;0;Industrial
  lod Coelvisac2;C;lod Coelvisac2;12997;;PQ;10.09563;9.590857;3.152344;0.950000;0;1;1;0;Domestic
  lod Concep60;C;lod Concep60;12997;;PQ;5.162979;4.904827;1.612149;0.949999;0;1;1;0;Domestic
  lod CondT1;C;lod CondT1;12997;;PQ;5.537253;5.537253;0;1;0;1;1;0;Industrial
  lod CondT5;C;lod CondT5;12997;;PQ;6.921503;6.921503;0;1;0;1;1;0;Industrial
  lod CondorT2;C;lod CondorT2;12997;;PQ;5.537253;5.537253;0;1;0;1;1;0;Industrial
  lod CondorT4;C;lod CondorT4;12997;;PQ;5.537253;5.537253;0;1;0;1;1;0;Industrial
  lod CondorT6;C;lod CondorT6;12997;;PQ;6.921503;6.921503;0;1;0;1;1;0;Industrial
  lod Coracora;C;lod Coracora;12997;;PQ;6.038596;5.736658;1.885576;0.949998;0;1;1;0;Domestic
  lod Curip50;C;lod Curip50;12997;;PQ;0.137192;0.130343;0.042806;0.950077;0;1;1;0;Domestic
  lod Des23A;C;lod Des23A;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Des23B;C;lod Des23B;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Duvaz50;C;lod Duvaz50;12997;;PQ;0;0;0;1;0;1;1;1;
  lod ECarmen60;C;lod ECarmen60;12997;;PQ;3.671301;3.668308;0.148217;0.999184;0;1;1;0;Domestic
  lod Emsemsa;C;lod Emsemsa;12997;;PQ;0.463638;0.463167;0.020898;0.998983;0;1;1;0;Domestic
  lod Excel50;C;lod Excel50;12997;;PQ;3.449829;3.411712;0.511410;0.988951;0;1;1;0;Industrial
  lod Filadelfia;C;lod Filadelfia;12997;;PQ;28.14514;27.96796;3.153077;0.993704;0;1;1;0;Domestic
  lod Galv60;C;lod Galv60;12997;;PQ;51.92174;50.94457;10.02588;0.981179;0;1;1;0;Domestic
  lod Gloria23;C;lod Gloria23;12997;;PQ;19.30804;18;6.98572;0.932254;0;1;1;0;Industrial
  lod Goyllar50;C;lod Goyllar50;12997;;PQ;0.73302;0.73302;0;1;0;1;1;0;Domestic
  lod Grau60;C;lod Grau60;12997;;PQ;7.0102;7;0.378026;0.998545;0;1;1;0;Industrial
  lod Hchip10b;C;lod Hchip10b;12997;;PQ;27.1921;26.61687;5.563509;0.978845;0;1;1;0;Domestic
  lod Hchip23;C;lod Hchip23;12997;;PQ;36.49648;34.30123;12.46669;0.939850;0;1;1;0;Domestic
  lod Horno33;C;lod Horno33;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Huall_n33;C;lod Huall_n33;12997;;PQ;3.011906;2.8613;0.9405;0.949996;0;1;1;0;Industrial
  lod Hualmay66;C;lod Hualmay66;12997;;PQ;34.22995;33.84541;5.116382;0.988766;0;1;1;0;Domestic
  lod Huancayo60;C;lod Huancayo60;12997;;PQ;10.39318;9.987997;2.873681;0.961014;0;1;1;0;Domestic
  lod Huandoy;C;lod Huandoy;12997;;PQ;19.16912;18.80242;3.731555;0.980869;0;1;1;0;Domestic
  lod Huant10;C;lod Huant10;12997;;PQ;2.348584;2.231142;0.733386;0.949994;0;1;1;0;Domestic
  lod Huant23;C;lod Huant23;12997;;PQ;1.277483;1.213603;0.398912;0.949995;0;1;1;0;Domestic
  lod Huanu10;C;lod Huanu10;12997;;PQ;18.45522;17.53244;5.76269;0.949999;0;1;1;0;Domestic
  lod Huanu23b;C;lod Huanu23b;12997;;PQ;9.936933;9.440073;3.102846;0.949998;0;1;1;0;Domestic
  lod Huarangal;C;lod Huarangal;12997;;PQ;12.05671;11.87003;2.113448;0.984516;0;1;1;0;Domestic
  lod Huarl60;C;lod Huarl60;12997;;PQ;23.8881;23.09412;6.107614;0.966762;0;1;1;0;Domestic
  lod Huarmey;C;lod Huarmey;12997;;PQ;4.567543;4.339181;1.426167;0.950003;0;1;1;0;Domestic
  lod Huayu10;C;lod Huayu10;12997;;PQ;4.675769;4.034094;2.364087;0.862765;0;1;1;0;Domestic
  lod Hveli10;C;lod Hveli10;12997;;PQ;4.90666;4.90666;0;1;0;1;1;0;Domestic
  lod Ica10;C;lod Ica10;12997;;PQ;16.61342;16.37017;2.832535;0.985358;0;1;1;0;Domestic
  lod IcaN60;C;lod IcaN60;12997;;PQ;25.17074;24.98153;3.080481;0.992482;0;1;1;0;Domestic
  lod Ind10a;C;lod Ind10a;12997;;PQ;1.555056;1.477314;0.485532;0.950007;0;1;1;0;Domestic
  lod Industrial;C;lod Industrial;12997;;PQ;30.3834;29.15141;8.564243;0.959451;0;1;1;0;Domestic
  lod Infan60;C;lod Infan60;12997;;PQ;65.44412;63.85481;14.33518;0.975715;0;1;1;0;Domestic
  lod Inge60;C;lod Inge60;12997;;PQ;4.099827;3.996126;0.916274;0.974706;0;1;1;0;Industrial
  lod Ingenieros;C;lod Ingenieros;12997;;PQ;45.99105;44.86454;10.11681;0.975505;0;1;1;0;Domestic
  lod Ipen;C;lod Ipen;12997;;PQ;0.1302;0.1302;0;1;0;1;1;0;Industrial
  lod Iscaycruz33;C;lod Iscaycruz33;12997;;PQ;8.8798;8.8798;0;1;0;1;1;0;Industrial
  lod Izaguirre10;C;lod Izaguirre10;12997;;PQ;17.09391;16.74213;3.450061;0.979420;0;1;1;0;Domestic
  lod Jahuay60;C;lod Jahuay60;12997;;PQ;0.274355;0.264836;0.071643;0.965303;0;1;1;0;Industrial
  lod Jauja60;C;lod Jauja60;12997;;PQ;4.477556;4.443492;0.551254;0.992392;0;1;1;0;Domestic
  lod Jicamarca;C;lod Jicamarca;12997;;PQ;27.77647;27.43871;4.318557;0.987839;0;1;1;0;Domestic
  lod Junin;C;lod Junin;12997;;PQ;0.742277;0.742277;0;1;0;1;1;0;Domestic
  lod Kingsmill50;C;lod Kingsmill50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Kolpa60;C;lod Kolpa60;12997;;PQ;6.3946;6.3946;0;1;0;1;1;0;Industrial
  lod L-6731;C;lod L-6731;12997;;PQ;17.86647;17.64051;2.832535;0.987352;0;1;1;0;Domestic
  lod L1;C;lod L1;12997;;PQ;0;0;0;1;0;1;1;1;
  lod L2;C;lod L2;12997;;PQ;0;0;0;1;0;1;1;1;
  lod La_union60;C;lod La_union60;12997;;PQ;2.674693;2.674693;0;1;0;1;1;0;Domestic
  lod Lafund;C;lod Lafund;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Lap60;C;lod Lap60;12997;;PQ;5.848452;5.763;0.9961;0.985389;0;1;1;0;Industrial
  lod Lima60A;C;lod Lima60A;12997;;PQ;21.4356;21.42321;0.728528;0.999422;0;1;1;0;Domestic
  lod Lima60B;C;lod Lima60B;12997;;PQ;17.1805;16.94122;2.857376;0.986072;0;1;1;0;Domestic
  lod Llipata;C;lod Llipata;12997;;PQ;4.376143;4.196922;1.239543;0.959046;0;1;1;0;Domestic
  lod Lomas;C;lod Lomas;12997;;PQ;3.990571;3.791043;1.246051;0.950000;0;1;1;0;Domestic
  lod LosSauces10;C;lod LosSauces10;12997;;PQ;3.474093;3.300377;1.084818;0.949996;0;1;1;0;Domestic
  lod LosSauces10A;C;lod LosSauces10A;12997;;PQ;12.41004;11.78955;3.875006;0.950000;0;1;1;0;Domestic
  lod Luren60;C;lod Luren60;12997;;PQ;17.78028;16.00224;7.750286;0.899998;0;1;1;0;Domestic
  lod Lurin;C;lod Lurin;12997;;PQ;40.93666;39.14943;11.9638;0.956341;0;1;1;0;Domestic
  lod Macha69;C;lod Macha69;12997;;PQ;0.893244;0.893244;0;1;0;1;1;0;Domestic
  lod Mahrt50;C;lod Mahrt50;12997;;PQ;0.298113;0.298112;0.000730;0.999997;0;1;1;0;Industrial
  lod Malpa50;C;lod Malpa50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Malvinas20;C;lod Malvinas20;12997;;PQ;10.37397;10.33818;0.861071;0.996549;0;1;1;0;Domestic
  lod Manchay;C;lod Manchay;12997;;PQ;19.03001;18.80168;2.939046;0.988001;0;1;1;0;Domestic
  lod Maran60;C;lod Maran60;12997;;PQ;48.63264;48.43487;4.381529;0.995933;0;1;1;0;Domestic
  lod Mariategui60;C;lod Mariategui60;12997;;PQ;26.34774;26.06066;3.878855;0.989104;0;1;1;0;Domestic
  lod Mayup;C;lod Mayup;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Mcarh50;C;lod Mcarh50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Mepsa;C;lod Mepsa;12997;;PQ;1.701783;1.5316;0.7418;0.899997;0;1;1;0;Industrial
  lod Metro60;C;lod Metro60;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Milpo50;C;lod Milpo50;12997;;PQ;16.03809;15.23617;5.007926;0.949999;0;1;1;0;Industrial
  lod Mina60;C;lod Mina60;12997;;PQ;17.01838;15.31653;7.41817;0.899999;0;1;1;0;Industrial
  lod MinaJusta;C;lod MinaJusta;12997;;PQ;60.36584;49.5;34.55119;0.820000;0;1;1;0;Industrial
  lod Minacasapalca;C;lod Minacasapalca;12997;;PQ;17.01591;16.4883;4.2044;0.968993;0;1;1;0;Industrial
  lod Minsur60;C;lod Minsur60;12997;;PQ;0.119054;0.107142;0.051907;0.899948;0;1;1;0;Industrial
  lod Miron60;C;lod Miron60;12997;;PQ;57.869;56.51119;12.46216;0.976536;0;1;1;0;Domestic
  lod Mmundo20;C;lod Mmundo20;12997;;PQ;4.397374;4.395645;0.123285;0.999606;0;1;1;0;Domestic
  lod Molycop60;C;lod Molycop60;12997;;PQ;0.905679;0.8151;0.3948;0.899987;0;1;1;0;Industrial
  lod Moro50;C;lod Moro50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Moroc50;C;lod Moroc50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Mrico60;C;lod Mrico60;12997;;PQ;50.62629;50.13419;7.041648;0.990279;0;1;1;0;Domestic
  lod NHuaron50;C;lod NHuaron50;12997;;PQ;13.74636;13.36783;3.203664;0.972463;0;1;1;0;Industrial
  lod NMoroc50;C;lod NMoroc50;12997;;PQ;0.345489;0.3213;0.127;0.929986;0;1;1;0;Industrial
  lod Nana;C;lod Nana;12997;;PQ;40.25824;39.0636;9.734523;0.970325;0;1;1;0;Domestic
  lod Naranjal;C;lod Naranjal;12997;;PQ;42.70377;41.82632;8.612274;0.979452;0;1;1;0;Domestic
  lod Nazca60;C;lod Nazca60;12997;;PQ;17.47279;17.16368;3.272054;0.982309;0;1;1;0;Domestic
  lod Oquen60;C;lod Oquen60;12997;;PQ;55.78368;54.43285;12.20175;0.975784;0;1;1;0;Domestic
  lod Oroy50;C;lod Oroy50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Oxa23;C;lod Oxa23;12997;;PQ;2.299366;2.184394;0.717987;0.949998;0;1;1;0;Domestic
  lod Oxidos12.6;C;lod Oxidos12.6;12997;;PQ;5.6617;5.6617;0;1;0;1;1;0;Industrial
  lod PNuevo60;C;lod PNuevo60;12997;;PQ;12.46529;12.37298;1.514254;0.992594;0;1;1;0;Domestic
  lod Pacha2.3;C;lod Pacha2.3;12997;;PQ;0;0;0;1;0;1;1;1;
  lod Pachacamac;C;lod Pachacamac;12997;;PQ;37.73328;36.94826;7.656791;0.979195;0;1;1;0;Domestic
  lod Pachacutec;C;lod Pachacutec;12997;;PQ;18.25307;17.34041;5.699535;0.949999;0;1;1;0;Domestic
  lod Pachyo50;C;lod Pachyo50;12997;;PQ;0.284065;0.269852;0.088728;0.949966;0;1;1;0;Domestic
  lod Pampas;C;lod Pampas;12997;;PQ;1.602525;1.602525;0;1;0;1;1;0;Domestic
  lod Pampi60;C;lod Pampi60;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Pampilla2;C;lod Pampilla2;12997;;PQ;18.83073;18.4452;3.7909;0.979526;0;1;1;0;Industrial
  lod Panasa;C;lod Panasa;12997;;PQ;5.954383;5.948333;0.268337;0.998984;0;1;1;0;Industrial
  lod Pando60;C;lod Pando60;12997;;PQ;50.68492;50.11714;7.565312;0.988797;0;1;1;0;Domestic
  lod Panta66;C;lod Panta66;12997;;PQ;4.044209;3.842;1.2628;0.950000;0;1;1;0;Industrial
  lod Paracas60;C;lod Paracas60;12997;;PQ;10.97853;10.97853;0;1;0;1;1;0;Domestic
  lod Parag12;C;lod Parag12;12997;;PQ;19.74842;18.67871;6.411387;0.945833;0;1;1;0;Industrial
  lod Pasco;C;lod Pasco;12997;;PQ;5.693623;5.671762;0.498457;0.996160;0;1;1;0;Domestic
  lod Pbermudez60;C;lod Pbermudez60;12997;;PQ;3.241347;3.241347;0;1;0;1;1;0;Domestic
  lod Pedre60;C;lod Pedre60;12997;;PQ;12.85741;12.83633;0.735953;0.998360;0;1;1;0;Domestic
  lod Persh60;C;lod Persh60;12997;;PQ;39.02002;38.88095;3.291486;0.996435;0;1;1;0;Domestic
  lod Pichanaqui60;C;lod Pichanaqui60;12997;;PQ;5.131239;4.87467;1.60225;0.949998;0;1;1;0;Domestic
  lod Pindustrial;C;lod Pindustrial;12997;;PQ;16.90294;16.05779;5.277982;0.949999;0;1;1;0;Domestic
  lod Pisco60;C;lod Pisco60;12997;;PQ;5.517057;5.278716;1.604083;0.956799;0;1;1;0;Domestic
  lod Plan60;C;lod Plan60;12997;;PQ;31.04203;30.55466;5.479088;0.984299;0;1;1;0;Domestic
  lod PlanZinc50;C;lod PlanZinc50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Pqind60;C;lod Pqind60;12997;;PQ;16.65453;16.04357;4.469591;0.963315;0;1;1;0;Domestic
  lod Pradera;C;lod Pradera;12997;;PQ;45.34157;43.53646;12.6663;0.960188;0;1;1;0;Domestic
  lod Praxair;C;lod Praxair;12997;;PQ;8.715693;8.1661;3.046;0.936942;0;1;1;0;Industrial
  lod Prim60A;C;lod Prim60A;12997;;PQ;53.42214;52.83079;7.926735;0.988930;0;1;1;0;Domestic
  lod Prim60B;C;lod Prim60B;12997;;PQ;20.23426;19.89631;3.682699;0.983297;0;1;1;0;Domestic
  lod Progreso;C;lod Progreso;12997;;PQ;21.91009;20.81458;6.841459;0.949999;0;1;1;0;Domestic
  lod Pucalpa60;C;lod Pucalpa60;12997;;PQ;30.96645;29.41814;9.669228;0.950000;0;1;1;0;Domestic
  lod Puen60A;C;lod Puen60A;12997;;PQ;30.02682;28.83224;8.385228;0.960216;0;1;1;0;Domestic
  lod Puen60B;C;lod Puen60B;12997;;PQ;20.76353;19.97376;5.672128;0.961963;0;1;1;0;Domestic
  lod Puentepiedra;C;lod Puentepiedra;12997;;PQ;44.99433;43.59869;11.1195;0.968982;0;1;1;0;Domestic
  lod Puquio;C;lod Puquio;12997;;PQ;1.393719;1.393719;0;1;0;1;1;0;Domestic
  lod Qpacifico;C;lod Qpacifico;12997;;PQ;11.5565;11.5565;0;1;0;1;1;0;Industrial
  lod Quimpac Nueva;C;lod Quimpac Nueva;12997;;PQ;9.3288;9.3288;0;1;0;1;1;0;Industrial
  lod Quimpac;C;lod Quimpac;12997;;PQ;8.405188;8.25775;1.567403;0.982458;0;1;1;0;Industrial
  lod Refzn30;C;lod Refzn30;12997;;PQ;35.63066;34.0843;10.38289;0.956600;0;1;1;0;Industrial
  lod Refzn30B;C;lod Refzn30B;12997;;PQ;1.264182;1.209322;0.368372;0.956603;0;1;1;0;Industrial
  lod Refzn30C;C;lod Refzn30C;12997;;PQ;24.57284;23.50637;7.160641;0.956599;0;1;1;0;Industrial
  lod RioSeco60;C;lod RioSeco60;12997;;PQ;1.543906;1.5376;0.1394;0.995915;0;1;1;0;Industrial
  lod Rosaura50;C;lod Rosaura50;12997;;PQ;0.067673;0.0643;0.0211;0.950150;0;1;1;0;Industrial
  lod SLuis;C;lod SLuis;12997;;PQ;15.48004;14.70605;4.833605;0.950000;0;1;1;0;Domestic
  lod SMarg60;C;lod SMarg60;12997;;PQ;12.09741;12.03786;1.198846;0.995077;0;1;1;0;Domestic
  lod SMiguel23;C;lod SMiguel23;12997;;PQ;9.251341;9.251341;0;1;0;1;1;0;Domestic
  lod SSAA_BESS_ChilcaUno;C;lod SSAA_BESS_ChilcaUno;12997;;PQ;0.444444;0.4;0.193728;0.9;0;1;1;0;Commercial
  lod SSAA_BESS_Kallpa;C;lod SSAA_BESS_Kallpa;12997;;PQ;0.415555;0.374;0.181136;0.899999;0;1;1;0;Commercial
  lod Sala60;C;lod Sala60;12997;;PQ;53.35323;51.56631;13.69245;0.966507;0;1;1;0;Domestic
  lod Sales60;C;lod Sales60;12997;;PQ;17.50704;17.50704;0;1;0;1;1;0;Domestic
  lod San vicente;C;lod San vicente;12997;;PQ;10.20614;10.18275;0.690533;0.997708;0;1;1;0;Industrial
  lod SanFrancisco66;C;lod SanFrancisco66;12997;;PQ;6.452313;6.250423;1.601425;0.968710;0;1;1;0;Domestic
  lod Sanit60;C;lod Sanit60;12997;;PQ;63.23023;61.36708;15.23624;0.970533;0;1;1;0;Domestic
  lod Santander;C;lod Santander;12997;;PQ;6.8604;6.8604;0;1;0;1;1;0;Industrial
  lod Santo50;C;lod Santo50;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Santon50;C;lod Santon50;12997;;PQ;12.82976;12.61252;2.350967;0.983067;0;1;1;0;Industrial
  lod Satipo60;C;lod Satipo60;12997;;PQ;9.347713;9.166187;1.833237;0.980580;0;1;1;0;Domestic
  lod Sbart10;C;lod Sbart10;12997;;PQ;9.848678;9.702776;1.688962;0.985185;0;1;1;0;Domestic
  lod Sclar60;C;lod Sclar60;12997;;PQ;44.5455;42.50274;13.33488;0.954142;0;1;1;0;Domestic
  lod Scris50;C;lod Scris50;12997;;PQ;3.801185;3.794752;0.221052;0.998307;0;1;1;0;Industrial
  lod Shelby vicco;C;lod Shelby vicco;12997;;PQ;0.435018;0.434385;0.023465;0.998544;0;1;1;0;Domestic
  lod Shelby;C;lod Shelby;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Shouxin;C;lod Shouxin;12997;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Sima-enapu;C;lod Sima-enapu;12997;;PQ;8.68768;8.4307;2.0974;0.970420;0;1;1;0;Industrial
  lod Sisid60A;C;lod Sisid60A;12997;;PQ;18.8563;17.91348;5.8879;0.949999;0;1;1;0;Domestic
  lod Sisid60B;C;lod Sisid60B;12997;;PQ;24.6224;23.39128;7.688323;0.950000;0;1;1;0;Domestic
  lod Sjuan60;C;lod Sjuan60;12997;;PQ;34.71144;34.17741;6.065358;0.984615;0;1;1;0;Domestic
  lod SjuanV50;C;lod SjuanV50;12997;;PQ;3.152276;2.994645;0.984349;0.949994;0;1;1;0;Industrial
  lod Smat50;C;lod Smat50;12997;;PQ;0.010530;0.01;0.0033;0.949628;0;1;1;0;Industrial
  lod Snico13a;C;lod Snico13a;12997;;PQ;69.25747;56.79111;39.64046;0.819999;0;1;1;0;Industrial
  lod Sros60;C;lod Sros60;12997;;PQ;62.41041;60.76027;14.25654;0.973559;0;1;1;0;Domestic
  6584;C;lod Ssaa_8deAgosto;12997;;PQ;0.036540;0.0329;0.0159;0.900366;0;1;1;0;Commercial
  6585;C;lod Ssaa_Aguaytia;12997;;PQ;0.062346;0.0561;0.0272;0.899814;0;1;1;0;Commercial
  lod Ssaa_CDA;C;lod Ssaa_CDA;12997;;PQ;1.910246;1.7192;0.8327;0.899989;0;1;1;0;Commercial
  6586;C;lod Ssaa_CEPLomitas;12997;;PQ;0.065432;0.0589;0.0285;0.900159;0;1;1;0;Commercial
  6587;C;lod Ssaa_CESanJuan;12997;;PQ;0.016682;0.015;0.0073;0.899171;0;1;1;0;Commercial
  6588;C;lod Ssaa_CHYarucaya;12997;;PQ;0.024464;0.022;0.0107;0.899278;0;1;1;0;Commercial
  6589;C;lod Ssaa_CTBDoñaCatalina;12997;;PQ;0.077239;0.0695;0.0337;0.899798;0;1;1;0;Commercial
  lod Ssaa_Cahua;C;lod Ssaa_Cahua;12997;;PQ;0.065880;0.0593;0.0287;0.900120;0;1;1;0;Commercial
  lod Ssaa_Callahuanca;C;lod Ssaa_Callahuanca;12997;;PQ;0.223312;0.201;0.0973;0.900085;0;1;1;0;Commercial
  6590;C;lod Ssaa_Canchayllo;12997;;PQ;0.005993;0.0054;0.0026;0.901001;0;1;1;0;Commercial
  6591;C;lod Ssaa_Carhuac;12997;;PQ;0.024106;0.0217;0.0105;0.900159;0;1;1;0;Commercial
  6592;C;lod Ssaa_Chaglla;12997;;PQ;0.611211;0.5501;0.2664;0.900016;0;1;1;0;Commercial
  6593;C;lod Ssaa_Chancay;12997;;PQ;0.053893;0.0485;0.0235;0.899924;0;1;1;0;Commercial
  6594;C;lod Ssaa_Cheves;12997;;PQ;0.352119;0.3169;0.1535;0.899979;0;1;1;0;Commercial
  lod Ssaa_ChilcaUno;C;lod Ssaa_ChilcaUno;12997;;PQ;11.7329;11.03;4;0.940091;0;1;1;0;Commercial
  6595;C;lod Ssaa_Chimay;12997;;PQ;0.182209;0.164;0.0794;0.900062;0;1;1;0;Commercial
  6596;C;lod Ssaa_ElCarmen;12997;;PQ;0.009884;0.0089;0.0043;0.900414;0;1;1;0;Commercial
  lod Ssaa_Fenix;C;lod Ssaa_Fenix;12997;;PQ;14.40156;12.9614;6.2775;0.899999;0;1;1;0;Commercial
  6597;C;lod Ssaa_Huampani;12997;;PQ;0.039984;0.036;0.0174;0.900349;0;1;1;0;Commercial
  6598;C;lod Ssaa_Huanchor;12997;;PQ;0.027997;0.0252;0.0122;0.900068;0;1;1;0;Commercial
  6600;C;lod Ssaa_Huanza;12997;;PQ;0.174204;0.1568;0.0759;0.900093;0;1;1;0;Commercial
  6601;C;lod Ssaa_Huaycoloro;12997;;PQ;0.151438;0.1363;0.066;0.900034;0;1;1;0;Commercial
  lod Ssaa_Huinco;C;lod Ssaa_Huinco;12997;;PQ;0.112215;0.101;0.0489;0.900057;0;1;1;0;Commercial
  6602;C;lod Ssaa_Independencia;12997;;PQ;0.782775;0.7045;0.3412;0.900002;0;1;1;0;Commercial
  lod Ssaa_Kallpa;C;lod Ssaa_Kallpa;12997;;PQ;11.70197;11;3.992;0.940012;0;1;1;0;Commercial
  6603;C;lod Ssaa_LaGringaV;12997;;PQ;0.157432;0.1417;0.0686;0.900070;0;1;1;0;Commercial
  6604;C;lod Ssaa_LaVirgen;12997;;PQ;0.163335;0.147;0.0712;0.899988;0;1;1;0;Commercial
  lod Ssaa_Lflores;C;lod Ssaa_Lflores;12997;;PQ;7.33149;6.965;2.289;0.950011;0;1;1;0;Commercial
  6605;C;lod Ssaa_MCHCDA;12997;;PQ;0.024196;0.0218;0.0105;0.900941;0;1;1;0;Commercial
  6606;C;lod Ssaa_Malpaso;12997;;PQ;0.027460;0.0247;0.012;0.899467;0;1;1;0;Commercial
  6607;C;lod Ssaa_Marañon;12997;;PQ;0.041102;0.037;0.0179;0.90019;0;1;1;0;Commercial
  6608;C;lod Ssaa_Marcona;12997;;PQ;0.005679;0.0051;0.0025;0.897920;0;1;1;0;Commercial
  lod Ssaa_Matucana;C;lod Ssaa_Matucana;12997;;PQ;0.221119;0.199;0.0964;0.899964;0;1;1;0;Commercial
  lod Ssaa_Moyopampa;C;lod Ssaa_Moyopampa;12997;;PQ;0.051120;0.046;0.0223;0.899837;0;1;1;0;Commercial
  6609;C;lod Ssaa_NuevaImperial;12997;;PQ;0.003981;0.0036;0.0017;0.904248;0;1;1;0;Commercial
  lod Ssaa_O;C;lod Ssaa_O;12997;;PQ;4.894618;4.65;1.528;0.950023;0;1;1;0;Commercial
  6610;C;lod Ssaa_Oroya;12997;;PQ;0.173980;0.1566;0.0758;0.900101;0;1;1;0;Commercial
  6611;C;lod Ssaa_PCHChaglla;12997;;PQ;0.237444;0.2137;0.1035;0.899999;0;1;1;0;Commercial
  6612;C;lod Ssaa_Pachachaca;12997;;PQ;0.003534;0.0032;0.0015;0.905458;0;1;1;0;Commercial
  lod Ssaa_Platanal;C;lod Ssaa_Platanal;12997;;PQ;0.789349;0.7104;0.3441;0.899981;0;1;1;0;Commercial
  6613;C;lod Ssaa_Purmacana;12997;;PQ;0.001788;0.0016;0.0008;0.894427;0;1;1;0;Commercial
  6614;C;lod Ssaa_RFPucallpa;12997;;PQ;0.074646;0.0672;0.0325;0.900243;0;1;1;0;Commercial
  lod Ssaa_RON;C;lod Ssaa_RON;12997;;PQ;0.979207;0.8813;0.4268;0.900013;0;1;1;0;Commercial
  6615;C;lod Ssaa_Renovandes;12997;;PQ;0.044769;0.0403;0.0195;0.900159;0;1;1;0;Commercial
  6616;C;lod Ssaa_Roncador;12997;;PQ;0.007782;0.007;0.0034;0.899508;0;1;1;0;Commercial
  6617;C;lod Ssaa_Rucuy;12997;;PQ;0.018874;0.017;0.0082;0.900694;0;1;1;0;Commercial
  lod Ssaa_SAM;C;lod Ssaa_SAM;12997;;PQ;2.892226;2.603;1.2607;0.899998;0;1;1;0;Commercial
  6618;C;lod Ssaa_SNicolas;12997;;PQ;0.038866;0.035;0.0169;0.900516;0;1;1;0;Commercial
  6619;C;lod Ssaa_SantaRosaTG7;12997;;PQ;0.087794;0.079;0.0383;0.899827;0;1;1;0;Commercial
  lod Ssaa_SantaRosa;C;lod Ssaa_SantaRosaTG8;12997;;PQ;0.131132;0.118;0.0572;0.899850;0;1;1;0;Commercial
  6620;C;lod Ssaa_SantaRosaUTI;12997;;PQ;0.034438;0.031;0.015;0.900159;0;1;1;0;Commercial
  6621;C;lod Ssaa_Treshermanas;12997;;PQ;0.016905;0.0152;0.0074;0.899109;0;1;1;0;Commercial
  lod Ssaa_Ventanilla;C;lod Ssaa_Ventanilla;12997;;PQ;9.636656;8.673;4.2005;0.900001;0;1;1;0;Commercial
  6622;C;lod Ssaa_WayraExtension;12997;;PQ;0.012210;0.011;0.0053;0.900883;0;1;1;0;Commercial
  6623;C;lod Ssaa_WayraI;12997;;PQ;0.024464;0.022;0.0107;0.899278;0;1;1;0;Commercial
  6624;C;lod Ssaa_Yanango;12997;;PQ;0.100004;0.09;0.0436;0.899956;0;1;1;0;Commercial
  6625;C;lod Ssaa_Yanapampa;12997;;PQ;0.002236;0.002;0.001;0.894427;0;1;1;0;Commercial
  lod Ssaa_Yaupi;C;lod Ssaa_Yaupi;12997;;PQ;0.224116;0.2017;0.0977;0.899978;0;1;1;0;Commercial
  lod Ssaa_Yuncan;C;lod Ssaa_Yuncan;12997;;PQ;1.081762;0.9736;0.4715;0.900013;0;1;1;0;Commercial
  lod Ssaa_carpa3;C;lod Ssaa_carpa3;12997;;PQ;0;0;0;1;0;1;1;1;Commercial
  lod Sssaa_ChilcaPlus;C;lod Sssaa_ChilcaPlus;12997;;PQ;1.118034;1;0.5;0.894427;0;1;1;0;Commercial
  lod Stamarina;C;lod Stamarina;12997;;PQ;40.79628;40.26633;6.554374;0.987009;0;1;1;0;Domestic
  lod Supe10;C;lod Supe10;12997;;PQ;8.652184;7.786951;3.771428;0.899998;0;1;1;0;Domestic
  lod Supe20B;C;lod Supe20B;12997;;PQ;7.583026;7.278686;2.126739;0.959865;0;1;1;0;Domestic
  lod TMora60;C;lod TMora60;12997;;PQ;6.424003;6.423664;0.065904;0.999947;0;1;1;0;Domestic
  lod TPCH;C;lod TPCH;12997;;PQ;8.046202;7.6439;2.5124;0.950001;0;1;1;0;Industrial
  lod TR12;C;lod TR12;12997;;PQ;32.76839;31.64846;8.493664;0.965822;0;1;1;0;Domestic
  lod Tacama60;C;lod Tacama60;12997;;PQ;4.316898;4.101044;1.347979;0.949997;0;1;1;0;Domestic
  lod Tacn60;C;lod Tacn60;12997;;PQ;42.14498;41.5726;6.922305;0.986418;0;1;1;0;Domestic
  lod Tarma44;C;lod Tarma44;12997;;PQ;5.170142;5.161205;0.303859;0.998271;0;1;1;0;Domestic
  lod Ticlio50;C;lod Ticlio50;12997;;PQ;10.78002;10.24401;3.356928;0.950278;0;1;1;0;Industrial
  lod Tmari10;C;lod Tmari10;12997;;PQ;8.589767;8.16029;2.682118;0.950001;0;1;1;0;Domestic
  lod Toca23;C;lod Toca23;12997;;PQ;9.631272;9.276364;2.590456;0.963150;0;1;1;0;Domestic
  lod Toromocho;C;lod Toromocho;12997;;PQ;220.135;175;133.5455;0.794966;0;1;1;0;Industrial
  lod Trene60;C;lod Trene60;12997;;PQ;7.019235;7;0.519294;0.997259;0;1;1;0;Industrial
  lod Tvalle60;C;lod Tvalle60;12997;;PQ;63.76508;62.25684;13.78668;0.976346;0;1;1;0;Domestic
  lod Uni60;C;lod Uni60;12997;;PQ;35.35804;34.80071;6.253081;0.984237;0;1;1;0;Domestic
  lod Venta60;C;lod Venta60;12997;;PQ;29.11081;28.3963;6.410098;0.975455;0;1;1;0;Domestic
  lod Vertientes;C;lod Vertientes;12997;;PQ;9.927995;9.4316;3.1;0.950000;0;1;1;0;Industrial
  lod Vertientes1;C;lod Vertientes1;12997;;PQ;13.54204;12.86493;4.228546;0.949999;0;1;1;0;Domestic
  lod Villa60;C;lod Villa60;12997;;PQ;13.73799;13.05109;4.289684;0.950000;0;1;1;0;Domestic
  lod VillaRica60;C;lod VillaRica60;12997;;PQ;1.278817;1.214886;0.399279;0.950008;0;1;1;0;Domestic
  lod Vmar60;C;lod Vmar60;12997;;PQ;40.48175;38.45765;12.64045;0.949999;0;1;1;0;Domestic
  lod Vsalv60;C;lod Vsalv60;12997;;PQ;30.64537;29.11309;9.569041;0.949999;0;1;1;0;Domestic
  lod Yarin60;C;lod Yarin60;12997;;PQ;10.54258;10.22296;2.576249;0.969683;0;1;1;0;Domestic
  lod Yauli50;C;lod Yauli50;12997;;PQ;1.94974;1.8209;0.697;0.933919;0;1;1;0;Industrial
  lod Zapall60;C;lod Zapall60;12997;;PQ;32.85604;32.11245;6.950536;0.977368;0;1;1;0;Domestic
  lod Zarate;C;lod Zarate;12997;;PQ;53.5566;51.88071;13.2929;0.968708;0;1;1;0;Domestic
  lod canete023;C;lod canete023;12997;;PQ;8.461114;8.26955;1.790248;0.977359;0;1;1;0;Domestic
  lod comas;C;lod comas;12997;;PQ;16.85853;16.51554;3.383331;0.979654;0;1;1;0;Domestic
  lod malvinas10;C;lod malvinas10;12997;;PQ;16.64681;16.45615;2.512269;0.988546;0;1;1;0;Domestic
  EL ORO 1;C;EL ORO 1;12998;;PQ;0;0;0;1;0;1;1;1;
  EL ORO 2;C;EL ORO 2;12998;;PQ;0;0;0;1;0;1;1;1;
  lod AgroChira;C;lod AgroChira;12998;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Altochi13.8;C;lod Altochi13.8;12998;;PQ;20.2548;20.2548;0;1;0;1;1;0;Industrial
  lod AmpTalara;C;lod AmpTalara;12998;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Arenal14;C;lod Arenal14;12998;;PQ;6.813251;6.537803;1.917686;0.959571;0;1;1;0;Domestic
  lod Bagua60;C;lod Bagua60;12998;;PQ;5.341702;5.074614;1.667955;0.949999;0;1;1;0;Domestic
  lod Bayobar23;C;lod Bayobar23;12998;;PQ;6.340025;5.706036;2.763526;0.900002;0;1;1;0;Industrial
  lod Bayobar60;C;lod Bayobar60;12998;;PQ;9.510062;8.559053;4.145347;0.899999;0;1;1;0;Industrial
  lod Bell10;C;lod Bell10;12998;;PQ;1.620052;1.539042;0.505886;0.949994;0;1;1;0;Domestic
  lod Bell23;C;lod Bell23;12998;;PQ;7.832235;7.440638;2.445572;0.950001;0;1;1;0;Domestic
  lod CPacas60;C;lod CPacas60;12998;;PQ;13.11674;12.88;2.480825;0.981951;0;1;1;0;Industrial
  lod CPiura;C;lod CPiura;12998;;PQ;10.32233;10;2.5594;0.968773;0;1;1;0;Industrial
  lod CSelva60;C;lod CSelva60;12998;;PQ;6.087675;5.9233;1.4051;0.972998;0;1;1;0;Industrial
  lod Caclic22.9;C;lod Caclic22.9;12998;;PQ;7.658846;7.27591;2.391454;0.950000;0;1;1;0;Domestic
  lod Caclic4.16;C;lod Caclic4.16;12998;;PQ;0;0;0;1;0;1;1;1;
  lod Caja60;C;lod Caja60;12998;;PQ;22.13291;21.02627;6.910992;0.950000;0;1;1;0;Domestic
  lod Cajab60;C;lod Cajab60;12998;;PQ;11.63578;11.054;3.633247;0.950000;0;1;1;0;Domestic
  lod Cajan10;C;lod Cajan10;12998;;PQ;0.527005;0.527005;0;1;0;1;1;0;Domestic
  lod Caraz66;C;lod Caraz66;12998;;PQ;5.195783;5.071094;1.131446;0.976001;0;1;1;0;Domestic
  lod Carh23;C;lod Carh23;12998;;PQ;1.845096;1.839546;0.142992;0.996992;0;1;1;0;Domestic
  lod Carhuaz66;C;lod Carhuaz66;12998;;PQ;2.747932;2.728037;0.330071;0.992759;0;1;1;0;Domestic
  lod Casma10;C;lod Casma10;12998;;PQ;4.897503;4.460669;2.021873;0.910804;0;1;1;0;Domestic
  lod Casma23;C;lod Casma23;12998;;PQ;4.473286;4.137022;1.701569;0.924828;0;1;1;0;Domestic
  lod Casti10;C;lod Casti10;12998;;PQ;17.85719;17.22539;4.708005;0.964619;0;1;1;0;Domestic
  lod Casti23;C;lod Casti23;12998;;PQ;5.328141;5.250517;0.906177;0.985431;0;1;1;0;Domestic
  lod Catacaos;C;lod Catacaos;12998;;PQ;0;0;0;1;0;1;1;1;Domestic
  lod Cayal60;C;lod Cayal60;12998;;PQ;4.377923;4.277902;0.930464;0.977153;0;1;1;0;Domestic
  lod Ccorona22.9;C;lod Ccorona22.9;12998;;PQ;4.469623;4.184539;1.57072;0.936217;0;1;1;0;Domestic
  lod Celendin;C;lod Celendin;12998;;PQ;1.913287;1.913287;0;1;0;1;1;0;Domestic
  lod Chao23;C;lod Chao23;12998;;PQ;5.171573;4.472316;2.596836;0.864788;0;1;1;0;Domestic
  lod Chepen60;C;lod Chepen60;12998;;PQ;13.04219;11.8801;5.38163;0.910897;0;1;1;0;Domestic
  lod ChicN60;C;lod ChicN60;12998;;PQ;39.76638;39.20138;6.679577;0.985792;0;1;1;0;Domestic
  lod Chicl60;C;lod Chicl60;12998;;PQ;49.72284;48.2703;11.9306;0.970787;0;1;1;0;Domestic
  lod Chilete;C;lod Chilete;12998;;PQ;6.006135;6.006135;0;1;0;1;1;0;Domestic
  lod Chim13b;C;lod Chim13b;12998;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod ChimSur13.8;C;lod ChimSur13.8;12998;;PQ;16.66688;16.3948;2.999239;0.983675;0;1;1;0;Domestic
  lod Chin13;C;lod Chin13;12998;;PQ;14.10635;13.6086;3.714203;0.964714;0;1;1;0;Domestic
  lod Chin23;C;lod Chin23;12998;;PQ;3.581235;3.402171;1.118247;0.949999;0;1;1;0;Domestic
  lod Chulu10;C;lod Chulu10;12998;;PQ;3.771136;3.771136;0;1;0;1;1;0;Domestic
  lod Chulu23;C;lod Chulu23;12998;;PQ;9.06798;8.919226;1.635749;0.983595;0;1;1;0;Domestic
  lod Coelvisac;C;lod Coelvisac;12998;;PQ;2.348665;2.301699;0.467344;0.980003;0;1;1;0;Domestic
  lod Const60;C;lod Const60;12998;;PQ;4.619496;4.258631;1.789917;0.921882;0;1;1;0;Domestic
  lod Coro13.8;C;lod Coro13.8;12998;;PQ;8.704304;7.833857;3.794151;0.899998;0;1;1;0;Industrial
  lod Coro13.8B;C;lod Coro13.8B;12998;;PQ;8.704304;7.833857;3.794151;0.899998;0;1;1;0;Industrial
  lod Ctumb33;C;lod Ctumb33;12998;;PQ;6.725387;6.578017;1.400185;0.978087;0;1;1;0;Domestic
  lod Cutervo13.2;C;lod Cutervo13.2;12998;;PQ;1.824059;1.824059;0.000703;0.999999;0;1;1;0;Domestic
  lod Cutervo22.9;C;lod Cutervo22.9;12998;;PQ;6.143814;6.128008;0.440417;0.997427;0;1;1;0;Domestic
  lod Ecoac;C;lod Ecoac;12998;;PQ;0;0;0;1;0;1;1;1;
  lod Ejidos23;C;lod Ejidos23;12998;;PQ;11.22854;11.2167;0.515477;0.998945;0;1;1;0;Domestic
  lod Enosa;C;lod Enosa;12998;;PQ;13.07502;12.64936;3.309072;0.967444;0;1;1;0;Domestic
  lod Gera23;C;lod Gera23;12998;;PQ;1.118919;1.062986;0.349342;0.950011;0;1;1;0;Domestic
  lod Gold22.9;C;lod Gold22.9;12998;;PQ;12.72786;11.4551;5.547908;0.900001;0;1;1;0;Industrial
  lod Gold22.9B;C;lod Gold22.9B;12998;;PQ;12.72786;11.4551;5.547908;0.900001;0;1;1;0;Industrial
  lod Gym;C;lod Gym;12998;;PQ;2.836046;2.6985;0.8725;0.951500;0;1;1;0;Industrial
  lod Huaca60;C;lod Huaca60;12998;;PQ;20.44793;19.6792;5.554;0.962405;0;1;1;0;Industrial
  lod HuacadelSol;C;lod HuacadelSol;12998;;PQ;9.589602;9.122056;2.957793;0.951244;0;1;1;0;Domestic
  lod Hualla13.8;C;lod Hualla13.8;12998;;PQ;0.893646;0.843349;0.295577;0.943717;0;1;1;0;Domestic
  lod Huaraz66;C;lod Huaraz66;12998;;PQ;13.74052;13.50327;2.542367;0.982733;0;1;1;0;Domestic
  lod Huari60;C;lod Huari60;12998;;PQ;2.321284;2.296155;0.340630;0.989174;0;1;1;0;Domestic
  lod Illimo10;C;lod Illimo10;12998;;PQ;1.990648;1.898503;0.598633;0.953711;0;1;1;0;Domestic
  lod Illimo23;C;lod Illimo23;12998;;PQ;3.839564;3.68842;1.066682;0.960635;0;1;1;0;Domestic
  lod Jaen60;C;lod Jaen60;12998;;PQ;4.702339;4.266023;1.978139;0.907213;0;1;1;0;Domestic
  lod Juanj10;C;lod Juanj10;12998;;PQ;3.485371;3.311095;1.088329;0.949998;0;1;1;0;Domestic
  lod Juanj23;C;lod Juanj23;12998;;PQ;1.870049;1.776542;0.583938;0.949997;0;1;1;0;Domestic
  lod La Vina10;C;lod La Vina10;12998;;PQ;8.195152;7.994745;1.801268;0.975545;0;1;1;0;Domestic
  lod La_Arena;C;lod La_Arena;12998;;PQ;3.675326;3.5559;0.9293;0.967505;0;1;1;0;Industrial
  lod Lambayeque sur;C;lod Lambayeque sur;12998;;PQ;13.08387;12.77783;2.813305;0.976609;0;1;1;0;Domestic
  lod Lambayeque;C;lod Lambayeque;12998;;PQ;3.756599;3.752569;0.173967;0.998927;0;1;1;0;Domestic
  lod Lamorena60;C;lod Lamorena60;12998;;PQ;10.17459;9.9711;2.0247;0.980000;0;1;1;0;Industrial
  lod Lapa66;C;lod Lapa66;12998;;PQ;0.330775;0.330775;0;1;0;1;1;0;Domestic
  lod Llacu23;C;lod Llacu23;12998;;PQ;13.75253;13.12733;4.099433;0.954539;0;1;1;0;Industrial
  lod Llarga60;C;lod Llarga60;12998;;PQ;3.101754;3.101754;0;1;0;1;1;0;Domestic
  lod Malacas;C;lod Malacas;12998;;PQ;0.571093;0.514;0.2489;0.900028;0;1;1;0;Industrial
  lod Mancora60;C;lod Mancora60;12998;;PQ;14.08706;13.3649;4.4525;0.948735;0;1;1;0;Industrial
  lod Morropon60;C;lod Morropon60;12998;;PQ;4.423799;4.423799;0;1;0;1;1;0;Domestic
  lod Motil35;C;lod Motil35;12998;;PQ;4.624547;4.411655;1.386985;0.953964;0;1;1;0;Domestic
  lod Motupe;C;lod Motupe;12998;;PQ;5.677925;5.676767;0.114658;0.999796;0;1;1;0;Domestic
  lod Moyob10;C;lod Moyob10;12998;;PQ;6.319003;6.24821;0.943224;0.988796;0;1;1;0;Domestic
  lod Moyococha;C;lod Moyococha;12998;;PQ;7.609788;7.598765;0.409443;0.998551;0;1;1;0;Domestic
  lod Muyo60;C;lod Muyo60;12998;;PQ;2.039737;1.937749;0.636911;0.949999;0;1;1;0;Domestic
  lod NMotupe23;C;lod NMotupe23;12998;;PQ;2.436827;2.314986;0.760897;0.950000;0;1;1;0;Domestic
  lod Ncaj60;C;lod Ncaj60;12998;;PQ;5.861412;5.85179;0.335702;0.998358;0;1.0194;1;0;Domestic
  lod Nepe13.8;C;lod Nepe13.8;12998;;PQ;2.746532;2.471882;1.197179;0.900001;0;1;1;0;Domestic
  lod Njaen22.9;C;lod Njaen22.9;12998;;PQ;5.568819;5.263012;1.820011;0.945086;0;1;1;0;Domestic
  6626;C;lod Njaen60;12998;;PQ;3.895057;3.441505;1.824147;0.883557;0;1;1;0;Domestic
  lod Occidente;C;lod Occidente;12998;;PQ;0.289417;0.289417;0;1;0;1;1;0;Domestic
  lod Olmos;C;lod Olmos;12998;;PQ;4.552927;4.487244;0.770576;0.985573;0;1;1;0;Domestic
  6627;C;lod PCainarachi;12998;;PQ;2.963423;2.815241;0.925360;0.949996;0;1;1;0;Domestic
  lod PCent10;C;lod PCent10;12998;;PQ;43.33288;42.01975;10.58674;0.969696;0;1;1;0;Domestic
  lod PCent23;C;lod PCent23;12998;;PQ;8.712401;8.374827;2.401709;0.961253;0;1;1;0;Domestic
  lod PPanala;C;lod PPanala;12998;;PQ;4.128757;3.922312;1.289222;0.949998;0;1;1;0;Domestic
  lod Pacasmayo;C;lod Pacasmayo;12998;;PQ;7.574502;7.244495;2.211416;0.956432;0;1;1;0;Domestic
  lod Paita10A;C;lod Paita10A;12998;;PQ;31.03445;30.56656;5.368607;0.984923;0;1;1;0;Domestic
  lod Paita10B;C;lod Paita10B;12998;;PQ;0;0;0;1;0;1;1;1;Domestic
  6628;C;lod Paita23;12998;;PQ;17.52582;17.51648;0.572058;0.999467;0;1;1;0;Domestic
  lod PaitaInd;C;lod PaitaInd;12998;;PQ;13.11929;12.46333;4.096456;0.950001;0;1;1;0;Domestic
  lod Pajue23;C;lod Pajue23;12998;;PQ;10.60547;9.544903;4.622852;0.899998;0;1;1;0;Industrial
  lod Pajue23B;C;lod Pajue23B;12998;;PQ;10.60547;9.544903;4.622852;0.899998;0;1;1;0;Industrial
  lod Pall66;C;lod Pall66;12998;;PQ;1.635246;1.553473;0.510638;0.949993;0;1;1;0;Domestic
  lod Pierina13.8;C;lod Pierina13.8;12998;;PQ;5.702762;5.3119;2.0749;0.931461;0;1;1;0;Industrial
  lod Poech60;C;lod Poech60;12998;;PQ;16.56066;15.66734;5.365615;0.946057;0;1;1;0;Domestic
  lod Pomabamba60;C;lod Pomabamba60;12998;;PQ;0.298568;0.298568;0;1;0;1;1;0;Domestic
  lod Pomal60;C;lod Pomal60;12998;;PQ;8.087557;7.748182;2.318242;0.958037;0;1;1;0;Domestic
  lod PongodeC60;C;lod PongodeC60;12998;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Porve10;C;lod Porve10;12998;;PQ;23.09321;22.30669;5.9756;0.965941;0;1;1;0;Domestic
  lod Porve23;C;lod Porve23;12998;;PQ;1.499557;1.479557;0.244099;0.986662;0;1;1;0;Domestic
  lod Pto-Pizarro23;C;lod Pto-Pizarro23;12998;;PQ;8.669327;8.323672;2.423573;0.960129;0;1;1;0;Domestic
  lod Rapel;C;lod Rapel;12998;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Regina60;C;lod Regina60;12998;;PQ;1.683707;1.683706;0.001055;0.999999;0;1;1;0;Domestic
  lod Reque22.9;C;lod Reque22.9;12998;;PQ;9.945482;9.4482;3.1055;0.949999;0;1;1;0;Industrial
  lod Rioja60;C;lod Rioja60;12998;;PQ;4.0851;3.991477;0.869571;0.977081;0;1;1;0;Domestic
  lod SJacinto13.8;C;lod SJacinto13.8;12998;;PQ;5.296611;5.03179;1.653836;0.950001;0;1;1;0;Industrial
  lod SSAA-Recka;C;lod SSAA-Recka;12998;;PQ;0.272687;0.2454;0.1189;0.899931;0;1;1;0;Commercial
  lod Santa;C;lod Santa;12998;;PQ;13.20894;12.43702;4.449317;0.941561;0;1;1;0;Domestic
  lod Santa23;C;lod Santa23;12998;;PQ;5.964885;5.666647;1.862513;0.950001;0;1;1;0;Domestic
  lod SantiagodeCao;C;lod SantiagodeCao;12998;;PQ;21.29399;20.22929;6.64903;0.950000;0;1;1;0;Domestic
  lod Sechura60;C;lod Sechura60;12998;;PQ;7.275414;6.770112;2.664064;0.930546;0;1;1;0;Domestic
  lod Segua10;C;lod Segua10;12998;;PQ;4.140333;3.933312;1.29283;0.949999;0;1;1;0;Domestic
  6629;C;lod Sepe13.8;12998;;PQ;9.382161;9.382161;0;1;0;1;1;0;Industrial
  lod Sepe23;C;lod Sepe23;12998;;PQ;16.45173;15.63693;5.113288;0.950473;0;1;1;0;Industrial
  lod Sepo10a;C;lod Sepo10a;12998;;PQ;22.36667;21.9453;4.321079;0.981160;0;1;1;0;Domestic
  lod Shahuindo;C;lod Shahuindo;12998;;PQ;4.414791;4.2904;1.0406;0.971824;0;1;1;0;Industrial
  lod Sidesur13;C;lod Sidesur13;12998;;PQ;6.751717;6.621076;1.321753;0.980650;0;1;1;0;Industrial
  lod Sidnor13;C;lod Sidnor13;12998;;PQ;6.888192;6.754924;1.348403;0.980652;0;1;1;0;Industrial
  lod Sihua22.9;C;lod Sihua22.9;12998;;PQ;0.815830;0.811670;0.082275;0.994901;0;1;1;0;Domestic
  lod Smarco60;C;lod Smarco60;12998;;PQ;1.039315;1.039315;0;1;0;1;1;0;Domestic
  6630;C;lod Ssaa_CEHuambos;12998;;PQ;0.011002;0.0099;0.0048;0.899814;0;1;1;0;Commercial
  6631;C;lod Ssaa_CHCBrava;12998;;PQ;1.961769;1.7656;0.8551;0.900003;0;1;1;0;Commercial
  6632;C;lod Ssaa_CTCañaBrava;12998;;PQ;0.026656;0.024;0.0116;0.900349;0;1;1;0;Commercial
  lod Ssaa_Carhuaquero;C;lod Ssaa_Carhuaquero;12998;;PQ;0.338881;0.305;0.1477;0.900021;0;1;1;0;Commercial
  6633;C;lod Ssaa_Carhuaquero4;12998;;PQ;0.017756;0.016;0.0077;0.901083;0;1;1;0;Commercial
  lod Ssaa_Cpato;C;lod Ssaa_Cpato;12998;;PQ;0.506688;0.456;0.2209;0.899961;0;1;1;0;Commercial
  6634;C;lod Ssaa_GCiego;12998;;PQ;0.110112;0.0991;0.048;0.899986;0;1;1;0;Commercial
  6635;C;lod Ssaa_MalacasTG4;12998;;PQ;0.138871;0.125;0.0605;0.900113;0;1;1;0;Commercial
  6636;C;lod Ssaa_MantaI;12998;;PQ;0.017219;0.0155;0.0075;0.900159;0;1;1;0;Commercial
  6637;C;lod Ssaa_Maple;12998;;PQ;2.349221;2.1143;1.024;0.900000;0;1;1;0;Commercial
  lod Ssaa_Pariac;C;lod Ssaa_Pariac;12998;;PQ;0.019321;0.0174;0.0084;0.900551;0;1;1;0;Commercial
  6638;C;lod Ssaa_Pizarras;12998;;PQ;0.015206;0.0137;0.0066;0.900906;0;1;1;0;Commercial
  6639;C;lod Ssaa_Potrero;12998;;PQ;0.014446;0.013;0.0063;0.899896;0;1;1;0;Commercial
  6640;C;lod Ssaa_Quitaracsa;12998;;PQ;0.596765;0.5371;0.2601;0.900019;0;1;1;0;Commercial
  6641;C;lod Ssaa_RFGEten;12998;;PQ;0.423008;0.3807;0.1844;0.899982;0;1;1;0;Commercial
  6642;C;lod Ssaa_RFGPlantaTalara;12998;;PQ;0.231094;0.208;0.1007;0.900066;0;1;1;0;Commercial
  6643;C;lod Ssaa_SJacinto;12998;;PQ;2.22256;2.0003;0.9688;0.899998;0;1;1;0;Commercial
  6644;C;lod Ssaa_Tumbes;12998;;PQ;0.049465;0.0445;0.0216;0.899621;0;1;1;0;Commercial
  lod Sullana10;C;lod Sullana10;12998;;PQ;30.0364;30.03322;0.436809;0.999894;0;1;1;0;Domestic
  lod Sullana23;C;lod Sullana23;12998;;PQ;14.4588;13.31302;5.640953;0.920755;0;1;1;0;Domestic
  lod TNOeste10.5;C;lod TNOeste10.5;12998;;PQ;24.90741;24.16621;6.031037;0.970241;0;1;1;0;Domestic
  lod TNOeste22.9;C;lod TNOeste22.9;12998;;PQ;5.619149;5.616314;0.178454;0.999495;0;1;1;0;Domestic
  lod Tantahuatay23;C;lod Tantahuatay23;12998;;PQ;5.804222;5.2238;2.53;0.900000;0;1;1;0;Industrial
  lod Tarap10;C;lod Tarap10;12998;;PQ;20.84375;19.80154;6.508501;0.949999;0;1;1;0;Domestic
  lod Tarap23;C;lod Tarap23;12998;;PQ;0.383398;0.364213;0.119761;0.949960;0;1;1;0;Domestic
  lod Tarap23b;C;lod Tarap23b;12998;;PQ;7.296957;6.932111;2.278468;0.950000;0;1;1;0;Domestic
  lod Taya23;C;lod Taya23;12998;;PQ;4.212698;4.212698;0;1;0;1;1;0;Domestic
  lod Tembladera;C;lod Tembladera;12998;;PQ;0.399399;0.379436;0.124689;0.950018;0;1;1;0;Domestic
  lod Tg4_ts_a;C;lod Tg4_ts_a;12998;;PQ;21.10439;20.54405;4.830866;0.973449;0;1;1;0;Domestic
  lod Tg4_ts_b;C;lod Tg4_ts_b;12998;;PQ;17.00311;16.78462;2.717038;0.98715;0;1;1;0;Domestic
  lod Tg4_ts_c;C;lod Tg4_ts_c;12998;;PQ;22.33894;21.94732;4.164564;0.982469;0;1;1;0;Domestic
  lod Ticap66;C;lod Ticap66;12998;;PQ;9.526426;8.934449;3.305816;0.937859;0;1;1;0;Domestic
  lod TierraCol10;C;lod TierraCol10;12998;;PQ;7.607498;7.55556;0.887434;0.993172;0;1;1;0;Domestic
  lod Tnuevas;C;lod Tnuevas;12998;;PQ;4.847998;4.605597;1.513787;0.949999;0;1;1;0;Domestic
  lod Trapecio13.8A;C;lod Trapecio13.8A;12998;;PQ;14.05097;13.5998;3.532052;0.96789;0;1;1;0;Domestic
  lod Trapecio13.8B;C;lod Trapecio13.8B;12998;;PQ;2.940354;2.79333;0.918145;0.949997;0;1;1;0;Domestic
  lod Tru_no;C;lod Tru_no;12998;;PQ;19.33845;18.37153;6.038429;0.95;0;1;1;0;Domestic
  lod Tru_no_B;C;lod Tru_no_B;12998;;PQ;16.61372;16.05628;4.267519;0.966446;0;1;1;0;Domestic
  lod Trupal;C;lod Trupal;12998;;PQ;10.25879;9.745856;3.203301;0.950000;0;1;1;0;Domestic
  lod Tuman10;C;lod Tuman10;12998;;PQ;0;0;0;1;0;1;1;1;Domestic
  lod Tuman23;C;lod Tuman23;12998;;PQ;5.248232;4.985826;1.638741;0.950001;0;1;1;0;Domestic
  lod Tumbes10;C;lod Tumbes10;12998;;PQ;16.76391;16.31569;3.850596;0.973262;0;1;1;0;Domestic
  lod Tumbes23;C;lod Tumbes23;12998;;PQ;7.58901;7.102207;2.674272;0.935854;0;1;1;0;Domestic
  lod Union60;C;lod Union60;12998;;PQ;6.223091;5.919107;1.921206;0.951152;0;1;1;0;Domestic
  lod Viru;C;lod Viru;12998;;PQ;9.382049;9.0076;2.624115;0.960088;0;1;1;0;Domestic
  lod Ysulfuros;C;lod Ysulfuros;12998;;PQ;0;0;0;1;0;1;1;1;Industrial
  6645;C;lod Yurimaguas;12998;;PQ;6.01667;5.715837;1.878704;0.95;0;1;1;0;Domestic
  lod Zarum60;C;lod Zarum60;12998;;PQ;7.034775;7.009811;0.592121;0.996451;0;1;1;0;Domestic
  lod Zorri10;C;lod Zorri10;12998;;PQ;0.384038;0.364829;0.119937;0.949981;0;1;1;0;Domestic
  Ampliacion;C;Ampliacion;12999;;PQ;0;0;0;1;0;1;1;1;Industrial
  6646;C;CSF MATARANI SSAA;12999;;PQ;0.168421;0.16;0.052589;0.95;0;1;1;0;Commercial
  Lod Las_Bambas;C;Lod Las_Bambas;12999;;PQ;217.0596;175.2;128.1399;0.807151;0;1;1;0;Industrial
  lod Aban13;C;lod Aban13;12999;;PQ;6.699437;6.364453;2.091934;0.949998;0;1;1;0;Domestic
  lod Acers33;C;lod Acers33;12999;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Altocayma;C;lod Altocayma;12999;;PQ;6.328801;6.181192;1.358892;0.976676;0;1;1;0;Domestic
  lod AmplCuajone;C;lod AmplCuajone;12999;;PQ;6.124086;6.0016;1.2187;0.979999;0;1;1;0;Industrial
  lod Ananea60;C;lod Ananea60;12999;;PQ;11.98385;11.38466;3.741941;0.950000;0;1;1;0;Domestic
  lod Andy13;C;lod Andy13;12999;;PQ;4.336021;4.305297;0.515264;0.992914;0;1;1;0;Domestic
  lod Andy23;C;lod Andy23;12999;;PQ;3.101173;3.082319;0.341440;0.993920;0;1;1;0;Domestic
  lod Antauta60;C;lod Antauta60;12999;;PQ;2.135142;2.135142;0;1;0;1;1;0;Domestic
  lod Ares66;C;lod Ares66;12999;;PQ;2.668322;2.5349;0.8332;0.949997;0;1;1;0;Industrial
  lod Ayavi10;C;lod Ayavi10;12999;;PQ;1.152115;1.094514;0.359733;0.950004;0;1;1;0;Domestic
  lod Azang23;C;lod Azang23;12999;;PQ;3.628605;3.447184;1.133003;0.950002;0;1;1;0;Domestic
  lod Base_islay_33;C;lod Base_islay_33;12999;;PQ;10.49669;10.01774;3.134549;0.954371;0;1;1;0;Domestic
  lod Bcon1;C;lod Bcon1;12999;;PQ;13.18072;12.9171;2.622954;0.979999;0;1;1;0;Industrial
  lod Bot13.8A;C;lod Bot13.8A;12999;;PQ;14.88235;14.5847;2.961541;0.980000;0;1;1;0;Industrial
  lod Bot13.8B;C;lod Bot13.8B;12999;;PQ;14.88235;14.5847;2.961541;0.980000;0;1;1;0;Industrial
  lod Bot6.9B;C;lod Bot6.9B;12999;;PQ;12.07136;11.82994;2.40215;0.980000;0;1;1;0;Industrial
  lod Bot6.9C;C;lod Bot6.9C;12999;;PQ;12.07136;11.82994;2.40215;0.980000;0;1;1;0;Industrial
  lod Bot69;C;lod Bot69;12999;;PQ;9.344987;9.158091;1.859614;0.980000;0;1;1;0;Industrial
  lod CV;C;lod CV;12999;;PQ;32.22053;25.65301;19.49579;0.796169;0;1;1;0;Industrial
  lod Cach10;C;lod Cach10;12999;;PQ;2.242982;2.239436;0.126064;0.998419;0;1;1;0;Domestic
  lod Cach23;C;lod Cach23;12999;;PQ;1.807856;1.807856;0;1;0;1;1;0;Domestic
  lod Callal23;C;lod Callal23;12999;;PQ;2.049202;1.946749;0.639839;0.950003;0;1;1;0;Domestic
  lod Camana10;C;lod Camana10;12999;;PQ;5.786225;5.472651;1.878958;0.945806;0;1;1;0;Domestic
  lod Camana23;C;lod Camana23;12999;;PQ;1.138451;1.081518;0.355512;0.949991;0;1;1;0;Domestic
  lod Cerro VerdeB;C;lod Cerro VerdeB;12999;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Cerroverde;C;lod Cerroverde;12999;;PQ;151.1466;123.0385;87.78844;0.814034;0;1;1;0;Industrial
  lod Cerve33;C;lod Cerve33;12999;;PQ;1.539374;1.5095;0.3018;0.980593;0;1;1;0;Industrial
  lod Chaca60;C;lod Chaca60;12999;;PQ;1.49431;1.49431;0;1;0;1;1;0;Domestic
  lod Chahuares60;C;lod Chahuares60;12999;;PQ;1.539477;1.530316;0.167699;0.994049;0;1;1;0;Domestic
  lod Chal33;C;lod Chal33;12999;;PQ;20.99069;20.66705;3.671832;0.984581;0;1;1;0;Domestic
  lod Chil33;C;lod Chil33;12999;;PQ;16.54878;16.43145;1.967194;0.992909;0;1;1;0;Domestic
  lod Chilcayoc60;C;lod Chilcayoc60;12999;;PQ;5.475056;5.3551;1.1398;0.978090;0;1;1;0;Industrial
  lod Chincune;C;lod Chincune;12999;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Chipmo66;C;lod Chipmo66;12999;;PQ;4.096455;4.069957;0.465182;0.993531;0;1;1;0;Industrial
  lod Chuqui60;C;lod Chuqui60;12999;;PQ;1.472211;1.3986;0.4597;0.949999;0;1;1;0;Industrial
  lod CiudadDeDios33;C;lod CiudadDeDios33;12999;;PQ;3.365646;3.197374;1.050892;0.950003;0;1;1;0;Domestic
  lod ConoN33;C;lod ConoN33;12999;;PQ;8.466573;8.221725;2.021411;0.971080;0;1;1;0;Domestic
  lod ConstanciaA;C;lod ConstanciaA;12999;;PQ;53.38434;46.5;26.22285;0.871041;0;1;1;0;Industrial
  lod ConstanciaB;C;lod ConstanciaB;12999;;PQ;53.38434;46.5;26.22285;0.871041;0;1;1;0;Industrial
  lod Cypru10;C;lod Cypru10;12999;;PQ;30.18367;29.58;6.006461;0.98;0;1;1;0;Industrial
  lod Cypru23;C;lod Cypru23;12999;;PQ;21.85715;21.42;4.349557;0.979999;0;1;1;0;Industrial
  lod Dolor11;C;lod Dolor11;12999;;PQ;32.71997;29.44799;14.26228;0.900000;0;1;1;0;Domestic
  lod Hrama66;C;lod Hrama66;12999;;PQ;4.096455;4.069957;0.465182;0.993531;0;1;1;0;Industrial
  lod Huancane60;C;lod Huancane60;12999;;PQ;1.674211;1.590492;0.522797;0.949995;0;1;1;0;Domestic
  lod Ilave60;C;lod Ilave60;12999;;PQ;3.094939;2.940197;0.966380;0.950001;0;1;1;0;Domestic
  lod Ilo10;C;lod Ilo10;12999;;PQ;11.50849;11.44782;1.180184;0.994727;0;1;1;0;Domestic
  lod Ilo1_13.8;C;lod Ilo1_13.8;12999;;PQ;45.28378;44.69125;7.301618;0.986915;0;1;1;0;Industrial
  lod Ilo23;C;lod Ilo23;12999;;PQ;7.385653;7.016376;2.306152;0.950000;0;1;1;0;Domestic
  lod Inca60;C;lod Inca60;12999;;PQ;12.84086;12.19882;4.009547;0.950000;0;1;1;0;Domestic
  lod Inmaculada-Suyamarca;C;lod Inmaculada-Suyamarca;12999;;PQ;15.78913;15.63124;2.227331;0.99;0;1;1;0;Industrial
  lod Jesus33;C;lod Jesus33;12999;;PQ;15.5903;15.45985;2.012554;0.991632;0;1;1;0;Domestic
  lod Julia10;C;lod Julia10;12999;;PQ;22.37804;21.25913;6.987572;0.949999;0;1;1;0;Domestic
  lod Julia23;C;lod Julia23;12999;;PQ;5.612996;5.33235;1.752646;0.950000;0;1;1;0;Domestic
  lod Julia60;C;lod Julia60;12999;;PQ;5.662108;5.379;1.768;0.949999;0;1;1;0;Industrial
  lod Laza33;C;lod Laza33;12999;;PQ;8.666212;8.232899;2.706031;0.949999;0;1;1;0;Domestic
  lod Lixi14;C;lod Lixi14;12999;;PQ;13.08741;12.91616;2.110257;0.986914;0;1;1;0;Industrial
  lod Llusco;C;lod Llusco;12999;;PQ;3.140177;3.140177;0;1;0;1;1;0;Domestic
  lod Mach10;C;lod Mach10;12999;;PQ;0.638100;0.638100;0;1;0;1;1;0;Domestic
  lod Majes22.9;C;lod Majes22.9;12999;;PQ;9.643309;9.451076;1.915875;0.980065;0;1;1;0;Domestic
  lod Majes60;C;lod Majes60;12999;;PQ;7.954264;7.556556;2.483701;0.950000;0;1;1;0;Domestic
  lod Mazuco;C;lod Mazuco;12999;;PQ;4.049455;3.84698;1.264448;0.949999;0;1;1;0;Domestic
  lod Mills14;C;lod Mills14;12999;;PQ;49.85317;49.20083;8.038469;0.986914;0;1;1;0;Industrial
  lod MinaAnabi24;C;lod MinaAnabi24;12999;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod MinaAruntani22.9;C;lod MinaAruntani22.9;12999;;PQ;0;0;0;1;0;1;1;1;Industrial
  lod Minaarcata;C;lod Minaarcata;12999;;PQ;4.311121;4.2249;0.8579;0.980000;0;1;1;0;Industrial
  lod Minabateas;C;lod Minabateas;12999;;PQ;5.968213;5.6001;2.0636;0.938321;0;1;1;0;Industrial
  lod Moly33;C;lod Moly33;12999;;PQ;0.019985;0.019;0.0062;0.950665;0;1;1;0;Industrial
  lod Moq10;C;lod Moq10;12999;;PQ;11.05595;10.58019;3.208383;0.956967;0;1;1;0;Domestic
  lod Paucarpata;C;lod Paucarpata;12999;;PQ;6.487869;6.455007;0.652172;0.994934;0;1;1;0;Domestic
  lod Plaza1;C;lod Plaza1;12999;;PQ;44.08114;35.26493;26.44867;0.800000;0;1;1;0;Industrial
  lod Plaza2;C;lod Plaza2;12999;;PQ;44.08114;35.26493;26.44867;0.800000;0;1;1;0;Industrial
  lod Pomata60;C;lod Pomata60;12999;;PQ;3.25366;3.25366;0;1;0;1;1;0;Domestic
  lod Porongoche;C;lod Porongoche;12999;;PQ;4.066681;4.025109;0.579993;0.989777;0;1;1;0;Domestic
  lod Pqib33;C;lod Pqib33;12999;;PQ;30.84067;30.37878;5.317616;0.985023;0;1;1;0;Domestic
  lod Ptomald10;C;lod Ptomald10;12999;;PQ;10.65704;10.12419;3.327659;0.95;0;1;1;0;Domestic
  lod Ptomald22.9;C;lod Ptomald22.9;12999;;PQ;3.460009;3.287018;1.080359;0.950002;0;1;1;0;Domestic
  lod Pucam66;C;lod Pucam66;12999;;PQ;2.868306;2.7249;0.8956;0.950003;0;1;1;0;Industrial
  lod Puno23;C;lod Puno23;12999;;PQ;2.771855;2.633273;0.865479;0.950003;0;1;1;0;Domestic
  lod Puno60;C;lod Puno60;12999;;PQ;9.322483;8.856348;2.910978;0.949998;0;1;1;0;Domestic
  lod Puquina;C;lod Puquina;12999;;PQ;0.896301;0.851490;0.279857;0.950004;0;1;1;0;Domestic
