********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.3.0
*
* Date:     02/02/2026 12:19
* Project:  Import(6) (Study Case: Study Case)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ChaRef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  2;C;vmax;ElmTerm_1
  3;C;vmin;ElmTerm_1
  4;C;vmax;ElmTerm_10
  5;C;vmin;ElmTerm_10
  6;C;vmax;ElmTerm_100
  7;C;vmin;ElmTerm_100
  8;C;vmax;ElmTerm_101
  9;C;vmin;ElmTerm_101
  10;C;vmax;ElmTerm_102
  11;C;vmin;ElmTerm_102
  12;C;vmax;ElmTerm_103
  13;C;vmin;ElmTerm_103
  14;C;vmax;ElmTerm_104
  15;C;vmin;ElmTerm_104
  16;C;vmax;ElmTerm_105
  17;C;vmin;ElmTerm_105
  18;C;vmax;ElmTerm_106
  19;C;vmin;ElmTerm_106
  20;C;vmax;ElmTerm_107
  21;C;vmin;ElmTerm_107
  22;C;vmax;ElmTerm_108
  23;C;vmin;ElmTerm_108
  24;C;vmax;ElmTerm_109
  25;C;vmin;ElmTerm_109
  26;C;vmax;ElmTerm_11
  27;C;vmin;ElmTerm_11
  28;C;vmax;ElmTerm_110
  29;C;vmin;ElmTerm_110
  30;C;vmax;ElmTerm_111
  31;C;vmin;ElmTerm_111
  32;C;vmax;ElmTerm_112
  33;C;vmin;ElmTerm_112
  34;C;vmax;ElmTerm_113
  35;C;vmin;ElmTerm_113
  36;C;vmax;ElmTerm_114
  37;C;vmin;ElmTerm_114
  38;C;vmax;ElmTerm_115
  39;C;vmin;ElmTerm_115
  40;C;vmax;ElmTerm_116
  41;C;vmin;ElmTerm_116
  42;C;vmax;ElmTerm_117
  43;C;vmin;ElmTerm_117
  44;C;vmax;ElmTerm_118
  45;C;vmin;ElmTerm_118
  46;C;vmax;ElmTerm_12
  47;C;vmin;ElmTerm_12
  48;C;vmax;ElmTerm_13
  49;C;vmin;ElmTerm_13
  50;C;vmax;ElmTerm_14
  51;C;vmin;ElmTerm_14
  52;C;vmax;ElmTerm_15
  53;C;vmin;ElmTerm_15
  54;C;vmax;ElmTerm_16
  55;C;vmin;ElmTerm_16
  56;C;vmax;ElmTerm_17
  57;C;vmin;ElmTerm_17
  58;C;vmax;ElmTerm_18
  59;C;vmin;ElmTerm_18
  60;C;vmax;ElmTerm_19
  61;C;vmin;ElmTerm_19
  62;C;vmax;ElmTerm_2
  63;C;vmin;ElmTerm_2
  64;C;vmax;ElmTerm_20
  65;C;vmin;ElmTerm_20
  66;C;vmax;ElmTerm_21
  67;C;vmin;ElmTerm_21
  68;C;vmax;ElmTerm_22
  69;C;vmin;ElmTerm_22
  70;C;vmax;ElmTerm_23
  71;C;vmin;ElmTerm_23
  72;C;vmax;ElmTerm_24
  73;C;vmin;ElmTerm_24
  74;C;vmax;ElmTerm_25
  75;C;vmin;ElmTerm_25
  76;C;vmax;ElmTerm_26
  77;C;vmin;ElmTerm_26
  78;C;vmax;ElmTerm_27
  79;C;vmin;ElmTerm_27
  80;C;vmax;ElmTerm_28
  81;C;vmin;ElmTerm_28
  82;C;vmax;ElmTerm_29
  83;C;vmin;ElmTerm_29
  84;C;vmax;ElmTerm_3
  85;C;vmin;ElmTerm_3
  86;C;vmax;ElmTerm_30
  87;C;vmin;ElmTerm_30
  88;C;vmax;ElmTerm_31
  89;C;vmin;ElmTerm_31
  90;C;vmax;ElmTerm_32
  91;C;vmin;ElmTerm_32
  92;C;vmax;ElmTerm_33
  93;C;vmin;ElmTerm_33
  94;C;vmax;ElmTerm_34
  95;C;vmin;ElmTerm_34
  96;C;vmax;ElmTerm_35
  97;C;vmin;ElmTerm_35
  98;C;vmax;ElmTerm_36
  99;C;vmin;ElmTerm_36
  100;C;vmax;ElmTerm_37
  101;C;vmin;ElmTerm_37
  102;C;vmax;ElmTerm_38
  103;C;vmin;ElmTerm_38
  104;C;vmax;ElmTerm_39
  105;C;vmin;ElmTerm_39
  106;C;vmax;ElmTerm_4
  107;C;vmin;ElmTerm_4
  108;C;vmax;ElmTerm_40
  109;C;vmin;ElmTerm_40
  110;C;vmax;ElmTerm_41
  111;C;vmin;ElmTerm_41
  112;C;vmax;ElmTerm_42
  113;C;vmin;ElmTerm_42
  114;C;vmax;ElmTerm_43
  115;C;vmin;ElmTerm_43
  116;C;vmax;ElmTerm_44
  117;C;vmin;ElmTerm_44
  118;C;vmax;ElmTerm_45
  119;C;vmin;ElmTerm_45
  120;C;vmax;ElmTerm_46
  121;C;vmin;ElmTerm_46
  122;C;vmax;ElmTerm_47
  123;C;vmin;ElmTerm_47
  124;C;vmax;ElmTerm_48
  125;C;vmin;ElmTerm_48
  126;C;vmax;ElmTerm_49
  127;C;vmin;ElmTerm_49
  128;C;vmax;ElmTerm_5
  129;C;vmin;ElmTerm_5
  130;C;vmax;ElmTerm_50
  131;C;vmin;ElmTerm_50
  132;C;vmax;ElmTerm_51
  133;C;vmin;ElmTerm_51
  134;C;vmax;ElmTerm_52
  135;C;vmin;ElmTerm_52
  136;C;vmax;ElmTerm_53
  137;C;vmin;ElmTerm_53
  138;C;vmax;ElmTerm_54
  139;C;vmin;ElmTerm_54
  140;C;vmax;ElmTerm_55
  141;C;vmin;ElmTerm_55
  142;C;vmax;ElmTerm_56
  143;C;vmin;ElmTerm_56
  144;C;vmax;ElmTerm_57
  145;C;vmin;ElmTerm_57
  146;C;vmax;ElmTerm_58
  147;C;vmin;ElmTerm_58
  148;C;vmax;ElmTerm_59
  149;C;vmin;ElmTerm_59
  150;C;vmax;ElmTerm_6
  151;C;vmin;ElmTerm_6
  152;C;vmax;ElmTerm_60
  153;C;vmin;ElmTerm_60
  154;C;vmax;ElmTerm_61
  155;C;vmin;ElmTerm_61
  156;C;vmax;ElmTerm_62
  157;C;vmin;ElmTerm_62
  158;C;vmax;ElmTerm_63
  159;C;vmin;ElmTerm_63
  160;C;vmax;ElmTerm_64
  161;C;vmin;ElmTerm_64
  162;C;vmax;ElmTerm_65
  163;C;vmin;ElmTerm_65
  164;C;vmax;ElmTerm_66
  165;C;vmin;ElmTerm_66
  166;C;vmax;ElmTerm_67
  167;C;vmin;ElmTerm_67
  168;C;vmax;ElmTerm_68
  169;C;vmin;ElmTerm_68
  170;C;vmax;ElmTerm_69
  171;C;vmin;ElmTerm_69
  172;C;vmax;ElmTerm_7
  173;C;vmin;ElmTerm_7
  174;C;vmax;ElmTerm_70
  175;C;vmin;ElmTerm_70
  176;C;vmax;ElmTerm_71
  177;C;vmin;ElmTerm_71
  178;C;vmax;ElmTerm_72
  179;C;vmin;ElmTerm_72
  180;C;vmax;ElmTerm_73
  181;C;vmin;ElmTerm_73
  182;C;vmax;ElmTerm_74
  183;C;vmin;ElmTerm_74
  184;C;vmax;ElmTerm_75
  185;C;vmin;ElmTerm_75
  186;C;vmax;ElmTerm_76
  187;C;vmin;ElmTerm_76
  188;C;vmax;ElmTerm_77
  189;C;vmin;ElmTerm_77
  190;C;vmax;ElmTerm_78
  191;C;vmin;ElmTerm_78
  192;C;vmax;ElmTerm_79
  193;C;vmin;ElmTerm_79
  194;C;vmax;ElmTerm_8
  195;C;vmin;ElmTerm_8
  196;C;vmax;ElmTerm_80
  197;C;vmin;ElmTerm_80
  198;C;vmax;ElmTerm_81
  199;C;vmin;ElmTerm_81
  200;C;vmax;ElmTerm_82
  201;C;vmin;ElmTerm_82
  202;C;vmax;ElmTerm_83
  203;C;vmin;ElmTerm_83
  204;C;vmax;ElmTerm_84
  205;C;vmin;ElmTerm_84
  206;C;vmax;ElmTerm_85
  207;C;vmin;ElmTerm_85
  208;C;vmax;ElmTerm_86
  209;C;vmin;ElmTerm_86
  210;C;vmax;ElmTerm_87
  211;C;vmin;ElmTerm_87
  212;C;vmax;ElmTerm_88
  213;C;vmin;ElmTerm_88
  214;C;vmax;ElmTerm_89
  215;C;vmin;ElmTerm_89
  216;C;vmax;ElmTerm_9
  217;C;vmin;ElmTerm_9
  218;C;vmax;ElmTerm_90
  219;C;vmin;ElmTerm_90
  220;C;vmax;ElmTerm_91
  221;C;vmin;ElmTerm_91
  222;C;vmax;ElmTerm_92
  223;C;vmin;ElmTerm_92
  224;C;vmax;ElmTerm_93
  225;C;vmin;ElmTerm_93
  226;C;vmax;ElmTerm_94
  227;C;vmin;ElmTerm_94
  228;C;vmax;ElmTerm_95
  229;C;vmin;ElmTerm_95
  230;C;vmax;ElmTerm_96
  231;C;vmin;ElmTerm_96
  232;C;vmax;ElmTerm_97
  233;C;vmin;ElmTerm_97
  234;C;vmax;ElmTerm_98
  235;C;vmin;ElmTerm_98
  236;C;vmax;ElmTerm_99
  237;C;vmin;ElmTerm_99


$$ChaVec;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);scale(p);usage(i);approx(i);vector:SIZEROW(i);vector:0(r);vector:1(r)
  238;C;0.9_0.9;;;2;0;2;0,9;0,9
  239;C;1.1_1.1;;;2;0;2;1,1;1,1


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i)
  240;C;lne_100_101_1;410;1530;1;1;;1;0
  241;C;lne_100_103_1;410;1531;1;1;;1;0
  242;C;lne_100_104_1;410;1532;1;1;;1;0
  243;C;lne_100_106_1;410;1533;1;1;;1;0
  244;C;lne_101_102_1;410;1534;1;1;;1;0
  245;C;lne_103_104_1;410;1535;1;1;;1;0
  246;C;lne_103_105_1;410;1536;1;1;;1;0
  247;C;lne_103_110_1;410;1537;1;1;;1;0
  248;C;lne_104_105_1;410;1538;1;1;;1;0
  249;C;lne_105_106_1;410;1539;1;1;;1;0
  250;C;lne_105_107_1;410;1540;1;1;;1;0
  251;C;lne_105_108_1;410;1541;1;1;;1;0
  252;C;lne_106_107_1;410;1542;1;1;;1;0
  253;C;lne_108_109_1;410;1543;1;1;;1;0
  254;C;lne_109_110_1;410;1544;1;1;;1;0
  255;C;lne_110_111_1;410;1545;1;1;;1;0
  256;C;lne_110_112_1;410;1546;1;1;;1;0
  257;C;lne_114_115_1;410;1547;1;1;;1;0
  258;C;lne_11_12_1;410;1548;1;1;;1;0
  259;C;lne_11_13_1;410;1549;1;1;;1;0
  260;C;lne_12_117_1;410;1550;1;1;;1;0
  261;C;lne_12_14_1;410;1551;1;1;;1;0
  262;C;lne_12_16_1;410;1552;1;1;;1;0
  263;C;lne_13_15_1;410;1553;1;1;;1;0
  264;C;lne_14_15_1;410;1554;1;1;;1;0
  265;C;lne_15_17_1;410;1555;1;1;;1;0
  266;C;lne_15_19_1;410;1556;1;1;;1;0
  267;C;lne_15_33_1;410;1557;1;1;;1;0
  268;C;lne_16_17_1;410;1558;1;1;;1;0
  269;C;lne_17_113_1;410;1559;1;1;;1;0
  270;C;lne_17_18_1;410;1560;1;1;;1;0
  271;C;lne_17_31_1;410;1561;1;1;;1;0
  272;C;lne_18_19_1;410;1562;1;1;;1;0
  273;C;lne_19_20_1;410;1563;1;1;;1;0
  274;C;lne_19_34_1;410;1564;1;1;;1;0
  275;C;lne_1_2_1;410;1565;1;1;;1;0
  276;C;lne_1_3_1;410;1566;1;1;;1;0
  277;C;lne_20_21_1;410;1567;1;1;;1;0
  278;C;lne_21_22_1;410;1568;1;1;;1;0
  279;C;lne_22_23_1;410;1569;1;1;;1;0
  280;C;lne_23_24_1;410;1570;1;1;;1;0
  281;C;lne_23_25_1;410;1571;1;1;;1;0
  282;C;lne_23_32_1;410;1572;1;1;;1;0
  283;C;lne_24_70_1;410;1573;1;1;;1;0
  284;C;lne_24_72_1;410;1574;1;1;;1;0
  285;C;lne_25_27_1;410;1575;1;1;;1;0
  286;C;lne_26_30_1;410;1576;1;1;;1;0
  287;C;lne_27_115_1;410;1577;1;1;;1;0
  288;C;lne_27_28_1;410;1578;1;1;;1;0
  289;C;lne_27_32_1;410;1579;1;1;;1;0
  290;C;lne_28_29_1;410;1580;1;1;;1;0
  291;C;lne_29_31_1;410;1581;1;1;;1;0
  292;C;lne_2_12_1;410;1582;1;1;;1;0
  293;C;lne_30_38_1;410;1583;1;1;;1;0
  294;C;lne_31_32_1;410;1584;1;1;;1;0
  295;C;lne_32_113_1;410;1585;1;1;;1;0
  296;C;lne_32_114_1;410;1586;1;1;;1;0
  297;C;lne_33_37_1;410;1587;1;1;;1;0
  298;C;lne_34_36_1;410;1588;1;1;;1;0
  299;C;lne_34_37_1;410;1589;1;1;;1;0
  300;C;lne_34_43_1;410;1590;1;1;;1;0
  301;C;lne_35_36_1;410;1591;1;1;;1;0
  302;C;lne_35_37_1;410;1592;1;1;;1;0
  303;C;lne_37_39_1;410;1593;1;1;;1;0
  304;C;lne_37_40_1;410;1594;1;1;;1;0
  305;C;lne_38_65_1;410;1595;1;1;;1;0
  306;C;lne_39_40_1;410;1596;1;1;;1;0
  307;C;lne_3_12_1;410;1597;1;1;;1;0
  308;C;lne_3_5_1;410;1598;1;1;;1;0
  309;C;lne_40_41_1;410;1599;1;1;;1;0
  310;C;lne_40_42_1;410;1600;1;1;;1;0
  311;C;lne_41_42_1;410;1601;1;1;;1;0
  312;C;lne_42_49_1;410;1602;1;1;;1;0
  313;C;lne_43_44_1;410;1603;1;1;;1;0
  314;C;lne_44_45_1;410;1604;1;1;;1;0
  315;C;lne_45_46_1;410;1605;1;1;;1;0
  316;C;lne_45_49_1;410;1606;1;1;;1;0
  317;C;lne_46_47_1;410;1607;1;1;;1;0
  318;C;lne_46_48_1;410;1608;1;1;;1;0
  319;C;lne_47_49_1;410;1609;1;1;;1;0
  320;C;lne_47_69_1;410;1610;1;1;;1;0
  321;C;lne_48_49_1;410;1611;1;1;;1;0
  322;C;lne_49_50_1;410;1612;1;1;;1;0
  323;C;lne_49_51_1;410;1613;1;1;;1;0
  324;C;lne_49_54_1;410;1614;1;1;;1;0
  325;C;lne_49_66_1;410;1615;1;1;;1;0
  326;C;lne_49_69_1;410;1616;1;1;;1;0
  327;C;lne_4_11_1;410;1617;1;1;;1;0
  328;C;lne_4_5_1;410;1618;1;1;;1;0
  329;C;lne_50_57_1;410;1619;1;1;;1;0
  330;C;lne_51_52_1;410;1620;1;1;;1;0
  331;C;lne_51_58_1;410;1621;1;1;;1;0
  332;C;lne_52_53_1;410;1622;1;1;;1;0
  333;C;lne_53_54_1;410;1623;1;1;;1;0
  334;C;lne_54_55_1;410;1624;1;1;;1;0
  335;C;lne_54_56_1;410;1625;1;1;;1;0
  336;C;lne_54_59_1;410;1626;1;1;;1;0
  337;C;lne_55_56_1;410;1627;1;1;;1;0
  338;C;lne_55_59_1;410;1628;1;1;;1;0
  339;C;lne_56_57_1;410;1629;1;1;;1;0
  340;C;lne_56_58_1;410;1630;1;1;;1;0
  341;C;lne_56_59_1;410;1631;1;1;;1;0
  342;C;lne_59_60_1;410;1632;1;1;;1;0
  343;C;lne_59_61_1;410;1633;1;1;;1;0
  344;C;lne_5_11_1;410;1634;1;1;;1;0
  345;C;lne_5_6_1;410;1635;1;1;;1;0
  346;C;lne_60_61_1;410;1636;1;1;;1;0
  347;C;lne_60_62_1;410;1637;1;1;;1;0
  348;C;lne_61_62_1;410;1638;1;1;;1;0
  349;C;lne_62_66_1;410;1639;1;1;;1;0
  350;C;lne_62_67_1;410;1640;1;1;;1;0
  351;C;lne_63_64_1;410;1641;1;1;;1;0
  352;C;lne_64_65_1;410;1642;1;1;;1;0
  353;C;lne_65_68_1;410;1643;1;1;;1;0
  354;C;lne_66_67_1;410;1644;1;1;;1;0
  355;C;lne_68_116_1;410;1645;1;1;;1;0
  356;C;lne_68_81_1;410;1646;1;1;;1;0
  357;C;lne_69_70_1;410;1647;1;1;;1;0
  358;C;lne_69_75_1;410;1648;1;1;;1;0
  359;C;lne_69_77_1;410;1649;1;1;;1;0
  360;C;lne_6_7_1;410;1650;1;1;;1;0
  361;C;lne_70_71_1;410;1651;1;1;;1;0
  362;C;lne_70_74_1;410;1652;1;1;;1;0
  363;C;lne_70_75_1;410;1653;1;1;;1;0
  364;C;lne_71_72_1;410;1654;1;1;;1;0
  365;C;lne_71_73_1;410;1655;1;1;;1;0
  366;C;lne_74_75_1;410;1656;1;1;;1;0
  367;C;lne_75_118_1;410;1657;1;1;;1;0
  368;C;lne_75_77_1;410;1658;1;1;;1;0
  369;C;lne_76_118_1;410;1659;1;1;;1;0
  370;C;lne_76_77_1;410;1660;1;1;;1;0
  371;C;lne_77_78_1;410;1661;1;1;;1;0
  372;C;lne_77_80_1;410;1662;1;1;;1;0
  373;C;lne_77_82_1;410;1663;1;1;;1;0
  374;C;lne_78_79_1;410;1664;1;1;;1;0
  375;C;lne_79_80_1;410;1665;1;1;;1;0
  376;C;lne_7_12_1;410;1666;1;1;;1;0
  377;C;lne_80_96_1;410;1667;1;1;;1;0
  378;C;lne_80_97_1;410;1668;1;1;;1;0
  379;C;lne_80_98_1;410;1669;1;1;;1;0
  380;C;lne_80_99_1;410;1670;1;1;;1;0
  381;C;lne_82_83_1;410;1671;1;1;;1;0
  382;C;lne_82_96_1;410;1672;1;1;;1;0
  383;C;lne_83_84_1;410;1673;1;1;;1;0
  384;C;lne_83_85_1;410;1674;1;1;;1;0
  385;C;lne_84_85_1;410;1675;1;1;;1;0
  386;C;lne_85_86_1;410;1676;1;1;;1;0
  387;C;lne_85_88_1;410;1677;1;1;;1;0
  388;C;lne_85_89_1;410;1678;1;1;;1;0
  389;C;lne_86_87_1;410;1679;1;1;;1;0
  390;C;lne_88_89_1;410;1680;1;1;;1;0
  391;C;lne_89_90_1;410;1681;1;1;;1;0
  392;C;lne_89_92_1;410;1682;1;1;;1;0
  393;C;lne_8_30_1;410;1683;1;1;;1;0
  394;C;lne_8_9_1;410;1684;1;1;;1;0
  395;C;lne_90_91_1;410;1685;1;1;;1;0
  396;C;lne_91_92_1;410;1686;1;1;;1;0
  397;C;lne_92_100_1;410;1687;1;1;;1;0
  398;C;lne_92_102_1;410;1688;1;1;;1;0
  399;C;lne_92_93_1;410;1689;1;1;;1;0
  400;C;lne_92_94_1;410;1690;1;1;;1;0
  401;C;lne_93_94_1;410;1691;1;1;;1;0
  402;C;lne_94_100_1;410;1692;1;1;;1;0
  403;C;lne_94_95_1;410;1693;1;1;;1;0
  404;C;lne_94_96_1;410;1694;1;1;;1;0
  405;C;lne_95_96_1;410;1695;1;1;;1;0
  406;C;lne_96_97_1;410;1696;1;1;;1;0
  407;C;lne_98_100_1;410;1697;1;1;;1;0
  408;C;lne_99_100_1;410;1698;1;1;;1;0
  409;C;lne_9_10_1;410;1699;1;1;;1;0


$$ElmLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);mode_inp(a:6);slini(r);plini(r);qlini(r);coslini(r);pf_recap(i);scale0(r);i_scale(i);outserv(i);classif(a:40)
  ElmLod_100_1;C;lod_100_1;410;1700;DEF;41,14608;37;18;0,899235;0;1;1;0;
  ElmLod_101_1;C;lod_101_1;410;1701;DEF;26,62705;22;15;0,826227;0;1;1;0;
  ElmLod_102_1;C;lod_102_1;410;1702;DEF;5,830952;5;3;0,857493;0;1;1;0;
  ElmLod_103_1;C;lod_103_1;410;1703;DEF;28,01785;23;16;0,820905;0;1;1;0;
  ElmLod_104_1;C;lod_104_1;410;1704;DEF;45,48626;38;25;0,835417;0;1;1;0;
  ElmLod_105_1;C;lod_105_1;410;1705;DEF;40,45986;31;26;0,766191;0;1;1;0;
  ElmLod_106_1;C;lod_106_1;410;1706;DEF;45,88028;43;16;0,937221;0;1;1;0;
  ElmLod_107_1;C;lod_107_1;410;1707;DEF;51,41984;50;12;0,972387;0;1;1;0;
  ElmLod_108_1;C;lod_108_1;410;1708;DEF;2,236068;2;1;0,894427;0;1;1;0;
  ElmLod_109_1;C;lod_109_1;410;1709;DEF;8,544003;8;3;0,936329;0;1;1;0;
  ElmLod_110_1;C;lod_110_1;410;1710;DEF;49,20366;39;30;0,792624;0;1;1;0;
  ElmLod_112_1;C;lod_112_1;410;1711;DEF;69,2315;68;13;0,982211;0;1;1;0;
  ElmLod_113_1;C;lod_113_1;410;1712;DEF;6;6;0;1;0;1;1;0;
  ElmLod_114_1;C;lod_114_1;410;1713;DEF;8,544003;8;3;0,936329;0;1;1;0;
  ElmLod_115_1;C;lod_115_1;410;1714;DEF;23,08679;22;7;0,952925;0;1;1;0;
  ElmLod_116_1;C;lod_116_1;410;1715;DEF;184;184;0;1;0;1;1;0;
  ElmLod_117_1;C;lod_117_1;410;1716;DEF;21,54066;20;8;0,928476;0;1;1;0;
  ElmLod_118_1;C;lod_118_1;410;1717;DEF;36,24914;33;15;0,910366;0;1;1;0;
  ElmLod_11_1;C;lod_11_1;410;1718;DEF;73,68175;70;23;0,950031;0;1;1;0;
  ElmLod_12_1;C;lod_12_1;410;1719;DEF;48,05206;47;10;0,978105;0;1;1;0;
  ElmLod_13_1;C;lod_13_1;410;1720;DEF;37,57659;34;16;0,904818;0;1;1;0;
  ElmLod_14_1;C;lod_14_1;410;1721;DEF;14,03567;14;1;0,997458;0;1;1;0;
  ElmLod_15_1;C;lod_15_1;410;1722;DEF;94,86833;90;30;0,948683;0;1;1;0;
  ElmLod_16_1;C;lod_16_1;410;1723;DEF;26,92582;25;10;0,928476;0;1;1;0;
  ElmLod_17_1;C;lod_17_1;410;1724;DEF;11,40175;11;3;0,964763;0;1;1;0;
  ElmLod_18_1;C;lod_18_1;410;1725;DEF;68,96376;60;34;0,870022;0;1;1;0;
  ElmLod_19_1;C;lod_19_1;410;1726;DEF;51,47815;45;25;0,874157;0;1;1;0;
  ElmLod_1_1;C;lod_1_1;410;1727;DEF;57,70615;51;27;0,883787;0;1;1;0;
  ElmLod_20_1;C;lod_20_1;410;1728;DEF;18,24829;18;3;0,986393;0;1;1;0;
  ElmLod_21_1;C;lod_21_1;410;1729;DEF;16,12452;14;8;0,868243;0;1;1;0;
  ElmLod_22_1;C;lod_22_1;410;1730;DEF;11,18034;10;5;0,894427;0;1;1;0;
  ElmLod_23_1;C;lod_23_1;410;1731;DEF;7,615773;7;3;0,919145;0;1;1;0;
  ElmLod_24_1;C;lod_24_1;410;1732;DEF;13;13;0;1;0;1;1;0;
  ElmLod_27_1;C;lod_27_1;410;1733;DEF;72,18033;71;13;0,983647;0;1;1;0;
  ElmLod_28_1;C;lod_28_1;410;1734;DEF;18,38478;17;7;0,924678;0;1;1;0;
  ElmLod_29_1;C;lod_29_1;410;1735;DEF;24,33105;24;4;0,986393;0;1;1;0;
  ElmLod_2_1;C;lod_2_1;410;1736;DEF;21,93171;20;9;0,911921;0;1;1;0;
  ElmLod_31_1;C;lod_31_1;410;1737;DEF;50,77401;43;27;0,84689;0;1;1;0;
  ElmLod_32_1;C;lod_32_1;410;1738;DEF;63,32456;59;23;0,931708;0;1;1;0;
  ElmLod_33_1;C;lod_33_1;410;1739;DEF;24,69818;23;9;0,931242;0;1;1;0;
  ElmLod_34_1;C;lod_34_1;410;1740;DEF;64,4748;59;26;0,915086;0;1;1;0;
  ElmLod_35_1;C;lod_35_1;410;1741;DEF;34,20526;33;9;0,964763;0;1;1;0;
  ElmLod_36_1;C;lod_36_1;410;1742;DEF;35,35534;31;17;0,876812;0;1;1;0;
  ElmLod_39_1;C;lod_39_1;410;1743;DEF;29,15476;27;11;0,926092;0;1;1;0;
  ElmLod_3_1;C;lod_3_1;410;1744;DEF;40,26164;39;10;0,968663;0;1;1;0;
  ElmLod_40_1;C;lod_40_1;410;1745;DEF;69,89278;66;23;0,944303;0;1;1;0;
  ElmLod_41_1;C;lod_41_1;410;1746;DEF;38,32754;37;10;0,965363;0;1;1;0;
  ElmLod_42_1;C;lod_42_1;410;1747;DEF;98,71677;96;23;0,972479;0;1;1;0;
  ElmLod_43_1;C;lod_43_1;410;1748;DEF;19,31321;18;7;0,932004;0;1;1;0;
  ElmLod_44_1;C;lod_44_1;410;1749;DEF;17,88854;16;8;0,894427;0;1;1;0;
  ElmLod_45_1;C;lod_45_1;410;1750;DEF;57,38467;53;22;0,923591;0;1;1;0;
  ElmLod_46_1;C;lod_46_1;410;1751;DEF;29,73214;28;10;0,941741;0;1;1;0;
  ElmLod_47_1;C;lod_47_1;410;1752;DEF;34;34;0;1;0;1;1;0;
  ElmLod_48_1;C;lod_48_1;410;1753;DEF;22,82542;20;11;0,876215;0;1;1;0;
  ElmLod_49_1;C;lod_49_1;410;1754;DEF;92,02717;87;30;0,945373;0;1;1;0;
  ElmLod_4_1;C;lod_4_1;410;1755;DEF;40,80441;39;12;0,955779;0;1;1;0;
  ElmLod_50_1;C;lod_50_1;410;1756;DEF;17,46425;17;4;0,973417;0;1;1;0;
  ElmLod_51_1;C;lod_51_1;410;1757;DEF;18,78829;17;8;0,904818;0;1;1;0;
  ElmLod_52_1;C;lod_52_1;410;1758;DEF;18,68154;18;5;0,963517;0;1;1;0;
  ElmLod_53_1;C;lod_53_1;410;1759;DEF;25,4951;23;11;0,902134;0;1;1;0;
  ElmLod_54_1;C;lod_54_1;410;1760;DEF;117,4436;113;32;0,962163;0;1;1;0;
  ElmLod_55_1;C;lod_55_1;410;1761;DEF;66,7308;63;22;0,944091;0;1;1;0;
  ElmLod_56_1;C;lod_56_1;410;1762;DEF;85,90693;84;18;0,977802;0;1;1;0;
  ElmLod_57_1;C;lod_57_1;410;1763;DEF;12,36932;12;3;0,970142;0;1;1;0;
  ElmLod_58_1;C;lod_58_1;410;1764;DEF;12,36932;12;3;0,970142;0;1;1;0;
  ElmLod_59_1;C;lod_59_1;410;1765;DEF;299,1622;277;113;0,925919;0;1;1;0;
  ElmLod_60_1;C;lod_60_1;410;1766;DEF;78,05767;78;3;0,999261;0;1;1;0;
  ElmLod_62_1;C;lod_62_1;410;1767;DEF;78,26238;77;14;0,983869;0;1;1;0;
  ElmLod_66_1;C;lod_66_1;410;1768;DEF;42,95346;39;18;0,907959;0;1;1;0;
  ElmLod_67_1;C;lod_67_1;410;1769;DEF;28,86174;28;7;0,970142;0;1;1;0;
  ElmLod_6_1;C;lod_6_1;410;1770;DEF;56,46238;52;22;0,920967;0;1;1;0;
  ElmLod_70_1;C;lod_70_1;410;1771;DEF;68,96376;66;20;0,957024;0;1;1;0;
  ElmLod_72_1;C;lod_72_1;410;1772;DEF;12;12;0;1;0;1;1;0;
  ElmLod_73_1;C;lod_73_1;410;1773;DEF;6;6;0;1;0;1;1;0;
  ElmLod_74_1;C;lod_74_1;410;1774;DEF;73,1642;68;27;0,929416;0;1;1;0;
  ElmLod_75_1;C;lod_75_1;410;1775;DEF;48,27007;47;11;0,973688;0;1;1;0;
  ElmLod_76_1;C;lod_76_1;410;1776;DEF;76,94154;68;36;0,883787;0;1;1;0;
  ElmLod_77_1;C;lod_77_1;410;1777;DEF;67,11929;61;28;0,908829;0;1;1;0;
  ElmLod_78_1;C;lod_78_1;410;1778;DEF;75,61085;71;26;0,939018;0;1;1;0;
  ElmLod_79_1;C;lod_79_1;410;1779;DEF;50,44799;39;32;0,773073;0;1;1;0;
  ElmLod_7_1;C;lod_7_1;410;1780;DEF;19,10497;19;2;0,994505;0;1;1;0;
  ElmLod_80_1;C;lod_80_1;410;1781;DEF;132,5745;130;26;0,980580;0;1;1;0;
  ElmLod_82_1;C;lod_82_1;410;1782;DEF;60,37384;54;27;0,894427;0;1;1;0;
  ElmLod_83_1;C;lod_83_1;410;1783;DEF;22,36068;20;10;0,894427;0;1;1;0;
  ElmLod_84_1;C;lod_84_1;410;1784;DEF;13,0384;11;7;0,843661;0;1;1;0;
  ElmLod_85_1;C;lod_85_1;410;1785;DEF;28,30194;24;15;0,847998;0;1;1;0;
  ElmLod_86_1;C;lod_86_1;410;1786;DEF;23,25941;21;10;0,902860;0;1;1;0;
  ElmLod_88_1;C;lod_88_1;410;1787;DEF;49,0306;48;10;0,978980;0;1;1;0;
  ElmLod_8_1;C;lod_8_1;410;1788;DEF;28;28;0;1;0;1;1;0;
  ElmLod_90_1;C;lod_90_1;410;1789;DEF;168,3241;163;42;0,96837;0;1;1;0;
  ElmLod_91_1;C;lod_91_1;410;1790;DEF;10;10;0;1;0;1;1;0;
  ElmLod_92_1;C;lod_92_1;410;1791;DEF;65,76473;65;10;0,988371;0;1;1;0;
  ElmLod_93_1;C;lod_93_1;410;1792;DEF;13,89244;12;7;0,863778;0;1;1;0;
  ElmLod_94_1;C;lod_94_1;410;1793;DEF;34;30;16;0,882352;0;1;1;0;
  ElmLod_95_1;C;lod_95_1;410;1794;DEF;52,20153;42;31;0,804574;0;1;1;0;
  ElmLod_96_1;C;lod_96_1;410;1795;DEF;40,8534;38;15;0,930155;0;1;1;0;
  ElmLod_97_1;C;lod_97_1;410;1796;DEF;17,49286;15;9;0,857493;0;1;1;0;
  ElmLod_98_1;C;lod_98_1;410;1797;DEF;34,9285;34;8;0,973417;0;1;1;0;
  ElmLod_99_1;C;lod_99_1;410;1798;DEF;42;42;0;1;0;1;1;0;


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
  410;C;1 IEEE11;;60;


$$ElmShnt;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);systp(i);ctech(i);shtype(i);ushnm(r);mode_inp(a:6);qcapn(r);ncapx(i);ncapa(i);outserv(i);qrean(r);qtotn(r);tandc(r);fres(r);greaf0(r);grea(r);bcap(r);xrea(r);rrea(r);gparac(r);iswitch(i);imldc(a:2);usetp_mx(r);usetp_mn(r);qsetp_mx(r);qsetp_mn(r);iQorient(i);ilcph(i)
  411;C;shntfix_105_1;410;0;1;2;138;LAY;20;1;1;0;0;20;0;0;0;0;1050,2;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  412;C;shntfix_107_1;410;0;1;2;138;LAY;6;1;1;0;0;6;0;0;0;0;315,0599;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  413;C;shntfix_110_1;410;0;1;2;138;LAY;6;1;1;0;0;6;0;0;0;0;315,0599;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  414;C;shntfix_34_1;410;0;1;2;138;LAY;14;1;1;0;0;14;0;0;0;0;735,1396;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  415;C;shntfix_37_1;410;0;1;1;138;LAY;0;1;1;0;25;25;0;0;0;0;49,4854;761,76;0;0;0;V;1,05;0,95;0;0;0;0
  416;C;shntfix_44_1;410;0;1;2;138;LAY;10;1;1;0;0;10;0;0;0;0;525,0998;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  417;C;shntfix_45_1;410;0;1;2;138;LAY;10;1;1;0;0;10;0;0;0;0;525,0998;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  418;C;shntfix_46_1;410;0;1;2;138;LAY;10;1;1;0;0;10;0;0;0;0;525,0998;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  419;C;shntfix_48_1;410;0;1;2;138;LAY;15;1;1;0;0;15;0;0;0;0;787,6497;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  420;C;shntfix_5_1;410;0;1;1;138;LAY;0;1;1;0;40;40;0;0;0;0;49,4854;476,1;0;0;0;V;1,05;0,95;0;0;0;0
  421;C;shntfix_74_1;410;0;1;2;138;LAY;12;1;1;0;0;12;0;0;0;0;630,1198;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  422;C;shntfix_79_1;410;0;1;2;138;LAY;20;1;1;0;0;20;0;0;0;0;1050,2;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  423;C;shntfix_82_1;410;0;1;2;138;LAY;20;1;1;0;0;20;0;0;0;0;1050,2;1163,98;0;0;0;V;1,05;0,95;0;0;0;0
  424;C;shntfix_83_1;410;0;1;2;138;LAY;10;1;1;0;0;10;0;0;0;0;525,0998;1163,98;0;0;0;V;1,05;0,95;0;0;0;0


$$ElmSym;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);cCategory(a);ngnum(i);i_mot(i);pgini(r);qgini(r);cosgini(r);usetp(r);pf_recap(i);q_min(r);q_max(r);outserv(i);av_mode(a);phtech(i);ip_ctrl(i)
  425;C;sym_100_1;410;1799;Others;1;0;252;110,058;0,916413;1,017;0;-0,5;1,55;0;constv;1;0
  426;C;sym_103_1;410;1800;Others;1;0;40;40;0,707106;1,01;0;-0,15;0,4;0;constv;1;0
  427;C;sym_104_1;410;1801;Others;1;0;0;5,643;0;0,971;0;-0,08;0,23;0;constv;1;0
  428;C;sym_105_1;410;1802;Others;1;0;0;-8;0;0,965;1;-0,08;0,23;0;constv;1;0
  429;C;sym_107_1;410;1803;Others;1;0;0;5,694;0;0,952;0;-2;2;0;constv;1;0
  430;C;sym_10_1;410;1804;Others;1;0;450;-51,042;0,993628;1,05;1;-1,47;2;0;constv;1;0
  431;C;sym_110_1;410;1805;Others;1;0;0;4,854;0;0,973;0;-0,08;0,23;0;constv;1;0
  432;C;sym_111_1;410;1806;Others;1;0;36;-1,844;0,998690;0,98;1;-1;10;0;constv;1;0
  433;C;sym_112_1;410;1807;Others;1;0;0;41,512;0;0,975;0;-1;10;0;constv;1;0
  434;C;sym_113_1;410;1808;Others;1;0;0;6,323;0;0,993;0;-1;2;0;constv;1;0
  435;C;sym_116_1;410;1809;Others;1;0;0;51,324;0;1,005;0;-10;10;0;constv;1;0
  436;C;sym_12_1;410;1810;Others;1;0;85;91,274;0,681507;0,99;0;-0,35;1,2;0;constv;1;0
  437;C;sym_15_1;410;1811;Others;1;0;0;3,06;0;0,97;0;-0,1;0,3;0;constv;1;0
  438;C;sym_18_1;410;1812;Others;1;0;0;25,532;0;0,973;0;-0,16;0,5;0;constv;1;0
  439;C;sym_19_1;410;1813;Others;1;0;0;-8;0;0,962;1;-0,08;0,24;0;constv;1;0
  440;C;sym_1_1;410;1814;Others;1;0;0;-3,104;0;0,955;1;-0,05;0,15;0;constv;1;0
  441;C;sym_24_1;410;1815;Others;1;0;0;-15,282;0;0,992;1;-3;3;0;constv;1;0
  442;C;sym_25_1;410;1816;Others;1;0;220;49,798;0,975326;1,05;0;-0,47;1,4;0;constv;1;0
  443;C;sym_26_1;410;1817;Others;1;0;314;9,905;0,999502;1,015;0;-10;10;0;constv;1;0
  444;C;sym_27_1;410;1818;Others;1;0;0;2,831;0;0,968;0;-3;3;0;constv;1;0
  445;C;sym_31_1;410;1819;Others;1;0;7;31,976;0,213849;0,967;0;-3;3;0;constv;1;0
  446;C;sym_32_1;410;1820;Others;1;0;0;-14;0;0,963;1;-0,14;0,42;0;constv;1;0
  447;C;sym_34_1;410;1821;Others;1;0;0;-8;0;0,984;1;-0,08;0,24;0;constv;1;0
  448;C;sym_36_1;410;1822;Others;1;0;0;-1,252;0;0,98;1;-0,08;0,24;0;constv;1;0
  449;C;sym_40_1;410;1823;Others;1;0;0;26,886;0;0,97;0;-3;3;0;constv;1;0
  450;C;sym_42_1;410;1824;Others;1;0;0;41,004;0;0,985;0;-3;3;0;constv;1;0
  451;C;sym_46_1;410;1825;Others;1;0;19;-5,231;0,964127;1,005;1;-1;1;0;constv;1;0
  452;C;sym_49_1;410;1826;Others;1;0;204;115,647;0,869936;1,025;0;-0,85;2,1;0;constv;1;0
  453;C;sym_4_1;410;1827;Others;1;0;0;-15,005;0;0,998;1;-3;3;0;constv;1;0
  454;C;sym_54_1;410;1828;Others;1;0;48;3,902;0,996712;0,955;0;-3;3;0;constv;1;0
  455;C;sym_55_1;410;1829;Others;1;0;0;4,664;0;0,952;0;-0,08;0,23;0;constv;1;0
  456;C;sym_56_1;410;1830;Others;1;0;0;-2,286;0;0,954;1;-0,08;0,15;0;constv;1;0
  457;C;sym_59_1;410;1831;Others;1;0;155;76,834;0,895961;0,985;0;-0,6;1,8;0;constv;1;0
  458;C;sym_61_1;410;1832;Others;1;0;160;-40,394;0,969578;0,995;1;-1;3;0;constv;1;0
  459;C;sym_62_1;410;1833;Others;1;0;0;1,259;0;0,998;0;-0,2;0,2;0;constv;1;0
  460;C;sym_65_1;410;1834;Others;1;0;391;80,812;0,979302;1,005;0;-0,67;2;0;constv;1;0
  461;C;sym_66_1;410;1835;Others;1;0;392;-1,951;0,999987;1,05;1;-0,67;2;0;constv;1;0
  462;C;sym_69_1;410;1836;Others;1;0;513,388;-82,378;0,987369;1,035;1;-3;3;0;constv;1;1
  463;C;sym_6_1;410;1837;Others;1;0;0;15,93;0;0,99;0;-0,13;0,5;0;constv;1;0
  464;C;sym_70_1;410;1838;Others;1;0;0;9,664;0;0,984;0;-0,1;0,32;0;constv;1;0
  465;C;sym_72_1;410;1839;Others;1;0;0;-11,13;0;0,98;1;-1;1;0;constv;1;0
  466;C;sym_73_1;410;1840;Others;1;0;0;9,651;0;0,991;0;-1;1;0;constv;1;0
  467;C;sym_74_1;410;1841;Others;1;0;0;-5,628;0;0,958;1;-0,06;0,09;0;constv;1;0
  468;C;sym_76_1;410;1842;Others;1;0;0;5,269;0;0,943;0;-0,08;0,23;0;constv;1;0
  469;C;sym_77_1;410;1843;Others;1;0;0;11,943;0;1,006;0;-0,2;0,7;0;constv;1;0
  470;C;sym_80_1;410;1844;Others;1;0;477;105,05;0,976597;1,04;0;-1,65;2,8;0;constv;1;0
  471;C;sym_85_1;410;1845;Others;1;0;0;-5,768;0;0,985;1;-0,08;0,23;0;constv;1;0
  472;C;sym_87_1;410;1846;Others;1;0;4;11,022;0,341140;1,015;0;-1;10;0;constv;1;0
  473;C;sym_89_1;410;1847;Others;1;0;607;-11,794;0,999811;1,005;1;-2,1;3;0;constv;1;0
  474;C;sym_8_1;410;1848;Others;1;0;0;62,758;0;1,015;0;-3;3;0;constv;1;0
  475;C;sym_90_1;410;1849;Others;1;0;0;59,3;0;0,985;0;-3;3;0;constv;1;0
  476;C;sym_91_1;410;1850;Others;1;0;0;-14,847;0;0,98;1;-1;1;0;constv;1;0
  477;C;sym_92_1;410;1851;Others;1;0;0;-3;0;0,99;1;-0,03;0,09;0;constv;1;0
  478;C;sym_99_1;410;1852;Others;1;0;0;-17,537;0;1,01;1;-1;1;0;constv;1;0


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r)
  ElmTerm_1;C;1 RIVERSDE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_2;C;2 POKAGON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_3;C;3 HICKRYCK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_4;C;4 NWCARLSL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_5;C;5 OLIVE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_6;C;6 KANKAKEE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_7;C;7 JACKSNRD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_8;C;8 OLIVE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_9;C;9 BEQUINE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_10;C;10 BREED;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_11;C;11 SOUTHBND;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_12;C;12 TWINBRCH;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_13;C;13 CONCORD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_14;C;14 GOSHENJT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_15;C;15 FTWAYNE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_16;C;16 N. E.;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_17;C;17 SORENSON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_18;C;18 MCKINLEY;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_19;C;19 LINCOLN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_20;C;20 ADAMS;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_21;C;21 JAY;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_22;C;22 RANDOLPH;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_23;C;23 COLLCRNR;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_24;C;24 TRENTON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_25;C;25 TANNRSCK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_26;C;26 TANNRSCK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_27;C;27 MADISON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_28;C;28 MULLIN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_29;C;29 GRANT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_30;C;30 SORENSON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_31;C;31 DEERCRK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_32;C;32 DELAWARE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_33;C;33 HAVILAND;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_34;C;34 ROCKHILL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_35;C;35 WESTLIMA;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_36;C;36 STERLING;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_37;C;37 EASTLIMA;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_38;C;38 EASTLIMA;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_39;C;39 NWLIBRTY;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_40;C;40 WEST END;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_41;C;41 S.TIFFIN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_42;C;42 HOWARD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_43;C;43 S.KENTON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_44;C;44 WMVERNON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_45;C;45 N.NEWARK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_46;C;46 W.LANCST;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_47;C;47 CROOKSVL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_48;C;48 ZANESVLL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_49;C;49 PHILO;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_50;C;50 WCAMBRDG;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_51;C;51 NEWCMRST;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_52;C;52 SCOSHOCT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_53;C;53 WOOSTER;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_54;C;54 TORREY;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_55;C;55 WAGENHLS;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_56;C;56 SUNNYSDE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_57;C;57 WNWPHIL1;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_58;C;58 WNWPHIL2;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_59;C;59 TIDD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_60;C;60 SWKAMMER;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_61;C;61 W.KAMMER;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_62;C;62 NATRIUM;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_63;C;63 TIDD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_64;C;64 KAMMER;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_65;C;65 MUSKNGUM;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_66;C;66 MUSKNGUM;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_67;C;67 SUMMERFL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_68;C;68 SPORN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_69;C;69 SPORN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_70;C;70 PORTSMTH;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_71;C;71 NPORTSMT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_72;C;72 HILLSBRO;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_73;C;73 SARGENTS;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_74;C;74 BELLEFNT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_75;C;75 STHPOINT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_76;C;76 DARRAH;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_77;C;77 TURNER;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_78;C;78 CHEMICAL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_79;C;79 CAPITLHL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_80;C;80 CABINCRK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_81;C;81 KANAWHA;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_82;C;82 LOGAN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_83;C;83 SPRIGG;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_84;C;84 BETSYLNE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_85;C;85 BEAVERCK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_86;C;86 HAZARD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_87;C;87 PINEVLLE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_88;C;88 FREMONT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_89;C;89 CLINCHRV;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_90;C;90 HOLSTON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_91;C;91 HOLSTONT;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_92;C;92 SALTVLLE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_93;C;93 TAZEWELL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_94;C;94 SWITCHBK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_95;C;95 CALDWELL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_96;C;96 BAILEYSV;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_97;C;97 SUNDIAL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_98;C;98 BRADLEY;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_99;C;99 HINTON;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_100;C;100 GLEN LYN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_101;C;101 WYTHE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_102;C;102 SMYTHE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_103;C;103 CLAYTOR;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_104;C;104 HANCOCK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_105;C;105 ROANOKE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_106;C;106 CLOVERDL;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_107;C;107 REUSENS;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_108;C;108 BLAINE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_109;C;109 FRANKLIN;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_110;C;110 FIELDALE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_111;C;111 DANRIVER;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_112;C;112 DANVILLE;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_113;C;113 DEER CRK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_114;C;114 WMEDFORD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_115;C;115 MEDFORD;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_116;C;116 KYGERCRK;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_117;C;117 COREY;410;;0;0;138;79,67434;0;0;0;0;1
  ElmTerm_118;C;118 WHUNTNGD;410;;0;0;138;79,67434;0;0;0;0;1


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i)
  ElmTr2_26_25_1;C;trf_26_25_1;410;1853;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_30_17_1;C;trf_30_17_1;410;1854;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_38_37_1;C;trf_38_37_1;410;1855;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_63_59_1;C;trf_63_59_1;410;1856;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_64_61_1;C;trf_64_61_1;410;1857;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_65_66_1;C;trf_65_66_1;410;1858;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_68_69_1;C;trf_68_69_1;410;1859;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_81_80_1;C;trf_81_80_1;410;1860;1;0;-1;0;0;1;0,99;1,01;0
  ElmTr2_8_5_1;C;trf_8_5_1;410;1861;1;0;-1;0;0;1;0,99;1,01;0


$$ElmZone;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);icolor(i);curscale(r)
  479;C;1_IEEE 118;;1;1


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
  480;C;lne_1_2_1;ElmTerm_1;0;275;0;1;2
  481;C;lne_1_3_1;ElmTerm_1;0;276;0;1;2
  482;C;lod_1_1;ElmTerm_1;0;ElmLod_1_1;0;1;2
  483;C;sym_1_1;ElmTerm_1;0;440;0;1;2
  484;C;lne_9_10_1;ElmTerm_10;1;409;0;1;2
  485;C;sym_10_1;ElmTerm_10;0;430;0;1;2
  486;C;lne_100_101_1;ElmTerm_100;0;240;0;1;2
  487;C;lne_100_103_1;ElmTerm_100;0;241;0;1;2
  488;C;lne_100_104_1;ElmTerm_100;0;242;0;1;2
  489;C;lne_100_106_1;ElmTerm_100;0;243;0;1;2
  490;C;lne_92_100_1;ElmTerm_100;1;397;0;1;2
  491;C;lne_94_100_1;ElmTerm_100;1;402;0;1;2
  492;C;lne_98_100_1;ElmTerm_100;1;407;0;1;2
  493;C;lne_99_100_1;ElmTerm_100;1;408;0;1;2
  494;C;lod_100_1;ElmTerm_100;0;ElmLod_100_1;0;1;2
  495;C;sym_100_1;ElmTerm_100;0;425;0;1;2
  496;C;lne_100_101_1;ElmTerm_101;1;240;0;1;2
  497;C;lne_101_102_1;ElmTerm_101;0;244;0;1;2
  498;C;lod_101_1;ElmTerm_101;0;ElmLod_101_1;0;1;2
  499;C;lne_101_102_1;ElmTerm_102;1;244;0;1;2
  500;C;lne_92_102_1;ElmTerm_102;1;398;0;1;2
  501;C;lod_102_1;ElmTerm_102;0;ElmLod_102_1;0;1;2
  502;C;lne_100_103_1;ElmTerm_103;1;241;0;1;2
  503;C;lne_103_104_1;ElmTerm_103;0;245;0;1;2
  504;C;lne_103_105_1;ElmTerm_103;0;246;0;1;2
  505;C;lne_103_110_1;ElmTerm_103;0;247;0;1;2
  506;C;lod_103_1;ElmTerm_103;0;ElmLod_103_1;0;1;2
  507;C;sym_103_1;ElmTerm_103;0;426;0;1;2
  508;C;lne_100_104_1;ElmTerm_104;1;242;0;1;2
  509;C;lne_103_104_1;ElmTerm_104;1;245;0;1;2
  510;C;lne_104_105_1;ElmTerm_104;0;248;0;1;2
  511;C;lod_104_1;ElmTerm_104;0;ElmLod_104_1;0;1;2
  512;C;sym_104_1;ElmTerm_104;0;427;0;1;2
  513;C;lne_103_105_1;ElmTerm_105;1;246;0;1;2
  514;C;lne_104_105_1;ElmTerm_105;1;248;0;1;2
  515;C;lne_105_106_1;ElmTerm_105;0;249;0;1;2
  516;C;lne_105_107_1;ElmTerm_105;0;250;0;1;2
  517;C;lne_105_108_1;ElmTerm_105;0;251;0;1;2
  518;C;lod_105_1;ElmTerm_105;0;ElmLod_105_1;0;1;2
  519;C;shntfix_105_1;ElmTerm_105;0;411;0;1;2
  520;C;sym_105_1;ElmTerm_105;0;428;0;1;2
  521;C;lne_100_106_1;ElmTerm_106;1;243;0;1;2
  522;C;lne_105_106_1;ElmTerm_106;1;249;0;1;2
  523;C;lne_106_107_1;ElmTerm_106;0;252;0;1;2
  524;C;lod_106_1;ElmTerm_106;0;ElmLod_106_1;0;1;2
  525;C;lne_105_107_1;ElmTerm_107;1;250;0;1;2
  526;C;lne_106_107_1;ElmTerm_107;1;252;0;1;2
  527;C;lod_107_1;ElmTerm_107;0;ElmLod_107_1;0;1;2
  528;C;shntfix_107_1;ElmTerm_107;0;412;0;1;2
  529;C;sym_107_1;ElmTerm_107;0;429;0;1;2
  530;C;lne_105_108_1;ElmTerm_108;1;251;0;1;2
  531;C;lne_108_109_1;ElmTerm_108;0;253;0;1;2
  532;C;lod_108_1;ElmTerm_108;0;ElmLod_108_1;0;1;2
  533;C;lne_108_109_1;ElmTerm_109;1;253;0;1;2
  534;C;lne_109_110_1;ElmTerm_109;0;254;0;1;2
  535;C;lod_109_1;ElmTerm_109;0;ElmLod_109_1;0;1;2
  536;C;lne_11_12_1;ElmTerm_11;0;258;0;1;2
  537;C;lne_11_13_1;ElmTerm_11;0;259;0;1;2
  538;C;lne_4_11_1;ElmTerm_11;1;327;0;1;2
  539;C;lne_5_11_1;ElmTerm_11;1;344;0;1;2
  540;C;lod_11_1;ElmTerm_11;0;ElmLod_11_1;0;1;2
  541;C;lne_103_110_1;ElmTerm_110;1;247;0;1;2
  542;C;lne_109_110_1;ElmTerm_110;1;254;0;1;2
  543;C;lne_110_111_1;ElmTerm_110;0;255;0;1;2
  544;C;lne_110_112_1;ElmTerm_110;0;256;0;1;2
  545;C;lod_110_1;ElmTerm_110;0;ElmLod_110_1;0;1;2
  546;C;shntfix_110_1;ElmTerm_110;0;413;0;1;2
  547;C;sym_110_1;ElmTerm_110;0;431;0;1;2
  548;C;lne_110_111_1;ElmTerm_111;1;255;0;1;2
  549;C;sym_111_1;ElmTerm_111;0;432;0;1;2
  550;C;lne_110_112_1;ElmTerm_112;1;256;0;1;2
  551;C;lod_112_1;ElmTerm_112;0;ElmLod_112_1;0;1;2
  552;C;sym_112_1;ElmTerm_112;0;433;0;1;2
  553;C;lne_17_113_1;ElmTerm_113;1;269;0;1;2
  554;C;lne_32_113_1;ElmTerm_113;1;295;0;1;2
  555;C;lod_113_1;ElmTerm_113;0;ElmLod_113_1;0;1;2
  556;C;sym_113_1;ElmTerm_113;0;434;0;1;2
  557;C;lne_114_115_1;ElmTerm_114;0;257;0;1;2
  558;C;lne_32_114_1;ElmTerm_114;1;296;0;1;2
  559;C;lod_114_1;ElmTerm_114;0;ElmLod_114_1;0;1;2
  560;C;lne_114_115_1;ElmTerm_115;1;257;0;1;2
  561;C;lne_27_115_1;ElmTerm_115;1;287;0;1;2
  562;C;lod_115_1;ElmTerm_115;0;ElmLod_115_1;0;1;2
  563;C;lne_68_116_1;ElmTerm_116;1;355;0;1;2
  564;C;lod_116_1;ElmTerm_116;0;ElmLod_116_1;0;1;2
  565;C;sym_116_1;ElmTerm_116;0;435;0;1;2
  566;C;lne_12_117_1;ElmTerm_117;1;260;0;1;2
  567;C;lod_117_1;ElmTerm_117;0;ElmLod_117_1;0;1;2
  568;C;lne_75_118_1;ElmTerm_118;1;367;0;1;2
  569;C;lne_76_118_1;ElmTerm_118;1;369;0;1;2
  570;C;lod_118_1;ElmTerm_118;0;ElmLod_118_1;0;1;2
  571;C;lne_11_12_1;ElmTerm_12;1;258;0;1;2
  572;C;lne_12_117_1;ElmTerm_12;0;260;0;1;2
  573;C;lne_12_14_1;ElmTerm_12;0;261;0;1;2
  574;C;lne_12_16_1;ElmTerm_12;0;262;0;1;2
  575;C;lne_2_12_1;ElmTerm_12;1;292;0;1;2
  576;C;lne_3_12_1;ElmTerm_12;1;307;0;1;2
  577;C;lne_7_12_1;ElmTerm_12;1;376;0;1;2
  578;C;lod_12_1;ElmTerm_12;0;ElmLod_12_1;0;1;2
  579;C;sym_12_1;ElmTerm_12;0;436;0;1;2
  580;C;lne_11_13_1;ElmTerm_13;1;259;0;1;2
  581;C;lne_13_15_1;ElmTerm_13;0;263;0;1;2
  582;C;lod_13_1;ElmTerm_13;0;ElmLod_13_1;0;1;2
  583;C;lne_12_14_1;ElmTerm_14;1;261;0;1;2
  584;C;lne_14_15_1;ElmTerm_14;0;264;0;1;2
  585;C;lod_14_1;ElmTerm_14;0;ElmLod_14_1;0;1;2
  586;C;lne_13_15_1;ElmTerm_15;1;263;0;1;2
  587;C;lne_14_15_1;ElmTerm_15;1;264;0;1;2
  588;C;lne_15_17_1;ElmTerm_15;0;265;0;1;2
  589;C;lne_15_19_1;ElmTerm_15;0;266;0;1;2
  590;C;lne_15_33_1;ElmTerm_15;0;267;0;1;2
  591;C;lod_15_1;ElmTerm_15;0;ElmLod_15_1;0;1;2
  592;C;sym_15_1;ElmTerm_15;0;437;0;1;2
  593;C;lne_12_16_1;ElmTerm_16;1;262;0;1;2
  594;C;lne_16_17_1;ElmTerm_16;0;268;0;1;2
  595;C;lod_16_1;ElmTerm_16;0;ElmLod_16_1;0;1;2
  596;C;lne_15_17_1;ElmTerm_17;1;265;0;1;2
  597;C;lne_16_17_1;ElmTerm_17;1;268;0;1;2
  598;C;lne_17_113_1;ElmTerm_17;0;269;0;1;2
  599;C;lne_17_18_1;ElmTerm_17;0;270;0;1;2
  600;C;lne_17_31_1;ElmTerm_17;0;271;0;1;2
  601;C;lod_17_1;ElmTerm_17;0;ElmLod_17_1;0;1;2
  602;C;trf_30_17_1;ElmTerm_17;1;ElmTr2_30_17_1;0;1;2
  603;C;lne_17_18_1;ElmTerm_18;1;270;0;1;2
  604;C;lne_18_19_1;ElmTerm_18;0;272;0;1;2
  605;C;lod_18_1;ElmTerm_18;0;ElmLod_18_1;0;1;2
  606;C;sym_18_1;ElmTerm_18;0;438;0;1;2
  607;C;lne_15_19_1;ElmTerm_19;1;266;0;1;2
  608;C;lne_18_19_1;ElmTerm_19;1;272;0;1;2
  609;C;lne_19_20_1;ElmTerm_19;0;273;0;1;2
  610;C;lne_19_34_1;ElmTerm_19;0;274;0;1;2
  611;C;lod_19_1;ElmTerm_19;0;ElmLod_19_1;0;1;2
  612;C;sym_19_1;ElmTerm_19;0;439;0;1;2
  613;C;lne_1_2_1;ElmTerm_2;1;275;0;1;2
  614;C;lne_2_12_1;ElmTerm_2;0;292;0;1;2
  615;C;lod_2_1;ElmTerm_2;0;ElmLod_2_1;0;1;2
  616;C;lne_19_20_1;ElmTerm_20;1;273;0;1;2
  617;C;lne_20_21_1;ElmTerm_20;0;277;0;1;2
  618;C;lod_20_1;ElmTerm_20;0;ElmLod_20_1;0;1;2
  619;C;lne_20_21_1;ElmTerm_21;1;277;0;1;2
  620;C;lne_21_22_1;ElmTerm_21;0;278;0;1;2
  621;C;lod_21_1;ElmTerm_21;0;ElmLod_21_1;0;1;2
  622;C;lne_21_22_1;ElmTerm_22;1;278;0;1;2
  623;C;lne_22_23_1;ElmTerm_22;0;279;0;1;2
  624;C;lod_22_1;ElmTerm_22;0;ElmLod_22_1;0;1;2
  625;C;lne_22_23_1;ElmTerm_23;1;279;0;1;2
  626;C;lne_23_24_1;ElmTerm_23;0;280;0;1;2
  627;C;lne_23_25_1;ElmTerm_23;0;281;0;1;2
  628;C;lne_23_32_1;ElmTerm_23;0;282;0;1;2
  629;C;lod_23_1;ElmTerm_23;0;ElmLod_23_1;0;1;2
  630;C;lne_23_24_1;ElmTerm_24;1;280;0;1;2
  631;C;lne_24_70_1;ElmTerm_24;0;283;0;1;2
  632;C;lne_24_72_1;ElmTerm_24;0;284;0;1;2
  633;C;lod_24_1;ElmTerm_24;0;ElmLod_24_1;0;1;2
  634;C;sym_24_1;ElmTerm_24;0;441;0;1;2
  635;C;lne_23_25_1;ElmTerm_25;1;281;0;1;2
  636;C;lne_25_27_1;ElmTerm_25;0;285;0;1;2
  637;C;sym_25_1;ElmTerm_25;0;442;0;1;2
  638;C;trf_26_25_1;ElmTerm_25;1;ElmTr2_26_25_1;0;1;2
  639;C;lne_26_30_1;ElmTerm_26;0;286;0;1;2
  640;C;sym_26_1;ElmTerm_26;0;443;0;1;2
  641;C;trf_26_25_1;ElmTerm_26;0;ElmTr2_26_25_1;0;1;2
  642;C;lne_25_27_1;ElmTerm_27;1;285;0;1;2
  643;C;lne_27_115_1;ElmTerm_27;0;287;0;1;2
  644;C;lne_27_28_1;ElmTerm_27;0;288;0;1;2
  645;C;lne_27_32_1;ElmTerm_27;0;289;0;1;2
  646;C;lod_27_1;ElmTerm_27;0;ElmLod_27_1;0;1;2
  647;C;sym_27_1;ElmTerm_27;0;444;0;1;2
  648;C;lne_27_28_1;ElmTerm_28;1;288;0;1;2
  649;C;lne_28_29_1;ElmTerm_28;0;290;0;1;2
  650;C;lod_28_1;ElmTerm_28;0;ElmLod_28_1;0;1;2
  651;C;lne_28_29_1;ElmTerm_29;1;290;0;1;2
  652;C;lne_29_31_1;ElmTerm_29;0;291;0;1;2
  653;C;lod_29_1;ElmTerm_29;0;ElmLod_29_1;0;1;2
  654;C;lne_1_3_1;ElmTerm_3;1;276;0;1;2
  655;C;lne_3_12_1;ElmTerm_3;0;307;0;1;2
  656;C;lne_3_5_1;ElmTerm_3;0;308;0;1;2
  657;C;lod_3_1;ElmTerm_3;0;ElmLod_3_1;0;1;2
  658;C;lne_26_30_1;ElmTerm_30;1;286;0;1;2
  659;C;lne_30_38_1;ElmTerm_30;0;293;0;1;2
  660;C;lne_8_30_1;ElmTerm_30;1;393;0;1;2
  661;C;trf_30_17_1;ElmTerm_30;0;ElmTr2_30_17_1;0;1;2
  662;C;lne_17_31_1;ElmTerm_31;1;271;0;1;2
  663;C;lne_29_31_1;ElmTerm_31;1;291;0;1;2
  664;C;lne_31_32_1;ElmTerm_31;0;294;0;1;2
  665;C;lod_31_1;ElmTerm_31;0;ElmLod_31_1;0;1;2
  666;C;sym_31_1;ElmTerm_31;0;445;0;1;2
  667;C;lne_23_32_1;ElmTerm_32;1;282;0;1;2
  668;C;lne_27_32_1;ElmTerm_32;1;289;0;1;2
  669;C;lne_31_32_1;ElmTerm_32;1;294;0;1;2
  670;C;lne_32_113_1;ElmTerm_32;0;295;0;1;2
  671;C;lne_32_114_1;ElmTerm_32;0;296;0;1;2
  672;C;lod_32_1;ElmTerm_32;0;ElmLod_32_1;0;1;2
  673;C;sym_32_1;ElmTerm_32;0;446;0;1;2
  674;C;lne_15_33_1;ElmTerm_33;1;267;0;1;2
  675;C;lne_33_37_1;ElmTerm_33;0;297;0;1;2
  676;C;lod_33_1;ElmTerm_33;0;ElmLod_33_1;0;1;2
  677;C;lne_19_34_1;ElmTerm_34;1;274;0;1;2
  678;C;lne_34_36_1;ElmTerm_34;0;298;0;1;2
  679;C;lne_34_37_1;ElmTerm_34;0;299;0;1;2
  680;C;lne_34_43_1;ElmTerm_34;0;300;0;1;2
  681;C;lod_34_1;ElmTerm_34;0;ElmLod_34_1;0;1;2
  682;C;shntfix_34_1;ElmTerm_34;0;414;0;1;2
  683;C;sym_34_1;ElmTerm_34;0;447;0;1;2
  684;C;lne_35_36_1;ElmTerm_35;0;301;0;1;2
  685;C;lne_35_37_1;ElmTerm_35;0;302;0;1;2
  686;C;lod_35_1;ElmTerm_35;0;ElmLod_35_1;0;1;2
  687;C;lne_34_36_1;ElmTerm_36;1;298;0;1;2
  688;C;lne_35_36_1;ElmTerm_36;1;301;0;1;2
  689;C;lod_36_1;ElmTerm_36;0;ElmLod_36_1;0;1;2
  690;C;sym_36_1;ElmTerm_36;0;448;0;1;2
  691;C;lne_33_37_1;ElmTerm_37;1;297;0;1;2
  692;C;lne_34_37_1;ElmTerm_37;1;299;0;1;2
  693;C;lne_35_37_1;ElmTerm_37;1;302;0;1;2
  694;C;lne_37_39_1;ElmTerm_37;0;303;0;1;2
  695;C;lne_37_40_1;ElmTerm_37;0;304;0;1;2
  696;C;shntfix_37_1;ElmTerm_37;0;415;0;1;2
  697;C;trf_38_37_1;ElmTerm_37;1;ElmTr2_38_37_1;0;1;2
  698;C;lne_30_38_1;ElmTerm_38;1;293;0;1;2
  699;C;lne_38_65_1;ElmTerm_38;0;305;0;1;2
  700;C;trf_38_37_1;ElmTerm_38;0;ElmTr2_38_37_1;0;1;2
  701;C;lne_37_39_1;ElmTerm_39;1;303;0;1;2
  702;C;lne_39_40_1;ElmTerm_39;0;306;0;1;2
  703;C;lod_39_1;ElmTerm_39;0;ElmLod_39_1;0;1;2
  704;C;lne_4_11_1;ElmTerm_4;0;327;0;1;2
  705;C;lne_4_5_1;ElmTerm_4;0;328;0;1;2
  706;C;lod_4_1;ElmTerm_4;0;ElmLod_4_1;0;1;2
  707;C;sym_4_1;ElmTerm_4;0;453;0;1;2
  708;C;lne_37_40_1;ElmTerm_40;1;304;0;1;2
  709;C;lne_39_40_1;ElmTerm_40;1;306;0;1;2
  710;C;lne_40_41_1;ElmTerm_40;0;309;0;1;2
  711;C;lne_40_42_1;ElmTerm_40;0;310;0;1;2
  712;C;lod_40_1;ElmTerm_40;0;ElmLod_40_1;0;1;2
  713;C;sym_40_1;ElmTerm_40;0;449;0;1;2
  714;C;lne_40_41_1;ElmTerm_41;1;309;0;1;2
  715;C;lne_41_42_1;ElmTerm_41;0;311;0;1;2
  716;C;lod_41_1;ElmTerm_41;0;ElmLod_41_1;0;1;2
  717;C;lne_40_42_1;ElmTerm_42;1;310;0;1;2
  718;C;lne_41_42_1;ElmTerm_42;1;311;0;1;2
  719;C;lne_42_49_1;ElmTerm_42;0;312;0;1;2
  720;C;lod_42_1;ElmTerm_42;0;ElmLod_42_1;0;1;2
  721;C;sym_42_1;ElmTerm_42;0;450;0;1;2
  722;C;lne_34_43_1;ElmTerm_43;1;300;0;1;2
  723;C;lne_43_44_1;ElmTerm_43;0;313;0;1;2
  724;C;lod_43_1;ElmTerm_43;0;ElmLod_43_1;0;1;2
  725;C;lne_43_44_1;ElmTerm_44;1;313;0;1;2
  726;C;lne_44_45_1;ElmTerm_44;0;314;0;1;2
  727;C;lod_44_1;ElmTerm_44;0;ElmLod_44_1;0;1;2
  728;C;shntfix_44_1;ElmTerm_44;0;416;0;1;2
  729;C;lne_44_45_1;ElmTerm_45;1;314;0;1;2
  730;C;lne_45_46_1;ElmTerm_45;0;315;0;1;2
  731;C;lne_45_49_1;ElmTerm_45;0;316;0;1;2
  732;C;lod_45_1;ElmTerm_45;0;ElmLod_45_1;0;1;2
  733;C;shntfix_45_1;ElmTerm_45;0;417;0;1;2
  734;C;lne_45_46_1;ElmTerm_46;1;315;0;1;2
  735;C;lne_46_47_1;ElmTerm_46;0;317;0;1;2
  736;C;lne_46_48_1;ElmTerm_46;0;318;0;1;2
  737;C;lod_46_1;ElmTerm_46;0;ElmLod_46_1;0;1;2
  738;C;shntfix_46_1;ElmTerm_46;0;418;0;1;2
  739;C;sym_46_1;ElmTerm_46;0;451;0;1;2
  740;C;lne_46_47_1;ElmTerm_47;1;317;0;1;2
  741;C;lne_47_49_1;ElmTerm_47;0;319;0;1;2
  742;C;lne_47_69_1;ElmTerm_47;0;320;0;1;2
  743;C;lod_47_1;ElmTerm_47;0;ElmLod_47_1;0;1;2
  744;C;lne_46_48_1;ElmTerm_48;1;318;0;1;2
  745;C;lne_48_49_1;ElmTerm_48;0;321;0;1;2
  746;C;lod_48_1;ElmTerm_48;0;ElmLod_48_1;0;1;2
  747;C;shntfix_48_1;ElmTerm_48;0;419;0;1;2
  748;C;lne_42_49_1;ElmTerm_49;1;312;0;1;2
  749;C;lne_45_49_1;ElmTerm_49;1;316;0;1;2
  750;C;lne_47_49_1;ElmTerm_49;1;319;0;1;2
  751;C;lne_48_49_1;ElmTerm_49;1;321;0;1;2
  752;C;lne_49_50_1;ElmTerm_49;0;322;0;1;2
  753;C;lne_49_51_1;ElmTerm_49;0;323;0;1;2
  754;C;lne_49_54_1;ElmTerm_49;0;324;0;1;2
  755;C;lne_49_66_1;ElmTerm_49;0;325;0;1;2
  756;C;lne_49_69_1;ElmTerm_49;0;326;0;1;2
  757;C;lod_49_1;ElmTerm_49;0;ElmLod_49_1;0;1;2
  758;C;sym_49_1;ElmTerm_49;0;452;0;1;2
  759;C;lne_3_5_1;ElmTerm_5;1;308;0;1;2
  760;C;lne_4_5_1;ElmTerm_5;1;328;0;1;2
  761;C;lne_5_11_1;ElmTerm_5;0;344;0;1;2
  762;C;lne_5_6_1;ElmTerm_5;0;345;0;1;2
  763;C;shntfix_5_1;ElmTerm_5;0;420;0;1;2
  764;C;trf_8_5_1;ElmTerm_5;1;ElmTr2_8_5_1;0;1;2
  765;C;lne_49_50_1;ElmTerm_50;1;322;0;1;2
  766;C;lne_50_57_1;ElmTerm_50;0;329;0;1;2
  767;C;lod_50_1;ElmTerm_50;0;ElmLod_50_1;0;1;2
  768;C;lne_49_51_1;ElmTerm_51;1;323;0;1;2
  769;C;lne_51_52_1;ElmTerm_51;0;330;0;1;2
  770;C;lne_51_58_1;ElmTerm_51;0;331;0;1;2
  771;C;lod_51_1;ElmTerm_51;0;ElmLod_51_1;0;1;2
  772;C;lne_51_52_1;ElmTerm_52;1;330;0;1;2
  773;C;lne_52_53_1;ElmTerm_52;0;332;0;1;2
  774;C;lod_52_1;ElmTerm_52;0;ElmLod_52_1;0;1;2
  775;C;lne_52_53_1;ElmTerm_53;1;332;0;1;2
  776;C;lne_53_54_1;ElmTerm_53;0;333;0;1;2
  777;C;lod_53_1;ElmTerm_53;0;ElmLod_53_1;0;1;2
  778;C;lne_49_54_1;ElmTerm_54;1;324;0;1;2
  779;C;lne_53_54_1;ElmTerm_54;1;333;0;1;2
  780;C;lne_54_55_1;ElmTerm_54;0;334;0;1;2
  781;C;lne_54_56_1;ElmTerm_54;0;335;0;1;2
  782;C;lne_54_59_1;ElmTerm_54;0;336;0;1;2
  783;C;lod_54_1;ElmTerm_54;0;ElmLod_54_1;0;1;2
  784;C;sym_54_1;ElmTerm_54;0;454;0;1;2
  785;C;lne_54_55_1;ElmTerm_55;1;334;0;1;2
  786;C;lne_55_56_1;ElmTerm_55;0;337;0;1;2
  787;C;lne_55_59_1;ElmTerm_55;0;338;0;1;2
  788;C;lod_55_1;ElmTerm_55;0;ElmLod_55_1;0;1;2
  789;C;sym_55_1;ElmTerm_55;0;455;0;1;2
  790;C;lne_54_56_1;ElmTerm_56;1;335;0;1;2
  791;C;lne_55_56_1;ElmTerm_56;1;337;0;1;2
  792;C;lne_56_57_1;ElmTerm_56;0;339;0;1;2
  793;C;lne_56_58_1;ElmTerm_56;0;340;0;1;2
  794;C;lne_56_59_1;ElmTerm_56;0;341;0;1;2
  795;C;lod_56_1;ElmTerm_56;0;ElmLod_56_1;0;1;2
  796;C;sym_56_1;ElmTerm_56;0;456;0;1;2
  797;C;lne_50_57_1;ElmTerm_57;1;329;0;1;2
  798;C;lne_56_57_1;ElmTerm_57;1;339;0;1;2
  799;C;lod_57_1;ElmTerm_57;0;ElmLod_57_1;0;1;2
  800;C;lne_51_58_1;ElmTerm_58;1;331;0;1;2
  801;C;lne_56_58_1;ElmTerm_58;1;340;0;1;2
  802;C;lod_58_1;ElmTerm_58;0;ElmLod_58_1;0;1;2
  803;C;lne_54_59_1;ElmTerm_59;1;336;0;1;2
  804;C;lne_55_59_1;ElmTerm_59;1;338;0;1;2
  805;C;lne_56_59_1;ElmTerm_59;1;341;0;1;2
  806;C;lne_59_60_1;ElmTerm_59;0;342;0;1;2
  807;C;lne_59_61_1;ElmTerm_59;0;343;0;1;2
  808;C;lod_59_1;ElmTerm_59;0;ElmLod_59_1;0;1;2
  809;C;sym_59_1;ElmTerm_59;0;457;0;1;2
  810;C;trf_63_59_1;ElmTerm_59;1;ElmTr2_63_59_1;0;1;2
  811;C;lne_5_6_1;ElmTerm_6;1;345;0;1;2
  812;C;lne_6_7_1;ElmTerm_6;0;360;0;1;2
  813;C;lod_6_1;ElmTerm_6;0;ElmLod_6_1;0;1;2
  814;C;sym_6_1;ElmTerm_6;0;463;0;1;2
  815;C;lne_59_60_1;ElmTerm_60;1;342;0;1;2
  816;C;lne_60_61_1;ElmTerm_60;0;346;0;1;2
  817;C;lne_60_62_1;ElmTerm_60;0;347;0;1;2
  818;C;lod_60_1;ElmTerm_60;0;ElmLod_60_1;0;1;2
  819;C;lne_59_61_1;ElmTerm_61;1;343;0;1;2
  820;C;lne_60_61_1;ElmTerm_61;1;346;0;1;2
  821;C;lne_61_62_1;ElmTerm_61;0;348;0;1;2
  822;C;sym_61_1;ElmTerm_61;0;458;0;1;2
  823;C;trf_64_61_1;ElmTerm_61;1;ElmTr2_64_61_1;0;1;2
  824;C;lne_60_62_1;ElmTerm_62;1;347;0;1;2
  825;C;lne_61_62_1;ElmTerm_62;1;348;0;1;2
  826;C;lne_62_66_1;ElmTerm_62;0;349;0;1;2
  827;C;lne_62_67_1;ElmTerm_62;0;350;0;1;2
  828;C;lod_62_1;ElmTerm_62;0;ElmLod_62_1;0;1;2
  829;C;sym_62_1;ElmTerm_62;0;459;0;1;2
  830;C;lne_63_64_1;ElmTerm_63;0;351;0;1;2
  831;C;trf_63_59_1;ElmTerm_63;0;ElmTr2_63_59_1;0;1;2
  832;C;lne_63_64_1;ElmTerm_64;1;351;0;1;2
  833;C;lne_64_65_1;ElmTerm_64;0;352;0;1;2
  834;C;trf_64_61_1;ElmTerm_64;0;ElmTr2_64_61_1;0;1;2
  835;C;lne_38_65_1;ElmTerm_65;1;305;0;1;2
  836;C;lne_64_65_1;ElmTerm_65;1;352;0;1;2
  837;C;lne_65_68_1;ElmTerm_65;0;353;0;1;2
  838;C;sym_65_1;ElmTerm_65;0;460;0;1;2
  839;C;trf_65_66_1;ElmTerm_65;0;ElmTr2_65_66_1;0;1;2
  840;C;lne_49_66_1;ElmTerm_66;1;325;0;1;2
  841;C;lne_62_66_1;ElmTerm_66;1;349;0;1;2
  842;C;lne_66_67_1;ElmTerm_66;0;354;0;1;2
  843;C;lod_66_1;ElmTerm_66;0;ElmLod_66_1;0;1;2
  844;C;sym_66_1;ElmTerm_66;0;461;0;1;2
  845;C;trf_65_66_1;ElmTerm_66;1;ElmTr2_65_66_1;0;1;2
  846;C;lne_62_67_1;ElmTerm_67;1;350;0;1;2
  847;C;lne_66_67_1;ElmTerm_67;1;354;0;1;2
  848;C;lod_67_1;ElmTerm_67;0;ElmLod_67_1;0;1;2
  849;C;lne_65_68_1;ElmTerm_68;1;353;0;1;2
  850;C;lne_68_116_1;ElmTerm_68;0;355;0;1;2
  851;C;lne_68_81_1;ElmTerm_68;0;356;0;1;2
  852;C;trf_68_69_1;ElmTerm_68;0;ElmTr2_68_69_1;0;1;2
  853;C;lne_47_69_1;ElmTerm_69;1;320;0;1;2
  854;C;lne_49_69_1;ElmTerm_69;1;326;0;1;2
  855;C;lne_69_70_1;ElmTerm_69;0;357;0;1;2
  856;C;lne_69_75_1;ElmTerm_69;0;358;0;1;2
  857;C;lne_69_77_1;ElmTerm_69;0;359;0;1;2
  858;C;sym_69_1;ElmTerm_69;0;462;0;1;2
  859;C;trf_68_69_1;ElmTerm_69;1;ElmTr2_68_69_1;0;1;2
  860;C;lne_6_7_1;ElmTerm_7;1;360;0;1;2
  861;C;lne_7_12_1;ElmTerm_7;0;376;0;1;2
  862;C;lod_7_1;ElmTerm_7;0;ElmLod_7_1;0;1;2
  863;C;lne_24_70_1;ElmTerm_70;1;283;0;1;2
  864;C;lne_69_70_1;ElmTerm_70;1;357;0;1;2
  865;C;lne_70_71_1;ElmTerm_70;0;361;0;1;2
  866;C;lne_70_74_1;ElmTerm_70;0;362;0;1;2
  867;C;lne_70_75_1;ElmTerm_70;0;363;0;1;2
  868;C;lod_70_1;ElmTerm_70;0;ElmLod_70_1;0;1;2
  869;C;sym_70_1;ElmTerm_70;0;464;0;1;2
  870;C;lne_70_71_1;ElmTerm_71;1;361;0;1;2
  871;C;lne_71_72_1;ElmTerm_71;0;364;0;1;2
  872;C;lne_71_73_1;ElmTerm_71;0;365;0;1;2
  873;C;lne_24_72_1;ElmTerm_72;1;284;0;1;2
  874;C;lne_71_72_1;ElmTerm_72;1;364;0;1;2
  875;C;lod_72_1;ElmTerm_72;0;ElmLod_72_1;0;1;2
  876;C;sym_72_1;ElmTerm_72;0;465;0;1;2
  877;C;lne_71_73_1;ElmTerm_73;1;365;0;1;2
  878;C;lod_73_1;ElmTerm_73;0;ElmLod_73_1;0;1;2
  879;C;sym_73_1;ElmTerm_73;0;466;0;1;2
  880;C;lne_70_74_1;ElmTerm_74;1;362;0;1;2
  881;C;lne_74_75_1;ElmTerm_74;0;366;0;1;2
  882;C;lod_74_1;ElmTerm_74;0;ElmLod_74_1;0;1;2
  883;C;shntfix_74_1;ElmTerm_74;0;421;0;1;2
  884;C;sym_74_1;ElmTerm_74;0;467;0;1;2
  885;C;lne_69_75_1;ElmTerm_75;1;358;0;1;2
  886;C;lne_70_75_1;ElmTerm_75;1;363;0;1;2
  887;C;lne_74_75_1;ElmTerm_75;1;366;0;1;2
  888;C;lne_75_118_1;ElmTerm_75;0;367;0;1;2
  889;C;lne_75_77_1;ElmTerm_75;0;368;0;1;2
  890;C;lod_75_1;ElmTerm_75;0;ElmLod_75_1;0;1;2
  891;C;lne_76_118_1;ElmTerm_76;0;369;0;1;2
  892;C;lne_76_77_1;ElmTerm_76;0;370;0;1;2
  893;C;lod_76_1;ElmTerm_76;0;ElmLod_76_1;0;1;2
  894;C;sym_76_1;ElmTerm_76;0;468;0;1;2
  895;C;lne_69_77_1;ElmTerm_77;1;359;0;1;2
  896;C;lne_75_77_1;ElmTerm_77;1;368;0;1;2
  897;C;lne_76_77_1;ElmTerm_77;1;370;0;1;2
  898;C;lne_77_78_1;ElmTerm_77;0;371;0;1;2
  899;C;lne_77_80_1;ElmTerm_77;0;372;0;1;2
  900;C;lne_77_82_1;ElmTerm_77;0;373;0;1;2
  901;C;lod_77_1;ElmTerm_77;0;ElmLod_77_1;0;1;2
  902;C;sym_77_1;ElmTerm_77;0;469;0;1;2
  903;C;lne_77_78_1;ElmTerm_78;1;371;0;1;2
  904;C;lne_78_79_1;ElmTerm_78;0;374;0;1;2
  905;C;lod_78_1;ElmTerm_78;0;ElmLod_78_1;0;1;2
  906;C;lne_78_79_1;ElmTerm_79;1;374;0;1;2
  907;C;lne_79_80_1;ElmTerm_79;0;375;0;1;2
  908;C;lod_79_1;ElmTerm_79;0;ElmLod_79_1;0;1;2
  909;C;shntfix_79_1;ElmTerm_79;0;422;0;1;2
  910;C;lne_8_30_1;ElmTerm_8;0;393;0;1;2
  911;C;lne_8_9_1;ElmTerm_8;0;394;0;1;2
  912;C;lod_8_1;ElmTerm_8;0;ElmLod_8_1;0;1;2
  913;C;sym_8_1;ElmTerm_8;0;474;0;1;2
  914;C;trf_8_5_1;ElmTerm_8;0;ElmTr2_8_5_1;0;1;2
  915;C;lne_77_80_1;ElmTerm_80;1;372;0;1;2
  916;C;lne_79_80_1;ElmTerm_80;1;375;0;1;2
  917;C;lne_80_96_1;ElmTerm_80;0;377;0;1;2
  918;C;lne_80_97_1;ElmTerm_80;0;378;0;1;2
  919;C;lne_80_98_1;ElmTerm_80;0;379;0;1;2
  920;C;lne_80_99_1;ElmTerm_80;0;380;0;1;2
  921;C;lod_80_1;ElmTerm_80;0;ElmLod_80_1;0;1;2
  922;C;sym_80_1;ElmTerm_80;0;470;0;1;2
  923;C;trf_81_80_1;ElmTerm_80;1;ElmTr2_81_80_1;0;1;2
  924;C;lne_68_81_1;ElmTerm_81;1;356;0;1;2
  925;C;trf_81_80_1;ElmTerm_81;0;ElmTr2_81_80_1;0;1;2
  926;C;lne_77_82_1;ElmTerm_82;1;373;0;1;2
  927;C;lne_82_83_1;ElmTerm_82;0;381;0;1;2
  928;C;lne_82_96_1;ElmTerm_82;0;382;0;1;2
  929;C;lod_82_1;ElmTerm_82;0;ElmLod_82_1;0;1;2
  930;C;shntfix_82_1;ElmTerm_82;0;423;0;1;2
  931;C;lne_82_83_1;ElmTerm_83;1;381;0;1;2
  932;C;lne_83_84_1;ElmTerm_83;0;383;0;1;2
  933;C;lne_83_85_1;ElmTerm_83;0;384;0;1;2
  934;C;lod_83_1;ElmTerm_83;0;ElmLod_83_1;0;1;2
  935;C;shntfix_83_1;ElmTerm_83;0;424;0;1;2
  936;C;lne_83_84_1;ElmTerm_84;1;383;0;1;2
  937;C;lne_84_85_1;ElmTerm_84;0;385;0;1;2
  938;C;lod_84_1;ElmTerm_84;0;ElmLod_84_1;0;1;2
  939;C;lne_83_85_1;ElmTerm_85;1;384;0;1;2
  940;C;lne_84_85_1;ElmTerm_85;1;385;0;1;2
  941;C;lne_85_86_1;ElmTerm_85;0;386;0;1;2
  942;C;lne_85_88_1;ElmTerm_85;0;387;0;1;2
  943;C;lne_85_89_1;ElmTerm_85;0;388;0;1;2
  944;C;lod_85_1;ElmTerm_85;0;ElmLod_85_1;0;1;2
  945;C;sym_85_1;ElmTerm_85;0;471;0;1;2
  946;C;lne_85_86_1;ElmTerm_86;1;386;0;1;2
  947;C;lne_86_87_1;ElmTerm_86;0;389;0;1;2
  948;C;lod_86_1;ElmTerm_86;0;ElmLod_86_1;0;1;2
  949;C;lne_86_87_1;ElmTerm_87;1;389;0;1;2
  950;C;sym_87_1;ElmTerm_87;0;472;0;1;2
  951;C;lne_85_88_1;ElmTerm_88;1;387;0;1;2
  952;C;lne_88_89_1;ElmTerm_88;0;390;0;1;2
  953;C;lod_88_1;ElmTerm_88;0;ElmLod_88_1;0;1;2
  954;C;lne_85_89_1;ElmTerm_89;1;388;0;1;2
  955;C;lne_88_89_1;ElmTerm_89;1;390;0;1;2
  956;C;lne_89_90_1;ElmTerm_89;0;391;0;1;2
  957;C;lne_89_92_1;ElmTerm_89;0;392;0;1;2
  958;C;sym_89_1;ElmTerm_89;0;473;0;1;2
  959;C;lne_8_9_1;ElmTerm_9;1;394;0;1;2
  960;C;lne_9_10_1;ElmTerm_9;0;409;0;1;2
  961;C;lne_89_90_1;ElmTerm_90;1;391;0;1;2
  962;C;lne_90_91_1;ElmTerm_90;0;395;0;1;2
  963;C;lod_90_1;ElmTerm_90;0;ElmLod_90_1;0;1;2
  964;C;sym_90_1;ElmTerm_90;0;475;0;1;2
  965;C;lne_90_91_1;ElmTerm_91;1;395;0;1;2
  966;C;lne_91_92_1;ElmTerm_91;0;396;0;1;2
  967;C;lod_91_1;ElmTerm_91;0;ElmLod_91_1;0;1;2
  968;C;sym_91_1;ElmTerm_91;0;476;0;1;2
  969;C;lne_89_92_1;ElmTerm_92;1;392;0;1;2
  970;C;lne_91_92_1;ElmTerm_92;1;396;0;1;2
  971;C;lne_92_100_1;ElmTerm_92;0;397;0;1;2
  972;C;lne_92_102_1;ElmTerm_92;0;398;0;1;2
  973;C;lne_92_93_1;ElmTerm_92;0;399;0;1;2
  974;C;lne_92_94_1;ElmTerm_92;0;400;0;1;2
  975;C;lod_92_1;ElmTerm_92;0;ElmLod_92_1;0;1;2
  976;C;sym_92_1;ElmTerm_92;0;477;0;1;2
  977;C;lne_92_93_1;ElmTerm_93;1;399;0;1;2
  978;C;lne_93_94_1;ElmTerm_93;0;401;0;1;2
  979;C;lod_93_1;ElmTerm_93;0;ElmLod_93_1;0;1;2
  980;C;lne_92_94_1;ElmTerm_94;1;400;0;1;2
  981;C;lne_93_94_1;ElmTerm_94;1;401;0;1;2
  982;C;lne_94_100_1;ElmTerm_94;0;402;0;1;2
  983;C;lne_94_95_1;ElmTerm_94;0;403;0;1;2
  984;C;lne_94_96_1;ElmTerm_94;0;404;0;1;2
  985;C;lod_94_1;ElmTerm_94;0;ElmLod_94_1;0;1;2
  986;C;lne_94_95_1;ElmTerm_95;1;403;0;1;2
  987;C;lne_95_96_1;ElmTerm_95;0;405;0;1;2
  988;C;lod_95_1;ElmTerm_95;0;ElmLod_95_1;0;1;2
  989;C;lne_80_96_1;ElmTerm_96;1;377;0;1;2
  990;C;lne_82_96_1;ElmTerm_96;1;382;0;1;2
  991;C;lne_94_96_1;ElmTerm_96;1;404;0;1;2
  992;C;lne_95_96_1;ElmTerm_96;1;405;0;1;2
  993;C;lne_96_97_1;ElmTerm_96;0;406;0;1;2
  994;C;lod_96_1;ElmTerm_96;0;ElmLod_96_1;0;1;2
  995;C;lne_80_97_1;ElmTerm_97;1;378;0;1;2
  996;C;lne_96_97_1;ElmTerm_97;1;406;0;1;2
  997;C;lod_97_1;ElmTerm_97;0;ElmLod_97_1;0;1;2
  998;C;lne_80_98_1;ElmTerm_98;1;379;0;1;2
  999;C;lne_98_100_1;ElmTerm_98;0;407;0;1;2
  1000;C;lod_98_1;ElmTerm_98;0;ElmLod_98_1;0;1;2
  1001;C;lne_80_99_1;ElmTerm_99;1;380;0;1;2
  1002;C;lne_99_100_1;ElmTerm_99;0;408;0;1;2
  1003;C;lod_99_1;ElmTerm_99;0;ElmLod_99_1;0;1;2
  1004;C;sym_99_1;ElmTerm_99;0;478;0;1;2


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a)
  1005;C;Switch;480;1;;cbk
  1006;C;Switch;481;1;;cbk
  1007;C;Switch;482;1;;cbk
  1008;C;Switch;483;1;;cbk
  1009;C;Switch;484;1;;cbk
  1010;C;Switch;485;1;;cbk
  1011;C;Switch;486;1;;cbk
  1012;C;Switch;487;1;;cbk
  1013;C;Switch;488;1;;cbk
  1014;C;Switch;489;1;;cbk
  1015;C;Switch;490;1;;cbk
  1016;C;Switch;491;1;;cbk
  1017;C;Switch;492;1;;cbk
  1018;C;Switch;493;1;;cbk
  1019;C;Switch;494;1;;cbk
  1020;C;Switch;495;1;;cbk
  1021;C;Switch;496;1;;cbk
  1022;C;Switch;497;1;;cbk
  1023;C;Switch;498;1;;cbk
  1024;C;Switch;499;1;;cbk
  1025;C;Switch;500;1;;cbk
  1026;C;Switch;501;1;;cbk
  1027;C;Switch;502;1;;cbk
  1028;C;Switch;503;1;;cbk
  1029;C;Switch;504;1;;cbk
  1030;C;Switch;505;1;;cbk
  1031;C;Switch;506;1;;cbk
  1032;C;Switch;507;1;;cbk
  1033;C;Switch;508;1;;cbk
  1034;C;Switch;509;1;;cbk
  1035;C;Switch;510;1;;cbk
  1036;C;Switch;511;1;;cbk
  1037;C;Switch;512;1;;cbk
  1038;C;Switch;513;1;;cbk
  1039;C;Switch;514;1;;cbk
  1040;C;Switch;515;1;;cbk
  1041;C;Switch;516;1;;cbk
  1042;C;Switch;517;1;;cbk
  1043;C;Switch;518;1;;cbk
  1044;C;Switch;519;1;;cbk
  1045;C;Switch;520;1;;cbk
  1046;C;Switch;521;1;;cbk
  1047;C;Switch;522;1;;cbk
  1048;C;Switch;523;1;;cbk
  1049;C;Switch;524;1;;cbk
  1050;C;Switch;525;1;;cbk
  1051;C;Switch;526;1;;cbk
  1052;C;Switch;527;1;;cbk
  1053;C;Switch;528;1;;cbk
  1054;C;Switch;529;1;;cbk
  1055;C;Switch;530;1;;cbk
  1056;C;Switch;531;1;;cbk
  1057;C;Switch;532;1;;cbk
  1058;C;Switch;533;1;;cbk
  1059;C;Switch;534;1;;cbk
  1060;C;Switch;535;1;;cbk
  1061;C;Switch;536;1;;cbk
  1062;C;Switch;537;1;;cbk
  1063;C;Switch;538;1;;cbk
  1064;C;Switch;539;1;;cbk
  1065;C;Switch;540;1;;cbk
  1066;C;Switch;541;1;;cbk
  1067;C;Switch;542;1;;cbk
  1068;C;Switch;543;1;;cbk
  1069;C;Switch;544;1;;cbk
  1070;C;Switch;545;1;;cbk
  1071;C;Switch;546;1;;cbk
  1072;C;Switch;547;1;;cbk
  1073;C;Switch;548;1;;cbk
  1074;C;Switch;549;1;;cbk
  1075;C;Switch;550;1;;cbk
  1076;C;Switch;551;1;;cbk
  1077;C;Switch;552;1;;cbk
  1078;C;Switch;553;1;;cbk
  1079;C;Switch;554;1;;cbk
  1080;C;Switch;555;1;;cbk
  1081;C;Switch;556;1;;cbk
  1082;C;Switch;557;1;;cbk
  1083;C;Switch;558;1;;cbk
  1084;C;Switch;559;1;;cbk
  1085;C;Switch;560;1;;cbk
  1086;C;Switch;561;1;;cbk
  1087;C;Switch;562;1;;cbk
  1088;C;Switch;563;1;;cbk
  1089;C;Switch;564;1;;cbk
  1090;C;Switch;565;1;;cbk
  1091;C;Switch;566;1;;cbk
  1092;C;Switch;567;1;;cbk
  1093;C;Switch;568;1;;cbk
  1094;C;Switch;569;1;;cbk
  1095;C;Switch;570;1;;cbk
  1096;C;Switch;571;1;;cbk
  1097;C;Switch;572;1;;cbk
  1098;C;Switch;573;1;;cbk
  1099;C;Switch;574;1;;cbk
  1100;C;Switch;575;1;;cbk
  1101;C;Switch;576;1;;cbk
  1102;C;Switch;577;1;;cbk
  1103;C;Switch;578;1;;cbk
  1104;C;Switch;579;1;;cbk
  1105;C;Switch;580;1;;cbk
  1106;C;Switch;581;1;;cbk
  1107;C;Switch;582;1;;cbk
  1108;C;Switch;583;1;;cbk
  1109;C;Switch;584;1;;cbk
  1110;C;Switch;585;1;;cbk
  1111;C;Switch;586;1;;cbk
  1112;C;Switch;587;1;;cbk
  1113;C;Switch;588;1;;cbk
  1114;C;Switch;589;1;;cbk
  1115;C;Switch;590;1;;cbk
  1116;C;Switch;591;1;;cbk
  1117;C;Switch;592;1;;cbk
  1118;C;Switch;593;1;;cbk
  1119;C;Switch;594;1;;cbk
  1120;C;Switch;595;1;;cbk
  1121;C;Switch;596;1;;cbk
  1122;C;Switch;597;1;;cbk
  1123;C;Switch;598;1;;cbk
  1124;C;Switch;599;1;;cbk
  1125;C;Switch;600;1;;cbk
  1126;C;Switch;601;1;;cbk
  1127;C;Switch;602;1;;cbk
  1128;C;Switch;603;1;;cbk
  1129;C;Switch;604;1;;cbk
  1130;C;Switch;605;1;;cbk
  1131;C;Switch;606;1;;cbk
  1132;C;Switch;607;1;;cbk
  1133;C;Switch;608;1;;cbk
  1134;C;Switch;609;1;;cbk
  1135;C;Switch;610;1;;cbk
  1136;C;Switch;611;1;;cbk
  1137;C;Switch;612;1;;cbk
  1138;C;Switch;613;1;;cbk
  1139;C;Switch;614;1;;cbk
  1140;C;Switch;615;1;;cbk
  1141;C;Switch;616;1;;cbk
  1142;C;Switch;617;1;;cbk
  1143;C;Switch;618;1;;cbk
  1144;C;Switch;619;1;;cbk
  1145;C;Switch;620;1;;cbk
  1146;C;Switch;621;1;;cbk
  1147;C;Switch;622;1;;cbk
  1148;C;Switch;623;1;;cbk
  1149;C;Switch;624;1;;cbk
  1150;C;Switch;625;1;;cbk
  1151;C;Switch;626;1;;cbk
  1152;C;Switch;627;1;;cbk
  1153;C;Switch;628;1;;cbk
  1154;C;Switch;629;1;;cbk
  1155;C;Switch;630;1;;cbk
  1156;C;Switch;631;1;;cbk
  1157;C;Switch;632;1;;cbk
  1158;C;Switch;633;1;;cbk
  1159;C;Switch;634;1;;cbk
  1160;C;Switch;635;1;;cbk
  1161;C;Switch;636;1;;cbk
  1162;C;Switch;637;1;;cbk
  1163;C;Switch;638;1;;cbk
  1164;C;Switch;639;1;;cbk
  1165;C;Switch;640;1;;cbk
  1166;C;Switch;641;1;;cbk
  1167;C;Switch;642;1;;cbk
  1168;C;Switch;643;1;;cbk
  1169;C;Switch;644;1;;cbk
  1170;C;Switch;645;1;;cbk
  1171;C;Switch;646;1;;cbk
  1172;C;Switch;647;1;;cbk
  1173;C;Switch;648;1;;cbk
  1174;C;Switch;649;1;;cbk
  1175;C;Switch;650;1;;cbk
  1176;C;Switch;651;1;;cbk
  1177;C;Switch;652;1;;cbk
  1178;C;Switch;653;1;;cbk
  1179;C;Switch;654;1;;cbk
  1180;C;Switch;655;1;;cbk
  1181;C;Switch;656;1;;cbk
  1182;C;Switch;657;1;;cbk
  1183;C;Switch;658;1;;cbk
  1184;C;Switch;659;1;;cbk
  1185;C;Switch;660;1;;cbk
  1186;C;Switch;661;1;;cbk
  1187;C;Switch;662;1;;cbk
  1188;C;Switch;663;1;;cbk
  1189;C;Switch;664;1;;cbk
  1190;C;Switch;665;1;;cbk
  1191;C;Switch;666;1;;cbk
  1192;C;Switch;667;1;;cbk
  1193;C;Switch;668;1;;cbk
  1194;C;Switch;669;1;;cbk
  1195;C;Switch;670;1;;cbk
  1196;C;Switch;671;1;;cbk
  1197;C;Switch;672;1;;cbk
  1198;C;Switch;673;1;;cbk
  1199;C;Switch;674;1;;cbk
  1200;C;Switch;675;1;;cbk
  1201;C;Switch;676;1;;cbk
  1202;C;Switch;677;1;;cbk
  1203;C;Switch;678;1;;cbk
  1204;C;Switch;679;1;;cbk
  1205;C;Switch;680;1;;cbk
  1206;C;Switch;681;1;;cbk
  1207;C;Switch;682;1;;cbk
  1208;C;Switch;683;1;;cbk
  1209;C;Switch;684;1;;cbk
  1210;C;Switch;685;1;;cbk
  1211;C;Switch;686;1;;cbk
  1212;C;Switch;687;1;;cbk
  1213;C;Switch;688;1;;cbk
  1214;C;Switch;689;1;;cbk
  1215;C;Switch;690;1;;cbk
  1216;C;Switch;691;1;;cbk
  1217;C;Switch;692;1;;cbk
  1218;C;Switch;693;1;;cbk
  1219;C;Switch;694;1;;cbk
  1220;C;Switch;695;1;;cbk
  1221;C;Switch;696;1;;cbk
  1222;C;Switch;697;1;;cbk
  1223;C;Switch;698;1;;cbk
  1224;C;Switch;699;1;;cbk
  1225;C;Switch;700;1;;cbk
  1226;C;Switch;701;1;;cbk
  1227;C;Switch;702;1;;cbk
  1228;C;Switch;703;1;;cbk
  1229;C;Switch;704;1;;cbk
  1230;C;Switch;705;1;;cbk
  1231;C;Switch;706;1;;cbk
  1232;C;Switch;707;1;;cbk
  1233;C;Switch;708;1;;cbk
  1234;C;Switch;709;1;;cbk
  1235;C;Switch;710;1;;cbk
  1236;C;Switch;711;1;;cbk
  1237;C;Switch;712;1;;cbk
  1238;C;Switch;713;1;;cbk
  1239;C;Switch;714;1;;cbk
  1240;C;Switch;715;1;;cbk
  1241;C;Switch;716;1;;cbk
  1242;C;Switch;717;1;;cbk
  1243;C;Switch;718;1;;cbk
  1244;C;Switch;719;1;;cbk
  1245;C;Switch;720;1;;cbk
  1246;C;Switch;721;1;;cbk
  1247;C;Switch;722;1;;cbk
  1248;C;Switch;723;1;;cbk
  1249;C;Switch;724;1;;cbk
  1250;C;Switch;725;1;;cbk
  1251;C;Switch;726;1;;cbk
  1252;C;Switch;727;1;;cbk
  1253;C;Switch;728;1;;cbk
  1254;C;Switch;729;1;;cbk
  1255;C;Switch;730;1;;cbk
  1256;C;Switch;731;1;;cbk
  1257;C;Switch;732;1;;cbk
  1258;C;Switch;733;1;;cbk
  1259;C;Switch;734;1;;cbk
  1260;C;Switch;735;1;;cbk
  1261;C;Switch;736;1;;cbk
  1262;C;Switch;737;1;;cbk
  1263;C;Switch;738;1;;cbk
  1264;C;Switch;739;1;;cbk
  1265;C;Switch;740;1;;cbk
  1266;C;Switch;741;1;;cbk
  1267;C;Switch;742;1;;cbk
  1268;C;Switch;743;1;;cbk
  1269;C;Switch;744;1;;cbk
  1270;C;Switch;745;1;;cbk
  1271;C;Switch;746;1;;cbk
  1272;C;Switch;747;1;;cbk
  1273;C;Switch;748;1;;cbk
  1274;C;Switch;749;1;;cbk
  1275;C;Switch;750;1;;cbk
  1276;C;Switch;751;1;;cbk
  1277;C;Switch;752;1;;cbk
  1278;C;Switch;753;1;;cbk
  1279;C;Switch;754;1;;cbk
  1280;C;Switch;755;1;;cbk
  1281;C;Switch;756;1;;cbk
  1282;C;Switch;757;1;;cbk
  1283;C;Switch;758;1;;cbk
  1284;C;Switch;759;1;;cbk
  1285;C;Switch;760;1;;cbk
  1286;C;Switch;761;1;;cbk
  1287;C;Switch;762;1;;cbk
  1288;C;Switch;763;1;;cbk
  1289;C;Switch;764;1;;cbk
  1290;C;Switch;765;1;;cbk
  1291;C;Switch;766;1;;cbk
  1292;C;Switch;767;1;;cbk
  1293;C;Switch;768;1;;cbk
  1294;C;Switch;769;1;;cbk
  1295;C;Switch;770;1;;cbk
  1296;C;Switch;771;1;;cbk
  1297;C;Switch;772;1;;cbk
  1298;C;Switch;773;1;;cbk
  1299;C;Switch;774;1;;cbk
  1300;C;Switch;775;1;;cbk
  1301;C;Switch;776;1;;cbk
  1302;C;Switch;777;1;;cbk
  1303;C;Switch;778;1;;cbk
  1304;C;Switch;779;1;;cbk
  1305;C;Switch;780;1;;cbk
  1306;C;Switch;781;1;;cbk
  1307;C;Switch;782;1;;cbk
  1308;C;Switch;783;1;;cbk
  1309;C;Switch;784;1;;cbk
  1310;C;Switch;785;1;;cbk
  1311;C;Switch;786;1;;cbk
  1312;C;Switch;787;1;;cbk
  1313;C;Switch;788;1;;cbk
  1314;C;Switch;789;1;;cbk
  1315;C;Switch;790;1;;cbk
  1316;C;Switch;791;1;;cbk
  1317;C;Switch;792;1;;cbk
  1318;C;Switch;793;1;;cbk
  1319;C;Switch;794;1;;cbk
  1320;C;Switch;795;1;;cbk
  1321;C;Switch;796;1;;cbk
  1322;C;Switch;797;1;;cbk
  1323;C;Switch;798;1;;cbk
  1324;C;Switch;799;1;;cbk
  1325;C;Switch;800;1;;cbk
  1326;C;Switch;801;1;;cbk
  1327;C;Switch;802;1;;cbk
  1328;C;Switch;803;1;;cbk
  1329;C;Switch;804;1;;cbk
  1330;C;Switch;805;1;;cbk
  1331;C;Switch;806;1;;cbk
  1332;C;Switch;807;1;;cbk
  1333;C;Switch;808;1;;cbk
  1334;C;Switch;809;1;;cbk
  1335;C;Switch;810;1;;cbk
  1336;C;Switch;811;1;;cbk
  1337;C;Switch;812;1;;cbk
  1338;C;Switch;813;1;;cbk
  1339;C;Switch;814;1;;cbk
  1340;C;Switch;815;1;;cbk
  1341;C;Switch;816;1;;cbk
  1342;C;Switch;817;1;;cbk
  1343;C;Switch;818;1;;cbk
  1344;C;Switch;819;1;;cbk
  1345;C;Switch;820;1;;cbk
  1346;C;Switch;821;1;;cbk
  1347;C;Switch;822;1;;cbk
  1348;C;Switch;823;1;;cbk
  1349;C;Switch;824;1;;cbk
  1350;C;Switch;825;1;;cbk
  1351;C;Switch;826;1;;cbk
  1352;C;Switch;827;1;;cbk
  1353;C;Switch;828;1;;cbk
  1354;C;Switch;829;1;;cbk
  1355;C;Switch;830;1;;cbk
  1356;C;Switch;831;1;;cbk
  1357;C;Switch;832;1;;cbk
  1358;C;Switch;833;1;;cbk
  1359;C;Switch;834;1;;cbk
  1360;C;Switch;835;1;;cbk
  1361;C;Switch;836;1;;cbk
  1362;C;Switch;837;1;;cbk
  1363;C;Switch;838;1;;cbk
  1364;C;Switch;839;1;;cbk
  1365;C;Switch;840;1;;cbk
  1366;C;Switch;841;1;;cbk
  1367;C;Switch;842;1;;cbk
  1368;C;Switch;843;1;;cbk
  1369;C;Switch;844;1;;cbk
  1370;C;Switch;845;1;;cbk
  1371;C;Switch;846;1;;cbk
  1372;C;Switch;847;1;;cbk
  1373;C;Switch;848;1;;cbk
  1374;C;Switch;849;1;;cbk
  1375;C;Switch;850;1;;cbk
  1376;C;Switch;851;1;;cbk
  1377;C;Switch;852;1;;cbk
  1378;C;Switch;853;1;;cbk
  1379;C;Switch;854;1;;cbk
  1380;C;Switch;855;1;;cbk
  1381;C;Switch;856;1;;cbk
  1382;C;Switch;857;1;;cbk
  1383;C;Switch;858;1;;cbk
  1384;C;Switch;859;1;;cbk
  1385;C;Switch;860;1;;cbk
  1386;C;Switch;861;1;;cbk
  1387;C;Switch;862;1;;cbk
  1388;C;Switch;863;1;;cbk
  1389;C;Switch;864;1;;cbk
  1390;C;Switch;865;1;;cbk
  1391;C;Switch;866;1;;cbk
  1392;C;Switch;867;1;;cbk
  1393;C;Switch;868;1;;cbk
  1394;C;Switch;869;1;;cbk
  1395;C;Switch;870;1;;cbk
  1396;C;Switch;871;1;;cbk
  1397;C;Switch;872;1;;cbk
  1398;C;Switch;873;1;;cbk
  1399;C;Switch;874;1;;cbk
  1400;C;Switch;875;1;;cbk
  1401;C;Switch;876;1;;cbk
  1402;C;Switch;877;1;;cbk
  1403;C;Switch;878;1;;cbk
  1404;C;Switch;879;1;;cbk
  1405;C;Switch;880;1;;cbk
  1406;C;Switch;881;1;;cbk
  1407;C;Switch;882;1;;cbk
  1408;C;Switch;883;1;;cbk
  1409;C;Switch;884;1;;cbk
  1410;C;Switch;885;1;;cbk
  1411;C;Switch;886;1;;cbk
  1412;C;Switch;887;1;;cbk
  1413;C;Switch;888;1;;cbk
  1414;C;Switch;889;1;;cbk
  1415;C;Switch;890;1;;cbk
  1416;C;Switch;891;1;;cbk
  1417;C;Switch;892;1;;cbk
  1418;C;Switch;893;1;;cbk
  1419;C;Switch;894;1;;cbk
  1420;C;Switch;895;1;;cbk
  1421;C;Switch;896;1;;cbk
  1422;C;Switch;897;1;;cbk
  1423;C;Switch;898;1;;cbk
  1424;C;Switch;899;1;;cbk
  1425;C;Switch;900;1;;cbk
  1426;C;Switch;901;1;;cbk
  1427;C;Switch;902;1;;cbk
  1428;C;Switch;903;1;;cbk
  1429;C;Switch;904;1;;cbk
  1430;C;Switch;905;1;;cbk
  1431;C;Switch;906;1;;cbk
  1432;C;Switch;907;1;;cbk
  1433;C;Switch;908;1;;cbk
  1434;C;Switch;909;1;;cbk
  1435;C;Switch;910;1;;cbk
  1436;C;Switch;911;1;;cbk
  1437;C;Switch;912;1;;cbk
  1438;C;Switch;913;1;;cbk
  1439;C;Switch;914;1;;cbk
  1440;C;Switch;915;1;;cbk
  1441;C;Switch;916;1;;cbk
  1442;C;Switch;917;1;;cbk
  1443;C;Switch;918;1;;cbk
  1444;C;Switch;919;1;;cbk
  1445;C;Switch;920;1;;cbk
  1446;C;Switch;921;1;;cbk
  1447;C;Switch;922;1;;cbk
  1448;C;Switch;923;1;;cbk
  1449;C;Switch;924;1;;cbk
  1450;C;Switch;925;1;;cbk
  1451;C;Switch;926;1;;cbk
  1452;C;Switch;927;1;;cbk
  1453;C;Switch;928;1;;cbk
  1454;C;Switch;929;1;;cbk
  1455;C;Switch;930;1;;cbk
  1456;C;Switch;931;1;;cbk
  1457;C;Switch;932;1;;cbk
  1458;C;Switch;933;1;;cbk
  1459;C;Switch;934;1;;cbk
  1460;C;Switch;935;1;;cbk
  1461;C;Switch;936;1;;cbk
  1462;C;Switch;937;1;;cbk
  1463;C;Switch;938;1;;cbk
  1464;C;Switch;939;1;;cbk
  1465;C;Switch;940;1;;cbk
  1466;C;Switch;941;1;;cbk
  1467;C;Switch;942;1;;cbk
  1468;C;Switch;943;1;;cbk
  1469;C;Switch;944;1;;cbk
  1470;C;Switch;945;1;;cbk
  1471;C;Switch;946;1;;cbk
  1472;C;Switch;947;1;;cbk
  1473;C;Switch;948;1;;cbk
  1474;C;Switch;949;1;;cbk
  1475;C;Switch;950;1;;cbk
  1476;C;Switch;951;1;;cbk
  1477;C;Switch;952;1;;cbk
  1478;C;Switch;953;1;;cbk
  1479;C;Switch;954;1;;cbk
  1480;C;Switch;955;1;;cbk
  1481;C;Switch;956;1;;cbk
  1482;C;Switch;957;1;;cbk
  1483;C;Switch;958;1;;cbk
  1484;C;Switch;959;1;;cbk
  1485;C;Switch;960;1;;cbk
  1486;C;Switch;961;1;;cbk
  1487;C;Switch;962;1;;cbk
  1488;C;Switch;963;1;;cbk
  1489;C;Switch;964;1;;cbk
  1490;C;Switch;965;1;;cbk
  1491;C;Switch;966;1;;cbk
  1492;C;Switch;967;1;;cbk
  1493;C;Switch;968;1;;cbk
  1494;C;Switch;969;1;;cbk
  1495;C;Switch;970;1;;cbk
  1496;C;Switch;971;1;;cbk
  1497;C;Switch;972;1;;cbk
  1498;C;Switch;973;1;;cbk
  1499;C;Switch;974;1;;cbk
  1500;C;Switch;975;1;;cbk
  1501;C;Switch;976;1;;cbk
  1502;C;Switch;977;1;;cbk
  1503;C;Switch;978;1;;cbk
  1504;C;Switch;979;1;;cbk
  1505;C;Switch;980;1;;cbk
  1506;C;Switch;981;1;;cbk
  1507;C;Switch;982;1;;cbk
  1508;C;Switch;983;1;;cbk
  1509;C;Switch;984;1;;cbk
  1510;C;Switch;985;1;;cbk
  1511;C;Switch;986;1;;cbk
  1512;C;Switch;987;1;;cbk
  1513;C;Switch;988;1;;cbk
  1514;C;Switch;989;1;;cbk
  1515;C;Switch;990;1;;cbk
  1516;C;Switch;991;1;;cbk
  1517;C;Switch;992;1;;cbk
  1518;C;Switch;993;1;;cbk
  1519;C;Switch;994;1;;cbk
  1520;C;Switch;995;1;;cbk
  1521;C;Switch;996;1;;cbk
  1522;C;Switch;997;1;;cbk
  1523;C;Switch;998;1;;cbk
  1524;C;Switch;999;1;;cbk
  1525;C;Switch;1000;1;;cbk
  1526;C;Switch;1001;1;;cbk
  1527;C;Switch;1002;1;;cbk
  1528;C;Switch;1003;1;;cbk
  1529;C;Switch;1004;1;;cbk


$$TypLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:4);bline(r);bline0(r)
  1530;C;tlne_100_101_1;410;138;99999;1;0;5,275188;24,03353;1e+08;1e+08;0;80;80;0;3;0;60;Cu;172,2327;0
  1531;C;tlne_100_103_1;410;138;99999;1;0;3,04704;9,9981;1e+08;1e+08;0;80;80;0;3;0;60;Cu;281,4535;0
  1532;C;tlne_100_104_1;410;138;99999;1;0;8,588844;38,84976;1e+08;1e+08;0;80;80;0;3;0;60;Cu;284,079;0
  1533;C;tlne_100_106_1;410;138;99999;1;0;11,52162;43,61076;1e+08;1e+08;0;80;80;0;3;0;60;Cu;325,5619;0
  1534;C;tlne_101_102_1;410;138;99999;1;0;4,684824;21,32928;1e+08;1e+08;0;80;80;0;3;0;60;Cu;154,3793;0
  1535;C;tlne_103_104_1;410;138;99999;1;0;8,874504;30,1657;1e+08;1e+08;0;80;80;0;3;0;60;Cu;213,7156;0
  1536;C;tlne_103_105_1;410;138;99999;1;0;10,18854;30,9465;1e+08;1e+08;0;80;80;0;3;0;60;Cu;214,2407;0
  1537;C;tlne_103_110_1;410;138;99999;1;0;7,438586;34,52677;1e+08;1e+08;0;80;80;0;3;0;60;Cu;242,071;0
  1538;C;tlne_104_105_1;410;138;99999;1;0;1,892974;7,198632;1e+08;1e+08;0;80;80;0;3;0;60;Cu;51,77484;0
  1539;C;tlne_105_106_1;410;138;99999;1;0;2,66616;10,41707;1e+08;1e+08;0;80;80;0;3;0;60;Cu;75,29931;0
  1540;C;tlne_105_107_1;410;138;99999;1;0;10,09332;34,85052;1e+08;1e+08;0;80;80;0;3;0;60;Cu;247,8471;0
  1541;C;tlne_105_108_1;410;138;99999;1;0;4,970484;13,38793;1e+08;1e+08;0;80;80;0;3;0;60;Cu;96,8284;0
  1542;C;tlne_106_107_1;410;138;99999;1;0;10,09332;34,85052;1e+08;1e+08;0;80;80;0;3;0;60;Cu;247,8471;0
  1543;C;tlne_108_109_1;410;138;99999;1;0;1,99962;5,484672;1e+08;1e+08;0;80;80;0;3;0;60;Cu;39,90758;0
  1544;C;tlne_109_110_1;410;138;99999;1;0;5,294232;14,51153;1e+08;1e+08;0;80;80;0;3;0;60;Cu;106,0702;0
  1545;C;tlne_110_111_1;410;138;99999;1;0;4,18968;14,37822;1e+08;1e+08;0;80;80;0;3;0;60;Cu;105,02;0
  1546;C;tlne_110_112_1;410;138;99999;1;0;4,703868;12,18816;1e+08;1e+08;0;80;80;0;3;0;60;Cu;325,5619;0
  1547;C;tlne_114_115_1;410;138;99999;1;0;0,438012;1,980576;1e+08;1e+08;0;80;80;0;3;0;60;Cu;14,49275;0
  1548;C;tlne_11_12_1;410;138;99999;1;0;1,133118;3,732624;1e+08;1e+08;0;80;80;0;3;0;60;Cu;26,36001;0
  1549;C;tlne_11_13_1;410;138;99999;1;0;4,23729;13,92116;1e+08;1e+08;0;80;80;0;3;0;60;Cu;98,50872;0
  1550;C;tlne_12_117_1;410;138;99999;1;0;6,265476;26,6616;1e+08;1e+08;0;80;80;0;3;0;60;Cu;187,9857;0
  1551;C;tlne_12_14_1;410;138;99999;1;0;4,09446;13,46411;1e+08;1e+08;0;80;80;0;3;0;60;Cu;95,35812;0
  1552;C;tlne_12_16_1;410;138;99999;1;0;4,037328;15,8827;1e+08;1e+08;0;80;80;0;3;0;60;Cu;112,3714;0
  1553;C;tlne_13_15_1;410;138;99999;1;0;14,16874;46,54354;1e+08;1e+08;0;80;80;0;3;0;60;Cu;329,1325;0
  1554;C;tlne_14_15_1;410;138;99999;1;0;11,33118;37,1358;1e+08;1e+08;0;80;80;0;3;0;60;Cu;263,6001;0
  1555;C;tlne_15_17_1;410;138;99999;1;0;2,513808;8,322228;1e+08;1e+08;0;80;80;0;3;0;60;Cu;233,1443;0
  1556;C;tlne_15_19_1;410;138;99999;1;0;2,28528;7,503336;1e+08;1e+08;0;80;80;0;3;0;60;Cu;53,03508;0
  1557;C;tlne_15_33_1;410;138;99999;1;0;7,23672;23,69074;1e+08;1e+08;0;80;80;0;3;0;60;Cu;167,7169;0
  1558;C;tlne_16_17_1;410;138;99999;1;0;8,645976;34,29824;1e+08;1e+08;0;80;80;0;3;0;60;Cu;244,6965;0
  1559;C;tlne_17_113_1;410;138;99999;1;0;1,738717;5,732244;1e+08;1e+08;0;80;80;0;3;0;60;Cu;40,32766;0
  1560;C;tlne_17_18_1;410;138;99999;1;0;2,342412;9,61722;1e+08;1e+08;0;80;80;0;3;0;60;Cu;68,15795;0
  1561;C;tlne_17_31_1;410;138;99999;1;0;9,026856;29,76577;1e+08;1e+08;0;80;80;0;3;0;60;Cu;209,5148;0
  1562;C;tlne_18_19_1;410;138;99999;1;0;2,131024;9,388692;1e+08;1e+08;0;80;80;0;3;0;60;Cu;59,96639;0
  1563;C;tlne_19_20_1;410;138;99999;1;0;4,799088;22,28148;1e+08;1e+08;0;80;80;0;3;0;60;Cu;156,4797;0
  1564;C;tlne_19_34_1;410;138;99999;1;0;14,32109;47,03868;1e+08;1e+08;0;80;80;0;3;0;60;Cu;331,8631;0
  1565;C;tlne_1_2_1;410;138;99999;1;0;5,770332;19,02496;1e+08;1e+08;0;80;80;0;3;0;60;Cu;133,3753;0
  1566;C;tlne_1_3_1;410;138;99999;1;0;2,456676;8,074656;1e+08;1e+08;0;80;80;0;3;0;60;Cu;56,8158;0
  1567;C;tlne_20_21_1;410;138;99999;1;0;3,485052;16,16836;1e+08;1e+08;0;80;80;0;3;0;60;Cu;113,4215;0
  1568;C;tlne_21_22_1;410;138;99999;1;0;3,980196;18,47268;1e+08;1e+08;0;80;80;0;3;0;60;Cu;129,1745;0
  1569;C;tlne_22_23_1;410;138;99999;1;0;6,513048;30,27996;1e+08;1e+08;0;80;80;0;3;0;60;Cu;212,1403;0
  1570;C;tlne_23_24_1;410;138;99999;1;0;2,57094;9,369648;1e+08;1e+08;0;80;80;0;3;0;60;Cu;261,4997;0
  1571;C;tlne_23_25_1;410;138;99999;1;0;2,970864;15,2352;1e+08;1e+08;0;80;80;0;3;0;60;Cu;453,6862;0
  1572;C;tlne_23_32_1;410;138;99999;1;0;6,036948;21,95773;1e+08;1e+08;0;80;80;0;3;0;60;Cu;615,942;0
  1573;C;tlne_24_70_1;410;138;99999;1;0;0,420872;78,36606;1e+08;1e+08;0;80;80;0;3;0;60;Cu;535,4968;0
  1574;C;tlne_24_72_1;410;138;99999;1;0;9,293472;37,32624;1e+08;1e+08;0;80;80;0;3;0;60;Cu;256,2487;0
  1575;C;tlne_25_27_1;410;138;99999;1;0;6,055992;31,04172;1e+08;1e+08;0;80;80;0;3;0;60;Cu;926,276;0
  1576;C;tlne_26_30_1;410;138;99999;1;0;1,521616;16,37784;1e+08;1e+08;0;80;80;0;3;0;60;Cu;4767,906;0
  1577;C;tlne_27_115_1;410;138;99999;1;0;3,123216;14,1116;1e+08;1e+08;0;80;80;0;3;0;60;Cu;103,5497;0
  1578;C;tlne_27_28_1;410;138;99999;1;0;3,643117;16,28262;1e+08;1e+08;0;80;80;0;3;0;60;Cu;113,4215;0
  1579;C;tlne_27_32_1;410;138;99999;1;0;4,361076;14,37822;1e+08;1e+08;0;80;80;0;3;0;60;Cu;101,1342;0
  1580;C;tlne_28_29_1;410;138;99999;1;0;4,513428;17,95849;1e+08;1e+08;0;80;80;0;3;0;60;Cu;124,9737;0
  1581;C;tlne_29_31_1;410;138;99999;1;0;2,056752;6,303564;1e+08;1e+08;0;80;80;0;3;0;60;Cu;43,58328;0
  1582;C;tlne_2_12_1;410;138;99999;1;0;3,561228;11,7311;1e+08;1e+08;0;80;80;0;3;0;60;Cu;82,54568;0
  1583;C;tlne_30_38_1;410;138;99999;1;0;0,883641;10,28376;1e+08;1e+08;0;80;80;0;3;0;60;Cu;2215,921;0
  1584;C;tlne_31_32_1;410;138;99999;1;0;5,675112;18,75834;1e+08;1e+08;0;80;80;0;3;0;60;Cu;131,8;0
  1585;C;tlne_32_113_1;410;138;99999;1;0;11,71206;38,65932;1e+08;1e+08;0;80;80;0;3;0;60;Cu;272,0017;0
  1586;C;tlne_32_114_1;410;138;99999;1;0;2,57094;11,65493;1e+08;1e+08;0;80;80;0;3;0;60;Cu;85,48624;0
  1587;C;tlne_33_37_1;410;138;99999;1;0;7,90326;27,04248;1e+08;1e+08;0;80;80;0;3;0;60;Cu;192,1865;0
  1588;C;tlne_34_36_1;410;138;99999;1;0;1,658732;5,103792;1e+08;1e+08;0;80;80;0;3;0;60;Cu;29,82567;0
  1589;C;tlne_34_37_1;410;138;99999;1;0;0,487526;1,790136;1e+08;1e+08;0;80;80;0;3;0;60;Cu;51,66982;0
  1590;C;tlne_34_43_1;410;138;99999;1;0;7,865172;32,01296;1e+08;1e+08;0;80;80;0;3;0;60;Cu;221,9072;0
  1591;C;tlne_35_36_1;410;138;99999;1;0;0,426585;1,942488;1e+08;1e+08;0;80;80;0;3;0;60;Cu;14,07267;0
  1592;C;tlne_35_37_1;410;138;99999;1;0;2,09484;9,464868;1e+08;1e+08;0;80;80;0;3;0;60;Cu;69,20815;0
  1593;C;tlne_37_39_1;410;138;99999;1;0;6,113124;20,18664;1e+08;1e+08;0;80;80;0;3;0;60;Cu;141,7769;0
  1594;C;tlne_37_40_1;410;138;99999;1;0;11,29309;31,99392;1e+08;1e+08;0;80;80;0;3;0;60;Cu;220,5419;0
  1595;C;tlne_38_65_1;410;138;99999;1;0;1,715864;18,77738;1e+08;1e+08;0;80;80;0;3;0;60;Cu;5492,543;0
  1596;C;tlne_39_40_1;410;138;99999;1;0;3,504096;11,52162;1e+08;1e+08;0;80;80;0;3;0;60;Cu;81,49548;0
  1597;C;tlne_3_12_1;410;138;99999;1;0;9,217296;30,4704;1e+08;1e+08;0;80;80;0;3;0;60;Cu;213,1905;0
  1598;C;tlne_3_5_1;410;138;99999;1;0;4,589604;20,56752;1e+08;1e+08;0;80;80;0;3;0;60;Cu;149,1283;0
  1599;C;tlne_40_41_1;410;138;99999;1;0;2,76138;9,274428;1e+08;1e+08;0;80;80;0;3;0;60;Cu;64,16719;0
  1600;C;tlne_40_42_1;410;138;99999;1;0;10,56942;34,85052;1e+08;1e+08;0;80;80;0;3;0;60;Cu;244,6965;0
  1601;C;tlne_41_42_1;410;138;99999;1;0;7,80804;25,7094;1e+08;1e+08;0;80;80;0;3;0;60;Cu;180,6343;0
  1602;C;tlne_42_49_1;410;138;99999;1;0;13,61646;61,51212;1e+08;1e+08;0;80;80;0;3;0;60;Cu;451,5858;0
  1603;C;tlne_43_44_1;410;138;99999;1;0;11,57875;46,73397;1e+08;1e+08;0;80;80;0;3;0;60;Cu;318,6306;0
  1604;C;tlne_44_45_1;410;138;99999;1;0;4,265856;17,15864;1e+08;1e+08;0;80;80;0;3;0;60;Cu;117,6223;0
  1605;C;tlne_45_46_1;410;138;99999;1;0;7,6176;25,82366;1e+08;1e+08;0;80;80;0;3;0;60;Cu;174,3331;0
  1606;C;tlne_45_49_1;410;138;99999;1;0;13,0261;35,42184;1e+08;1e+08;0;80;80;0;3;0;60;Cu;233,1443;0
  1607;C;tlne_46_47_1;410;138;99999;1;0;7,23672;24,18588;1e+08;1e+08;0;80;80;0;3;0;60;Cu;165,9315;0
  1608;C;tlne_46_48_1;410;138;99999;1;0;11,44544;35,99316;1e+08;1e+08;0;80;80;0;3;0;60;Cu;247,8471;0
  1609;C;tlne_47_49_1;410;138;99999;1;0;3,637404;11,9025;1e+08;1e+08;0;80;80;0;3;0;60;Cu;84,22601;0
  1610;C;tlne_47_69_1;410;138;99999;1;0;16,07314;52,90423;1e+08;1e+08;0;80;80;0;3;0;60;Cu;372,4008;0
  1611;C;tlne_48_49_1;410;138;99999;1;0;3,408876;9,61722;1e+08;1e+08;0;80;80;0;3;0;60;Cu;66,05755;0
  1612;C;tlne_49_50_1;410;138;99999;1;0;5,084748;14,32109;1e+08;1e+08;0;80;80;0;3;0;60;Cu;98,40369;0
  1613;C;tlne_49_51_1;410;138;99999;1;0;9,255384;26,09028;1e+08;1e+08;0;80;80;0;3;0;60;Cu;179,5841;0
  1614;C;tlne_49_54_1;410;138;99999;1;0;16,54924;55,41804;1e+08;1e+08;0;80;80;0;3;0;60;Cu;383,3228;0
  1615;C;tlne_49_66_1;410;138;99999;1;0;3,42792;17,50144;1e+08;1e+08;0;80;80;0;3;0;60;Cu;130,2247;0
  1616;C;tlne_49_69_1;410;138;99999;1;0;18,75834;61,70256;1e+08;1e+08;0;80;80;0;3;0;60;Cu;434,7826;0
  1617;C;tlne_4_11_1;410;138;99999;1;0;3,980196;13,10227;1e+08;1e+08;0;80;80;0;3;0;60;Cu;91,78744;0
  1618;C;tlne_4_5_1;410;138;99999;1;0;0,335174;1,519711;1e+08;1e+08;0;80;80;0;3;0;60;Cu;11,02709;0
  1619;C;tlne_50_57_1;410;138;99999;1;0;9,026856;25,51896;1e+08;1e+08;0;80;80;0;3;0;60;Cu;174,3331;0
  1620;C;tlne_51_52_1;410;138;99999;1;0;3,865932;11,19787;1e+08;1e+08;0;80;80;0;3;0;60;Cu;73,30392;0
  1621;C;tlne_51_58_1;410;138;99999;1;0;4,85622;13,69264;1e+08;1e+08;0;80;80;0;3;0;60;Cu;93,88784;0
  1622;C;tlne_52_53_1;410;138;99999;1;0;7,71282;31,13694;1e+08;1e+08;0;80;80;0;3;0;60;Cu;213,0855;0
  1623;C;tlne_53_54_1;410;138;99999;1;0;5,008572;23,23368;1e+08;1e+08;0;80;80;0;3;0;60;Cu;162,7809;0
  1624;C;tlne_54_55_1;410;138;99999;1;0;3,218436;13,46411;1e+08;1e+08;0;80;80;0;3;0;60;Cu;106,0702;0
  1625;C;tlne_54_56_1;410;138;99999;1;0;0,52371;1,818702;1e+08;1e+08;0;80;80;0;3;0;60;Cu;38,4373;0
  1626;C;tlne_54_59_1;410;138;99999;1;0;9,579132;43,66789;1e+08;1e+08;0;80;80;0;3;0;60;Cu;314,0097;0
  1627;C;tlne_55_56_1;410;138;99999;1;0;0,929347;2,875644;1e+08;1e+08;0;80;80;0;3;0;60;Cu;19,63873;0
  1628;C;tlne_55_59_1;410;138;99999;1;0;9,024952;41,09695;1e+08;1e+08;0;80;80;0;3;0;60;Cu;296,4713;0
  1629;C;tlne_56_57_1;410;138;99999;1;0;6,532092;18,3965;1e+08;1e+08;0;80;80;0;3;0;60;Cu;127,0741;0
  1630;C;tlne_56_58_1;410;138;99999;1;0;6,532092;18,3965;1e+08;1e+08;0;80;80;0;3;0;60;Cu;127,0741;0
  1631;C;tlne_56_59_1;410;138;99999;1;0;15,29233;45,51516;1e+08;1e+08;0;80;80;0;3;0;60;Cu;281,4535;0
  1632;C;tlne_59_60_1;410;138;99999;1;0;6,036948;27,6138;1e+08;1e+08;0;80;80;0;3;0;60;Cu;197,4375;0
  1633;C;tlne_59_61_1;410;138;99999;1;0;6,246432;28,566;1e+08;1e+08;0;80;80;0;3;0;60;Cu;203,7387;0
  1634;C;tlne_5_11_1;410;138;99999;1;0;3,865932;12,98801;1e+08;1e+08;0;80;80;0;3;0;60;Cu;91,26234;0
  1635;C;tlne_5_6_1;410;138;99999;1;0;2,266236;10,28376;1e+08;1e+08;0;80;80;0;3;0;60;Cu;74,87923;0
  1636;C;tlne_60_61_1;410;138;99999;1;0;0,502761;2,57094;1e+08;1e+08;0;80;80;0;3;0;60;Cu;76,45453;0
  1637;C;tlne_60_62_1;410;138;99999;1;0;2,342412;10,68368;1e+08;1e+08;0;80;80;0;3;0;60;Cu;77,08465;0
  1638;C;tlne_61_62_1;410;138;99999;1;0;1,569226;7,160544;1e+08;1e+08;0;80;80;0;3;0;60;Cu;51,45978;0
  1639;C;tlne_62_66_1;410;138;99999;1;0;9,179208;41,51592;1e+08;1e+08;0;80;80;0;3;0;60;Cu;303,5077;0
  1640;C;tlne_62_67_1;410;138;99999;1;0;4,913352;22,28148;1e+08;1e+08;0;80;80;0;3;0;60;Cu;162,7809;0
  1641;C;tlne_63_64_1;410;138;99999;1;0;0,327556;3,8088;1e+08;1e+08;0;80;80;0;3;0;60;Cu;1134,215;0
  1642;C;tlne_64_65_1;410;138;99999;1;0;0,512283;5,751288;1e+08;1e+08;0;80;80;0;3;0;60;Cu;1995,379;0
  1643;C;tlne_65_68_1;410;138;99999;1;0;0,262807;3,04704;1e+08;1e+08;0;80;80;0;3;0;60;Cu;3350,136;0
  1644;C;tlne_66_67_1;410;138;99999;1;0;4,265856;19,32966;1e+08;1e+08;0;80;80;0;3;0;60;Cu;140,8318;0
  1645;C;tlne_68_116_1;410;138;99999;1;0;0,064749;0,771282;1e+08;1e+08;0;80;80;0;3;0;60;Cu;861,1636;0
  1646;C;tlne_68_81_1;410;138;99999;1;0;0,33327;3,846888;1e+08;1e+08;0;80;80;0;3;0;60;Cu;4242,806;0
  1647;C;tlne_69_70_1;410;138;99999;1;0;5,7132;24,18588;1e+08;1e+08;0;80;80;0;3;0;60;Cu;640,6217;0
  1648;C;tlne_69_75_1;410;138;99999;1;0;7,71282;23,23368;1e+08;1e+08;0;80;80;0;3;0;60;Cu;651,1237;0
  1649;C;tlne_69_77_1;410;138;99999;1;0;5,884596;19,23444;1e+08;1e+08;0;80;80;0;3;0;60;Cu;545,0536;0
  1650;C;tlne_6_7_1;410;138;99999;1;0;0,874119;3,961152;1e+08;1e+08;0;80;80;0;3;0;60;Cu;28,88049;0
  1651;C;tlne_70_71_1;410;138;99999;1;0;1,679681;6,76062;1e+08;1e+08;0;80;80;0;3;0;60;Cu;46,10376;0
  1652;C;tlne_70_74_1;410;138;99999;1;0;7,636644;25,19521;1e+08;1e+08;0;80;80;0;3;0;60;Cu;176,8536;0
  1653;C;tlne_70_75_1;410;138;99999;1;0;8,150832;26,85204;1e+08;1e+08;0;80;80;0;3;0;60;Cu;189,0359;0
  1654;C;tlne_71_72_1;410;138;99999;1;0;8,493624;34,2792;1e+08;1e+08;0;80;80;0;3;0;60;Cu;233,3543;0
  1655;C;tlne_71_73_1;410;138;99999;1;0;1,64921;8,645976;1e+08;1e+08;0;80;80;0;3;0;60;Cu;61,85675;0
  1656;C;tlne_74_75_1;410;138;99999;1;0;2,342412;7,731864;1e+08;1e+08;0;80;80;0;3;0;60;Cu;54,29531;0
  1657;C;tlne_75_118_1;410;138;99999;1;0;2,76138;9,160164;1e+08;1e+08;0;80;80;0;3;0;60;Cu;62,90695;0
  1658;C;tlne_75_77_1;410;138;99999;1;0;11,44544;38,06895;1e+08;1e+08;0;80;80;0;3;0;60;Cu;261,3947;0
  1659;C;tlne_76_118_1;410;138;99999;1;0;3,123216;10,35994;1e+08;1e+08;0;80;80;0;3;0;60;Cu;71,20353;0
  1660;C;tlne_76_77_1;410;138;99999;1;0;8,455536;28,18512;1e+08;1e+08;0;80;80;0;3;0;60;Cu;193,2367;0
  1661;C;tlne_77_78_1;410;138;99999;1;0;0,716054;2,361456;1e+08;1e+08;0;80;80;0;3;0;60;Cu;66,37261;0
  1662;C;tlne_77_80_1;410;138;99999;1;0;5,598936;19,9962;1e+08;1e+08;0;80;80;0;3;0;60;Cu;119,7227;0
  1663;C;tlne_77_82_1;410;138;99999;1;0;5,675112;16,24453;1e+08;1e+08;0;80;80;0;3;0;60;Cu;429,2166;0
  1664;C;tlne_78_79_1;410;138;99999;1;0;1,039802;4,646736;1e+08;1e+08;0;80;80;0;3;0;60;Cu;34,02647;0
  1665;C;tlne_79_80_1;410;138;99999;1;0;2,970864;13,40698;1e+08;1e+08;0;80;80;0;3;0;60;Cu;98,19366;0
  1666;C;tlne_7_12_1;410;138;99999;1;0;1,641593;6,47496;1e+08;1e+08;0;80;80;0;3;0;60;Cu;45,89372;0
  1667;C;tlne_80_96_1;410;138;99999;1;0;6,779664;34,66008;1e+08;1e+08;0;80;80;0;3;0;60;Cu;259,3993;0
  1668;C;tlne_80_97_1;410;138;99999;1;0;3,485052;17,7871;1e+08;1e+08;0;80;80;0;3;0;60;Cu;133,3753;0
  1669;C;tlne_80_98_1;410;138;99999;1;0;4,532472;20,56752;1e+08;1e+08;0;80;80;0;3;0;60;Cu;150,1785;0
  1670;C;tlne_80_99_1;410;138;99999;1;0;8,645976;39,23064;1e+08;1e+08;0;80;80;0;3;0;60;Cu;286,7045;0
  1671;C;tlne_82_83_1;410;138;99999;1;0;2,132928;6,979626;1e+08;1e+08;0;80;80;0;3;0;60;Cu;199,3279;0
  1672;C;tlne_82_96_1;410;138;99999;1;0;3,085128;10,09332;1e+08;1e+08;0;80;80;0;3;0;60;Cu;285,6543;0
  1673;C;tlne_83_84_1;410;138;99999;1;0;11,9025;25,13808;1e+08;1e+08;0;80;80;0;3;0;60;Cu;135,4757;0
  1674;C;tlne_83_85_1;410;138;99999;1;0;8,18892;28,18512;1e+08;1e+08;0;80;80;0;3;0;60;Cu;182,7347;0
  1675;C;tlne_84_85_1;410;138;99999;1;0;5,751288;12,2072;1e+08;1e+08;0;80;80;0;3;0;60;Cu;64,79731;0
  1676;C;tlne_85_86_1;410;138;99999;1;0;6,6654;23,42412;1e+08;1e+08;0;80;80;0;3;0;60;Cu;144,9275;0
  1677;C;tlne_85_88_1;410;138;99999;1;0;3,8088;19,42488;1e+08;1e+08;0;80;80;0;3;0;60;Cu;144,9275;0
  1678;C;tlne_85_89_1;410;138;99999;1;0;4,551516;32,94612;1e+08;1e+08;0;80;80;0;3;0;60;Cu;246,7969;0
  1679;C;tlne_86_87_1;410;138;99999;1;0;5,385643;39,49726;1e+08;1e+08;0;80;80;0;3;0;60;Cu;233,6694;0
  1680;C;tlne_88_89_1;410;138;99999;1;0;2,647116;13,55933;1e+08;1e+08;0;80;80;0;3;0;60;Cu;101,5543;0
  1681;C;tlne_89_90_1;410;138;99999;1;0;4,532472;18,98687;1e+08;1e+08;0;80;80;0;3;0;60;Cu;556,6058;0
  1682;C;tlne_89_92_1;410;138;99999;1;0;7,484292;30,10856;1e+08;1e+08;0;80;80;0;3;0;60;Cu;217,3913;0
  1683;C;tlne_8_30_1;410;138;99999;1;0;0,820796;9,598176;1e+08;1e+08;0;80;80;0;3;0;60;Cu;2699,013;0
  1684;C;tlne_8_9_1;410;138;99999;1;0;0,464673;5,80842;1e+08;1e+08;0;80;80;0;3;0;60;Cu;6101,659;0
  1685;C;tlne_90_91_1;410;138;99999;1;0;4,837176;15,92078;1e+08;1e+08;0;80;80;0;3;0;60;Cu;112,3714;0
  1686;C;tlne_91_92_1;410;138;99999;1;0;7,370028;24,22397;1e+08;1e+08;0;80;80;0;3;0;60;Cu;171,6026;0
  1687;C;tlne_92_100_1;410;138;99999;1;0;12,34051;56,1798;1e+08;1e+08;0;80;80;0;3;0;60;Cu;247,8471;0
  1688;C;tlne_92_102_1;410;138;99999;1;0;2,342412;10,6456;1e+08;1e+08;0;80;80;0;3;0;60;Cu;76,8746;0
  1689;C;tlne_92_93_1;410;138;99999;1;0;4,913352;16,14931;1e+08;1e+08;0;80;80;0;3;0;60;Cu;114,4717;0
  1690;C;tlne_92_94_1;410;138;99999;1;0;9,160164;30,08952;1e+08;1e+08;0;80;80;0;3;0;60;Cu;213,1905;0
  1691;C;tlne_93_94_1;410;138;99999;1;0;4,246812;13,94021;1e+08;1e+08;0;80;80;0;3;0;60;Cu;98,50872;0
  1692;C;tlne_94_100_1;410;138;99999;1;0;3,389832;11,04552;1e+08;1e+08;0;80;80;0;3;0;60;Cu;317,1602;0
  1693;C;tlne_94_95_1;410;138;99999;1;0;2,513808;8,265096;1e+08;1e+08;0;80;80;0;3;0;60;Cu;58,28608;0
  1694;C;tlne_94_96_1;410;138;99999;1;0;5,122836;16,54924;1e+08;1e+08;0;80;80;0;3;0;60;Cu;120,7729;0
  1695;C;tlne_95_96_1;410;138;99999;1;0;3,256524;10,41707;1e+08;1e+08;0;80;80;0;3;0;60;Cu;77,3997;0
  1696;C;tlne_96_97_1;410;138;99999;1;0;3,294612;16,85394;1e+08;1e+08;0;80;80;0;3;0;60;Cu;126,0239;0
  1697;C;tlne_98_100_1;410;138;99999;1;0;7,560468;34,08876;1e+08;1e+08;0;80;80;0;3;0;60;Cu;249,9475;0
  1698;C;tlne_99_100_1;410;138;99999;1;0;3,42792;15,48277;1e+08;1e+08;0;80;80;0;3;0;60;Cu;113,4215;0
  1699;C;tlne_9_10_1;410;138;99999;1;0;0,491335;6,132168;1e+08;1e+08;0;80;80;0;3;0;60;Cu;6458,727;0


$$TypLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);systp(i);phtech(i);aP(r);bP(r);kpu0(r);kpu1(r);kpu(r);aQ(r);bQ(r);kqu0(r);kqu1(r);kqu(r)
  1700;C;typ_lod_100_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1701;C;typ_lod_101_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1702;C;typ_lod_102_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1703;C;typ_lod_103_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1704;C;typ_lod_104_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1705;C;typ_lod_105_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1706;C;typ_lod_106_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1707;C;typ_lod_107_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1708;C;typ_lod_108_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1709;C;typ_lod_109_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1710;C;typ_lod_110_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1711;C;typ_lod_112_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1712;C;typ_lod_113_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1713;C;typ_lod_114_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1714;C;typ_lod_115_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1715;C;typ_lod_116_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1716;C;typ_lod_117_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1717;C;typ_lod_118_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1718;C;typ_lod_11_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1719;C;typ_lod_12_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1720;C;typ_lod_13_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1721;C;typ_lod_14_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1722;C;typ_lod_15_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1723;C;typ_lod_16_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1724;C;typ_lod_17_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1725;C;typ_lod_18_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1726;C;typ_lod_19_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1727;C;typ_lod_1_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1728;C;typ_lod_20_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1729;C;typ_lod_21_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1730;C;typ_lod_22_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1731;C;typ_lod_23_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1732;C;typ_lod_24_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1733;C;typ_lod_27_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1734;C;typ_lod_28_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1735;C;typ_lod_29_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1736;C;typ_lod_2_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1737;C;typ_lod_31_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1738;C;typ_lod_32_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1739;C;typ_lod_33_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1740;C;typ_lod_34_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1741;C;typ_lod_35_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1742;C;typ_lod_36_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1743;C;typ_lod_39_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1744;C;typ_lod_3_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1745;C;typ_lod_40_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1746;C;typ_lod_41_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1747;C;typ_lod_42_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1748;C;typ_lod_43_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1749;C;typ_lod_44_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1750;C;typ_lod_45_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1751;C;typ_lod_46_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1752;C;typ_lod_47_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1753;C;typ_lod_48_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1754;C;typ_lod_49_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1755;C;typ_lod_4_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1756;C;typ_lod_50_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1757;C;typ_lod_51_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1758;C;typ_lod_52_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1759;C;typ_lod_53_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1760;C;typ_lod_54_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1761;C;typ_lod_55_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1762;C;typ_lod_56_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1763;C;typ_lod_57_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1764;C;typ_lod_58_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1765;C;typ_lod_59_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1766;C;typ_lod_60_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1767;C;typ_lod_62_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1768;C;typ_lod_66_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1769;C;typ_lod_67_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1770;C;typ_lod_6_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1771;C;typ_lod_70_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1772;C;typ_lod_72_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1773;C;typ_lod_73_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1774;C;typ_lod_74_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1775;C;typ_lod_75_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1776;C;typ_lod_76_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1777;C;typ_lod_77_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1778;C;typ_lod_78_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1779;C;typ_lod_79_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1780;C;typ_lod_7_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1781;C;typ_lod_80_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1782;C;typ_lod_82_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1783;C;typ_lod_83_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1784;C;typ_lod_84_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1785;C;typ_lod_85_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1786;C;typ_lod_86_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1787;C;typ_lod_88_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1788;C;typ_lod_8_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1789;C;typ_lod_90_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1790;C;typ_lod_91_1;410;0;0;1;0;0;1;2;0;0;0;1;2
  1791;C;typ_lod_92_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1792;C;typ_lod_93_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1793;C;typ_lod_94_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1794;C;typ_lod_95_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1795;C;typ_lod_96_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1796;C;typ_lod_97_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1797;C;typ_lod_98_1;410;0;0;1;0;0;1;2;1;0;0;1;2
  1798;C;typ_lod_99_1;410;0;0;1;0;0;1;2;0;0;0;1;2


$$TypSym;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);sgn(r);ugn(r);cosn(r);xd(r);xq(r);xdsss(r);rstr(r);xdsat(r);satur(i);nphase(i);nslty(i);x0sy(r);r0sy(r);x2sy(r);r2sy(r);iopt_data(i);xds(r);xqs(r);xl(r);xdss(r);xqss(r);xrlq(r);tds(r);tqs(r);tdss(r);tqss(r)
  1799;C;tsym_100_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1800;C;tsym_103_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1801;C;tsym_104_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1802;C;tsym_105_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1803;C;tsym_107_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1804;C;tsym_10_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1805;C;tsym_110_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1806;C;tsym_111_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1807;C;tsym_112_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1808;C;tsym_113_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1809;C;tsym_116_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1810;C;tsym_12_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1811;C;tsym_15_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1812;C;tsym_18_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1813;C;tsym_19_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1814;C;tsym_1_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1815;C;tsym_24_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1816;C;tsym_25_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1817;C;tsym_26_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1818;C;tsym_27_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1819;C;tsym_31_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1820;C;tsym_32_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1821;C;tsym_34_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1822;C;tsym_36_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1823;C;tsym_40_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1824;C;tsym_42_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1825;C;tsym_46_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1826;C;tsym_49_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1827;C;tsym_4_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1828;C;tsym_54_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1829;C;tsym_55_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1830;C;tsym_56_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1831;C;tsym_59_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1832;C;tsym_61_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1833;C;tsym_62_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1834;C;tsym_65_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1835;C;tsym_66_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1836;C;tsym_69_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1837;C;tsym_6_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1838;C;tsym_70_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1839;C;tsym_72_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1840;C;tsym_73_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1841;C;tsym_74_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1842;C;tsym_76_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1843;C;tsym_77_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1844;C;tsym_80_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1845;C;tsym_85_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1846;C;tsym_87_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1847;C;tsym_89_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1848;C;tsym_8_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1849;C;tsym_90_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1850;C;tsym_91_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1851;C;tsym_92_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05
  1852;C;tsym_99_1;410;100;138;1;2;2;1;0;1,2;0;3;2;0;0;1;0;1;0,3;0,3;0,5;1;1;0;1;1;0,05;0,05


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40)
  1853;C;ttrf_26_25_1;410;3;100;60;138;138;3,82;0;3;0;YN;YN;0;0;0;100;1;0;4;0;0;-1;0;
  1854;C;ttrf_30_17_1;410;3;100;60;138;138;3,88;0;3;0;YN;YN;0;0;0;100;1;0;4;0;0;-1;0;
  1855;C;ttrf_38_37_1;410;3;100;60;138;138;3,75;0;3;0;YN;YN;0;0;0;100;1;0;6,5;0;0;-1;0;
  1856;C;ttrf_63_59_1;410;3;100;60;138;138;3,86;0;3;0;YN;YN;0;0;0;100;1;0;4;0;0;-1;0;
  1857;C;ttrf_64_61_1;410;3;100;60;138;138;2,68;0;3;0;YN;YN;0;0;0;100;1;0;1,5;0;0;-1;0;
  1858;C;ttrf_65_66_1;410;3;100;60;138;138;3,7;0;3;0;YN;YN;0;0;0;100;1;0;6,5;0;0;-1;0;
  1859;C;ttrf_68_69_1;410;3;100;60;138;138;3,7;0;3;0;YN;YN;0;0;0;100;1;0;6,5;0;0;-1;0;
  1860;C;ttrf_81_80_1;410;3;100;60;138;138;3,7;0;3;0;YN;YN;0;0;0;100;1;0;6,5;0;0;-1;0;
  1861;C;ttrf_8_5_1;410;3;100;60;138;138;2,67;0;3;0;YN;YN;0;0;0;100;1;0;1,5;0;0;-1;0;
