********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.3.0
*
* Date:     04/29/2026 12:35
* Project:  Reduced_SPEN_v9_south_west_v3 (Study Case: Y01 (2024/25))
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i)
  2;C;brk_SHRU3A_SHRU3B_1;19;;1;cbk;3;0


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:6);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r);ddroop(r);usp_max(r);usp_min(r);cQ_min(r);cQ_max(r)
  3;C;EMH_SHRU3A_H2;38;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  4;C;EMH_SHRU3B_H2;38;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  5;C;EMO_SHRU3A_N2;38;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  6;C;EMO_SHRU3B_N2;38;0;100;1;Renewable generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  7;C;EMP_SHRU3A_P2;38;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  8;C;EMP_SHRU3B-_P2;38;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  9;C;EMS_SHRU3A_S2;38;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  10;C;EMS_SHRU3B_S2;38;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  11;C;EMW_SHRU3A_W2;38;1;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099
  12;C;EMW_SHRU3B_W2;38;1;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1,1;0,9;-0,099;0,099


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i)
  13;C;Line(1);19;1248;1000;1;;1;0
  14;C;Line;19;1248;1000;1;;1;0


$$ElmLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);mode_inp(a:6);slini(r);plini(r);qlini(r);coslini(r);pf_recap(i);scale0(r);i_scale(i);outserv(i);classif(a:40)
  15;C;lod_SHRU3A_1;19;1249;DEF;29,38783;29,344;1,6045;0,998508;0;1;1;0;
  16;C;lod_SHRU3B_1;19;1249;DEF;29,38783;29,344;1,6045;0,998508;0;1;1;0;


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
  17;C;NGET;;50;
  18;C;SHET;;50;
  19;C;SPTL;;50;


$$ElmSvs;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);qmax(r);tcrmax(r);nxcap(i);qmin(r);nfixcap(i);Qfixcap(r);outserv(i);i_ctrl(i);i_droop(i);tcrqact(r);nncap(i);usetp(r);Srated(r);ddroop(r);qsetp(r)
  20;C;Static Var System;19;0;0;0;0;0;0;0;0;0;0;0;1;0;0;0


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r)
  21;C;SHRU2Q;19;;0;0;275;158,7713;0;0;0;0;1
  22;C;SHRU2R;19;;0;0;275;158,7713;0;0;0;0;1
  23;C;SHRU3A;19;;0;0;33;19,05256;0;0;0;0;1
  24;C;SHRU3B;19;;0;0;33;19,05256;0;0;0;0;1
  25;C;Terminal;19;;0;0;275;158,7713;0;0;0;0;1


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i)
  26;C;trf_SHRU2R_SHRU3-_1;19;1250;1;0;0;0;1;1,01;1;1,025;1


$$ElmTr3;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt3nm(i);typ_id(p);outserv(i);n3tap_h(i);n3tap_m(i);n3tap_l(i);i_auto_hl(i);ictrlside(i);ntrcn(i);t3ldc(i);usetp(r);usp_low(r);usp_up(r);chr_name(a:40);for_name(a:100);mTaps:SIZEROW(i);mTaps:SIZECOL(i);iMeasTap(i)
  27;C;tr3_SHRU2Q_SHRU3-_1;19;1;1251;0;0;0;0;0;0;1;1;1,01;1;1,025;T152;;1;0;0


$$ElmXnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snss(r);rntxn(r);z2tz1(r);snssmin(r);rntxnmin(r);z2tz1min(r);chr_name(a:40);bustp(a:2);pgini(r);qgini(r);phiini(r);usetp(r);outserv(i);Kpf(r);K(r);cmax(r);xd(r);xq(r)
  28;C;External Grid;19;10000;0,1;1;8000;0,1;1;;SL;0;0;0;1;0;0;0;1,1;0,2;0,2


$$ElmZone;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);icolor(i);curscale(r)
  29;C;S6;;1;1


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  30;C;Layers;1193
  31;C;Settings;1193
  32;C;Layers;1194
  33;C;Settings;1194
  34;C;Layers;1195
  35;C;Settings;1195
  36;C;Layers;1196
  37;C;Settings;1196
  38;C;Embedded Generation;19
  39;C;Lines;40
  40;C;SPTL;
  41;C;Load Models;40
  42;C;275/33kV;43
  43;C;Transformers;40


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
  44;C;BOWB0A_Graph;1193;1;1;1;301,875;39,375;TermStrip;;0;1;1
  45;C;BOWB0B_Graph;1193;1;1;1;249,375;65,625;TermStrip;;0;1;1
  46;C;BOWB31_Graph;1193;1;1;1;310,625;78,75;TermStrip;;0;0,666666;1
  47;C;BOWB32_Graph;1193;1;1;1;280;96,25;TermStrip;;0;0,666666;1
  48;C;COCK2-_Graph;1193;1;1;1;455;341,25;TermStrip;;0;2,333333;1
  49;C;COCK3-_Graph;1193;1;1;1;459,375;297,5;TermStrip;;0;2,666667;1
  50;C;DEWP2Q_Graph;1193;1;1;1;428,75;144,375;TermStrip;;0;0,666666;1
  51;C;DEWP2R_Graph;1193;1;1;1;398,125;144,375;TermStrip;;0;0,666666;1
  52;C;DEWP3-_Graph;1193;1;1;1;415,625;122,5;TermStrip;;0;3,333333;1
  53;C;Graphical Net Object110;1193;-16777216;1;1;380,625;393,75;d_net;;180;1;1
  54;C;Graphical Net Object119;1193;-16777216;1;1;308,4375;59,0625;d_tr2;;354;1;1
  55;C;Graphical Net Object120;1193;-16777216;1;1;266,875;80,9375;d_tr2;;319;1;1
  56;C;Graphical Net Object121;1193;-16777216;1;1;302,6042;321,5625;d_tr2;;18;1;1
  57;C;Graphical Net Object122;1193;-16777216;1;1;271,9792;347,8125;d_tr2;;262;1;1
  58;C;Graphical Net Object123;1193;-16777216;1;1;295,3125;332,5;d_tr2;;344;1;1
  59;C;Graphical Net Object124;1193;-16777216;1;1;304,0625;304,0625;d_tr2;;322;1;1
  60;C;Graphical Net Object128;1193;-16777216;1;1;407,6042;183,75;d_tr2;;344;1;1
  61;C;Graphical Net Object129;1193;-16777216;1;1;397,3958;183,75;d_tr2;;339;1;1
  62;C;Graphical Net Object130;1193;-16777216;1;1;243,6875;297,5;d_tr2;26;270;1;1
  63;C;Graphical Net Object142;1193;-16777216;1;1;418,0312;354,375;d_lin;;239;1;1
  64;C;Graphical Net Object144;1193;-16777216;1;1;419,5625;301,875;Compd_lin;;337;1;1
  65;C;Graphical Net Object145;1193;-16777216;1;1;395,9375;170,625;d_lin;;185;1;1
  66;C;Graphical Net Object146;1193;-16777216;1;1;424,375;170,625;d_lin;;189;1;1
  67;C;Graphical Net Object162;1193;-16777216;1;1;398,5625;229,6875;d_lin;;359;1;1
  68;C;Graphical Net Object163;1193;-16777216;1;1;385,4375;315;d_lin;;180;1;1
  69;C;Graphical Net Object164;1193;-16777216;1;1;412,5625;229,6875;d_lin;;5;1;1
  70;C;Graphical Net Object165;1193;-16777216;1;1;282,1875;310,625;d_lin;;295;1;1
  71;C;Graphical Net Object166;1193;-16777216;1;1;257,3958;332,5;d_lin;;294;1;1
  72;C;Graphical Net Object168;1193;-16777216;1;1;280;301,875;d_genstat;;0;1;1
  73;C;Graphical Net Object187;1193;-16777216;1;1;331,9167;356,5625;Compd_lin;;108;1;1
  74;C;Graphical Net Object188;1193;-16777216;1;1;343;345,625;Compd_lin;;124;1;1
  75;C;Graphical Net Object189;1193;-16777216;1;1;167,125;288,75;d_genstat;11;0;1;1
  76;C;Graphical Net Object190;1193;-16777216;1;1;167,125;323,75;d_genstat;9;180;1;1
  77;C;Graphical Net Object191;1193;-16777216;1;1;181,125;288,75;d_genstat;3;0;1;1
  78;C;Graphical Net Object192;1193;-16777216;1;1;415,625;153,125;d_genstat;;0;1;1
  79;C;Graphical Net Object194;1193;-16777216;1;1;186,375;280;d_genstat;10;0;1;1
  80;C;Graphical Net Object195;1193;-16777216;1;1;196,875;315;d_genstat;8;180;1;1
  81;C;Graphical Net Object196;1193;-16777216;1;1;202,125;280;d_genstat;6;0;1;1
  82;C;Graphical Net Object197;1193;-16777216;1;1;181,125;323,75;d_genstat;5;180;1;1
  83;C;Graphical Net Object198;1193;-16777216;1;1;210;315;d_genstat;4;180;1;1
  84;C;Graphical Net Object199;1193;-16777216;1;1;217,875;280;d_genstat;12;0;1;1
  85;C;Graphical Net Object200;1193;-16777216;1;1;195,125;288,75;d_genstat;7;0;1;1
  86;C;Graphical Net Object226;1193;-16777216;1;1;301,875;21,875;d_asmg;;0;1;1
  87;C;Graphical Net Object227;1193;-16777216;1;1;249,375;48,125;d_asmg;;0;1;1
  88;C;Graphical Net Object230;1193;-16777216;1;1;448,5833;319,375;d_tr2;;330;1;1
  89;C;Graphical Net Object231;1193;-16777216;1;1;460,5417;319,375;d_tr2;;330;1;1
  90;C;Graphical Net Object235;1193;-16777216;1;1;437,8125;133,4375;d_tr2;;40;1;1
  91;C;Graphical Net Object237;1193;-16777216;1;1;391,25;133,4375;d_tr2;;328;1;1
  92;C;Graphical Net Object250;1193;-16777216;1;1;459,375;280;d_genstat;;0;1;1
  93;C;Graphical Net Object252;1193;-16777216;1;1;415,625;188,125;d_genstat;;180;1;1
  94;C;Graphical Net Object253;1193;-16777216;1;1;323,75;118,125;d_genstat;;0;1;1
  95;C;Graphical Net Object256;1193;-16777216;1;1;424,375;105;d_genstat;;0;1;1
  96;C;Graphical Net Object269;1193;-16777216;1;1;196,4375;301,875;d_coupleRect;2;289;1;1
  97;C;Graphical Net Object270;1193;-16777216;1;1;344,1667;166,25;d_ser_rea;;169;1;1
  98;C;Graphical Net Object271;1193;-16777216;1;1;355,8333;164,0625;d_ser_rea;;174;1;1
  99;C;Graphical Net Object273;1193;-16777216;1;1;195,125;323,75;d_load;15;180;1;1
  100;C;Graphical Net Object274;1193;-16777216;1;1;223,125;315;d_load;16;180;1;1
  101;C;Graphical Net Object275;1193;-16777216;1;1;396,875;140;d_genstat;;180;1;1
  102;C;Graphical Net Object277;1193;-16777216;1;1;459,375;315;d_genstat;;180;1;1
  103;C;Graphical Net Object278;1193;-16777216;1;1;294,5833;153,125;d_genstat;;180;1;1
  104;C;Graphical Net Object281;1193;-16777216;1;1;256,6667;336,875;d_genstat;;180;1;1
  105;C;Graphical Net Object284;1193;-16777216;1;1;227,5;301,875;auto-transformer;27;0;1;1
  106;C;Graphical Net Object287;1193;-16777216;1;1;389,375;105;d_genstat;;0;1;1
  107;C;Graphical Net Object288;1193;-16777216;1;1;441,875;280;d_genstat;;0;1;1
  108;C;Graphical Net Object290;1193;-16777216;1;1;338,3333;118,125;d_genstat;;0;1;1
  109;C;Graphical Net Object293;1193;-16777216;1;1;262,5;301,875;d_genstat;;0;1;1
  110;C;Graphical Net Object294;1193;-16777216;1;1;398,125;153,125;d_genstat;;0;1;1
  111;C;Graphical Net Object303;1193;-16777216;1;1;409,375;140;d_genstat;;180;1;1
  112;C;Graphical Net Object304;1193;-16777216;1;1;471,0417;315;d_genstat;;180;1;1
  113;C;Graphical Net Object305;1193;-16777216;1;1;323,75;153,125;d_genstat;;180;1;1
  114;C;Graphical Net Object307;1193;-16777216;1;1;268,3333;336,875;d_genstat;;180;1;1
  115;C;Graphical Net Object309;1193;-16777216;1;1;427,2917;188,125;d_genstat;;180;1;1
  116;C;Graphical Net Object310;1193;-16777216;1;1;352,9167;118,125;d_genstat;;0;1;1
  117;C;Graphical Net Object315;1193;-16777216;1;1;245;83,125;d_svs;;180;1;1
  118;C;Graphical Net Object316;1193;-16777216;1;1;297,5;56,875;d_svs;;180;1;1
  119;C;Graphical Net Object320;1193;-16777216;1;1;297,5;301,875;d_genstat;;0;1;1
  120;C;Graphical Net Object321;1193;-16777216;1;1;433,125;153,125;d_genstat;;0;1;1
  121;C;Graphical Net Object322;1193;-16777216;1;1;406,875;105;d_genstat;;0;1;1
  122;C;Graphical Net Object325;1193;-16777216;1;1;476,875;280;d_genstat;;0;1;1
  123;C;Graphical Net Object329;1193;-16777216;1;1;309,8958;107,1875;Compd_lin;;181;1;1
  124;C;Graphical Net Object330;1193;-16777216;1;1;287,2917;115,9375;Compd_lin;;160;1;1
  125;C;Graphical Net Object333;1193;-16777216;1;1;364;229,6875;d_tr2;;337;1;1
  126;C;Graphical Net Object334;1193;-16777216;1;1;373,625;227,5;d_tr2;;337;1;1
  127;C;Graphical Net Object345;1193;-16777216;1;1;482,7083;315;d_load;;180;1;1
  128;C;Graphical Net Object346;1193;-16777216;1;1;421,875;140;d_load;;180;1;1
  129;C;Graphical Net Object351;1193;-16777216;1;1;288,75;266,875;d_load;;0;1;1
  130;C;Graphical Net Object353;1193;-16777216;1;1;309,1667;153,125;d_load;;180;1;1
  131;C;Graphical Net Object355;1193;-16777216;1;1;250,8333;332,5;d_load;;0;1;1
  132;C;Graphical Net Object356;1193;-16777216;1;1;280;336,875;d_load;;180;1;1
  133;C;Graphical Net Object357;1193;-16777216;1;1;438,9583;188,125;d_load;;180;1;1
  134;C;Graphical Net Object364;1193;-16777216;1;1;448,875;323,75;d_shunt;;0;1;1
  135;C;Graphical Net Object369;1193;-16777216;1;1;441,875;105;d_shunt;;0;1;1
  136;C;Graphical Net Object371;1193;-16777216;1;1;434,375;140;d_shunt;;180;1;1
  137;C;KAIM2-_Graph;1193;1;1;1;393,75;262,5;TermStrip;;0;2;1
  138;C;KAIM3-_Graph;1193;1;1;1;323,75;135,625;TermStrip;;0;3,333333;1
  139;C;KAIM3A_Graph;1193;1;1;1;350;196,875;PointTerm;;0;1;1
  140;C;KAIM3B_Graph;1193;1;1;1;358,75;192,5;PointTerm;;0;1;1
  141;C;POOB0J_Graph;1193;1;1;1;253,75;350;TermStrip;;0;0,666666;1
  142;C;POOB0K_Graph;1193;1;1;1;288,75;284,375;TermStrip;;0;0,666666;1
  143;C;POOB2Q_Graph;1193;1;1;1;293,125;345,625;TermStrip;;0;1,333333;1
  144;C;POOB2R_Graph;1193;1;1;1;310,625;323,75;TermStrip;;0;1,333333;1
  145;C;POOB3-_Graph;1193;1;1;1;280;319,375;TermStrip;;0;2,666667;1
  146;C;SHRU2Q_Graph;1193;1;1;1;227,5;319,375;TermStrip;21;0;0,666666;1
  147;C;SHRU2R_Graph;1193;1;1;1;253,75;297,5;TermStrip;22;0;0,666666;1
  148;C;SHRU3A_Graph;1193;1;1;1;188,125;306,25;TermStrip;23;0;2,666667;1
  149;C;SHRU3B_Graph;1193;1;1;1;210;297,5;TermStrip;24;0;3;1
  150;C;SMEA2-_Graph;1193;1;1;1;380,625;367,5;TermStrip;;0;2;1
  151;C;WHHO2Q_Graph;1193;1;1;1;415,625;196,875;TermStrip;;0;1;1
  152;C;WHHO2R_Graph;1193;1;1;1;398,125;196,875;TermStrip;;0;1;1
  153;C;WHHO3-_Graph;1193;1;1;1;415,625;170,625;TermStrip;;0;2,666667;1
  154;C;Graphical Net Object100;1194;-16777216;1;1;374,7917;385;auto-transformer;27;0;1;1
  155;C;Graphical Net Object101;1194;-16777216;1;1;400,75;310,625;d_genstat;;180;1;1
  156;C;Graphical Net Object106;1194;-16777216;1;1;414,75;275,625;d_genstat;;0;1;1
  157;C;Graphical Net Object108;1194;-16777216;1;1;414,75;310,625;d_genstat;;180;1;1
  158;C;Graphical Net Object27;1194;-16777216;1;1;418,5417;382,8125;d_coupleRect;2;352;1;1
  159;C;Graphical Net Object28;1194;-16777216;1;1;332,5;223,125;d_net;;0;1;1
  160;C;Graphical Net Object29;1194;-16777216;1;1;386,75;275,625;d_load;;0;1;1
  161;C;Graphical Net Object32;1194;-16777216;1;1;446,25;188,125;d_load;;0;1;1
  162;C;Graphical Net Object33;1194;-16777216;1;1;424,375;258,125;d_load;;0;1;1
  163;C;Graphical Net Object37;1194;-16777216;1;1;444,9375;332,5;d_tr2;26;166;1;1
  164;C;Graphical Net Object47;1194;-16777216;1;1;422,9167;223,125;d_tr2;;53;1;1
  165;C;Graphical Net Object48;1194;-16777216;1;1;387,1875;286,5625;d_tr2;;74;1;1
  166;C;Graphical Net Object49;1194;-16777216;1;1;365,75;295,3125;d_tr2;;73;1;1
  167;C;Graphical Net Object50;1194;-16777216;1;1;380,3333;266,875;d_tr2;;196;1;1
  168;C;Graphical Net Object52;1194;-16777216;1;1;386,4583;385;d_genstat;11;0;1;1
  169;C;Graphical Net Object54;1194;-16777216;1;1;405,125;345,625;d_genstat;12;0;1;1
  170;C;Graphical Net Object55;1194;-16777216;1;1;398,125;420;d_genstat;7;180;1;1
  171;C;Graphical Net Object56;1194;-16777216;1;1;398,125;385;d_genstat;9;0;1;1
  172;C;Graphical Net Object58;1194;-16777216;1;1;380,625;420;d_genstat;5;180;1;1
  173;C;Graphical Net Object59;1194;-16777216;1;1;428,75;380,625;d_genstat;8;180;1;1
  174;C;Graphical Net Object60;1194;-16777216;1;1;420,875;345,625;d_genstat;4;0;1;1
  175;C;Graphical Net Object61;1194;-16777216;1;1;386,75;310,625;d_genstat;;180;1;1
  176;C;Graphical Net Object62;1194;-16777216;1;1;409,7917;385;d_genstat;3;0;1;1
  177;C;Graphical Net Object63;1194;-16777216;1;1;441,875;380,625;d_genstat;10;180;1;1
  178;C;Graphical Net Object64;1194;-16777216;1;1;436,625;345,625;d_genstat;6;0;1;1
  179;C;Graphical Net Object78;1194;-16777216;1;1;415,625;420;d_load;15;180;1;1
  180;C;Graphical Net Object79;1194;-16777216;1;1;455;380,625;d_load;16;180;1;1
  181;C;Graphical Net Object82;1194;-16777216;1;1;418,5417;271,25;d_lin;;148;1;1
  182;C;Graphical Net Object88;1194;-16777216;1;1;358,75;325,9375;d_lin;;163;1;1
  183;C;Graphical Net Object89;1194;-16777216;1;1;364,5833;240,625;Compd_lin;;270;1;1
  184;C;Graphical Net Object90;1194;-16777216;1;1;334,6875;269,0625;Compd_lin;;347;1;1
  185;C;Graphical Net Object95;1194;-16777216;1;1;400,75;275,625;d_genstat;;0;1;1
  186;C;POOB0J_Graph;1194;1;1;1;424,375;275,625;TermStrip;;0;0,666666;1
  187;C;POOB0K_Graph;1194;1;1;1;446,25;205,625;TermStrip;;0;0,666666;1
  188;C;POOB2Q_Graph;1194;1;1;1;350;297,5;TermStrip;;0;1,333333;1
  189;C;POOB2R_Graph;1194;1;1;1;393,75;240,625;TermStrip;;0;1,333333;1
  190;C;POOB3-_Graph;1194;1;1;1;393,75;293,125;TermStrip;;0;2,666667;1
  191;C;SHRU2Q_Graph;1194;1;1;1;367,5;354,375;TermStrip;21;0;0,666666;1
  192;C;SHRU2R_Graph;1194;1;1;1;437,5;301,875;TermStrip;22;0;0,666666;1
  193;C;SHRU3A_Graph;1194;1;1;1;398,125;402,5;TermStrip;23;0;2,666667;1
  194;C;SHRU3B_Graph;1194;1;1;1;428,75;363,125;TermStrip;24;0;3;1
  195;C;SMEA2-_Graph;1194;1;1;1;328,125;240,625;TermStrip;;0;1,666667;1
  196;C;Graphical Net Object16;1195;-16777216;1;1;159,6875;52,5;d_tr2;26;90;1;1
  197;C;Graphical Net Object18;1195;-16777216;1;1;202,125;43,75;d_load;16;0;1;1
  198;C;Graphical Net Object19;1195;-16777216;1;1;277,375;109,375;d_load;15;0;1;1
  199;C;Graphical Net Object20;1195;-16777216;1;1;131,25;131,25;TermStrip;25;0;1;1
  200;C;Graphical Net Object21(1);1195;-16777216;1;1;175;131,25;d_lin;14;90;1;1
  201;C;Graphical Net Object21;1195;-16777216;1;1;249,375;83,125;d_coupleRect;2;270;1;1
  202;C;Graphical Net Object22(1);1195;-16777216;1;1;131,25;87,5;d_lin;13;0;1;1
  203;C;Graphical Net Object22;1195;-16777216;1;1;183,75;78,75;d_genstat;10;180;1;1
  204;C;Graphical Net Object23(1);1195;-16777216;1;1;126,875;153,125;d_net;28;180;1;1
  205;C;Graphical Net Object23;1195;-16777216;1;1;277,375;144,375;d_genstat;7;180;1;1
  206;C;Graphical Net Object24;1195;-16777216;1;1;223,125;144,375;d_svs;20;180;1;1
  207;C;Graphical Net Object25;1195;-16777216;1;1;217,875;43,75;d_genstat;4;0;1;1
  208;C;Graphical Net Object26;1195;-16777216;1;1;291,375;109,375;d_genstat;9;0;1;1
  209;C;Graphical Net Object27;1195;-16777216;1;1;196,875;78,75;d_genstat;6;180;1;1
  210;C;Graphical Net Object28;1195;-16777216;1;1;291,375;144,375;d_genstat;11;180;1;1
  211;C;Graphical Net Object29;1195;-16777216;1;1;305,375;109,375;d_genstat;3;0;1;1
  212;C;Graphical Net Object30;1195;-16777216;1;1;305,375;144,375;d_genstat;5;180;1;1
  213;C;Graphical Net Object31;1195;-16777216;1;1;233,625;43,75;d_genstat;8;0;1;1
  214;C;Graphical Net Object32;1195;-16777216;1;1;210;78,75;d_genstat;12;180;1;1
  215;C;Graphical Net Object42;1195;-16777216;1;1;223,125;78,75;auto-transformer;27;180;1;1
  216;C;SHRU2Q_Graph;1195;1;1;1;218,75;126,875;TermStrip;21;0;0,666666;1
  217;C;SHRU2R_Graph;1195;-16777216;1;1;131,25;43,75;TermStrip;22;0;0,666666;1
  218;C;SHRU3A_Graph;1195;-16777216;1;1;284,375;126,875;TermStrip;23;0;2,666667;1
  219;C;SHRU3B_Graph;1195;1;1;1;210;61,25;TermStrip;24;0;3;1
  220;C;AIKE0A_Graph;1196;1;1;1;1255,625;1465,625;TermStrip;;0;0,666666;1
  221;C;AIKE0B_Graph;1196;1;1;1;1225;1478,75;TermStrip;;0;0,666666;1
  222;C;AIKE0G_Graph;1196;1;1;1;1010,625;1583,75;TermStrip;;0;0,666666;1
  223;C;AIKE3-_Graph;1196;1;1;1;1032,5;1588,125;TermStrip;;0;1,666667;1
  224;C;AIKE3A_Graph;1196;1;1;1;1246,875;1456,875;TermStrip;;0;1,333333;1
  225;C;AIKE3B_Graph;1196;1;1;1;1233,75;1465,625;TermStrip;;0;1,333333;1
  226;C;BERW1Q_Graph;1196;1;1;1;1347,5;1526,875;TermStrip;;0;1;1
  227;C;BERW1R_Graph;1196;1;1;1;1360,625;1535,625;TermStrip;;0;1;1
  228;C;BERW3-_Graph;1196;1;1;1;1351,875;1557,5;TermStrip;;0;3,666667;1
  229;C;BOWB0A_Graph;1196;1;1;1;1653,75;1754,375;TermStrip;;0;1;1
  230;C;BOWB0B_Graph;1196;1;1;1;1680;1754,375;TermStrip;;0;1;1
  231;C;BOWB31_Graph;1196;1;1;1;1680;1719,375;TermStrip;;0;0,666666;1
  232;C;BOWB32_Graph;1196;1;1;1;1697,5;1723,75;TermStrip;;0;0,666666;1
  233;C;COCK2-_Graph;1196;1;1;1;1592,5;1448,125;TermStrip;;0;2,333333;1
  234;C;COCK3-_Graph;1196;1;1;1;1570,625;1461,25;TermStrip;;0;3,333333;1
  235;C;COCK3U_Graph;1196;1;1;1;1540;1430,625;TermStrip;;0;0,666666;1
  236;C;COCK3V_Graph;1196;1;1;1;1548,75;1430,625;TermStrip;;0;0,666666;1
  237;C;COCK4Q_Graph;1196;1;1;1;1496,25;1413,125;TermStrip;;0;0,666666;1
  238;C;COCK4R_Graph;1196;1;1;1;1500,625;1408,75;TermStrip;;0;0,666666;1
  239;C;CRYR01_Graph;1196;1;1;1;1220,625;1343,125;TermStrip;;0;0,666666;1
  240;C;CRYR02_Graph;1196;1;1;1;1185,625;1290,625;TermStrip;;0;0,666666;1
  241;C;CRYR0G_Graph;1196;1;1;1;1019,375;1544,375;TermStrip;;0;0,666666;1
  242;C;CRYR1-_Graph;1196;1;1;1;1264,375;1316,875;TermStrip;;0;1;1
  243;C;CRYR1A_Graph;1196;1;1;1;1290,625;1369,375;TermStrip;;0;0,666666;1
  244;C;CRYR3-_Graph;1196;1;1;1;1045,625;1540;TermStrip;;0;1,666667;1
  245;C;CRYR31_Graph;1196;1;1;1;1233,75;1334,375;TermStrip;;0;1,333333;1
  246;C;CRYR32_Graph;1196;1;1;1;1216,25;1308,125;TermStrip;;0;1,333333;1
  247;C;CRYR3U_Graph;1196;1;1;1;1290,625;1321,25;TermStrip;;0;0,666666;1
  248;C;CRYR3V_Graph;1196;1;1;1;1303,75;1347,5;TermStrip;;0;0,666666;1
  249;C;CRYR4-_Graph;1196;1;1;1;1325,625;1312,5;TermStrip;;0;2;1
  250;C;DEWP2Q_Graph;1196;1;1;1;1763,125;1623,125;TermStrip;;0;0,666666;1
  251;C;DEWP2R_Graph;1196;1;1;1;1741,25;1596,875;TermStrip;;0;0,666666;1
  252;C;DEWP3-_Graph;1196;1;1;1;1750;1636,25;TermStrip;;0;4;1
  253;C;DUNB1Q_Graph;1196;1;1;1;1111,25;1465,625;TermStrip;;0;1;1
  254;C;DUNB1R_Graph;1196;1;1;1;1120;1474,375;TermStrip;;0;1;1
  255;C;DUNB1S_Graph;1196;1;1;1;1080,625;1526,875;TermStrip;;0;0,666666;1
  256;C;DUNB1T_Graph;1196;1;1;1;1089,375;1535,625;TermStrip;;0;0,666666;1
  257;C;DUNB3A_Graph;1196;1;1;1;1085;1505;TermStrip;;0;4,333333;1
  258;C;DUNB3B_Graph;1196;1;1;1;1063,125;1570,625;TermStrip;;0;4,333333;1
  259;C;DUNE0G_Graph;1196;1;1;1;1461,25;1653,75;TermStrip;;0;0,666666;1
  260;C;DUNE1-_Graph;1196;1;1;1;1487,5;1548,75;TermStrip;;0;1,333333;1
  261;C;DUNE3-_Graph;1196;1;1;1;1470;1627,5;TermStrip;;0;3;1
  262;C;ECCL1-_Graph;1196;1;1;1;1382,5;1470;TermStrip;;0;2,666667;1
  263;C;ECCL3-_Graph;1196;1;1;1;1373,75;1544,375;TermStrip;;0;4;1
  264;C;ECCL3U_Graph;1196;1;1;1;1395,625;1430,625;TermStrip;;0;0,666666;1
  265;C;ECCL3V_Graph;1196;1;1;1;1382,5;1430,625;TermStrip;;0;0,666666;1
  266;C;ECCL4A_Graph;1196;-16777216;1;1;1395,625;1316,875;TermStrip;;0;2;1
  267;C;ECCL4B_Graph;1196;-16777216;1;1;1470;1316,875;TermStrip;;0;2;1
  268;C;ECCL4C_Graph;1196;1;1;1;1365;1417,5;PointTerm;;0;1;1
  269;C;ECCL4D_Graph;1196;1;1;1;1408,75;1426,25;PointTerm;;0;1;1
  270;C;FALL0A_Graph;1196;1;1;1;1461,25;1277,5;TermStrip;;0;0,666666;1
  271;C;FALL0B_Graph;1196;1;1;1;1400;1220,625;TermStrip;;0;0,666666;1
  272;C;FALL3A_Graph;1196;1;1;1;1452,5;1255,625;TermStrip;;0;1,333333;1
  273;C;FALL3B_Graph;1196;1;1;1;1413,125;1238,125;TermStrip;;0;1,333333;1
  274;C;FALL4-_Graph;1196;1;1;1;1430,625;1260;TermStrip;;0;1,333333;1
  275;C;GALA1-_Graph;1196;1;1;1;1413,125;1548,75;TermStrip;;0;2;1
  276;C;GALA3-_Graph;1196;1;1;1;1378,125;1596,875;TermStrip;;0;4;1
  277;C;Graphical Net Object1008;1196;-16777216;1;1;1375;1570,625;d_lin;;234;1;1
  278;C;Graphical Net Object1009;1196;-16777216;1;1;1470;1651,562;d_lin;;180;1;1
  279;C;Graphical Net Object1011;1196;-16777216;1;1;1373,75;1286,25;Compd_lin;;270;1;1
  280;C;Graphical Net Object1012;1196;-16777216;1;1;1453,958;1548,75;d_lin;;270;1;1
  281;C;Graphical Net Object1018;1196;-16777216;1;1;1523,229;1511,562;Compd_lin;;39;1;1
  282;C;Graphical Net Object1019;1196;-16777216;1;1;1441,562;1286,25;Compd_lin;;270;1;1
  283;C;Graphical Net Object1020;1196;-16777216;1;1;1354,062;1625,312;d_lin;;159;1;1
  284;C;Graphical Net Object1032;1196;-16777216;1;1;1417,5;1572,812;d_lin;;200;1;1
  285;C;Graphical Net Object1037;1196;-16777216;1;1;1483,125;1235,938;d_lin;;65;1;1
  286;C;Graphical Net Object1061;1196;-16777216;1;1;1214,792;1362,812;d_lin;;42;1;1
  287;C;Graphical Net Object1063;1196;-16777216;1;1;1685,833;1454,688;d_lin;;315;1;1
  288;C;Graphical Net Object1067;1196;-16777216;1;1;1734,375;1535,625;d_lin;;163;1;1
  289;C;Graphical Net Object1073;1196;-16777216;1;1;1743,75;1544,375;d_lin;;168;1;1
  290;C;Graphical Net Object1082;1196;-16777216;1;1;1204,583;1358,438;d_lin;;44;1;1
  291;C;Graphical Net Object1103;1196;-16777216;1;1;1618,75;1496,25;d_lin;;171;1;1
  292;C;Graphical Net Object1104;1196;-16777216;1;1;1624,583;1485,312;d_lin;;173;1;1
  293;C;Graphical Net Object1110;1196;-16777216;1;1;1352,5;1498,438;Compd_lin;;10;1;1
  294;C;Graphical Net Object1112;1196;-16777216;1;1;1364,062;1502,812;Compd_lin;;6;1;1
  295;C;Graphical Net Object1128;1196;-16777216;1;1;1015;1585,938;d_tr2;;297;1;1
  296;C;Graphical Net Object1141;1196;-16777216;1;1;1366,094;1546,562;d_tr2;;138;1;1
  297;C;Graphical Net Object1144;1196;-16777216;1;1;1333,828;1542,188;d_tr2;;230;1;1
  298;C;Graphical Net Object1145;1196;-16777216;1;1;1355,521;1561,875;d_tr2;;200;1;1
  299;C;Graphical Net Object1146;1196;-16777216;1;1;1335,833;1546,562;d_tr2;;200;1;1
  300;C;Graphical Net Object1182;1196;-16777216;1;1;1597,188;1454,688;d_tr2;;144;1;1
  301;C;Graphical Net Object1185;1196;-16777216;1;1;1583,281;1454,688;d_tr2;;137;1;1
  302;C;Graphical Net Object1187;1196;-16777216;1;1;1225,729;1338,75;d_tr2;;207;1;1
  303;C;Graphical Net Object1196;1196;-16777216;1;1;1033,958;1542,188;d_tr2;;259;1;1
  304;C;Graphical Net Object1205;1196;-16777216;1;1;1725,938;1616,562;d_tr2;;218;1;1
  305;C;Graphical Net Object1211;1196;-16777216;1;1;1108,125;1485,312;d_tr2;;176;1;1
  306;C;Graphical Net Object1213;1196;-16777216;1;1;1776,25;1629,688;d_tr2;;117;1;1
  307;C;Graphical Net Object1216;1196;-16777216;1;1;1493,479;1588,125;d_tr2;;180;1;1
  308;C;Graphical Net Object1217;1196;-16777216;1;1;1120,625;1489,688;d_tr2;;162;1;1
  309;C;Graphical Net Object1222;1196;-16777216;1;1;1399,375;1507,188;d_tr2;;162;1;1
  310;C;Graphical Net Object1226;1196;-16777216;1;1;1479,771;1588,125;d_tr2;;183;1;1
  311;C;Graphical Net Object1231;1196;-16777216;1;1;1386,875;1507,188;d_tr2;;166;1;1
  312;C;Graphical Net Object1234;1196;-16777216;1;1;1420,417;1249,062;d_tr2;;352;1;1
  313;C;Graphical Net Object1240;1196;-16777216;1;1;1415,312;1572,812;d_tr2;;175;1;1
  314;C;Graphical Net Object1245;1196;-16777216;1;1;1441,562;1257,812;d_tr2;;45;1;1
  315;C;Graphical Net Object1248;1196;-16777216;1;1;1402,188;1572,812;d_tr2;;175;1;1
  316;C;Graphical Net Object1269;1196;-16777216;1;1;1353,333;1666,875;d_tr2;;209;1;1
  317;C;Graphical Net Object1270;1196;-16777216;1;1;1160,833;1419,688;d_tr2;;217;1;1
  318;C;Graphical Net Object1295;1196;-16777216;1;1;1147,708;1408,75;d_tr2;;231;1;1
  319;C;Graphical Net Object1306;1196;-16777216;1;1;1625,417;1474,375;d_tr2;;211;1;1
  320;C;Graphical Net Object1316;1196;-16777216;1;1;1642,083;1461,25;d_tr2;;90;1;1
  321;C;Graphical Net Object1323;1196;-16777216;1;1;1618,438;1478,75;d_tr2;;237;1;1
  322;C;Graphical Net Object1329;1196;-16777216;1;1;1632,604;1487,5;d_tr2;;152;1;1
  323;C;Graphical Net Object1334;1196;-16777216;1;1;1304,661;1231,562;d_tr2;;109;1;1
  324;C;Graphical Net Object1335;1196;-16777216;1;1;1743,125;1577,188;d_tr2;;259;1;1
  325;C;Graphical Net Object1336;1196;-16777216;1;1;1745;1568,438;d_tr2;;183;1;1
  326;C;Graphical Net Object1338;1196;-16777216;1;1;1640,312;1524,688;d_tr2;26;140;1;1
  327;C;Graphical Net Object1341;1196;-16777216;1;1;1309;1222,812;d_tr2;;28;1;1
  328;C;Graphical Net Object1343;1196;-16777216;1;1;1468,542;1680;d_tr2;;146;1;1
  329;C;Graphical Net Object1378;1196;-16777216;1;1;1251,979;1325,625;d_tr2;;235;1;1
  330;C;Graphical Net Object1573;1196;-16777216;1;1;1325,625;1270,938;Compd_lin;;12;1;1
  331;C;Graphical Net Object1574;1196;-16777216;1;1;1056,016;1585,938;d_lin;;155;1;1
  332;C;Graphical Net Object1576;1196;-16777216;1;1;1340,208;1662,5;d_genstat;;0;1;1
  333;C;Graphical Net Object1578;1196;-16777216;1;1;1477,292;1666,875;d_genstat;;0;1;1
  334;C;Graphical Net Object1581;1196;-16777216;1;1;1016,458;1526,875;d_genstat;;0;1;1
  335;C;Graphical Net Object1587;1196;-16777216;1;1;1400;1203,125;d_genstat;;0;1;1
  336;C;Graphical Net Object1593;1196;-16777216;1;1;1217,708;1325,625;d_genstat;;0;1;1
  337;C;Graphical Net Object1595;1196;-16777216;1;1;1464,167;1260;d_genstat;;0;1;1
  338;C;Graphical Net Object1599;1196;-16777216;1;1;1544,375;1430,625;auto-transformer;;110;1;1
  339;C;Graphical Net Object1602;1196;-16777216;1;1;1546,562;1428,438;auto-transformer;;113;1;1
  340;C;Graphical Net Object1604;1196;-16777216;1;1;1295;1314,688;auto-transformer;;266;1;1
  341;C;Graphical Net Object1610;1196;-16777216;1;1;1394,167;1452,5;auto-transformer;;0;1;1
  342;C;Graphical Net Object1613;1196;-16777216;1;1;1386,875;1419,688;auto-transformer;;185;1;1
  343;C;Graphical Net Object1617;1196;-16777216;1;1;1398,75;1509,375;Compd_lin;;178;1;1
  344;C;Graphical Net Object1618;1196;-16777216;1;1;1410,312;1509,375;Compd_lin;;176;1;1
  345;C;Graphical Net Object1640;1196;-16777216;1;1;1290,625;1275,312;auto-transformer;;224;1;1
  346;C;Graphical Net Object1647;1196;-16777216;1;1;1290,625;1275,312;auto-transformer;;224;1;1
  347;C;Graphical Net Object1650;1196;-16777216;1;1;1581,562;1435;auto-transformer;;216;1;1
  348;C;Graphical Net Object1657;1196;-16777216;1;1;1575;1303,75;auto-transformer;;159;1;1
  349;C;Graphical Net Object1667;1196;-16777216;1;1;1620,208;1428,438;Compd_lin;;357;1;1
  350;C;Graphical Net Object1671;1196;-16777216;1;1;1616,562;1432,812;Compd_lin;;350;1;1
  351;C;Graphical Net Object1691;1196;-16777216;1;1;1649,375;1736,875;d_asmg;;0;1;1
  352;C;Graphical Net Object1692;1196;-16777216;1;1;1675,625;1736,875;d_asmg;;0;1;1
  353;C;Graphical Net Object1694;1196;-16777216;1;1;1715;1653,75;d_genstat;;180;1;1
  354;C;Graphical Net Object1696;1196;-16777216;1;1;1544,375;1478,75;d_genstat;;180;1;1
  355;C;Graphical Net Object1704;1196;-16777216;1;1;1323;1575;d_genstat;;180;1;1
  356;C;Graphical Net Object1719;1196;-16777216;1;1;1366,25;1561,875;d_genstat;;180;1;1
  357;C;Graphical Net Object1722;1196;-16777216;1;1;1697,5;1675,625;d_genstat;;180;1;1
  358;C;Graphical Net Object1731;1196;-16777216;1;1;1360,625;1614,375;d_genstat;;180;1;1
  359;C;Graphical Net Object1736;1196;-16777216;1;1;1610;1505;d_genstat;;180;1;1
  360;C;Graphical Net Object1762;1196;-16777216;1;1;1363,906;1540;d_genstat;;0;1;1
  361;C;Graphical Net Object1770;1196;-16777216;1;1;1736,875;1596,875;d_genstat;;180;1;1
  362;C;Graphical Net Object1778;1196;-16777216;1;1;1576,875;1443,75;d_genstat;;0;1;1
  363;C;Graphical Net Object1779;1196;-16777216;1;1;1763,125;1618,75;d_genstat;;0;1;1
  364;C;Graphical Net Object1790;1196;-16777216;1;1;1381,25;1526,875;d_genstat;;0;1;1
  365;C;Graphical Net Object1797;1196;-16777216;1;1;1391,25;1579,375;d_genstat;;0;1;1
  366;C;Graphical Net Object1799;1196;-16777216;1;1;1378,125;1349,688;d_ser_cap;;180;1;1
  367;C;Graphical Net Object1801;1196;-16777216;1;1;1413,125;1397,812;d_ser_cap;;0;1;1
  368;C;Graphical Net Object1810;1196;-16777216;1;1;1682,917;1640,625;d_genstat;;0;1;1
  369;C;Graphical Net Object1839;1196;-16777216;1;1;1642,5;1470;d_genstat;;0;1;1
  370;C;Graphical Net Object1849;1196;-16777216;1;1;1769,375;1561,875;d_genstat;;0;1;1
  371;C;Graphical Net Object1864;1196;-16777216;1;1;1258,542;1448,125;d_genstat;;0;1;1
  372;C;Graphical Net Object1869;1196;-16777216;1;1;1159,375;1443,75;d_genstat;;0;1;1
  373;C;Graphical Net Object1872;1196;-16777216;1;1;1712,083;1675,625;d_genstat;;180;1;1
  374;C;Graphical Net Object1875;1196;-16777216;1;1;1426,25;1408,75;d_genstat;;0;1;1
  375;C;Graphical Net Object1886;1196;-16777216;1;1;1754,375;1596,875;d_genstat;;180;1;1
  376;C;Graphical Net Object1891;1196;-16777216;1;1;1351,875;1365;auto-transformer;;135;1;1
  377;C;Graphical Net Object1895;1196;-16777216;1;1;1246,875;1391,25;auto-transformer;;225;1;1
  378;C;Graphical Net Object1908;1196;-16777216;1;1;1620,938;1537,812;auto-transformer;27;188;1;1
  379;C;Graphical Net Object1912;1196;-16777216;1;1;1308,125;1340,938;auto-transformer;;212;1;1
  380;C;Graphical Net Object1915;1196;-16777216;1;1;1690,208;1690,938;Compd_lin;;347;1;1
  381;C;Graphical Net Object1916;1196;-16777216;1;1;1674,167;1688,75;Compd_lin;;349;1;1
  382;C;Graphical Net Object1919;1196;-16777216;1;1;1359,896;1432,812;d_lin;;198;1;1
  383;C;Graphical Net Object1922;1196;-16777216;1;1;1405,104;1445,938;d_lin;;190;1;1
  384;C;Graphical Net Object1962;1196;-16777216;1;1;1258,542;1437,188;d_tr2;;197;1;1
  385;C;Graphical Net Object1963;1196;-16777216;1;1;1252,708;1461,25;d_tr2;;180;1;1
  386;C;Graphical Net Object1964;1196;-16777216;1;1;1669,062;1736,875;d_tr2;;212;1;1
  387;C;Graphical Net Object1972;1196;-16777216;1;1;1718,438;1553,125;d_tr2;;179;1;1
  388;C;Graphical Net Object1973;1196;-16777216;1;1;1690,938;1739,062;d_tr2;;203;1;1
  389;C;Graphical Net Object1974;1196;-16777216;1;1;1711,25;1555,312;d_tr2;;175;1;1
  390;C;Graphical Net Object1987;1196;-16777216;1;1;1241,042;1312,5;d_tr2;;283;1;1
  391;C;Graphical Net Object1988;1196;-16777216;1;1;1460,521;1640,625;d_tr2;;164;1;1
  392;C;Graphical Net Object2002;1196;-16777216;1;1;1179,062;1456,875;d_tr2;;248;1;1
  393;C;Graphical Net Object2004;1196;-16777216;1;1;1406,562;1410,938;d_tr2;;144;1;1
  394;C;Graphical Net Object2007;1196;-16777216;1;1;1499,531;1651,562;d_tr2;;68;1;1
  395;C;Graphical Net Object2018;1196;-16777216;1;1;1580,833;1421,875;d_shunt;;0;1;1
  396;C;Graphical Net Object2019;1196;-16777216;1;1;1370,833;1360,625;d_shunt;;0;1;1
  397;C;Graphical Net Object2021;1196;-16777216;1;1;1219,167;1395,625;d_shunt;;0;1;1
  398;C;Graphical Net Object2022;1196;-16777216;1;1;1577,917;1286,25;d_shunt;;0;1;1
  399;C;Graphical Net Object2043;1196;-16777216;1;1;1204,583;1432,812;Compd_lin;;37;1;1
  400;C;Graphical Net Object2046;1196;-16777216;1;1;1383,229;1386,875;Compd_lin;;305;1;1
  401;C;Graphical Net Object2068;1196;-16777216;1;1;1680;1771,875;d_svs;;180;1;1
  402;C;Graphical Net Object2072;1196;-16777216;1;1;1653,75;1771,875;d_svs;;180;1;1
  403;C;Graphical Net Object2074;1196;-16777216;1;1;1235,208;1382,5;d_svs;;0;1;1
  404;C;Graphical Net Object2075;1196;-16777216;1;1;1350,417;1347,5;d_svs;;0;1;1
  405;C;Graphical Net Object2077;1196;-16777216;1;1;1723,021;1625,312;d_ser_rea;;354;1;1
  406;C;Graphical Net Object2079;1196;-16777216;1;1;1713,542;1627,5;d_ser_rea;;3;1;1
  407;C;Graphical Net Object2117;1196;-16777216;1;1;1627,5;1505;d_genstat;;180;1;1
  408;C;Graphical Net Object2125;1196;-16777216;1;1;1458,333;1636,25;d_genstat;;0;1;1
  409;C;Graphical Net Object2135;1196;-16777216;1;1;1381,25;1561,875;d_genstat;;180;1;1
  410;C;Graphical Net Object2140;1196;-16777216;1;1;1750;1653,75;d_genstat;;180;1;1
  411;C;Graphical Net Object2174;1196;-16777216;1;1;1378,125;1614,375;d_genstat;;180;1;1
  412;C;Graphical Net Object2181;1196;-16777216;1;1;1561,875;1478,75;d_genstat;;180;1;1
  413;C;Graphical Net Object2188;1196;-16777216;1;1;1342,25;1575;d_genstat;;180;1;1
  414;C;Graphical Net Object2199;1196;-16777216;1;1;1667,5;1470;d_genstat;;0;1;1
  415;C;Graphical Net Object2214;1196;-16777216;1;1;1505;1631,875;d_genstat;;0;1;1
  416;C;Graphical Net Object2221;1196;-16777216;1;1;1418,958;1649,375;d_genstat;;0;1;1
  417;C;Graphical Net Object2235;1196;-16777216;1;1;1488,594;1640,625;d_lin;;210;1;1
  418;C;Graphical Net Object2243;1196;-16777216;1;1;1275,312;1393,438;d_lin;;212;1;1
  419;C;Graphical Net Object2258;1196;-16777216;1;1;1459,792;1266,562;d_tr2;;188;1;1
  420;C;Graphical Net Object2261;1196;-16777216;1;1;1068,229;1610;d_tr2;;150;1;1
  421;C;Graphical Net Object2264;1196;-16777216;1;1;1434,271;1664,688;d_tr2;;257;1;1
  422;C;Graphical Net Object2266;1196;-16777216;1;1;1084,062;1548,75;d_tr2;;171;1;1
  423;C;Graphical Net Object2270;1196;-16777216;1;1;1227,917;1472,188;d_tr2;;180;1;1
  424;C;Graphical Net Object2273;1196;-16777216;1;1;1198,021;1299,375;d_tr2;;305;1;1
  425;C;Graphical Net Object2274;1196;-16777216;1;1;1096,562;1553,125;d_tr2;;158;1;1
  426;C;Graphical Net Object2275;1196;-16777216;1;1;1403,646;1229,375;d_tr2;;337;1;1
  427;C;Graphical Net Object2282;1196;-16777216;1;1;1247,604;1441,562;d_tr2;;198;1;1
  428;C;Graphical Net Object2298;1196;-16777216;1;1;1296,75;1340,938;d_lin;;220;1;1
  429;C;Graphical Net Object2299;1196;-16777216;1;1;1445,938;1645;d_lin;;173;1;1
  430;C;Graphical Net Object2300;1196;-16777216;1;1;1098,125;1496,25;d_lin;;210;1;1
  431;C;Graphical Net Object2301;1196;-16777216;1;1;1150,625;1439,375;Compd_lin;;41;1;1
  432;C;Graphical Net Object2302;1196;-16777216;1;1;1141,875;1430,625;Compd_lin;;41;1;1
  433;C;Graphical Net Object2307;1196;-16777216;1;1;1106,875;1505;d_lin;;210;1;1
  434;C;Graphical Net Object2327;1196;-16777216;1;1;1044,375;1487,5;d_load;;0;1;1
  435;C;Graphical Net Object2352;1196;-16777216;1;1;1378,125;1579,375;d_genstat;;0;1;1
  436;C;Graphical Net Object2353;1196;-16777216;1;1;1366,25;1526,875;d_genstat;;0;1;1
  437;C;Graphical Net Object2358;1196;-16777216;1;1;1697,5;1640,625;d_genstat;;0;1;1
  438;C;Graphical Net Object2360;1196;-16777216;1;1;1794,375;1561,875;d_genstat;;0;1;1
  439;C;Graphical Net Object2368;1196;-16777216;1;1;1564,375;1443,75;d_genstat;;0;1;1
  440;C;Graphical Net Object2390;1196;-16777216;1;1;1351,875;1540;d_genstat;;0;1;1
  441;C;Graphical Net Object2394;1196;-16777216;1;1;1776,25;1618,75;d_genstat;;0;1;1
  442;C;Graphical Net Object2403;1196;-16777216;1;1;1113,438;1522,5;d_genstat;;180;1;1
  443;C;Graphical Net Object2418;1196;-16777216;1;1;1222,083;1461,25;d_genstat;;0;1;1
  444;C;Graphical Net Object2423;1196;-16777216;1;1;1076,875;1487,5;d_genstat;;0;1;1
  445;C;Graphical Net Object2424;1196;-16777216;1;1;1079,167;1601,25;d_symg;;0;1;1
  446;C;Graphical Net Object2433;1196;-16777216;1;1;1038,75;1553,125;d_genstat;;0;1;1
  447;C;Graphical Net Object2435;1196;-16777216;1;1;1099,219;1522,5;d_genstat;;180;1;1
  448;C;Graphical Net Object2436;1196;-16777216;1;1;1185,625;1273,125;d_genstat;;0;1;1
  449;C;Graphical Net Object2440;1196;-16777216;1;1;1091,562;1588,125;d_genstat;;180;1;1
  450;C;Graphical Net Object2444;1196;-16777216;1;1;1093,125;1487,5;d_genstat;;0;1;1
  451;C;Graphical Net Object2457;1196;-16777216;1;1;1055;1553,125;d_genstat;;0;1;1
  452;C;Graphical Net Object2465;1196;-16777216;1;1;1077,344;1588,125;d_genstat;;180;1;1
  453;C;Graphical Net Object2482;1196;-16777216;1;1;1241,042;1474,375;d_shunt;;180;1;1
  454;C;Graphical Net Object2483;1196;-16777216;1;1;1028,125;1570,625;d_shunt;;0;1;1
  455;C;Graphical Net Object2484;1196;-16777216;1;1;1300,833;1330;d_shunt;;0;1;1
  456;C;Graphical Net Object2486;1196;-16777216;1;1;1032,5;1605,625;d_shunt;;180;1;1
  457;C;Graphical Net Object2488;1196;-16777216;1;1;1227,917;1448,125;d_shunt;;0;1;1
  458;C;Graphical Net Object2489;1196;-16777216;1;1;1379,583;1413,125;d_shunt;;0;1;1
  459;C;Graphical Net Object2506;1196;-16777216;1;1;1588,646;1546,562;d_coupleRect;2;343;1;1
  460;C;Graphical Net Object2511;1196;-16777216;1;1;1413,125;1316,875;d_coupleRect;;180;1;1
  461;C;Graphical Net Object2519;1196;-16777216;1;1;1071,25;1553,125;d_load;;0;1;1
  462;C;Graphical Net Object2524;1196;-16777216;1;1;1601,875;1535,625;d_load;15;0;1;1
  463;C;Graphical Net Object2525;1196;-16777216;1;1;1584,375;1522,5;d_load;16;0;1;1
  464;C;Graphical Net Object2541;1196;-16777216;1;1;1596,875;1478,75;d_genstat;;180;1;1
  465;C;Graphical Net Object2543;1196;-16777216;1;1;1380,75;1575;d_genstat;;180;1;1
  466;C;Graphical Net Object2545;1196;-16777216;1;1;1785;1653,75;d_genstat;;180;1;1
  467;C;Graphical Net Object2568;1196;-16777216;1;1;1396,25;1561,875;d_genstat;;180;1;1
  468;C;Graphical Net Object2571;1196;-16777216;1;1;1413,125;1614,375;d_genstat;;180;1;1
  469;C;Graphical Net Object2587;1196;-16777216;1;1;1726,667;1675,625;d_genstat;;180;1;1
  470;C;Graphical Net Object2593;1196;-16777216;1;1;1662,5;1505;d_genstat;;180;1;1
  471;C;Graphical Net Object2615;1196;-16777216;1;1;1105,781;1588,125;d_genstat;;180;1;1
  472;C;Graphical Net Object2621;1196;-16777216;1;1;1618,75;1570,625;d_genstat;5;180;1;1
  473;C;Graphical Net Object2626;1196;-16777216;1;1;1789,375;1596,875;d_genstat;;180;1;1
  474;C;Graphical Net Object2628;1196;-16777216;1;1;1613,125;1535,625;d_genstat;9;0;1;1
  475;C;Graphical Net Object2629;1196;-16777216;1;1;1599,062;1570,625;d_genstat;11;180;1;1
  476;C;Graphical Net Object2636;1196;-16777216;1;1;1127,656;1522,5;d_genstat;;180;1;1
  477;C;Graphical Net Object2639;1196;-16777216;1;1;1624,375;1535,625;d_genstat;3;0;1;1
  478;C;Graphical Net Object2645;1196;-16777216;1;1;1634,792;1557,5;d_genstat;8;180;1;1
  479;C;Graphical Net Object2649;1196;-16777216;1;1;1598,125;1522,5;d_genstat;10;0;1;1
  480;C;Graphical Net Object2652;1196;-16777216;1;1;1602,708;1557,5;d_genstat;6;180;1;1
  481;C;Graphical Net Object2655;1196;-16777216;1;1;1638,438;1570,625;d_genstat;7;180;1;1
  482;C;Graphical Net Object2658;1196;-16777216;1;1;1625,625;1522,5;d_genstat;4;0;1;1
  483;C;Graphical Net Object2659;1196;-16777216;1;1;1618,75;1557,5;d_genstat;12;180;1;1
  484;C;Graphical Net Object2689;1196;-16777216;1;1;1337,875;1332,188;d_lin;;190;1;1
  485;C;Graphical Net Object2760;1196;-16777216;1;1;1331,458;1430,625;d_load;;0;1;1
  486;C;Graphical Net Object2768;1196;-16777216;1;1;1424,792;1448,125;d_load;;0;1;1
  487;C;Graphical Net Object2781;1196;-16777216;1;1;1446,375;1610;d_shunt;;0;1;1
  488;C;Graphical Net Object2783;1196;-16777216;1;1;1210,417;1325,625;d_shunt;;180;1;1
  489;C;Graphical Net Object2784;1196;-16777216;1;1;1452,5;1273,125;d_shunt;;180;1;1
  490;C;Graphical Net Object2792;1196;-16777216;1;1;1032,5;1522,5;d_shunt;;0;1;1
  491;C;Graphical Net Object2793;1196;-16777216;1;1;1407,292;1255,625;d_shunt;;180;1;1
  492;C;Graphical Net Object2795;1196;-16777216;1;1;1239,583;1351,875;d_shunt;;180;1;1
  493;C;Graphical Net Object2801;1196;-16777216;1;1;1461,25;1658,125;d_shunt;;0;1;1
  494;C;Graphical Net Object2810;1196;-16777216;1;1;1487,5;1636,25;d_shunt;;0;1;1
  495;C;Graphical Net Object2811;1196;-16777216;1;1;1356,25;1636,25;d_shunt;;0;1;1
  496;C;Graphical Net Object2820;1196;-16777216;1;1;1439,375;1645;d_shunt;;0;1;1
  497;C;Graphical Net Object2860;1196;-16777216;1;1;1343,125;1465,625;d_vacNG;;180;1;1
  498;C;Graphical Net Object2861;1196;-16777216;1;1;1413,125;1483,125;d_vacNG;;180;1;1
  499;C;Graphical Net Object2869;1196;-16777216;1;1;1264,375;1351,875;d_shunt;;0;1;1
  500;C;Graphical Net Object2870;1196;-16777216;1;1;1230,833;1430,625;d_shunt;;180;1;1
  501;C;Graphical Net Object2872;1196;-16777216;1;1;1359,167;1395,625;d_shunt;;180;1;1
  502;C;Graphical Net Object2876;1196;-16777216;1;1;1343,125;1334,375;d_shunt;;0;1;1
  503;C;Graphical Net Object2877;1196;-16777216;1;1;1421,875;1443,75;d_shunt;;180;1;1
  504;C;Graphical Net Object2883;1196;-16777216;1;1;1163,75;1478,75;d_shunt;;180;1;1
  505;C;Graphical Net Object780;1196;-16777216;1;1;1040,156;1579,375;d_lin;;328;1;1
  506;C;Graphical Net Object781;1196;-16777216;1;1;1028,125;1579,375;d_lin;;315;1;1
  507;C;Graphical Net Object782;1196;-16777216;1;1;1598,625;1430,625;d_shunt;;0;1;1
  508;C;Graphical Net Object786;1196;-16777216;1;1;1750;1618,75;d_shunt;;0;1;1
  509;C;Graphical Net Object787;1196;-16777216;1;1;1344;1211,875;d_shunt;;0;1;1
  510;C;Graphical Net Object789;1196;-16777216;1;1;1732,5;1653,75;d_shunt;;180;1;1
  511;C;Graphical Net Object790;1196;-16777216;1;1;1346,406;1246,875;d_shunt;;180;1;1
  512;C;Graphical Net Object791;1196;-16777216;1;1;1324,75;1211,875;d_shunt;;0;1;1
  513;C;Graphical Net Object795;1196;-16777216;1;1;1474,375;1365;d_coupleRect;;180;1;1
  514;C;Graphical Net Object798;1196;-16777216;1;1;1391,25;1373,75;d_coupleRect;;180;1;1
  515;C;Graphical Net Object804;1196;-16777216;1;1;1339,844;1540;d_load;;0;1;1
  516;C;Graphical Net Object814;1196;-16777216;1;1;1539,375;1443,75;d_load;;0;1;1
  517;C;Graphical Net Object834;1196;-16777216;1;1;1351,875;1579,375;d_load;;0;1;1
  518;C;Graphical Net Object845;1196;-16777216;1;1;1723,75;1618,75;d_load;;0;1;1
  519;C;Graphical Net Object853;1196;-16777216;1;1;1336,25;1526,875;d_load;;0;1;1
  520;C;Graphical Net Object858;1196;-16777216;1;1;1125,833;1404,375;d_load;;0;1;1
  521;C;Graphical Net Object859;1196;-16777216;1;1;1143,333;1417,5;d_load;;0;1;1
  522;C;Graphical Net Object861;1196;-16777216;1;1;1668,333;1640,625;d_load;;0;1;1
  523;C;Graphical Net Object872;1196;-16777216;1;1;1322,708;1548,75;d_load;;0;1;1
  524;C;Graphical Net Object873;1196;-16777216;1;1;1340,208;1570,625;d_load;;0;1;1
  525;C;Graphical Net Object882;1196;-16777216;1;1;1647,917;1487,5;d_load;;0;1;1
  526;C;Graphical Net Object898;1196;-16777216;1;1;1756,875;1561,875;d_load;;0;1;1
  527;C;Graphical Net Object905;1196;-16777216;1;1;1630;1470;d_load;;0;1;1
  528;C;Graphical Net Object907;1196;-16777216;1;1;1656,667;1443,75;d_load;;0;1;1
  529;C;Graphical Net Object931;1196;-16777216;1;1;1010,625;1566,25;d_genstat;;0;1;1
  530;C;Graphical Net Object933;1196;-16777216;1;1;1312,5;1198,75;d_symg;;0;1;1
  531;C;Graphical Net Object934;1196;-16777216;1;1;1305,208;1216,25;d_symg;;0;1;1
  532;C;Graphical Net Object961;1196;-16777216;1;1;1362,109;1550,938;d_lin;;284;1;1
  533;C;Graphical Net Object965;1196;-16777216;1;1;1664,323;1480,938;Compd_lin;;120;1;1
  534;C;Graphical Net Object967;1196;-16777216;1;1;1454,688;1378,125;d_lin;;270;1;1
  535;C;Graphical Net Object968;1196;-16777216;1;1;1494,062;1373,75;d_lin;;270;1;1
  536;C;Graphical Net Object970;1196;-16777216;1;1;1606,062;1421,875;d_lin;;350;1;1
  537;C;Graphical Net Object980;1196;-16777216;1;1;1053,281;1522,5;d_lin;;11;1;1
  538;C;Graphical Net Object981;1196;-16777216;1;1;1739,062;1577,188;d_lin;;354;1;1
  539;C;Graphical Net Object982;1196;-16777216;1;1;1754,375;1599,062;d_lin;;340;1;1
  540;C;Graphical Net Object984;1196;-16777216;1;1;1041,797;1522,5;d_lin;;2;1;1
  541;C;Graphical Net Object985;1196;-16777216;1;1;1064,766;1522,5;d_lin;;19;1;1
  542;C;Graphical Net Object986;1196;-16777216;1;1;1382,5;1286,25;d_lin;;61;1;1
  543;C;HAWI1B_Graph;1196;1;1;1;1408,75;1596,875;TermStrip;;0;0,666666;1
  544;C;INWI0J_Graph;1196;1;1;1;1128,75;1421,875;TermStrip;;0;0,666666;1
  545;C;INWI0K_Graph;1196;1;1;1;1146,25;1435;TermStrip;;0;0,666666;1
  546;C;INWI1Q_Graph;1196;1;1;1;1168,125;1395,625;TermStrip;;0;1;1
  547;C;INWI1R_Graph;1196;1;1;1;1176,875;1404,375;TermStrip;;0;1;1
  548;C;KAIM2-_Graph;1196;1;1;1;1732,5;1513,75;TermStrip;;0;2,666667;1
  549;C;KAIM3-_Graph;1196;1;1;1;1697,5;1658,125;TermStrip;;0;3,333333;1
  550;C;KAIM3A_Graph;1196;1;1;1;1715;1596,875;PointTerm;;0;1;1
  551;C;KAIM3B_Graph;1196;1;1;1;1719,375;1592,5;PointTerm;;0;1;1
  552;C;KEIH0G_Graph;1196;1;1;1;1505;1649,375;TermStrip;;0;0,666666;1
  553;C;KEIH3-_Graph;1196;1;1;1;1487,5;1653,75;TermStrip;;0;1;1
  554;C;LOPA0G_Graph;1196;1;1;1;1343,125;1680;TermStrip;;0;0,666666;1
  555;C;LOPA3-_Graph;1196;1;1;1;1360,625;1653,75;TermStrip;;0;1;1
  556;C;MARM0J_Graph;1196;1;1;1;1325,625;1566,25;TermStrip;;0;0,666666;1
  557;C;MARM0K_Graph;1196;1;1;1;1343,125;1588,125;TermStrip;;0;0,666666;1
  558;C;NNGA2-_Graph;1196;1;1;1;1225;1413,125;TermStrip;;0;1,333333;1
  559;C;NNGA2G_Graph;1196;1;1;1;1190;1452,5;PointTerm;;0;1;1
  560;C;NNGA3U_Graph;1196;1;1;1;1238,125;1400;TermStrip;;0;0,666666;1
  561;C;NNGA4-_Graph;1196;1;1;1;1268,75;1369,375;TermStrip;;0;1;1
  562;C;NNGA6-_Graph;1196;1;1;1;1163,75;1461,25;TermStrip;;0;1;1
  563;C;NNGB2-_Graph;1196;1;1;1;1365;1378,125;TermStrip;;0;1,333333;1
  564;C;NNGB2G_Graph;1196;1;1;1;1395,625;1395,625;PointTerm;;0;1;1
  565;C;NNGB3U_Graph;1196;1;1;1;1347,5;1365;TermStrip;;0;0,666666;1
  566;C;NNGB4-_Graph;1196;1;1;1;1338,75;1351,875;TermStrip;;0;1;1
  567;C;NNGB6-_Graph;1196;1;1;1;1421,875;1426,25;TermStrip;;0;1;1
  568;C;POGB0G_Graph;1196;1;1;1;1421,875;1666,875;TermStrip;;0;0,666666;1
  569;C;POGB3-_Graph;1196;1;1;1;1443,75;1662,5;TermStrip;;0;1;1
  570;C;POOB0J_Graph;1196;1;1;1;1645;1505;TermStrip;;0;0,666666;1
  571;C;POOB0K_Graph;1196;1;1;1;1653,75;1461,25;TermStrip;;0;0,666666;1
  572;C;POOB2Q_Graph;1196;1;1;1;1623,125;1470;TermStrip;;0;1,333333;1
  573;C;POOB2R_Graph;1196;1;1;1;1627,5;1461,25;TermStrip;;0;1,333333;1
  574;C;POOB3-_Graph;1196;1;1;1;1636,25;1487,5;TermStrip;;0;3,333333;1
  575;C;SHRU2Q_Graph;1196;1;1;1;1623,125;1522,5;TermStrip;21;0;0,666666;1
  576;C;SHRU2R_Graph;1196;1;1;1;1627,5;1509,375;TermStrip;22;0;0,666666;1
  577;C;SHRU3A_Graph;1196;1;1;1;1618,75;1553,125;TermStrip;23;0;3;1
  578;C;SHRU3B_Graph;1196;1;1;1;1618,75;1540;TermStrip;24;0;3,666667;1
  579;C;SMEA1-_Graph;1196;1;1;1;1553,125;1474,375;TermStrip;;0;0,666666;1
  580;C;SMEA2-_Graph;1196;1;1;1;1610;1395,625;TermStrip;;0;2;1
  581;C;SMEA3U_Graph;1196;1;1;1;1583,75;1439,375;TermStrip;;0;0,666666;1
  582;C;SMEA3V_Graph;1196;1;1;1;1575;1303,75;TermStrip;;0;0,666666;1
  583;C;SMEA4R_Graph;1196;1;1;1;1540;1211,875;TermStrip;;0;1;1
  584;C;STWB4Q_Graph;1196;1;1;1;1343,125;1448,125;TermStrip;;0;2,666667;1
  585;C;STWB4R_Graph;1196;1;1;1;1413,125;1465,625;TermStrip;;0;2,666667;1
  586;C;TODD0G_Graph;1196;1;1;1;1474,375;1684,375;TermStrip;;0;0,666666;1
  587;C;TODD3-_Graph;1196;1;1;1;1465,625;1675,625;TermStrip;;0;1;1
  588;C;TORN01_Graph;1196;1;1;1;1308,125;1233,75;TermStrip;;0;0,666666;1
  589;C;TORN02_Graph;1196;1;1;1;1312,5;1216,25;TermStrip;;0;0,666666;1
  590;C;TORN1-_Graph;1196;1;1;1;1246,875;1321,25;TermStrip;;0;1,333333;1
  591;C;TORN3U_Graph;1196;1;1;1;1290,625;1277,5;TermStrip;;0;0,666666;1
  592;C;TORN3V_Graph;1196;1;1;1;1281,875;1273,125;TermStrip;;0;0,666666;1
  593;C;TORN4-_Graph;1196;1;1;1;1334,375;1229,375;TermStrip;;0;3,666667;1
  594;C;VIRD0G_Graph;1196;1;1;1;1076,25;1618,75;TermStrip;;0;0,666666;1
  595;C;VIRD3-_Graph;1196;1;1;1;1063,125;1601,25;TermStrip;;0;0,666666;1
  596;C;WESE1-_Graph;1196;1;1;1;1260;1417,5;TermStrip;;0;1;1
  597;C;WHHO2Q_Graph;1196;1;1;1;1750;1575;TermStrip;;0;1;1
  598;C;WHHO2R_Graph;1196;1;1;1;1741,25;1557,5;TermStrip;;0;1;1
  599;C;WHHO3-_Graph;1196;1;1;1;1763,125;1579,375;TermStrip;;0;3,333333;1


$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rX:3(r);rX:4(r);rX:5(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);rY:3(r);rY:4(r);rY:5(r);iDatConNr(i)
  600;C;GCO_1;53;2;380,625;380,625;;;;;2;389,375;367,5;;;;;0
  601;C;GCO_1;54;2;308,920637926578;310,625;;;;;2;63,4107413391971;78,75;;;;;0
  602;C;GCO_2;54;2;307,954362073423;306,25;;;;;2;54,7142586608029;39,375;;;;;1
  603;C;GCO_1;55;2;269,72221225887;280;;;;;2;84,2592476353482;96,25;;;;;0
  604;C;GCO_2;55;2;264,02778774113;253,75;;;;;2;77,6157523646518;65,625;;;;;1
  605;C;GCO_1;56;2;301,22066959127;301,87499973923;;;;;2;325,712989156844;323,75;;;;;0
  606;C;GCO_2;56;2;303,987664176681;303,333334028721;;;;;2;317,412010843156;319,375;;;;;1
  607;C;GCO_1;57;2;276,310195657235;287,29166649282;;;;;2;347,193781561299;345,625;;;;;0
  608;C;GCO_2;57;2;267,648137589175;256,66666675359;;;;;2;348,431218438701;350;;;;;1
  609;C;GCO_1;58;2;296,483442138917;298,95833350718;;;;;2;336,71539086183;345,625;;;;;0
  610;C;GCO_2;58;2;294,141558382624;291,66666701436;;;;;2;328,28460913817;319,375;;;;;1
  611;C;GCO_1;59;2;306,748490328763;319,37500026077;;;;;2;307,515915939938;323,75;;;;;0
  612;C;GCO_2;59;2;301,376509932007;288,75;;;;;2;300,609084060062;284,375;;;;;1
  613;C;GCO_1;60;2;408,775108448719;411,25;;;;;2;187,965390840232;196,875;;;;;0
  614;C;GCO_2;60;2;406,43322453692;403,95833298564;;;;;2;179,534609159768;170,625;;;;;1
  615;C;GCO_1;61;2;398,98153547202;402,5;;;;;2;187,827520401505;196,875;;;;;0
  616;C;GCO_2;61;2;395,810130499259;392,291665971279;;;;;2;179,672479598495;170,625;;;;;1
  617;C;GCO_1;62;2;248,0625;253,75;;;;;2;297,5;297,5;;;;;0
  618;C;GCO_2;62;2;239,3125;233,625;;;;;2;297,5;297,5;;;;;1
  619;C;GCO_1;63;2;418,03125026077;439,687500521541;;;;;2;354,375;341,25;;;;;0
  620;C;GCO_2;63;2;418,03125026077;396,375;;;;;2;354,375;367,5;;;;;1
  621;C;GCO_1;64;2;419,562500312924;436,625000625849;;;;;2;301,875;341,25;;;;;0
  622;C;GCO_2;64;2;419,562500312924;402,5;;;;;2;301,875;262,5;;;;;0
  623;C;GCO_1;65;2;395,9375;398,125;;;;;2;170,625;144,375;;;;;0
  624;C;GCO_2;65;2;395,9375;393,75;;;;;2;170,625;196,875;;;;;1
  625;C;GCO_1;66;2;424,375;428,75;;;;;2;170,625;144,375;;;;;0
  626;C;GCO_2;66;2;424,375;420;;;;;2;170,625;196,875;;;;;1
  627;C;GCO_1;67;2;398,5625;399;;;;;2;229,6875;262,5;;;;;0
  628;C;GCO_2;67;2;398,5625;398,125;;;;;2;229,6875;196,875;;;;;1
  629;C;GCO_1;68;2;385,4375;385;;;;;2;315;262,5;;;;;0
  630;C;GCO_2;68;2;385,4375;385,875;;;;;2;315;367,5;;;;;1
  631;C;GCO_1;69;2;412,5625;409,5;;;;;2;229,6875;262,5;;;;;0
  632;C;GCO_2;69;2;412,5625;415,625;;;;;2;229,6875;196,875;;;;;1
  633;C;GCO_1;70;2;282,1875;310,625;;;;;2;310,625;323,75;;;;;0
  634;C;GCO_2;70;2;282,1875;253,75;;;;;2;310,625;297,5;;;;;1
  635;C;GCO_1;71;2;257,39583324641;287,29166649282;;;;;2;332,5;345,625;;;;;0
  636;C;GCO_2;71;2;257,39583324641;227,5;;;;;2;332,5;319,375;;;;;1
  637;C;GCO_1;72;2;280;280;;;;;2;306,25;319,375;;;;;0
  638;C;GCO_1;73;2;331,91666675359;298,95833350718;;;;;2;356,5625;345,625;;;;;0
  639;C;GCO_2;73;2;331,91666675359;364,875;;;;;2;356,5625;367,5;;;;;1
  640;C;GCO_1;74;2;343;310,625;;;;;2;345,625;323,75;;;;;0
  641;C;GCO_2;74;2;343;375,375;;;;;2;345,625;367,5;;;;;1
  642;C;GCO_1;75;2;167,124999374151;167,124999374151;;;;;2;293,125;306,25;;;;;0
  643;C;GCO_1;76;2;167,124999374151;167,124999374151;;;;;2;319,375;306,25;;;;;0
  644;C;GCO_1;77;2;181,124999791384;181,124999791384;;;;;2;293,125;306,25;;;;;0
  645;C;GCO_1;78;2;415,625;415,625;;;;;2;157,5;170,625;;;;;0
  646;C;GCO_1;79;2;186,375;186,375;;;;;2;284,375;297,5;;;;;0
  647;C;GCO_1;80;2;196,875;196,875;;;;;2;310,625;297,5;;;;;0
  648;C;GCO_1;81;2;202,125;202,125;;;;;2;284,375;297,5;;;;;0
  649;C;GCO_1;82;2;181,124999791384;181,124999791384;;;;;2;319,375;306,25;;;;;0
  650;C;GCO_1;83;2;210;210;;;;;2;310,625;297,5;;;;;0
  651;C;GCO_1;84;2;217,875;217,875;;;;;2;284,375;297,5;;;;;0
  652;C;GCO_1;85;2;195,125000208616;195,125000208616;;;;;2;293,125;306,25;;;;;0
  653;C;GCO_1;86;2;301,875;301,875;;;;;2;26,25;39,375;;;;;0
  654;C;GCO_1;87;2;249,375;249,375;;;;;2;52,5;65,625;;;;;0
  655;C;GCO_1;88;2;450,759388405056;461,124999791384;;;;;2;323,17044560726;341,25;;;;;0
  656;C;GCO_2;88;2;446,407277357607;436,041665971279;;;;;2;315,57955439274;297,5;;;;;1
  657;C;GCO_1;89;2;462,755480086847;473,374999374151;;;;;2;323,148546473198;341,25;;;;;0
  658;C;GCO_2;89;2;458,327852272944;447,70833298564;;;;;2;315,601453526802;297,5;;;;;1
  659;C;GCO_1;90;2;435,021171537223;428,75;;;;;2;136,806344385333;144,375;;;;;0
  660;C;GCO_2;90;2;440,603827717719;446,874999254942;;;;;2;130,068655614667;122,5;;;;;1
  661;C;GCO_1;91;2;393,57825079243;398,125;;;;;2;137,14153495964;144,375;;;;;0
  662;C;GCO_2;91;2;388,921749952628;384,375000745058;;;;;2;129,73346504036;122,5;;;;;1
  663;C;GCO_1;92;2;459,375;459,375;;;;;2;284,375;297,5;;;;;0
  664;C;GCO_1;93;2;415,625;415,625;;;;;2;183,75;170,625;;;;;0
  665;C;GCO_1;94;2;323,75;323,75;;;;;2;122,5;135,625;;;;;0
  666;C;GCO_1;95;2;424,374999791384;424,374999791384;;;;;2;109,375;122,5;;;;;0
  667;C;GCO_1;96;2;197,264701674016;209,125000625849;;;;;2;302,160241841617;306,25;;;;;0
  668;C;GCO_2;96;2;195,610298951833;183,75;;;;;2;301,589758158383;297,5;;;;;1
  669;C;GCO_1;97;2;343,348050997259;338,33333298564;;;;;2;161,952268776386;135,625;;;;;0
  670;C;GCO_2;97;2;344,985281988381;350;;;;;2;170,547731223614;196,875;;;;;1
  671;C;GCO_1;98;2;355,386956646425;352,916665971279;;;;;2;159,710331211477;135,625;;;;;0
  672;C;GCO_2;98;2;356,279709324854;358,75;;;;;2;168,414668788523;192,5;;;;;1
  673;C;GCO_1;99;2;195,125000208616;195,125000208616;;;;;2;319,375;306,25;;;;;0
  674;C;GCO_1;100;2;223,125;223,125;;;;;2;310,625;297,5;;;;;0
  675;C;GCO_1;101;2;396,875000447035;396,875000447035;;;;;2;135,625;122,5;;;;;0
  676;C;GCO_1;102;2;459,375;459,375;;;;;2;310,625;297,5;;;;;0
  677;C;GCO_1;103;2;294,583334028721;294,583334028721;;;;;2;148,75;135,625;;;;;0
  678;C;GCO_1;104;2;256,666665971279;256,666665971279;;;;;2;332,5;319,375;;;;;0
  679;C;GCO_1;105;2;227,5;227,5;;;;;2;306,25;319,375;;;;;0
  680;C;GCO_2;105;2;227,5;209,125000625849;;;;;2;297,5;306,25;;;;;1
  681;C;GCO_3;105;2;231,875;236,25;;;;;2;301,875;297,5;;;;;2
  682;C;GCO_1;106;2;389,375000625849;389,375000625849;;;;;2;109,375;122,5;;;;;0
  683;C;GCO_1;107;2;441,874999478459;441,874999478459;;;;;2;284,375;297,5;;;;;0
  684;C;GCO_1;108;2;338,33333298564;338,33333298564;;;;;2;122,5;135,625;;;;;0
  685;C;GCO_1;109;2;262,499999478459;262,499999478459;;;;;2;306,25;319,375;;;;;0
  686;C;GCO_1;110;2;398,124999478459;398,124999478459;;;;;2;157,5;170,625;;;;;0
  687;C;GCO_1;111;2;409,375000149012;409,375000149012;;;;;2;135,625;122,5;;;;;0
  688;C;GCO_1;112;2;471,041667014361;471,041667014361;;;;;2;310,625;297,5;;;;;0
  689;C;GCO_1;113;2;323,75;323,75;;;;;2;148,75;135,625;;;;;0
  690;C;GCO_1;114;2;268,33333298564;268,33333298564;;;;;2;332,5;319,375;;;;;0
  691;C;GCO_1;115;2;427,291667014361;427,291667014361;;;;;2;183,75;170,625;;;;;0
  692;C;GCO_1;116;2;352,916665971279;352,916665971279;;;;;2;122,5;135,625;;;;;0
  693;C;GCO_1;117;2;245;245;;;;;2;78,75;65,625;;;;;0
  694;C;GCO_1;118;2;297,5;297,5;;;;;2;52,5;39,375;;;;;0
  695;C;GCO_1;119;2;297,500000521541;297,500000521541;;;;;2;306,25;319,375;;;;;0
  696;C;GCO_1;120;2;433,125000521541;433,125000521541;;;;;2;157,5;170,625;;;;;0
  697;C;GCO_1;121;2;406,875000208616;406,875000208616;;;;;2;109,375;122,5;;;;;0
  698;C;GCO_1;122;2;476,875000521541;476,875000521541;;;;;2;284,375;297,5;;;;;0
  699;C;GCO_1;123;2;309,89583350718;310,625;;;;;2;107,1875;78,75;;;;;0
  700;C;GCO_2;123;2;309,89583350718;309,16666701436;;;;;2;107,1875;135,625;;;;;0
  701;C;GCO_1;124;2;287,29166701436;280;;;;;2;115,9375;96,25;;;;;0
  702;C;GCO_2;124;2;287,29166701436;294,583334028721;;;;;2;115,9375;135,625;;;;;0
  703;C;GCO_1;125;2;365,716919247084;378;;;;;2;233,711529485353;262,5;;;;;0
  704;C;GCO_2;125;2;362,283080752916;350;;;;;2;225,663470514647;196,875;;;;;1
  705;C;GCO_1;126;2;375,336240301509;388,5;;;;;2;231,526447768256;262,5;;;;;0
  706;C;GCO_2;126;2;371,913759698491;358,75;;;;;2;223,473552231744;192,5;;;;;1
  707;C;GCO_1;127;2;482,708334028721;482,708334028721;;;;;2;310,625;297,5;;;;;0
  708;C;GCO_1;128;2;421,874999850988;421,874999850988;;;;;2;135,625;122,5;;;;;0
  709;C;GCO_1;129;2;288,75;288,75;;;;;2;271,25;284,375;;;;;0
  710;C;GCO_1;130;2;309,16666701436;309,16666701436;;;;;2;148,75;135,625;;;;;0
  711;C;GCO_1;131;2;250,83333324641;250,83333324641;;;;;2;336,875;350;;;;;0
  712;C;GCO_1;132;2;280;280;;;;;2;332,5;319,375;;;;;0
  713;C;GCO_1;133;2;438,958334028721;438,958334028721;;;;;2;183,75;170,625;;;;;0
  714;C;GCO_1;134;2;448,875000208616;448,875000208616;;;;;2;328,125;341,25;;;;;0
  715;C;GCO_1;135;2;441,874999374151;441,874999374151;;;;;2;109,375;122,5;;;;;0
  716;C;GCO_1;136;2;434,374999552965;434,374999552965;;;;;2;135,625;122,5;;;;;0
  717;C;GCO_1;154;2;374,791665971279;374,791665971279;;;;;2;389,375;402,5;;;;;1
  718;C;GCO_2;154;2;374,791665971279;367,5;;;;;2;380,625;354,375;;;;;0
  719;C;GCO_3;154;2;379,166665971279;402,5;;;;;2;385;363,125;;;;;2
  720;C;GCO_1;155;2;400,750000208616;400,750000208616;;;;;2;306,25;293,125;;;;;0
  721;C;GCO_1;156;2;414,750000625849;414,750000625849;;;;;2;280;293,125;;;;;0
  722;C;GCO_1;157;2;414,750000625849;414,750000625849;;;;;2;306,25;293,125;;;;;0
  723;C;GCO_1;158;2;418,669897107772;421,458334028721;;;;;2;383,678053027344;402,5;;;;;0
  724;C;GCO_2;158;2;418,413436920949;415,625;;;;;2;381,946946972656;363,125;;;;;1
  725;C;GCO_1;159;2;332,499999895692;332,499999895692;;;;;2;227,5;240,625;;;;;0
  726;C;GCO_1;160;2;386,749999791384;386,749999791384;;;;;2;280;293,125;;;;;0
  727;C;GCO_1;161;2;446,25;446,25;;;;;2;192,5;205,625;;;;;0
  728;C;GCO_1;162;2;424,375;424,375;;;;;2;262,5;275,625;;;;;0
  729;C;GCO_1;163;2;443,905011689559;437,5;;;;;2;328,248577545244;301,875;;;;;0
  730;C;GCO_2;163;2;445,969988310441;452,375;;;;;2;336,751422454756;363,125;;;;;1
  731;C;GCO_1;164;2;419,416666758284;399,58333350718;;;;;2;225,750000006258;240,625;;;;;0
  732;C;GCO_2;164;2;426,416666748896;446,25;;;;;2;220,499999993741;205,625;;;;;1
  733;C;GCO_1;165;2;382,990275930626;350;;;;;2;287,796977667463;297,5;;;;;0
  734;C;GCO_2;165;2;391,384724069374;424,375;;;;;2;285,328022332537;275,625;;;;;1
  735;C;GCO_1;166;2;361,574149937086;358,75000026077;;;;;2;296,61745317026;297,5;;;;;0
  736;C;GCO_2;166;2;369,925849697836;372,749999374151;;;;;2;294,00754682974;293,125;;;;;1
  737;C;GCO_1;167;2;381,547568947976;387,91666649282;;;;;2;262,671875459719;240,625;;;;;0
  738;C;GCO_2;167;2;379,119096918995;372,749999374151;;;;;2;271,078124540281;293,125;;;;;1
  739;C;GCO_1;168;2;386,45833298564;386,45833298564;;;;;2;389,375;402,5;;;;;0
  740;C;GCO_1;169;2;405,125;405,125;;;;;2;350;363,125;;;;;0
  741;C;GCO_1;170;2;398,125;398,125;;;;;2;415,625;402,5;;;;;0
  742;C;GCO_1;171;2;398,125;398,125;;;;;2;389,375;402,5;;;;;0
  743;C;GCO_1;172;2;380,624999478459;380,624999478459;;;;;2;415,625;402,5;;;;;0
  744;C;GCO_1;173;2;428,75;428,75;;;;;2;376,25;363,125;;;;;0
  745;C;GCO_1;174;2;420,875;420,875;;;;;2;350;363,125;;;;;0
  746;C;GCO_1;175;2;386,749999791384;386,749999791384;;;;;2;306,25;293,125;;;;;0
  747;C;GCO_1;176;2;409,79166701436;409,79166701436;;;;;2;389,375;402,5;;;;;0
  748;C;GCO_1;177;2;441,875;441,875;;;;;2;376,25;363,125;;;;;0
  749;C;GCO_1;178;2;436,625;436,625;;;;;2;350;363,125;;;;;0
  750;C;GCO_1;179;2;415,625000521541;415,625000521541;;;;;2;415,625;402,5;;;;;0
  751;C;GCO_1;180;2;455;455;;;;;2;376,25;363,125;;;;;0
  752;C;GCO_1;181;2;418,54166675359;399,58333350718;;;;;2;271,25;240,625;;;;;0
  753;C;GCO_2;181;2;418,54166675359;437,5;;;;;2;271,25;301,875;;;;;1
  754;C;GCO_1;182;2;358,75;350;;;;;2;325,9375;297,5;;;;;0
  755;C;GCO_2;182;2;358,75;367,5;;;;;2;325,9375;354,375;;;;;1
  756;C;GCO_1;183;2;364,583333089948;387,91666649282;;;;;2;240,625;240,625;;;;;0
  757;C;GCO_2;183;2;364,583333089948;341,249999687076;;;;;2;240,625;240,625;;;;;1
  758;C;GCO_1;184;2;334,687499869615;341,24999973923;;;;;2;269,0625;297,5;;;;;0
  759;C;GCO_2;184;2;334,687499869615;328,125;;;;;2;269,0625;240,625;;;;;1
  760;C;GCO_1;185;2;400,750000208616;400,750000208616;;;;;2;280;293,125;;;;;0
  761;C;GCO_1;196;3;155,3125;135,625;135,625;;;;3;52,5;52,5;43,75;;;;0
  762;C;GCO_2;196;3;164,0625;188,125;188,125;;;;3;52,5;52,5;61,25;;;;1
  763;C;GCO_1;197;2;202,125;202,125;;;;;2;48,125;61,25;;;;;0
  764;C;GCO_1;198;2;277,375;277,374999791384;;;;;2;113,75;126,875;;;;;0
  765;C;GCO_1;200;2;175;135,625;;;;;2;131,25;131,25;;;;;0
  766;C;GCO_2;200;3;175;214,375;214,375;;;;3;131,25;131,25;126,875;;;;1
  767;C;GCO_1;201;3;250,25;262,5;262,5;;;;3;83,125;83,125;126,875;;;;0
  768;C;GCO_2;201;3;248,5;236,25;236,25;;;;3;83,125;83,125;61,25;;;;1
  769;C;GCO_1;202;2;131,25;131,25;;;;;2;87,5;131,25;;;;;0
  770;C;GCO_2;202;2;131,25;131,25;;;;;2;87,5;43,75;;;;;1
  771;C;GCO_1;203;2;183,75;183,75;;;;;2;74,375;61,25;;;;;0
  772;C;GCO_1;204;2;126,875;126,875;;;;;2;148,75;131,25;;;;;0
  773;C;GCO_1;205;2;277,375;277,374999791384;;;;;2;140;126,875;;;;;0
  774;C;GCO_1;206;2;223,125;223,125;;;;;2;140;126,875;;;;;0
  775;C;GCO_1;207;2;217,875;217,875;;;;;2;48,125;61,25;;;;;0
  776;C;GCO_1;208;2;291,375;291,375000208616;;;;;2;113,75;126,875;;;;;0
  777;C;GCO_1;209;2;196,875;196,875;;;;;2;74,375;61,25;;;;;0
  778;C;GCO_1;210;2;291,375;291,375000208616;;;;;2;140;126,875;;;;;0
  779;C;GCO_1;211;2;305,375;305,375000625849;;;;;2;113,75;126,875;;;;;0
  780;C;GCO_1;212;2;305,375;305,375000625849;;;;;2;140;126,875;;;;;0
  781;C;GCO_1;213;2;233,625;233,625;;;;;2;48,125;61,25;;;;;0
  782;C;GCO_1;214;2;210;210;;;;;2;74,375;61,25;;;;;0
  783;C;GCO_1;215;2;223,125;223,125;;;;;2;74,375;61,25;;;;;2
  784;C;GCO_2;215;2;223,125;263,374999374151;;;;;2;83,125;126,875;;;;;1
  785;C;GCO_3;215;2;218,75;218,75;;;;;2;78,75;126,875;;;;;0
  786;C;GCO_1;277;2;1375;1411,25;;;;;2;1570,625;1544,375;;;;;0
  787;C;GCO_2;277;2;1375;1338,75;;;;;2;1570,625;1596,875;;;;;1
  788;C;GCO_1;278;2;1470;1470;;;;;2;1651,5625;1627,5;;;;;0
  789;C;GCO_2;278;2;1470;1470;;;;;2;1651,5625;1675,625;;;;;1
  790;C;GCO_1;279;3;1373,75;1386,875;1386,875;;;;3;1286,25;1286,25;1316,875;;;;0
  791;C;GCO_2;279;3;1373,75;1360,625;1360,625;;;;3;1286,25;1286,25;1229,375;;;;1
  792;C;GCO_1;280;2;1453,95833324641;1481,66666649282;;;;;2;1548,75;1548,75;;;;;0
  793;C;GCO_2;280;2;1453,95833324641;1426,25;;;;;2;1548,75;1548,75;;;;;1
  794;C;GCO_1;281;2;1523,22916675359;1493,33333350718;;;;;2;1511,5625;1548,75;;;;;0
  795;C;GCO_2;281;2;1523,22916675359;1553,125;;;;;2;1511,5625;1474,375;;;;;0
  796;C;GCO_1;282;3;1441,5625;1491,875;1491,875;;;;3;1286,25;1286,25;1316,875;;;;0
  797;C;GCO_2;282;4;1441,5625;1391,25;1391,25;1382,5;;;4;1286,25;1286,25;1229,375;1229,375;;;1
  798;C;GCO_1;283;2;1354,0625;1343,125;;;;;2;1625,3125;1596,875;;;;;0
  799;C;GCO_2;283;2;1354,0625;1365;;;;;2;1625,3125;1653,75;;;;;1
  800;C;GCO_1;284;2;1417,5;1426,25;;;;;2;1572,8125;1548,75;;;;;0
  801;C;GCO_2;284;2;1417,5;1408,75;;;;;2;1572,8125;1596,875;;;;;1
  802;C;GCO_1;285;2;1483,125;1430,625;;;;;2;1235,9375;1260;;;;;0
  803;C;GCO_2;285;2;1483,125;1535,625;;;;;2;1235,9375;1211,875;;;;;1
  804;C;GCO_1;286;2;1214,79166675359;1176,875;;;;;2;1362,8125;1404,375;;;;;0
  805;C;GCO_2;286;2;1214,79166675359;1252,70833350718;;;;;2;1362,8125;1321,25;;;;;1
  806;C;GCO_1;287;2;1685,83333350718;1744,16666701436;;;;;2;1454,6875;1513,75;;;;;0
  807;C;GCO_2;287;2;1685,83333350718;1627,5;;;;;2;1454,6875;1395,625;;;;;1
  808;C;GCO_1;288;2;1734,37499992549;1727,49999985099;;;;;2;1535,625;1513,75;;;;;0
  809;C;GCO_2;288;2;1734,37499992549;1741,25;;;;;2;1535,625;1557,5;;;;;1
  810;C;GCO_1;289;2;1743,75000007451;1737,50000014901;;;;;2;1544,375;1513,75;;;;;0
  811;C;GCO_2;289;2;1743,75000007451;1750;;;;;2;1544,375;1575;;;;;1
  812;C;GCO_1;290;2;1204,58333324641;1168,125;;;;;2;1358,4375;1395,625;;;;;0
  813;C;GCO_2;290;2;1204,58333324641;1241,04166649282;;;;;2;1358,4375;1321,25;;;;;1
  814;C;GCO_1;291;2;1618,74999986962;1614,37499973923;;;;;2;1496,25;1470;;;;;0
  815;C;GCO_2;291;2;1618,74999986962;1623,125;;;;;2;1496,25;1522,5;;;;;1
  816;C;GCO_1;292;2;1624,58333324641;1621,66666649282;;;;;2;1485,3125;1461,25;;;;;0
  817;C;GCO_2;292;2;1624,58333324641;1627,5;;;;;2;1485,3125;1509,375;;;;;1
  818;C;GCO_1;293;2;1352,49999962747;1347,5;;;;;2;1498,4375;1526,875;;;;;0
  819;C;GCO_2;293;2;1352,49999962747;1357,49999925494;;;;;2;1498,4375;1470;;;;;1
  820;C;GCO_1;294;2;1364,06249977648;1360,625;;;;;2;1502,8125;1535,625;;;;;0
  821;C;GCO_2;294;2;1364,06249977648;1367,49999955297;;;;;2;1502,8125;1470;;;;;1
  822;C;GCO_1;295;2;1018,91311914508;1019,37500031292;;;;;2;1587,89405942433;1588,125;;;;;0
  823;C;GCO_2;295;2;1011,08688116785;1010,625;;;;;2;1583,98094057567;1583,75;;;;;1
  824;C;GCO_1;296;2;1363,16702951709;1356,25;;;;;2;1543,31058814872;1535,625;;;;;0
  825;C;GCO_2;296;2;1369,02047100445;1375,93750052154;;;;;2;1549,81441185128;1557,5;;;;;1
  826;C;GCO_1;297;2;1337,16410210637;1351,875;;;;;2;1539,35697369982;1526,875;;;;;0
  827;C;GCO_2;297;2;1330,49214711132;1315,78124921769;;;;;2;1545,01802630018;1557,5;;;;;1
  828;C;GCO_1;298;2;1357,00677789979;1365;;;;;2;1557,76007668667;1535,625;;;;;0
  829;C;GCO_2;298;2;1354,0348888538;1346,04166675359;;;;;2;1565,98992331333;1588,125;;;;;1
  830;C;GCO_1;299;2;1337,35283367556;1343,125;;;;;2;1542,45984916888;1526,875;;;;;0
  831;C;GCO_2;299;2;1334,31383307803;1328,54166675359;;;;;2;1550,66515083112;1566,25;;;;;1
  832;C;GCO_1;300;2;1594,64458266377;1592,5;;;;;2;1451,12741596789;1448,125;;;;;0
  833;C;GCO_2;300;2;1599,73041659117;1601,87499925494;;;;;2;1458,24758403211;1461,25;;;;;1
  834;C;GCO_1;301;2;1580,30427660457;1577,18750052154;;;;;2;1451,48152835616;1448,125;;;;;0
  835;C;GCO_2;301;2;1586,25822346994;1589,37499955296;;;;;2;1457,89347164384;1461,25;;;;;1
  836;C;GCO_1;302;2;1227,68572601022;1227,91666649282;;;;;2;1334,83688099273;1334,375;;;;;0
  837;C;GCO_2;302;2;1223,77260723619;1223,54166675359;;;;;2;1342,66311900727;1343,125;;;;;1
  838;C;GCO_1;303;2;1038,25839919409;1045,625;;;;;2;1541,38123765625;1540;;;;;0
  839;C;GCO_2;303;2;1029,6582675595;1022,29166675359;;;;;2;1542,99376234375;1544,375;;;;;1
  840;C;GCO_1;304;2;1728,62349018413;1741,25;;;;;2;1613,10908404898;1596,875;;;;;0
  841;C;GCO_2;304;2;1723,25150981587;1710,625;;;;;2;1620,01591595102;1636,25;;;;;1
  842;C;GCO_1;305;2;1107,84778077812;1106,875;;;;;2;1480,94629177602;1465,625;;;;;0
  843;C;GCO_2;305;2;1108,40222011595;1109,37500089407;;;;;2;1489,67870822398;1505;;;;;1
  844;C;GCO_1;306;2;1772,33688103937;1763,125;;;;;2;1627,73094051969;1623,125;;;;;0
  845;C;GCO_2;306;2;1780,16311896062;1789,375;;;;;2;1631,64405948031;1636,25;;;;;1
  846;C;GCO_1;307;2;1493,46296317068;1493,33333350718;;;;;2;1583,75003000651;1548,75;;;;;0
  847;C;GCO_2;307;2;1493,4953703365;1493,625;;;;;2;1592,49996999349;1627,5;;;;;1
  848;C;GCO_1;308;2;1119,26699276721;1115,625;;;;;2;1485,52860118756;1474,375;;;;;0
  849;C;GCO_2;308;2;1121,98300872291;1125,62500149012;;;;;2;1493,84639881244;1505;;;;;1
  850;C;GCO_1;309;2;1398,04414806406;1387,50000014901;;;;;2;1503,01983183587;1470;;;;;0
  851;C;GCO_2;309;2;1400,70585208495;1411,25;;;;;2;1511,35516816413;1544,375;;;;;1
  852;C;GCO_1;310;2;1479,98123764172;1481,66666649282;;;;;2;1583,75506235852;1548,75;;;;;0
  853;C;GCO_2;310;2;1479,5604288511;1477,875;;;;;2;1592,49493764148;1627,5;;;;;1
  854;C;GCO_1;311;2;1385,8055205567;1377,49999985099;;;;;2;1502,94523187084;1470;;;;;0
  855;C;GCO_2;311;2;1387,94447929429;1396,25;;;;;2;1511,42976812916;1544,375;;;;;1
  856;C;GCO_1;312;2;1420,99488281395;1421,87499973923;;;;;2;1253,39912207677;1260;;;;;0
  857;C;GCO_2;312;2;1419,83845043246;1418,95833350718;;;;;2;1244,72587792323;1238,125;;;;;1
  858;C;GCO_1;313;2;1414,91640611106;1413,125;;;;;2;1568,4554672217;1548,75;;;;;0
  859;C;GCO_2;313;2;1415,70859388894;1417,5;;;;;2;1577,1695327783;1596,875;;;;;1
  860;C;GCO_1;314;2;1438,4689080167;1439,37500026077;;;;;2;1260,90609235208;1260;;;;;0
  861;C;GCO_2;314;2;1444,6560919833;1443,74999973923;;;;;2;1254,71890764792;1255,625;;;;;1
  862;C;GCO_1;315;2;1401,79140611106;1400;;;;;2;1568,4554672217;1548,75;;;;;0
  863;C;GCO_2;315;2;1402,58359388894;1404,375;;;;;2;1577,1695327783;1596,875;;;;;1
  864;C;GCO_1;316;2;1355,45802119102;1360,625;;;;;2;1663,05056191159;1653,75;;;;;0
  865;C;GCO_2;316;2;1351,20864556257;1346,04166675359;;;;;2;1670,69943808841;1680;;;;;1
  866;C;GCO_1;317;2;1163,48477243732;1172,5;;;;;2;1416,2074862201;1404,375;;;;;0
  867;C;GCO_2;317;2;1158,18189431627;1149,16666675359;;;;;2;1423,1675137799;1435;;;;;1
  868;C;GCO_1;318;2;1151,09439655713;1163,75;;;;;2;1405,97958466313;1395,625;;;;;0
  869;C;GCO_2;318;2;1144,32227019646;1131,66666675359;;;;;2;1411,52041533687;1421,875;;;;;1
  870;C;GCO_1;319;2;1627,67632456831;1633,33333350718;;;;;2;1470,62872550785;1461,25;;;;;0
  871;C;GCO_2;319;2;1623,15700938591;1617,50000044703;;;;;2;1478,12127449215;1487,5;;;;;1
  872;C;GCO_1;320;2;1637,70833337679;1633,33333350718;;;;;2;1461,25;1461,25;;;;;0
  873;C;GCO_2;320;2;1646,4583333768;1650,83333324641;;;;;2;1461,25;1461,25;;;;;1
  874;C;GCO_1;321;2;1622,10374210384;1631,87500026077;;;;;2;1476,36267984475;1470;;;;;0
  875;C;GCO_2;321;2;1614,77125890199;1605,00000074506;;;;;2;1481,13732015525;1487,5;;;;;1
  876;C;GCO_1;322;2;1630,52042785573;1623,125;;;;;2;1483,6530976424;1470;;;;;0
  877;C;GCO_2;322;2;1634,68790539068;1642,08333324641;;;;;2;1491,3469023576;1505;;;;;1
  878;C;GCO_1;323;2;1300,52294444247;1298,28124921769;;;;;2;1230,14358116757;1229,375;;;;;0
  879;C;GCO_2;323;2;1308,79997152881;1311,04166675359;;;;;2;1232,98141883243;1233,75;;;;;1
  880;C;GCO_1;324;2;1747,41956769715;1754,375;;;;;2;1576,35244521478;1575;;;;;0
  881;C;GCO_2;324;2;1738,83043304791;1731,87500074506;;;;;2;1578,02255478522;1579,375;;;;;1
  882;C;GCO_1;325;2;1745,24959296815;1745,625;;;;;2;1564,06962540681;1557,5;;;;;0
  883;C;GCO_2;325;2;1744,75040747888;1744,37500044703;;;;;2;1572,80537459319;1579,375;;;;;1
  884;C;GCO_1;326;2;1637,50496380657;1627,5;;;;;2;1521,33215151873;1509,375;;;;;0
  885;C;GCO_2;326;2;1643,12003693849;1653,12500074506;;;;;2;1528,04284848127;1540;;;;;1
  886;C;GCO_1;327;2;1306,94117601435;1305,49999937415;;;;;2;1226,67279404122;1229,375;;;;;0
  887;C;GCO_2;327;2;1311,0588233598;1312,5;;;;;2;1218,95220595878;1216,25;;;;;1
  888;C;GCO_1;328;2;1466,11485328976;1465,625;;;;;2;1676,35977994558;1675,625;;;;;0
  889;C;GCO_2;328;2;1470,96847995665;1471,45833324641;;;;;2;1683,64022005442;1684,375;;;;;1
  890;C;GCO_1;329;2;1255,55340114704;1264,375;;;;;2;1323,1020109987;1316,875;;;;;0
  891;C;GCO_2;329;2;1248,40493236014;1239,58333350718;;;;;2;1328,1479890013;1334,375;;;;;1
  892;C;GCO_1;330;2;1325,625;1316,875;;;;;2;1270,9375;1312,5;;;;;0
  893;C;GCO_2;330;2;1325,625;1334,375;;;;;2;1270,9375;1229,375;;;;;1
  894;C;GCO_1;331;2;1056,01562473923;1048,90624947846;;;;;2;1585,9375;1570,625;;;;;0
  895;C;GCO_2;331;2;1056,01562473923;1063,125;;;;;2;1585,9375;1601,25;;;;;1
  896;C;GCO_1;332;2;1340,20833324641;1340,20833324641;;;;;2;1666,875;1680;;;;;0
  897;C;GCO_1;333;2;1477,29166675359;1477,29166675359;;;;;2;1671,25;1684,375;;;;;0
  898;C;GCO_1;334;2;1016,45833324641;1016,45833324641;;;;;2;1531,25;1544,375;;;;;0
  899;C;GCO_1;335;2;1400;1400;;;;;2;1207,5;1220,625;;;;;0
  900;C;GCO_1;336;2;1217,70833324641;1217,70833324641;;;;;2;1330;1343,125;;;;;0
  901;C;GCO_1;337;2;1464,16666675359;1464,16666675359;;;;;2;1264,375;1277,5;;;;;0
  902;C;GCO_1;338;3;1540,26340377224;1496,25;1496,25;;;;3;1429,129874099;1413,125;1413,125;;;;0
  903;C;GCO_2;338;3;1548,48659622776;1574,12500062585;1574,12500062585;;;;3;1432,120125901;1448,125;1448,125;;;;1
  904;C;GCO_3;338;3;1542,879874099;1540;1540;;;;3;1434,73659622776;1430,625;1430,625;;;;2
  905;C;GCO_1;339;3;1542,54124049367;1500,625;1500,625;;;;3;1426,71410306872;1408,75;1408,75;;;;0
  906;C;GCO_2;339;3;1550,58375950633;1586,37500020862;1586,37500020862;;;;3;1430,16089693128;1448,125;1448,125;;;;1
  907;C;GCO_3;339;3;1544,83910306872;1548,75;1548,75;;;;3;1432,45875950633;1430,625;1430,625;;;;2
  908;C;GCO_1;340;3;1299,36388181176;1309,875;1309,875;;;;3;1314,3757941563;1312,5;1312,5;;;;0
  909;C;GCO_2;340;3;1290,63611818824;1268,75;1268,75;;;;3;1314,9992058437;1316,875;1316,875;;;;1
  910;C;GCO_3;340;3;1294,6882941563;1290,625;1290,625;;;;3;1310,32361818824;1321,25;1321,25;;;;2
  911;C;GCO_1;341;2;1394,16666701436;1394,16666701436;;;;;2;1456,875;1470;;;;;1
  912;C;GCO_2;341;3;1394,16666701436;1451,04166701436;1454,25;;;;3;1448,125;1426,25;1316,875;;;;0
  913;C;GCO_3;341;2;1398,54166701436;1395,625;;;;;2;1452,5;1430,625;;;;;2
  914;C;GCO_1;342;2;1387,2540045716;1400,875;;;;;2;1415,32894742664;1316,875;;;;;0
  915;C;GCO_2;342;2;1386,4959954284;1370,83333298564;;;;;2;1424,04605257336;1470;;;;;1
  916;C;GCO_3;342;2;1382,51644742664;1385,41666675359;;;;;2;1419,3084954284;1430,625;;;;;2
  917;C;GCO_1;343;2;1398,75000022352;1397,50000044704;;;;;2;1509,375;1470;;;;;1
  918;C;GCO_2;343;2;1398,75000022352;1400;;;;;2;1509,375;1548,75;;;;;0
  919;C;GCO_1;344;2;1410,31250037253;1407,50000074506;;;;;2;1509,375;1470;;;;;1
  920;C;GCO_2;344;2;1410,31250037253;1413,125;;;;;2;1509,375;1548,75;;;;;0
  921;C;GCO_1;345;3;1293,64224137931;1322,34374973923;1322,34374973923;;;;3;1272,14439655172;1229,375;1229,375;;;;0
  922;C;GCO_2;345;3;1287,60775862069;1241,04166649282;1241,04166649282;;;;3;1278,48060344828;1321,25;1321,25;;;;1
  923;C;GCO_3;345;3;1287,45689655172;1290,625;1290,625;;;;3;1272,29525862069;1277,5;1277,5;;;;2
  924;C;GCO_1;346;3;1293,64224137931;1310,31249947846;1310,31249947846;;;;3;1272,14439655172;1229,375;1229,375;;;;0
  925;C;GCO_2;346;3;1287,60775862069;1252,70833350718;1252,70833350718;;;;3;1278,48060344828;1321,25;1321,25;;;;1
  926;C;GCO_3;346;3;1287,45689655172;1281,875;1281,875;;;;3;1272,29525862069;1273,125;1273,125;;;;2
  927;C;GCO_1;347;3;1584,12402117307;1592,5;1592,5;;;;3;1431,45327837575;1395,625;1395,625;;;;0
  928;C;GCO_2;347;3;1579,00097882693;1553,125;1553,125;;;;3;1438,54672162425;1474,375;1474,375;;;;1
  929;C;GCO_3;347;3;1578,01577837575;1586,66666675359;1586,66666675359;;;;3;1432,43847882693;1439,375;1439,375;;;;2
  930;C;GCO_1;348;3;1573,44252044179;1544,375;1544,375;;;;3;1299,66161615969;1211,875;1211,875;;;;0
  931;C;GCO_2;348;3;1576,55747955821;1610;1610;;;;3;1307,83838384031;1395,625;1395,625;;;;1
  932;C;GCO_3;348;3;1570,91161615969;1572,08333324641;1572,08333324641;;;;3;1305,30747955821;1303,75;1303,75;;;;2
  933;C;GCO_1;349;2;1620,20833324641;1621,66666649282;;;;;2;1428,4375;1461,25;;;;;0
  934;C;GCO_2;349;2;1620,20833324641;1618,75;;;;;2;1428,4375;1395,625;;;;;1
  935;C;GCO_1;350;2;1616,5625;1623,125;;;;;2;1432,8125;1470;;;;;0
  936;C;GCO_2;350;2;1616,5625;1610;;;;;2;1432,8125;1395,625;;;;;1
  937;C;GCO_1;351;2;1649,375;1649,375;;;;;2;1741,25;1754,375;;;;;0
  938;C;GCO_1;352;2;1675,625;1675,625;;;;;2;1741,25;1754,375;;;;;0
  939;C;GCO_1;353;2;1715;1715;;;;;2;1649,375;1636,25;;;;;0
  940;C;GCO_1;354;2;1544,37500062585;1544,37500062585;;;;;2;1474,375;1461,25;;;;;0
  941;C;GCO_1;355;2;1322,99999937415;1322,99999937415;;;;;2;1570,625;1557,5;;;;;0
  942;C;GCO_1;356;2;1366,25;1366,25;;;;;2;1557,5;1544,375;;;;;0
  943;C;GCO_1;357;2;1697,5;1697,5;;;;;2;1671,25;1658,125;;;;;0
  944;C;GCO_1;358;2;1360,625;1360,625;;;;;2;1610;1596,875;;;;;0
  945;C;GCO_1;359;2;1610,00000062585;1610,00000062585;;;;;2;1500,625;1487,5;;;;;0
  946;C;GCO_1;360;2;1363,90625026077;1363,90625026077;;;;;2;1544,375;1557,5;;;;;0
  947;C;GCO_1;361;2;1736,87500062585;1736,87500062585;;;;;2;1592,5;1579,375;;;;;0
  948;C;GCO_1;362;2;1576,87499985099;1576,87499985099;;;;;2;1448,125;1461,25;;;;;0
  949;C;GCO_1;363;2;1763,125;1763,125;;;;;2;1623,125;1636,25;;;;;0
  950;C;GCO_1;364;2;1381,25;1381,25;;;;;2;1531,25;1544,375;;;;;0
  951;C;GCO_1;365;2;1391,25;1391,25;;;;;2;1583,75;1596,875;;;;;0
  952;C;GCO_1;366;2;1378,125;1378,125;;;;;2;1345,3125;1316,875;;;;;0
  953;C;GCO_2;366;3;1378,125;1378,125;1365;;;;3;1354,0625;1417,5;1417,5;;;;1
  954;C;GCO_1;367;4;1413,125;1413,125;1474,375;1474,375;;;4;1393,4375;1369,375;1369,375;1316,875;;;0
  955;C;GCO_2;367;3;1413,125;1413,125;1408,75;;;;3;1402,1875;1426,25;1426,25;;;;1
  956;C;GCO_1;368;2;1682,91666701436;1682,91666701436;;;;;2;1645;1658,125;;;;;0
  957;C;GCO_1;369;2;1642,49999985099;1642,49999985099;;;;;2;1474,375;1487,5;;;;;0
  958;C;GCO_1;370;2;1769,37499985099;1769,37499985099;;;;;2;1566,25;1579,375;;;;;0
  959;C;GCO_1;371;2;1258,54166675359;1258,54166675359;;;;;2;1452,5;1465,625;;;;;0
  960;C;GCO_1;372;2;1159,375;1159,375;;;;;2;1448,125;1461,25;;;;;0
  961;C;GCO_1;373;2;1712,08333298564;1712,08333298564;;;;;2;1671,25;1658,125;;;;;0
  962;C;GCO_1;374;2;1426,25;1426,25;;;;;2;1413,125;1426,25;;;;;0
  963;C;GCO_1;375;2;1754,37500020862;1754,37500020862;;;;;2;1592,5;1579,375;;;;;0
  964;C;GCO_1;376;3;1348,78140783231;1338,75;1338,75;;;;3;1361,90640783231;1351,875;1351,875;;;;0
  965;C;GCO_2;376;3;1354,96859216769;1359,16666649282;1359,16666649282;;;;3;1368,09359216769;1378,125;1378,125;;;;1
  966;C;GCO_3;376;3;1348,78140783231;1344,58333324641;1344,58333324641;;;;3;1368,09359216769;1365;1365;;;;2
  967;C;GCO_1;377;3;1249,96859216769;1268,75;1268,75;;;;3;1388,15640783231;1369,375;1369,375;;;;0
  968;C;GCO_2;377;3;1243,78140783231;1230,83333350718;1230,83333350718;;;;3;1394,34359216769;1413,125;1413,125;;;;1
  969;C;GCO_3;377;3;1243,78140783231;1241,04166675359;1241,04166675359;;;;3;1388,15640783231;1400;1400;;;;2
  970;C;GCO_1;378;3;1621,55621843354;1623,125;1623,125;;;;3;1533,48147096523;1522,5;1522,5;;;;0
  971;C;GCO_2;378;3;1620,31878156646;1646,875;1646,875;;;;3;1542,14352903477;1553,125;1553,125;;;;1
  972;C;GCO_3;378;3;1616,60647096523;1639,37500044704;1639,37500044704;;;;3;1537,19378156646;1540;1540;;;;2
  973;C;GCO_1;379;3;1310,41792623728;1330,875;1330,875;;;;3;1337,21149486442;1312,5;1312,5;;;;0
  974;C;GCO_2;379;3;1305,83207376272;1290,625;1290,625;;;;3;1344,66350513558;1369,375;1369,375;;;;1
  975;C;GCO_3;379;3;1304,39899486442;1306,66666675359;1306,66666675359;;;;3;1338,64457376272;1347,5;1347,5;;;;2
  976;C;GCO_1;380;2;1690,20833350718;1697,5;;;;;2;1690,9375;1723,75;;;;;0
  977;C;GCO_2;380;2;1690,20833350718;1682,91666701436;;;;;2;1690,9375;1658,125;;;;;0
  978;C;GCO_1;381;2;1674,16666701436;1680;;;;;2;1688,75;1719,375;;;;;0
  979;C;GCO_2;381;2;1674,16666701436;1668,33333402872;;;;;2;1688,75;1658,125;;;;;0
  980;C;GCO_1;382;2;1359,89583350718;1365;;;;;2;1432,8125;1417,5;;;;;0
  981;C;GCO_2;382;2;1359,89583350718;1354,79166701436;;;;;2;1432,8125;1448,125;;;;;1
  982;C;GCO_1;383;2;1405,10416649282;1408,75;;;;;2;1445,9375;1426,25;;;;;0
  983;C;GCO_2;383;2;1405,10416649282;1401,45833298564;;;;;2;1445,9375;1465,625;;;;;1
  984;C;GCO_1;384;2;1259,78455317896;1264,375;;;;;2;1432,99275825186;1417,5;;;;;0
  985;C;GCO_2;384;2;1257,29878032822;1252,70833350718;;;;;2;1441,38224174814;1456,875;;;;;1
  986;C;GCO_1;385;2;1252,70833350718;1252,70833350718;;;;;2;1456,875;1456,875;;;;;0
  987;C;GCO_2;385;2;1252,70833324641;1252,70833324641;;;;;2;1465,625;1465,625;;;;;1
  988;C;GCO_1;386;2;1671,38124536251;1680;;;;;2;1733,16500741998;1719,375;;;;;0
  989;C;GCO_2;386;2;1666,74375463749;1658,125;;;;;2;1740,58499258002;1754,375;;;;;1
  990;C;GCO_1;387;2;1718,33336259815;1717,49999955296;;;;;2;1548,75123955296;1513,75;;;;;0
  991;C;GCO_2;387;2;1718,54163695481;1719,375;;;;;2;1557,49876044704;1592,5;;;;;1
  992;C;GCO_1;388;2;1692,66089693128;1697,5;;;;;2;1735,04124049367;1723,75;;;;;0
  993;C;GCO_2;388;2;1689,21410306872;1684,375;;;;;2;1743,08375950633;1754,375;;;;;1
  994;C;GCO_1;389;2;1710,85685971067;1707,49999925494;;;;;2;1550,95519968836;1513,75;;;;;0
  995;C;GCO_2;389;2;1711,64313954427;1715;;;;;2;1559,66980031164;1596,875;;;;;1
  996;C;GCO_1;390;2;1245,30462823377;1260;;;;;2;1313,48376034609;1316,875;;;;;0
  997;C;GCO_2;390;2;1236,77870527341;1222,08333350718;;;;;2;1311,51623965391;1308,125;;;;;1
  998;C;GCO_1;391;2;1459,34989145977;1456,875;;;;;2;1636,40960914897;1627,5;;;;;0
  999;C;GCO_2;391;2;1461,69177529382;1464,16666675359;;;;;2;1644,84039085103;1653,75;;;;;1
  1000;C;GCO_1;392;2;1183,12458552262;1190;;;;;2;1455,25016579095;1452,5;;;;;0
  1001;C;GCO_2;392;2;1175,00041447738;1168,125;;;;;2;1458,49983420905;1461,25;;;;;1
  1002;C;GCO_1;393;2;1404,01958290248;1395,625;;;;;2;1407,37741606347;1395,625;;;;;0
  1003;C;GCO_2;393;2;1409,10541709752;1417,5;;;;;2;1414,49758393653;1426,25;;;;;1
  1004;C;GCO_1;394;2;1495,46916447738;1494,0625;;;;;2;1653,18733420905;1653,75;;;;;0
  1005;C;GCO_2;394;2;1503,59333552262;1505;;;;;2;1649,93766579095;1649,375;;;;;1
  1006;C;GCO_1;395;2;1580,83333324641;1580,83333324641;;;;;2;1426,25;1439,375;;;;;0
  1007;C;GCO_1;396;2;1370,83333350718;1370,83333350718;;;;;2;1365;1378,125;;;;;0
  1008;C;GCO_1;397;2;1219,16666649282;1219,16666649282;;;;;2;1400;1413,125;;;;;0
  1009;C;GCO_1;398;2;1577,91666675359;1577,91666675359;;;;;2;1290,625;1303,75;;;;;0
  1010;C;GCO_1;399;2;1204,58333324641;1190;;;;;2;1432,8125;1452,5;;;;;0
  1011;C;GCO_2;399;2;1204,58333324641;1219,16666649282;;;;;2;1432,8125;1413,125;;;;;0
  1012;C;GCO_1;400;2;1383,22916675359;1395,625;;;;;2;1386,875;1395,625;;;;;0
  1013;C;GCO_2;400;2;1383,22916675359;1370,83333350718;;;;;2;1386,875;1378,125;;;;;0
  1014;C;GCO_1;401;2;1680;1680;;;;;2;1767,5;1754,375;;;;;0
  1015;C;GCO_1;402;2;1653,75;1653,75;;;;;2;1767,5;1754,375;;;;;0
  1016;C;GCO_1;403;2;1235,20833324641;1235,20833324641;;;;;2;1386,875;1400;;;;;0
  1017;C;GCO_1;404;2;1350,41666675359;1350,41666675359;;;;;2;1351,875;1365;;;;;0
  1018;C;GCO_1;405;2;1723,5039708667;1726,66666597128;;;;;2;1629,66074134425;1658,125;;;;;0
  1019;C;GCO_2;405;2;1722,53769510458;1719,375;;;;;2;1620,96425865575;1592,5;;;;;1
  1020;C;GCO_1;406;2;1713,33356893938;1712,08333298564;;;;;2;1631,87004810137;1658,125;;;;;0
  1021;C;GCO_2;406;2;1713,74976404626;1715;;;;;2;1623,12995189863;1596,875;;;;;1
  1022;C;GCO_1;407;2;1627,50000020862;1627,50000020862;;;;;2;1500,625;1487,5;;;;;0
  1023;C;GCO_1;408;2;1458,33333324641;1458,33333324641;;;;;2;1640,625;1653,75;;;;;0
  1024;C;GCO_1;409;2;1381,25;1381,25;;;;;2;1557,5;1544,375;;;;;0
  1025;C;GCO_1;410;2;1750;1750;;;;;2;1649,375;1636,25;;;;;0
  1026;C;GCO_1;411;2;1378,125;1378,125;;;;;2;1610;1596,875;;;;;0
  1027;C;GCO_1;412;2;1561,87500020862;1561,87500020862;;;;;2;1474,375;1461,25;;;;;0
  1028;C;GCO_1;413;2;1342,24999979138;1342,24999979138;;;;;2;1570,625;1557,5;;;;;0
  1029;C;GCO_1;414;2;1667,49999925494;1667,49999925494;;;;;2;1474,375;1487,5;;;;;0
  1030;C;GCO_1;415;2;1505;1505;;;;;2;1636,25;1649,375;;;;;0
  1031;C;GCO_1;416;2;1418,95833324641;1418,95833324641;;;;;2;1653,75;1666,875;;;;;0
  1032;C;GCO_1;417;2;1488,59375;1496,25;;;;;2;1640,625;1627,5;;;;;0
  1033;C;GCO_2;417;2;1488,59375;1480,9375;;;;;2;1640,625;1653,75;;;;;1
  1034;C;GCO_1;418;2;1275,3125;1290,625;;;;;2;1393,4375;1369,375;;;;;0
  1035;C;GCO_2;418;2;1275,3125;1260;;;;;2;1393,4375;1417,5;;;;;1
  1036;C;GCO_1;419;2;1460,36988309671;1461,25000026077;;;;;2;1262,22587794354;1255,625;;;;;0
  1037;C;GCO_2;419;2;1459,21345041047;1458,33333324641;;;;;2;1270,89912205646;1277,5;;;;;1
  1038;C;GCO_1;420;2;1066,02473090054;1063,125;;;;;2;1606,2209673004;1601,25;;;;;0
  1039;C;GCO_2;420;2;1070,43360234587;1073,33333324641;;;;;2;1613,7790326996;1618,75;;;;;1
  1040;C;GCO_1;421;2;1438,53379485697;1443,75;;;;;2;1663,70373965391;1662,5;;;;;0
  1041;C;GCO_2;421;2;1430,00787189662;1424,79166675359;;;;;2;1665,67126034609;1666,875;;;;;1
  1042;C;GCO_1;422;2;1083,38333483712;1080,625;;;;;2;1544,4280375899;1526,875;;;;;0
  1043;C;GCO_2;422;2;1084,74166605695;1087,50000089407;;;;;2;1553,0719624101;1570,625;;;;;1
  1044;C;GCO_1;423;2;1227,91666653628;1227,91666649282;;;;;2;1467,8125;1465,625;;;;;0
  1045;C;GCO_2;423;2;1227,91666671013;1227,91666675359;;;;;2;1476,5625;1478,75;;;;;1
  1046;C;GCO_1;424;2;1201,59506763986;1210,41666649282;;;;;2;1301,8979890013;1308,125;;;;;0
  1047;C;GCO_2;424;2;1194,44659885296;1185,625;;;;;2;1296,8520109987;1290,625;;;;;1
  1048;C;GCO_1;425;2;1094,90035561148;1089,375;;;;;2;1549,07803835515;1535,625;;;;;0
  1049;C;GCO_2;425;2;1098,22464587864;1103,75000149012;;;;;2;1557,17196164485;1570,625;;;;;1
  1050;C;GCO_1;426;2;1405,32852551992;1407,29166649282;;;;;2;1233,4134615527;1238,125;;;;;0
  1051;C;GCO_2;426;2;1401,9631409729;1400;;;;;2;1225,3365384473;1220,625;;;;;1
  1052;C;GCO_1;427;2;1248,98766321642;1255,625;;;;;2;1437,41201056653;1417,5;;;;;0
  1053;C;GCO_2;427;2;1246,22067029076;1239,58333350718;;;;;2;1445,71298943347;1465,625;;;;;1
  1054;C;GCO_1;428;2;1296,75;1320,375;;;;;2;1340,9375;1312,5;;;;;0
  1055;C;GCO_2;428;2;1296,75;1273,125;;;;;2;1340,9375;1369,375;;;;;1
  1056;C;GCO_1;429;2;1445,9375;1443,75;;;;;2;1645;1627,5;;;;;0
  1057;C;GCO_2;429;2;1445,9375;1448,125;;;;;2;1645;1662,5;;;;;1
  1058;C;GCO_1;430;2;1098,125;1115,625;;;;;2;1496,25;1465,625;;;;;0
  1059;C;GCO_2;430;2;1098,125;1080,625;;;;;2;1496,25;1526,875;;;;;1
  1060;C;GCO_1;431;2;1150,625;1120;;;;;2;1439,375;1474,375;;;;;0
  1061;C;GCO_2;431;2;1150,625;1181,25;;;;;2;1439,375;1404,375;;;;;1
  1062;C;GCO_1;432;2;1141,875;1111,25;;;;;2;1430,625;1465,625;;;;;0
  1063;C;GCO_2;432;2;1141,875;1172,5;;;;;2;1430,625;1395,625;;;;;1
  1064;C;GCO_1;433;2;1106,875;1124,375;;;;;2;1505;1474,375;;;;;0
  1065;C;GCO_2;433;2;1106,875;1089,375;;;;;2;1505;1535,625;;;;;1
  1066;C;GCO_1;434;2;1044,37499850988;1044,37499850988;;;;;2;1491,875;1505;;;;;0
  1067;C;GCO_1;435;2;1378,125;1378,125;;;;;2;1583,75;1596,875;;;;;0
  1068;C;GCO_1;436;2;1366,25;1366,25;;;;;2;1531,25;1544,375;;;;;0
  1069;C;GCO_1;437;2;1697,5;1697,5;;;;;2;1645;1658,125;;;;;0
  1070;C;GCO_1;438;2;1794,37499925494;1794,37499925494;;;;;2;1566,25;1579,375;;;;;0
  1071;C;GCO_1;439;2;1564,37500014901;1564,37500014901;;;;;2;1448,125;1461,25;;;;;0
  1072;C;GCO_1;440;2;1351,875;1351,875;;;;;2;1544,375;1557,5;;;;;0
  1073;C;GCO_1;441;2;1776,25;1776,25;;;;;2;1623,125;1636,25;;;;;0
  1074;C;GCO_1;442;2;1113,43750104308;1113,43750104308;;;;;2;1518,125;1505;;;;;0
  1075;C;GCO_1;443;2;1222,08333324641;1222,08333324641;;;;;2;1465,625;1478,75;;;;;0
  1076;C;GCO_1;444;2;1076,87499970198;1076,87499970198;;;;;2;1491,875;1505;;;;;0
  1077;C;GCO_1;445;2;1079,16666675359;1079,16666675359;;;;;2;1605,625;1618,75;;;;;0
  1078;C;GCO_1;446;2;1038,74999910593;1038,74999910593;;;;;2;1557,5;1570,625;;;;;0
  1079;C;GCO_1;447;2;1099,21875052154;1099,21875052154;;;;;2;1518,125;1505;;;;;0
  1080;C;GCO_1;448;2;1185,625;1185,625;;;;;2;1277,5;1290,625;;;;;0
  1081;C;GCO_1;449;2;1091,56250104308;1091,56250104308;;;;;2;1583,75;1570,625;;;;;0
  1082;C;GCO_1;450;2;1093,12500029802;1093,12500029802;;;;;2;1491,875;1505;;;;;0
  1083;C;GCO_1;451;2;1054,99999970198;1054,99999970198;;;;;2;1557,5;1570,625;;;;;0
  1084;C;GCO_1;452;2;1077,34375052154;1077,34375052154;;;;;2;1583,75;1570,625;;;;;0
  1085;C;GCO_1;453;2;1241,04166649282;1241,04166649282;;;;;2;1470;1456,875;;;;;0
  1086;C;GCO_1;454;2;1028,12500010431;1028,12500010431;;;;;2;1575;1588,125;;;;;0
  1087;C;GCO_1;455;2;1300,83333324641;1300,83333324641;;;;;2;1334,375;1347,5;;;;;0
  1088;C;GCO_1;456;2;1032,5;1032,5;;;;;2;1601,25;1588,125;;;;;0
  1089;C;GCO_1;457;2;1227,91666649282;1227,91666649282;;;;;2;1452,5;1465,625;;;;;0
  1090;C;GCO_1;458;2;1379,58333324641;1379,58333324641;;;;;2;1417,5;1430,625;;;;;0
  1091;C;GCO_1;459;2;1588,8984820974;1590,625;;;;;2;1547,40023111815;1553,125;;;;;0
  1092;C;GCO_2;459;2;1588,39318387388;1586,66666597128;;;;;2;1545,72476888185;1540;;;;;1
  1093;C;GCO_1;460;4;1413,125;1413,125;1470;1470;;;4;1316;1312,5;1312,5;1316,875;;;1
  1094;C;GCO_2;460;4;1413,125;1413,125;1404,375;1404,375;;;4;1317,75;1321,25;1321,25;1316,875;;;0
  1095;C;GCO_1;461;2;1071,25000029802;1071,25000029802;;;;;2;1557,5;1570,625;;;;;0
  1096;C;GCO_1;462;2;1601,875;1601,875;;;;;2;1540;1553,125;;;;;0
  1097;C;GCO_1;463;2;1584,37499925494;1584,37499925494;;;;;2;1526,875;1540;;;;;0
  1098;C;GCO_1;464;2;1596,87499937415;1596,87499937415;;;;;2;1474,375;1461,25;;;;;0
  1099;C;GCO_1;465;2;1380,75000062585;1380,75000062585;;;;;2;1570,625;1557,5;;;;;0
  1100;C;GCO_1;466;2;1785;1785;;;;;2;1649,375;1636,25;;;;;0
  1101;C;GCO_1;467;2;1396,25;1396,25;;;;;2;1557,5;1544,375;;;;;0
  1102;C;GCO_1;468;2;1413,125;1413,125;;;;;2;1610;1596,875;;;;;0
  1103;C;GCO_1;469;2;1726,66666597128;1726,66666597128;;;;;2;1671,25;1658,125;;;;;0
  1104;C;GCO_1;470;2;1662,49999937415;1662,49999937415;;;;;2;1500,625;1487,5;;;;;0
  1105;C;GCO_1;471;2;1105,78125156462;1105,78125156462;;;;;2;1583,75;1570,625;;;;;0
  1106;C;GCO_1;472;2;1618,75;1618,75;;;;;2;1566,25;1553,125;;;;;0
  1107;C;GCO_1;473;2;1789,37499937415;1789,37499937415;;;;;2;1592,5;1579,375;;;;;0
  1108;C;GCO_1;474;2;1613,125;1613,125;;;;;2;1540;1553,125;;;;;0
  1109;C;GCO_1;475;2;1599,0625;1599,0625;;;;;2;1566,25;1553,125;;;;;0
  1110;C;GCO_1;476;2;1127,65625156462;1127,65625156462;;;;;2;1518,125;1505;;;;;0
  1111;C;GCO_1;477;2;1624,375;1624,375;;;;;2;1540;1553,125;;;;;0
  1112;C;GCO_1;478;2;1634,79166701436;1634,79166701436;;;;;2;1553,125;1540;;;;;0
  1113;C;GCO_1;479;2;1598,12499955297;1598,12499955297;;;;;2;1526,875;1540;;;;;0
  1114;C;GCO_1;480;2;1602,70833298564;1602,70833298564;;;;;2;1553,125;1540;;;;;0
  1115;C;GCO_1;481;2;1638,4375;1638,4375;;;;;2;1566,25;1553,125;;;;;0
  1116;C;GCO_1;482;2;1625,62500014901;1625,62500014901;;;;;2;1526,875;1540;;;;;0
  1117;C;GCO_1;483;2;1618,75;1618,75;;;;;2;1553,125;1540;;;;;0
  1118;C;GCO_1;484;2;1337,875;1341,375;;;;;2;1332,1875;1312,5;;;;;0
  1119;C;GCO_2;484;2;1337,875;1334,375;;;;;2;1332,1875;1351,875;;;;;1
  1120;C;GCO_1;485;2;1331,45833298564;1331,45833298564;;;;;2;1435;1448,125;;;;;0
  1121;C;GCO_1;486;2;1424,79166701436;1424,79166701436;;;;;2;1452,5;1465,625;;;;;0
  1122;C;GCO_1;487;2;1446,375;1446,375;;;;;2;1614,375;1627,5;;;;;0
  1123;C;GCO_1;488;2;1210,41666649282;1210,41666649282;;;;;2;1321,25;1308,125;;;;;0
  1124;C;GCO_1;489;2;1452,5;1452,5;;;;;2;1268,75;1255,625;;;;;0
  1125;C;GCO_1;490;2;1032,50000031292;1032,50000031292;;;;;2;1526,875;1540;;;;;0
  1126;C;GCO_1;491;2;1407,29166649282;1407,29166649282;;;;;2;1251,25;1238,125;;;;;0
  1127;C;GCO_1;492;2;1239,58333350718;1239,58333350718;;;;;2;1347,5;1334,375;;;;;0
  1128;C;GCO_1;493;2;1461,25;1461,25;;;;;2;1662,5;1675,625;;;;;0
  1129;C;GCO_1;494;2;1487,5;1487,5;;;;;2;1640,625;1653,75;;;;;0
  1130;C;GCO_1;495;2;1356,25;1356,25;;;;;2;1640,625;1653,75;;;;;0
  1131;C;GCO_1;496;2;1439,375;1439,375;;;;;2;1649,375;1662,5;;;;;0
  1132;C;GCO_1;497;2;1343,125;1343,125;;;;;2;1461,25;1448,125;;;;;0
  1133;C;GCO_1;498;2;1413,125;1413,125;;;;;2;1478,75;1465,625;;;;;0
  1134;C;GCO_1;499;2;1264,375;1264,375;;;;;2;1356,25;1369,375;;;;;0
  1135;C;GCO_1;500;2;1230,83333350718;1230,83333350718;;;;;2;1426,25;1413,125;;;;;0
  1136;C;GCO_1;501;2;1359,16666649282;1359,16666649282;;;;;2;1391,25;1378,125;;;;;0
  1137;C;GCO_1;502;2;1343,125;1343,125;;;;;2;1338,75;1351,875;;;;;0
  1138;C;GCO_1;503;2;1421,875;1421,875;;;;;2;1439,375;1426,25;;;;;0
  1139;C;GCO_1;504;2;1163,75;1163,75;;;;;2;1474,375;1461,25;;;;;0
  1140;C;GCO_1;505;2;1040,156249322;1045,62499968708;;;;;2;1579,375;1588,125;;;;;0
  1141;C;GCO_2;505;2;1040,156249322;1034,68749895692;;;;;2;1579,375;1570,625;;;;;1
  1142;C;GCO_1;506;2;1028,125;1036,875;;;;;2;1579,375;1588,125;;;;;0
  1143;C;GCO_2;506;2;1028,125;1019,375;;;;;2;1579,375;1570,625;;;;;1
  1144;C;GCO_1;507;2;1598,62499979138;1598,62499979138;;;;;2;1435;1448,125;;;;;0
  1145;C;GCO_1;508;2;1750;1750;;;;;2;1623,125;1636,25;;;;;0
  1146;C;GCO_1;509;2;1344,00000020862;1344,00000020862;;;;;2;1216,25;1229,375;;;;;0
  1147;C;GCO_1;510;2;1732,5;1732,5;;;;;2;1649,375;1636,25;;;;;0
  1148;C;GCO_1;511;2;1346,40625026077;1346,40625026077;;;;;2;1242,5;1229,375;;;;;0
  1149;C;GCO_1;512;2;1324,74999979138;1324,74999979138;;;;;2;1216,25;1229,375;;;;;0
  1150;C;GCO_1;513;3;1474,375;1465,625;1465,625;;;;3;1364,125;1365;1316,875;;;;0
  1151;C;GCO_2;513;6;1474,375;1483,125;1474,375;1474,375;1408,75;1408,75;6;1365,875;1378,125;1382,5;1378,125;1378,125;1426,25;1
  1152;C;GCO_1;514;2;1391,25;1391,25;;;;;2;1372,875;1316,875;;;;;0
  1153;C;GCO_2;514;3;1391,25;1391,25;1365;;;;3;1374,625;1417,5;1417,5;;;;1
  1154;C;GCO_1;515;2;1339,84374973923;1339,84374973923;;;;;2;1544,375;1557,5;;;;;0
  1155;C;GCO_1;516;2;1539,37500074506;1539,37500074506;;;;;2;1448,125;1461,25;;;;;0
  1156;C;GCO_1;517;2;1351,875;1351,875;;;;;2;1583,75;1596,875;;;;;0
  1157;C;GCO_1;518;2;1723,75;1723,75;;;;;2;1623,125;1636,25;;;;;0
  1158;C;GCO_1;519;2;1336,25;1336,25;;;;;2;1531,25;1544,375;;;;;0
  1159;C;GCO_1;520;2;1125,83333324641;1125,83333324641;;;;;2;1408,75;1421,875;;;;;0
  1160;C;GCO_1;521;2;1143,33333324641;1143,33333324641;;;;;2;1421,875;1435;;;;;0
  1161;C;GCO_1;522;2;1668,33333402872;1668,33333402872;;;;;2;1645;1658,125;;;;;0
  1162;C;GCO_1;523;2;1322,70833324641;1322,70833324641;;;;;2;1553,125;1566,25;;;;;0
  1163;C;GCO_1;524;2;1340,20833324641;1340,20833324641;;;;;2;1575;1588,125;;;;;0
  1164;C;GCO_1;525;2;1647,91666675359;1647,91666675359;;;;;2;1491,875;1505;;;;;0
  1165;C;GCO_1;526;2;1756,87500014901;1756,87500014901;;;;;2;1566,25;1579,375;;;;;0
  1166;C;GCO_1;527;2;1630,00000014901;1630,00000014901;;;;;2;1474,375;1487,5;;;;;0
  1167;C;GCO_1;528;2;1656,66666675359;1656,66666675359;;;;;2;1448,125;1461,25;;;;;0
  1168;C;GCO_1;529;2;1010,625;1010,625;;;;;2;1570,625;1583,75;;;;;0
  1169;C;GCO_1;530;2;1312,5;1312,5;;;;;2;1203,125;1216,25;;;;;0
  1170;C;GCO_1;531;2;1305,20833324641;1305,20833324641;;;;;2;1220,625;1233,75;;;;;0
  1171;C;GCO_1;532;2;1362,10937539116;1387,96875078231;;;;;2;1550,9375;1557,5;;;;;0
  1172;C;GCO_2;532;2;1362,10937539116;1336,25;;;;;2;1550,9375;1544,375;;;;;1
  1173;C;GCO_1;533;2;1664,32291623205;1607,81249947846;;;;;2;1480,9375;1448,125;;;;;0
  1174;C;GCO_2;533;2;1664,32291623205;1720,83333298564;;;;;2;1480,9375;1513,75;;;;;0
  1175;C;GCO_1;534;3;1454,6875;1496,25;1496,25;;;;3;1378,125;1378,125;1413,125;;;;0
  1176;C;GCO_2;534;3;1454,6875;1413,125;1413,125;;;;3;1378,125;1378,125;1316,875;;;;1
  1177;C;GCO_1;535;3;1494,0625;1500,625;1500,625;;;;3;1373,75;1373,75;1408,75;;;;0
  1178;C;GCO_2;535;3;1494,0625;1487,5;1487,5;;;;3;1373,75;1373,75;1316,875;;;;1
  1179;C;GCO_1;536;2;1606,06249968708;1610,87499937415;;;;;2;1421,875;1448,125;;;;;0
  1180;C;GCO_2;536;2;1606,06249968708;1601,25;;;;;2;1421,875;1395,625;;;;;1
  1181;C;GCO_1;537;2;1053,28124942631;1049,99999989569;;;;;2;1522,5;1540;;;;;0
  1182;C;GCO_2;537;2;1053,28124942631;1056,56249895692;;;;;2;1522,5;1505;;;;;1
  1183;C;GCO_1;538;2;1739,0625;1741,25;;;;;2;1577,1875;1596,875;;;;;0
  1184;C;GCO_2;538;2;1739,0625;1736,875;;;;;2;1577,1875;1557,5;;;;;1
  1185;C;GCO_1;539;2;1754,375;1763,125;;;;;2;1599,0625;1623,125;;;;;0
  1186;C;GCO_2;539;2;1754,375;1745,625;;;;;2;1599,0625;1575;;;;;1
  1187;C;GCO_1;540;2;1041,79687426984;1041,25000010431;;;;;2;1522,5;1540;;;;;0
  1188;C;GCO_2;540;2;1041,79687426984;1042,34374843538;;;;;2;1522,5;1505;;;;;1
  1189;C;GCO_1;541;2;1064,76562458277;1058,74999968708;;;;;2;1522,5;1540;;;;;0
  1190;C;GCO_2;541;2;1064,76562458277;1070,78124947846;;;;;2;1522,5;1505;;;;;1
  1191;C;GCO_1;542;2;1382,5;1334,375;;;;;2;1286,25;1312,5;;;;;0
  1192;C;GCO_2;542;2;1382,5;1430,625;;;;;2;1286,25;1260;;;;;1


$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snap_on(i);ortho_on(i);pDataFolder(p)
  1193;C;SPTL(1);;1;1;19
  1194;C;SPTL(2);;1;1;19
  1195;C;SPTL(3);;1;1;19
  1196;C;SPTL;;1;1;19


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
  1197;C;Cub_1;21;0;20;0;1;2
  1198;C;tr3_SHRU2Q_SHRU3-_1;21;0;27;0;1;2
  1199;C;trf_SHRU2Q_SHRU3-_1;21;1;14;0;1;2
  1200;C;Cub_1;22;1;13;0;1;2
  1201;C;trf_SHRU2R_SHRU3-_1;22;0;26;0;1;2
  1202;C;EMH_SHRU3A_H2;23;0;3;0;1;2
  1203;C;EMO_SHRU3A_N2;23;0;5;0;1;2
  1204;C;EMP_SHRU3A_P2;23;0;7;0;1;2
  1205;C;EMS_SHRU3A_S2;23;0;9;0;1;2
  1206;C;EMW_SHRU3A_W2;23;0;11;0;1;2
  1207;C;brk_SHRU3A_SHRU3B_1;23;0;2;0;1;2
  1208;C;lnec_SHRU2Q_SHRU3A_1;23;0;;0;1;2
  1209;C;lod_SHRU3A_1;23;0;15;0;1;2
  1210;C;tr3_SHRU2Q_SHRU3-_1;23;1;27;0;1;2
  1211;C;EMH_SHRU3B_H2;24;0;4;0;1;2
  1212;C;EMO_SHRU3B_N2;24;0;6;0;1;2
  1213;C;EMP_SHRU3B_P2;24;0;8;0;1;2
  1214;C;EMS_SHRU3B_S2;24;0;10;0;1;2
  1215;C;EMW_SHRU3B_W2;24;0;12;0;1;2
  1216;C;brk_SHRU3A_SHRU3B_1;24;1;2;0;1;2
  1217;C;lnec_SHRU2Q_SHRU3B_1;24;0;;0;1;2
  1218;C;lnec_SHRU2R_SHRU3B_1;24;0;;0;1;2
  1219;C;lod_SHRU3B_1;24;0;16;0;1;2
  1220;C;tr3_SHRU2Q_SHRU3-_1;24;2;27;0;1;2
  1221;C;trf_SHRU2R_SHRU3B_1;24;1;26;0;1;2
  1222;C;Cub_1;25;0;14;0;1;2
  1223;C;Cub_2;25;0;13;0;1;2
  1224;C;Cub_3;25;0;28;0;1;2


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a)
  1225;C;Switch;1197;1;;cbk
  1226;C;Switch;1198;1;;cbk
  1227;C;Switch;1200;1;;cbk
  1228;C;Switch;1202;1;;cbk
  1229;C;Switch;1203;1;;cbk
  1230;C;Switch;1204;1;;cbk
  1231;C;Switch;1205;1;;cbk
  1232;C;Switch;1206;1;;cbk
  1233;C;Switch;1208;1;;cbk
  1234;C;Switch;1209;1;;cbk
  1235;C;Switch;1210;1;;cbk
  1236;C;Switch;1211;1;;cbk
  1237;C;Switch;1212;1;;cbk
  1238;C;Switch;1213;1;;cbk
  1239;C;Switch;1214;1;;cbk
  1240;C;Switch;1215;1;;cbk
  1241;C;Switch;1218;1;;cbk
  1242;C;Switch;1219;1;;cbk
  1243;C;Switch;1220;0;;cbk
  1244;C;Switch;1221;1;;cbk
  1245;C;Switch;1222;1;;cbk
  1246;C;Switch;1223;1;;cbk
  1247;C;Switch;1224;1;;cbk


$$TypLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:4);bline(r);bline0(r)
  1248;C;275kV Short;39;275;10;1;1;1e-05;0,0001;1e-05;0,0001;0;80;80;0;3;0;50;Al;0;0


$$TypLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);systp(i);phtech(i);aP(r);bP(r);kpu0(r);kpu1(r);kpu(r);aQ(r);bQ(r);kqu0(r);kqu1(r);kqu(r)
  1249;C;Heavy Industrial (pf 0.95) [P1/Q2];41;0;0;0,3;0,7;2;0;0;0,07;0,57;2;7;-2


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40)
  1250;C;Type_SHRU_SGT2 (275/33kV) TC;42;3;120;50;275;33;28,47;419,6426;28,278;0,851724;YN;D;0;0,0333;31,003;100;0;0;1,666667;180;7;1;19;SGB


$$TypTr3;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);strn3_h(r);strn3_m(r);strn3_l(r);utrn3_h(r);utrn3_m(r);utrn3_l(r);uktr3_h(r);uktr3_m(r);uktr3_l(r);pcut3_h(r);pcut3_m(r);pcut3_l(r);uk0hm(r);uk0ml(r);uk0hl(r);ur0hm(r);ur0ml(r);ur0hl(r);tr3cn_h(a:4);tr3cn_m(a:4);tr3cn_l(a:4);nt3ag_h(r);nt3ag_m(r);nt3ag_l(r);curm3(r);pfe(r);du3tp_h(r);ph3tr_h(r);n3tp0_h(i);n3tmn_h(i);n3tmx_h(i);du3tp_m(r);ph3tr_m(r);n3tp0_m(i);n3tmn_m(i);n3tmx_m(i);du3tp_l(r);ph3tr_l(r);n3tp0_l(i);n3tmn_l(i);n3tmx_l(i);itapos(i);i3loc(i)
  1251;C;ttr3_SHRU2Q_SHRU3AB (TC 2024);42;120;60;60;275;33;33;17,14;28,76;17,28;192,6;368,3;193,7;9,63;0,0001;9,63;0,192561;1,9996e-06;0,192561;YN;D;D;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0
