********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.6.0
*
* Date:     10/24/2026 13:35
* Project:  GB Reduced Model (Study Case: Case 01)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$BlkDef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);isMacro(i);level(i);sUpLimPar:SIZEROW(i);sUpLimPar:0(a);sUpLimInp:SIZEROW(i);sUpLimInp:0(a);sLowLimPar:SIZEROW(i);sLowLimPar:0(a);sLowLimInp:SIZEROW(i);sLowLimInp:0(a);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);sStates:SIZEROW(i);sStates:0(a);sParams:SIZEROW(i);sParams:0(a);sIntern:SIZEROW(i);sIntern:0(a);sAddEquat:SIZEROW(i);sAddEquat:0(a);sAddEquat:1(a);sAddEquat:2(a);sAddEquat:3(a);sAddEquat:4(a);sAddEquat:5(a);sAddEquat:6(a);sAddEquat:7(a);sAddEquat:8(a);sAddEquat:9(a);sAddEquat:10(a);sAddEquat:11(a);sAddEquat:12(a);sAddEquat:13(a);sAddEquat:14(a);sAddEquat:15(a);sAddEquat:16(a);sAddEquat:17(a);sAddEquat:18(a);sAddEquat:19(a);sAddEquat:20(a);sAddEquat:21(a);sAddEquat:22(a);sAddEquat:23(a);sAddEquat:24(a);sAddEquat:25(a);sAddEquat:26(a);sAddEquat:27(a);sAddEquat:28(a);sAddEquat:29(a);sAddEquat:30(a);sAddEquat:31(a);sAddEquat:32(a);sAddEquat:33(a);sAddEquat:34(a);sAddEquat:35(a);sAddEquat:36(a);sAddEquat:37(a);sAddEquat:38(a);sAddEquat:39(a);sAddEquat:40(a);sAddEquat:41(a);sAddEquat:42(a);sAddEquat:43(a);sAddEquat:44(a);sAddEquat:45(a);sAddEquat:46(a);sAddEquat:47(a);sAddEquat:48(a);sAddEquat:49(a);sAddEquat:50(a);sAddEquat:51(a);sAddEquat:52(a);sAddEquat:53(a);sAddEquat:54(a);sAddEquat:55(a);sAddEquat:56(a);sAddEquat:57(a);sAddEquat:58(a);sAddEquat:59(a);sAddEquat:60(a);sAddEquat:61(a);sAddEquat:62(a);sAddEquat:63(a);sAddEquat:64(a);sAddEquat:65(a);sAddEquat:66(a);sAddEquat:67(a);sAddEquat:68(a);sAddEquat:69(a);sAddEquat:70(a);sAddEquat:71(a);sAddEquat:72(a);sAddInter:SIZEROW(i);sAddInter:0(a);sAddParam:SIZEROW(i);sAddParam:0(a);cOutput(a);cInput(a);cStates(a);cParams(a);cIntern(a)
  2;C;avr_AVR_wPSSinput;;0;4;1;M1,K1;0;;1;M2,K2;0;;1;EFD;1;VTD,VTQ,ID,IQ,VT,VREF,upss,VSTEP,TD0S,VFDrated,Gm;1;VFDDA;1;XC,A,G;1;VCD,VCQ,B,AAA,EFD_,SUM1,T,V1,V2,VFDrated_Gm,VS,VTDA,VX,VXL;8;inc0(VSTEP)=0;inc(VFDDA)=EFD/Gm;"inc(VREF)=VTDA+EFD/G ";inc(upss)=0;;limits(G)=(0,);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;EFD;VTD,VTQ,ID,IQ,VT,VREF,upss,VSTEP,TD0S,VFDrated,Gm;VFDDA;XC,A,G;VCD,VCQ,B,AAA,EFD_,SUM1,T,V1,V2,VFDrated_Gm,VS,VTDA,VX,VXL
  3;C;Compound;6149;0;4;0;;0;;0;;0;;1;VTDA;1;VTD,VTQ,ID,IQ,VT;0;;1;XC;1;VCD,VCQ;12;inc(VTDA)=select(XC>0,sqrt(VCD*VCD+VCQ*VCQ),VT);inc0(ID)=0;inc0(IQ)=0;inc0(VTD)=0;inc0(VTQ)=0;;VCD=VTD-XC*IQ/100;VCQ=VTQ+XC*ID/100;VTDA=select(XC>0,sqrt(VCD*VCD+VCQ*VCQ),VT);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;VTDA;VTD,VTQ,ID,IQ,VT;;XC;VCD,VCQ
  4;C;K;6149;1;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;1;yo=K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  5;C;Limiter sig;6149;1;4;1;y_max;0;;1;y_min;0;;1;yo;1;yi,T,V;0;;0;;0;;1;yo=lim(yi,y_min*V*T,y_max*V*T);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,T,V;;;
  6;C;T;6149;1;4;0;;0;;0;;0;;1;T;1;TD0S;0;;1;A,G;1;B,AAA;7;limits(T)=(0,);limits(AAA)=[1,);;inc(AAA)=A*A*(1+G);inc(B)=TD0S*(1-2*A*A*(1+G));T=-B-sqrt(B*B-TD0S*TD0S);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;T;TD0S;;A,G;B,AAA
  7;C;{1/sT} sig;6149;1;4;1;K1;0;;1;K2;0;;1;yo;1;yi,T,V;1;x;0;;0;;3;"x.=yi/T             ";yo=limstate(x,K2*V,K1*V);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,T,V;x;;
  8;C;pss_PSS1A;;0;4;1;VSTMAX;0;;1;VSTMIN;0;;1;upss;1;pgt;1;x6,x5,x1,x3,xA1,xA2;1;T6,T5,Ks,T1,T2,T3,T4,A1,A2;1;dx5,dx1,dx3,o1,o5,o6,yi,yi1,yi2,yi3;9;inc(x6)  = pgt;inc(x5)  = pgt;inc(xA1) = 0;inc(xA2) = 0;inc(x1)  = 0;inc(x3)  = 0;"inc(upss) = 0 ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;upss;pgt;x6,x5,x1,x3,xA1,xA2;T6,T5,Ks,T1,T2,T3,T4,A1,A2;dx5,dx1,dx3,o1,o5,o6,yi,yi1,yi2,yi3
  9;C;(1+sTb)/(1+sTa);6150;1;4;0;;0;;0;;0;;1;yo;1;yi;1;x;1;Tb,Ta;1;dx;5;limits(Ta)=(0,);dx=(yi-x)/Ta;x.=dx;yo=x+Tb*dx;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;Tb,Ta;dx
  10;C;(1/(1+sT));6150;1;4;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;4;limits(T)=[0,);x.=select(T>0,(yi-x)/T,0.0);yo=select(T>0,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  11;C;(1/(1+sT1+ssT2));6150;1;4;0;;0;;0;;0;;1;yo;1;yi;1;x1,x2;1;T1,T2;0;;6;limits(T1) = [0,);limits(T2) = [0,);x1.= select(T2>0,x2,select(T1>0,(yi-x1)/T1,0));x2.= select(T2>0,(yi-x1-T1*x2)/T2,0);yo = select(T1>0,x1,yi)     ! if T1=0 => yo=yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x1,x2;T1,T2;
  12;C;-1;6150;1;4;0;;0;;0;;0;;1;yo;1;yi;0;;0;;0;;1;yo=-yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  13;C;K;6150;1;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;1;yo=K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  14;C;Limiter;6150;1;4;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  15;C;sT/(1+sT);6150;1;4;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;1;dx;5;limits(T)=[0,);dx=select(T>0,(yi-x)/T,0);x.=dx;yo=select(T>0,T*dx,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;dx
  16;C;Frame WECC BESS;6229;0;7;0;;0;;0;;0;;0;;0;;0;;0;;1;"Ipcmd,Iqcmd,PFAref,Pe,Pref,Pref_in,Qext,Qgen,Vref1,Vt,Vt_i,Vt_r,f;Fnom,id_ref,iq_ref,ir;ii,is_blocked,u1i_in,u1r_in";0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;;;;"Ipcmd,Iqcmd,PFAref,Pe,Pref,Pref_in,Qext,Qgen,Vref1,Vt,Vt_i,Vt_r,f;Fnom,id_ref,iq_ref,ir;ii,is_blocked,u1i_in,u1r_in"
  17;C;REEC_C;6229;0;5;1;Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;1;Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin;0;;1;Voltage_Dip,Iqcmd,Ipcmd,Pord,SOC;1;Vt,PFAref,Pe,Qext,Qgen,Pref,Paux;1;x1,x2,x3,x0,x4,x5,x7;1;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,array_vdl1,array_vdl2,Vref0,T,SOC0;1;dx2,dx3,Undervoltage,Overvoltage,block,Vref,t0,Ipmax,Iqinj,Iqmax,Iqv,Qcalc,Vdif,Verr,Vref0_sig,Vt_filt,freeze,freeze1,freeze2,freeze3,freeze_low_s,freeze_up_s,o1,o10,o11,o12,o13,o14,o2,o3,o4,o5,o6,o7,o8,o9,vdl1,vdl2,y_max,y_min,y_min1,yi,yi1,yi10,yi11,yi12,yi2,yi3,yi4,yi5,yi6,yi7,yi8,yi9,freeze_Voltage_Dip,S,freeze_up_sig,freeze_low_sig;60;inc(x0) = Vt;inc(x1) = Pe;inc(x2) = Vt;inc(x3) = Iqcmd-Iqinj;inc(x4) = yi9;inc(x5) = Pref;"inc(x7) = 0 ";;inc(SOC)  = SOC0;inc(Paux) = 0;inc(yi11) = SOC0;"inc(Iqinj) = 0 ";inc(Vref)  = Vt;inc(S)     = sqrt(Pe*Pe+Qgen*Qgen);inc(PFAref)= selfix(Pe < 0.000001, 0.0, selfix(PfFlag .and. .not. VFlag .and. QFlag,atan2(Vt,Pe), selfix(Qgen>=0, acos(Pe/S), -acos(Pe/S))));inc(Qext)  = selfix(PfFlag>0.5,0,selfix(VFlag < 0.5 .and. QFlag > 0.5,Vt, Qgen));inc(Pref)  = Ipcmd*Vt;inc(Pord)  = Ipcmd*Vt;inc(Voltage_Dip) = 0;"inc(freeze_Voltage_Dip)=0  ";;;"freeze_Voltage_Dip = Voltage_Dip    ";;;"vardef(VFlag) = ;'Voltage control flag: 1 = Q ctrl., 0 = voltage control'";"vardef(Tp)    = 's';'Filter time constant for power measurement'";"vardef(Kqp)   = 'p.u.';'Proportional gain'";"vardef(Kqi)   = 'p.u.';'Integral gain'";"vardef(Kvp)   = 'p.u.';'Proportional gain'";"vardef(Kvi)   = 'p.u.';'Integral gain'";"vardef(QFlag) = ;'Q control flag: 1 = voltage/Q, 0 = const. pf or Q ctrl.'";"vardef(Trv)   = 's';'Filter time constant for voltage measurements'";"vardef(db1)   = 'p.u.';'Voltage deadband for overvoltage iq injection'";"vardef(db2)   = 'p.u.';'Voltage deadband for undervoltage iq injection'";"vardef(Kqv)   = 'p.u.';'Gain for reactive current injection during fault'";"vardef(Vdip)  = 'p.u.';'Undervoltage condition trigger voltage'";"vardef(Vup)   = 'p.u.';'Overvoltage condition trigger voltage'";"vardef(Tiq)   = 's';'Time constant on lag delay'";"vardef(Tpord) = 's';'Time constant'";"vardef(PqFlag)= ;'Priority flag on current limit: 1 = P, 0 = Q priority'";"vardef(Imax)  = 'p.u.';'Maximum converter current limit'";"vardef(Qmax)  = 'p.u.';'Reactive power limit maximum'";"vardef(Vmax)  = 'p.u.';'Voltage control maximum'";"vardef(Iqh1)  = 'p.u.';'Maximum limit of reactive current injection'";"vardef(dPmax) = 'p.u./s';'Ramp rate on power reference'";"vardef(Pmax)  = 'p.u.';'Maximum power reference'";"vardef(Qmin)  = 'p.u.';'Reactive power limit minimum'";"vardef(Vmin)  = 'p.u.';'Voltage control minimum'";"vardef(Iql1)  = 'p.u.';'Minimum limit of reactive current injection'";"vardef(dPmin) = 'p.u./s';'Ramp rate on power reference'";"vardef(Pmin)  = 'p.u.';'Minimum power reference'";"vardef(PfFlag)= ;'Power factor flag: 1 = pf control, 0 = Q control'";"vardef(Vref0) = 'p.u.';'Reference voltage, enter 0 for terminal voltage'";"vardef(SOC0)  = 'p.u.';'Inital state of charge'";"vardef(SCOmax)= 'p.u.';'max allowable state of charge'";"vardef(SCOmin)= 'p.u.';'min allowable state of charge'";"vardef(SOC)   = 'p.u.';'State of charge'";"vardef(T)     = 's';'Discharge time'";;;;;;;;;;;;;;;1;freeze_Voltage_Dip,S,freeze_up_sig,freeze_low_sig;0;;Voltage_Dip,Iqcmd,Ipcmd,Pord,SOC;Vt,PFAref,Pe,Qext,Qgen,Pref,Paux;x1,x2,x3,x0,x4,x5,x7;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,array_vdl1,array_vdl2,Vref0,T,SOC0;dx2,dx3,Undervoltage,Overvoltage,block,Vref,t0,Ipmax,Iqinj,Iqmax,Iqv,Qcalc,Vdif,Verr,Vref0_sig,Vt_filt,freeze,freeze1,freeze2,freeze3,freeze_low_s,freeze_up_s,o1,o10,o11,o12,o13,o14,o2,o3,o4,o5,o6,o7,o8,o9,vdl1,vdl2,y_max,y_min,y_min1,yi,yi1,yi10,yi11,yi12,yi2,yi3,yi4,yi5,yi6,yi7,yi8,yi9,freeze_Voltage_Dip,S,freeze_up_sig,freeze_low_sig
  18;C;+-Limits;6153;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  19;C;1/(1+sT);6153;1;5;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;6;! First order lag block with time constant T;! if T=0, block is bypassed (yo=yi);limfix(T)=[0,);x.=selfix(T>0,(yi-x)/T,0.0);yo=selfix(T>0,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  20;C;1/(1+sT)_freeze;6153;1;5;0;;0;;0;;0;;1;yo;1;freeze,yi;1;x;1;T;0;;6;"   ";;x.=selfix(T<=0,0,select(freeze,0.0,(yi-x)/T));yo=selfix(T<=0,yi,x);"                      ";"                      ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x;T;
  21;C;1/sT;6153;1;5;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;1;t0;8;"! Integrator block with time constant T ";! if T=0, yo keeps its initial value;limfix(T)=(0,];inc(t0) = time();!block integration at initialization for 10ms to avoid dx/dt<>0 message;x.=selfix(T>0,select(time()-t0<0.01,0,yi/T),0);yo=x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;t0
  22;C;Current Limit Logic;6153;1;5;0;;0;;0;;0;;1;iqmax,ipmax;1;Iqcmd,vdl1,vdl2,Ipcmd;0;;1;PqFlag,Imax;0;;5;"iqmax = selfix(PqFlag, sqrt(max(0, sqr(min(vdl1,Imax))-sqr(lim(Ipcmd,-min(vdl2,Imax),min(vdl2,Imax))))), min(vdl1,Imax))  ";ipmax = selfix(PqFlag, min(vdl2,Imax),sqrt(max(0, sqr(min(vdl2,Imax))-sqr(lim(Iqcmd,-min(vdl1,Imax),min(vdl1,Imax))))));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iqmax,ipmax;Iqcmd,vdl1,vdl2,Ipcmd;;PqFlag,Imax;
  23;C;DBand;6153;1;5;0;;0;;0;;0;;1;yo;1;yi;0;;1;db1,db2;0;;5;!by pass if db is zero, prevents toggling;yo=selfix(db1=0 .and. db2=0,yi,select(yi>abs(db2),yi-abs(db2),select(yi<-abs(db1),yi+abs(db1),0)));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;db1,db2;
  24;C;Fault Detection;6153;1;5;0;;0;;0;;0;;1;Voltage_Dip;1;Vt;0;;1;Vdip,Vup;1;Undervoltage,Overvoltage;6;Undervoltage = picdro_const((Vdip-Vt)+0.5, 0.005, 0.005) !Vt<Vdip;Overvoltage =  picdro_const((Vt-Vup)+0.5, 0.005, 0.005)   !Vt>Vup;Voltage_Dip = Undervoltage .or. Overvoltage;;inc(Undervoltage) = selfix_const(Vt<Vdip,1,0);inc(Overvoltage) = selfix_const(Vt>Vup,1,0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;Voltage_Dip;Vt;;Vdip,Vup;Undervoltage,Overvoltage
  25;C;Input selector;6153;1;5;0;;0;;0;;0;;1;yo;1;yi1,yi2;0;;1;Flag;0;;3;yo=selfix(Flag>0,yi1,yi2);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1,yi2;;Flag;
  26;C;Ip Limits;6153;1;5;0;;1;y_max;0;;1;y_min;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,-y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  27;C;Iq Limits;6153;1;5;0;;1;y_max;0;;0;;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,-y_max,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  28;C;K;6153;1;5;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;1;yo=K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  29;C;Limit SOC;6153;1;5;1;y_max;0;;1;y_min;0;;1;ipmax,ipmin,yo;1;yi;0;;0;;0;;5;yo=lim(yi,y_min,y_max);inc(ipmin) = 1;inc(ipmax) = 1;ipmin = flipflop(yi<y_max-0.01,yi>=y_max)   !1% hysteresis to avoid toggling;ipmax = flipflop(yi>y_min+0.01,yi<=y_min);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;ipmax,ipmin,yo;yi;;;
  30;C;Low Limit;6153;1;5;0;;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=max(yi,y_min);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  31;C;Rate Limiter;6153;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;4;;yo=gradlim_const(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  32;C;SOC0;6153;1;5;0;;0;;0;;0;;1;yo;0;;0;;1;SOC0;0;;1;yo = SOC0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;SOC0;
  33;C;VDL;6153;1;5;0;;0;;0;;0;;1;yo;1;yi;0;;1;array_vdl;0;;1;yo = lapprox (yi, array_vdl);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;array_vdl;
  34;C;Vref0_select;6153;1;5;0;;0;;0;;0;;1;yo;0;;0;;1;Vref0;1;Vref;1;yo = selfix(Vref0<0.5,Vref,Vref0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;Vref0;Vref
  35;C;[1/(1+sT)]_freeze;6153;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;freeze,yi;1;x;1;T;1;block;4;inc(block) = 0;block = picdro({freeze>=1},0.005,0.005);x.=selfix(T<=0,0,select(block=0,(yi-x)/T,0.0));yo=selfix(T<=0,lim_const(select(block,lastvalue(yo),yi),y_min,y_max+0.001),limstate(x,y_min,y_max+0.001));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x;T;block
  36;C;[Kp+Ki/s]_freeze;6153;1;5;1;y_max;1;freeze_up;1;y_min;1;freeze_low;1;yo;1;freeze,yi;1;x2;1;Kp,Ki,VFlag,QFlag;1;dx2;9;inc(dx2) = selfix(VFlag < 0.5 .or. QFlag < 0.5,0,Ki*yi);"dx2 = selfix(VFlag < 0.5 .or. QFlag < 0.5,0,select(freeze, 0, Ki*yi))                                                  ";"x2. = select({dx2>0 .and. freeze_up} .or. {dx2<0 .and. freeze_low} ,0, dx2) ";"yo=lim(Kp* yi +limstate(x2,y_min,y_max),y_min,y_max)   ";;;"      ";"                                                 ";"                                             ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x2;Kp,Ki,VFlag,QFlag;dx2
  37;C;[Kp+Ki/s]_freeze_signals;6153;1;5;0;;1;y_max;0;;0;;1;freeze_up,yo,freeze_low;1;freeze,yi;1;x3;1;Kp,Ki,QFlag,VFlag;1;dx3;13;inc(dx3) = selfix(QFlag < 0.5,0,Ki*yi);dx3 = selfix(QFlag < 0.5,0,;"     &select((x3+Kp*yi)>=  y_max, ( y_max-Kp*yi-x3)/0.001,";"     &select((x3+Kp*yi)<= -y_max, (-y_max-Kp*yi-x3)/0.001,";"     &select(freeze, 0, Ki*yi))))                                                 ";x3.= dx3;yo=lim(Kp* yi +x3,-y_max,y_max);;inc(freeze_up) = 0;inc(freeze_low) = 0;;freeze_up  = {(x3+Kp*yi)>=  (y_max-0.01)} .and. {freeze = 0} .and. VFlag=1;freeze_low = {(x3+Kp*yi)<= -(y_max-0.01)} .and. {freeze = 0} .and. VFlag=1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;freeze_up,yo,freeze_low;freeze,yi;x3;Kp,Ki,QFlag,VFlag;dx3
  38;C;tan();6153;1;5;0;;0;;0;;0;;1;yo;1;yi;0;;0;;0;;1;yo=tan(yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  39;C;REGC_C;6229;0;7;1;Iqrmax,rrpwr,wmax;0;;1;Iqrmin,wmin;0;;1;iqref,ur_ref,ui_ref,idref;1;ur,Qgen0,Iqcmd,ir,ii,Vt,Ipcmd,ui,is_blocked;1;xq,xp,xfltr,x_lpf_d,x_lpf_q,x_pi_q,x_pi_p,x0,x1;1;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz;1;dxq,Iqcmd_max_applied,Iqcmd_min_applied,cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1,Voltage_Dip,phi,uq,yix,Ipcmd_or_ppcmd,V,V_or_one,const_one,id_meas,id_ref,iderr,ip_or_pp,iq_meas,iq_ref,iqerr;57;inc(xq)=iqref;inc(xp)=selfix(RateFlag>0.5,Ipcmd*Vt,Ipcmd);"inc(xfltr)=Vt ";inc(x_pi_q)=iqref;inc(x_pi_p)=idref;;inc(Iqcmd)=-iqref;inc(Ipcmd)=idref;;inc(is_blocked)=0;;"inc(Qgen0)=iqref !initial value needed for calculation ";;;"vardef(Tg)       = 's'         ;'Converter time constant'";"vardef(Iqrmax)   = 'p.u./s'    ;'Max. reactive current rate limit'";"vardef(Iqrmin)   = 'p.u./s'    ;'Min. reactive current rate limit'";"vardef(Tfltr)    = 's'         ;'Voltage filter time constant'";"vardef(rrpwr)    = 'p.u./s'    ;'Active current rate limit'";"vardef(RateFlag) =             ;'Rate limit: 0 = active current, 1 = active power'";"vardef(Te)       = 's'         ;'Emulated delay in converter controls'";"vardef(re)       = 'p.u.'      ;'Source resistance'";"vardef(xe)       = 'p.u.'      ;'Source reactance'";"vardef(Kip)      =             ;'Proportional gain of the inner current loop'";"vardef(Kii)      = '1/s'       ;'Integral gain of the inner current loop'";"vardef(Kppll)    = 'rad/s/pu'  ;'Proportional gain of the PLL'";"vardef(Kipll)    = 'rad/s/pu/s';'Integral gain of the PLL'";"vardef(wmax)     = 'rad/s'     ;'Upper limit on the PLL'";"vardef(wmin)     = 'rad/s'     ;'Lower limit on the PLL'";"vardef(Vpllfrz)  = 'p.u.'      ;'Lower voltage level to freeze PLL'";;"vardef(id_ref) = 'p.u.';'Reference current, direct axis'";"vardef(iq_ref) = 'p.u.';'Reference current, quadrature axis'";"vardef(ur)     = 'p.u.';'Terminal voltage, real part'";"vardef(ui)     = 'p.u.';'Terminal voltage, imaginary part'";"vardef(ur_ref) = 'p.u.';'Voltage of source, real part'";"vardef(ui_ref) = 'p.u.';'Voltage of source, imaginary part'";;;"limfix(Iqrmax)   = (0,)          ! Iqrmax > 0; typical: >=1";"limfix(Iqrmin)   = (,0)          ! Iqrmin < 0; typical: <=-1";limfix(Tfltr)    = [0.02,0.05]   ! 0.02 <= Tfltr <= 0.05;"limfix(rrpwr)    = (0,)          ! rrpwr > 0; typical: 1-20";limfix(RateFlag) = [0,1]         ! 0 <= RateFlag <= 1;"limfix(Te)       = (0.0,0.02]    ! 0.0 < Te <= 0.02; note: Te has to be larger than zero in PF to avoid algebraic loop";limfix(re)       = [0,)          ! re >= 0;limfix(xe)       = (0,)          ! xe > 0;limfix(Kip)      = (0,)          ! Kip > 0;limfix(Kii)      = (0,)          ! Kii > 0;limfix(Kppll)    = (0,)          ! Kppll > 0;limfix(Kipll)    = (0,)          ! Kipll > 0;limfix(Kip)      = (0,)          ! Kip > 0;limfix(Kii)      = (0,)          ! Kii > 0;limfix(wmax)     = (0,)          ! wmax > 0;limfix(wmin)     = (,0)          ! wmin < 0;limfix(Vpllfrz)  = [0.1,0.5]     ! 0.1 <= Vpllfrz <= 0.5;;;;;;;;;;;;;;;;;;0;;0;;iqref,ur_ref,ui_ref,idref;ur,Qgen0,Iqcmd,ir,ii,Vt,Ipcmd,ui,is_blocked;xq,xp,xfltr,x_lpf_d,x_lpf_q,x_pi_q,x_pi_p,x0,x1;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz;dxq,Iqcmd_max_applied,Iqcmd_min_applied,cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1,Voltage_Dip,phi,uq,yix,Ipcmd_or_ppcmd,V,V_or_one,const_one,id_meas,id_ref,iderr,ip_or_pp,iq_meas,iq_ref,iqerr
  40;C;1;6156;1;5;0;;0;;0;;0;;1;yo;0;;0;;0;;0;;2;! Functionality: Outputs 1.;yo = 1.0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;;
  41;C;1/(1+sT);6156;1;5;0;;0;;1;ymin;0;;1;yo;1;yi;1;x;1;T;0;;6;! First order lag block with time constant T;! if T=0, block is bypassed (yo=yi);limfix(T)=[0,);x.=selfix(T>0,(yi-x)/T,0.0);yo=max(selfix(T>0,x,yi),ymin);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  42;C;Input selector;6156;1;5;0;;0;;0;;0;;1;yo;1;yi1,yi2;0;;1;Flag;0;;3;yo=select(Flag>0.5,yi2,yi1);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1,yi2;;Flag;
  43;C;Kp+Ki/s;6156;1;5;0;;0;;0;;0;;1;yo;1;yi;1;x;1;Kp,Ki;0;;17;! Functionality: This block implements a PI controller, parallel variant.;! Proportional gain: Kp;! Integral gain: Ki;! Transfer function:;!          ________;!         |        |                     ___;! yi---+->|   Kp   |------------------->|+  |;"!      |  |________|                    |   |      ";!      |   ________          _____      |   |---------> yo;"!      |  |        |        |  1  |     |   |         ";"!      +--|   Ki   |------->|  -  |---->|+  |         ";"!         |________|        |  s  |     |___|         ";"!                           |_____|                   ";"                      ";x. = Ki*yi;yo = Kp*yi+x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;Kp,Ki;
  44;C;PLL;6156;1;7;1;wmax;0;;1;wmin;0;;1;iq,id;1;ir,ii,ur,ui,u;1;x0,x1;1;Kppll,Kipll,Vpllfrz;1;Voltage_Dip,phi,uq,yix;5;inc(x0)=0;inc(x1)=atan2(ui,ur);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iq,id;ir,ii,ur,ui,u;x0,x1;Kppll,Kipll,Vpllfrz;Voltage_Dip,phi,uq,yix
  45;C;1/s;6157;1;5;0;;0;;0;;0;;1;yo;1;yi;1;x;0;;0;;4;"! Functionality: This macro implements a continuous time integrator block. ";x. = yi;yo = x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;;
  46;C;"Kp+Ki/s [(p;p)]";6157;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;yi,u;1;x;1;Kp,Ki,Vpllfrz;1;Voltage_Dip;21;! Functionality: This block implements a Proportional-Integral (PI) block (parallel variant) with anti-windup limits.;! Proportional gain: Kp;! Integral gain: Ki;! Transfer function:;!          ________;!         |        |                     ___;! yi---+->|   Kp   |------------------->|+  |     __;"!      |  |________|            __      |   |    |  ";!      |   ________          __|__      |   |----|----> yo;"!      |  |        |        |  1  |     |   |  __|     ";"!      +--|   Ki   |------->|  -  |---->|+  |         ";"!         |________|        |  s  |     |___|         ";"!                           |_____|                   ";!                            __|;"!             ";"output(y_min>y_max, 'DSL Macro Kp+Ki/s [(p;p)]: Lower limit larger than upper limit') ";x. = select(Voltage_Dip, 0, Ki*yi);yo = lim_const(Kp*yi+limstate_const(x,y_min,y_max),y_min,y_max);;Voltage_Dip = u<Vpllfrz;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,u;x;Kp,Ki,Vpllfrz;Voltage_Dip
  47;C;Park transform (1);6157;1;5;0;;0;;0;;0;;1;q,d;1;alpha,beta,phi;0;;0;;0;;4;! Functionality: This macro implements the forward Park transform (alpha,beta)->(d,q);d =  cos(phi)*alpha + sin(phi)*beta;q = -sin(phi)*alpha + cos(phi)*beta;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;q,d;alpha,beta,phi;;;
  48;C;Park transform (dq);6157;1;5;0;;0;;0;;0;;1;q;1;alpha,beta,phi;0;;0;;0;;4;! Functionality: This macro implements the forward Park transform (alpha,beta)->(d,q);!d =  cos(phi)*alpha + sin(phi)*beta !not used;q = -sin(phi)*alpha + cos(phi)*beta;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;q;alpha,beta,phi;;;
  49;C;[1/(1+sT)]_grad_lim;6156;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;Qgen0,yi;1;x;1;T;1;dx,y_max_applied,y_min_applied;17;limits(T)=[0,);;y_max_applied = selfix_const(Qgen0>0,y_max, 99999);y_min_applied = selfix_const(Qgen0<0,y_min,-99999);;dx = (-yi-x)/T;;x.= lim(dx,y_min_applied,y_max_applied);;yo = x;;;;;" ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;Qgen0,yi;x;T;dx,y_max_applied,y_min_applied
  50;C;[{1/(1+sT)}];6156;1;5;1;r_max;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;3;limits(T)=(0,);x.=lim((yi-yo)/T,-9999,r_max);yo=x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  51;C;vol_stator_voltage_REGC_C;6156;1;6;0;;0;;0;;0;;1;ur_ref,ui_ref;1;ur,id_ref,iq_ref,ui,is_blocked;1;x_lpf_d,x_lpf_q;1;re,xe,Te;1;cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1;16;"! Algebraic stator voltage calculation according to the stator current ";! and series impedance;inc(x_lpf_d) = ur_ref;inc(x_lpf_q) = ui_ref;!inc(is_blocked) = 0;;"!vardef(re) = 'p.u.';'Source resistance'";"!vardef(xe) = 'p.u.';'Source reactance'";"!vardef(id_ref) = 'p.u.';'Reference current direct axis'";"!vardef(iq_ref) = 'p.u.';'Reference current quadrature axis'";"!vardef(ur) = 'p.u.';'Terminal voltage real'";"!vardef(ui) = 'p.u.';'Terminal voltage imaginary'";"!vardef(ur_ref) = 'p.u.';'Voltage of source real'";"!vardef(ui_ref) = 'p.u.';'Voltage of source imaginary'";"!vardef(Te) = 's';'Emulated delay in converter controls'";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;ur_ref,ui_ref;ur,id_ref,iq_ref,ui,is_blocked;x_lpf_d,x_lpf_q;re,xe,Te;cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1
  52;C;Inverse Park transform (dq -> ab);6158;1;5;0;;0;;0;;0;;1;d,q;1;alpha,beta,ur,ui;0;;0;;1;cosphi,sinphi;13;"! Functionality: This macro implements the backward Park ";! transform (d,q)->(alpha,beta) according to a voltage reference ui, ur;;cosphi = cos(atan2(ui,ur));sinphi = sin(atan2(ui,ur));;d =  cosphi*alpha - sinphi*beta;q =  sinphi*alpha + cosphi*beta;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;d,q;alpha,beta,ur,ui;;;cosphi,sinphi
  53;C;Low pass filter with bypass;6158;1;6;0;;0;;0;;0;;1;yo;1;yi,is_not_blocked;1;x;1;T;0;;3;limfix(T)=(0,);x. = (yi-x)/T;yo = select(is_not_blocked,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,is_not_blocked;x;T;
  54;C;Multiply K;6158;1;5;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;2;! Functionality: Multiplies the input by K.;yo = K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  55;C;NOT _ip;6158;1;5;0;;0;;0;;0;;1;yo;1;yi1;0;;1;Tpick,Tdrop;0;;14;! Functionality: Implements the logic NOT function;! Logic function based on picdro() that avoids toggling effects but introduces step re-evaluation.;! yi is assumed to be a boolean input value;! false =(-oo,0.5);! true  =[0.5, oo);"! Truth table ";! -----------------;"! |   yi  |  yo   | ";! |---------------|;! | false | true  |;"! | true  | false |   ";! -----------------;yo = picdro(.not.yi1,Tpick,Tdrop);inc(yo) = selfix(yi1=1,0,1);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1;;Tpick,Tdrop;
  56;C;Gen_Frame;6230;0;4;0;;0;;0;;0;;0;;0;;0;;0;;1;"Gm;TD0S;VFDrated,ID;IQ,IFDIEEE,RPOWER,SG,VT,VTD;VTQ,cosn,pt,speed,ve";0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;;;;"Gm;TD0S;VFDrated,ID;IQ,IFDIEEE,RPOWER,SG,VT,VTD;VTQ,cosn,pt,speed,ve"
  57;C;Gen_Frame_wPSS;6230;0;4;0;;0;;0;;0;;0;;0;;0;;0;;1;"Gm;TD0S;VFDrated,ID;IQ,IFDIEEE,RPOWER,SG,VT,VTD;VTQ,cosn,pt,speed,upss,ve";0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;;;;"Gm;TD0S;VFDrated,ID;IQ,IFDIEEE,RPOWER,SG,VT,VTD;VTQ,cosn,pt,speed,upss,ve"
  58;C;SVC_Frame;6230;0;0;0;;0;;0;;0;;0;;0;;0;;0;;0;;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;;;;
  59;C;gov_GOV;;0;4;1;A1U,V1B,V1A;0;;1;V2B,V2A;0;;1;CM,pt;1;speed_ref,speed,UGSTEP,UCSTEP,cosn,SG;1;xiv,xhpv,xR,xL;1;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN;1;RP2oP1,RP2oP2,term1,term2,M,M1,M2,M3,P1,P2,W0,W1,W2,a1,a2,b2,o1,o11,o13,o18,yi,yi1,yi10,yi2,yi3,yi4,yi5,yi6,yi7,yi8,yi9;56;"! The following initialisation is based on the assumption: ";! P1 = P2;;! CM connected to Gen;!inc0(CM)=0.968494;!inc(M3)=CM*speed;!inc(pt)=M3*PN/SN/cosn;;! pt connected to Gen;inc(M3)=pt*SG*cosn/PN;inc(CM)=M3/speed;;inc(M)=M3+0.02*SG*speed/PN;inc(W1)=M;inc(W2)=M;inc(P1)=M;inc(P2)=M;inc(xL)=P1;inc(xR)=P2;inc(b2)=1.0;inc(xiv)=b2;inc(W0)=W1;inc(a2)=W0/((1-sqr(W0))*RC+1);inc(xhpv)=a2;inc(speed_ref)=speed+WG*a2;inc0(UGSTEP)=0;inc0(UCSTEP)=0;;"vardef(WG)='pu';'Regulation of HP throttle valve loop'";"vardef(TG)='s';'Time constant of HP throttle valve'";"vardef(WC)='pu';'Regulation of interceptor valve loop'";"vardef(TC)='s';'Time constant of interceptor valve'";"vardef(TR)='s';'Time constant of reheater'";"vardef(TL)='s';'Loop pipe time constant of HP steam main'";"vardef(F)=' ';'Ratio of power in HP cylinder to total turbine power'";"vardef(R)=' ';'Ration of reheater pressure to HP inlet pressure at full load'";"vardef(RC)=' ';'Resistance coefficient of boiler/turbine pipework'";"vardef(PN)='MW';'Rated turbine power'";"vardef(UC)='pu';'Turbine speed at which interceptor valve starts to close'";"vardef(V2B)=' ';'Maximum rate limit of interceptor valve CLOSING'";"vardef(V2A)=' ';'Maximum rate limit of HP throttle valve CLOSING'";"vardef(A1U)=' ';'Maximum opening of HP throttle and interceptor valves'";"vardef(V1B)=' ';'Maximum rate limit of interceptor valve OPENING'";"vardef(V1A)=' ';'Maximum rate limit of HP throttle valve OPENING'";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;CM,pt;speed_ref,speed,UGSTEP,UCSTEP,cosn,SG;xiv,xhpv,xR,xL;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN;RP2oP1,RP2oP2,term1,term2,M,M1,M2,M3,P1,P2,W0,W1,W2,a1,a2,b2,o1,o11,o13,o18,yi,yi1,yi10,yi2,yi3,yi4,yi5,yi6,yi7,yi8,yi9
  60;C;1/K;6161;1;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;2;limits(K)=(0,);yo=yi/K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  61;C;1/sT;6161;1;4;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;3;limits(T)=(0,);x.=yi/T;yo=x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  62;C;Base Change;6161;1;4;0;;0;;0;;0;;1;yo;1;yi,cosn,SN;0;;1;PN;0;;1;yo=yi*PN/(SN*cosn);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,cosn,SN;;PN;
  63;C;K1K2/K3;6161;1;4;0;;0;;0;;0;;1;yo;1;yi,K2;0;;1;K1,K3;0;;2;limits(K3)=(0,);yo=K1*K2*yi/K3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,K2;;K1,K3;
  64;C;Limiter;6161;1;4;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  65;C;M1;6161;1;4;0;;0;;0;;0;;1;M1;1;P1,P2,W1;0;;1;F,R;1;RP2oP1;3;RP2oP1=R*P2/P1;;M1=F*W1*(1-pow(abs(RP2oP1),0.231))/(1-pow(abs(R),0.231));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;M1;P1,P2,W1;;F,R;RP2oP1
  66;C;M2;6161;1;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;F;0;;1;yo=(1-F)*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;F;
  67;C;Power->Torque;6161;1;4;0;;0;;0;;0;;1;T;1;omega,M;0;;0;;0;;1;T=M/omega;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;T;omega,M;;;
  68;C;W0;6161;1;4;0;;0;;0;;0;;1;W0;1;a2;0;;1;RC;0;;2;W0=(-1+sqrt(1+4*a2*RC*a2*(1+RC)))/(2*a2*RC);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;W0;a2;;RC;
  69;C;W1;6161;1;4;0;;0;;0;;0;;1;W1;1;P1,P2;0;;1;R;1;RP2oP1,term1,term2;6;RP2oP1=R*P2/P1;;term1 = 1-sqr(RP2oP1);term2 = max(0.0,term1);;W1=P1*sqrt(term2)/sqrt(1-sqr(R));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;W1;P1,P2;;R;RP2oP1,term1,term2
  70;C;WC+UC;6161;1;4;0;;0;;0;;0;;1;yo;0;;0;;1;WC,UC;0;;1;yo=WC+UC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;WC,UC;
  71;C;_{1/s}_;6161;1;4;1;y_max;0;;1;y_min;0;;1;yo;1;yi;1;x;0;;0;;3;x.=yi;yo=limstate(x,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;;
  72;C;svc_RSVC;6231;0;4;0;;0;;0;;0;;1;bsvs;1;uremote,u,ysvs,u_ref,qreact,qcap,qfixcap,nxcap,nfixcap;1;SV03,SV02,SV01;1;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;1;DSV02,uv1,uv2,QCAP,QIND,QFIX,B,QFILT,QMAX,QMIN,SUM2,SUM3,block,bsvsmax,bsvsmin,du,o1,o11,o12,o21,o3,oSV01,oSV02,oSV03,ov_trip,re_set,u_lim,ur_lim,uv_trip,yi,yi1,yi2;28;!Initial conditions;inc(block)  = select(u>1.25,0,select(u<0.8,0,1));inc(re_set) = uv_trip;inc(uv_trip)= select(u<0.8,1,0);inc(ov_trip)= select(u>1.25,1,0);inc(uv1)    = 0;inc(uv2)    = 0;inc0(uremote) = u;;inc(u_ref) = u*XSL*B+uremote;inc(B)=ysvs/SVCBASE;inc(SV01)  = 0;inc(SV02)  = 0;inc(SV03)  = bsvs/SVCBASE-QFILT;;! Variable Definition;"vardef(XSL) = 'pu';'SVC slope'";"vardef(TM)  = 's';'Cumulative delay time constant'";"vardef(T1)  = 's';'Lead time constan'";"vardef(T2)  = 's';'Lag time constant'";"vardef(T)   = 's';'Integrator time constant'";"vardef(KI)  = 'pu';'Integrator gain'";"vardef(K)   = 'pu';'Gain of lead/lag block'";"vardef(KP)  = 'pu';'Proportional gain'";"vardef(SVCBASE)= 'Mvar';'SVC Rating'";"vardef(QMAX)= 'pu';'Maximum Q generation'";"vardef(QMIN)= 'pu';'Maximum Q absorption'";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;bsvs;uremote,u,ysvs,u_ref,qreact,qcap,qfixcap,nxcap,nfixcap;SV03,SV02,SV01;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;DSV02,uv1,uv2,QCAP,QIND,QFIX,B,QFILT,QMAX,QMIN,SUM2,SUM3,block,bsvsmax,bsvsmin,du,o1,o11,o12,o21,o3,oSV01,oSV02,oSV03,ov_trip,re_set,u_lim,ur_lim,uv_trip,yi,yi1,yi2
  73;C;1/(1+sT);6162;1;3;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;4;limits(T)=(0,);x.=(yi-x)/T;yo=x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  74;C;1/K;6162;0;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;1;yo=yi/K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  75;C;K(1+sTb)/(1+sTa);6162;1;4;0;;0;;0;;0;;1;yo;1;yi;1;x;1;K,Ta,Tb;1;dx;6;limits(Ta)=[0,);dx=select(Ta>0,(K*yi-x)/Ta,0);x.=dx;yo=select(Ta>0,x+Tb*dx,yi*K);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;K,Ta,Tb;dx
  76;C;K;6162;1;3;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;1;yo=K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  77;C;Limit Calc;6162;1;4;0;;0;;0;;0;;1;QMAX,QMIN,QFILT,bsvsmax,bsvsmin;1;qreact,qcap,qfixcap,nxcap,nfixcap;0;;1;SVCBASE;1;QCAP,QIND,QFIX;10;inc(QFIX) = nfixcap*qfixcap;inc(QCAP)  = nxcap*qcap;inc(QIND)  = qreact;;QMAX = -(QCAP+QFIX)/SVCBASE;QMIN = -(QIND+QFIX)/SVCBASE;QFILT= QFIX/SVCBASE;;bsvsmin = (QMIN+QFILT)*SVCBASE;bsvsmax = (QMAX+QFILT)*SVCBASE;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;QMAX,QMIN,QFILT,bsvsmax,bsvsmin;qreact,qcap,qfixcap,nxcap,nfixcap;;SVCBASE;QCAP,QIND,QFIX
  78;C;Limiter sig;6162;1;3;0;;1;y_max;0;;1;y_min;1;yo;1;yi;0;;0;;0;;3;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  79;C;Limiter;6162;1;3;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  80;C;Logic1;6162;0;4;0;;0;;0;;0;;1;yo;1;re_set,yi;0;;0;;0;;3;yo = select(re_set,0,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;re_set,yi;;;
  81;C;Logic2;6162;0;4;0;;0;;0;;0;;1;yo;1;re_set,yi;0;;0;;0;;2;yo = yi*picdro(re_set,0,0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;re_set,yi;;;
  82;C;Or;6162;0;4;0;;0;;0;;0;;1;yo;1;yi1,yi2;0;;0;;0;;1;yo = picdro(.not.{yi1 .or. yi2},0,0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1,yi2;;;
  83;C;Overvoltage Trip;6162;0;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;umax,Tpick,Tdrop;0;;3;yo = picdro(yi>umax,Tpick,Tdrop);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;umax,Tpick,Tdrop;
  84;C;Undervoltage Trip;6162;0;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;umin1,umin2,Tpick1,Tpick2,Tdelay;1;uv1,uv2;5;uv1 = picdro(yi<umin1,Tpick1,Tdelay);uv2 = picdro(yi<umin2,Tpick2,Tdelay);yo  = picdro(uv1 .or. uv2,0.0,0.0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;umin1,umin2,Tpick1,Tpick2,Tdelay;uv1,uv2
  85;C;delay;6162;0;4;0;;0;;0;;0;;1;yo;1;yi;0;;1;Tdelay;0;;1;yo=delay(yi,Tdelay);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;Tdelay;
  86;C;{K/sT} sig;6162;1;3;0;;1;QMAX;0;;1;QMIN;1;yo;1;yi;1;x;1;K,T;0;;4;x.=K*yi/T;yo=limstate(x,QMIN,QMAX);limits(T) = (0,);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;K,T;
  87;C;Frame WECC Large-scale PV Plant;6232;0;7;0;;0;;0;;0;;0;;0;;0;;0;;1;"Ipcmd,Iqcmd,PFAref,Pe,Pref_WGO,Pref_in,Qext,Qgen,Vref1,Vt,Vt_i,Vt_r,f;Fnom,id_ref,iq_ref,ir;ii,is_blocked,u1i_in,u1r_in";0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;;;;"Ipcmd,Iqcmd,PFAref,Pe,Pref_WGO,Pref_in,Qext,Qgen,Vref1,Vt,Vt_i,Vt_r,f;Fnom,id_ref,iq_ref,ir;ii,is_blocked,u1i_in,u1r_in"
  88;C;REEC_D;6232;0;7;1;qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;0;;1;qvmin,Vmin,Iql1,dPmin,Pmin;0;;1;is_blocked,Voltage_Dip,Iqcmd,Ipcmd,Pord;1;Vt,Vt_r,Vt_i,It_r,It_i,Iqfrz,PFAref,Pe,Qext,Qgen,pflag,Paux,Speed,Pref,Pref_WGO;1;x1,x2,x3,x0,x4,x5,x6;1;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,oarray_vdlq,oarray_vdlp,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz;1;dx2,dx3,Undervoltage,Overvoltage,block,blocking_factor,Vref,vcr,vci,argVc,is_voltage_violation,freeze_has_ended,y_frozen1,freeze_has_ended1,y_frozen3,freeze_has_ended2,y_frozen2,freeze_has_ended3,y_frozen,FLT,FLT1,Ip_unlim,Ipcmd1,Iq_unlim,Iqcmd1,Iqfrz1,Iqv,Qcalc,Vcmp,Vcomp,Vdif,Verr,Vref0_sig,Vref1_sig,Vt_filt,freeze,freeze1,freeze2,freeze3,freeze_low,freeze_low_s,freeze_up,freeze_up_s,i_in,i_in1,iqmax,iqmin,is_blocked2,o1,o10,o12,o13,o2,o3,o4,o5,o6,o7,o8,o9,vdlp,vdlq,y_in,y_in1,y_max,y_min,y_min1,yi,yi1,yi10,yi11,yi12,yi13,yi14,yi2,yi3,yi4,yi5,yi7,yi8,yi9,freeze_Voltage_Dip,freeze_low_sig,freeze_up_sig;73;inc(x0) = Vt;inc(x1) = Pe;inc(x2) = Vt;inc(x3) = Iqcmd-Iqinj;inc(x4) = yi9;"inc(x5) = selfix(PFlag, Pref*Speed, Pref) ";inc(x6) = selfix(VcmpFlag>0, Vcomp, Vt + Kc*Qgen);"    ";inc(Iqinj) = 0;inc(Vref)  = Vt;inc(PFAref)= selfix(Pe < 0.000001, 0.0, selfix(PfFlag .and. .not. VFlag .and. QFlag,atan2(Vt-Vref1,Pe), atan2(Qgen,Pe)));inc(Qext)  = selfix(PfFlag>0.5,0,selfix(VFlag < 0.5 .and. QFlag > 0.5,Vt-Vref1, Qgen));"inc(Pref)  = selfix(PFlag, (Ipcmd*Vt)/Speed, Ipcmd*Vt)  ";inc(Pref_WGO) = Pref;inc(Pord)  = Ipcmd*Vt;inc(Voltage_Dip) = 0;"inc(freeze_Voltage_Dip) = 0  ";;inc(Paux)=0;;"inc0(Iqfrz)=Iq_frz ";"inc0(pflag) = PFlag  ";inc0(Speed)=1 ! if used together with PV model;inc0(It_r) = 0;inc0(It_i) = 0;;"freeze_Voltage_Dip = Voltage_Dip    ";Vcmp_filt = Vcmp;;"vardef(VFlag)  = ;'Voltage control flag: 1 = Q ctrl., 0 = voltage control'";"vardef(Tp)     = 's';'Filter time constant for power measurement'";"vardef(Kqp)    = 'p.u.';'Proportional gain'";"vardef(Kqi)    = 'p.u.';'Integral gain'";"vardef(Kvp)    = 'p.u.';'Proportional gain'";"vardef(Kvi)    = 'p.u.';'Integral gain'";"vardef(QFlag)  = ;'Q control flag: 1 = voltage/Q, 0 = const. pf or Q ctrl.'";"vardef(Trv)    = 's';'Filter time constant for voltage measurements'";"vardef(dbd1)    = 'p.u.';'Voltage deadband for overvoltage iq injection'";"vardef(dbd2)    = 'p.u.';'Voltage deadband for undervoltage iq injection'";"vardef(Kqv)    = 'p.u.';'Gain for reactive current injection during fault'";"vardef(Thld)   = 's';'Reactive current injection delay after voltage dip'";"vardef(Vdip)   = 'p.u.';'Undervoltage condition trigger voltage'";"vardef(Vup)    = 'p.u.';'Overvoltage condition trigger voltage'";"vardef(Tiq)    = 's';'Time constant on lag delay'";"vardef(PFlag)  = ;'Power control flag: 0 = P reference, 1 = Speed ref.'";"vardef(Tpord)  = 's';'Time constant'";"vardef(PqFlag) = ;'Priority flag on current limit: 1 = P, 0 = Q priority'";"vardef(Imax)   = 'p.u.';'Maximum converter current limit'";"vardef(Iq_frz) = 'p.u.';'Value at which injection is held after voltage dip'";"vardef(Iqh1)   = 'p.u.';'Maximum limit of reactive current injection'";"vardef(qvmax)   = 'p.u.';'Reactive power limit maximum'";"vardef(qvmin)   = 'p.u.';'Reactive power limit minimum'";"vardef(Vmax)   = 'p.u.';'Voltage control maximum'";"vardef(Vmin)   = 'p.u.';'Voltage control minimum'";"vardef(Iql1)   = 'p.u.';'Minimum limit of reactive current injection'";"vardef(dPmax)  = 'p.u./s';'Ramp rate on power reference'";"vardef(dPmin)  = 'p.u./s';'Ramp rate on power reference'";"vardef(Pmax)   = 'p.u.';'Maximum power reference'";"vardef(Pmin)   = 'p.u.';'Minimum power reference'";"vardef(PfFlag) = ;'Power factor flag: 1 = pf control, 0 = Q control'";"vardef(Thld2)  = 's';'Ipcmd_max delay after fault'";"vardef(Vref0)  = 'p.u.';'Reference voltage, enter 0 for terminal voltage'";"vardef(Vref1)  = 'p.u.';'User-defined ref./bias on inner-loop voltage ctrl.'";"vardef(Ke)     = ;'Ipmin scaling factor'";"vardef(Rc)     = 'p.u.';'Current-compensation resistance'";"vardef(Xc)     = 'p.u.';'Current-compensation reactance'";"vardef(VcmpFlag)= ;'0 = reactive droop, 1 = current compensation'";"vardef(Kc)     = ;'Reactive-current compensation gain'";"vardef(Tr1)    = 's';'Filter time constant for voltage measurement'";"vardef(vblkl)  = 'p.u.';'Voltage below which the converter is blocked'";"vardef(vblkh)  = 'p.u.';'Voltage above which the converter is blocked'";"vardef(Tblk_delay)   = 's';'Time for which the converter will remain blocked'";"vardef(WGO_active)='0/1';'Set by configuration script, no input needed'";1;freeze_Voltage_Dip,freeze_low_sig,freeze_up_sig;1;Iq_frz;is_blocked,Voltage_Dip,Iqcmd,Ipcmd,Pord;Vt,Vt_r,Vt_i,It_r,It_i,Iqfrz,PFAref,Pe,Qext,Qgen,pflag,Paux,Speed,Pref,Pref_WGO;x1,x2,x3,x0,x4,x5,x6;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,oarray_vdlq,oarray_vdlp,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz;dx2,dx3,Undervoltage,Overvoltage,block,blocking_factor,Vref,vcr,vci,argVc,is_voltage_violation,freeze_has_ended,y_frozen1,freeze_has_ended1,y_frozen3,freeze_has_ended2,y_frozen2,freeze_has_ended3,y_frozen,FLT,FLT1,Ip_unlim,Ipcmd1,Iq_unlim,Iqcmd1,Iqfrz1,Iqv,Qcalc,Vcmp,Vcomp,Vdif,Verr,Vref0_sig,Vref1_sig,Vt_filt,freeze,freeze1,freeze2,freeze3,freeze_low,freeze_low_s,freeze_up,freeze_up_s,i_in,i_in1,iqmax,iqmin,is_blocked2,o1,o10,o12,o13,o2,o3,o4,o5,o6,o7,o8,o9,vdlp,vdlq,y_in,y_in1,y_max,y_min,y_min1,yi,yi1,yi10,yi11,yi12,yi13,yi14,yi2,yi3,yi4,yi5,yi7,yi8,yi9,freeze_Voltage_Dip,freeze_low_sig,freeze_up_sig
  89;C;+-Limits;6163;1;6;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  90;C;1/(1+sT);6163;1;6;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;6;! First order lag block with time constant T;! if T=0, block is bypassed (yo=yi);limfix(T)=[0,);x.=selfix(T>0,(yi-x)/T,0.0);yo=selfix(T>0,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  91;C;1/(1+sT)_freeze;6163;1;6;0;;0;;0;;0;;1;yo;1;freeze,yi;1;x;1;T;0;;6;"   ";;x.=selfix(T<=0,0,select(freeze,0.0,(yi-x)/T));yo=selfix(T<=0,yi,x);"                      ";"                      ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x;T;
  92;C;Const;6163;1;6;0;;0;;0;;0;;1;yo;0;;0;;1;C;0;;1;yo=C;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;C;
  93;C;Current Limit Logic;6163;1;6;0;;0;;0;;0;;1;iqmin,iqmax,ipmin,ipmax;1;Iqcmd,vdlq,vdlp,Ipcmd,is_blocked;0;;1;PqFlag,Imax,Thld2,Ke;1;blocking_factor;11;blocking_factor = select_const(is_blocked,0,1);;;!input Ipcmd is unlimited, but this is considered via min(vdlp,Imax,Ipcmd) to avoid algebraic loops;iqmax = selfix(PqFlag>0, min(vdlq,sqrt(max(sqr(Imax)-sqr(min(vdlp,Imax,Ipcmd)),0.0))), min(vdlq,Imax))*blocking_factor;iqmin = select(iqmax<0, iqmax, -iqmax)*blocking_factor;;!input Iqcmd is unlimited, but this is considered via min(vdlq,Imax,Iqcmd) to avoid algebraic loops;ipmax = selfix(PqFlag>0, min(vdlp,Imax), min(vdlp,sqrt(max(sqr(Imax)-sqr(min(vdlq,Imax,Iqcmd)),0.0))))*blocking_factor;ipmin = -Ke*ipmax*blocking_factor;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iqmin,iqmax,ipmin,ipmax;Iqcmd,vdlq,vdlp,Ipcmd,is_blocked;;PqFlag,Imax,Thld2,Ke;blocking_factor
  94;C;Current_blocking;6163;1;6;0;;0;;0;;0;;1;is_blocked;1;Vt_filt;0;;1;vblkl,vblkh,Tblk_delay;1;is_voltage_violation;15;! Initialization;inc(is_voltage_violation) = selfix_const(Vt_filt>=vblkh .or. Vt_filt<=vblkl,1,0);inc(is_blocked) = 0;;! Calculation;is_voltage_violation = picdro_const(Vt_filt>=vblkh .or. Vt_filt<=vblkl, 0.05, 0)!select_const(Vt_filt>=vblkh .or. Vt_filt<=vblkl,1,0);is_blocked = picdro_const(is_voltage_violation,0,Tblk_delay);;"!violation_ends_at_this_step = ";!& lastvalue(is_over_or_undervoltage) .and. .not. is_over_or_undervoltage;"!time_when_violation_ended = ";!& select(violation_ends_at_this_step>0,time(),lastvalue(time_when_violation_ended));!time_since_violation_ended = time() - time_when_violation_ended;"!stay_in_blocking_mode = ";!select(time_since_violation_ended<Tblk_delay,0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;is_blocked;Vt_filt;;vblkl,vblkh,Tblk_delay;is_voltage_violation
  95;C;DBand;6163;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;1;db1,db2;0;;5;!by pass if db is zero, prevents toggling;yo=selfix(db1=0 .and. db2=0,yi,select(yi>abs(db2),yi-abs(db2),select(yi<-abs(db1),yi+abs(db1),0)));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;db1,db2;
  96;C;Fault Detection;6163;1;6;0;;0;;0;;0;;1;Voltage_Dip;1;Vt;0;;1;Vdip,Vup;1;Undervoltage,Overvoltage;9;Undervoltage = picdro_const((Vdip-Vt)+0.5, 0.005, 0.005) !Vt<Vdip;Overvoltage =  picdro_const((Vt-Vup)+0.5, 0.005, 0.005)   !Vt>Vup;!Undervoltage = Vt<Vdip;!Overvoltage =  Vt>Vup;;Voltage_Dip = Undervoltage .or. Overvoltage;;inc(Undervoltage) = selfix_const(Vt<Vdip,1,0);inc(Overvoltage)  = selfix_const(Vt>Vup,1,0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;Voltage_Dip;Vt;;Vdip,Vup;Undervoltage,Overvoltage
  97;C;Freeze after dip;6163;1;6;0;;0;;0;;0;;1;y_out;1;FLT,Iqfrz,y_in;0;;1;Thld2;1;freeze_has_ended,y_frozen;6;inc(freeze_has_ended) = 1;y_frozen = selfix(Thld2>0,lastvalue(y_out),Iqfrz);freeze_has_ended = picdro(FLT=0,abs(Thld2),0);y_out = select(freeze_has_ended .or. FLT=1,y_in, y_frozen);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;y_out;FLT,Iqfrz,y_in;;Thld2;freeze_has_ended,y_frozen
  98;C;Input Selector;6163;1;7;1;WGO_active;0;;0;;0;;1;yo;1;Pref,Pref_WGO;0;;0;;0;;1;yo = selfix(WGO_active,Pref_WGO,Pref);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;Pref,Pref_WGO;;;
  99;C;Input selector;6163;1;6;0;;0;;0;;0;;1;yo;1;yi1,yi2;0;;1;Flag;0;;3;yo=selfix(Flag>0,yi1,yi2);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1,yi2;;Flag;
  100;C;Ip Limits;6163;1;6;0;;1;y_max;0;;1;y_min;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  101;C;Iq Limits;6163;1;6;0;;1;y_max;0;;1;y_min;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  102;C;K;6163;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;1;yo=K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  103;C;Low Limit;6163;1;6;0;;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=max(yi,y_min);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  104;C;Rate Limiter;6163;1;6;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;4;;yo=gradlim_const(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  105;C;VDL;6163;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;1;oarray_vdl;0;;1;yo = lapprox (yi, oarray_vdl);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;oarray_vdl;
  106;C;Vref0_select;6163;1;6;0;;0;;0;;0;;1;yo;0;;0;;1;Vref0;1;Vref;1;yo = selfix(Vref0<0.5,Vref,Vref0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;Vref0;Vref
  107;C;Vt + Kc Qgen;6163;1;6;0;;0;;0;;0;;1;y;1;Vt,Qgen;0;;1;Kc;0;;1;y = Vt + Kc * Qgen;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;y;Vt,Qgen;;Kc;
  108;C;[1/(1+sT)]_freeze;6163;1;6;1;y_max;0;;1;y_min;0;;1;yo;1;freeze,yi;1;x;1;T;1;block;4;inc(block) = 0;block = picdro({freeze>=1},0.005,0.005);x.=selfix(T<=0,0,select(block=0,(yi-x)/T,0.0));yo=selfix(T<=0,lim_const(select(block,lastvalue(yo),yi),y_min,y_max+0.001),limstate(x,y_min,y_max+0.001));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x;T;block
  109;C;[Kp+Ki/s]_freeze;6163;1;6;1;y_max;1;freeze_up;1;y_min;1;freeze_low;1;yo;1;freeze,yi;1;x2;1;Kp,Ki,VFlag,QFlag;1;dx2;6;inc(dx2) = selfix(VFlag < 0.5 .or. QFlag < 0.5,0,Ki*yi);dx2 = selfix(VFlag < 0.5 .or. QFlag < 0.5,0,select(freeze, 0, Ki*yi));"x2. = select({dx2>0 .and. freeze_up} .or. {dx2<0 .and. freeze_low} ,0, dx2) ";"yo=lim(Kp* yi +limstate(x2,y_min,y_max),y_min,y_max)   ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x2;Kp,Ki,VFlag,QFlag;dx2
  110;C;[Kp+Ki/s]_freeze_signals;6163;1;6;0;;1;y_max;0;;1;y_min;1;freeze_up,yo,freeze_low;1;freeze,yi;1;x3;1;Kp,Ki,QFlag,VFlag;1;dx3;13;inc(dx3) = selfix(QFlag < 0.5,0,Ki*yi);dx3 = selfix(QFlag < 0.5 .or. Ki=0,0,;"     &select((x3+Kp*yi)>=  y_max, ( y_max-Kp*yi-x3)/0.001,";"     &select((x3+Kp*yi)<=  y_min, ( y_min-Kp*yi-x3)/0.001,";"     &select(freeze, 0, Ki*yi))))                                                 ";x3.= dx3;yo=lim(Kp* yi +x3,y_min,y_max);;inc(freeze_up) = 0;inc(freeze_low) = 0;;freeze_up  = {(x3+Kp*yi)>=  (y_max-0.01)} .and. {freeze = 0} .and. VFlag=1;freeze_low = {(x3+Kp*yi)<=  (y_min-0.01)} .and. {freeze = 0} .and. VFlag=1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;freeze_up,yo,freeze_low;freeze,yi;x3;Kp,Ki,QFlag,VFlag;dx3
  111;C;check_PFlag;6163;1;6;0;;0;;0;;0;;0;;1;pflag;0;;1;PFlag;0;;1;output(pflag<>PFlag,'Setting for PFlag does not match with PFlag in torque control model!');;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;pflag;;PFlag;
  112;C;mod(Vt - (Rc+jXc).It);6163;1;6;0;;0;;0;;0;;1;Vc;1;Vt,Vt_r,Vt_i,It_r,It_i;0;;1;Rc,Xc;1;vcr,vci,argVc;7;vcr = Vt_r-Rc*It_r+Xc*It_i;"vci = Vt_i-Rc*It_i-Xc*It_r      ";;"argVc = max(abs(vcr*vcr+vci*vci),0)  ";Vc = selfix(Rc>0 .or. Xc>0, sqrt(argVc),Vt);inc(Vc) = selfix(Rc>0 .or. Xc>0, sqrt(argVc),Vt);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;Vc;Vt,Vt_r,Vt_i,It_r,It_i;;Rc,Xc;vcr,vci,argVc
  113;C;tan();6163;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;0;;0;;1;yo=tan(yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  114;C;REGC_C;6232;0;7;1;Iqrmax,rrpwr,wmax;0;;1;Iqrmin,wmin;0;;1;iqref,ur_ref,ui_ref,idref;1;ur,Qgen0,Iqcmd,ir,ii,Vt,Ipcmd,ui,is_blocked;1;xq,xp,xfltr,x_lpf_d,x_lpf_q,x_pi_q,x_pi_p,x0,x1;1;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz;1;dxq,Iqcmd_max_applied,Iqcmd_min_applied,cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1,Voltage_Dip,phi,uq,yix,Ipcmd_or_ppcmd,V,V_or_one,const_one,id_meas,id_ref,iderr,ip_or_pp,iq_meas,iq_ref,iqerr;57;inc(xq)=iqref;inc(xp)=selfix(RateFlag>0.5,Ipcmd*Vt,Ipcmd);"inc(xfltr)=Vt ";inc(x_pi_q)=iqref;inc(x_pi_p)=idref;;inc(Iqcmd)=-iqref;inc(Ipcmd)=idref;;inc(is_blocked)=0;;"inc(Qgen0)=iqref !initial value needed for calculation ";;;"vardef(Tg)       = 's'         ;'Converter time constant'";"vardef(Iqrmax)   = 'p.u./s'    ;'Max. reactive current rate limit'";"vardef(Iqrmin)   = 'p.u./s'    ;'Min. reactive current rate limit'";"vardef(Tfltr)    = 's'         ;'Voltage filter time constant'";"vardef(rrpwr)    = 'p.u./s'    ;'Active current rate limit'";"vardef(RateFlag) =             ;'Rate limit: 0 = active current, 1 = active power'";"vardef(Te)       = 's'         ;'Emulated delay in converter controls'";"vardef(re)       = 'p.u.'      ;'Source resistance'";"vardef(xe)       = 'p.u.'      ;'Source reactance'";"vardef(Kip)      =             ;'Proportional gain of the inner current loop'";"vardef(Kii)      = '1/s'       ;'Integral gain of the inner current loop'";"vardef(Kppll)    = 'rad/s/pu'  ;'Proportional gain of the PLL'";"vardef(Kipll)    = 'rad/s/pu/s';'Integral gain of the PLL'";"vardef(wmax)     = 'rad/s'     ;'Upper limit on the PLL'";"vardef(wmin)     = 'rad/s'     ;'Lower limit on the PLL'";"vardef(Vpllfrz)  = 'p.u.'      ;'Lower voltage level to freeze PLL'";;"vardef(id_ref) = 'p.u.';'Reference current, direct axis'";"vardef(iq_ref) = 'p.u.';'Reference current, quadrature axis'";"vardef(ur)     = 'p.u.';'Terminal voltage, real part'";"vardef(ui)     = 'p.u.';'Terminal voltage, imaginary part'";"vardef(ur_ref) = 'p.u.';'Voltage of source, real part'";"vardef(ui_ref) = 'p.u.';'Voltage of source, imaginary part'";;;"limfix(Iqrmax)   = (0,)          ! Iqrmax > 0; typical: >=1";"limfix(Iqrmin)   = (,0)          ! Iqrmin < 0; typical: <=-1";limfix(Tfltr)    = [0.02,0.05]   ! 0.02 <= Tfltr <= 0.05;"limfix(rrpwr)    = (0,)          ! rrpwr > 0; typical: 1-20";limfix(RateFlag) = [0,1]         ! 0 <= RateFlag <= 1;"limfix(Te)       = (0.0,0.02]    ! 0.0 < Te <= 0.02; note: Te has to be larger than zero in PF to avoid algebraic loop";limfix(re)       = [0,)          ! re >= 0;limfix(xe)       = (0,)          ! xe > 0;limfix(Kip)      = (0,)          ! Kip > 0;limfix(Kii)      = (0,)          ! Kii > 0;limfix(Kppll)    = (0,)          ! Kppll > 0;limfix(Kipll)    = (0,)          ! Kipll > 0;limfix(Kip)      = (0,)          ! Kip > 0;limfix(Kii)      = (0,)          ! Kii > 0;limfix(wmax)     = (0,)          ! wmax > 0;limfix(wmin)     = (,0)          ! wmin < 0;limfix(Vpllfrz)  = [0.1,0.5]     ! 0.1 <= Vpllfrz <= 0.5;;;;;;;;;;;;;;;;;;0;;0;;iqref,ur_ref,ui_ref,idref;ur,Qgen0,Iqcmd,ir,ii,Vt,Ipcmd,ui,is_blocked;xq,xp,xfltr,x_lpf_d,x_lpf_q,x_pi_q,x_pi_p,x0,x1;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz;dxq,Iqcmd_max_applied,Iqcmd_min_applied,cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1,Voltage_Dip,phi,uq,yix,Ipcmd_or_ppcmd,V,V_or_one,const_one,id_meas,id_ref,iderr,ip_or_pp,iq_meas,iq_ref,iqerr
  115;C;1;6164;1;5;0;;0;;0;;0;;1;yo;0;;0;;0;;0;;2;! Functionality: Outputs 1.;yo = 1.0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;;
  116;C;1/(1+sT);6164;1;5;0;;0;;1;ymin;0;;1;yo;1;yi;1;x;1;T;0;;6;! First order lag block with time constant T;! if T=0, block is bypassed (yo=yi);limfix(T)=[0,);x.=selfix(T>0,(yi-x)/T,0.0);yo=max(selfix(T>0,x,yi),ymin);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  117;C;Input selector;6164;1;5;0;;0;;0;;0;;1;yo;1;yi1,yi2;0;;1;Flag;0;;3;yo=select(Flag>0.5,yi2,yi1);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1,yi2;;Flag;
  118;C;Kp+Ki/s;6164;1;5;0;;0;;0;;0;;1;yo;1;yi;1;x;1;Kp,Ki;0;;17;! Functionality: This block implements a PI controller, parallel variant.;! Proportional gain: Kp;! Integral gain: Ki;! Transfer function:;!          ________;!         |        |                     ___;! yi---+->|   Kp   |------------------->|+  |;"!      |  |________|                    |   |      ";!      |   ________          _____      |   |---------> yo;"!      |  |        |        |  1  |     |   |         ";"!      +--|   Ki   |------->|  -  |---->|+  |         ";"!         |________|        |  s  |     |___|         ";"!                           |_____|                   ";"                      ";x. = Ki*yi;yo = Kp*yi+x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;Kp,Ki;
  119;C;PLL;6164;1;7;1;wmax;0;;1;wmin;0;;1;iq,id;1;ir,ii,ur,ui,u;1;x0,x1;1;Kppll,Kipll,Vpllfrz;1;Voltage_Dip,phi,uq,yix;5;inc(x0)=0;inc(x1)=atan2(ui,ur);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iq,id;ir,ii,ur,ui,u;x0,x1;Kppll,Kipll,Vpllfrz;Voltage_Dip,phi,uq,yix
  120;C;1/s;6165;1;5;0;;0;;0;;0;;1;yo;1;yi;1;x;0;;0;;4;"! Functionality: This macro implements a continuous time integrator block. ";x. = yi;yo = x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;;
  121;C;"Kp+Ki/s [(p;p)]";6165;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;yi,u;1;x;1;Kp,Ki,Vpllfrz;1;Voltage_Dip;21;! Functionality: This block implements a Proportional-Integral (PI) block (parallel variant) with anti-windup limits.;! Proportional gain: Kp;! Integral gain: Ki;! Transfer function:;!          ________;!         |        |                     ___;! yi---+->|   Kp   |------------------->|+  |     __;"!      |  |________|            __      |   |    |  ";!      |   ________          __|__      |   |----|----> yo;"!      |  |        |        |  1  |     |   |  __|     ";"!      +--|   Ki   |------->|  -  |---->|+  |         ";"!         |________|        |  s  |     |___|         ";"!                           |_____|                   ";!                            __|;"!             ";"output(y_min>y_max, 'DSL Macro Kp+Ki/s [(p;p)]: Lower limit larger than upper limit') ";x. = select(Voltage_Dip, 0, Ki*yi);yo = lim_const(Kp*yi+limstate_const(x,y_min,y_max),y_min,y_max);;Voltage_Dip = u<Vpllfrz;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,u;x;Kp,Ki,Vpllfrz;Voltage_Dip
  122;C;Park transform (1);6165;1;5;0;;0;;0;;0;;1;q,d;1;alpha,beta,phi;0;;0;;0;;4;! Functionality: This macro implements the forward Park transform (alpha,beta)->(d,q);d =  cos(phi)*alpha + sin(phi)*beta;q = -sin(phi)*alpha + cos(phi)*beta;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;q,d;alpha,beta,phi;;;
  123;C;Park transform (dq);6165;1;5;0;;0;;0;;0;;1;q;1;alpha,beta,phi;0;;0;;0;;4;! Functionality: This macro implements the forward Park transform (alpha,beta)->(d,q);!d =  cos(phi)*alpha + sin(phi)*beta !not used;q = -sin(phi)*alpha + cos(phi)*beta;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;q;alpha,beta,phi;;;
  124;C;[1/(1+sT)]_grad_lim;6164;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;Qgen0,yi;1;x;1;T;1;dx,y_max_applied,y_min_applied;17;limits(T)=[0,);;y_max_applied = selfix_const(Qgen0>0,y_max, 99999);y_min_applied = selfix_const(Qgen0<0,y_min,-99999);;dx = (-yi-x)/T;;x.= lim(dx,y_min_applied,y_max_applied);;yo = x;;;;;" ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;Qgen0,yi;x;T;dx,y_max_applied,y_min_applied
  125;C;[{1/(1+sT)}];6164;1;5;1;r_max;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;3;limits(T)=(0,);x.=lim((yi-yo)/T,-9999,r_max);yo=x;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  126;C;vol_stator_voltage_REGC_C;6164;1;6;0;;0;;0;;0;;1;ur_ref,ui_ref;1;ur,id_ref,iq_ref,ui,is_blocked;1;x_lpf_d,x_lpf_q;1;re,xe,Te;1;cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1;16;"! Algebraic stator voltage calculation according to the stator current ";! and series impedance;inc(x_lpf_d) = ur_ref;inc(x_lpf_q) = ui_ref;!inc(is_blocked) = 0;;"!vardef(re) = 'p.u.';'Source resistance'";"!vardef(xe) = 'p.u.';'Source reactance'";"!vardef(id_ref) = 'p.u.';'Reference current direct axis'";"!vardef(iq_ref) = 'p.u.';'Reference current quadrature axis'";"!vardef(ur) = 'p.u.';'Terminal voltage real'";"!vardef(ui) = 'p.u.';'Terminal voltage imaginary'";"!vardef(ur_ref) = 'p.u.';'Voltage of source real'";"!vardef(ui_ref) = 'p.u.';'Voltage of source imaginary'";"!vardef(Te) = 's';'Emulated delay in converter controls'";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;ur_ref,ui_ref;ur,id_ref,iq_ref,ui,is_blocked;x_lpf_d,x_lpf_q;re,xe,Te;cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1
  127;C;Inverse Park transform (dq -> ab);6166;1;5;0;;0;;0;;0;;1;d,q;1;alpha,beta,ur,ui;0;;0;;1;cosphi,sinphi;13;"! Functionality: This macro implements the backward Park ";! transform (d,q)->(alpha,beta) according to a voltage reference ui, ur;;cosphi = cos(atan2(ui,ur));sinphi = sin(atan2(ui,ur));;d =  cosphi*alpha - sinphi*beta;q =  sinphi*alpha + cosphi*beta;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;d,q;alpha,beta,ur,ui;;;cosphi,sinphi
  128;C;Low pass filter with bypass;6166;1;6;0;;0;;0;;0;;1;yo;1;yi,is_not_blocked;1;x;1;T;0;;3;limfix(T)=(0,);x. = (yi-x)/T;yo = select(is_not_blocked,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi,is_not_blocked;x;T;
  129;C;Multiply K;6166;1;5;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;2;! Functionality: Multiplies the input by K.;yo = K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  130;C;NOT _ip;6166;1;5;0;;0;;0;;0;;1;yo;1;yi1;0;;1;Tpick,Tdrop;0;;14;! Functionality: Implements the logic NOT function;! Logic function based on picdro() that avoids toggling effects but introduces step re-evaluation.;! yi is assumed to be a boolean input value;! false =(-oo,0.5);! true  =[0.5, oo);"! Truth table ";! -----------------;"! |   yi  |  yo   | ";! |---------------|;! | false | true  |;"! | true  | false |   ";! -----------------;yo = picdro(.not.yi1,Tpick,Tdrop);inc(yo) = selfix(yi1=1,0,1);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1;;Tpick,Tdrop;
  131;C;Frame WECC WT Type 4B;6233;0;7;0;;0;;0;;0;;0;;0;;0;;0;;1;"Ipcmd,Iqcmd,PFAref,Paux,Pe,Pref_WGO,Pref_in,Qext,Qgen,Vref1,Vt,Vt_i,Vt_r,f;Fnom,id_ref,iq_ref,ir;ii,is_blocked,u1i_in,u1r_in";0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;;;;"Ipcmd,Iqcmd,PFAref,Paux,Pe,Pref_WGO,Pref_in,Qext,Qgen,Vref1,Vt,Vt_i,Vt_r,f;Fnom,id_ref,iq_ref,ir;ii,is_blocked,u1i_in,u1r_in"
  132;C;REEC_D;6233;0;7;1;qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;0;;1;qvmin,Vmin,Iql1,dPmin,Pmin;0;;1;is_blocked,Voltage_Dip,Iqcmd,Ipcmd,Pord;1;Vt,Vt_r,Vt_i,It_r,It_i,Iqfrz,PFAref,Pe,Qext,Qgen,pflag,Paux,Speed,Pref,Pref_WGO;1;x1,x2,x3,x0,x4,x5,x6;1;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,oarray_vdlq,oarray_vdlp,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz;1;dx2,dx3,Undervoltage,Overvoltage,block,blocking_factor,Vref,vcr,vci,argVc,is_voltage_violation,freeze_has_ended,y_frozen1,freeze_has_ended1,y_frozen3,freeze_has_ended2,y_frozen2,freeze_has_ended3,y_frozen,FLT,FLT1,Ip_unlim,Ipcmd1,Iq_unlim,Iqcmd1,Iqfrz1,Iqv,Qcalc,Vcmp,Vcomp,Vdif,Verr,Vref0_sig,Vref1_sig,Vt_filt,freeze,freeze1,freeze2,freeze3,freeze_low,freeze_low_s,freeze_up,freeze_up_s,i_in,i_in1,iqmax,iqmin,is_blocked2,o1,o10,o12,o13,o2,o3,o4,o5,o6,o7,o8,o9,vdlp,vdlq,y_in,y_in1,y_max,y_min,y_min1,yi,yi1,yi10,yi11,yi12,yi13,yi14,yi2,yi3,yi4,yi5,yi7,yi8,yi9,freeze_Voltage_Dip,freeze_low_sig,freeze_up_sig;73;inc(x0) = Vt;inc(x1) = Pe;inc(x2) = Vt;inc(x3) = Iqcmd-Iqinj;inc(x4) = yi9;"inc(x5) = selfix(PFlag, Pref*Speed, Pref) ";inc(x6) = selfix(VcmpFlag>0, Vcomp, Vt + Kc*Qgen);"    ";inc(Iqinj) = 0;inc(Vref)  = Vt;inc(PFAref)= selfix(Pe < 0.000001, 0.0, selfix(PfFlag .and. .not. VFlag .and. QFlag,atan2(Vt-Vref1,Pe), atan2(Qgen,Pe)));inc(Qext)  = selfix(PfFlag>0.5,0,selfix(VFlag < 0.5 .and. QFlag > 0.5,Vt-Vref1, Qgen));"inc(Pref)  = selfix(PFlag, (Ipcmd*Vt)/Speed, Ipcmd*Vt)  ";inc(Pref_WGO) = Pref;inc(Pord)  = Ipcmd*Vt;inc(Voltage_Dip) = 0;"inc(freeze_Voltage_Dip) = 0  ";;inc(Paux)=0;;"inc0(Iqfrz)=Iq_frz ";"inc0(pflag) = PFlag  ";inc0(Speed)=1 ! if used together with PV model;inc0(It_r) = 0;inc0(It_i) = 0;;"freeze_Voltage_Dip = Voltage_Dip    ";Vcmp_filt = Vcmp;;"vardef(VFlag)  = ;'Voltage control flag: 1 = Q ctrl., 0 = voltage control'";"vardef(Tp)     = 's';'Filter time constant for power measurement'";"vardef(Kqp)    = 'p.u.';'Proportional gain'";"vardef(Kqi)    = 'p.u.';'Integral gain'";"vardef(Kvp)    = 'p.u.';'Proportional gain'";"vardef(Kvi)    = 'p.u.';'Integral gain'";"vardef(QFlag)  = ;'Q control flag: 1 = voltage/Q, 0 = const. pf or Q ctrl.'";"vardef(Trv)    = 's';'Filter time constant for voltage measurements'";"vardef(dbd1)    = 'p.u.';'Voltage deadband for overvoltage iq injection'";"vardef(dbd2)    = 'p.u.';'Voltage deadband for undervoltage iq injection'";"vardef(Kqv)    = 'p.u.';'Gain for reactive current injection during fault'";"vardef(Thld)   = 's';'Reactive current injection delay after voltage dip'";"vardef(Vdip)   = 'p.u.';'Undervoltage condition trigger voltage'";"vardef(Vup)    = 'p.u.';'Overvoltage condition trigger voltage'";"vardef(Tiq)    = 's';'Time constant on lag delay'";"vardef(PFlag)  = ;'Power control flag: 0 = P reference, 1 = Speed ref.'";"vardef(Tpord)  = 's';'Time constant'";"vardef(PqFlag) = ;'Priority flag on current limit: 1 = P, 0 = Q priority'";"vardef(Imax)   = 'p.u.';'Maximum converter current limit'";"vardef(Iq_frz) = 'p.u.';'Value at which injection is held after voltage dip'";"vardef(Iqh1)   = 'p.u.';'Maximum limit of reactive current injection'";"vardef(qvmax)   = 'p.u.';'Reactive power limit maximum'";"vardef(qvmin)   = 'p.u.';'Reactive power limit minimum'";"vardef(Vmax)   = 'p.u.';'Voltage control maximum'";"vardef(Vmin)   = 'p.u.';'Voltage control minimum'";"vardef(Iql1)   = 'p.u.';'Minimum limit of reactive current injection'";"vardef(dPmax)  = 'p.u./s';'Ramp rate on power reference'";"vardef(dPmin)  = 'p.u./s';'Ramp rate on power reference'";"vardef(Pmax)   = 'p.u.';'Maximum power reference'";"vardef(Pmin)   = 'p.u.';'Minimum power reference'";"vardef(PfFlag) = ;'Power factor flag: 1 = pf control, 0 = Q control'";"vardef(Thld2)  = 's';'Ipcmd_max delay after fault'";"vardef(Vref0)  = 'p.u.';'Reference voltage, enter 0 for terminal voltage'";"vardef(Vref1)  = 'p.u.';'User-defined ref./bias on inner-loop voltage ctrl.'";"vardef(Ke)     = ;'Ipmin scaling factor'";"vardef(Rc)     = 'p.u.';'Current-compensation resistance'";"vardef(Xc)     = 'p.u.';'Current-compensation reactance'";"vardef(VcmpFlag)= ;'0 = reactive droop, 1 = current compensation'";"vardef(Kc)     = ;'Reactive-current compensation gain'";"vardef(Tr1)    = 's';'Filter time constant for voltage measurement'";"vardef(vblkl)  = 'p.u.';'Voltage below which the converter is blocked'";"vardef(vblkh)  = 'p.u.';'Voltage above which the converter is blocked'";"vardef(Tblk_delay)   = 's';'Time for which the converter will remain blocked'";"vardef(WGO_active)='0/1';'Set by configuration script, no input needed'";1;freeze_Voltage_Dip,freeze_low_sig,freeze_up_sig;1;Iq_frz;is_blocked,Voltage_Dip,Iqcmd,Ipcmd,Pord;Vt,Vt_r,Vt_i,It_r,It_i,Iqfrz,PFAref,Pe,Qext,Qgen,pflag,Paux,Speed,Pref,Pref_WGO;x1,x2,x3,x0,x4,x5,x6;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,oarray_vdlq,oarray_vdlp,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz;dx2,dx3,Undervoltage,Overvoltage,block,blocking_factor,Vref,vcr,vci,argVc,is_voltage_violation,freeze_has_ended,y_frozen1,freeze_has_ended1,y_frozen3,freeze_has_ended2,y_frozen2,freeze_has_ended3,y_frozen,FLT,FLT1,Ip_unlim,Ipcmd1,Iq_unlim,Iqcmd1,Iqfrz1,Iqv,Qcalc,Vcmp,Vcomp,Vdif,Verr,Vref0_sig,Vref1_sig,Vt_filt,freeze,freeze1,freeze2,freeze3,freeze_low,freeze_low_s,freeze_up,freeze_up_s,i_in,i_in1,iqmax,iqmin,is_blocked2,o1,o10,o12,o13,o2,o3,o4,o5,o6,o7,o8,o9,vdlp,vdlq,y_in,y_in1,y_max,y_min,y_min1,yi,yi1,yi10,yi11,yi12,yi13,yi14,yi2,yi3,yi4,yi5,yi7,yi8,yi9,freeze_Voltage_Dip,freeze_low_sig,freeze_up_sig
  133;C;+-Limits;6167;1;6;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  134;C;1/(1+sT);6167;1;6;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;6;! First order lag block with time constant T;! if T=0, block is bypassed (yo=yi);limfix(T)=[0,);x.=selfix(T>0,(yi-x)/T,0.0);yo=selfix(T>0,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  135;C;1/(1+sT)_freeze;6167;1;6;0;;0;;0;;0;;1;yo;1;freeze,yi;1;x;1;T;0;;6;"   ";;x.=selfix(T<=0,0,select(freeze,0.0,(yi-x)/T));yo=selfix(T<=0,yi,x);"                      ";"                      ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x;T;
  136;C;Const;6167;1;6;0;;0;;0;;0;;1;yo;0;;0;;1;C;0;;1;yo=C;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;C;
  137;C;Current Limit Logic;6167;1;6;0;;0;;0;;0;;1;iqmin,iqmax,ipmin,ipmax;1;Iqcmd,vdlq,vdlp,Ipcmd,is_blocked;0;;1;PqFlag,Imax,Thld2,Ke;1;blocking_factor;11;blocking_factor = select_const(is_blocked,0,1);;;!input Ipcmd is unlimited, but this is considered via min(vdlp,Imax,Ipcmd) to avoid algebraic loops;iqmax = selfix(PqFlag>0, min(vdlq,sqrt(max(sqr(Imax)-sqr(min(vdlp,Imax,Ipcmd)),0.0))), min(vdlq,Imax))*blocking_factor;iqmin = select(iqmax<0, iqmax, -iqmax)*blocking_factor;;!input Iqcmd is unlimited, but this is considered via min(vdlq,Imax,Iqcmd) to avoid algebraic loops;ipmax = selfix(PqFlag>0, min(vdlp,Imax), min(vdlp,sqrt(max(sqr(Imax)-sqr(min(vdlq,Imax,Iqcmd)),0.0))))*blocking_factor;ipmin = -Ke*ipmax*blocking_factor;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iqmin,iqmax,ipmin,ipmax;Iqcmd,vdlq,vdlp,Ipcmd,is_blocked;;PqFlag,Imax,Thld2,Ke;blocking_factor
  138;C;Current_blocking;6167;1;6;0;;0;;0;;0;;1;is_blocked;1;Vt_filt;0;;1;vblkl,vblkh,Tblk_delay;1;is_voltage_violation;15;! Initialization;inc(is_voltage_violation) = selfix_const(Vt_filt>=vblkh .or. Vt_filt<=vblkl,1,0);inc(is_blocked) = 0;;! Calculation;is_voltage_violation = picdro_const(Vt_filt>=vblkh .or. Vt_filt<=vblkl, 0.05, 0)!select_const(Vt_filt>=vblkh .or. Vt_filt<=vblkl,1,0);is_blocked = picdro_const(is_voltage_violation,0,Tblk_delay);;"!violation_ends_at_this_step = ";!& lastvalue(is_over_or_undervoltage) .and. .not. is_over_or_undervoltage;"!time_when_violation_ended = ";!& select(violation_ends_at_this_step>0,time(),lastvalue(time_when_violation_ended));!time_since_violation_ended = time() - time_when_violation_ended;"!stay_in_blocking_mode = ";!select(time_since_violation_ended<Tblk_delay,0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;is_blocked;Vt_filt;;vblkl,vblkh,Tblk_delay;is_voltage_violation
  139;C;DBand;6167;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;1;db1,db2;0;;5;!by pass if db is zero, prevents toggling;yo=selfix(db1=0 .and. db2=0,yi,select(yi>abs(db2),yi-abs(db2),select(yi<-abs(db1),yi+abs(db1),0)));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;db1,db2;
  140;C;Fault Detection;6167;1;6;0;;0;;0;;0;;1;Voltage_Dip;1;Vt;0;;1;Vdip,Vup;1;Undervoltage,Overvoltage;9;Undervoltage = picdro_const((Vdip-Vt)+0.5, 0.005, 0.005) !Vt<Vdip;Overvoltage =  picdro_const((Vt-Vup)+0.5, 0.005, 0.005)   !Vt>Vup;!Undervoltage = Vt<Vdip;!Overvoltage =  Vt>Vup;;Voltage_Dip = Undervoltage .or. Overvoltage;;inc(Undervoltage) = selfix_const(Vt<Vdip,1,0);inc(Overvoltage)  = selfix_const(Vt>Vup,1,0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;Voltage_Dip;Vt;;Vdip,Vup;Undervoltage,Overvoltage
  141;C;Freeze after dip;6167;1;6;0;;0;;0;;0;;1;y_out;1;FLT,Iqfrz,y_in;0;;1;Thld2;1;freeze_has_ended,y_frozen;6;inc(freeze_has_ended) = 1;y_frozen = selfix(Thld2>0,lastvalue(y_out),Iqfrz);freeze_has_ended = picdro(FLT=0,abs(Thld2),0);y_out = select(freeze_has_ended .or. FLT=1,y_in, y_frozen);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;y_out;FLT,Iqfrz,y_in;;Thld2;freeze_has_ended,y_frozen
  142;C;Input Selector;6167;1;7;1;WGO_active;0;;0;;0;;1;yo;1;Pref,Pref_WGO;0;;0;;0;;1;yo = selfix(WGO_active,Pref_WGO,Pref);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;Pref,Pref_WGO;;;
  143;C;Input selector;6167;1;6;0;;0;;0;;0;;1;yo;1;yi1,yi2;0;;1;Flag;0;;3;yo=selfix(Flag>0,yi1,yi2);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1,yi2;;Flag;
  144;C;Ip Limits;6167;1;6;0;;1;y_max;0;;1;y_min;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  145;C;Iq Limits;6167;1;6;0;;1;y_max;0;;1;y_min;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  146;C;K;6167;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;1;K;0;;1;yo=K*yi;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;K;
  147;C;Low Limit;6167;1;6;0;;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;1;yo=max(yi,y_min);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  148;C;Rate Limiter;6167;1;6;1;y_max;0;;1;y_min;0;;1;yo;1;yi;0;;0;;0;;4;;yo=gradlim_const(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  149;C;VDL;6167;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;1;oarray_vdl;0;;1;yo = lapprox (yi, oarray_vdl);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;oarray_vdl;
  150;C;Vref0_select;6167;1;6;0;;0;;0;;0;;1;yo;0;;0;;1;Vref0;1;Vref;1;yo = selfix(Vref0<0.5,Vref,Vref0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;;;Vref0;Vref
  151;C;Vt + Kc Qgen;6167;1;6;0;;0;;0;;0;;1;y;1;Vt,Qgen;0;;1;Kc;0;;1;y = Vt + Kc * Qgen;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;y;Vt,Qgen;;Kc;
  152;C;[1/(1+sT)]_freeze;6167;1;6;1;y_max;0;;1;y_min;0;;1;yo;1;freeze,yi;1;x;1;T;1;block;4;inc(block) = 0;block = picdro({freeze>=1},0.005,0.005);x.=selfix(T<=0,0,select(block=0,(yi-x)/T,0.0));yo=selfix(T<=0,lim_const(select(block,lastvalue(yo),yi),y_min,y_max+0.001),limstate(x,y_min,y_max+0.001));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x;T;block
  153;C;[Kp+Ki/s]_freeze;6167;1;6;1;y_max;1;freeze_up;1;y_min;1;freeze_low;1;yo;1;freeze,yi;1;x2;1;Kp,Ki,VFlag,QFlag;1;dx2;6;inc(dx2) = selfix(VFlag < 0.5 .or. QFlag < 0.5,0,Ki*yi);dx2 = selfix(VFlag < 0.5 .or. QFlag < 0.5,0,select(freeze, 0, Ki*yi));"x2. = select({dx2>0 .and. freeze_up} .or. {dx2<0 .and. freeze_low} ,0, dx2) ";"yo=lim(Kp* yi +limstate(x2,y_min,y_max),y_min,y_max)   ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;freeze,yi;x2;Kp,Ki,VFlag,QFlag;dx2
  154;C;[Kp+Ki/s]_freeze_signals;6167;1;6;0;;1;y_max;0;;1;y_min;1;freeze_up,yo,freeze_low;1;freeze,yi;1;x3;1;Kp,Ki,QFlag,VFlag;1;dx3;13;inc(dx3) = selfix(QFlag < 0.5,0,Ki*yi);dx3 = selfix(QFlag < 0.5 .or. Ki=0,0,;"     &select((x3+Kp*yi)>=  y_max, ( y_max-Kp*yi-x3)/0.001,";"     &select((x3+Kp*yi)<=  y_min, ( y_min-Kp*yi-x3)/0.001,";"     &select(freeze, 0, Ki*yi))))                                                 ";x3.= dx3;yo=lim(Kp* yi +x3,y_min,y_max);;inc(freeze_up) = 0;inc(freeze_low) = 0;;freeze_up  = {(x3+Kp*yi)>=  (y_max-0.01)} .and. {freeze = 0} .and. VFlag=1;freeze_low = {(x3+Kp*yi)<=  (y_min-0.01)} .and. {freeze = 0} .and. VFlag=1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;freeze_up,yo,freeze_low;freeze,yi;x3;Kp,Ki,QFlag,VFlag;dx3
  155;C;check_PFlag;6167;1;6;0;;0;;0;;0;;0;;1;pflag;0;;1;PFlag;0;;1;output(pflag<>PFlag,'Setting for PFlag does not match with PFlag in torque control model!');;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;;pflag;;PFlag;
  156;C;mod(Vt - (Rc+jXc).It);6167;1;6;0;;0;;0;;0;;1;Vc;1;Vt,Vt_r,Vt_i,It_r,It_i;0;;1;Rc,Xc;1;vcr,vci,argVc;7;vcr = Vt_r-Rc*It_r+Xc*It_i;"vci = Vt_i-Rc*It_i-Xc*It_r      ";;"argVc = max(abs(vcr*vcr+vci*vci),0)  ";Vc = selfix(Rc>0 .or. Xc>0, sqrt(argVc),Vt);inc(Vc) = selfix(Rc>0 .or. Xc>0, sqrt(argVc),Vt);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;Vc;Vt,Vt_r,Vt_i,It_r,It_i;;Rc,Xc;vcr,vci,argVc
  157;C;tan();6167;1;6;0;;0;;0;;0;;1;yo;1;yi;0;;0;;0;;1;yo=tan(yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;;;
  158;C;REGC_A;6233;0;5;1;Iqrmax,rrpwr;0;;1;Iqrmin;0;;1;iqref,idref;1;Qgen0,Iqcmd,Vt,Lvplsw0,Ipcmd;1;xq,xp,xfltr;1;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw;1;sign_Qgen0,mlvpl,iqhv,idlv,Lvpl_lim,Lvplsw1,V,ip,iq;28;inc(xq)=Iqcmd;inc(xp)=Ipcmd;"inc(xfltr)=Vt  ";;inc(Iqcmd)=-iqref;inc(Ipcmd)=idref;inc(Lvplsw0)=9999;;"inc(Qgen0)=Iqcmd !initial value needed for calculation ";;;;;;"vardef(Tg) = 's';'Converter time constant'";"vardef(Tfltr) = 's';'Voltage filter time constant'";"vardef(Lvplsw) = ;'Low voltage power logic switch: 1-Curve/0-Zero'";"vardef(Iqrmax) = 'pu/s';'Max reactive current rate limit'";"vardef(rrpwr) = 'pu/s';'Active current rate limit'";"vardef(Iqrmin) = 'pu/s';'Min reactive current rate limit'";"vardef(Volim) = 'pu';'Voltage limit for high voltage clamp logic'";"vardef(Iolim) = 'pu';'Current limit for high voltage clamp logic'";"vardef(Khv) = ;'High voltage clamp logic accelerator factor'";"vardef(lvpnt0) = 'pu';'Min low voltage active current breakpoint'";"vardef(lvpnt1) = 'pu';'Max low voltage active current breakpoint'";"vardef(zerox) = 'pu';'LVPL zero crossing' ";"vardef(brkpt) = 'pu';'LVPL breakpoint' ";"vardef(lvpl1) = ;'LVPL gain breakpoint [pu current/pu voltage]' ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iqref,idref;Qgen0,Iqcmd,Vt,Lvplsw0,Ipcmd;xq,xp,xfltr;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw;sign_Qgen0,mlvpl,iqhv,idlv,Lvpl_lim,Lvplsw1,V,ip,iq
  159;C;1/(1+sT);6168;1;5;0;;0;;0;;0;;1;yo;1;yi;1;x;1;T;0;;6;! First order lag block with time constant T;! if T=0, block is bypassed (yo=yi);limfix(T)=[0,);x.=selfix(T>0,(yi-x)/T,0.0);yo=selfix(T>0,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  160;C;High Voltage Reactive Current;6168;1;5;0;;0;;0;;0;;1;iqref;1;iq,Vt;0;;1;Volim,Iolim,Khv;1;iqhv;7;!According to WECC PV Power Plant Dynamic Modeling Guide April 2014;;iqref= -max(iq-iqhv,Iolim) !-max(iq*Vt-iqhv,Iolim);;iqhv = select(Vt>Volim, Khv*(Vt-Volim), 0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iqref;iq,Vt;;Volim,Iolim,Khv;iqhv
  161;C;Input selector;6168;1;5;0;;0;;0;;0;;1;yo;1;yi1,yi2;0;;1;Flag;0;;3;yo=select(Flag>0.5,yi2,yi1);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi1,yi2;;Flag;
  162;C;Low Voltage Active Current;6168;1;5;0;;0;;0;;0;;1;idref;1;Vt,ip;0;;1;lvpnt0,lvpnt1;1;idlv;3;idref= ip*idlv !ip*Vt*idlv;;idlv = select(Vt<lvpnt0, 0, select(Vt>lvpnt1, 1, 1/(lvpnt1-lvpnt0)*(Vt-lvpnt0)));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;idref;Vt,ip;;lvpnt0,lvpnt1;idlv
  163;C;Low Voltage Power Logic;6168;1;5;0;;0;;0;;0;;1;LVPL;1;V;0;;1;zerox,brkpt,lvpl1;1;mlvpl;3;LVPL=select(V<zerox, 0, select(V>brkpt, 9999, mlvpl*(V-zerox)));;mlvpl = lvpl1/(brkpt-zerox);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;LVPL;V;;zerox,brkpt,lvpl1;mlvpl
  164;C;[1/(1+sT)]_grad_lim;6168;1;5;1;y_max;0;;1;y_min;0;;1;yo;1;Qgen0,yi;1;x;1;T;1;sign_Qgen0;20;limits(T)=[0,);;"!!!Qgen>0 --> 1-absorb/Qgen<0 --> 0-inject ";sign_Qgen0=selfix(Qgen0>0, 1.0, 0.0);;x.=selfix(T>0, (yi-x)/T, 0);"  ";"yo=selfix(T>0, selfix(abs(y_min)>=999 .and. abs(y_max)>=999, x, ";&  selfix(sign_Qgen0>0.5, gradlim_const(x, -999, y_max), gradlim_const(x, -abs(y_min), 999)));&  ,yi);;;" ";;;;;" ";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;Qgen0,yi;x;T;sign_Qgen0
  165;C;[{1/(1+sT)}]_signals;6168;1;5;1;r_max;1;lvpl_lim;0;;0;;1;yo;1;yi;1;x;1;T;0;;3;limits(T)=(0,);x.=lim((yi-yo)/T,-9999,r_max);yo=limstate(x,-9999,lvpl_lim);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;yo;yi;x;T;
  166;C;avr_AVR;;0;4;1;M1,K1;0;;1;M2,K2;0;;1;EFD;1;VTD,VTQ,ID,IQ,VT,VREF,VSTEP,TD0S,VFDrated,Gm;1;VFDDA;1;XC,A,G;1;VCD,VCQ,B,AAA,EFD_,SUM1,T,V1,V2,VFDrated_Gm,VTDA,VX,VXL;7;inc0(VSTEP)=0;inc(VFDDA)=EFD/Gm;inc(VREF)=VTDA+EFD/G;;limits(G)=(0,);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;EFD;VTD,VTQ,ID,IQ,VT,VREF,VSTEP,TD0S,VFDrated,Gm;VFDDA;XC,A,G;VCD,VCQ,B,AAA,EFD_,SUM1,T,V1,V2,VFDrated_Gm,VTDA,VX,VXL


$$BlkDiv;FID(a:40);OP(a:1);loc_name(a:80)
  167;C;Divisor(1)
  168;C;Divisor
  169;C;Divisor(1)
  170;C;Divisor
  171;C;Divisor
  172;C;Divisor(1)
  173;C;Divisor
  174;C;Divisor
  175;C;Divisor(1)
  176;C;Divisor


$$BlkFrom;FID(a:40);OP(a:1);sSig:SIZEROW(i);sSig:0(a);loc_name(a:80)
  177;C;1;freeze_Voltage_Dip;From(1)
  178;C;1;freeze_Voltage_Dip;From(2)
  179;C;1;freeze_Voltage_Dip;From(3)
  180;C;1;Vt_filt;From(5)
  181;C;1;freeze_up_sig;From(6)
  182;C;1;freeze_low_sig;From(7)
  183;C;1;freeze_Voltage_Dip;From
  184;C;1;Pe;Pgen
  185;C;1;freeze_Voltage_Dip;From(1)
  186;C;1;freeze_Voltage_Dip;From(10)
  187;C;1;Iqfrz;From(11)
  188;C;1;Ip_unlim;From(12)
  189;C;1;is_blocked;From(13)
  190;C;1;iqmin;From(14)
  191;C;1;freeze_Voltage_Dip;From(2)
  192;C;1;freeze_Voltage_Dip;From(3)
  193;C;1;Iq_unlim;From(4)
  194;C;1;Vt_filt;From(5)
  195;C;1;freeze_up_sig;From(6)
  196;C;1;freeze_low_sig;From(7)
  197;C;1;Vcmp_filt;From(8)
  198;C;1;freeze_Voltage_Dip;From(9)
  199;C;1;freeze_Voltage_Dip;From
  200;C;1;freeze_Voltage_Dip;From(1)
  201;C;1;freeze_Voltage_Dip;From(10)
  202;C;1;Iqfrz;From(11)
  203;C;1;Ip_unlim;From(12)
  204;C;1;is_blocked;From(13)
  205;C;1;iqmin;From(14)
  206;C;1;freeze_Voltage_Dip;From(2)
  207;C;1;freeze_Voltage_Dip;From(3)
  208;C;1;Iq_unlim;From(4)
  209;C;1;Vt_filt;From(5)
  210;C;1;freeze_up_sig;From(6)
  211;C;1;freeze_low_sig;From(7)
  212;C;1;Vcmp_filt;From(8)
  213;C;1;freeze_Voltage_Dip;From(9)
  214;C;1;freeze_Voltage_Dip;From


$$BlkGoto;FID(a:40);OP(a:1);loc_name(a:80);sSig:SIZEROW(i);sSig:0(a)
  215;C;Goto(1);1;freeze_up_sig
  216;C;Goto(2);1;freeze_low_sig
  217;C;Goto;0;
  218;C;freeze_Voltage_Dip;0;
  219;C;Goto(1);1;freeze_up_sig
  220;C;Goto(2);1;freeze_low_sig
  221;C;Goto(3);1;sig
  222;C;Goto;0;
  223;C;Vcmp_filt;0;
  224;C;freeze_Voltage_Dip;0;
  225;C;Goto(1);1;freeze_up_sig
  226;C;Goto(2);1;freeze_low_sig
  227;C;Goto(3);1;sig
  228;C;Goto;0;
  229;C;Vcmp_filt;0;
  230;C;freeze_Voltage_Dip;0;


$$BlkMul;FID(a:40);OP(a:1);loc_name(a:80)
  231;C;Multiplier
  232;C;Multiplier(1)
  233;C;Multiplier(2)
  234;C;Multiplier
  235;C;Multiplier
  236;C;Multiplier(1)
  237;C;Multiplier
  238;C;Multiplier(1)
  239;C;Multiplier(1)
  240;C;Multiplier
  241;C;Multiplier(1)
  242;C;Multiplier
  243;C;Multiplier
  244;C;Multiplier(1)
  245;C;Multiplier
  246;C;Multiplier(1)
  247;C;Multiplier


$$BlkRef;FID(a:40);OP(a:1);typ_id(p);sUpLimPar:SIZEROW(i);sUpLimPar:0(a);sLowLimPar:SIZEROW(i);sLowLimPar:0(a);sParams:SIZEROW(i);sParams:0(a);sStates:SIZEROW(i);sStates:0(a);sIntern:SIZEROW(i);sIntern:0(a);state:SIZEROW(i);param:SIZEROW(i);cdisName(a)
  248;C;5;1;M1;1;M2;0;;0;;0;;0;0;Limiter sig
  249;C;7;1;K1;1;K2;0;;1;VFDDA;0;;0;0;{1/sT} sig
  250;C;6;0;;0;;1;A,G;0;;1;B,AAA;0;0;T
  251;C;3;0;;0;;1;XC;0;;1;VCD,VCQ;0;0;Compound
  252;C;4;0;;0;;1;G;0;;0;;0;0;K
  253;C;13;0;;0;;1;Ks;0;;0;;0;0;K
  254;C;9;0;;0;;1;T1,T2;1;x1;1;dx1;0;0;(1+sTb)/(1+sTa)
  255;C;9;0;;0;;1;T3,T4;1;x3;1;dx3;0;0;(1+sTb)/(1+sTa)
  256;C;10;0;;0;;1;T6;1;x6;0;;0;0;(1/(1+sT))
  257;C;11;0;;0;;1;A1,A2;1;xA1,xA2;0;;0;0;(1/(1+sT1+ssT2))
  258;C;12;0;;0;;0;;0;;0;;0;0;-1
  259;C;15;0;;0;;1;T5;1;x5;1;dx5;0;0;sT/(1+sT)
  260;C;14;1;VSTMAX;1;VSTMIN;0;;0;;0;;0;0;Limiter
  261;C;29;1;SCOmax;1;SCOmin;0;;0;;0;;0;0;Limit SOC
  262;C;18;1;Iqh1;1;Iql1;0;;0;;0;;0;0;+-Limits
  263;C;18;1;Qmax;1;Qmin;0;;0;;0;;0;0;+-Limits
  264;C;18;1;Vmax;1;Vmin;0;;0;;0;;0;0;+-Limits
  265;C;19;0;;0;;1;Tp;1;x1;0;;0;0;1/(1+sT)
  266;C;19;0;;0;;1;Trv;1;x0;0;;0;0;1/(1+sT)
  267;C;20;0;;0;;1;Tiq;1;x4;0;;0;0;1/(1+sT)_freeze
  268;C;21;0;;0;;1;T;1;x7;1;t0;0;0;1/sT
  269;C;22;0;;0;;1;PqFlag,Imax;0;;0;;0;0;Current Limit Logic
  270;C;23;0;;0;;1;db1,db2;0;;0;;0;0;DBand
  271;C;24;0;;0;;1;Vdip,Vup;0;;1;Undervoltage,Overvoltage;0;0;Fault Detection
  272;C;25;0;;0;;1;PfFlag;0;;0;;0;0;Input selector
  273;C;25;0;;0;;1;VFlag;0;;0;;0;0;Input selector
  274;C;25;0;;0;;1;QFlag;0;;0;;0;0;Input selector
  275;C;26;0;;0;;0;;0;;0;;0;0;Ip Limits
  276;C;27;0;;0;;0;;0;;0;;0;0;Iq Limits
  277;C;28;0;;0;;1;Kqv;0;;0;;0;0;K
  278;C;30;0;;1;0.01;0;;0;;0;;0;0;Low Limit
  279;C;30;0;;1;0.01;0;;0;;0;;0;0;Low Limit
  280;C;31;1;dPmax;1;dPmin;0;;0;;0;;0;0;Rate Limiter
  281;C;32;0;;0;;1;SOC0;0;;0;;0;0;SOC0
  282;C;33;0;;0;;1;array_vdl1;0;;0;;0;0;VDL
  283;C;33;0;;0;;1;array_vdl2;0;;0;;0;0;VDL
  284;C;34;0;;0;;1;Vref0;0;;1;Vref;0;0;Vref0_select
  285;C;35;1;Pmax;1;Pmin;1;Tpord;1;x5;1;block;0;0;[1/(1+sT)]_freeze
  286;C;36;1;Vmax;1;Vmin;1;Kqp,Kqi,VFlag,QFlag;1;x2;1;dx2;0;0;[Kp+Ki/s]_freeze
  287;C;37;0;;0;;1;Kvp,Kvi,QFlag,VFlag;1;x3;1;dx3;0;0;[Kp+Ki/s]_freeze_signals
  288;C;38;0;;0;;0;;0;;0;;0;0;tan()
  289;C;41;0;;1;0.01;1;Tfltr;1;xfltr;0;;0;0;1/(1+sT)
  290;C;40;0;;0;;0;;0;;0;;0;0;1
  291;C;51;0;;0;;1;re,xe,Te;1;x_lpf_d,x_lpf_q;1;cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1;0;0;vol_stator_voltage_REGC_C
  292;C;43;0;;0;;1;Kip,Kii;1;x_pi_q;0;;0;0;Kp+Ki/s
  293;C;43;0;;0;;1;Kip,Kii;1;x_pi_p;0;;0;0;Kp+Ki/s
  294;C;44;1;wmax;1;wmin;1;Kppll,Kipll,Vpllfrz;1;x0,x1;1;Voltage_Dip,phi,uq,yix;0;0;PLL
  295;C;42;0;;0;;1;RateFlag;0;;0;;0;0;Input selector
  296;C;48;0;;0;;0;;0;;0;;0;0;ab -> dq
  297;C;45;0;;0;;0;;1;x1;0;;0;0;1/s
  298;C;47;0;;0;;0;;0;;0;;0;0;ab -> dq
  299;C;46;1;wmax;1;wmin;1;Kppll,Kipll,Vpllfrz;1;x0;1;Voltage_Dip;0;0;Kp+Ki/s
  300;C;54;0;;0;;1;xe;0;;0;;0;0;K
  301;C;53;0;;0;;1;Te;1;x_lpf_d;0;;0;0;Low pass filter with bypass
  302;C;53;0;;0;;1;Te;1;x_lpf_q;0;;0;0;Low pass filter with bypass
  303;C;54;0;;0;;1;re;0;;0;;0;0;K
  304;C;54;0;;0;;1;xe;0;;0;;0;0;K
  305;C;52;0;;0;;0;;0;;1;cosphi_vt,sinphi_vt;0;0;dq -> ab
  306;C;55;0;;0;;1;0,0;0;;0;;0;0;NOT
  307;C;54;0;;0;;1;re;0;;0;;0;0;K
  308;C;49;1;Iqrmax;1;Iqrmin;1;Tg;1;xq;1;dxq,Iqcmd_max_applied,Iqcmd_min_applied;0;0;[1/(1+sT)]_grad_lim
  309;C;50;1;rrpwr;0;;1;Tg;1;xp;0;;0;0;[{1/(1+sT)}]
  310;C;64;1;A1U;1;0.0;0;;0;;0;;0;0;Limiter
  311;C;64;1;V1B;1;V2B;0;;0;;0;;0;0;Limiter
  312;C;71;1;1.0;1;0.0;0;;1;xiv;0;;0;0;_{1/s}_
  313;C;61;0;;0;;1;TR;1;xR;0;;0;0;1/sT
  314;C;66;0;;0;;1;F;0;;0;;0;0;M2
  315;C;65;0;;0;;1;F,R;0;;1;RP2oP1;0;0;M1
  316;C;69;0;;0;;1;R;0;;1;RP2oP2,term1,term2;0;0;W1
  317;C;68;0;;0;;1;RC;0;;0;;0;0;W0
  318;C;63;0;;0;;1;0.02,PN;0;;0;;0;0;K1K2/K3
  319;C;67;0;;0;;0;;0;;0;;0;0;Power->Torque
  320;C;70;0;;0;;1;WC,UC;0;;0;;0;0;WC+UC
  321;C;60;0;;0;;1;TG;0;;0;;0;0;1/K
  322;C;62;0;;0;;1;PN;0;;0;;0;0;Base Change
  323;C;64;1;V1A;1;V2A;0;;0;;0;;0;0;Limiter
  324;C;61;0;;0;;1;TL;1;xL;0;;0;0;1/sT
  325;C;71;1;A1U;1;0.0;0;;1;xhpv;0;;0;0;_{1/s}_
  326;C;60;0;;0;;1;WC;0;;0;;0;0;1/K
  327;C;64;1;1;1;0;0;;0;;0;;0;0;Limiter
  328;C;60;0;;0;;1;TC;0;;0;;0;0;1/K
  329;C;60;0;;0;;1;WG;0;;0;;0;0;1/K
  330;C;84;0;;0;;1;0.7,0.4,1.5,0.5,0.1;0;;1;uv1,uv2;0;0;Undervoltage Trip
  331;C;83;0;;0;;1;1.20,30,99999;0;;0;;0;0;Overvoltage Trip
  332;C;78;0;;0;;0;;0;;0;;0;0;Limiter sig
  333;C;77;0;;0;;1;SVCBASE;0;;1;QCAP,QIND,QFIX;0;0;Limit Calc
  334;C;79;1;10;1;0.001;0;;0;;0;;0;0;Limiter
  335;C;79;1;10;1;0.001;0;;0;;0;;0;0;Limiter
  336;C;86;0;;0;;1;KI,T;1;SV03;0;;0;0;{K/sT} sig
  337;C;73;0;;0;;1;TM;1;SV01;0;;0;0;1/(1+sT)
  338;C;75;0;;0;;1;K,T2,T1;1;SV02;1;DSV02;0;0;K(1+sTb)/(1+sTa)
  339;C;80;0;;0;;0;;0;;0;;0;0;Logic1
  340;C;81;0;;0;;0;;0;;0;;0;0;Logic2
  341;C;82;0;;0;;0;;0;;0;;0;0;Or
  342;C;76;0;;0;;1;XSL;0;;0;;0;0;K
  343;C;76;0;;0;;1;SVCBASE;0;;0;;0;0;K
  344;C;74;0;;0;;1;SVCBASE;0;;0;;0;0;1/K
  345;C;76;0;;0;;1;KP;0;;0;;0;0;K
  346;C;85;0;;0;;1;0;0;;0;;0;0;delay
  347;C;89;1;Iqh1;1;Iql1;0;;0;;0;;0;0;+-Limits
  348;C;89;1;qvmax;1;qvmin;0;;0;;0;;0;0;+-Limits
  349;C;89;1;Vmax;1;Vmin;0;;0;;0;;0;0;+-Limits
  350;C;90;0;;0;;1;Tp;1;x1;0;;0;0;1/(1+sT)
  351;C;90;0;;0;;1;Trv;1;x0;0;;0;0;1/(1+sT)
  352;C;91;0;;0;;1;Tiq;1;x4;0;;0;0;1/(1+sT)_freeze
  353;C;99;0;;0;;1;VcmpFlag;0;;0;;0;0;Input selector
  354;C;107;0;;0;;1;Kc;0;;0;;0;0;Vt + Kc Qgen
  355;C;90;0;;0;;1;Tr1;1;x6;0;;0;0;1/(1+sT)
  356;C;94;0;;0;;1;vblkl,vblkh,Tblk_delay;0;;1;is_voltage_violation;0;0;Current_blocking
  357;C;98;1;WGO_active;0;;0;;0;;0;;0;0;Input Selector (WTGWGO)
  358;C;97;0;;0;;1;Thld2;0;;1;freeze_has_ended,y_frozen1;0;0;Freeze after dip
  359;C;97;0;;0;;1;Thld2;0;;1;freeze_has_ended1,y_frozen3;0;0;Freeze after dip
  360;C;97;0;;0;;1;Thld2;0;;1;freeze_has_ended2,y_frozen2;0;0;Freeze after dip
  361;C;97;0;;0;;1;Thld;0;;1;freeze_has_ended3,y_frozen;0;0;Freeze after dip
  362;C;112;0;;0;;1;Rc,Xc;0;;1;vcr,vci,argVc;0;0;mod(Vt - (Rc+jXc).It)
  363;C;92;0;;0;;1;Vref1;0;;0;;0;0;Const
  364;C;93;0;;0;;1;PqFlag,Imax,Thld2,Ke;0;;1;blocking_factor;0;0;Current Limit Logic
  365;C;95;0;;0;;1;dbd1,dbd2;0;;0;;0;0;DBand
  366;C;96;0;;0;;1;Vdip,Vup;0;;1;Undervoltage,Overvoltage;0;0;Fault Detection
  367;C;99;0;;0;;1;PfFlag;0;;0;;0;0;Input selector
  368;C;99;0;;0;;1;PFlag;0;;0;;0;0;Input selector
  369;C;99;0;;0;;1;VFlag;0;;0;;0;0;Input selector
  370;C;99;0;;0;;1;QFlag;0;;0;;0;0;Input selector
  371;C;100;0;;0;;0;;0;;0;;0;0;Ip Limits
  372;C;101;0;;0;;0;;0;;0;;0;0;Iq Limits
  373;C;102;0;;0;;1;Kqv;0;;0;;0;0;K
  374;C;103;0;;1;0.01;0;;0;;0;;0;0;Low Limit
  375;C;103;0;;1;0.01;0;;0;;0;;0;0;Low Limit
  376;C;104;1;dPmax;1;dPmin;0;;0;;0;;0;0;Rate Limiter
  377;C;105;0;;0;;1;oarray_vdlq;0;;0;;0;0;VDL
  378;C;105;0;;0;;1;oarray_vdlp;0;;0;;0;0;VDL
  379;C;106;0;;0;;1;Vref0;0;;1;Vref;0;0;Vref0_select
  380;C;108;1;Pmax;1;Pmin;1;Tpord;1;x5;1;block;0;0;[1/(1+sT)]_freeze
  381;C;109;1;Vmax;1;Vmin;1;Kqp,Kqi,VFlag,QFlag;1;x2;1;dx2;0;0;[Kp+Ki/s]_freeze
  382;C;110;0;;0;;1;Kvp,Kvi,QFlag,VFlag;1;x3;1;dx3;0;0;[Kp+Ki/s]_freeze_signals
  383;C;111;0;;0;;1;PFlag;0;;0;;0;0;check_PFlag
  384;C;113;0;;0;;0;;0;;0;;0;0;tan()
  385;C;116;0;;1;0.01;1;Tfltr;1;xfltr;0;;0;0;1/(1+sT)
  386;C;115;0;;0;;0;;0;;0;;0;0;1
  387;C;126;0;;0;;1;re,xe,Te;1;x_lpf_d,x_lpf_q;1;cosphi_vt,sinphi_vt,couple_dq,couple_qd,e_unfiltered_d,e_unfiltered_q,er_d,er_q,i_ref_i,i_ref_r,is_not_blocked,yi,yi1;0;0;vol_stator_voltage_REGC_C
  388;C;118;0;;0;;1;Kip,Kii;1;x_pi_q;0;;0;0;Kp+Ki/s
  389;C;118;0;;0;;1;Kip,Kii;1;x_pi_p;0;;0;0;Kp+Ki/s
  390;C;119;1;wmax;1;wmin;1;Kppll,Kipll,Vpllfrz;1;x0,x1;1;Voltage_Dip,phi,uq,yix;0;0;PLL
  391;C;117;0;;0;;1;RateFlag;0;;0;;0;0;Input selector
  392;C;123;0;;0;;0;;0;;0;;0;0;ab -> dq
  393;C;120;0;;0;;0;;1;x1;0;;0;0;1/s
  394;C;122;0;;0;;0;;0;;0;;0;0;ab -> dq
  395;C;121;1;wmax;1;wmin;1;Kppll,Kipll,Vpllfrz;1;x0;1;Voltage_Dip;0;0;Kp+Ki/s
  396;C;129;0;;0;;1;xe;0;;0;;0;0;K
  397;C;128;0;;0;;1;Te;1;x_lpf_d;0;;0;0;Low pass filter with bypass
  398;C;128;0;;0;;1;Te;1;x_lpf_q;0;;0;0;Low pass filter with bypass
  399;C;129;0;;0;;1;re;0;;0;;0;0;K
  400;C;129;0;;0;;1;xe;0;;0;;0;0;K
  401;C;127;0;;0;;0;;0;;1;cosphi_vt,sinphi_vt;0;0;dq -> ab
  402;C;130;0;;0;;1;0,0;0;;0;;0;0;NOT
  403;C;129;0;;0;;1;re;0;;0;;0;0;K
  404;C;124;1;Iqrmax;1;Iqrmin;1;Tg;1;xq;1;dxq,Iqcmd_max_applied,Iqcmd_min_applied;0;0;[1/(1+sT)]_grad_lim
  405;C;125;1;rrpwr;0;;1;Tg;1;xp;0;;0;0;[{1/(1+sT)}]
  406;C;133;1;Iqh1;1;Iql1;0;;0;;0;;0;0;+-Limits
  407;C;133;1;qvmax;1;qvmin;0;;0;;0;;0;0;+-Limits
  408;C;133;1;Vmax;1;Vmin;0;;0;;0;;0;0;+-Limits
  409;C;134;0;;0;;1;Tp;1;x1;0;;0;0;1/(1+sT)
  410;C;134;0;;0;;1;Trv;1;x0;0;;0;0;1/(1+sT)
  411;C;135;0;;0;;1;Tiq;1;x4;0;;0;0;1/(1+sT)_freeze
  412;C;143;0;;0;;1;VcmpFlag;0;;0;;0;0;Input selector
  413;C;151;0;;0;;1;Kc;0;;0;;0;0;Vt + Kc Qgen
  414;C;134;0;;0;;1;Tr1;1;x6;0;;0;0;1/(1+sT)
  415;C;138;0;;0;;1;vblkl,vblkh,Tblk_delay;0;;1;is_voltage_violation;0;0;Current_blocking
  416;C;142;1;WGO_active;0;;0;;0;;0;;0;0;Input Selector (WTGWGO)
  417;C;141;0;;0;;1;Thld2;0;;1;freeze_has_ended,y_frozen1;0;0;Freeze after dip
  418;C;141;0;;0;;1;Thld2;0;;1;freeze_has_ended1,y_frozen3;0;0;Freeze after dip
  419;C;141;0;;0;;1;Thld2;0;;1;freeze_has_ended2,y_frozen2;0;0;Freeze after dip
  420;C;141;0;;0;;1;Thld;0;;1;freeze_has_ended3,y_frozen;0;0;Freeze after dip
  421;C;156;0;;0;;1;Rc,Xc;0;;1;vcr,vci,argVc;0;0;mod(Vt - (Rc+jXc).It)
  422;C;136;0;;0;;1;Vref1;0;;0;;0;0;Const
  423;C;137;0;;0;;1;PqFlag,Imax,Thld2,Ke;0;;1;blocking_factor;0;0;Current Limit Logic
  424;C;139;0;;0;;1;dbd1,dbd2;0;;0;;0;0;DBand
  425;C;140;0;;0;;1;Vdip,Vup;0;;1;Undervoltage,Overvoltage;0;0;Fault Detection
  426;C;143;0;;0;;1;PfFlag;0;;0;;0;0;Input selector
  427;C;143;0;;0;;1;PFlag;0;;0;;0;0;Input selector
  428;C;143;0;;0;;1;VFlag;0;;0;;0;0;Input selector
  429;C;143;0;;0;;1;QFlag;0;;0;;0;0;Input selector
  430;C;144;0;;0;;0;;0;;0;;0;0;Ip Limits
  431;C;145;0;;0;;0;;0;;0;;0;0;Iq Limits
  432;C;146;0;;0;;1;Kqv;0;;0;;0;0;K
  433;C;147;0;;1;0.01;0;;0;;0;;0;0;Low Limit
  434;C;147;0;;1;0.01;0;;0;;0;;0;0;Low Limit
  435;C;148;1;dPmax;1;dPmin;0;;0;;0;;0;0;Rate Limiter
  436;C;149;0;;0;;1;oarray_vdlq;0;;0;;0;0;VDL
  437;C;149;0;;0;;1;oarray_vdlp;0;;0;;0;0;VDL
  438;C;150;0;;0;;1;Vref0;0;;1;Vref;0;0;Vref0_select
  439;C;152;1;Pmax;1;Pmin;1;Tpord;1;x5;1;block;0;0;[1/(1+sT)]_freeze
  440;C;153;1;Vmax;1;Vmin;1;Kqp,Kqi,VFlag,QFlag;1;x2;1;dx2;0;0;[Kp+Ki/s]_freeze
  441;C;154;0;;0;;1;Kvp,Kvi,QFlag,VFlag;1;x3;1;dx3;0;0;[Kp+Ki/s]_freeze_signals
  442;C;155;0;;0;;1;PFlag;0;;0;;0;0;check_PFlag
  443;C;157;0;;0;;0;;0;;0;;0;0;tan()
  444;C;159;0;;0;;1;Tfltr;1;xfltr;0;;0;0;1/(1+sT)
  445;C;160;0;;0;;1;Volim,Iolim,Khv;0;;1;iqhv;0;0;High Voltage Reactive Current
  446;C;161;0;;0;;1;Lvplsw;0;;0;;0;0;Input selector
  447;C;162;0;;0;;1;lvpnt0,lvpnt1;0;;1;idlv;0;0;Low Voltage Active Current
  448;C;163;0;;0;;1;zerox,brkpt,lvpl1;0;;1;mlvpl;0;0;Low Voltage Power Logic
  449;C;164;1;Iqrmax;1;Iqrmin;1;Tg;1;xq;1;sign_Qgen0;0;0;[1/(1+sT)]_grad_lim
  450;C;165;1;rrpwr;0;;1;Tg;1;xp;0;;0;0;[{1/(1+sT)}]_signals


$$BlkSig;FID(a:40);OP(a:1);inodfrom(i);loc_name(a:80);iconfrom(i);inodto(i);iconto(i);pnodfrom(p);pnodto(p)
  451;C;2;EFD;0;0;2;231;2
  452;C;0;EFD_(1);2;3;0;249;1157
  453;C;0;EFD_;2;0;0;249;231
  454;C;10;Gm(1);1;3;0;2;168
  455;C;10;Gm(2);1;3;0;2;167
  456;C;10;Gm;1;3;0;2;231
  457;C;2;ID;1;2;1;2;251
  458;C;3;IQ;1;3;1;2;251
  459;C;2;SUM1;0;0;1;1156;252
  460;C;0;T(1);2;1;1;250;249
  461;C;0;T;2;1;1;250;248
  462;C;8;TD0S;1;0;1;2;250
  463;C;0;V1;2;0;0;252;168
  464;C;2;V2;0;0;0;168;1157
  465;C;9;VFDrated;1;0;0;2;167
  466;C;2;VFDrated_Gm(1);0;2;1;167;248
  467;C;2;VFDrated_Gm;0;2;1;167;249
  468;C;5;VREF;1;0;0;2;1156
  469;C;3;VS;0;1;0;1155;1156
  470;C;7;VSTEP;1;1;0;2;1155
  471;C;4;VT;1;4;1;2;251
  472;C;0;VTD;1;0;1;2;251
  473;C;0;VTDA;2;3;0;251;1156
  474;C;1;VTQ;1;1;1;2;251
  475;C;2;VX;0;0;1;1157;248
  476;C;0;VXL;2;0;1;248;249
  477;C;6;upss;1;0;0;2;1155
  478;C;0;o1;2;0;1;256;259
  479;C;0;o5;2;0;1;254;255
  480;C;0;o6;2;0;1;255;260
  481;C;0;pgt;1;0;1;8;256
  482;C;0;upss;2;0;2;260;8
  483;C;0;yi;2;0;1;259;258
  484;C;0;yi1;2;0;1;258;253
  485;C;0;yi2;2;0;1;253;257
  486;C;0;yi3;2;0;1;257;254
  487;C;1;Ipcmd;2;4;1;1117;1118
  488;C;0;Iqcmd;2;3;1;1117;1118
  489;C;0;PFAref;2;5;1;1120;1117
  490;C;1;Pe;2;4;1;1121;1117
  491;C;0;Pref;2;8;1;1124;1117
  492;C;3;Pref_in;2;0;1;1120;1124
  493;C;1;Qext;2;6;1;1120;1117
  494;C;0;Qgen;2;3;1;1121;1117
  495;C;2;Vref1;2;7;1;1120;1117
  496;C;3;Vt(1);2;2;1;1123;1117
  497;C;3;Vt(2);2;2;1;1123;1118
  498;C;3;Vt(3);2;1;1;1123;1124
  499;C;3;Vt;2;1;1;1123;1122
  500;C;1;Vt_i(1);2;1;1;1123;1118
  501;C;1;Vt_i;2;1;1;1123;1117
  502;C;0;Vt_r(1);2;0;1;1123;1118
  503;C;0;Vt_r;2;0;1;1123;1117
  504;C;2;"f;Fnom";2;0;1;1123;1122
  505;C;2;id_ref;2;2;1;1118;1119
  506;C;3;iq_ref;2;3;1;1118;1119
  507;C;0;"ir;ii";2;6;1;1116;1118
  508;C;2;is_blocked;2;5;1;1117;1118
  509;C;1;u1i_in;2;1;1;1118;1119
  510;C;0;u1r_in;2;0;1;1118;1119
  511;C;0;Ipcmd;2;2;2;275;17
  512;C;1;Ipmax(1);2;2;0;269;233
  513;C;1;Ipmax;2;2;0;269;232
  514;C;0;Iqcmd(1);2;0;1;276;269
  515;C;0;Iqcmd;2;1;2;276;17
  516;C;0;Iqinj;2;3;0;262;1159
  517;C;0;Iqmax(1);2;0;4;269;287
  518;C;0;Iqmax;2;0;4;269;276
  519;C;0;Iqv;2;0;1;277;262
  520;C;1;PFAref;1;0;1;17;288
  521;C;6;Paux;1;1;0;17;1162
  522;C;2;Pe;1;0;1;17;265
  523;C;0;Pord(1);2;3;2;285;17
  524;C;0;Pord;2;0;0;285;169
  525;C;5;Pref;1;0;1;17;280
  526;C;2;Qcalc;0;0;1;234;272
  527;C;3;Qext;1;1;1;17;272
  528;C;4;Qgen;1;1;0;17;1163
  529;C;2;SOC;2;4;2;261;17
  530;C;2;Vdif;0;0;1;1160;270
  531;C;0;Verr;2;0;1;270;277
  532;C;0;Voltage_Dip(1);2;0;0;271;218
  533;C;0;Voltage_Dip(2);2;0;2;271;17
  534;C;0;Voltage_Dip;2;-1;0;271;
  535;C;0;Vref0_sig;2;1;0;284;1160
  536;C;0;Vt(1);1;0;1;17;271
  537;C;0;Vt;1;0;1;17;266
  538;C;0;Vt_filt(1);2;0;0;266;217
  539;C;0;Vt_filt;2;0;0;266;1160
  540;C;0;freeze;0;0;1;179;285
  541;C;0;freeze1;0;0;1;183;286
  542;C;0;freeze2;0;0;1;177;287
  543;C;0;freeze3;0;0;1;178;267
  544;C;0;freeze_low_s;0;0;3;182;286
  545;C;0;freeze_up_s;0;0;4;181;286
  546;C;0;o1;2;1;0;288;234
  547;C;2;o10;2;0;0;287;216
  548;C;0;o11;2;0;0;287;215
  549;C;0;o12;2;1;0;281;1161
  550;C;0;o13;2;0;0;261;232
  551;C;2;o14;0;0;0;169;1162
  552;C;0;o2;2;3;0;265;234
  553;C;0;o3;2;0;0;263;1163
  554;C;0;o4;2;0;0;264;1158
  555;C;0;o5;2;0;0;274;1159
  556;C;0;o6;2;0;0;268;1161
  557;C;0;o7;2;1;0;279;169
  558;C;0;o8;2;3;0;278;170
  559;C;0;o9(1);0;0;1;180;278
  560;C;0;o9(2);0;0;1;180;282
  561;C;0;o9(3);0;0;1;180;283
  562;C;0;o9(4);0;0;1;180;279
  563;C;0;o9;0;1;0;180;1158
  564;C;0;vdl1;2;1;1;282;269
  565;C;0;vdl2;2;2;1;283;269
  566;C;3;y_max;0;0;4;232;275
  567;C;1;y_min;2;3;0;261;233
  568;C;1;y_min1;0;0;3;233;275
  569;C;0;yi(1);2;0;0;272;170
  570;C;0;yi(2);2;1;1;272;273
  571;C;0;yi;2;0;1;272;263
  572;C;2;yi1;0;1;1;1163;286
  573;C;0;yi10;2;1;1;280;285
  574;C;2;yi11;0;0;1;1161;261
  575;C;2;yi12(1);0;3;1;1162;269
  576;C;2;yi12;0;0;1;1162;275
  577;C;0;yi2;2;0;1;286;273
  578;C;0;yi3;2;0;1;273;264
  579;C;2;yi4;0;1;1;1158;287
  580;C;1;yi5;2;0;1;287;274
  581;C;2;yi6;0;0;1;1159;276
  582;C;0;yi7;0;0;1;184;268
  583;C;0;yi8;2;1;1;267;274
  584;C;2;yi9;0;1;1;170;267
  585;C;6;Ipcmd;1;0;0;39;235
  586;C;2;Ipcmd_or_ppcmd;0;0;1;235;309
  587;C;2;Iqcmd;1;1;1;39;308
  588;C;1;Qgen0;1;0;1;39;308
  589;C;1;id;2;1;2;298;44
  590;C;1;ii;1;1;1;44;298
  591;C;0;iq;2;0;2;298;44
  592;C;0;ir;1;0;1;44;298
  593;C;0;phi(1);2;2;1;297;296
  594;C;0;phi;2;2;1;297;298
  595;C;4;u;1;1;1;44;299
  596;C;3;ui;1;1;1;44;296
  597;C;0;uq;2;0;1;296;299
  598;C;2;ur;1;0;1;44;296
  599;C;0;yix;2;0;1;299;297
  600;C;0;couple_dq;2;3;0;300;1166
  601;C;0;couple_qd;2;1;0;304;1167
  602;C;2;e_unfiltered_d;0;0;1;1167;301
  603;C;2;e_unfiltered_q;0;0;1;1166;302
  604;C;0;er_d;2;0;0;307;1167
  605;C;0;er_q;2;0;0;303;1166
  606;C;1;i_ref_i;2;0;0;305;236
  607;C;0;i_ref_r;2;0;0;305;237
  608;C;1;id_ref;1;0;1;51;305
  609;C;2;iq_ref;1;1;1;51;305
  610;C;4;is_blocked;1;0;1;51;306
  611;C;0;is_not_blocked(1);2;3;0;306;237
  612;C;0;is_not_blocked(2);2;1;1;306;301
  613;C;0;is_not_blocked(3);2;1;1;306;302
  614;C;0;is_not_blocked;2;3;0;306;236
  615;C;3;ui(1);1;3;1;51;305
  616;C;3;ui;1;1;0;51;1166
  617;C;0;ui_ref;2;1;2;302;51
  618;C;0;ur(1);1;2;1;51;305
  619;C;0;ur;1;3;0;51;1167
  620;C;0;ur_ref;2;0;2;301;51
  621;C;2;yi(1);0;0;1;237;307
  622;C;2;yi;0;0;1;237;300
  623;C;2;yi1(1);0;0;1;236;303
  624;C;2;yi1;0;0;1;236;304
  625;C;0;V;2;1;1;289;295
  626;C;0;V_or_one(1);2;1;0;295;235
  627;C;0;V_or_one;2;1;0;295;171
  628;C;5;Vt(1);1;4;1;39;294
  629;C;5;Vt;1;0;1;39;289
  630;C;0;const_one;2;0;1;290;295
  631;C;1;id_meas;2;3;0;294;1164
  632;C;2;id_ref;0;0;0;171;1164
  633;C;2;iderr;0;0;1;1164;293
  634;C;0;idref(1);2;3;2;293;39
  635;C;0;idref;2;1;1;293;291
  636;C;4;ii;1;1;1;39;294
  637;C;0;ip_or_pp;2;0;0;309;171
  638;C;0;iq_meas;2;1;0;294;1165
  639;C;0;iq_ref;2;0;0;308;1165
  640;C;2;iqerr;0;0;1;1165;292
  641;C;0;iqref(1);2;0;2;292;39
  642;C;0;iqref;2;2;1;292;291
  643;C;3;ir;1;0;1;39;294
  644;C;8;is_blocked;1;4;1;39;291
  645;C;7;ui(1);1;3;1;39;294
  646;C;7;ui;1;3;1;39;291
  647;C;1;ui_ref;2;2;2;291;39
  648;C;0;ur(1);1;2;1;39;294
  649;C;0;ur;1;0;1;39;291
  650;C;0;ur_ref;2;1;2;291;39
  651;C;8;"Gm;TD0S;VFDrated";2;8;1;1126;1125
  652;C;3;"ID;IQ";2;5;1;1126;1125
  653;C;1;IFDIEEE;2;1;1;1126;1125
  654;C;2;RPOWER;2;2;1;1126;1125
  655;C;4;SG(1);2;0;1;1126;1127
  656;C;4;SG;2;6;1;1126;1125
  657;C;0;VT;2;0;1;1126;1125
  658;C;7;"VTD;VTQ";2;7;1;1126;1125
  659;C;5;cosn(1);2;1;1;1126;1127
  660;C;5;cosn;2;4;1;1126;1125
  661;C;0;pt;2;1;1;1127;1126
  662;C;6;speed(1);2;2;1;1126;1127
  663;C;6;speed;2;3;1;1126;1125
  664;C;0;ve;2;0;1;1125;1126
  665;C;8;"Gm;TD0S;VFDrated";2;8;1;1129;1128
  666;C;3;"ID;IQ";2;5;1;1129;1128
  667;C;1;IFDIEEE;2;1;1;1129;1128
  668;C;2;RPOWER(1);2;0;1;1129;1131
  669;C;2;RPOWER;2;2;1;1129;1128
  670;C;4;SG(1);2;0;1;1129;1130
  671;C;4;SG;2;6;1;1129;1128
  672;C;0;VT;2;0;1;1129;1128
  673;C;7;"VTD;VTQ";2;7;1;1129;1128
  674;C;5;cosn(1);2;1;1;1129;1130
  675;C;5;cosn;2;4;1;1129;1128
  676;C;0;pt;2;1;1;1130;1129
  677;C;6;speed(1);2;2;1;1129;1130
  678;C;6;speed;2;3;1;1129;1128
  679;C;0;upss;2;9;1;1131;1128
  680;C;0;ve;2;0;1;1128;1129
  681;C;0;bsvs;2;0;1;1134;1135
  682;C;3;"nxcap;nfixcap";2;5;1;1135;1134
  683;C;1;qfixcap;2;3;1;1135;1134
  684;C;0;"qreact;qcap";2;2;1;1135;1134
  685;C;0;u;2;0;1;1133;1134
  686;C;0;uremote;2;1;1;1132;1134
  687;C;2;ysvs;2;4;1;1135;1134
  688;C;0;CM;2;0;2;319;59
  689;C;2;M;0;0;0;1173;1174
  690;C;0;M1;2;3;0;315;1173
  691;C;0;M2;2;1;0;314;1173
  692;C;2;M3(1);0;0;1;1174;322
  693;C;2;M3;0;1;1;1174;319
  694;C;0;P1(1);2;0;1;324;315
  695;C;0;P1;2;0;1;324;316
  696;C;0;P2(1);2;1;1;313;316
  697;C;0;P2(2);2;1;0;313;238
  698;C;0;P2;2;1;1;313;315
  699;C;5;SG(1);1;1;1;59;318
  700;C;5;SG;1;2;1;59;322
  701;C;3;UCSTEP;1;3;0;59;1170
  702;C;2;UGSTEP;1;1;0;59;1175
  703;C;0;W0;2;0;0;317;1169
  704;C;0;W1(1);2;3;0;316;1169
  705;C;0;W1(2);2;2;1;316;315
  706;C;0;W1;2;0;0;316;1172
  707;C;2;W2(1);0;1;0;238;1172
  708;C;2;W2;0;0;1;238;314
  709;C;0;a1;2;0;1;329;310
  710;C;0;a2(1);2;1;0;325;1168
  711;C;0;a2;2;0;1;325;317
  712;C;0;b2(1);2;1;0;312;1171
  713;C;0;b2;2;0;0;312;238
  714;C;4;cosn;1;1;1;59;322
  715;C;0;o1;2;0;0;310;1168
  716;C;0;o11;2;3;0;318;1174
  717;C;0;o13;2;0;0;327;1171
  718;C;0;o18;2;1;0;320;1170
  719;C;0;pt;2;1;2;322;59
  720;C;1;speed(1);1;0;0;59;1170
  721;C;1;speed(2);1;0;1;59;318
  722;C;1;speed(3);1;0;1;59;319
  723;C;1;speed;1;0;0;59;1175
  724;C;0;speed_ref;1;3;0;59;1175
  725;C;2;yi;0;0;1;1175;329
  726;C;2;yi1;0;0;1;1168;321
  727;C;2;yi10;0;0;1;1172;313
  728;C;0;yi2;2;0;1;323;325
  729;C;0;yi3;2;0;1;321;323
  730;C;2;yi4;0;0;1;1169;324
  731;C;2;yi5;0;0;1;1170;326
  732;C;0;yi6;2;0;1;326;327
  733;C;2;yi7;0;0;1;1171;328
  734;C;0;yi8;2;0;1;328;311
  735;C;0;yi9;2;0;1;311;312
  736;C;0;B;2;3;0;344;239
  737;C;2;QFILT;2;1;0;333;1176
  738;C;0;QMAX;2;0;4;333;336
  739;C;1;QMIN;2;0;3;333;336
  740;C;2;SUM2;0;0;1;1177;337
  741;C;2;SUM3(1);0;1;1;1178;340
  742;C;2;SUM3;0;0;0;1178;240
  743;C;-1;_o1;2;-1;0;;
  744;C;0;block;2;1;0;341;240
  745;C;0;bsvs;2;0;2;332;72
  746;C;3;bsvsmax;2;0;4;333;332
  747;C;4;bsvsmin;2;0;3;333;332
  748;C;2;du;0;1;1;1179;339
  749;C;8;nfixcap;1;4;1;72;333
  750;C;7;nxcap;1;3;1;72;333
  751;C;0;o1;2;0;0;339;1177
  752;C;0;o11;2;1;0;345;1178
  753;C;0;o12;2;0;0;342;1179
  754;C;2;o21;0;0;0;240;1176
  755;C;0;o3;2;3;0;340;1177
  756;C;0;oSV01;2;0;1;337;338
  757;C;0;oSV02(1);2;0;1;338;345
  758;C;0;oSV02;2;0;1;338;336
  759;C;0;oSV03;2;0;0;336;1178
  760;C;0;ov_trip;2;0;1;331;341
  761;C;5;qcap;1;1;1;72;333
  762;C;6;qfixcap;1;2;1;72;333
  763;C;4;qreact;1;0;1;72;333
  764;C;0;re_set(1);2;0;1;346;339
  765;C;0;re_set;2;0;1;346;340
  766;C;1;u;1;0;1;72;335
  767;C;0;u_lim(1);2;0;1;335;330
  768;C;0;u_lim(2);2;0;1;335;331
  769;C;0;u_lim;2;0;0;335;239
  770;C;3;u_ref;1;1;0;72;1179
  771;C;0;ur_lim;2;3;0;334;1179
  772;C;0;uremote;1;0;1;72;334
  773;C;0;uv_trip(1);2;0;1;330;346
  774;C;0;uv_trip;2;1;1;330;341
  775;C;2;yi;0;0;1;239;342
  776;C;2;yi1;0;0;1;1176;343
  777;C;0;yi2;2;0;1;343;332
  778;C;2;ysvs;1;0;1;72;344
  779;C;1;Ipcmd;2;4;1;1137;1138
  780;C;0;Iqcmd;2;3;1;1137;1138
  781;C;0;PFAref;2;5;1;1140;1137
  782;C;1;Pe;2;4;1;1141;1137
  783;C;0;Pref_WGO;2;9;1;1144;1137
  784;C;3;Pref_in(1);2;8;1;1140;1137
  785;C;3;Pref_in;2;0;1;1140;1144
  786;C;1;Qext;2;6;1;1140;1137
  787;C;0;Qgen;2;3;1;1141;1137
  788;C;2;Vref1;2;7;1;1140;1137
  789;C;3;Vt(1);2;2;1;1143;1137
  790;C;3;Vt(2);2;2;1;1143;1138
  791;C;3;Vt(3);2;1;1;1143;1144
  792;C;3;Vt;2;1;1;1143;1142
  793;C;1;Vt_i(1);2;1;1;1143;1138
  794;C;1;Vt_i;2;1;1;1143;1137
  795;C;0;Vt_r(1);2;0;1;1143;1138
  796;C;0;Vt_r;2;0;1;1143;1137
  797;C;2;"f;Fnom";2;0;1;1143;1142
  798;C;2;id_ref;2;2;1;1138;1139
  799;C;3;iq_ref;2;3;1;1138;1139
  800;C;0;"ir;ii";2;6;1;1136;1138
  801;C;2;is_blocked;2;5;1;1137;1138
  802;C;1;u1i_in;2;1;1;1138;1139
  803;C;0;u1r_in;2;0;1;1138;1139
  804;C;0;FLT(1);0;0;1;198;359
  805;C;0;FLT(2);0;0;1;198;360
  806;C;0;FLT;0;0;1;198;358
  807;C;0;FLT1;0;0;1;186;361
  808;C;2;Ip_unlim;0;0;1;172;371
  809;C;0;Ipcmd;2;3;2;358;88
  810;C;0;Ipcmd1;0;3;1;188;364
  811;C;0;Iq_unlim;2;0;1;361;372
  812;C;0;Iqcmd;2;2;2;372;88
  813;C;0;Iqcmd1;0;0;1;193;364
  814;C;5;Iqfrz(1);1;0;0;88;221
  815;C;5;Iqfrz;1;1;1;88;361
  816;C;0;Iqfrz1(1);0;1;1;187;360
  817;C;0;Iqfrz1(2);0;1;1;187;359
  818;C;0;Iqfrz1;0;1;1;187;358
  819;C;0;Iqv;2;0;1;373;347
  820;C;4;It_i;1;4;1;88;362
  821;C;3;It_r;1;3;1;88;362
  822;C;6;PFAref;1;0;1;88;384
  823;C;11;Paux;1;3;0;88;1184
  824;C;7;Pe;1;0;1;88;350
  825;C;0;Pord(1);2;4;2;380;88
  826;C;0;Pord;2;0;0;380;1184
  827;C;13;Pref;1;0;1;88;357
  828;C;14;Pref_WGO;1;1;1;88;357
  829;C;2;Qcalc;0;0;1;242;367
  830;C;8;Qext;1;1;1;88;367
  831;C;9;Qgen(1);1;1;1;88;354
  832;C;9;Qgen;1;1;0;88;1185
  833;C;12;Speed;1;1;0;88;241
  834;C;0;Vcmp;2;0;0;355;223
  835;C;0;Vcomp;2;0;1;362;353
  836;C;2;Vdif;0;0;1;1182;365
  837;C;0;Verr;2;0;1;365;373
  838;C;0;Voltage_Dip(1);2;0;0;366;224
  839;C;0;Voltage_Dip;2;1;2;366;88
  840;C;0;Vref0_sig;2;1;0;379;1182
  841;C;0;Vref1_sig;2;0;0;363;1183
  842;C;0;Vt(1);1;0;1;88;362
  843;C;0;Vt(2);1;0;1;88;354
  844;C;0;Vt;1;0;1;88;351
  845;C;0;Vt_filt(1);2;0;0;351;222
  846;C;0;Vt_filt(2);2;0;1;351;366
  847;C;0;Vt_filt(3);2;0;1;351;356
  848;C;0;Vt_filt;2;0;0;351;1182
  849;C;2;Vt_i;1;2;1;88;362
  850;C;1;Vt_r;1;1;1;88;362
  851;C;0;freeze;0;0;1;192;380
  852;C;0;freeze1;0;0;1;199;381
  853;C;0;freeze2;0;0;1;185;382
  854;C;0;freeze3;0;0;1;191;352
  855;C;2;freeze_low;2;0;0;382;220
  856;C;0;freeze_low_s;0;0;3;196;381
  857;C;0;freeze_up;2;0;0;382;219
  858;C;0;freeze_up_s;0;0;4;195;381
  859;C;3;i_in;2;2;1;364;359
  860;C;2;i_in1;2;2;1;364;360
  861;C;1;iqmax(2);2;0;4;364;382
  862;C;1;iqmax;2;0;4;364;372
  863;C;0;iqmin;2;0;3;364;372
  864;C;0;is_blocked;2;0;2;356;88
  865;C;0;is_blocked2;0;4;1;189;364
  866;C;0;o1;2;1;0;384;242
  867;C;0;o10;2;3;0;347;1181
  868;C;2;o12;0;0;0;1184;172
  869;C;0;o13;0;1;0;197;1180
  870;C;0;o2;2;3;0;350;242
  871;C;0;o3(1);2;0;0;348;173
  872;C;0;o3(2);2;1;0;348;1183
  873;C;0;o3;2;0;0;348;1185
  874;C;0;o4;2;0;0;349;1180
  875;C;0;o5;2;0;0;370;1181
  876;C;0;o6(1);2;1;1;376;368
  877;C;0;o6;2;0;0;376;241
  878;C;0;o7;2;1;0;375;172
  879;C;0;o8;2;3;0;374;173
  880;C;0;o9(2);0;0;1;194;378
  881;C;0;o9(3);0;0;1;194;375
  882;C;0;o9(4);0;0;1;194;374
  883;C;0;o9;0;0;1;194;377
  884;C;10;pflag;1;0;1;88;383
  885;C;0;vdlp;2;2;1;378;364
  886;C;0;vdlq;2;1;1;377;364
  887;C;2;y_in;0;2;1;1181;361
  888;C;0;y_in1;2;2;1;371;358
  889;C;0;y_max;2;0;4;359;371
  890;C;0;y_min;2;0;3;360;371
  891;C;0;y_min1;0;0;3;190;382
  892;C;0;yi;2;0;1;367;348
  893;C;2;yi1;0;1;1;1185;381
  894;C;0;yi10;2;1;1;368;380
  895;C;2;yi11;0;0;1;241;368
  896;C;0;yi12;2;1;1;354;353
  897;C;0;yi13;2;0;1;357;376
  898;C;0;yi14;2;0;1;353;355
  899;C;0;yi2;2;0;1;381;369
  900;C;0;yi3;2;0;1;369;349
  901;C;2;yi4;0;1;1;1180;382
  902;C;1;yi5;2;0;1;382;370
  903;C;2;yi7;0;1;1;1183;369
  904;C;0;yi8;2;1;1;352;370
  905;C;2;yi9;0;1;1;173;352
  906;C;6;Ipcmd;1;0;0;114;243
  907;C;2;Ipcmd_or_ppcmd;0;0;1;243;405
  908;C;2;Iqcmd;1;1;1;114;404
  909;C;1;Qgen0;1;0;1;114;404
  910;C;1;id;2;1;2;394;119
  911;C;1;ii;1;1;1;119;394
  912;C;0;iq;2;0;2;394;119
  913;C;0;ir;1;0;1;119;394
  914;C;0;phi(1);2;2;1;393;392
  915;C;0;phi;2;2;1;393;394
  916;C;4;u;1;1;1;119;395
  917;C;3;ui;1;1;1;119;392
  918;C;0;uq;2;0;1;392;395
  919;C;2;ur;1;0;1;119;392
  920;C;0;yix;2;0;1;395;393
  921;C;0;couple_dq;2;3;0;396;1188
  922;C;0;couple_qd;2;1;0;400;1189
  923;C;2;e_unfiltered_d;0;0;1;1189;397
  924;C;2;e_unfiltered_q;0;0;1;1188;398
  925;C;0;er_d;2;0;0;403;1189
  926;C;0;er_q;2;0;0;399;1188
  927;C;1;i_ref_i;2;0;0;401;244
  928;C;0;i_ref_r;2;0;0;401;245
  929;C;1;id_ref;1;0;1;126;401
  930;C;2;iq_ref;1;1;1;126;401
  931;C;4;is_blocked;1;0;1;126;402
  932;C;0;is_not_blocked(1);2;3;0;402;245
  933;C;0;is_not_blocked(2);2;1;1;402;397
  934;C;0;is_not_blocked(3);2;1;1;402;398
  935;C;0;is_not_blocked;2;3;0;402;244
  936;C;3;ui(1);1;3;1;126;401
  937;C;3;ui;1;1;0;126;1188
  938;C;0;ui_ref;2;1;2;398;126
  939;C;0;ur(1);1;2;1;126;401
  940;C;0;ur;1;3;0;126;1189
  941;C;0;ur_ref;2;0;2;397;126
  942;C;2;yi(1);0;0;1;245;403
  943;C;2;yi;0;0;1;245;396
  944;C;2;yi1(1);0;0;1;244;399
  945;C;2;yi1;0;0;1;244;400
  946;C;0;V;2;1;1;385;391
  947;C;0;V_or_one(1);2;1;0;391;243
  948;C;0;V_or_one;2;1;0;391;174
  949;C;5;Vt(1);1;4;1;114;390
  950;C;5;Vt;1;0;1;114;385
  951;C;0;const_one;2;0;1;386;391
  952;C;1;id_meas;2;3;0;390;1186
  953;C;2;id_ref;0;0;0;174;1186
  954;C;2;iderr;0;0;1;1186;389
  955;C;0;idref(1);2;3;2;389;114
  956;C;0;idref;2;1;1;389;387
  957;C;4;ii;1;1;1;114;390
  958;C;0;ip_or_pp;2;0;0;405;174
  959;C;0;iq_meas;2;1;0;390;1187
  960;C;0;iq_ref;2;0;0;404;1187
  961;C;2;iqerr;0;0;1;1187;388
  962;C;0;iqref(1);2;0;2;388;114
  963;C;0;iqref;2;2;1;388;387
  964;C;3;ir;1;0;1;114;390
  965;C;8;is_blocked;1;4;1;114;387
  966;C;7;ui(1);1;3;1;114;390
  967;C;7;ui;1;3;1;114;387
  968;C;1;ui_ref;2;2;2;387;114
  969;C;0;ur(1);1;2;1;114;390
  970;C;0;ur;1;0;1;114;387
  971;C;0;ur_ref;2;1;2;387;114
  972;C;1;Ipcmd;2;4;1;1146;1148
  973;C;0;Iqcmd;2;3;1;1146;1148
  974;C;0;PFAref;2;6;1;1150;1146
  975;C;0;Paux;2;5;1;1147;1146
  976;C;1;Pe(1);2;0;1;1151;1147
  977;C;1;Pe;2;4;1;1151;1146
  978;C;0;Pref_WGO;2;10;1;1154;1146
  979;C;3;Pref_in(1);2;9;1;1150;1146
  980;C;3;Pref_in;2;0;1;1150;1154
  981;C;1;Qext;2;7;1;1150;1146
  982;C;0;Qgen;2;3;1;1151;1146
  983;C;2;Vref1;2;8;1;1150;1146
  984;C;3;Vt(1);2;1;1;1153;1152
  985;C;3;Vt(2);2;1;1;1153;1154
  986;C;3;Vt(3);2;2;1;1153;1148
  987;C;3;Vt;2;2;1;1153;1146
  988;C;1;Vt_i(1);2;1;1;1153;1148
  989;C;1;Vt_i;2;1;1;1153;1146
  990;C;0;Vt_r(1);2;0;1;1153;1148
  991;C;0;Vt_r;2;0;1;1153;1146
  992;C;2;"f;Fnom(1)";2;1;1;1153;1147
  993;C;2;"f;Fnom";2;0;1;1153;1152
  994;C;2;id_ref;2;2;1;1148;1149
  995;C;3;iq_ref;2;3;1;1148;1149
  996;C;0;"ir;ii";2;6;1;1145;1148
  997;C;2;is_blocked;2;5;1;1146;1148
  998;C;1;u1i_in;2;1;1;1148;1149
  999;C;0;u1r_in;2;0;1;1148;1149
  1000;C;0;FLT(1);0;0;1;213;418
  1001;C;0;FLT(2);0;0;1;213;419
  1002;C;0;FLT;0;0;1;213;417
  1003;C;0;FLT1;0;0;1;201;420
  1004;C;2;Ip_unlim;0;0;1;175;430
  1005;C;0;Ipcmd;2;3;2;417;132
  1006;C;0;Ipcmd1;0;3;1;203;423
  1007;C;0;Iq_unlim;2;0;1;420;431
  1008;C;0;Iqcmd;2;2;2;431;132
  1009;C;0;Iqcmd1;0;0;1;208;423
  1010;C;5;Iqfrz(1);1;0;0;132;227
  1011;C;5;Iqfrz;1;1;1;132;420
  1012;C;0;Iqfrz1(1);0;1;1;202;419
  1013;C;0;Iqfrz1(2);0;1;1;202;418
  1014;C;0;Iqfrz1;0;1;1;202;417
  1015;C;0;Iqv;2;0;1;432;406
  1016;C;4;It_i;1;4;1;132;421
  1017;C;3;It_r;1;3;1;132;421
  1018;C;6;PFAref;1;0;1;132;443
  1019;C;11;Paux;1;3;0;132;1194
  1020;C;7;Pe;1;0;1;132;409
  1021;C;0;Pord(1);2;4;2;439;132
  1022;C;0;Pord;2;0;0;439;1194
  1023;C;13;Pref;1;0;1;132;416
  1024;C;14;Pref_WGO;1;1;1;132;416
  1025;C;2;Qcalc;0;0;1;247;426
  1026;C;8;Qext;1;1;1;132;426
  1027;C;9;Qgen(1);1;1;1;132;413
  1028;C;9;Qgen;1;1;0;132;1195
  1029;C;12;Speed;1;1;0;132;246
  1030;C;0;Vcmp;2;0;0;414;229
  1031;C;0;Vcomp;2;0;1;421;412
  1032;C;2;Vdif;0;0;1;1192;424
  1033;C;0;Verr;2;0;1;424;432
  1034;C;0;Voltage_Dip(1);2;0;0;425;230
  1035;C;0;Voltage_Dip;2;1;2;425;132
  1036;C;0;Vref0_sig;2;1;0;438;1192
  1037;C;0;Vref1_sig;2;0;0;422;1193
  1038;C;0;Vt(1);1;0;1;132;421
  1039;C;0;Vt(2);1;0;1;132;413
  1040;C;0;Vt;1;0;1;132;410
  1041;C;0;Vt_filt(1);2;0;0;410;228
  1042;C;0;Vt_filt(2);2;0;1;410;425
  1043;C;0;Vt_filt(3);2;0;1;410;415
  1044;C;0;Vt_filt;2;0;0;410;1192
  1045;C;2;Vt_i;1;2;1;132;421
  1046;C;1;Vt_r;1;1;1;132;421
  1047;C;0;freeze;0;0;1;207;439
  1048;C;0;freeze1;0;0;1;214;440
  1049;C;0;freeze2;0;0;1;200;441
  1050;C;0;freeze3;0;0;1;206;411
  1051;C;2;freeze_low;2;0;0;441;226
  1052;C;0;freeze_low_s;0;0;3;211;440
  1053;C;0;freeze_up;2;0;0;441;225
  1054;C;0;freeze_up_s;0;0;4;210;440
  1055;C;3;i_in;2;2;1;423;418
  1056;C;2;i_in1;2;2;1;423;419
  1057;C;1;iqmax(2);2;0;4;423;441
  1058;C;1;iqmax;2;0;4;423;431
  1059;C;0;iqmin;2;0;3;423;431
  1060;C;0;is_blocked;2;0;2;415;132
  1061;C;0;is_blocked2;0;4;1;204;423
  1062;C;0;o1;2;1;0;443;247
  1063;C;0;o10;2;3;0;406;1191
  1064;C;2;o12;0;0;0;1194;175
  1065;C;0;o13;0;1;0;212;1190
  1066;C;0;o2;2;3;0;409;247
  1067;C;0;o3(1);2;0;0;407;176
  1068;C;0;o3(2);2;1;0;407;1193
  1069;C;0;o3;2;0;0;407;1195
  1070;C;0;o4;2;0;0;408;1190
  1071;C;0;o5;2;0;0;429;1191
  1072;C;0;o6(1);2;1;1;435;427
  1073;C;0;o6;2;0;0;435;246
  1074;C;0;o7;2;1;0;434;175
  1075;C;0;o8;2;3;0;433;176
  1076;C;0;o9(2);0;0;1;209;437
  1077;C;0;o9(3);0;0;1;209;434
  1078;C;0;o9(4);0;0;1;209;433
  1079;C;0;o9;0;0;1;209;436
  1080;C;10;pflag;1;0;1;132;442
  1081;C;0;vdlp;2;2;1;437;423
  1082;C;0;vdlq;2;1;1;436;423
  1083;C;2;y_in;0;2;1;1191;420
  1084;C;0;y_in1;2;2;1;430;417
  1085;C;0;y_max;2;0;4;418;430
  1086;C;0;y_min;2;0;3;419;430
  1087;C;0;y_min1;0;0;3;205;441
  1088;C;0;yi;2;0;1;426;407
  1089;C;2;yi1;0;1;1;1195;440
  1090;C;0;yi10;2;1;1;427;439
  1091;C;2;yi11;0;0;1;246;427
  1092;C;0;yi12;2;1;1;413;412
  1093;C;0;yi13;2;0;1;416;435
  1094;C;0;yi14;2;0;1;412;414
  1095;C;0;yi2;2;0;1;440;428
  1096;C;0;yi3;2;0;1;428;408
  1097;C;2;yi4;0;1;1;1190;441
  1098;C;1;yi5;2;0;1;441;429
  1099;C;2;yi7;0;1;1;1193;428
  1100;C;0;yi8;2;1;1;411;429
  1101;C;2;yi9;0;1;1;176;411
  1102;C;5;Ipcmd;1;0;1;158;450
  1103;C;1;Iqcmd;1;1;1;158;449
  1104;C;0;Lvpl_lim;2;0;4;446;450
  1105;C;4;Lvplsw0;1;0;1;158;446
  1106;C;0;Lvplsw1;2;1;1;448;446
  1107;C;0;Qgen0;1;0;1;158;449
  1108;C;0;V;2;0;1;444;448
  1109;C;3;Vt(1);1;0;1;158;447
  1110;C;3;Vt(2);1;0;1;158;444
  1111;C;3;Vt;1;1;1;158;445
  1112;C;0;idref;2;1;2;447;158
  1113;C;0;ip;2;1;1;450;447
  1114;C;0;iq;2;0;1;449;445
  1115;C;0;iqref;2;0;2;445;158


$$BlkSlot;FID(a:40);OP(a:1);loc_name(a:80);sUpLimInp:SIZEROW(i);sLowLimInp:SIZEROW(i);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);element(p);filtmod(a:80)
  1116;C;Current Measurement;0;0;1;"ir;ii";0;;;StaImea*
  1117;C;Electrical Control;0;0;1;Iqcmd,Ipcmd,is_blocked;1;Vt_r,Vt_i,Vt,Qgen,Pe,PFAref,Qext,Vref1,Pref;;ElmRee*
  1118;C;Gen-Con Model;0;0;1;ur_ref,ui_ref,idref,iqref;1;"ur,ui,Vt,Iqcmd,Ipcmd,is_blocked,ir;ii";;ElmReg*
  1119;C;Generator;0;0;0;;1;u1r_in,u1i_in,id_ref,iq_ref;;ElmGenstat
  1120;C;Plant Control;0;0;1;PFAref,Qext,Vref,Pref;0;;;ElmComp*
  1121;C;Power Measurement;0;0;1;q,p;0;;;StaPqmea*
  1122;C;Protection;0;0;0;;1;"f;Fnom,u";;ElmPro*
  1123;C;Voltage Measurement;0;0;1;"ur,ui,fe;Fnom,u";0;;;StaVmea*
  1124;C;WeakGrid Option;0;0;1;Pref_out;1;Pref_in,Vt;;ElmWtg*
  1125;C;AVR;0;0;1;EFD;1;"VT,IFDIEEE,RPOWER,speed,cosn,ID;IQ,SG,VTD;VTQ,Gm;TD0S;VFDrated";;ElmAvr*
  1126;C;GEN;0;0;1;"ut,ie,pgt,cur1r;cur1i,sgnn,cosn,xspeed,utr;uti,Gm;Td0s;ve_rated";1;ve,pt;;ElmSym*
  1127;C;GOV;0;0;1;pt;1;SG,cosn,speed;;ElmGov*
  1128;C;AVR;0;0;1;EFD;1;"VT,IFDIEEE,RPOWER,speed,cosn,ID;IQ,SG,VTD;VTQ,Gm;TD0S;VFDrated,upss";;ElmAvr*
  1129;C;GEN;0;0;1;"ut,ie,pgt,cur1r;cur1i,sgnn,cosn,xspeed,utr;uti,Gm;Td0s;ve_rated";1;ve,pt;;ElmSym*
  1130;C;GOV;0;0;1;pt;1;SG,cosn,speed;;ElmGov*
  1131;C;PSS;0;0;1;upss;1;pgt;;ElmPss*
  1132;C;Bus V Meas;0;0;1;u;0;;;StaVmea*
  1133;C;Local V Meas;0;0;1;u;0;;;StaVmea*
  1134;C;SVC Controller;0;0;1;bsvs;1;"u,uremote,qreact;qcap,qfixcap,ysvs,nxcap;nfixcap";;ElmSvc*
  1135;C;SVC;0;0;1;"qmax;qmin,Qfixcap,ysvs,nxcap;nfixcap";1;bsvs;;ElmSvs*
  1136;C;Current Measurement;0;0;1;"ir;ii";0;;;StaImea*
  1137;C;Electrical Control;0;0;1;Iqcmd,Ipcmd,is_blocked;1;Vt_r,Vt_i,Vt,Qgen,Pe,PFAref,Qext,Vref1,Pref,Pref_WGO;;ElmRee*
  1138;C;Gen-Con Model;0;0;1;ur_ref,ui_ref,idref,iqref;1;"ur,ui,Vt,Iqcmd,Ipcmd,is_blocked,ir;ii";;ElmReg*
  1139;C;Generator;0;0;0;;1;u1r_in,u1i_in,id_ref,iq_ref;;ElmPvsys*
  1140;C;Plant Control;0;0;1;PFAref,Qext,Vref,Pref;0;;;ElmComp*
  1141;C;Power Measurement;0;0;1;q,p;0;;;StaPqmea*
  1142;C;Protection;0;0;0;;1;"f;Fnom,u";;ElmPro*
  1143;C;Voltage Measurement;0;0;1;"ur,ui,fe;Fnom,u";0;;;StaVmea*
  1144;C;WeakGrid Option;0;0;1;Pref_out;1;Pref_in,Vt;;ElmWtg*
  1145;C;Current Measurement;0;0;1;"ir;ii";0;;;StaImea*
  1146;C;Electrical Control;0;0;1;Iqcmd,Ipcmd,is_blocked;1;Vt_r,Vt_i,Vt,Qgen,Pe,Paux,PFAref,Qext,Vref1,Pref,Pref_WGO;;ElmRee*
  1147;C;Fast-Freq Response;0;0;1;Paux;1;"P,Freq;Fnom";;ElmWtg*
  1148;C;Gen-Con Model;0;0;1;ur_ref,ui_ref,idref,iqref;1;"ur,ui,Vt,Iqcmd,Ipcmd,is_blocked,ir;ii";;ElmReg*
  1149;C;Generator;0;0;0;;1;u1r_in,u1i_in,id_ref,iq_ref;;ElmGenstat
  1150;C;Plant Control;0;0;1;PFAref,Qext,Vref,Pref;0;;;ElmComp*
  1151;C;Power Measurement;0;0;1;q,p;0;;;StaPqmea*
  1152;C;Protection;0;0;0;;1;"f;Fnom,u";;ElmPro*
  1153;C;Voltage Measurement;0;0;1;"ur,ui,fe;Fnom,u";0;;;StaVmea*
  1154;C;WeakGrid Option;0;0;1;Pref_out;1;Pref_in,Vt;;ElmWtg*


$$BlkSum;FID(a:40);OP(a:1);loc_name(a:80);iInput0(i);iInput0:act(i);iInput1(i);iInput1:act(i);iInput3(i);iInput3:act(i);iInput2(i);iInput2:act(i)
  1155;C;Summation Point(1);0;0;0;0;2;2;2;2
  1156;C;Summation Point(3);0;0;0;0;1;1;2;2
  1157;C;Summation Point;0;0;2;2;1;1;2;2
  1158;C;Summation Point(1);0;0;1;1;2;2;2;2
  1159;C;Summation Point(2);0;0;2;2;0;0;2;2
  1160;C;Summation Point(3);1;1;0;0;2;2;2;2
  1161;C;Summation Point(4);1;1;0;0;2;2;2;2
  1162;C;Summation Point(5);0;0;0;0;2;2;2;2
  1163;C;Summation Point;0;0;1;1;2;2;2;2
  1164;C;Summation Point(1);0;0;2;2;1;1;2;2
  1165;C;Summation Point;0;0;1;1;2;2;2;2
  1166;C;Summation Point(1);0;0;0;0;0;0;2;2
  1167;C;Summation Point;0;0;1;1;0;0;2;2
  1168;C;Summation Point(1);0;0;1;1;2;2;2;2
  1169;C;Summation Point(2);0;0;2;2;1;1;2;2
  1170;C;Summation Point(3);1;1;0;0;0;0;2;2
  1171;C;Summation Point(4);0;0;1;1;2;2;2;2
  1172;C;Summation Point(5);0;0;1;1;2;2;2;2
  1173;C;Summation Point(6);2;2;0;0;0;0;2;2
  1174;C;Summation Point(7);0;0;2;2;1;1;2;2
  1175;C;Summation Point;1;1;0;0;0;0;2;2
  1176;C;Summation Point(1);0;0;0;0;2;2;2;2
  1177;C;Summation Point(2);0;0;2;2;1;1;2;2
  1178;C;Summation Point(3);0;0;0;0;2;2;2;2
  1179;C;Summation Point;1;1;0;0;1;1;2;2
  1180;C;Summation Point(1);0;0;1;1;2;2;2;2
  1181;C;Summation Point(2);0;0;2;2;0;0;2;2
  1182;C;Summation Point(3);1;1;0;0;2;2;2;2
  1183;C;Summation Point(4);0;0;0;0;2;2;2;2
  1184;C;Summation Point(5);0;0;2;2;0;0;2;2
  1185;C;Summation Point;0;0;1;1;2;2;2;2
  1186;C;Summation Point(1);0;0;2;2;1;1;2;2
  1187;C;Summation Point;0;0;1;1;2;2;2;2
  1188;C;Summation Point(1);0;0;0;0;0;0;2;2
  1189;C;Summation Point;0;0;1;1;0;0;2;2
  1190;C;Summation Point(1);0;0;1;1;2;2;2;2
  1191;C;Summation Point(2);0;0;2;2;0;0;2;2
  1192;C;Summation Point(3);1;1;0;0;2;2;2;2
  1193;C;Summation Point(4);0;0;0;0;2;2;2;2
  1194;C;Summation Point(5);0;0;2;2;0;0;2;2
  1195;C;Summation Point;0;0;1;1;2;2;2;2


$$ElmComp;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);typ_id(p);contents:SIZEROW(i);dat_src(a:6);pblk:SIZEROW(i);pblk:0(p);pblk:1(p);pblk:2(p);pblk:3(p);pblk:4(p);pblk:5(p);pblk:6(p);pblk:7(p);pblk:8(p);pblk:9(p);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);pelm:2(p);pelm:3(p);pelm:4(p);pelm:5(p);pelm:6(p);pelm:7(p);pelm:8(p);pelm:9(p)
  1196;C;Gen Control-Biomass;4162;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4219;3204;3205;3206;;;;;;
  1197;C;Gen Control-Gas;4162;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4220;3207;3208;3209;;;;;;
  1198;C;Gen Control-Hydro;4162;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4221;3210;3211;;;;;;;
  1199;C;Gen Control-Nuclear;4162;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4222;3212;3213;3214;;;;;;
  1200;C;Gen Control-Other;4162;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4223;3215;3216;;;;;;;
  1201;C;Gen Control-PumpS;4162;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4224;3217;3218;3219;;;;;;
  1202;C;SVS Frame;4162;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4190;3220;20529;20528;;;;;;
  1203;C;WECC BESS Control System;4162;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3896;3221;3222;20419;20530;;;20356;;
  1204;C;WECC Large-scale PV Plant;4162;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3899;3223;3224;20420;20531;;;20357;;
  1205;C;WECC WT Control System Type 4B;4162;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3900;3225;3226;20421;20532;;;;;
  1206;C;Gen Control-Biomass;4163;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4225;3227;3228;3229;;;;;;
  1207;C;Gen Control-Gas;4163;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4226;3230;3231;3232;;;;;;
  1208;C;Gen Control-Hydro;4163;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4227;3233;3234;3235;;;;;;
  1209;C;Gen Control-Nuclear;4163;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4228;3236;3237;3238;;;;;;
  1210;C;Gen Control-Other;4163;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4229;3239;3240;;;;;;;
  1211;C;Gen Control-PumpS;4163;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4230;3241;3242;3243;;;;;;
  1212;C;Gen Control-Sync Condenser;4163;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4231;3244;;;;;;;;
  1213;C;SVS Frame;4163;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4191;3245;20534;20533;;;;;;
  1214;C;WECC BESS Control System;4163;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3902;3246;3247;20422;20535;;;20358;;
  1215;C;WECC HVDC Control System;4163;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3901;3248;3249;20423;20536;;;20359;;
  1216;C;WECC Large-scale PV Plant;4163;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3905;3250;3251;20424;20537;;;20360;;
  1217;C;WECC WT Control System Type 4B;4163;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3906;3252;3253;20425;20538;;;;;
  1218;C;Gen Control-Biomass;4164;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4232;3254;3255;3256;;;;;;
  1219;C;Gen Control-Gas;4164;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4233;3257;3258;3259;;;;;;
  1220;C;Gen Control-Hydro;4164;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4234;3260;3261;3262;;;;;;
  1221;C;Gen Control-Nuclear;4164;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4235;3263;3264;3265;;;;;;
  1222;C;Gen Control-Other;4164;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4236;3266;3267;;;;;;;
  1223;C;Gen Control-PumpS;4164;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4237;3268;3269;3270;;;;;;
  1224;C;SVS Frame;4164;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4192;3271;20540;20539;;;;;;
  1225;C;WECC BESS Control System;4164;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3910;3272;3273;20427;20542;;;20361;;
  1226;C;WECC HVDC Control System Eleclink;4164;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3907;3274;3275;20428;20543;;;20362;;
  1227;C;WECC HVDC Control System NEMO;4164;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3909;3276;3277;20429;20544;;;20363;;
  1228;C;WECC Large-scale PV Plant;4164;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3913;3278;3279;20430;20545;;;20364;;
  1229;C;WECC WT Control System Type 4B;4164;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3914;3280;3281;20431;20546;;;;;
  1230;C;Gen Control-Biomass;4165;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4238;3282;3283;3284;;;;;;
  1231;C;Gen Control-Gas;4165;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4239;3285;3286;3287;;;;;;
  1232;C;Gen Control-Hydro;4165;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4240;3288;3289;3290;;;;;;
  1233;C;Gen Control-Nuclear;4165;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4241;3291;3292;3293;;;;;;
  1234;C;Gen Control-Other;4165;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4242;3294;3295;;;;;;;
  1235;C;Gen Control-PumpS;4165;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4243;3296;3297;3298;;;;;;
  1236;C;Gen Control-Sync Condenser;4165;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4244;3299;;;;;;;;
  1237;C;SVS Frame;4165;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4193;3300;20548;20547;;;;;;
  1238;C;WECC BESS Control System;4165;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3916;3301;3302;20432;20549;;;20365;;
  1239;C;WECC HVDCControl System;4165;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3915;3303;3304;20433;20550;;;20366;;
  1240;C;WECC Large-scale PV Plant;4165;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3919;3305;3306;20434;20551;;;20367;;
  1241;C;WECC WT Control System Type 4B;4165;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3920;3307;3308;20435;20552;;;;;
  1242;C;Gen Control-Biomass;4166;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4245;3309;3310;3311;;;;;;
  1243;C;Gen Control-Gas;4166;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4246;3312;3313;3314;;;;;;
  1244;C;Gen Control-Hydro;4166;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4247;3315;3316;3317;;;;;;
  1245;C;Gen Control-Nuclear;4166;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4248;3318;3319;3320;;;;;;
  1246;C;Gen Control-Other;4166;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4249;3321;3322;;;;;;;
  1247;C;Gen Control-PumpS;4166;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4250;3323;3324;3325;;;;;;
  1248;C;SVS Frame;4166;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4194;3326;20554;20553;;;;;;
  1249;C;WECC BESS Control System;4166;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3921;3327;3328;20436;20555;;;20368;;
  1250;C;WECC Large-scale PV Plant;4166;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3924;3329;3330;20437;20556;;;20369;;
  1251;C;WECC WT Control System Type 4B;4166;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3925;3331;3332;20438;20557;;;;;
  1252;C;Gen Control-Biomass;4167;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4251;3333;3334;3335;;;;;;
  1253;C;Gen Control-Gas;4167;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4252;3336;3337;3338;;;;;;
  1254;C;Gen Control-Hydro;4167;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4253;3339;3340;3341;;;;;;
  1255;C;Gen Control-Nuclear;4167;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4254;3342;3343;3344;;;;;;
  1256;C;Gen Control-Other;4167;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4255;3345;3346;;;;;;;
  1257;C;Gen Control-PumpS;4167;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4256;3347;3348;3349;;;;;;
  1258;C;SVS Frame;4167;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4195;3350;20559;20558;;;;;;
  1259;C;WECC BESS Control System;4167;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3926;3351;3352;20439;20560;;;20370;;
  1260;C;WECC Large-scale PV Plant;4167;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3929;3353;3354;20440;20561;;;20371;;
  1261;C;WECC WT Control System Type 4B;4167;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3930;3355;3356;20441;20562;;;;;
  1262;C;Gen Control-Biomass;4168;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4257;3357;3358;3359;;;;;;
  1263;C;Gen Control-Gas;4168;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4258;3360;3361;3362;;;;;;
  1264;C;Gen Control-Hydro;4168;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4259;3363;3364;3365;;;;;;
  1265;C;Gen Control-Nuclear;4168;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4260;3366;3367;3368;;;;;;
  1266;C;Gen Control-Other;4168;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4261;3369;3370;;;;;;;
  1267;C;Gen Control-PumpS;4168;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4262;3371;3372;3373;;;;;;
  1268;C;SVS Frame;4168;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4196;3374;20564;20563;;;;;;
  1269;C;WECC BESS Control System;4168;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3931;3375;3376;20442;20565;;;20372;;
  1270;C;WECC Large-scale PV Plant;4168;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3934;3377;3378;20443;20566;;;20373;;
  1271;C;WECC WT Control System Type 4B;4168;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3935;3379;3380;20444;20567;;;;;
  1272;C;Gen Control-Biomass;4169;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4263;3381;3382;3383;;;;;;
  1273;C;Gen Control-Gas;4169;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4264;3384;3385;3386;;;;;;
  1274;C;Gen Control-Hydro;4169;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4265;3387;3388;3389;;;;;;
  1275;C;Gen Control-Nuclear;4169;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4266;3390;3391;3392;;;;;;
  1276;C;Gen Control-Other;4169;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4267;3393;3394;;;;;;;
  1277;C;Gen Control-PumpS;4169;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4268;3395;3396;3397;;;;;;
  1278;C;SVS Frame;4169;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4197;3398;20569;20568;;;;;;
  1279;C;WECC BESS Control System;4169;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3936;3399;3400;20445;20570;;;20374;;
  1280;C;WECC Large-scale PV Plant;4169;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3939;3401;3402;20446;20571;;;20375;;
  1281;C;WECC WT Control System Type 4B;4169;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3940;3403;3404;20447;20572;;;;;
  1282;C;Gen Control-Biomass;4170;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4269;3405;3406;3407;;;;;;
  1283;C;Gen Control-Gas;4170;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4270;3408;3409;3410;;;;;;
  1284;C;Gen Control-Hydro;4170;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4271;3411;3412;3413;;;;;;
  1285;C;Gen Control-Nuclear;4170;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4272;3414;3415;3416;;;;;;
  1286;C;Gen Control-Other;4170;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4273;3417;3418;;;;;;;
  1287;C;Gen Control-PumpS;4170;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4274;3419;3420;3421;;;;;;
  1288;C;SVS Frame;4170;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4198;3422;20574;20573;;;;;;
  1289;C;WECC BESS Control System;4170;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3941;3423;3424;20448;20575;;;20376;;
  1290;C;WECC Large-scale PV Plant;4170;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3944;3425;3426;20449;20576;;;20377;;
  1291;C;WECC WT Control System Type 4B;4170;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3945;3427;3428;20450;20577;;;;;
  1292;C;Gen Control-Biomass;4171;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4275;3429;3430;3431;;;;;;
  1293;C;Gen Control-Gas;4171;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4276;3432;3433;3434;;;;;;
  1294;C;Gen Control-Hydro;4171;1;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4277;3435;3436;3437;;;;;;
  1295;C;Gen Control-Nuclear;4171;1;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4278;3438;3439;3440;;;;;;
  1296;C;Gen Control-Other;4171;1;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4279;3441;3442;;;;;;;
  1297;C;Gen Control-PumpS;4171;1;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4280;3443;3444;3445;;;;;;
  1298;C;Gen Control-Sync Condenser;4171;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4281;3446;;;;;;;;
  1299;C;SVS Frame;4171;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4199;3447;20579;20578;;;;;;
  1300;C;WECC BESS Control System;4171;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3947;3448;3449;20451;20580;;;20378;;
  1301;C;WECC Large-scale PV Plant;4171;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3950;3450;3451;20452;20581;;;20379;;
  1302;C;WECC WT Control System Type 4B;4171;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3951;3452;3453;20453;20582;;;;;
  1303;C;Gen Control-Biomass;4172;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4282;3454;3455;3456;;;;;;
  1304;C;Gen Control-Gas;4172;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4283;3457;3458;3459;;;;;;
  1305;C;Gen Control-Hydro;4172;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4284;3460;3461;3462;;;;;;
  1306;C;Gen Control-Nuclear;4172;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4285;3463;3464;3465;;;;;;
  1307;C;Gen Control-Other;4172;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4286;3466;3467;;;;;;;
  1308;C;Gen Control-PumpS;4172;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4287;3468;3469;3470;;;;;;
  1309;C;SVS Frame;4172;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4200;3471;20584;20583;;;;;;
  1310;C;WECC BESS Control System;4172;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3952;3472;3473;20454;20585;;;20380;;
  1311;C;WECC Large-scale PV Plant;4172;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3955;3474;3475;20455;20586;;;20381;;
  1312;C;WECC WT Control System Type 4B;4172;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3956;3476;3477;20456;20587;;;;;
  1313;C;Gen Control-Biomass;4173;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4288;3478;3479;3480;;;;;;
  1314;C;Gen Control-Gas;4173;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4289;3481;3482;3483;;;;;;
  1315;C;Gen Control-Hydro;4173;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4290;3484;3485;3486;;;;;;
  1316;C;Gen Control-Nuclear;4173;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4291;3487;3488;3489;;;;;;
  1317;C;Gen Control-Other;4173;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4292;3490;3491;;;;;;;
  1318;C;Gen Control-PumpS;4173;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4293;3492;3493;3494;;;;;;
  1319;C;Gen Control-Sync Condenser;4173;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4294;3495;;;;;;;;
  1320;C;SVS Frame;4173;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4201;3496;20589;20588;;;;;;
  1321;C;WECC BESS Control System;4173;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3957;3497;3498;20458;20591;;;20382;;
  1322;C;WECC Large-scale PV Plant;4173;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3960;3499;3500;20459;20592;;;20383;;
  1323;C;WECC WT Control System Type 4B;4173;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3961;3501;3502;20460;20593;;;;;
  1324;C;Gen Control-Biomass;4174;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4295;3478;3479;3480;;;;;;
  1325;C;Gen Control-Gas;4174;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4296;3506;3507;3508;;;;;;
  1326;C;Gen Control-Hydro;4174;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4297;3509;3510;3511;;;;;;
  1327;C;Gen Control-Nuclear;4174;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4298;3512;3513;3514;;;;;;
  1328;C;Gen Control-Other;4174;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4299;3515;3516;;;;;;;
  1329;C;Gen Control-PumpS;4174;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4300;3517;3518;3519;;;;;;
  1330;C;SVS Frame;4174;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4202;3520;20595;20594;;;;;;
  1331;C;WECC BESS Control System;4174;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3962;3521;3522;20461;20596;;;20384;;
  1332;C;WECC Large-scale PV Plant;4174;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3965;3523;3524;20462;20597;;;20385;;
  1333;C;WECC WT Control System Type 4B;4174;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3966;3525;3526;20463;20598;;;;;
  1334;C;Gen Control-Biomass;4175;1;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4301;3527;3528;3529;;;;;;
  1335;C;Gen Control-Gas;4175;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4302;3530;3531;3532;;;;;;
  1336;C;Gen Control-Hydro;4175;1;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4303;3533;3534;3535;;;;;;
  1337;C;Gen Control-Nuclear;4175;1;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4304;3536;3537;3538;;;;;;
  1338;C;Gen Control-Other;4175;1;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4305;3539;3540;;;;;;;
  1339;C;Gen Control-PumpS;4175;1;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4306;3541;3542;3543;;;;;;
  1340;C;SVS Frame;4175;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4203;3544;20600;20599;;;;;;
  1341;C;WECC BESS Control System;4175;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3967;3545;3546;20464;20601;;;20386;;
  1342;C;WECC Large-scale PV Plant;4175;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3970;3547;3548;20465;20602;;;20387;;
  1343;C;WECC WT Control System Type 4B;4175;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3971;3549;3550;20466;20603;;;;;
  1344;C;Gen Control-Biomass;4176;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4307;3551;3552;3553;;;;;;
  1345;C;Gen Control-Gas;4176;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4308;3554;3555;3556;;;;;;
  1346;C;Gen Control-Hydro;4176;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4309;3557;3558;3559;;;;;;
  1347;C;Gen Control-Nuclear;4176;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4310;3560;3561;3562;;;;;;
  1348;C;Gen Control-Other;4176;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4311;3563;3564;;;;;;;
  1349;C;Gen Control-PumpS;4176;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4312;3565;3566;3567;;;;;;
  1350;C;SVS Frame;4176;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4204;3568;20605;20604;;;;;;
  1351;C;WECC BESS Control System;4176;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3972;3569;3570;20467;20606;;;20388;;
  1352;C;WECC Large-scale PV Plant;4176;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3975;3571;3572;20468;20607;;;20389;;
  1353;C;WECC WT Control System Type 4B;4176;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3976;3573;3574;20469;20608;;;;;
  1354;C;Gen Control-Biomass;4177;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4313;3575;3576;3577;;;;;;
  1355;C;Gen Control-Gas;4177;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4314;3578;3579;3580;;;;;;
  1356;C;Gen Control-Hydro;4177;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4315;3581;3582;3583;;;;;;
  1357;C;Gen Control-Nuclear;4177;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4316;3584;3585;3586;;;;;;
  1358;C;Gen Control-Other;4177;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4317;3587;3588;;;;;;;
  1359;C;Gen Control-PumpS;4177;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4318;3589;3590;3591;;;;;;
  1360;C;SVS Frame;4177;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4205;3592;20610;20609;;;;;;
  1361;C;WECC BESS Control System;4177;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3978;3593;3594;20470;20611;;;20390;;
  1362;C;WECC HVDC Control System;4177;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3977;3595;3596;20471;20612;;;20391;;
  1363;C;WECC Large-scale PV Plant;4177;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3981;3597;3598;20472;20613;;;20392;;
  1364;C;WECC WT Control System Type 4B;4177;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3982;3599;3600;20473;20614;;;;;
  1365;C;Gen Control-Biomass;4178;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4319;3601;3602;3603;;;;;;
  1366;C;Gen Control-Gas;4178;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4320;3604;3605;3606;;;;;;
  1367;C;Gen Control-Hydro;4178;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4321;3607;3608;3609;;;;;;
  1368;C;Gen Control-Nuclear;4178;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4322;3610;3611;3612;;;;;;
  1369;C;Gen Control-Other;4178;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4323;3613;3614;;;;;;;
  1370;C;Gen Control-PumpS;4178;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4324;3615;3616;3617;;;;;;
  1371;C;SVS Frame;4178;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4206;3618;20616;20615;;;;;;
  1372;C;WECC BESS Control System;4178;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3983;3619;3620;20474;20617;;;20393;;
  1373;C;WECC Large-scale PV Plant;4178;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3985;3621;3622;20475;20618;;;20394;;
  1374;C;WECC WT Control System Type 4B;4178;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3986;3623;3624;20476;20619;;;;;
  1375;C;Gen Control-Biomass;4179;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4325;3625;3626;3627;;;;;;
  1376;C;Gen Control-Gas;4179;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4331;3628;3629;3630;;;;;;
  1377;C;Gen Control-Hydro;4179;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4326;3631;3632;3633;;;;;;
  1378;C;Gen Control-Nuclear;4179;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4327;3634;3635;3636;;;;;;
  1379;C;Gen Control-Other;4179;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4328;3637;3638;;;;;;;
  1380;C;Gen Control-PumpS;4179;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4329;3639;3640;3641;;;;;;
  1381;C;Gen Control-Sync Condenser;4179;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4330;3642;;;;;;;;
  1382;C;SVS Frame HVDC;4179;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4207;3643;20621;20620;;;;;;
  1383;C;SVS Frame;4179;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4208;3644;20623;20622;;;;;;
  1384;C;WECC BESS Control System;4179;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3990;3645;3646;20477;20624;;;20395;;
  1385;C;WECC HVDC Control System;4179;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3988;3647;3648;20478;20625;;;20396;;
  1386;C;WECC Large-scale PV Plant;4179;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3993;3649;3650;20479;20626;;;20397;;
  1387;C;WECC WT Control System Type 4B;4179;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3994;3651;3652;20480;20627;;;;;
  1388;C;Gen Control-Biomass;4180;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4332;3653;3654;3655;;;;;;
  1389;C;Gen Control-Gas;4180;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4333;3656;3657;3658;;;;;;
  1390;C;Gen Control-Hydro;4180;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4334;3659;3660;3661;;;;;;
  1391;C;Gen Control-Nuclear;4180;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4335;3662;3663;3664;;;;;;
  1392;C;Gen Control-Other;4180;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4336;3665;3666;;;;;;;
  1393;C;Gen Control-PumpS;4180;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4337;3667;3668;3669;;;;;;
  1394;C;SVS Frame;4180;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4209;3670;20629;20628;;;;;;
  1395;C;WECC BESS Control System;4180;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;3995;3671;3672;20481;20630;;;20398;;
  1396;C;WECC Large-scale PV Plant;4180;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;3998;3673;3674;20482;20631;;;20399;;
  1397;C;WECC WT Control System Type 4B;4180;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;3999;3675;3676;20483;20632;;;;;
  1398;C;Gen Control-Biomass;4181;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4338;3677;3678;3679;;;;;;
  1399;C;Gen Control-Gas;4181;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4339;3680;3681;3682;;;;;;
  1400;C;Gen Control-Hydro;4181;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4340;3683;3684;3685;;;;;;
  1401;C;Gen Control-Nuclear;4181;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4341;3686;3687;3688;;;;;;
  1402;C;Gen Control-Other;4181;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4342;3689;3690;;;;;;;
  1403;C;Gen Control-PumpS;4181;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4343;3691;3692;3693;;;;;;
  1404;C;SVS Frame;4181;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4210;3694;20634;20633;;;;;;
  1405;C;WECC BESS Control System;4181;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4000;3695;3696;20484;20635;;;20400;;
  1406;C;WECC Large-scale PV Plant;4181;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4003;3697;3698;20485;20636;;;20401;;
  1407;C;WECC WT Control System Type 4B;4181;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4004;3699;3700;20486;20637;;;;;
  1408;C;Gen Control-Biomass;4182;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4344;3701;3702;3703;;;;;;
  1409;C;Gen Control-Gas;4182;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4345;3704;3705;3706;;;;;;
  1410;C;Gen Control-Hydro;4182;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4346;3707;3708;3709;;;;;;
  1411;C;Gen Control-Nuclear;4182;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4347;3710;3711;3712;;;;;;
  1412;C;Gen Control-Other;4182;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4348;3713;3714;;;;;;;
  1413;C;Gen Control-PumpS;4182;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4349;3715;3716;3717;;;;;;
  1414;C;SVS Frame;4182;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4211;3718;20639;20638;;;;;;
  1415;C;WECC BESS Control System;4182;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4005;3719;3720;20487;20640;;;20402;;
  1416;C;WECC Large-scale PV Plant;4182;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4008;3721;3722;20488;20641;;;20403;;
  1417;C;WECC WT Control System Type 4B;4182;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4009;3723;3724;20489;20642;;;;;
  1418;C;Gen Control-Biomass;4183;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4350;3725;3726;3727;;;;;;
  1419;C;Gen Control-Gas;4183;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4351;3728;3729;3730;;;;;;
  1420;C;Gen Control-Hydro;4183;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4352;3731;3732;3733;;;;;;
  1421;C;Gen Control-Nuclear;4183;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4353;3734;3735;3736;;;;;;
  1422;C;Gen Control-Other;4183;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4354;3737;3738;;;;;;;
  1423;C;Gen Control-PumpS;4183;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4355;3739;3740;3741;;;;;;
  1424;C;SVS Frame;4183;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4212;3742;20644;20643;;;;;;
  1425;C;WECC BESS Control System;4183;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4010;3743;3744;20490;20645;;;20404;;
  1426;C;WECC Large-scale PV Plant;4183;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4013;3745;3746;20491;20646;;;20405;;
  1427;C;WECC WT Control System Type 4B;4183;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4014;3747;3748;20492;20647;;;;;
  1428;C;Gen Control-Biomass;4184;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4356;3749;3750;3751;;;;;;
  1429;C;Gen Control-Gas;4184;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4357;3752;3753;3754;;;;;;
  1430;C;Gen Control-Hydro;4184;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4358;3755;3756;3757;;;;;;
  1431;C;Gen Control-Nuclear;4184;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4359;3758;3759;3760;;;;;;
  1432;C;Gen Control-Other;4184;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4360;3761;3762;;;;;;;
  1433;C;Gen Control-PumpS;4184;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4361;3763;3764;3765;;;;;;
  1434;C;WECC BESS Control System;4184;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4016;3766;3767;20493;20648;;;20406;;
  1435;C;WECC Large-scale PV Plant;4184;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4019;3768;3769;20494;20649;;;20407;;
  1436;C;WECC WT Control System Type 4B;4184;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4015;3770;3771;20495;20650;;;;;
  1437;C;Gen Control-Biomass;4185;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4362;3772;3773;3774;;;;;;
  1438;C;Gen Control-Gas;4185;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4363;3775;3776;3777;;;;;;
  1439;C;Gen Control-Hydro;4185;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4364;3778;3779;3780;;;;;;
  1440;C;Gen Control-Nuclear;4185;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4365;3781;3782;3783;;;;;;
  1441;C;Gen Control-Other;4185;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4366;3784;3785;;;;;;;
  1442;C;Gen Control-PumpS;4185;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4367;3786;3787;3788;;;;;;
  1443;C;SVS Frame;4185;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4213;3789;20652;20651;;;;;;
  1444;C;WECC BESS Control System;4185;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4021;3790;3791;20496;20653;;;20408;;
  1445;C;WECC HVDC Control System;4185;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4020;3792;3793;20497;20654;;;20409;;
  1446;C;WECC Large-scale PV Plant;4185;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4024;3794;3795;20498;20655;;;20410;;
  1447;C;WECC WT Control System Type 4B;4185;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4025;3796;3797;20499;20656;;;;;
  1448;C;Gen Control-Biomass;4186;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4368;3798;3799;3800;;;;;;
  1449;C;Gen Control-Gas;4186;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4369;3801;3802;3803;;;;;;
  1450;C;Gen Control-Hydro;4186;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4370;3804;3805;3806;;;;;;
  1451;C;Gen Control-Nuclear;4186;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4371;3807;3808;3809;;;;;;
  1452;C;Gen Control-Other;4186;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4372;3810;3811;;;;;;;
  1453;C;Gen Control-PumpS;4186;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4373;3812;3813;3814;;;;;;
  1454;C;Gen Control-Sync Condenser;4186;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4374;3815;;;;;;;;
  1455;C;SVS Frame HVDC;4186;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4214;3816;20658;20657;;;;;;
  1456;C;SVS Frame;4186;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4215;3817;20660;20659;;;;;;
  1457;C;WECC BESS Control System;4186;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4028;3818;3819;20500;20661;;;20411;;
  1458;C;WECC Large-scale PV Plant;4186;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4031;3820;3821;20501;20662;;;20412;;
  1459;C;WECC WT Control System Type 4B;4186;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4032;3822;3823;20502;20663;;;;;
  1460;C;Gen Control-Biomass;4187;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4375;3824;3825;3826;;;;;;
  1461;C;Gen Control-Gas;4187;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4376;3827;3828;3829;;;;;;
  1462;C;Gen Control-Hydro;4187;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4377;3830;3831;3832;;;;;;
  1463;C;Gen Control-Nuclear;4187;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4378;3833;3834;3835;;;;;;
  1464;C;Gen Control-Other;4187;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4379;3836;3837;;;;;;;
  1465;C;Gen Control-PumpS;4187;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4380;3838;3839;3840;;;;;;
  1466;C;SVS Frame;4187;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4216;3841;20665;20664;;;;;;
  1467;C;WECC BESS Control System;4187;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4033;3842;3843;20503;20666;;;20413;;
  1468;C;WECC Large-scale PV Plant;4187;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4036;3844;3845;20504;20667;;;20414;;
  1469;C;WECC WT Control System Type 4B;4187;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4037;3846;3847;20505;20668;;;;;
  1470;C;Gen Control-Biomass;4188;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4381;3848;3849;3850;;;;;;
  1471;C;Gen Control-Gas;4188;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4382;3851;3852;3853;;;;;;
  1472;C;Gen Control-Hydro;4188;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4386;3854;3855;3856;;;;;;
  1473;C;Gen Control-Nuclear;4188;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4383;3857;3858;3859;;;;;;
  1474;C;Gen Control-Other;4188;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4384;3860;3861;;;;;;;
  1475;C;Gen Control-PumpS;4188;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4385;3862;3863;3864;;;;;;
  1476;C;SVS Frame;4188;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4217;3865;20670;20669;;;;;;
  1477;C;WECC BESS Control System;4188;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4038;3866;3867;20506;20671;;;20415;;
  1478;C;WECC Large-scale PV Plant;4188;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4041;3868;3869;20507;20672;;;20416;;
  1479;C;WECC WT Control System Type 4B;4188;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4042;3870;3871;20508;20673;;;;;
  1480;C;Gen Control-Biomass;4189;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4387;3872;3873;3874;;;;;;
  1481;C;Gen Control-Gas;4189;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4388;3875;3876;3877;;;;;;
  1482;C;Gen Control-Hydro;4189;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4389;3878;3879;3880;;;;;;
  1483;C;Gen Control-Nuclear;4189;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4390;3881;3882;3883;;;;;;
  1484;C;Gen Control-Other;4189;0;56;0;MAN;3;1126;1125;1127;;;;;;;;3;4391;3884;3885;;;;;;;
  1485;C;Gen Control-PumpS;4189;0;57;0;MAN;4;1129;1128;1130;1131;;;;;;;4;4392;3886;3887;3888;;;;;;
  1486;C;SVS Frame;4189;0;58;0;MAN;4;1135;1134;1133;1132;;;;;;;4;4218;3889;20675;20674;;;;;;
  1487;C;WECC BESS Control System;4189;0;16;0;MAN;9;1119;1117;1118;1121;1123;1122;1124;1116;1120;;9;4043;3890;3891;20509;20676;;;20417;;
  1488;C;WECC Large-scale PV Plant;4189;0;87;0;MAN;9;1139;1137;1138;1141;1143;1142;1144;1136;1140;;9;4046;3892;3893;20510;20677;;;20418;;
  1489;C;WECC WT Control System Type 4B;4189;0;131;0;MAN;10;1149;1146;1148;1151;1153;1152;1147;1154;1145;1150;10;4047;3894;3895;20511;20678;;;;;


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i)
  1490;C;CB.L1;4162;;1;cbk;3;0
  1491;C;CB.L2;4162;;1;cbk;3;0
  1492;C;CB.L3;4162;;1;cbk;3;0
  1493;C;CB.L4;4162;;1;cbk;3;0
  1494;C;CB.R1;4162;;1;cbk;3;0
  1495;C;CB.R2;4162;;1;cbk;3;0
  1496;C;CB.R3;4162;;1;cbk;3;0
  1497;C;CB.R4;4162;;1;cbk;3;0
  1498;C;CB.R5;4162;;1;cbk;3;0
  1499;C;CB.R6;4162;;1;cbk;3;0
  1500;C;CB0;4162;;1;cbk;3;0
  1501;C;CBS1;4162;;1;cbk;3;0
  1502;C;CBS2;4162;;1;cbk;3;0
  1503;C;IS.L1.1;4162;;1;dct;3;0
  1504;C;IS.L1.2;4162;;1;dct;3;0
  1505;C;IS.L1.3;4162;;1;dct;3;0
  1506;C;IS.L1.4;4162;;1;dct;3;0
  1507;C;IS.L2.1;4162;;1;dct;3;0
  1508;C;IS.L2.2;4162;;1;dct;3;0
  1509;C;IS.L2.3;4162;;1;dct;3;0
  1510;C;IS.L2.4;4162;;1;dct;3;0
  1511;C;IS.L3.1;4162;;1;dct;3;0
  1512;C;IS.L3.2;4162;;1;dct;3;0
  1513;C;IS.L3.3;4162;;1;dct;3;0
  1514;C;IS.L3.4;4162;;1;dct;3;0
  1515;C;IS.L4.1;4162;;1;dct;3;0
  1516;C;IS.L4.2;4162;;1;dct;3;0
  1517;C;IS.L4.3;4162;;1;dct;3;0
  1518;C;IS.L4.4;4162;;1;dct;3;0
  1519;C;IS.R1.1;4162;;1;dct;3;0
  1520;C;IS.R1.2;4162;;1;dct;3;0
  1521;C;IS.R1.3;4162;;1;dct;3;0
  1522;C;IS.R1.4;4162;;1;dct;3;0
  1523;C;IS.R2.1;4162;;1;dct;3;0
  1524;C;IS.R2.2;4162;;1;dct;3;0
  1525;C;IS.R2.3;4162;;1;dct;3;0
  1526;C;IS.R2.4;4162;;1;dct;3;0
  1527;C;IS.R3.1;4162;;1;dct;3;0
  1528;C;IS.R3.2;4162;;1;dct;3;0
  1529;C;IS.R3.3;4162;;1;dct;3;0
  1530;C;IS.R3.4;4162;;1;dct;3;0
  1531;C;IS.R4.1;4162;;1;dct;3;0
  1532;C;IS.R4.2;4162;;1;dct;3;0
  1533;C;IS.R4.3;4162;;1;dct;3;0
  1534;C;IS.R4.4;4162;;1;dct;3;0
  1535;C;IS.R5.1;4162;;1;dct;3;0
  1536;C;IS.R5.2;4162;;1;dct;3;0
  1537;C;IS.R5.3;4162;;1;dct;3;0
  1538;C;IS.R5.4;4162;;1;dct;3;0
  1539;C;IS.R6.1;4162;;1;dct;3;0
  1540;C;IS.R6.2;4162;;1;dct;3;0
  1541;C;IS.R6.3;4162;;1;dct;3;0
  1542;C;IS.R6.4;4162;;1;dct;3;0
  1543;C;IS0.1;4162;;1;dct;3;0
  1544;C;IS0.2;4162;;1;dct;3;0
  1545;C;IS0.3;4162;;1;dct;3;0
  1546;C;IS0.4;4162;;1;dct;3;0
  1547;C;IS0.5;4162;;1;dct;3;0
  1548;C;CB.L1;4163;;1;cbk;3;0
  1549;C;CB.L2;4163;;1;cbk;3;0
  1550;C;CB.L3;4163;;1;cbk;3;0
  1551;C;CB.L4;4163;;1;cbk;3;0
  1552;C;CB.R1;4163;;1;cbk;3;0
  1553;C;CB.R2;4163;;1;cbk;3;0
  1554;C;CB.R3;4163;;1;cbk;3;0
  1555;C;CB.R4;4163;;1;cbk;3;0
  1556;C;CB.R5;4163;;1;cbk;3;0
  1557;C;CB.R6;4163;;1;cbk;3;0
  1558;C;CB.R7;4163;;1;cbk;3;0
  1559;C;CB0;4163;;1;cbk;3;0
  1560;C;CBS1;4163;;1;cbk;3;0
  1561;C;CBS2;4163;;1;cbk;3;0
  1562;C;IS.L1.1;4163;;1;dct;3;0
  1563;C;IS.L1.2;4163;;1;dct;3;0
  1564;C;IS.L1.3;4163;;1;dct;3;0
  1565;C;IS.L1.4;4163;;1;dct;3;0
  1566;C;IS.L2.1;4163;;1;dct;3;0
  1567;C;IS.L2.2;4163;;1;dct;3;0
  1568;C;IS.L2.3;4163;;1;dct;3;0
  1569;C;IS.L2.4;4163;;1;dct;3;0
  1570;C;IS.L3.1;4163;;1;dct;3;0
  1571;C;IS.L3.2;4163;;1;dct;3;0
  1572;C;IS.L3.3;4163;;1;dct;3;0
  1573;C;IS.L3.4;4163;;1;dct;3;0
  1574;C;IS.L4.1;4163;;1;dct;3;0
  1575;C;IS.L4.2;4163;;1;dct;3;0
  1576;C;IS.L4.3;4163;;1;dct;3;0
  1577;C;IS.L4.4;4163;;1;dct;3;0
  1578;C;IS.R1.1;4163;;1;dct;3;0
  1579;C;IS.R1.2;4163;;1;dct;3;0
  1580;C;IS.R1.3;4163;;1;dct;3;0
  1581;C;IS.R1.4;4163;;1;dct;3;0
  1582;C;IS.R2.1;4163;;1;dct;3;0
  1583;C;IS.R2.2;4163;;1;dct;3;0
  1584;C;IS.R2.3;4163;;1;dct;3;0
  1585;C;IS.R2.4;4163;;1;dct;3;0
  1586;C;IS.R3.1;4163;;1;dct;3;0
  1587;C;IS.R3.2;4163;;1;dct;3;0
  1588;C;IS.R3.3;4163;;1;dct;3;0
  1589;C;IS.R3.4;4163;;1;dct;3;0
  1590;C;IS.R4.1;4163;;1;dct;3;0
  1591;C;IS.R4.2;4163;;1;dct;3;0
  1592;C;IS.R4.3;4163;;1;dct;3;0
  1593;C;IS.R4.4;4163;;1;dct;3;0
  1594;C;IS.R5.1;4163;;1;dct;3;0
  1595;C;IS.R5.2;4163;;1;dct;3;0
  1596;C;IS.R5.3;4163;;1;dct;3;0
  1597;C;IS.R5.4;4163;;1;dct;3;0
  1598;C;IS.R6.1;4163;;1;dct;3;0
  1599;C;IS.R6.2;4163;;1;dct;3;0
  1600;C;IS.R6.3;4163;;1;dct;3;0
  1601;C;IS.R6.4;4163;;1;dct;3;0
  1602;C;IS.R7.1;4163;;1;dct;3;0
  1603;C;IS.R7.2;4163;;1;dct;3;0
  1604;C;IS.R7.3;4163;;1;dct;3;0
  1605;C;IS.R7.4;4163;;1;dct;3;0
  1606;C;IS0.1;4163;;1;dct;3;0
  1607;C;IS0.2;4163;;1;dct;3;0
  1608;C;IS0.3;4163;;1;dct;3;0
  1609;C;IS0.4;4163;;1;dct;3;0
  1610;C;IS0.5;4163;;1;dct;3;0
  1611;C;CB.L1;4164;;1;cbk;3;0
  1612;C;CB.L2;4164;;1;cbk;3;0
  1613;C;CB.L3;4164;;1;cbk;3;0
  1614;C;CB.L4;4164;;1;cbk;3;0
  1615;C;CB.R1;4164;;1;cbk;3;0
  1616;C;CB.R2;4164;;1;cbk;3;0
  1617;C;CB.R3;4164;;1;cbk;3;0
  1618;C;CB.R4;4164;;1;cbk;3;0
  1619;C;CB.R5;4164;;1;cbk;3;0
  1620;C;CB.R6;4164;;1;cbk;3;0
  1621;C;CB.R7;4164;;1;cbk;3;0
  1622;C;CB.R8(1);4164;;1;cbk;3;0
  1623;C;CB0;4164;;1;cbk;3;0
  1624;C;CBS1;4164;;1;cbk;3;0
  1625;C;CBS2;4164;;1;cbk;3;0
  1626;C;IS.L1.1;4164;;1;dct;3;0
  1627;C;IS.L1.2;4164;;1;dct;3;0
  1628;C;IS.L1.3;4164;;1;dct;3;0
  1629;C;IS.L1.4;4164;;1;dct;3;0
  1630;C;IS.L2.1;4164;;1;dct;3;0
  1631;C;IS.L2.2;4164;;1;dct;3;0
  1632;C;IS.L2.3;4164;;1;dct;3;0
  1633;C;IS.L2.4;4164;;1;dct;3;0
  1634;C;IS.L3.1;4164;;1;dct;3;0
  1635;C;IS.L3.2;4164;;1;dct;3;0
  1636;C;IS.L3.3;4164;;1;dct;3;0
  1637;C;IS.L3.4;4164;;1;dct;3;0
  1638;C;IS.L4.1;4164;;1;dct;3;0
  1639;C;IS.L4.2;4164;;1;dct;3;0
  1640;C;IS.L4.3;4164;;1;dct;3;0
  1641;C;IS.L4.4;4164;;1;dct;3;0
  1642;C;IS.R1.1;4164;;1;dct;3;0
  1643;C;IS.R1.2;4164;;1;dct;3;0
  1644;C;IS.R1.3;4164;;1;dct;3;0
  1645;C;IS.R1.4;4164;;1;dct;3;0
  1646;C;IS.R2.1;4164;;1;dct;3;0
  1647;C;IS.R2.2;4164;;1;dct;3;0
  1648;C;IS.R2.3;4164;;1;dct;3;0
  1649;C;IS.R2.4;4164;;1;dct;3;0
  1650;C;IS.R3.1;4164;;1;dct;3;0
  1651;C;IS.R3.2;4164;;1;dct;3;0
  1652;C;IS.R3.3;4164;;1;dct;3;0
  1653;C;IS.R3.4;4164;;1;dct;3;0
  1654;C;IS.R4.1;4164;;1;dct;3;0
  1655;C;IS.R4.2;4164;;1;dct;3;0
  1656;C;IS.R4.3;4164;;1;dct;3;0
  1657;C;IS.R4.4;4164;;1;dct;3;0
  1658;C;IS.R5.1;4164;;1;dct;3;0
  1659;C;IS.R5.2;4164;;1;dct;3;0
  1660;C;IS.R5.3;4164;;1;dct;3;0
  1661;C;IS.R5.4;4164;;1;dct;3;0
  1662;C;IS.R6.1;4164;;1;dct;3;0
  1663;C;IS.R6.2;4164;;1;dct;3;0
  1664;C;IS.R6.3;4164;;1;dct;3;0
  1665;C;IS.R6.4;4164;;1;dct;3;0
  1666;C;IS.R7.1;4164;;1;dct;3;0
  1667;C;IS.R7.2;4164;;1;dct;3;0
  1668;C;IS.R7.3;4164;;1;dct;3;0
  1669;C;IS.R7.4;4164;;1;dct;3;0
  1670;C;IS.R8.1(1);4164;;1;dct;3;0
  1671;C;IS.R8.2(1);4164;;1;dct;3;0
  1672;C;IS.R8.3(1);4164;;1;dct;3;0
  1673;C;IS.R8.4(1);4164;;0;dct;3;0
  1674;C;IS0.1;4164;;1;dct;3;0
  1675;C;IS0.2;4164;;1;dct;3;0
  1676;C;IS0.3;4164;;1;dct;3;0
  1677;C;IS0.4;4164;;1;dct;3;0
  1678;C;IS0.5;4164;;1;dct;3;0
  1679;C;CB.L1;4165;;1;cbk;3;0
  1680;C;CB.L2;4165;;1;cbk;3;0
  1681;C;CB.L3;4165;;1;cbk;3;0
  1682;C;CB.L4;4165;;1;cbk;3;0
  1683;C;CB.R1;4165;;1;cbk;3;0
  1684;C;CB.R2;4165;;1;cbk;3;0
  1685;C;CB.R3;4165;;1;cbk;3;0
  1686;C;CB.R4;4165;;1;cbk;3;0
  1687;C;CB.R5;4165;;1;cbk;3;0
  1688;C;CB0;4165;;1;cbk;3;0
  1689;C;CBS1;4165;;1;cbk;3;0
  1690;C;CBS2;4165;;1;cbk;3;0
  1691;C;IS.L1.1;4165;;1;dct;3;0
  1692;C;IS.L1.2;4165;;1;dct;3;0
  1693;C;IS.L1.3;4165;;1;dct;3;0
  1694;C;IS.L1.4;4165;;1;dct;3;0
  1695;C;IS.L2.1;4165;;1;dct;3;0
  1696;C;IS.L2.2;4165;;1;dct;3;0
  1697;C;IS.L2.3;4165;;1;dct;3;0
  1698;C;IS.L2.4;4165;;1;dct;3;0
  1699;C;IS.L3.1;4165;;1;dct;3;0
  1700;C;IS.L3.2;4165;;1;dct;3;0
  1701;C;IS.L3.3;4165;;1;dct;3;0
  1702;C;IS.L3.4;4165;;1;dct;3;0
  1703;C;IS.L4.1;4165;;1;dct;3;0
  1704;C;IS.L4.2;4165;;1;dct;3;0
  1705;C;IS.L4.3;4165;;1;dct;3;0
  1706;C;IS.L4.4;4165;;1;dct;3;0
  1707;C;IS.R1.1;4165;;1;dct;3;0
  1708;C;IS.R1.2;4165;;1;dct;3;0
  1709;C;IS.R1.3;4165;;1;dct;3;0
  1710;C;IS.R1.4;4165;;1;dct;3;0
  1711;C;IS.R2.1;4165;;1;dct;3;0
  1712;C;IS.R2.2;4165;;1;dct;3;0
  1713;C;IS.R2.3;4165;;1;dct;3;0
  1714;C;IS.R2.4;4165;;1;dct;3;0
  1715;C;IS.R3.1;4165;;1;dct;3;0
  1716;C;IS.R3.2;4165;;1;dct;3;0
  1717;C;IS.R3.3;4165;;1;dct;3;0
  1718;C;IS.R3.4;4165;;1;dct;3;0
  1719;C;IS.R4.1;4165;;1;dct;3;0
  1720;C;IS.R4.2;4165;;1;dct;3;0
  1721;C;IS.R4.3;4165;;1;dct;3;0
  1722;C;IS.R4.4;4165;;1;dct;3;0
  1723;C;IS.R5.1;4165;;1;dct;3;0
  1724;C;IS.R5.2;4165;;1;dct;3;0
  1725;C;IS.R5.3;4165;;1;dct;3;0
  1726;C;IS.R5.4;4165;;1;dct;3;0
  1727;C;IS0.1;4165;;1;dct;3;0
  1728;C;IS0.2;4165;;1;dct;3;0
  1729;C;IS0.3;4165;;1;dct;3;0
  1730;C;IS0.4;4165;;1;dct;3;0
  1731;C;IS0.5;4165;;1;dct;3;0
  1732;C;CB.L1;4166;;1;cbk;3;0
  1733;C;CB.L2;4166;;1;cbk;3;0
  1734;C;CB.L3;4166;;1;cbk;3;0
  1735;C;CB.L4;4166;;1;cbk;3;0
  1736;C;CB.R1;4166;;1;cbk;3;0
  1737;C;CB.R2;4166;;1;cbk;3;0
  1738;C;CB.R3;4166;;1;cbk;3;0
  1739;C;CB.R4;4166;;1;cbk;3;0
  1740;C;CB.R5;4166;;1;cbk;3;0
  1741;C;CB.R6;4166;;1;cbk;3;0
  1742;C;CB.R7;4166;;1;cbk;3;0
  1743;C;CB0;4166;;1;cbk;3;0
  1744;C;CBS1;4166;;1;cbk;3;0
  1745;C;CBS2;4166;;1;cbk;3;0
  1746;C;IS.L1.1;4166;;1;dct;3;0
  1747;C;IS.L1.2;4166;;1;dct;3;0
  1748;C;IS.L1.3;4166;;1;dct;3;0
  1749;C;IS.L1.4;4166;;1;dct;3;0
  1750;C;IS.L2.1;4166;;1;dct;3;0
  1751;C;IS.L2.2;4166;;1;dct;3;0
  1752;C;IS.L2.3;4166;;1;dct;3;0
  1753;C;IS.L2.4;4166;;1;dct;3;0
  1754;C;IS.L3.1;4166;;1;dct;3;0
  1755;C;IS.L3.2;4166;;1;dct;3;0
  1756;C;IS.L3.3;4166;;1;dct;3;0
  1757;C;IS.L3.4;4166;;1;dct;3;0
  1758;C;IS.L4.1;4166;;1;dct;3;0
  1759;C;IS.L4.2;4166;;1;dct;3;0
  1760;C;IS.L4.3;4166;;1;dct;3;0
  1761;C;IS.L4.4;4166;;1;dct;3;0
  1762;C;IS.R1.1;4166;;1;dct;3;0
  1763;C;IS.R1.2;4166;;1;dct;3;0
  1764;C;IS.R1.3;4166;;1;dct;3;0
  1765;C;IS.R1.4;4166;;1;dct;3;0
  1766;C;IS.R2.1;4166;;1;dct;3;0
  1767;C;IS.R2.2;4166;;1;dct;3;0
  1768;C;IS.R2.3;4166;;1;dct;3;0
  1769;C;IS.R2.4;4166;;1;dct;3;0
  1770;C;IS.R3.1;4166;;1;dct;3;0
  1771;C;IS.R3.2;4166;;1;dct;3;0
  1772;C;IS.R3.3;4166;;1;dct;3;0
  1773;C;IS.R3.4;4166;;1;dct;3;0
  1774;C;IS.R4.1;4166;;1;dct;3;0
  1775;C;IS.R4.2;4166;;1;dct;3;0
  1776;C;IS.R4.3;4166;;1;dct;3;0
  1777;C;IS.R4.4;4166;;1;dct;3;0
  1778;C;IS.R5.1;4166;;1;dct;3;0
  1779;C;IS.R5.2;4166;;1;dct;3;0
  1780;C;IS.R5.3;4166;;1;dct;3;0
  1781;C;IS.R5.4;4166;;1;dct;3;0
  1782;C;IS.R6.1;4166;;1;dct;3;0
  1783;C;IS.R6.2;4166;;1;dct;3;0
  1784;C;IS.R6.3;4166;;1;dct;3;0
  1785;C;IS.R6.4;4166;;1;dct;3;0
  1786;C;IS.R7.1;4166;;1;dct;3;0
  1787;C;IS.R7.2;4166;;1;dct;3;0
  1788;C;IS.R7.3;4166;;0;dct;3;0
  1789;C;IS.R7.4;4166;;0;dct;3;0
  1790;C;IS0.1;4166;;1;dct;3;0
  1791;C;IS0.2;4166;;1;dct;3;0
  1792;C;IS0.3;4166;;1;dct;3;0
  1793;C;IS0.4;4166;;1;dct;3;0
  1794;C;IS0.5;4166;;1;dct;3;0
  1795;C;CB.L1;4167;;1;cbk;3;0
  1796;C;CB.L2;4167;;1;cbk;3;0
  1797;C;CB.L3;4167;;1;cbk;3;0
  1798;C;CB.L4;4167;;1;cbk;3;0
  1799;C;CB.R1;4167;;1;cbk;3;0
  1800;C;CB.R2;4167;;1;cbk;3;0
  1801;C;CB.R4;4167;;1;cbk;3;0
  1802;C;CB.R5;4167;;1;cbk;3;0
  1803;C;CB.R6;4167;;1;cbk;3;0
  1804;C;CB.R7;4167;;1;cbk;3;0
  1805;C;CB.R8;4167;;1;cbk;3;0
  1806;C;CB0;4167;;1;cbk;3;0
  1807;C;CBS1;4167;;1;cbk;3;0
  1808;C;CBS2;4167;;1;cbk;3;0
  1809;C;IS.L1.1;4167;;1;dct;3;0
  1810;C;IS.L1.2;4167;;1;dct;3;0
  1811;C;IS.L1.3;4167;;1;dct;3;0
  1812;C;IS.L1.4;4167;;1;dct;3;0
  1813;C;IS.L2.1;4167;;1;dct;3;0
  1814;C;IS.L2.2;4167;;1;dct;3;0
  1815;C;IS.L2.3;4167;;1;dct;3;0
  1816;C;IS.L2.4;4167;;1;dct;3;0
  1817;C;IS.L3.1;4167;;1;dct;3;0
  1818;C;IS.L3.2;4167;;1;dct;3;0
  1819;C;IS.L3.3;4167;;1;dct;3;0
  1820;C;IS.L3.4;4167;;1;dct;3;0
  1821;C;IS.L4.1;4167;;1;dct;3;0
  1822;C;IS.L4.2;4167;;1;dct;3;0
  1823;C;IS.L4.3;4167;;1;dct;3;0
  1824;C;IS.L4.4;4167;;1;dct;3;0
  1825;C;IS.R1.1;4167;;1;dct;3;0
  1826;C;IS.R1.2;4167;;1;dct;3;0
  1827;C;IS.R1.3;4167;;1;dct;3;0
  1828;C;IS.R1.4;4167;;1;dct;3;0
  1829;C;IS.R2.1;4167;;1;dct;3;0
  1830;C;IS.R2.2;4167;;1;dct;3;0
  1831;C;IS.R2.3;4167;;1;dct;3;0
  1832;C;IS.R2.4;4167;;1;dct;3;0
  1833;C;IS.R4.1;4167;;1;dct;3;0
  1834;C;IS.R4.2;4167;;1;dct;3;0
  1835;C;IS.R4.3;4167;;1;dct;3;0
  1836;C;IS.R4.4;4167;;1;dct;3;0
  1837;C;IS.R5.1;4167;;1;dct;3;0
  1838;C;IS.R5.2;4167;;1;dct;3;0
  1839;C;IS.R5.3;4167;;1;dct;3;0
  1840;C;IS.R5.4;4167;;1;dct;3;0
  1841;C;IS.R6.1;4167;;1;dct;3;0
  1842;C;IS.R6.2;4167;;1;dct;3;0
  1843;C;IS.R6.3;4167;;1;dct;3;0
  1844;C;IS.R6.4;4167;;1;dct;3;0
  1845;C;IS.R7.1;4167;;1;dct;3;0
  1846;C;IS.R7.2;4167;;1;dct;3;0
  1847;C;IS.R7.3;4167;;1;dct;3;0
  1848;C;IS.R7.4;4167;;1;dct;3;0
  1849;C;IS.R8.1;4167;;1;dct;3;0
  1850;C;IS.R8.2;4167;;1;dct;3;0
  1851;C;IS.R8.3;4167;;1;dct;3;0
  1852;C;IS.R8.4;4167;;1;dct;3;0
  1853;C;IS0.1;4167;;1;dct;3;0
  1854;C;IS0.2;4167;;1;dct;3;0
  1855;C;IS0.3;4167;;1;dct;3;0
  1856;C;IS0.4;4167;;1;dct;3;0
  1857;C;IS0.5;4167;;1;dct;3;0
  1858;C;CB.L1;4168;;1;cbk;3;0
  1859;C;CB.L2;4168;;1;cbk;3;0
  1860;C;CB.L3;4168;;1;cbk;3;0
  1861;C;CB.L4;4168;;1;cbk;3;0
  1862;C;CB.R1;4168;;1;cbk;3;0
  1863;C;CB.R2;4168;;1;cbk;3;0
  1864;C;CB.R3;4168;;1;cbk;3;0
  1865;C;CB.R4;4168;;1;cbk;3;0
  1866;C;CB.R5;4168;;1;cbk;3;0
  1867;C;CB.R6;4168;;1;cbk;3;0
  1868;C;CB.R7;4168;;1;cbk;3;0
  1869;C;CB0;4168;;1;cbk;3;0
  1870;C;CBS1;4168;;1;cbk;3;0
  1871;C;CBS2;4168;;1;cbk;3;0
  1872;C;IS.L1.1;4168;;1;dct;3;0
  1873;C;IS.L1.2;4168;;1;dct;3;0
  1874;C;IS.L1.3;4168;;1;dct;3;0
  1875;C;IS.L1.4;4168;;1;dct;3;0
  1876;C;IS.L2.1;4168;;1;dct;3;0
  1877;C;IS.L2.2;4168;;1;dct;3;0
  1878;C;IS.L2.3;4168;;1;dct;3;0
  1879;C;IS.L2.4;4168;;1;dct;3;0
  1880;C;IS.L3.1;4168;;1;dct;3;0
  1881;C;IS.L3.2;4168;;1;dct;3;0
  1882;C;IS.L3.3;4168;;1;dct;3;0
  1883;C;IS.L3.4;4168;;1;dct;3;0
  1884;C;IS.L4.1;4168;;1;dct;3;0
  1885;C;IS.L4.2;4168;;1;dct;3;0
  1886;C;IS.L4.3;4168;;1;dct;3;0
  1887;C;IS.L4.4;4168;;1;dct;3;0
  1888;C;IS.R1.1;4168;;1;dct;3;0
  1889;C;IS.R1.2;4168;;1;dct;3;0
  1890;C;IS.R1.3;4168;;1;dct;3;0
  1891;C;IS.R1.4;4168;;1;dct;3;0
  1892;C;IS.R2.1;4168;;1;dct;3;0
  1893;C;IS.R2.2;4168;;1;dct;3;0
  1894;C;IS.R2.3;4168;;1;dct;3;0
  1895;C;IS.R2.4;4168;;1;dct;3;0
  1896;C;IS.R3.1;4168;;1;dct;3;0
  1897;C;IS.R3.2;4168;;1;dct;3;0
  1898;C;IS.R3.3;4168;;1;dct;3;0
  1899;C;IS.R3.4;4168;;1;dct;3;0
  1900;C;IS.R4.1;4168;;1;dct;3;0
  1901;C;IS.R4.2;4168;;1;dct;3;0
  1902;C;IS.R4.3;4168;;1;dct;3;0
  1903;C;IS.R4.4;4168;;1;dct;3;0
  1904;C;IS.R5.1;4168;;1;dct;3;0
  1905;C;IS.R5.2;4168;;1;dct;3;0
  1906;C;IS.R5.3;4168;;1;dct;3;0
  1907;C;IS.R5.4;4168;;1;dct;3;0
  1908;C;IS.R6.1;4168;;1;dct;3;0
  1909;C;IS.R6.2;4168;;1;dct;3;0
  1910;C;IS.R6.3;4168;;1;dct;3;0
  1911;C;IS.R6.4;4168;;1;dct;3;0
  1912;C;IS.R7.1;4168;;1;dct;3;0
  1913;C;IS.R7.2;4168;;1;dct;3;0
  1914;C;IS.R7.3;4168;;1;dct;3;0
  1915;C;IS.R7.4;4168;;1;dct;3;0
  1916;C;IS0.1;4168;;1;dct;3;0
  1917;C;IS0.2;4168;;1;dct;3;0
  1918;C;IS0.3;4168;;1;dct;3;0
  1919;C;IS0.4;4168;;1;dct;3;0
  1920;C;IS0.5;4168;;1;dct;3;0
  1921;C;CB.L1;4169;;1;cbk;3;0
  1922;C;CB.L2;4169;;1;cbk;3;0
  1923;C;CB.L3;4169;;1;cbk;3;0
  1924;C;CB.L4;4169;;1;cbk;3;0
  1925;C;CB.R1;4169;;1;cbk;3;0
  1926;C;CB.R2;4169;;1;cbk;3;0
  1927;C;CB.R3;4169;;1;cbk;3;0
  1928;C;CB.R4;4169;;1;cbk;3;0
  1929;C;CB.R5;4169;;1;cbk;3;0
  1930;C;CB.R6;4169;;1;cbk;3;0
  1931;C;CB0;4169;;1;cbk;3;0
  1932;C;CBS1;4169;;1;cbk;3;0
  1933;C;CBS2;4169;;1;cbk;3;0
  1934;C;IS.L1.1;4169;;1;dct;3;0
  1935;C;IS.L1.2;4169;;1;dct;3;0
  1936;C;IS.L1.3;4169;;1;dct;3;0
  1937;C;IS.L1.4;4169;;1;dct;3;0
  1938;C;IS.L2.1;4169;;1;dct;3;0
  1939;C;IS.L2.2;4169;;1;dct;3;0
  1940;C;IS.L2.3;4169;;1;dct;3;0
  1941;C;IS.L2.4;4169;;1;dct;3;0
  1942;C;IS.L3.1;4169;;1;dct;3;0
  1943;C;IS.L3.2;4169;;1;dct;3;0
  1944;C;IS.L3.3;4169;;1;dct;3;0
  1945;C;IS.L3.4;4169;;1;dct;3;0
  1946;C;IS.L4.1;4169;;1;dct;3;0
  1947;C;IS.L4.2;4169;;1;dct;3;0
  1948;C;IS.L4.3;4169;;1;dct;3;0
  1949;C;IS.L4.4;4169;;1;dct;3;0
  1950;C;IS.R1.1;4169;;1;dct;3;0
  1951;C;IS.R1.2;4169;;1;dct;3;0
  1952;C;IS.R1.3;4169;;1;dct;3;0
  1953;C;IS.R1.4;4169;;1;dct;3;0
  1954;C;IS.R2.1;4169;;1;dct;3;0
  1955;C;IS.R2.2;4169;;1;dct;3;0
  1956;C;IS.R2.3;4169;;1;dct;3;0
  1957;C;IS.R2.4;4169;;1;dct;3;0
  1958;C;IS.R3.1;4169;;1;dct;3;0
  1959;C;IS.R3.2;4169;;1;dct;3;0
  1960;C;IS.R3.3;4169;;1;dct;3;0
  1961;C;IS.R3.4;4169;;1;dct;3;0
  1962;C;IS.R4.1;4169;;1;dct;3;0
  1963;C;IS.R4.2;4169;;1;dct;3;0
  1964;C;IS.R4.3;4169;;1;dct;3;0
  1965;C;IS.R4.4;4169;;1;dct;3;0
  1966;C;IS.R5.1;4169;;1;dct;3;0
  1967;C;IS.R5.2;4169;;1;dct;3;0
  1968;C;IS.R5.3;4169;;1;dct;3;0
  1969;C;IS.R5.4;4169;;1;dct;3;0
  1970;C;IS.R6.1;4169;;1;dct;3;0
  1971;C;IS.R6.2;4169;;1;dct;3;0
  1972;C;IS.R6.3;4169;;1;dct;3;0
  1973;C;IS.R6.4;4169;;1;dct;3;0
  1974;C;IS0.1;4169;;1;dct;3;0
  1975;C;IS0.2;4169;;1;dct;3;0
  1976;C;IS0.3;4169;;1;dct;3;0
  1977;C;IS0.4;4169;;1;dct;3;0
  1978;C;IS0.5;4169;;1;dct;3;0
  1979;C;CB.L1;4170;;1;cbk;3;0
  1980;C;CB.L2;4170;;1;cbk;3;0
  1981;C;CB.L3;4170;;1;cbk;3;0
  1982;C;CB.L4;4170;;1;cbk;3;0
  1983;C;CB.R1;4170;;1;cbk;3;0
  1984;C;CB.R2;4170;;1;cbk;3;0
  1985;C;CB.R3;4170;;1;cbk;3;0
  1986;C;CB.R4;4170;;1;cbk;3;0
  1987;C;CB.R5;4170;;1;cbk;3;0
  1988;C;CB.R6;4170;;1;cbk;3;0
  1989;C;CB.R8;4170;;1;cbk;3;0
  1990;C;CB0;4170;;1;cbk;3;0
  1991;C;CBS1;4170;;1;cbk;3;0
  1992;C;CBS2;4170;;1;cbk;3;0
  1993;C;IS.L1.1;4170;;1;dct;3;0
  1994;C;IS.L1.2;4170;;1;dct;3;0
  1995;C;IS.L1.3;4170;;1;dct;3;0
  1996;C;IS.L1.4;4170;;1;dct;3;0
  1997;C;IS.L2.1;4170;;1;dct;3;0
  1998;C;IS.L2.2;4170;;1;dct;3;0
  1999;C;IS.L2.3;4170;;1;dct;3;0
  2000;C;IS.L2.4;4170;;1;dct;3;0
  2001;C;IS.L3.1;4170;;1;dct;3;0
  2002;C;IS.L3.2;4170;;1;dct;3;0
  2003;C;IS.L3.3;4170;;1;dct;3;0
  2004;C;IS.L3.4;4170;;1;dct;3;0
  2005;C;IS.L4.1;4170;;1;dct;3;0
  2006;C;IS.L4.2;4170;;1;dct;3;0
  2007;C;IS.L4.3;4170;;1;dct;3;0
  2008;C;IS.L4.4;4170;;1;dct;3;0
  2009;C;IS.R1.1;4170;;1;dct;3;0
  2010;C;IS.R1.2;4170;;1;dct;3;0
  2011;C;IS.R1.3;4170;;1;dct;3;0
  2012;C;IS.R1.4;4170;;1;dct;3;0
  2013;C;IS.R2.1;4170;;1;dct;3;0
  2014;C;IS.R2.2;4170;;1;dct;3;0
  2015;C;IS.R2.3;4170;;1;dct;3;0
  2016;C;IS.R2.4;4170;;1;dct;3;0
  2017;C;IS.R3.1;4170;;1;dct;3;0
  2018;C;IS.R3.2;4170;;1;dct;3;0
  2019;C;IS.R3.3;4170;;1;dct;3;0
  2020;C;IS.R3.4;4170;;1;dct;3;0
  2021;C;IS.R4.1;4170;;1;dct;3;0
  2022;C;IS.R4.2;4170;;1;dct;3;0
  2023;C;IS.R4.3;4170;;1;dct;3;0
  2024;C;IS.R4.4;4170;;1;dct;3;0
  2025;C;IS.R5.1;4170;;1;dct;3;0
  2026;C;IS.R5.2;4170;;1;dct;3;0
  2027;C;IS.R5.3;4170;;1;dct;3;0
  2028;C;IS.R5.4;4170;;1;dct;3;0
  2029;C;IS.R6.1;4170;;1;dct;3;0
  2030;C;IS.R6.2;4170;;1;dct;3;0
  2031;C;IS.R6.3;4170;;1;dct;3;0
  2032;C;IS.R6.4;4170;;1;dct;3;0
  2033;C;IS.R8.1;4170;;1;dct;3;0
  2034;C;IS.R8.2;4170;;1;dct;3;0
  2035;C;IS.R8.3;4170;;1;dct;3;0
  2036;C;IS.R8.4;4170;;1;dct;3;0
  2037;C;IS0.1;4170;;1;dct;3;0
  2038;C;IS0.2;4170;;1;dct;3;0
  2039;C;IS0.3;4170;;1;dct;3;0
  2040;C;IS0.4;4170;;1;dct;3;0
  2041;C;IS0.5;4170;;1;dct;3;0
  2042;C;CB.L1;4171;;1;cbk;3;0
  2043;C;CB.L2;4171;;1;cbk;3;0
  2044;C;CB.L3;4171;;1;cbk;3;0
  2045;C;CB.L4;4171;;1;cbk;3;0
  2046;C;CB.R1;4171;;1;cbk;3;0
  2047;C;CB.R2;4171;;1;cbk;3;0
  2048;C;CB.R3;4171;;1;cbk;3;0
  2049;C;CB.R4;4171;;1;cbk;3;0
  2050;C;CB.R5;4171;;1;cbk;3;0
  2051;C;CB.R6;4171;;1;cbk;3;0
  2052;C;CB.R7;4171;;1;cbk;3;0
  2053;C;CB.R8;4171;;1;cbk;3;0
  2054;C;CB0;4171;;1;cbk;3;0
  2055;C;CBS1;4171;;1;cbk;3;0
  2056;C;CBS2;4171;;1;cbk;3;0
  2057;C;IS.L1.1;4171;;1;dct;3;0
  2058;C;IS.L1.2;4171;;1;dct;3;0
  2059;C;IS.L1.3;4171;;1;dct;3;0
  2060;C;IS.L1.4;4171;;1;dct;3;0
  2061;C;IS.L2.1;4171;;1;dct;3;0
  2062;C;IS.L2.2;4171;;1;dct;3;0
  2063;C;IS.L2.3;4171;;1;dct;3;0
  2064;C;IS.L2.4;4171;;1;dct;3;0
  2065;C;IS.L3.1;4171;;1;dct;3;0
  2066;C;IS.L3.2;4171;;1;dct;3;0
  2067;C;IS.L3.3;4171;;1;dct;3;0
  2068;C;IS.L3.4;4171;;1;dct;3;0
  2069;C;IS.L4.1;4171;;1;dct;3;0
  2070;C;IS.L4.2;4171;;1;dct;3;0
  2071;C;IS.L4.3;4171;;1;dct;3;0
  2072;C;IS.L4.4;4171;;1;dct;3;0
  2073;C;IS.R1.1;4171;;1;dct;3;0
  2074;C;IS.R1.2;4171;;1;dct;3;0
  2075;C;IS.R1.3;4171;;1;dct;3;0
  2076;C;IS.R1.4;4171;;1;dct;3;0
  2077;C;IS.R2.1;4171;;1;dct;3;0
  2078;C;IS.R2.2;4171;;1;dct;3;0
  2079;C;IS.R2.3;4171;;1;dct;3;0
  2080;C;IS.R2.4;4171;;1;dct;3;0
  2081;C;IS.R3.1;4171;;1;dct;3;0
  2082;C;IS.R3.2;4171;;1;dct;3;0
  2083;C;IS.R3.3;4171;;1;dct;3;0
  2084;C;IS.R3.4;4171;;1;dct;3;0
  2085;C;IS.R4.1;4171;;1;dct;3;0
  2086;C;IS.R4.2;4171;;1;dct;3;0
  2087;C;IS.R4.3;4171;;1;dct;3;0
  2088;C;IS.R4.4;4171;;1;dct;3;0
  2089;C;IS.R5.1;4171;;1;dct;3;0
  2090;C;IS.R5.2;4171;;1;dct;3;0
  2091;C;IS.R5.3;4171;;1;dct;3;0
  2092;C;IS.R5.4;4171;;1;dct;3;0
  2093;C;IS.R6.1;4171;;1;dct;3;0
  2094;C;IS.R6.2;4171;;1;dct;3;0
  2095;C;IS.R6.3;4171;;1;dct;3;0
  2096;C;IS.R6.4;4171;;1;dct;3;0
  2097;C;IS.R7.1;4171;;1;dct;3;0
  2098;C;IS.R7.2;4171;;1;dct;3;0
  2099;C;IS.R7.3;4171;;1;dct;3;0
  2100;C;IS.R7.4;4171;;1;dct;3;0
  2101;C;IS.R8.1;4171;;1;dct;3;0
  2102;C;IS.R8.2;4171;;1;dct;3;0
  2103;C;IS.R8.3;4171;;1;dct;3;0
  2104;C;IS.R8.4;4171;;1;dct;3;0
  2105;C;IS0.1;4171;;1;dct;3;0
  2106;C;IS0.2;4171;;1;dct;3;0
  2107;C;IS0.3;4171;;1;dct;3;0
  2108;C;IS0.4;4171;;1;dct;3;0
  2109;C;IS0.5;4171;;1;dct;3;0
  2110;C;CB.L1;4172;;1;cbk;3;0
  2111;C;CB.L2;4172;;1;cbk;3;0
  2112;C;CB.L3;4172;;1;cbk;3;0
  2113;C;CB.L4;4172;;1;cbk;3;0
  2114;C;CB.R1;4172;;1;cbk;3;0
  2115;C;CB.R2;4172;;1;cbk;3;0
  2116;C;CB.R3;4172;;1;cbk;3;0
  2117;C;CB.R4;4172;;1;cbk;3;0
  2118;C;CB.R5;4172;;1;cbk;3;0
  2119;C;CB.R6;4172;;1;cbk;3;0
  2120;C;CB.R7;4172;;1;cbk;3;0
  2121;C;CB0;4172;;1;cbk;3;0
  2122;C;CBS1;4172;;1;cbk;3;0
  2123;C;CBS2;4172;;1;cbk;3;0
  2124;C;IS.L1.1;4172;;1;dct;3;0
  2125;C;IS.L1.2;4172;;1;dct;3;0
  2126;C;IS.L1.3;4172;;1;dct;3;0
  2127;C;IS.L1.4;4172;;1;dct;3;0
  2128;C;IS.L2.1;4172;;1;dct;3;0
  2129;C;IS.L2.2;4172;;1;dct;3;0
  2130;C;IS.L2.3;4172;;1;dct;3;0
  2131;C;IS.L2.4;4172;;1;dct;3;0
  2132;C;IS.L3.1;4172;;1;dct;3;0
  2133;C;IS.L3.2;4172;;1;dct;3;0
  2134;C;IS.L3.3;4172;;1;dct;3;0
  2135;C;IS.L3.4;4172;;1;dct;3;0
  2136;C;IS.L4.1;4172;;1;dct;3;0
  2137;C;IS.L4.2;4172;;1;dct;3;0
  2138;C;IS.L4.3;4172;;1;dct;3;0
  2139;C;IS.L4.4;4172;;1;dct;3;0
  2140;C;IS.R1.1;4172;;1;dct;3;0
  2141;C;IS.R1.2;4172;;1;dct;3;0
  2142;C;IS.R1.3;4172;;1;dct;3;0
  2143;C;IS.R1.4;4172;;1;dct;3;0
  2144;C;IS.R2.1;4172;;1;dct;3;0
  2145;C;IS.R2.2;4172;;1;dct;3;0
  2146;C;IS.R2.3;4172;;1;dct;3;0
  2147;C;IS.R2.4;4172;;1;dct;3;0
  2148;C;IS.R3.1;4172;;1;dct;3;0
  2149;C;IS.R3.2;4172;;1;dct;3;0
  2150;C;IS.R3.3;4172;;1;dct;3;0
  2151;C;IS.R3.4;4172;;1;dct;3;0
  2152;C;IS.R4.1;4172;;1;dct;3;0
  2153;C;IS.R4.2;4172;;1;dct;3;0
  2154;C;IS.R4.3;4172;;1;dct;3;0
  2155;C;IS.R4.4;4172;;1;dct;3;0
  2156;C;IS.R5.1;4172;;1;dct;3;0
  2157;C;IS.R5.2;4172;;1;dct;3;0
  2158;C;IS.R5.3;4172;;1;dct;3;0
  2159;C;IS.R5.4;4172;;1;dct;3;0
  2160;C;IS.R6.1;4172;;1;dct;3;0
  2161;C;IS.R6.2;4172;;1;dct;3;0
  2162;C;IS.R6.3;4172;;1;dct;3;0
  2163;C;IS.R6.4;4172;;1;dct;3;0
  2164;C;IS.R7.1;4172;;1;dct;3;0
  2165;C;IS.R7.2;4172;;1;dct;3;0
  2166;C;IS.R7.3;4172;;1;dct;3;0
  2167;C;IS.R7.4;4172;;1;dct;3;0
  2168;C;IS0.1;4172;;1;dct;3;0
  2169;C;IS0.2;4172;;1;dct;3;0
  2170;C;IS0.3;4172;;1;dct;3;0
  2171;C;IS0.4;4172;;1;dct;3;0
  2172;C;IS0.5;4172;;1;dct;3;0
  2173;C;CB.L1;4173;;1;cbk;3;0
  2174;C;CB.L2;4173;;1;cbk;3;0
  2175;C;CB.L3;4173;;1;cbk;3;0
  2176;C;CB.L4;4173;;1;cbk;3;0
  2177;C;CB.R1;4173;;1;cbk;3;0
  2178;C;CB.R2;4173;;1;cbk;3;0
  2179;C;CB.R3;4173;;1;cbk;3;0
  2180;C;CB.R4;4173;;1;cbk;3;0
  2181;C;CB.R5;4173;;1;cbk;3;0
  2182;C;CB.R6;4173;;1;cbk;3;0
  2183;C;CB.R7;4173;;1;cbk;3;0
  2184;C;CB.R8;4173;;1;cbk;3;0
  2185;C;CB0;4173;;1;cbk;3;0
  2186;C;CBS1;4173;;1;cbk;3;0
  2187;C;CBS2;4173;;1;cbk;3;0
  2188;C;IS.L1.1;4173;;1;dct;3;0
  2189;C;IS.L1.2;4173;;1;dct;3;0
  2190;C;IS.L1.3;4173;;1;dct;3;0
  2191;C;IS.L1.4;4173;;1;dct;3;0
  2192;C;IS.L2.1;4173;;1;dct;3;0
  2193;C;IS.L2.2;4173;;1;dct;3;0
  2194;C;IS.L2.3;4173;;1;dct;3;0
  2195;C;IS.L2.4;4173;;1;dct;3;0
  2196;C;IS.L3.1;4173;;1;dct;3;0
  2197;C;IS.L3.2;4173;;1;dct;3;0
  2198;C;IS.L3.3;4173;;1;dct;3;0
  2199;C;IS.L3.4;4173;;1;dct;3;0
  2200;C;IS.L4.1;4173;;1;dct;3;0
  2201;C;IS.L4.2;4173;;1;dct;3;0
  2202;C;IS.L4.3;4173;;1;dct;3;0
  2203;C;IS.L4.4;4173;;1;dct;3;0
  2204;C;IS.R1.1;4173;;1;dct;3;0
  2205;C;IS.R1.2;4173;;1;dct;3;0
  2206;C;IS.R1.3;4173;;1;dct;3;0
  2207;C;IS.R1.4;4173;;1;dct;3;0
  2208;C;IS.R2.1;4173;;1;dct;3;0
  2209;C;IS.R2.2;4173;;1;dct;3;0
  2210;C;IS.R2.3;4173;;1;dct;3;0
  2211;C;IS.R2.4;4173;;1;dct;3;0
  2212;C;IS.R3.1;4173;;1;dct;3;0
  2213;C;IS.R3.2;4173;;1;dct;3;0
  2214;C;IS.R3.3;4173;;1;dct;3;0
  2215;C;IS.R3.4;4173;;1;dct;3;0
  2216;C;IS.R4.1;4173;;1;dct;3;0
  2217;C;IS.R4.2;4173;;1;dct;3;0
  2218;C;IS.R4.3;4173;;1;dct;3;0
  2219;C;IS.R4.4;4173;;1;dct;3;0
  2220;C;IS.R5.1;4173;;1;dct;3;0
  2221;C;IS.R5.2;4173;;1;dct;3;0
  2222;C;IS.R5.3;4173;;1;dct;3;0
  2223;C;IS.R5.4;4173;;1;dct;3;0
  2224;C;IS.R6.1;4173;;1;dct;3;0
  2225;C;IS.R6.2;4173;;1;dct;3;0
  2226;C;IS.R6.3;4173;;1;dct;3;0
  2227;C;IS.R6.4;4173;;1;dct;3;0
  2228;C;IS.R7.1;4173;;1;dct;3;0
  2229;C;IS.R7.2;4173;;1;dct;3;0
  2230;C;IS.R7.3;4173;;1;dct;3;0
  2231;C;IS.R7.4;4173;;1;dct;3;0
  2232;C;IS.R8.1;4173;;1;dct;3;0
  2233;C;IS.R8.2;4173;;1;dct;3;0
  2234;C;IS.R8.3;4173;;1;dct;3;0
  2235;C;IS.R8.4;4173;;1;dct;3;0
  2236;C;IS0.1;4173;;1;dct;3;0
  2237;C;IS0.2;4173;;1;dct;3;0
  2238;C;IS0.3;4173;;1;dct;3;0
  2239;C;IS0.4;4173;;1;dct;3;0
  2240;C;IS0.5;4173;;1;dct;3;0
  2241;C;CB.L1;4174;;1;cbk;3;0
  2242;C;CB.L2;4174;;1;cbk;3;0
  2243;C;CB.L3;4174;;1;cbk;3;0
  2244;C;CB.L4;4174;;1;cbk;3;0
  2245;C;CB.R1;4174;;1;cbk;3;0
  2246;C;CB.R11;4174;;1;cbk;3;0
  2247;C;CB.R2;4174;;1;cbk;3;0
  2248;C;CB.R3;4174;;1;cbk;3;0
  2249;C;CB.R4;4174;;1;cbk;3;0
  2250;C;CB.R6;4174;;1;cbk;3;0
  2251;C;CB.R7;4174;;1;cbk;3;0
  2252;C;CB.R8;4174;;1;cbk;3;0
  2253;C;CB.R9;4174;;1;cbk;3;0
  2254;C;CB0;4174;;1;cbk;3;0
  2255;C;CBS1;4174;;1;cbk;3;0
  2256;C;CBS2;4174;;1;cbk;3;0
  2257;C;IS.L1.1;4174;;1;dct;3;0
  2258;C;IS.L1.2;4174;;1;dct;3;0
  2259;C;IS.L1.3;4174;;1;dct;3;0
  2260;C;IS.L1.4;4174;;1;dct;3;0
  2261;C;IS.L2.1;4174;;1;dct;3;0
  2262;C;IS.L2.2;4174;;1;dct;3;0
  2263;C;IS.L2.3;4174;;1;dct;3;0
  2264;C;IS.L2.4;4174;;1;dct;3;0
  2265;C;IS.L3.1;4174;;1;dct;3;0
  2266;C;IS.L3.2;4174;;1;dct;3;0
  2267;C;IS.L3.3;4174;;1;dct;3;0
  2268;C;IS.L3.4;4174;;1;dct;3;0
  2269;C;IS.L4.1;4174;;1;dct;3;0
  2270;C;IS.L4.2;4174;;1;dct;3;0
  2271;C;IS.L4.3;4174;;1;dct;3;0
  2272;C;IS.L4.4;4174;;1;dct;3;0
  2273;C;IS.R1.1;4174;;1;dct;3;0
  2274;C;IS.R1.2;4174;;1;dct;3;0
  2275;C;IS.R1.3;4174;;1;dct;3;0
  2276;C;IS.R1.4;4174;;1;dct;3;0
  2277;C;IS.R11.1;4174;;1;dct;3;0
  2278;C;IS.R11.2;4174;;1;dct;3;0
  2279;C;IS.R11.3;4174;;1;dct;3;0
  2280;C;IS.R11.4;4174;;1;dct;3;0
  2281;C;IS.R2.1;4174;;1;dct;3;0
  2282;C;IS.R2.2;4174;;1;dct;3;0
  2283;C;IS.R2.3;4174;;1;dct;3;0
  2284;C;IS.R2.4;4174;;1;dct;3;0
  2285;C;IS.R3.1;4174;;1;dct;3;0
  2286;C;IS.R3.2;4174;;1;dct;3;0
  2287;C;IS.R3.3;4174;;1;dct;3;0
  2288;C;IS.R3.4;4174;;1;dct;3;0
  2289;C;IS.R4.1;4174;;1;dct;3;0
  2290;C;IS.R4.2;4174;;1;dct;3;0
  2291;C;IS.R4.3;4174;;1;dct;3;0
  2292;C;IS.R4.4;4174;;1;dct;3;0
  2293;C;IS.R6.1;4174;;1;dct;3;0
  2294;C;IS.R6.2;4174;;1;dct;3;0
  2295;C;IS.R6.3;4174;;1;dct;3;0
  2296;C;IS.R6.4;4174;;1;dct;3;0
  2297;C;IS.R7.1;4174;;1;dct;3;0
  2298;C;IS.R7.2;4174;;1;dct;3;0
  2299;C;IS.R7.3;4174;;1;dct;3;0
  2300;C;IS.R7.4;4174;;1;dct;3;0
  2301;C;IS.R8.1;4174;;1;dct;3;0
  2302;C;IS.R8.2;4174;;1;dct;3;0
  2303;C;IS.R8.3;4174;;1;dct;3;0
  2304;C;IS.R8.4;4174;;1;dct;3;0
  2305;C;IS.R9.1;4174;;1;dct;3;0
  2306;C;IS.R9.2;4174;;1;dct;3;0
  2307;C;IS.R9.3;4174;;1;dct;3;0
  2308;C;IS.R9.4;4174;;1;dct;3;0
  2309;C;IS0.1;4174;;1;dct;3;0
  2310;C;IS0.2;4174;;1;dct;3;0
  2311;C;IS0.3;4174;;1;dct;3;0
  2312;C;IS0.4;4174;;1;dct;3;0
  2313;C;IS0.5;4174;;1;dct;3;0
  2314;C;CB.L1;4175;;1;cbk;3;0
  2315;C;CB.L2;4175;;1;cbk;3;0
  2316;C;CB.L3;4175;;1;cbk;3;0
  2317;C;CB.L4;4175;;1;cbk;3;0
  2318;C;CB.R1;4175;;1;cbk;3;0
  2319;C;CB.R2;4175;;1;cbk;3;0
  2320;C;CB.R3;4175;;1;cbk;3;0
  2321;C;CB.R4;4175;;1;cbk;3;0
  2322;C;CB.R5;4175;;1;cbk;3;0
  2323;C;CB.R6;4175;;1;cbk;3;0
  2324;C;CB.R7;4175;;1;cbk;3;0
  2325;C;CB0;4175;;1;cbk;3;0
  2326;C;CBS1;4175;;1;cbk;3;0
  2327;C;CBS2;4175;;1;cbk;3;0
  2328;C;IS.L1.1;4175;;1;dct;3;0
  2329;C;IS.L1.2;4175;;1;dct;3;0
  2330;C;IS.L1.3;4175;;1;dct;3;0
  2331;C;IS.L1.4;4175;;1;dct;3;0
  2332;C;IS.L2.1;4175;;1;dct;3;0
  2333;C;IS.L2.2;4175;;1;dct;3;0
  2334;C;IS.L2.3;4175;;1;dct;3;0
  2335;C;IS.L2.4;4175;;1;dct;3;0
  2336;C;IS.L3.1;4175;;1;dct;3;0
  2337;C;IS.L3.2;4175;;1;dct;3;0
  2338;C;IS.L3.3;4175;;1;dct;3;0
  2339;C;IS.L3.4;4175;;1;dct;3;0
  2340;C;IS.L4.1;4175;;1;dct;3;0
  2341;C;IS.L4.2;4175;;1;dct;3;0
  2342;C;IS.L4.3;4175;;1;dct;3;0
  2343;C;IS.L4.4;4175;;1;dct;3;0
  2344;C;IS.R1.1;4175;;1;dct;3;0
  2345;C;IS.R1.2;4175;;1;dct;3;0
  2346;C;IS.R1.3;4175;;1;dct;3;0
  2347;C;IS.R1.4;4175;;1;dct;3;0
  2348;C;IS.R2.1;4175;;1;dct;3;0
  2349;C;IS.R2.2;4175;;1;dct;3;0
  2350;C;IS.R2.3;4175;;1;dct;3;0
  2351;C;IS.R2.4;4175;;1;dct;3;0
  2352;C;IS.R3.1;4175;;1;dct;3;0
  2353;C;IS.R3.2;4175;;1;dct;3;0
  2354;C;IS.R3.3;4175;;1;dct;3;0
  2355;C;IS.R3.4;4175;;1;dct;3;0
  2356;C;IS.R4.1;4175;;1;dct;3;0
  2357;C;IS.R4.2;4175;;1;dct;3;0
  2358;C;IS.R4.3;4175;;1;dct;3;0
  2359;C;IS.R4.4;4175;;1;dct;3;0
  2360;C;IS.R5.1;4175;;1;dct;3;0
  2361;C;IS.R5.2;4175;;1;dct;3;0
  2362;C;IS.R5.3;4175;;1;dct;3;0
  2363;C;IS.R5.4;4175;;1;dct;3;0
  2364;C;IS.R6.1;4175;;1;dct;3;0
  2365;C;IS.R6.2;4175;;1;dct;3;0
  2366;C;IS.R6.3;4175;;0;dct;3;0
  2367;C;IS.R6.4;4175;;0;dct;3;0
  2368;C;IS.R7.1;4175;;1;dct;3;0
  2369;C;IS.R7.2;4175;;1;dct;3;0
  2370;C;IS.R7.3;4175;;1;dct;3;0
  2371;C;IS.R7.4;4175;;1;dct;3;0
  2372;C;IS0.1;4175;;1;dct;3;0
  2373;C;IS0.2;4175;;1;dct;3;0
  2374;C;IS0.3;4175;;1;dct;3;0
  2375;C;IS0.4;4175;;1;dct;3;0
  2376;C;IS0.5;4175;;1;dct;3;0
  2377;C;CB.L1;4176;;1;cbk;3;0
  2378;C;CB.L2;4176;;1;cbk;3;0
  2379;C;CB.L3;4176;;1;cbk;3;0
  2380;C;CB.L4;4176;;1;cbk;3;0
  2381;C;CB.R1;4176;;1;cbk;3;0
  2382;C;CB.R2;4176;;1;cbk;3;0
  2383;C;CB.R3;4176;;1;cbk;3;0
  2384;C;CB.R4;4176;;1;cbk;3;0
  2385;C;CB.R5;4176;;1;cbk;3;0
  2386;C;CB.R6;4176;;1;cbk;3;0
  2387;C;CB.R7;4176;;1;cbk;3;0
  2388;C;CB0;4176;;1;cbk;3;0
  2389;C;CBS1;4176;;1;cbk;3;0
  2390;C;CBS2;4176;;1;cbk;3;0
  2391;C;IS.L1.1;4176;;1;dct;3;0
  2392;C;IS.L1.2;4176;;1;dct;3;0
  2393;C;IS.L1.3;4176;;1;dct;3;0
  2394;C;IS.L1.4;4176;;1;dct;3;0
  2395;C;IS.L2.1;4176;;1;dct;3;0
  2396;C;IS.L2.2;4176;;1;dct;3;0
  2397;C;IS.L2.3;4176;;1;dct;3;0
  2398;C;IS.L2.4;4176;;1;dct;3;0
  2399;C;IS.L3.1;4176;;1;dct;3;0
  2400;C;IS.L3.2;4176;;1;dct;3;0
  2401;C;IS.L3.3;4176;;1;dct;3;0
  2402;C;IS.L3.4;4176;;1;dct;3;0
  2403;C;IS.L4.1;4176;;1;dct;3;0
  2404;C;IS.L4.2;4176;;1;dct;3;0
  2405;C;IS.L4.3;4176;;1;dct;3;0
  2406;C;IS.L4.4;4176;;1;dct;3;0
  2407;C;IS.R1.1;4176;;1;dct;3;0
  2408;C;IS.R1.2;4176;;1;dct;3;0
  2409;C;IS.R1.3;4176;;1;dct;3;0
  2410;C;IS.R1.4;4176;;1;dct;3;0
  2411;C;IS.R2.1;4176;;1;dct;3;0
  2412;C;IS.R2.2;4176;;1;dct;3;0
  2413;C;IS.R2.3;4176;;1;dct;3;0
  2414;C;IS.R2.4;4176;;1;dct;3;0
  2415;C;IS.R3.1;4176;;1;dct;3;0
  2416;C;IS.R3.2;4176;;1;dct;3;0
  2417;C;IS.R3.3;4176;;1;dct;3;0
  2418;C;IS.R3.4;4176;;1;dct;3;0
  2419;C;IS.R4.1;4176;;1;dct;3;0
  2420;C;IS.R4.2;4176;;1;dct;3;0
  2421;C;IS.R4.3;4176;;1;dct;3;0
  2422;C;IS.R4.4;4176;;1;dct;3;0
  2423;C;IS.R5.1;4176;;1;dct;3;0
  2424;C;IS.R5.2;4176;;1;dct;3;0
  2425;C;IS.R5.3;4176;;1;dct;3;0
  2426;C;IS.R5.4;4176;;1;dct;3;0
  2427;C;IS.R6.1;4176;;1;dct;3;0
  2428;C;IS.R6.2;4176;;1;dct;3;0
  2429;C;IS.R6.3;4176;;1;dct;3;0
  2430;C;IS.R6.4;4176;;1;dct;3;0
  2431;C;IS.R7.1;4176;;1;dct;3;0
  2432;C;IS.R7.2;4176;;1;dct;3;0
  2433;C;IS.R7.3;4176;;1;dct;3;0
  2434;C;IS.R7.4;4176;;1;dct;3;0
  2435;C;IS0.1;4176;;1;dct;3;0
  2436;C;IS0.2;4176;;1;dct;3;0
  2437;C;IS0.3;4176;;1;dct;3;0
  2438;C;IS0.4;4176;;1;dct;3;0
  2439;C;IS0.5;4176;;1;dct;3;0
  2440;C;CB.L1;4177;;1;cbk;3;0
  2441;C;CB.L2;4177;;1;cbk;3;0
  2442;C;CB.L3;4177;;1;cbk;3;0
  2443;C;CB.L4;4177;;1;cbk;3;0
  2444;C;CB.R1;4177;;1;cbk;3;0
  2445;C;CB.R2;4177;;1;cbk;3;0
  2446;C;CB.R3;4177;;1;cbk;3;0
  2447;C;CB.R4;4177;;1;cbk;3;0
  2448;C;CB.R5;4177;;1;cbk;3;0
  2449;C;CB.R6;4177;;1;cbk;3;0
  2450;C;CB.R7;4177;;1;cbk;3;0
  2451;C;CB.R8;4177;;1;cbk;3;0
  2452;C;CB.R9;4177;;1;cbk;3;0
  2453;C;CB0;4177;;1;cbk;3;0
  2454;C;CBS1;4177;;1;cbk;3;0
  2455;C;CBS2;4177;;1;cbk;3;0
  2456;C;IS.L1.1;4177;;1;dct;3;0
  2457;C;IS.L1.2;4177;;1;dct;3;0
  2458;C;IS.L1.3;4177;;1;dct;3;0
  2459;C;IS.L1.4;4177;;1;dct;3;0
  2460;C;IS.L2.1;4177;;1;dct;3;0
  2461;C;IS.L2.2;4177;;1;dct;3;0
  2462;C;IS.L2.3;4177;;1;dct;3;0
  2463;C;IS.L2.4;4177;;1;dct;3;0
  2464;C;IS.L3.1;4177;;1;dct;3;0
  2465;C;IS.L3.2;4177;;1;dct;3;0
  2466;C;IS.L3.3;4177;;1;dct;3;0
  2467;C;IS.L3.4;4177;;1;dct;3;0
  2468;C;IS.L4.1;4177;;1;dct;3;0
  2469;C;IS.L4.2;4177;;1;dct;3;0
  2470;C;IS.L4.3;4177;;1;dct;3;0
  2471;C;IS.L4.4;4177;;1;dct;3;0
  2472;C;IS.R1.1;4177;;1;dct;3;0
  2473;C;IS.R1.2;4177;;1;dct;3;0
  2474;C;IS.R1.3;4177;;1;dct;3;0
  2475;C;IS.R1.4;4177;;1;dct;3;0
  2476;C;IS.R2.1;4177;;1;dct;3;0
  2477;C;IS.R2.2;4177;;1;dct;3;0
  2478;C;IS.R2.3;4177;;1;dct;3;0
  2479;C;IS.R2.4;4177;;1;dct;3;0
  2480;C;IS.R3.1;4177;;1;dct;3;0
  2481;C;IS.R3.2;4177;;1;dct;3;0
  2482;C;IS.R3.3;4177;;1;dct;3;0
  2483;C;IS.R3.4;4177;;1;dct;3;0
  2484;C;IS.R4.1;4177;;1;dct;3;0
  2485;C;IS.R4.2;4177;;1;dct;3;0
  2486;C;IS.R4.3;4177;;1;dct;3;0
  2487;C;IS.R4.4;4177;;1;dct;3;0
  2488;C;IS.R5.1;4177;;1;dct;3;0
  2489;C;IS.R5.2;4177;;1;dct;3;0
  2490;C;IS.R5.3;4177;;1;dct;3;0
  2491;C;IS.R5.4;4177;;1;dct;3;0
  2492;C;IS.R6.1;4177;;1;dct;3;0
  2493;C;IS.R6.2;4177;;1;dct;3;0
  2494;C;IS.R6.3;4177;;1;dct;3;0
  2495;C;IS.R6.4;4177;;1;dct;3;0
  2496;C;IS.R7.1;4177;;1;dct;3;0
  2497;C;IS.R7.2;4177;;1;dct;3;0
  2498;C;IS.R7.3;4177;;1;dct;3;0
  2499;C;IS.R7.4;4177;;1;dct;3;0
  2500;C;IS.R8.1;4177;;1;dct;3;0
  2501;C;IS.R8.2;4177;;1;dct;3;0
  2502;C;IS.R8.3;4177;;1;dct;3;0
  2503;C;IS.R8.4;4177;;1;dct;3;0
  2504;C;IS.R9.1;4177;;1;dct;3;0
  2505;C;IS.R9.2;4177;;1;dct;3;0
  2506;C;IS.R9.3;4177;;1;dct;3;0
  2507;C;IS.R9.4;4177;;1;dct;3;0
  2508;C;IS0.1;4177;;1;dct;3;0
  2509;C;IS0.2;4177;;1;dct;3;0
  2510;C;IS0.3;4177;;1;dct;3;0
  2511;C;IS0.4;4177;;1;dct;3;0
  2512;C;IS0.5;4177;;1;dct;3;0
  2513;C;CB.L1;4178;;1;cbk;3;0
  2514;C;CB.L2;4178;;1;cbk;3;0
  2515;C;CB.L3;4178;;1;cbk;3;0
  2516;C;CB.L4;4178;;1;cbk;3;0
  2517;C;CB.R1;4178;;1;cbk;3;0
  2518;C;CB.R2;4178;;1;cbk;3;0
  2519;C;CB.R4;4178;;1;cbk;3;0
  2520;C;CB.R5;4178;;1;cbk;3;0
  2521;C;CB.R7;4178;;1;cbk;3;0
  2522;C;CB.R8;4178;;1;cbk;3;0
  2523;C;CB0;4178;;1;cbk;3;0
  2524;C;CBS1;4178;;1;cbk;3;0
  2525;C;CBS2;4178;;1;cbk;3;0
  2526;C;IS.L1.1;4178;;1;dct;3;0
  2527;C;IS.L1.2;4178;;1;dct;3;0
  2528;C;IS.L1.3;4178;;1;dct;3;0
  2529;C;IS.L1.4;4178;;1;dct;3;0
  2530;C;IS.L2.1;4178;;1;dct;3;0
  2531;C;IS.L2.2;4178;;1;dct;3;0
  2532;C;IS.L2.3;4178;;1;dct;3;0
  2533;C;IS.L2.4;4178;;1;dct;3;0
  2534;C;IS.L3.1;4178;;1;dct;3;0
  2535;C;IS.L3.2;4178;;1;dct;3;0
  2536;C;IS.L3.3;4178;;1;dct;3;0
  2537;C;IS.L3.4;4178;;1;dct;3;0
  2538;C;IS.L4.1;4178;;1;dct;3;0
  2539;C;IS.L4.2;4178;;1;dct;3;0
  2540;C;IS.L4.3;4178;;1;dct;3;0
  2541;C;IS.L4.4;4178;;1;dct;3;0
  2542;C;IS.R1.1;4178;;1;dct;3;0
  2543;C;IS.R1.2;4178;;1;dct;3;0
  2544;C;IS.R1.3;4178;;1;dct;3;0
  2545;C;IS.R1.4;4178;;1;dct;3;0
  2546;C;IS.R2.1;4178;;1;dct;3;0
  2547;C;IS.R2.2;4178;;1;dct;3;0
  2548;C;IS.R2.3;4178;;1;dct;3;0
  2549;C;IS.R2.4;4178;;1;dct;3;0
  2550;C;IS.R4.1;4178;;1;dct;3;0
  2551;C;IS.R4.2;4178;;1;dct;3;0
  2552;C;IS.R4.3;4178;;1;dct;3;0
  2553;C;IS.R4.4;4178;;1;dct;3;0
  2554;C;IS.R5.1;4178;;1;dct;3;0
  2555;C;IS.R5.2;4178;;1;dct;3;0
  2556;C;IS.R5.3;4178;;1;dct;3;0
  2557;C;IS.R5.4;4178;;1;dct;3;0
  2558;C;IS.R7.1;4178;;1;dct;3;0
  2559;C;IS.R7.2;4178;;1;dct;3;0
  2560;C;IS.R7.3;4178;;1;dct;3;0
  2561;C;IS.R7.4;4178;;1;dct;3;0
  2562;C;IS.R8.1;4178;;1;dct;3;0
  2563;C;IS.R8.2;4178;;1;dct;3;0
  2564;C;IS.R8.3;4178;;1;dct;3;0
  2565;C;IS.R8.4;4178;;1;dct;3;0
  2566;C;IS0.1;4178;;1;dct;3;0
  2567;C;IS0.2;4178;;1;dct;3;0
  2568;C;IS0.3;4178;;1;dct;3;0
  2569;C;IS0.4;4178;;1;dct;3;0
  2570;C;IS0.5;4178;;1;dct;3;0
  2571;C;CB.L1;4179;;1;cbk;3;0
  2572;C;CB.L2;4179;;1;cbk;3;0
  2573;C;CB.L3;4179;;1;cbk;3;0
  2574;C;CB.L4;4179;;1;cbk;3;0
  2575;C;CB.R1;4179;;1;cbk;3;0
  2576;C;CB.R2;4179;;1;cbk;3;0
  2577;C;CB.R3;4179;;1;cbk;3;0
  2578;C;CB.R4;4179;;1;cbk;3;0
  2579;C;CB.R5;4179;;1;cbk;3;0
  2580;C;CB.R6;4179;;1;cbk;3;0
  2581;C;CB.R7;4179;;1;cbk;3;0
  2582;C;CB0;4179;;1;cbk;3;0
  2583;C;CBS1;4179;;1;cbk;3;0
  2584;C;CBS2;4179;;1;cbk;3;0
  2585;C;IS.L1.1;4179;;1;dct;3;0
  2586;C;IS.L1.2;4179;;1;dct;3;0
  2587;C;IS.L1.3;4179;;1;dct;3;0
  2588;C;IS.L1.4;4179;;1;dct;3;0
  2589;C;IS.L2.1;4179;;1;dct;3;0
  2590;C;IS.L2.2;4179;;1;dct;3;0
  2591;C;IS.L2.3;4179;;1;dct;3;0
  2592;C;IS.L2.4;4179;;1;dct;3;0
  2593;C;IS.L3.1;4179;;1;dct;3;0
  2594;C;IS.L3.2;4179;;1;dct;3;0
  2595;C;IS.L3.3;4179;;1;dct;3;0
  2596;C;IS.L3.4;4179;;1;dct;3;0
  2597;C;IS.L4.1;4179;;1;dct;3;0
  2598;C;IS.L4.2;4179;;1;dct;3;0
  2599;C;IS.L4.3;4179;;1;dct;3;0
  2600;C;IS.L4.4;4179;;1;dct;3;0
  2601;C;IS.R1.1;4179;;1;dct;3;0
  2602;C;IS.R1.2;4179;;1;dct;3;0
  2603;C;IS.R1.3;4179;;1;dct;3;0
  2604;C;IS.R1.4;4179;;1;dct;3;0
  2605;C;IS.R2.1;4179;;1;dct;3;0
  2606;C;IS.R2.2;4179;;1;dct;3;0
  2607;C;IS.R2.3;4179;;1;dct;3;0
  2608;C;IS.R2.4;4179;;1;dct;3;0
  2609;C;IS.R3.1;4179;;1;dct;3;0
  2610;C;IS.R3.2;4179;;1;dct;3;0
  2611;C;IS.R3.3;4179;;1;dct;3;0
  2612;C;IS.R3.4;4179;;1;dct;3;0
  2613;C;IS.R4.1;4179;;1;dct;3;0
  2614;C;IS.R4.2;4179;;1;dct;3;0
  2615;C;IS.R4.3;4179;;1;dct;3;0
  2616;C;IS.R4.4;4179;;1;dct;3;0
  2617;C;IS.R5.1;4179;;1;dct;3;0
  2618;C;IS.R5.2;4179;;1;dct;3;0
  2619;C;IS.R5.4;4179;;1;dct;3;0
  2620;C;IS.R6.1;4179;;1;dct;3;0
  2621;C;IS.R6.2;4179;;1;dct;3;0
  2622;C;IS.R6.3;4179;;1;dct;3;0
  2623;C;IS.R6.4;4179;;1;dct;3;0
  2624;C;IS.R7.1;4179;;1;dct;3;0
  2625;C;IS.R7.2;4179;;1;dct;3;0
  2626;C;IS.R7.3;4179;;1;dct;3;0
  2627;C;IS.R7.4;4179;;1;dct;3;0
  2628;C;IS0.1;4179;;1;dct;3;0
  2629;C;IS0.2;4179;;1;dct;3;0
  2630;C;IS0.3;4179;;1;dct;3;0
  2631;C;IS0.4;4179;;1;dct;3;0
  2632;C;IS0.5;4179;;1;dct;3;0
  2633;C;CB.L1;4180;;1;cbk;3;0
  2634;C;CB.L2;4180;;1;cbk;3;0
  2635;C;CB.L3;4180;;1;cbk;3;0
  2636;C;CB.L4;4180;;1;cbk;3;0
  2637;C;CB.R1;4180;;1;cbk;3;0
  2638;C;CB.R2;4180;;1;cbk;3;0
  2639;C;CB.R3;4180;;1;cbk;3;0
  2640;C;CB.R4;4180;;1;cbk;3;0
  2641;C;CB.R5;4180;;1;cbk;3;0
  2642;C;CB.R6;4180;;1;cbk;3;0
  2643;C;CB.R7;4180;;1;cbk;3;0
  2644;C;CB.R8;4180;;1;cbk;3;0
  2645;C;CB0;4180;;1;cbk;3;0
  2646;C;CBS1;4180;;1;cbk;3;0
  2647;C;CBS2;4180;;1;cbk;3;0
  2648;C;IS.L1.1;4180;;1;dct;3;0
  2649;C;IS.L1.2;4180;;1;dct;3;0
  2650;C;IS.L1.3;4180;;1;dct;3;0
  2651;C;IS.L1.4;4180;;1;dct;3;0
  2652;C;IS.L2.1;4180;;1;dct;3;0
  2653;C;IS.L2.2;4180;;1;dct;3;0
  2654;C;IS.L2.3;4180;;1;dct;3;0
  2655;C;IS.L2.4;4180;;1;dct;3;0
  2656;C;IS.L3.1;4180;;1;dct;3;0
  2657;C;IS.L3.2;4180;;1;dct;3;0
  2658;C;IS.L3.3;4180;;1;dct;3;0
  2659;C;IS.L3.4;4180;;1;dct;3;0
  2660;C;IS.L4.1;4180;;1;dct;3;0
  2661;C;IS.L4.2;4180;;1;dct;3;0
  2662;C;IS.L4.3;4180;;1;dct;3;0
  2663;C;IS.L4.4;4180;;1;dct;3;0
  2664;C;IS.R1.1;4180;;1;dct;3;0
  2665;C;IS.R1.2;4180;;1;dct;3;0
  2666;C;IS.R1.3;4180;;1;dct;3;0
  2667;C;IS.R1.4;4180;;1;dct;3;0
  2668;C;IS.R2.1;4180;;1;dct;3;0
  2669;C;IS.R2.2;4180;;1;dct;3;0
  2670;C;IS.R2.3;4180;;1;dct;3;0
  2671;C;IS.R2.4;4180;;1;dct;3;0
  2672;C;IS.R3.1;4180;;1;dct;3;0
  2673;C;IS.R3.2;4180;;1;dct;3;0
  2674;C;IS.R3.3;4180;;1;dct;3;0
  2675;C;IS.R3.4;4180;;1;dct;3;0
  2676;C;IS.R4.1;4180;;1;dct;3;0
  2677;C;IS.R4.2;4180;;1;dct;3;0
  2678;C;IS.R4.3;4180;;1;dct;3;0
  2679;C;IS.R4.4;4180;;1;dct;3;0
  2680;C;IS.R5.1;4180;;1;dct;3;0
  2681;C;IS.R5.2;4180;;0;dct;3;0
  2682;C;IS.R5.3;4180;;1;dct;3;0
  2683;C;IS.R5.4;4180;;0;dct;3;0
  2684;C;IS.R6.1;4180;;1;dct;3;0
  2685;C;IS.R6.2;4180;;1;dct;3;0
  2686;C;IS.R6.3;4180;;1;dct;3;0
  2687;C;IS.R6.4;4180;;1;dct;3;0
  2688;C;IS.R7.1;4180;;1;dct;3;0
  2689;C;IS.R7.2;4180;;1;dct;3;0
  2690;C;IS.R7.3;4180;;1;dct;3;0
  2691;C;IS.R7.4;4180;;1;dct;3;0
  2692;C;IS.R8.1;4180;;1;dct;3;0
  2693;C;IS.R8.2;4180;;1;dct;3;0
  2694;C;IS.R8.3;4180;;1;dct;3;0
  2695;C;IS.R8.4;4180;;1;dct;3;0
  2696;C;IS0.1;4180;;1;dct;3;0
  2697;C;IS0.2;4180;;1;dct;3;0
  2698;C;IS0.3;4180;;1;dct;3;0
  2699;C;IS0.4;4180;;1;dct;3;0
  2700;C;IS0.5;4180;;1;dct;3;0
  2701;C;CB.L1;4181;;1;cbk;3;0
  2702;C;CB.L2;4181;;1;cbk;3;0
  2703;C;CB.L3;4181;;1;cbk;3;0
  2704;C;CB.L4;4181;;1;cbk;3;0
  2705;C;CB.R1;4181;;1;cbk;3;0
  2706;C;CB.R2;4181;;1;cbk;3;0
  2707;C;CB.R3;4181;;1;cbk;3;0
  2708;C;CB.R4;4181;;1;cbk;3;0
  2709;C;CB.R5;4181;;1;cbk;3;0
  2710;C;CB.R6;4181;;1;cbk;3;0
  2711;C;CB0;4181;;1;cbk;3;0
  2712;C;CBS1;4181;;1;cbk;3;0
  2713;C;CBS2;4181;;1;cbk;3;0
  2714;C;IS.L1.1;4181;;1;dct;3;0
  2715;C;IS.L1.2;4181;;1;dct;3;0
  2716;C;IS.L1.3;4181;;1;dct;3;0
  2717;C;IS.L1.4;4181;;1;dct;3;0
  2718;C;IS.L2.1;4181;;1;dct;3;0
  2719;C;IS.L2.2;4181;;1;dct;3;0
  2720;C;IS.L2.3;4181;;1;dct;3;0
  2721;C;IS.L2.4;4181;;1;dct;3;0
  2722;C;IS.L3.1;4181;;1;dct;3;0
  2723;C;IS.L3.2;4181;;1;dct;3;0
  2724;C;IS.L3.3;4181;;1;dct;3;0
  2725;C;IS.L3.4;4181;;1;dct;3;0
  2726;C;IS.L4.1;4181;;1;dct;3;0
  2727;C;IS.L4.2;4181;;1;dct;3;0
  2728;C;IS.L4.3;4181;;1;dct;3;0
  2729;C;IS.L4.4;4181;;1;dct;3;0
  2730;C;IS.R1.1;4181;;1;dct;3;0
  2731;C;IS.R1.2;4181;;1;dct;3;0
  2732;C;IS.R1.3;4181;;1;dct;3;0
  2733;C;IS.R1.4;4181;;1;dct;3;0
  2734;C;IS.R2.1;4181;;1;dct;3;0
  2735;C;IS.R2.2;4181;;1;dct;3;0
  2736;C;IS.R2.3;4181;;1;dct;3;0
  2737;C;IS.R2.4;4181;;1;dct;3;0
  2738;C;IS.R3.1;4181;;1;dct;3;0
  2739;C;IS.R3.2;4181;;1;dct;3;0
  2740;C;IS.R3.3;4181;;1;dct;3;0
  2741;C;IS.R3.4;4181;;1;dct;3;0
  2742;C;IS.R4.1;4181;;1;dct;3;0
  2743;C;IS.R4.2;4181;;1;dct;3;0
  2744;C;IS.R4.3;4181;;1;dct;3;0
  2745;C;IS.R4.4;4181;;1;dct;3;0
  2746;C;IS.R5.1;4181;;1;dct;3;0
  2747;C;IS.R5.2;4181;;1;dct;3;0
  2748;C;IS.R5.3;4181;;1;dct;3;0
  2749;C;IS.R5.4;4181;;1;dct;3;0
  2750;C;IS.R6.1;4181;;1;dct;3;0
  2751;C;IS.R6.2;4181;;1;dct;3;0
  2752;C;IS.R6.3;4181;;1;dct;3;0
  2753;C;IS.R6.4;4181;;1;dct;3;0
  2754;C;IS0.1;4181;;1;dct;3;0
  2755;C;IS0.2;4181;;1;dct;3;0
  2756;C;IS0.3;4181;;1;dct;3;0
  2757;C;IS0.4;4181;;1;dct;3;0
  2758;C;IS0.5;4181;;1;dct;3;0
  2759;C;CB.L1;4182;;1;cbk;3;0
  2760;C;CB.L2;4182;;1;cbk;3;0
  2761;C;CB.L3;4182;;1;cbk;3;0
  2762;C;CB.L4;4182;;1;cbk;3;0
  2763;C;CB.L5;4182;;1;cbk;3;0
  2764;C;CB.R1;4182;;1;cbk;3;0
  2765;C;CB.R2;4182;;1;cbk;3;0
  2766;C;CB.R3;4182;;1;cbk;3;0
  2767;C;CB.R4;4182;;1;cbk;3;0
  2768;C;CB.R6;4182;;1;cbk;3;0
  2769;C;CB0;4182;;1;cbk;3;0
  2770;C;CBS1;4182;;1;cbk;3;0
  2771;C;CBS2;4182;;1;cbk;3;0
  2772;C;IS.L1.1;4182;;1;dct;3;0
  2773;C;IS.L1.2;4182;;1;dct;3;0
  2774;C;IS.L1.3;4182;;1;dct;3;0
  2775;C;IS.L1.4;4182;;1;dct;3;0
  2776;C;IS.L2.1;4182;;1;dct;3;0
  2777;C;IS.L2.2;4182;;1;dct;3;0
  2778;C;IS.L2.3;4182;;1;dct;3;0
  2779;C;IS.L2.4;4182;;1;dct;3;0
  2780;C;IS.L3.1;4182;;1;dct;3;0
  2781;C;IS.L3.2;4182;;1;dct;3;0
  2782;C;IS.L3.3;4182;;1;dct;3;0
  2783;C;IS.L3.4;4182;;1;dct;3;0
  2784;C;IS.L4.1;4182;;1;dct;3;0
  2785;C;IS.L4.2;4182;;1;dct;3;0
  2786;C;IS.L4.3;4182;;1;dct;3;0
  2787;C;IS.L4.4;4182;;1;dct;3;0
  2788;C;IS.L5.1;4182;;1;dct;3;0
  2789;C;IS.L5.2;4182;;1;dct;3;0
  2790;C;IS.L5.3;4182;;1;dct;3;0
  2791;C;IS.L5.4;4182;;1;dct;3;0
  2792;C;IS.R1.1;4182;;1;dct;3;0
  2793;C;IS.R1.2;4182;;1;dct;3;0
  2794;C;IS.R1.3;4182;;1;dct;3;0
  2795;C;IS.R1.4;4182;;1;dct;3;0
  2796;C;IS.R2.1;4182;;1;dct;3;0
  2797;C;IS.R2.2;4182;;1;dct;3;0
  2798;C;IS.R2.3;4182;;1;dct;3;0
  2799;C;IS.R2.4;4182;;1;dct;3;0
  2800;C;IS.R3.1;4182;;1;dct;3;0
  2801;C;IS.R3.2;4182;;1;dct;3;0
  2802;C;IS.R3.3;4182;;1;dct;3;0
  2803;C;IS.R3.4;4182;;1;dct;3;0
  2804;C;IS.R4.1;4182;;1;dct;3;0
  2805;C;IS.R4.2;4182;;1;dct;3;0
  2806;C;IS.R4.3;4182;;1;dct;3;0
  2807;C;IS.R4.4;4182;;1;dct;3;0
  2808;C;IS.R6.1;4182;;1;dct;3;0
  2809;C;IS.R6.2;4182;;1;dct;3;0
  2810;C;IS.R6.3;4182;;1;dct;3;0
  2811;C;IS.R6.4;4182;;1;dct;3;0
  2812;C;IS0.1;4182;;1;dct;3;0
  2813;C;IS0.2;4182;;1;dct;3;0
  2814;C;IS0.3;4182;;1;dct;3;0
  2815;C;IS0.4;4182;;1;dct;3;0
  2816;C;IS0.5;4182;;1;dct;3;0
  2817;C;CB.L1;4183;;1;cbk;3;0
  2818;C;CB.L2;4183;;1;cbk;3;0
  2819;C;CB.L3;4183;;1;cbk;3;0
  2820;C;CB.L4;4183;;1;cbk;3;0
  2821;C;CB.R1;4183;;1;cbk;3;0
  2822;C;CB.R2;4183;;1;cbk;3;0
  2823;C;CB.R3;4183;;1;cbk;3;0
  2824;C;CB.R4;4183;;1;cbk;3;0
  2825;C;CB.R5;4183;;1;cbk;3;0
  2826;C;CB.R6;4183;;1;cbk;3;0
  2827;C;CB.R7;4183;;1;cbk;3;0
  2828;C;CB0;4183;;1;cbk;3;0
  2829;C;CBS1;4183;;1;cbk;3;0
  2830;C;CBS2;4183;;1;cbk;3;0
  2831;C;IS.L1.1;4183;;1;dct;3;0
  2832;C;IS.L1.2;4183;;1;dct;3;0
  2833;C;IS.L1.3;4183;;1;dct;3;0
  2834;C;IS.L1.4;4183;;1;dct;3;0
  2835;C;IS.L2.1;4183;;1;dct;3;0
  2836;C;IS.L2.2;4183;;1;dct;3;0
  2837;C;IS.L2.3;4183;;1;dct;3;0
  2838;C;IS.L2.4;4183;;1;dct;3;0
  2839;C;IS.L3.1;4183;;1;dct;3;0
  2840;C;IS.L3.2;4183;;1;dct;3;0
  2841;C;IS.L3.3;4183;;1;dct;3;0
  2842;C;IS.L3.4;4183;;1;dct;3;0
  2843;C;IS.L4.1;4183;;1;dct;3;0
  2844;C;IS.L4.2;4183;;1;dct;3;0
  2845;C;IS.L4.3;4183;;1;dct;3;0
  2846;C;IS.L4.4;4183;;1;dct;3;0
  2847;C;IS.R1.1;4183;;1;dct;3;0
  2848;C;IS.R1.2;4183;;1;dct;3;0
  2849;C;IS.R1.3;4183;;1;dct;3;0
  2850;C;IS.R1.4;4183;;1;dct;3;0
  2851;C;IS.R2.1;4183;;1;dct;3;0
  2852;C;IS.R2.2;4183;;1;dct;3;0
  2853;C;IS.R2.3;4183;;1;dct;3;0
  2854;C;IS.R2.4;4183;;1;dct;3;0
  2855;C;IS.R3.1;4183;;1;dct;3;0
  2856;C;IS.R3.2;4183;;1;dct;3;0
  2857;C;IS.R3.3;4183;;1;dct;3;0
  2858;C;IS.R3.4;4183;;1;dct;3;0
  2859;C;IS.R4.1;4183;;1;dct;3;0
  2860;C;IS.R4.2;4183;;1;dct;3;0
  2861;C;IS.R4.3;4183;;1;dct;3;0
  2862;C;IS.R4.4;4183;;1;dct;3;0
  2863;C;IS.R5.1;4183;;1;dct;3;0
  2864;C;IS.R5.2;4183;;1;dct;3;0
  2865;C;IS.R5.3;4183;;1;dct;3;0
  2866;C;IS.R5.4;4183;;1;dct;3;0
  2867;C;IS.R6.1;4183;;1;dct;3;0
  2868;C;IS.R6.2;4183;;1;dct;3;0
  2869;C;IS.R6.3;4183;;1;dct;3;0
  2870;C;IS.R6.4;4183;;1;dct;3;0
  2871;C;IS.R7.1;4183;;1;dct;3;0
  2872;C;IS.R7.2;4183;;1;dct;3;0
  2873;C;IS.R7.3;4183;;1;dct;3;0
  2874;C;IS.R7.4;4183;;1;dct;3;0
  2875;C;IS0.1;4183;;1;dct;3;0
  2876;C;IS0.2;4183;;1;dct;3;0
  2877;C;IS0.3;4183;;1;dct;3;0
  2878;C;IS0.4;4183;;1;dct;3;0
  2879;C;IS0.5;4183;;1;dct;3;0
  2880;C;CB.L1;4184;;1;cbk;3;0
  2881;C;CB.L2;4184;;1;cbk;3;0
  2882;C;CB.L3;4184;;1;cbk;3;0
  2883;C;CB.L4;4184;;1;cbk;3;0
  2884;C;CB.R1;4184;;1;cbk;3;0
  2885;C;CB.R2;4184;;1;cbk;3;0
  2886;C;CB.R3;4184;;1;cbk;3;0
  2887;C;CB.R4;4184;;1;cbk;3;0
  2888;C;CB.R6;4184;;1;cbk;3;0
  2889;C;CB0;4184;;1;cbk;3;0
  2890;C;CBS1;4184;;1;cbk;3;0
  2891;C;CBS2;4184;;1;cbk;3;0
  2892;C;IS.L1.1;4184;;1;dct;3;0
  2893;C;IS.L1.2;4184;;1;dct;3;0
  2894;C;IS.L1.3;4184;;1;dct;3;0
  2895;C;IS.L1.4;4184;;1;dct;3;0
  2896;C;IS.L2.1;4184;;1;dct;3;0
  2897;C;IS.L2.2;4184;;1;dct;3;0
  2898;C;IS.L2.3;4184;;1;dct;3;0
  2899;C;IS.L2.4;4184;;1;dct;3;0
  2900;C;IS.L3.1;4184;;1;dct;3;0
  2901;C;IS.L3.2;4184;;1;dct;3;0
  2902;C;IS.L3.3;4184;;1;dct;3;0
  2903;C;IS.L3.4;4184;;1;dct;3;0
  2904;C;IS.L4.1;4184;;1;dct;3;0
  2905;C;IS.L4.2;4184;;1;dct;3;0
  2906;C;IS.L4.3;4184;;1;dct;3;0
  2907;C;IS.L4.4;4184;;1;dct;3;0
  2908;C;IS.R1.1;4184;;1;dct;3;0
  2909;C;IS.R1.2;4184;;1;dct;3;0
  2910;C;IS.R1.3;4184;;1;dct;3;0
  2911;C;IS.R1.4;4184;;1;dct;3;0
  2912;C;IS.R2.1;4184;;1;dct;3;0
  2913;C;IS.R2.2;4184;;1;dct;3;0
  2914;C;IS.R2.3;4184;;1;dct;3;0
  2915;C;IS.R2.4;4184;;1;dct;3;0
  2916;C;IS.R3.1;4184;;1;dct;3;0
  2917;C;IS.R3.2;4184;;1;dct;3;0
  2918;C;IS.R3.3;4184;;1;dct;3;0
  2919;C;IS.R3.4;4184;;1;dct;3;0
  2920;C;IS.R4.1;4184;;1;dct;3;0
  2921;C;IS.R4.2;4184;;1;dct;3;0
  2922;C;IS.R4.3;4184;;1;dct;3;0
  2923;C;IS.R4.4;4184;;1;dct;3;0
  2924;C;IS.R6.1;4184;;1;dct;3;0
  2925;C;IS.R6.2;4184;;1;dct;3;0
  2926;C;IS.R6.3;4184;;1;dct;3;0
  2927;C;IS.R6.4;4184;;1;dct;3;0
  2928;C;IS0.1;4184;;1;dct;3;0
  2929;C;IS0.2;4184;;1;dct;3;0
  2930;C;IS0.3;4184;;1;dct;3;0
  2931;C;IS0.4;4184;;1;dct;3;0
  2932;C;IS0.5;4184;;1;dct;3;0
  2933;C;CB.L1;4185;;1;cbk;3;0
  2934;C;CB.L2;4185;;1;cbk;3;0
  2935;C;CB.L3;4185;;1;cbk;3;0
  2936;C;CB.L4;4185;;1;cbk;3;0
  2937;C;CB.L5;4185;;1;cbk;3;0
  2938;C;CB.L6;4185;;1;cbk;3;0
  2939;C;CB.R1;4185;;1;cbk;3;0
  2940;C;CB.R2;4185;;1;cbk;3;0
  2941;C;CB.R4;4185;;1;cbk;3;0
  2942;C;CB.R5;4185;;1;cbk;3;0
  2943;C;CB0;4185;;1;cbk;3;0
  2944;C;CBS1;4185;;1;cbk;3;0
  2945;C;CBS2;4185;;1;cbk;3;0
  2946;C;IS.L1.1;4185;;1;dct;3;0
  2947;C;IS.L1.2;4185;;1;dct;3;0
  2948;C;IS.L1.3;4185;;1;dct;3;0
  2949;C;IS.L1.4;4185;;1;dct;3;0
  2950;C;IS.L2.1;4185;;1;dct;3;0
  2951;C;IS.L2.2;4185;;1;dct;3;0
  2952;C;IS.L2.3;4185;;1;dct;3;0
  2953;C;IS.L2.4;4185;;1;dct;3;0
  2954;C;IS.L3.1;4185;;1;dct;3;0
  2955;C;IS.L3.2;4185;;1;dct;3;0
  2956;C;IS.L3.3;4185;;1;dct;3;0
  2957;C;IS.L3.4;4185;;1;dct;3;0
  2958;C;IS.L4.1;4185;;1;dct;3;0
  2959;C;IS.L4.2;4185;;1;dct;3;0
  2960;C;IS.L4.3;4185;;1;dct;3;0
  2961;C;IS.L4.4;4185;;1;dct;3;0
  2962;C;IS.L5.1;4185;;1;dct;3;0
  2963;C;IS.L5.2;4185;;1;dct;3;0
  2964;C;IS.L5.3;4185;;1;dct;3;0
  2965;C;IS.L5.4;4185;;1;dct;3;0
  2966;C;IS.L6.1;4185;;1;dct;3;0
  2967;C;IS.L6.2;4185;;1;dct;3;0
  2968;C;IS.L6.3;4185;;1;dct;3;0
  2969;C;IS.L6.4;4185;;1;dct;3;0
  2970;C;IS.R1.1;4185;;1;dct;3;0
  2971;C;IS.R1.2;4185;;1;dct;3;0
  2972;C;IS.R1.3;4185;;1;dct;3;0
  2973;C;IS.R1.4;4185;;1;dct;3;0
  2974;C;IS.R2.1;4185;;1;dct;3;0
  2975;C;IS.R2.2;4185;;1;dct;3;0
  2976;C;IS.R2.3;4185;;1;dct;3;0
  2977;C;IS.R2.4;4185;;1;dct;3;0
  2978;C;IS.R4.1;4185;;1;dct;3;0
  2979;C;IS.R4.2;4185;;1;dct;3;0
  2980;C;IS.R4.3;4185;;1;dct;3;0
  2981;C;IS.R4.4;4185;;1;dct;3;0
  2982;C;IS.R5.1;4185;;1;dct;3;0
  2983;C;IS.R5.2;4185;;1;dct;3;0
  2984;C;IS.R5.3;4185;;1;dct;3;0
  2985;C;IS.R5.4;4185;;1;dct;3;0
  2986;C;IS0.1;4185;;1;dct;3;0
  2987;C;IS0.2;4185;;1;dct;3;0
  2988;C;IS0.3;4185;;1;dct;3;0
  2989;C;IS0.4;4185;;1;dct;3;0
  2990;C;IS0.5;4185;;1;dct;3;0
  2991;C;CB.L1;4186;;1;cbk;3;0
  2992;C;CB.L2;4186;;1;cbk;3;0
  2993;C;CB.L3;4186;;1;cbk;3;0
  2994;C;CB.L4;4186;;1;cbk;3;0
  2995;C;CB.R1;4186;;1;cbk;3;0
  2996;C;CB.R2;4186;;1;cbk;3;0
  2997;C;CB.R3;4186;;1;cbk;3;0
  2998;C;CB.R4;4186;;1;cbk;3;0
  2999;C;CB.R5;4186;;1;cbk;3;0
  3000;C;CB.R6;4186;;1;cbk;3;0
  3001;C;CB.SR;4186;;0;cbk;3;0
  3002;C;CB0;4186;;1;cbk;3;0
  3003;C;CBS1;4186;;1;cbk;3;0
  3004;C;CBS2;4186;;1;cbk;3;0
  3005;C;IS.L1.1;4186;;1;dct;3;0
  3006;C;IS.L1.2;4186;;1;dct;3;0
  3007;C;IS.L1.3;4186;;1;dct;3;0
  3008;C;IS.L1.4;4186;;1;dct;3;0
  3009;C;IS.L2.1;4186;;1;dct;3;0
  3010;C;IS.L2.2;4186;;1;dct;3;0
  3011;C;IS.L2.3;4186;;1;dct;3;0
  3012;C;IS.L2.4;4186;;1;dct;3;0
  3013;C;IS.L3.1;4186;;1;dct;3;0
  3014;C;IS.L3.2;4186;;1;dct;3;0
  3015;C;IS.L3.3;4186;;1;dct;3;0
  3016;C;IS.L3.4;4186;;1;dct;3;0
  3017;C;IS.L4.1;4186;;1;dct;3;0
  3018;C;IS.L4.2;4186;;1;dct;3;0
  3019;C;IS.L4.3;4186;;1;dct;3;0
  3020;C;IS.L4.4;4186;;1;dct;3;0
  3021;C;IS.R1.1;4186;;1;dct;3;0
  3022;C;IS.R1.2;4186;;1;dct;3;0
  3023;C;IS.R1.3;4186;;1;dct;3;0
  3024;C;IS.R1.4;4186;;1;dct;3;0
  3025;C;IS.R2.1;4186;;1;dct;3;0
  3026;C;IS.R2.2;4186;;1;dct;3;0
  3027;C;IS.R2.3;4186;;1;dct;3;0
  3028;C;IS.R2.4;4186;;1;dct;3;0
  3029;C;IS.R3.1;4186;;1;dct;3;0
  3030;C;IS.R3.2;4186;;1;dct;3;0
  3031;C;IS.R3.3;4186;;1;dct;3;0
  3032;C;IS.R3.4;4186;;1;dct;3;0
  3033;C;IS.R4.1;4186;;1;dct;3;0
  3034;C;IS.R4.2;4186;;1;dct;3;0
  3035;C;IS.R4.3;4186;;1;dct;3;0
  3036;C;IS.R4.4;4186;;1;dct;3;0
  3037;C;IS.R5.1;4186;;1;dct;3;0
  3038;C;IS.R5.2;4186;;1;dct;3;0
  3039;C;IS.R5.3;4186;;1;dct;3;0
  3040;C;IS.R5.4;4186;;1;dct;3;0
  3041;C;IS.R6.1;4186;;1;dct;3;0
  3042;C;IS.R6.2;4186;;1;dct;3;0
  3043;C;IS.R6.3;4186;;1;dct;3;0
  3044;C;IS.R6.4;4186;;1;dct;3;0
  3045;C;IS0.1;4186;;1;dct;3;0
  3046;C;IS0.2;4186;;1;dct;3;0
  3047;C;IS0.3;4186;;1;dct;3;0
  3048;C;IS0.4;4186;;1;dct;3;0
  3049;C;IS0.5;4186;;1;dct;3;0
  3050;C;CB.L1;4187;;1;cbk;3;0
  3051;C;CB.L2;4187;;1;cbk;3;0
  3052;C;CB.L3;4187;;1;cbk;3;0
  3053;C;CB.L4;4187;;1;cbk;3;0
  3054;C;CB.R1;4187;;1;cbk;3;0
  3055;C;CB.R2;4187;;1;cbk;3;0
  3056;C;CB.R3;4187;;1;cbk;3;0
  3057;C;CB.R4;4187;;1;cbk;3;0
  3058;C;CB.R5;4187;;1;cbk;3;0
  3059;C;CB0;4187;;1;cbk;3;0
  3060;C;CBS1;4187;;1;cbk;3;0
  3061;C;CBS2;4187;;1;cbk;3;0
  3062;C;IS.L1.1;4187;;1;dct;3;0
  3063;C;IS.L1.2;4187;;1;dct;3;0
  3064;C;IS.L1.3;4187;;1;dct;3;0
  3065;C;IS.L1.4;4187;;1;dct;3;0
  3066;C;IS.L2.1;4187;;1;dct;3;0
  3067;C;IS.L2.2;4187;;1;dct;3;0
  3068;C;IS.L2.3;4187;;1;dct;3;0
  3069;C;IS.L2.4;4187;;1;dct;3;0
  3070;C;IS.L3.1;4187;;1;dct;3;0
  3071;C;IS.L3.2;4187;;1;dct;3;0
  3072;C;IS.L3.3;4187;;1;dct;3;0
  3073;C;IS.L3.4;4187;;1;dct;3;0
  3074;C;IS.L4.1;4187;;1;dct;3;0
  3075;C;IS.L4.2;4187;;1;dct;3;0
  3076;C;IS.L4.3;4187;;1;dct;3;0
  3077;C;IS.L4.4;4187;;1;dct;3;0
  3078;C;IS.R1.1;4187;;1;dct;3;0
  3079;C;IS.R1.2;4187;;1;dct;3;0
  3080;C;IS.R1.3;4187;;1;dct;3;0
  3081;C;IS.R1.4;4187;;1;dct;3;0
  3082;C;IS.R2.1;4187;;1;dct;3;0
  3083;C;IS.R2.2;4187;;1;dct;3;0
  3084;C;IS.R2.3;4187;;1;dct;3;0
  3085;C;IS.R2.4;4187;;1;dct;3;0
  3086;C;IS.R3.1;4187;;1;dct;3;0
  3087;C;IS.R3.2;4187;;1;dct;3;0
  3088;C;IS.R3.3;4187;;1;dct;3;0
  3089;C;IS.R3.4;4187;;1;dct;3;0
  3090;C;IS.R4.1;4187;;1;dct;3;0
  3091;C;IS.R4.2;4187;;1;dct;3;0
  3092;C;IS.R4.3;4187;;1;dct;3;0
  3093;C;IS.R4.4;4187;;1;dct;3;0
  3094;C;IS.R5.1;4187;;1;dct;3;0
  3095;C;IS.R5.2;4187;;1;dct;3;0
  3096;C;IS.R5.3;4187;;1;dct;3;0
  3097;C;IS.R5.4;4187;;1;dct;3;0
  3098;C;IS0.1;4187;;1;dct;3;0
  3099;C;IS0.2;4187;;1;dct;3;0
  3100;C;IS0.3;4187;;1;dct;3;0
  3101;C;IS0.4;4187;;1;dct;3;0
  3102;C;IS0.5;4187;;1;dct;3;0
  3103;C;CB.L1;4188;;1;cbk;3;0
  3104;C;CB.L2;4188;;1;cbk;3;0
  3105;C;CB.L3;4188;;1;cbk;3;0
  3106;C;CB.L4;4188;;1;cbk;3;0
  3107;C;CB.R1;4188;;1;cbk;3;0
  3108;C;CB.R2;4188;;1;cbk;3;0
  3109;C;CB.R3;4188;;1;cbk;3;0
  3110;C;CB.R4;4188;;1;cbk;3;0
  3111;C;CB.R5;4188;;1;cbk;3;0
  3112;C;CB0;4188;;1;cbk;3;0
  3113;C;CBS1;4188;;1;cbk;3;0
  3114;C;CBS2;4188;;1;cbk;3;0
  3115;C;IS.L1.1;4188;;1;dct;3;0
  3116;C;IS.L1.2;4188;;1;dct;3;0
  3117;C;IS.L1.3;4188;;1;dct;3;0
  3118;C;IS.L1.4;4188;;1;dct;3;0
  3119;C;IS.L2.1;4188;;1;dct;3;0
  3120;C;IS.L2.2;4188;;1;dct;3;0
  3121;C;IS.L2.3;4188;;1;dct;3;0
  3122;C;IS.L2.4;4188;;1;dct;3;0
  3123;C;IS.L3.1;4188;;1;dct;3;0
  3124;C;IS.L3.2;4188;;1;dct;3;0
  3125;C;IS.L3.3;4188;;1;dct;3;0
  3126;C;IS.L3.4;4188;;1;dct;3;0
  3127;C;IS.L4.1;4188;;1;dct;3;0
  3128;C;IS.L4.2;4188;;1;dct;3;0
  3129;C;IS.L4.3;4188;;1;dct;3;0
  3130;C;IS.L4.4;4188;;1;dct;3;0
  3131;C;IS.R1.1;4188;;1;dct;3;0
  3132;C;IS.R1.2;4188;;1;dct;3;0
  3133;C;IS.R1.3;4188;;1;dct;3;0
  3134;C;IS.R1.4;4188;;1;dct;3;0
  3135;C;IS.R2.1;4188;;1;dct;3;0
  3136;C;IS.R2.2;4188;;1;dct;3;0
  3137;C;IS.R2.3;4188;;1;dct;3;0
  3138;C;IS.R2.4;4188;;1;dct;3;0
  3139;C;IS.R3.1;4188;;1;dct;3;0
  3140;C;IS.R3.2;4188;;1;dct;3;0
  3141;C;IS.R3.3;4188;;1;dct;3;0
  3142;C;IS.R3.4;4188;;1;dct;3;0
  3143;C;IS.R4.1;4188;;1;dct;3;0
  3144;C;IS.R4.2;4188;;1;dct;3;0
  3145;C;IS.R4.3;4188;;1;dct;3;0
  3146;C;IS.R4.4;4188;;1;dct;3;0
  3147;C;IS.R5.1;4188;;1;dct;3;0
  3148;C;IS.R5.2;4188;;1;dct;3;0
  3149;C;IS.R5.3;4188;;1;dct;3;0
  3150;C;IS.R5.4;4188;;1;dct;3;0
  3151;C;IS0.1;4188;;1;dct;3;0
  3152;C;IS0.2;4188;;1;dct;3;0
  3153;C;IS0.3;4188;;1;dct;3;0
  3154;C;IS0.4;4188;;1;dct;3;0
  3155;C;IS0.5;4188;;1;dct;3;0
  3156;C;CB.L1;4189;;1;cbk;3;0
  3157;C;CB.L2;4189;;1;cbk;3;0
  3158;C;CB.L3;4189;;1;cbk;3;0
  3159;C;CB.L4;4189;;1;cbk;3;0
  3160;C;CB.R1;4189;;1;cbk;3;0
  3161;C;CB.R2;4189;;1;cbk;3;0
  3162;C;CB.R4;4189;;1;cbk;3;0
  3163;C;CB.R6;4189;;1;cbk;3;0
  3164;C;CB0;4189;;1;cbk;3;0
  3165;C;CBS1;4189;;1;cbk;3;0
  3166;C;CBS2;4189;;1;cbk;3;0
  3167;C;IS.L1.1;4189;;1;dct;3;0
  3168;C;IS.L1.2;4189;;1;dct;3;0
  3169;C;IS.L1.3;4189;;1;dct;3;0
  3170;C;IS.L1.4;4189;;1;dct;3;0
  3171;C;IS.L2.1;4189;;1;dct;3;0
  3172;C;IS.L2.2;4189;;1;dct;3;0
  3173;C;IS.L2.3;4189;;1;dct;3;0
  3174;C;IS.L2.4;4189;;1;dct;3;0
  3175;C;IS.L3.1;4189;;1;dct;3;0
  3176;C;IS.L3.2;4189;;1;dct;3;0
  3177;C;IS.L3.3;4189;;1;dct;3;0
  3178;C;IS.L3.4;4189;;1;dct;3;0
  3179;C;IS.L4.1;4189;;1;dct;3;0
  3180;C;IS.L4.2;4189;;1;dct;3;0
  3181;C;IS.L4.3;4189;;1;dct;3;0
  3182;C;IS.L4.4;4189;;1;dct;3;0
  3183;C;IS.R1.1;4189;;1;dct;3;0
  3184;C;IS.R1.2;4189;;1;dct;3;0
  3185;C;IS.R1.3;4189;;1;dct;3;0
  3186;C;IS.R1.4;4189;;1;dct;3;0
  3187;C;IS.R2.1;4189;;1;dct;3;0
  3188;C;IS.R2.2;4189;;1;dct;3;0
  3189;C;IS.R2.3;4189;;1;dct;3;0
  3190;C;IS.R2.4;4189;;1;dct;3;0
  3191;C;IS.R4.1;4189;;1;dct;3;0
  3192;C;IS.R4.2;4189;;1;dct;3;0
  3193;C;IS.R4.3;4189;;1;dct;3;0
  3194;C;IS.R4.4;4189;;1;dct;3;0
  3195;C;IS.R6.1;4189;;1;dct;3;0
  3196;C;IS.R6.2;4189;;1;dct;3;0
  3197;C;IS.R6.3;4189;;1;dct;3;0
  3198;C;IS.R6.4;4189;;1;dct;3;0
  3199;C;IS0.1;4189;;1;dct;3;0
  3200;C;IS0.2;4189;;1;dct;3;0
  3201;C;IS0.3;4189;;1;dct;3;0
  3202;C;IS0.4;4189;;1;dct;3;0
  3203;C;IS0.5;4189;;1;dct;3;0


$$ElmDsl;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);outserv(i);params:SIZEROW(i);params:0(r);params:1(r);params:2(r);params:3(r);params:4(r);params:5(r);params:6(r);params:7(r);params:8(r);params:9(r);params:10(r);params:11(r);params:12(r);params:13(r);params:14(r);params:15(r);params:16(r);params:17(r);params:18(r);params:19(r);params:20(r);params:21(r);params:22(r);params:23(r);params:24(r);params:25(r);params:26(r);params:27(r);params:28(r);params:29(r);params:30(r);params:31(r);params:32(r);params:33(r);params:34(r);params:35(r);params:36(r);params:37(r);params:38(r);params:39(r);params:40(r);params:41(r);params:42(r);params:43(r);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);signal:SIZEROW(i);signal:0(a);signal:1(a);parameterNames(a);oarrmat:SIZEROW(i);oarrmat:0(p);oarrmat:1(p);iAstabint(i);matrix:SIZEROW(i);matrix:SIZECOL(i);matrix:0:0(r);matrix:0:1(r);matrix:0:2(r);matrix:0:3(r);matrix:1:0(r);matrix:1:1(r);matrix:1:2(r);matrix:1:3(r);matrix:2:0(r);matrix:2:1(r);matrix:2:2(r);matrix:2:3(r);matrix2:SIZEROW(i);matrix2:SIZECOL(i);matrix2:0:0(r);matrix2:0:1(r)
  3204;C;Z01 AVR BIOMASS;1196;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3205;C;Z01 GOV BIOMASS;1196;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3206;C;Z01 PSS BIOMMASS;1196;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3207;C;Z01 AVR GAS;1197;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3208;C;Z01 GOV GAS;1197;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;832;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3209;C;Z01 PSS GAS;1197;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3210;C;Z01 AVR Hydro;1198;166;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3211;C;Z01 GOV Hydro;1198;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3212;C;Z01 AVR NUCLEAR;1199;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3213;C;Z01 GOV NUCLEAR;1199;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1500;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3214;C;Z01 PSS NUCLEAR;1199;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3215;C;Z01 AVR OTHER;1200;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3216;C;Z01 GOV OTHER;1200;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;50.92;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3217;C;Z01 AVR PUMPS;1201;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3218;C;Z01 GOV PUMPS;1201;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3219;C;Z01 PSS PUMP STORAGE;1201;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3220;C;SVC Controller;1202;72;0;9;1;10;1;1;1;200;515;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3221;C;REEC_C Electrical Control Model;1203;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3222;C;REGC_C Generator-Converter Model;1203;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3223;C;REEC_D Electrical Control Model;1204;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15643;15644;0;1;0;;;;;;;;;;;;;1;0;;
  3224;C;REGC_C Generator-Converter Model;1204;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3225;C;REEC_D Electrical Control Model;1205;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15645;15646;0;1;0;;;;;;;;;;;;;1;0;;
  3226;C;REGC_A Generator-Converter Model;1205;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3227;C;Z02 AVR BIOMASS;1206;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3228;C;Z02 GOV BIOMASS;1206;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3229;C;Z02 PSS PUMP STORAGE;1206;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3230;C;Z02 AVR GAS;1207;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3231;C;Z02 GOV GAS;1207;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1400;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3232;C;Z02 PSS BIOMMASS;1207;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3233;C;Z02 AVR HYDRO;1208;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3234;C;Z02 GOV HYDRO;1208;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3235;C;Z02 PSS GAS;1208;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3236;C;Z02 AVR NUCLEAR;1209;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3237;C;Z02 GOV NUCLEAR;1209;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3238;C;Z02 PSS HYDRO;1209;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3239;C;Z02 AVR OTHER;1210;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3240;C;Z02 GOV OTHER;1210;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;53.87;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3241;C;Z02 AVR PUMPS;1211;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3242;C;Z02 GOV PUMPS;1211;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3243;C;Z02 PSS NUCLEAR;1211;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3244;C;Z02 AVR Sync Condenser;1212;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3245;C;SVC Controller;1213;72;0;9;1;10;1;1;1;200;908;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3246;C;REEC_C Electrical Control Model;1214;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3247;C;REGC_C Generator-Converter Model;1214;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3248;C;REEC_C Electrical Control Model;1215;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3249;C;REGC_C Generator-Converter Model;1215;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3250;C;REEC_D Electrical Control Model;1216;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15647;15648;0;1;0;;;;;;;;;;;;;1;0;;
  3251;C;REGC_C Generator-Converter Model;1216;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3252;C;REEC_D Electrical Control Model;1217;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15649;15650;0;1;0;;;;;;;;;;;;;1;0;;
  3253;C;REGC_A Generator-Converter Model;1217;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3254;C;Z03 AVR BIOMASS;1218;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3255;C;Z03 GOV BIOMASS;1218;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3256;C;Z03 PSS BIOMMASS;1218;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3257;C;Z03 AVR GAS;1219;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3258;C;Z03 GOV GAS;1219;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3259;C;Z03 PSS GAS;1219;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3260;C;Z03 AVR HYDRO;1220;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3261;C;Z03 GOV HYDRO;1220;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3262;C;Z03 PSS HYDRO;1220;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3263;C;Z03 AVR NUCLEAR;1221;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3264;C;Z03 GOV NUCLEAR;1221;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3265;C;Z03 PSS NUCLEAR;1221;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3266;C;Z03 AVR OTHER;1222;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3267;C;Z03 GOV OTHER;1222;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;11.45;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3268;C;Z03 AVR PUMPS;1223;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3269;C;Z03 GOV PUMPS;1223;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3270;C;Z03 PSS PUMP STORAGE;1223;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3271;C;SVC Controller;1224;72;0;9;1;10;1;1;1;200;622;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3272;C;REEC_C Electrical Control Model;1225;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3273;C;REGC_C Generator-Converter Model;1225;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3274;C;REEC_C Electrical Control Model;1226;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3275;C;REGC_C Generator-Converter Model;1226;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3276;C;REEC_C Electrical Control Model;1227;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3277;C;REGC_C Generator-Converter Model;1227;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3278;C;REEC_D Electrical Control Model;1228;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15651;15652;0;1;0;;;;;;;;;;;;;1;0;;
  3279;C;REGC_C Generator-Converter Model;1228;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3280;C;REEC_D Electrical Control Model;1229;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15653;15654;0;1;0;;;;;;;;;;;;;1;0;;
  3281;C;REGC_A Generator-Converter Model;1229;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3282;C;Z04 AVR BIOMASS;1230;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3283;C;Z04 GOV BIOMASS;1230;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3284;C;Z04 PSS BIOMMASS;1230;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3285;C;Z04 AVR GAS;1231;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3286;C;Z04 GOV GAS;1231;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;3072;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3287;C;Z04 PSS GAS;1231;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3288;C;Z04 AVR HYDRO;1232;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3289;C;Z04 GOV HYDRO;1232;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;37;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3290;C;Z04 PSS HYDRO;1232;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3291;C;Z04 AVR NUCLEAR;1233;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3292;C;Z04 GOV NUCLEAR;1233;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3293;C;Z04 PSS NUCLEAR;1233;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3294;C;Z04 AVR OTHER;1234;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3295;C;Z04 GOV OTHER;1234;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;33.35;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3296;C;Z04 AVR PUMPS;1235;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3297;C;Z04 GOV PUMPS;1235;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3298;C;Z04 PSS PUMP STORAGE;1235;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3299;C;Z04 AVR Sync Condenser;1236;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3300;C;SVC Controller;1237;72;0;9;1;10;1;1;1;200;10;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3301;C;REEC_C Electrical Control Model;1238;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3302;C;REGC_C Generator-Converter Model;1238;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3303;C;REEC_C Electrical Control Model;1239;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3304;C;REGC_C Generator-Converter Model;1239;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3305;C;REEC_D Electrical Control Model;1240;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15655;15656;0;1;0;;;;;;;;;;;;;1;0;;
  3306;C;REGC_C Generator-Converter Model;1240;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3307;C;REEC_D Electrical Control Model;1241;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15657;15658;0;1;0;;;;;;;;;;;;;1;0;;
  3308;C;REGC_A Generator-Converter Model;1241;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3309;C;Z05 AVR BIOMASS;1242;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3310;C;Z05 GOV BIOMASS;1242;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;100;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3311;C;Z05 PSS BIOMMASS;1242;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3312;C;Z05 AVR GAS;1243;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3313;C;Z05 GOV GAS;1243;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1163;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3314;C;Z05 PSS GAS;1243;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3315;C;Z05 AVR HYDRO;1244;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3316;C;Z05 GOV HYDRO;1244;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3317;C;Z05 PSS HYDRO;1244;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3318;C;Z05 AVR NUCLEAR;1245;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3319;C;Z05 GOV NUCLEAR;1245;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3320;C;Z05 PSS NUCLEAR;1245;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3321;C;Z05 AVR OTHER;1246;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3322;C;Z05 GOV OTHER;1246;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;42.54;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3323;C;Z05 AVR PUMPS;1247;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3324;C;Z05 GOV PUMPS;1247;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3325;C;Z05 PSS PUMP STORAGE;1247;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3326;C;SVC Controller;1248;72;0;9;1;10;1;1;1;200;58;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3327;C;REEC_C Electrical Control Model;1249;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3328;C;REGC_C Generator-Converter Model;1249;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3329;C;REEC_D Electrical Control Model;1250;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15659;15660;0;1;0;;;;;;;;;;;;;1;0;;
  3330;C;REGC_C Generator-Converter Model;1250;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3331;C;REEC_D Electrical Control Model;1251;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15661;15662;0;1;0;;;;;;;;;;;;;1;0;;
  3332;C;REGC_A Generator-Converter Model;1251;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3333;C;Z06 AVR BIOMASS;1252;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3334;C;Z06 GOV BIOMASS;1252;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3335;C;Z06 PSS BIOMMASS;1252;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3336;C;Z06 AVR GAS;1253;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3337;C;Z06 GOV GAS;1253;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1252;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3338;C;Z06 PSS GAS;1253;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3339;C;Z06 AVR HYDRO;1254;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3340;C;Z06 GOV HYDRO;1254;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3341;C;Z06 PSS HYDRO;1254;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3342;C;Z06 AVR NUCLEAR;1255;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3343;C;Z06 GOV NUCLEAR;1255;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3344;C;Z06 PSS NUCLEAR;1255;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3345;C;Z06 AVR OTHER;1256;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3346;C;Z06 GOV OTHER;1256;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;31.12;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3347;C;Z06 AVR PUMPS;1257;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3348;C;Z06 GOV PUMPS;1257;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3349;C;Z06 PSS PUMP STORAGE;1257;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3350;C;SVC Controller;1258;72;0;9;1;10;1;1;1;200;230;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3351;C;REEC_C Electrical Control Model;1259;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3352;C;REGC_C Generator-Converter Model;1259;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3353;C;REEC_D Electrical Control Model;1260;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15663;15664;0;1;0;;;;;;;;;;;;;1;0;;
  3354;C;REGC_C Generator-Converter Model;1260;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3355;C;REEC_D Electrical Control Model;1261;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15665;15666;0;1;0;;;;;;;;;;;;;1;0;;
  3356;C;REGC_A Generator-Converter Model;1261;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3357;C;Z07 AVR BIOMASS;1262;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3358;C;Z07 GOV BIOMASS;1262;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3359;C;Z07 PSS BIOMMASS;1262;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3360;C;Z07 AVR GAS;1263;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3361;C;Z07 GOV GAS;1263;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3362;C;Z07 PSS GAS;1263;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3363;C;Z07 AVR HYDRO;1264;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3364;C;Z07 GOV HYDRO;1264;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3365;C;Z07 PSS HYDRO;1264;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3366;C;Z07 AVR NUCLEAR;1265;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3367;C;Z07 GOV NUCLEAR;1265;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3368;C;Z07 PSS NUCLEAR;1265;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3369;C;Z07 AVR OTHER;1266;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3370;C;Z07 GOV OTHER;1266;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;33.54;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3371;C;Z07 AVR PUMPS;1267;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3372;C;Z07 GOV PUMPS;1267;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3373;C;Z07 PSS PUMP STORAGE;1267;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3374;C;SVC Controller;1268;72;0;9;1;10;1;1;1;200;463;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3375;C;REEC_C Electrical Control Model;1269;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3376;C;REGC_C Generator-Converter Model;1269;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3377;C;REEC_D Electrical Control Model;1270;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15667;15668;0;1;0;;;;;;;;;;;;;1;0;;
  3378;C;REGC_C Generator-Converter Model;1270;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3379;C;REEC_D Electrical Control Model;1271;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15669;15670;0;1;0;;;;;;;;;;;;;1;0;;
  3380;C;REGC_A Generator-Converter Model;1271;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3381;C;Z08 AVR BIOMASS;1272;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3382;C;Z08 GOV BIOMASS;1272;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3383;C;Z08 PSS BIOMMASS;1272;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3384;C;Z08 AVR GAS;1273;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3385;C;Z08 GOV GAS;1273;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;22;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3386;C;Z08 PSS GAS;1273;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3387;C;Z08 AVR HYDRO;1274;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3388;C;Z08 GOV HYDRO;1274;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3389;C;Z08 PSS HYDRO;1274;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3390;C;Z08 AVR NUCLEAR;1275;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3391;C;Z08 GOV NUCLEAR;1275;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3392;C;Z08 PSS NUCLEAR;1275;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3393;C;Z08 AVR OTHER;1276;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3394;C;Z08 GOV OTHER;1276;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;91.74;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3395;C;Z08 AVR PUMPS;1277;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3396;C;Z08 GOV PUMPS;1277;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3397;C;Z08 PSS PUMP STORAGE;1277;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3398;C;SVC Controller;1278;72;0;9;1;10;1;1;1;200;343;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3399;C;REEC_C Electrical Control Model;1279;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3400;C;REGC_C Generator-Converter Model;1279;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3401;C;REEC_D Electrical Control Model;1280;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15671;15672;0;1;0;;;;;;;;;;;;;1;0;;
  3402;C;REGC_C Generator-Converter Model;1280;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3403;C;REEC_D Electrical Control Model;1281;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15673;15674;0;1;0;;;;;;;;;;;;;1;0;;
  3404;C;REGC_A Generator-Converter Model;1281;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3405;C;Z09 AVR BIOMASS;1282;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3406;C;Z09 GOV BIOMASS;1282;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3407;C;Z09 PSS BIOMMASS;1282;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3408;C;Z09 AVR GAS;1283;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3409;C;Z09 GOV GAS;1283;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1154;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3410;C;Z09 PSS GAS;1283;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3411;C;Z09 AVR HYDRO;1284;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3412;C;Z09 GOV HYDRO;1284;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3413;C;Z09 PSS HYDRO;1284;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3414;C;Z09 AVR NUCLEAR;1285;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3415;C;Z09 GOV NUCLEAR;1285;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3416;C;Z09 PSS NUCLEAR;1285;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3417;C;Z09 AVR OTHER;1286;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3418;C;Z09 GOV OTHER;1286;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;49;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3419;C;Z09 AVR PUMPS;1287;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3420;C;Z09 GOV PUMPS;1287;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3421;C;Z09 PSS PUMP STORAGE;1287;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3422;C;SVC Controller;1288;72;0;9;1;10;1;1;1;200;450;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3423;C;REEC_C Electrical Control Model;1289;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3424;C;REGC_C Generator-Converter Model;1289;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3425;C;REEC_D Electrical Control Model;1290;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15675;15676;0;1;0;;;;;;;;;;;;;1;0;;
  3426;C;REGC_C Generator-Converter Model;1290;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3427;C;REEC_D Electrical Control Model;1291;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15677;15678;0;1;0;;;;;;;;;;;;;1;0;;
  3428;C;REGC_A Generator-Converter Model;1291;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3429;C;Z10 AVR BIOMASS;1292;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3430;C;Z10 GOV BIOMASS;1292;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;742;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3431;C;Z10 PSS BIOMMASS;1292;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3432;C;Z10 AVR GAS;1293;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3433;C;Z10 GOV GAS;1293;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;2800;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3434;C;Z10 PSS GAS;1293;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3435;C;Z10  AVR HYDRO;1294;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3436;C;Z10 GOV HYDRO;1294;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3437;C;Z10 PSS HYDRO;1294;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3438;C;Z10 AVR NUCLEAR;1295;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3439;C;Z10 GOV NUCLEAR;1295;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3440;C;Z10 PSS NUCLEAR;1295;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3441;C;Z10 AVR OTHER;1296;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3442;C;Z10 GOV OTHER;1296;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;31.4;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3443;C;Z10 AVR PUMP_S;1297;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3444;C;Z10 GOV PUMP_S;1297;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3445;C;Z10 PSS PUMP STORAGE;1297;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3446;C;Z10 AVR Sync Condenser;1298;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3447;C;SVC Controller;1299;72;0;9;1;10;1;1;1;200;320;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3448;C;REEC_C Electrical Control Model;1300;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3449;C;REGC_C Generator-Converter Model;1300;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3450;C;REEC_D Electrical Control Model;1301;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15679;15680;0;1;0;;;;;;;;;;;;;1;0;;
  3451;C;REGC_C Generator-Converter Model;1301;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3452;C;REEC_D Electrical Control Model;1302;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15681;15682;0;1;0;;;;;;;;;;;;;1;0;;
  3453;C;REGC_A Generator-Converter Model;1302;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3454;C;Z11 AVR BIOMASS;1303;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3455;C;Z11 GOV BIOMASS;1303;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3456;C;Z11 PSS BIOMMASS;1303;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3457;C;Z11 AVR GAS;1304;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;0;0;;;;;;;;;;;;;1;2;0;0
  3458;C;Z11 GOV GAS;1304;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;765;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3459;C;Z11 PSS GAS;1304;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3460;C;Z11 AVR HYDRO;1305;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3461;C;Z11 GOV HYDRO;1305;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3462;C;Z11 PSS HYDRO;1305;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3463;C;Z11 AVR NUCLEAR;1306;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3464;C;Z11 GOV NUCLEAR;1306;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3465;C;Z11 PSS NUCLEAR;1306;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3466;C;Z11 AVR OTHER;1307;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3467;C;Z11 GOV OTHER;1307;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;11.86;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3468;C;Z11 AVR PUMPS;1308;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3469;C;Z11 GOV PUMPS;1308;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3470;C;Z11 PSS PUMP STORAGE;1308;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3471;C;SVC Controller;1309;72;0;9;1;10;1;1;1;200;10;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3472;C;REEC_C Electrical Control Model;1310;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3473;C;REGC_C Generator-Converter Model;1310;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3474;C;REEC_D Electrical Control Model;1311;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15683;15684;0;1;0;;;;;;;;;;;;;1;0;;
  3475;C;REGC_C Generator-Converter Model;1311;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3476;C;REEC_D Electrical Control Model;1312;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15685;15686;0;1;0;;;;;;;;;;;;;1;0;;
  3477;C;REGC_A Generator-Converter Model;1312;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3478;C;Z12 AVR BIOMASS;1313;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3479;C;Z12 GOV BIOMASS;1313;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3480;C;Z12 PSS BIOMMASS;1313;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3481;C;Z12 AVR GAS;1314;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3482;C;Z12 GOV GAS;1314;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1480;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3483;C;Z12 PSS GAS;1314;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3484;C;Z12 AVR HYDRO;1315;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3485;C;Z12 GOV HYDRO;1315;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3486;C;Z12 PSS HYDRO;1315;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3487;C;Z12 AVR NUCLEAR;1316;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3488;C;Z12 GOV NUCLEAR;1316;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1098;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3489;C;Z12 PSS NUCLEAR;1316;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3490;C;Z12 AVR OTHER;1317;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3491;C;Z12 GOV OTHER;1317;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;30;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3492;C;Z12 AVR PUMPS;1318;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3493;C;Z12 GOV PUMPS;1318;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3494;C;Z12 PSS PUMP STORAGE;1318;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3495;C;Z12 AVR Sync Condenser;1319;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3496;C;SVC Controller;1320;72;0;9;1;10;1;1;1;200;10;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3497;C;REEC_C Electrical Control Model;1321;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3498;C;REGC_C Generator-Converter Model;1321;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3499;C;REEC_D Electrical Control Model;1322;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15687;15688;0;1;0;;;;;;;;;;;;;1;0;;
  3500;C;REGC_C Generator-Converter Model;1322;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3501;C;REEC_D Electrical Control Model;1323;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15689;15690;0;1;0;;;;;;;;;;;;;1;0;;
  3502;C;REGC_A Generator-Converter Model;1323;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3503;C;Z13 AVR BIOMASS;1324;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3504;C;Z13 GOV BIOMASS;1324;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3505;C;Z13 PSS BIOMMASS;1324;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3506;C;Z13 AVR GAS;1325;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3507;C;Z13 GOV GAS;1325;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1360;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3508;C;Z13 PSS GAS;1325;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3509;C;Z13 AVR HYDRO;1326;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3510;C;Z13 GOV HYDRO;1326;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3511;C;Z13 PSS HYDRO;1326;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3512;C;Z13 AVR NUCLEAR;1327;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3513;C;Z13 GOV NUCLEAR;1327;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3514;C;Z13 PSS NUCLEAR;1327;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3515;C;Z13 AVR OTHER;1328;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3516;C;Z13 GOV OTHER;1328;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;28;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3517;C;Z13 AVR PUMPS;1329;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3518;C;Z13 GOV PUMPS;1329;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3519;C;Z13 PSS PUMP STORAGE;1329;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3520;C;SVC Controller;1330;72;0;9;1;10;1;1;1;200;3633;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3521;C;REEC_C Electrical Control Model;1331;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3522;C;REGC_C Generator-Converter Model;1331;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3523;C;REEC_D Electrical Control Model;1332;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15691;15692;0;1;0;;;;;;;;;;;;;1;0;;
  3524;C;REGC_C Generator-Converter Model;1332;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3525;C;REEC_D Electrical Control Model;1333;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15693;15694;0;1;0;;;;;;;;;;;;;1;0;;
  3526;C;REGC_A Generator-Converter Model;1333;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3527;C;Z14 AVR BIOMASS;1334;2;1;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3528;C;Z14 GOV BIOMASS;1334;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3529;C;Z14 PSS BIOMMASS;1334;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3530;C;Z14 AVR GAS;1335;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3531;C;Z14 GOV GAS;1335;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;2080;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3532;C;Z14 PSS GAS;1335;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3533;C;Z14 AVR HYDRO;1336;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3534;C;Z14 GOV HYDRO;1336;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3535;C;Z14 PSS HYDRO;1336;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3536;C;Z14 AVR NUCLEAR;1337;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3537;C;Z14 GOV NUCLEAR;1337;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3538;C;Z14 PSS NUCLEAR;1337;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3539;C;Z14 AVR OTHER;1338;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3540;C;Z14 GOV OTHER;1338;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;40.37;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3541;C;Z14 AVR PUMP_S;1339;2;1;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3542;C;Z14 GOV PUMP_S;1339;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3543;C;Z14 PSS PUMP STORAGE;1339;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3544;C;SVC Controller;1340;72;0;9;1;10;1;1;1;200;780;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3545;C;REEC_C Electrical Control Model;1341;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3546;C;REGC_C Generator-Converter Model;1341;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3547;C;REEC_D Electrical Control Model;1342;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15695;15696;0;1;0;;;;;;;;;;;;;1;0;;
  3548;C;REGC_C Generator-Converter Model;1342;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3549;C;REEC_D Electrical Control Model;1343;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15697;15698;0;1;0;;;;;;;;;;;;;1;0;;
  3550;C;REGC_A Generator-Converter Model;1343;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3551;C;Z15 AVR BIOMASS;1344;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3552;C;Z15 GOV BIOMASS;1344;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3553;C;Z15 PSS BIOMMASS;1344;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3554;C;Z15 AVR GAS;1345;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3555;C;Z15 GOV GAS;1345;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;164;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3556;C;Z15 PSS GAS;1345;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3557;C;Z15 AVR HYDRO;1346;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3558;C;Z15 GOV HYDRO;1346;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3559;C;Z15 PSS HYDRO;1346;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3560;C;Z15 AVR NUCLEAR;1347;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3561;C;Z15 GOV NUCLEAR;1347;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3562;C;Z15 PSS NUCLEAR;1347;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3563;C;Z15 AVR OTHER;1348;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3564;C;Z15 GOV OTHER;1348;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;64.61;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3565;C;Z15 AVR PUMPS;1349;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3566;C;Z15 GOV PUMPS;1349;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3567;C;Z15 PSS PUMP STORAGE;1349;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3568;C;SVC Controller;1350;72;0;9;1;10;1;1;1;200;1690;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3569;C;REEC_C Electrical Control Model;1351;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3570;C;REGC_C Generator-Converter Model;1351;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3571;C;REEC_D Electrical Control Model;1352;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15699;15700;0;1;0;;;;;;;;;;;;;1;0;;
  3572;C;REGC_C Generator-Converter Model;1352;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3573;C;REEC_D Electrical Control Model;1353;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15701;15702;0;1;0;;;;;;;;;;;;;1;0;;
  3574;C;REGC_A Generator-Converter Model;1353;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3575;C;Z16 AVR BIOMASS;1354;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3576;C;Z16 GOV BIOMASS;1354;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3577;C;Z16 PSS BIOMMASS;1354;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3578;C;Z16 AVR GAS;1355;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3579;C;Z16 GOV GAS;1355;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;4440;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3580;C;Z16 PSS GAS;1355;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3581;C;Z16 AVR HYDRO;1356;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3582;C;Z16 GOV HYDRO;1356;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3583;C;Z16 PSS HYDRO;1356;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3584;C;Z16 AVR NUCLEAR;1357;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3585;C;Z16 GOV NUCLEAR;1357;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3586;C;Z16 PSS NUCLEAR;1357;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3587;C;Z16 AVR OTHER;1358;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3588;C;Z16 GOV OTHER;1358;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;22;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3589;C;Z16 AVR PUMPS;1359;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3590;C;Z16 GOV PUMPS;1359;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3591;C;Z16 PSS PUMP STORAGE;1359;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3592;C;SVC Controller;1360;72;0;9;1;10;1;1;1;200;230;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3593;C;REEC_C Electrical Control Model;1361;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3594;C;REGC_C Generator-Converter Model;1361;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3595;C;REEC_C Electrical Control Model;1362;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3596;C;REGC_C Generator-Converter Model;1362;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3597;C;REEC_D Electrical Control Model;1363;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15703;15704;0;1;0;;;;;;;;;;;;;1;0;;
  3598;C;REGC_C Generator-Converter Model;1363;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3599;C;REEC_D Electrical Control Model;1364;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15705;15706;0;1;0;;;;;;;;;;;;;1;0;;
  3600;C;REGC_A Generator-Converter Model;1364;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3601;C;Z18 AVR BIOMASS;1365;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3602;C;Z18 GOV BIOMASS;1365;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3603;C;Z18 PSS BIOMMASS;1365;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3604;C;Z18 AVR GAS;1366;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3605;C;Z18 GOV GAS;1366;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3606;C;Z18 PSS GAS;1366;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3607;C;Z18 AVR HYDRO;1367;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3608;C;Z18 GOV HYDRO;1367;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3609;C;Z18 PSS HYDRO;1367;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3610;C;Z18 AVR NUCLEAR;1368;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3611;C;Z18 GOV NUCLEAR;1368;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3612;C;Z18 PSS NUCLEAR;1368;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3613;C;Z18 AVR OTHER;1369;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3614;C;Z18 GOV OTHER;1369;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;27.21;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3615;C;Z18 AVR PUMPS;1370;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3616;C;Z18 GOV PUMPS;1370;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3617;C;Z18 PSS PUMP STORAGE;1370;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3618;C;SVC Controller;1371;72;0;9;1;10;1;1;1;200;10;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3619;C;REEC_C Electrical Control Model;1372;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3620;C;REGC_C Generator-Converter Model;1372;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3621;C;REEC_D Electrical Control Model;1373;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15707;15708;0;1;0;;;;;;;;;;;;;1;0;;
  3622;C;REGC_C Generator-Converter Model;1373;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3623;C;REEC_D Electrical Control Model;1374;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15709;15710;0;1;0;;;;;;;;;;;;;1;0;;
  3624;C;REGC_A Generator-Converter Model;1374;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3625;C;Z19 AVR BIOMASS;1375;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3626;C;Z19 GOV BIOMASS;1375;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3627;C;Z19 PSS BIOMMASS;1375;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3628;C;Z19 AVR GAS;1376;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3629;C;Z19 GOV GAS;1376;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1452;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3630;C;Z19 PSS GAS;1376;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3631;C;Z19 AVR HYDRO;1377;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3632;C;Z19 GOV HYDRO;1377;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;80;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3633;C;Z19 PSS HYDRO;1377;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3634;C;Z19 AVR NUCLEAR;1378;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3635;C;Z19 GOV NUCLEAR;1378;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;2400;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3636;C;Z19 PSS NUCLEAR;1378;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3637;C;Z19 AVR OTHER;1379;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3638;C;Z19 GOV OTHER;1379;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;16.16;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3639;C;Z19 AVR PUMPS;1380;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3640;C;Z19 GOV PUMPS;1380;59;0;16;0.042;3;0.02;0.8;7;1;1;0.01;0.1;1.05;516;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3641;C;Z19 PSS PUMP STORAGE;1380;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3642;C;Z18AVR Sync Condenser;1381;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3643;C;SVC Controller;1382;72;0;9;1;10;1;1;1;200;314.8;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3644;C;SVC Controller;1383;72;0;9;1;10;1;1;1;200;230;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3645;C;REEC_C Electrical Control Model;1384;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3646;C;REGC_C Generator-Converter Model;1384;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3647;C;REEC_C Electrical Control Model;1385;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3648;C;REGC_C Generator-Converter Model;1385;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3649;C;REEC_D Electrical Control Model;1386;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15711;15712;0;1;0;;;;;;;;;;;;;1;0;;
  3650;C;REGC_C Generator-Converter Model;1386;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3651;C;REEC_D Electrical Control Model;1387;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15713;15714;0;1;0;;;;;;;;;;;;;1;0;;
  3652;C;REGC_A Generator-Converter Model;1387;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3653;C;Z20 AVR BIOMASS;1388;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3654;C;Z20 GOV BIOMASS;1388;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3655;C;Z20 PSS BIOMMASS;1388;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3656;C;Z20 AVR GAS;1389;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3657;C;Z20 GOV GAS;1389;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;933;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3658;C;Z20 PSS GAS;1389;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3659;C;Z20 AVR HYDRO;1390;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3660;C;Z20 GOV HYDRO;1390;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3661;C;Z20 PSS HYDRO;1390;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3662;C;Z20 AVR NUCLEAR;1391;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3663;C;Z20 GOV NUCLEAR;1391;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3664;C;Z20 PSS NUCLEAR;1391;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3665;C;Z20 AVR OTHER;1392;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3666;C;Z20 GOV OTHER;1392;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;51.99;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3667;C;Z20 AVR PUMPS;1393;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3668;C;Z20 GOV PUMPS;1393;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3669;C;Z20 PSS PUMP STORAGE;1393;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3670;C;SVC Controller;1394;72;0;9;1;10;1;1;1;200;155;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3671;C;REEC_C Electrical Control Model;1395;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3672;C;REGC_C Generator-Converter Model;1395;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3673;C;REEC_D Electrical Control Model;1396;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15715;15716;0;1;0;;;;;;;;;;;;;1;0;;
  3674;C;REGC_C Generator-Converter Model;1396;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3675;C;REEC_D Electrical Control Model;1397;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15717;15718;0;1;0;;;;;;;;;;;;;1;0;;
  3676;C;REGC_A Generator-Converter Model;1397;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3677;C;Z21 AVR BIOMASS;1398;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3678;C;Z21 GOV BIOMASS;1398;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3679;C;Z21 PSS BIOMMASS;1398;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3680;C;Z21 AVR GAS;1399;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3681;C;Z21 GOV GAS;1399;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;768;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3682;C;Z21 PSS GAS;1399;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3683;C;Z21 AVR HYDRO;1400;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3684;C;Z21 GOV HYDRO;1400;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3685;C;Z21 PSS HYDRO;1400;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3686;C;Z21 AVR NUCLEAR;1401;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3687;C;Z21 GOV NUCLEAR;1401;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3688;C;Z21 PSS NUCLEAR;1401;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3689;C;Z21 AVR OTHER;1402;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3690;C;Z21 GOV OTHER;1402;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;34.62;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3691;C;Z21 AVR PUMPS;1403;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3692;C;Z21 GOV PUMPS;1403;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3693;C;Z21 PSS PUMP STORAGE;1403;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3694;C;SVC Controller;1404;72;0;9;1;10;1;1;1;200;154;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3695;C;REEC_C Electrical Control Model;1405;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3696;C;REGC_C Generator-Converter Model;1405;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3697;C;REEC_D Electrical Control Model;1406;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15719;15720;0;1;0;;;;;;;;;;;;;1;0;;
  3698;C;REGC_C Generator-Converter Model;1406;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3699;C;REEC_D Electrical Control Model;1407;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15721;15722;0;1;0;;;;;;;;;;;;;1;0;;
  3700;C;REGC_A Generator-Converter Model;1407;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3701;C;Z22 AVR BIOMASS;1408;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3702;C;Z22 GOV BIOMASS;1408;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3703;C;Z22 PSS BIOMMASS;1408;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3704;C;Z22 AVR GAS;1409;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3705;C;Z22 GOV GAS;1409;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;180;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3706;C;Z22 PSS GAS;1409;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3707;C;Z22 AVR HYDRO;1410;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3708;C;Z22 GOV HYDRO;1410;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3709;C;Z22 PSS HYDRO;1410;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3710;C;Z22 AVR NUCLEAR;1411;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3711;C;Z22 GOV NUCLEAR;1411;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;2133;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3712;C;Z22 PSS NUCLEAR;1411;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3713;C;Z22 AVR OTHER;1412;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3714;C;Z22 GOV OTHER;1412;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;16.86;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3715;C;Z22 AVR PUMPS;1413;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3716;C;Z22 GOV PUMPS;1413;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3717;C;Z22 PSS PUMP STORAGE;1413;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3718;C;SVC Controller;1414;72;0;9;1;10;1;1;1;200;125;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3719;C;REEC_C Electrical Control Model;1415;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3720;C;REGC_C Generator-Converter Model;1415;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3721;C;REEC_D Electrical Control Model;1416;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15723;15724;0;1;0;;;;;;;;;;;;;1;0;;
  3722;C;REGC_C Generator-Converter Model;1416;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3723;C;REEC_D Electrical Control Model;1417;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15725;15726;0;1;0;;;;;;;;;;;;;1;0;;
  3724;C;REGC_A Generator-Converter Model;1417;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3725;C;Z23 AVR BIOMASS;1418;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3726;C;Z23 GOV BIOMASS;1418;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1893;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3727;C;Z23 PSS BIOMMASS;1418;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3728;C;Z23 AVR GAS;1419;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3729;C;Z23 GOV GAS;1419;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;138.06;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3730;C;Z23 PSS GAS;1419;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3731;C;Z23 AVR HYDRO;1420;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3732;C;Z23 GOV HYDRO;1420;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3733;C;Z23 PSS HYDRO;1420;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3734;C;Z23 AVR NUCLEAR;1421;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3735;C;Z23 GOV NUCLEAR;1421;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3736;C;Z23 PSS NUCLEAR;1421;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3737;C;Z23 AVR OTHER;1422;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3738;C;Z23 GOV OTHER;1422;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;49.35;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3739;C;Z23 AVR PUMPS;1423;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3740;C;Z23 GOV PUMPS;1423;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3741;C;Z23 PSS PUMP STORAGE;1423;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3742;C;SVC Controller;1424;72;0;9;1;10;1;1;1;200;463;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3743;C;REEC_C Electrical Control Model;1425;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3744;C;REGC_C Generator-Converter Model;1425;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3745;C;REEC_D Electrical Control Model;1426;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15727;15728;0;1;0;;;;;;;;;;;;;1;0;;
  3746;C;REGC_C Generator-Converter Model;1426;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3747;C;REEC_D Electrical Control Model;1427;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15729;15730;0;1;0;;;;;;;;;;;;;1;0;;
  3748;C;REGC_A Generator-Converter Model;1427;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3749;C;Z24 AVR BIOMASS;1428;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3750;C;Z24 GOV BIOMASS;1428;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3751;C;Z24 PSS BIOMMASS;1428;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3752;C;Z24 AVR GAS;1429;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3753;C;Z24 GOV GAS;1429;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;5931;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3754;C;Z24 PSS GAS;1429;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3755;C;Z24 AVR HYDRO;1430;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3756;C;Z24 GOV HYDRO;1430;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3757;C;Z24 PSS HYDRO;1430;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3758;C;Z24 AVR NUCLEAR;1431;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3759;C;Z24 GOV NUCLEAR;1431;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3760;C;Z24 PSS NUCLEAR;1431;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3761;C;Z24 AVR OTHER;1432;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3762;C;Z24 GOV OTHER;1432;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;11;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3763;C;Z24 AVR PUMPS;1433;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3764;C;Z24 GOV PUMPS;1433;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3765;C;Z24 PSS PUMP STORAGE;1433;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3766;C;REEC_C Electrical Control Model;1434;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3767;C;REGC_C Generator-Converter Model;1434;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3768;C;REEC_D Electrical Control Model;1435;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15731;15732;0;1;0;;;;;;;;;;;;;1;0;;
  3769;C;REGC_C Generator-Converter Model;1435;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3770;C;REEC_D Electrical Control Model;1436;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15733;15734;0;1;0;;;;;;;;;;;;;1;0;;
  3771;C;REGC_A Generator-Converter Model;1436;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3772;C;Z25 AVR BIOMASS;1437;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3773;C;Z25 GOV BIOMASS;1437;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;500;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3774;C;Z25 PSS BIOMMASS;1437;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3775;C;Z25 AVR GAS;1438;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3776;C;Z25 GOV GAS;1438;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;390;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3777;C;Z25 PSS GAS;1438;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3778;C;Z25 AVR HYDRO;1439;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3779;C;Z25 GOV HYDRO;1439;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3780;C;Z25 PSS HYDRO;1439;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3781;C;Z25 AVR NUCLEAR;1440;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3782;C;Z25 GOV NUCLEAR;1440;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1025;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3783;C;Z25 PSS NUCLEAR;1440;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3784;C;Z25 AVR OTHER;1441;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3785;C;Z25 GOV OTHER;1441;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;17.95;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3786;C;Z25 AVR PUMPS;1442;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3787;C;Z25 GOV PUMPS;1442;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3788;C;Z25 PSS PUMP STORAGE;1442;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3789;C;SVC Controller;1443;72;0;9;1;10;1;1;1;200;1589;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3790;C;REEC_C Electrical Control Model;1444;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3791;C;REGC_C Generator-Converter Model;1444;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3792;C;REEC_C Electrical Control Model;1445;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3793;C;REGC_C Generator-Converter Model;1445;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3794;C;REEC_D Electrical Control Model;1446;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15735;15736;0;1;0;;;;;;;;;;;;;1;0;;
  3795;C;REGC_C Generator-Converter Model;1446;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3796;C;REEC_D Electrical Control Model;1447;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15737;15738;0;1;0;;;;;;;;;;;;;1;0;;
  3797;C;REGC_A Generator-Converter Model;1447;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3798;C;Z28 AVR BIOMASS;1448;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3799;C;Z28 GOV BIOMASS;1448;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;73;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3800;C;Z28 PSS BIOMMASS;1448;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3801;C;Z28 AVR GAS;1449;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3802;C;Z28 GOV GAS;1449;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;280;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3803;C;Z28 PSS GAS;1449;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3804;C;Z25 AVR HYDRO;1450;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3805;C;Z25 GOV HYDRO;1450;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;24;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3806;C;Z25 PSS HYDRO;1450;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3807;C;Z28 AVR NUCLEAR;1451;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3808;C;Z28 GOV NUCLEAR;1451;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1115;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3809;C;Z28 PSS NUCLEAR;1451;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3810;C;Z28 AVR OTHER;1452;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3811;C;Z28 GOV OTHER;1452;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1200;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3812;C;Z28 AVR PUMP_S;1453;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3813;C;Z28 GOV PUMP_S;1453;59;0;16;0.042;3;0.02;0.8;7;1;1;0.01;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3814;C;Z28 PSS PUMP STORAGE;1453;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3815;C;Z25 AVR Sync Condenser;1454;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3816;C;SVC Controller;1455;72;0;9;1;10;1;1;1;200;314.8;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3817;C;SVC Controller;1456;72;0;9;1;10;1;1;1;200;1560;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3818;C;REEC_C Electrical Control Model;1457;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3819;C;REGC_C Generator-Converter Model;1457;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3820;C;REEC_D Electrical Control Model;1458;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15739;15740;0;1;0;;;;;;;;;;;;;1;0;;
  3821;C;REGC_C Generator-Converter Model;1458;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3822;C;REEC_D Electrical Control Model;1459;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15741;15742;0;1;0;;;;;;;;;;;;;1;0;;
  3823;C;REGC_A Generator-Converter Model;1459;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3824;C;Z29 AVR BIOMASS;1460;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3825;C;Z29 GOV BIOMASS;1460;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;96;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3826;C;Z29 PSS BIOMMASS;1460;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3827;C;Z29 AVR GAS;1461;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3828;C;Z29 GOV GAS;1461;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;11.7;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3829;C;Z29 PSS GAS;1461;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3830;C;Z29 AVR HYDRO;1462;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3831;C;Z29 GOV HYDRO;1462;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;7;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3832;C;Z29 PSS HYDRO;1462;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3833;C;Z29 AVR NUCLEAR;1463;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3834;C;Z29 GOV NUCLEAR;1463;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3835;C;Z29 PSS NUCLEAR;1463;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3836;C;Z29 AVR OTHER;1464;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3837;C;Z29 GOV OTHER;1464;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;160;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3838;C;Z29 AVR PUMP_S;1465;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3839;C;Z29 GOV PUMP_S;1465;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;88;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3840;C;Z29 PSS PUMP STORAGE;1465;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3841;C;SVC Controller;1466;72;0;9;1;10;1;1;1;200;918;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3842;C;REEC_C Electrical Control Model;1467;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3843;C;REGC_C Generator-Converter Model;1467;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3844;C;REEC_D Electrical Control Model;1468;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15743;15744;0;1;0;;;;;;;;;;;;;1;0;;
  3845;C;REGC_C Generator-Converter Model;1468;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3846;C;REEC_D Electrical Control Model;1469;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15745;15746;0;1;0;;;;;;;;;;;;;1;0;;
  3847;C;REGC_A Generator-Converter Model;1469;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3848;C;Z30 AVR BIOMASSS;1470;2;1;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3849;C;Z30 GOV BIOMASS;1470;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3850;C;Z30 PSS BIOMMASS;1470;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3851;C;Z30 AVR GAS;1471;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3852;C;Z30 GOV GAS;1471;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3853;C;Z30 PSS GAS;1471;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3854;C;Z30 AVR HYDRO;1472;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3855;C;Z30 GOV HYDRO;1472;59;0;16;0.042;3;0.02;0.8;7;1;1;0.01;0.1;1.05;492;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3856;C;Z30 PSS HYDRO;1472;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3857;C;Z30 AVR NUCLEAR;1473;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3858;C;Z30 GOV NUCLEAR;1473;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3859;C;Z30 PSS NUCLEAR;1473;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3860;C;Z30 AVR OTHER;1474;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3861;C;Z30 GOV OTHER;1474;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;9.41;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3862;C;Z30 AVR PUMP_S;1475;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3863;C;Z30 GOV PUMP_S;1475;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;2.3;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3864;C;Z30 PSS PUMP STORAGE;1475;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3865;C;SVC Controller;1476;72;0;9;1;10;1;1;1;200;1100;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3866;C;REEC_C Electrical Control Model;1477;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3867;C;REGC_C Generator-Converter Model;1477;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3868;C;REEC_D Electrical Control Model;1478;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15747;15748;0;1;0;;;;;;;;;;;;;1;0;;
  3869;C;REGC_C Generator-Converter Model;1478;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3870;C;REEC_D Electrical Control Model;1479;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15749;15750;0;1;0;;;;;;;;;;;;;1;0;;
  3871;C;REGC_A Generator-Converter Model;1479;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3872;C;Z32 AVR BIOMASS;1480;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3873;C;Z32 GOV BIOMASS;1480;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3874;C;Z32 PSS BIOMMASS;1480;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3875;C;Z32 AVR GAS;1481;2;0;7;0;0.3;50;-20;0;20;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3876;C;Z32 GOV GAS;1481;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;1027;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3877;C;Z32 PSS GAS;1481;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3878;C;Z32 AVR HYDRO;1482;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3879;C;Z32 GOV HYDRO;1482;59;0;16;0.042;3;0.02;0.8;7;1;1;0.01;0.1;1.05;560;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3880;C;Z32 PSS HYDRO;1482;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3881;C;Z32 AVR NUCLEAR;1483;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3882;C;Z32 GOV NUCLEAR;1483;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;0;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3883;C;Z32 PSS NUCLEAR;1483;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3884;C;Z32 AVR OTHER;1484;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3885;C;Z32 GOV OTHER;1484;59;0;16;0.04;0.3;0.02;0.8;7;0.3;0.26;0.25;0.1;1.05;400;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3886;C;Z32 AVR PUMP_S;1485;2;0;7;0;0.3;50;-3.9;0;3.9;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;XC,A,G,M2,K2,M1,K1;0;;;0;1;2;0;0;;;;;;;;;;;1;2;0;0
  3887;C;Z32 GOV PUMP_S;1485;59;0;16;0.042;3;0.02;0.8;7;1;1;0.01;0.1;1.05;53.6;-5;-5;1.1;0.2;0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;WG,TG,WC,TC,TR,TL,F,R,RC,UC,PN,V2B,V2A,A1U,V1B,V1A;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3888;C;Z32 PSS PUMP STORAGE;1485;8;0;11;0.02;5;0.15;0.17;0.05;0.15;0.05;0;0;-0.05;0.05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;T6,T5,Ks,T1,T2,T3,T4,A1,A2,VSTMIN,VSTMAX;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3889;C;SVC Controller;1486;72;0;9;1;10;1;1;1;200;780;0.35;0.04;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;KI,T,K,T2,T1,KP,SVCBASE,TM,XSL;0;;;0;1;0;;;;;;;;;;;;;1;0;;
  3890;C;REEC_C Electrical Control Model;1487;17;0;33;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;9999;0.5;-0.436;0.9;-1.1;0;-2;-1;0.436;1.1;1.1;1;2;1;;;;;;;;;;;;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,db1,db2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Vref0,T,SOC0,Qmin,Vmin,Iql1,SCOmin,dPmin,Pmin,Qmax,Vmax,Iqh1,SCOmax,dPmax,Pmax;0;;;0;3;4;2;0;2;0;1.1;1.1;1.1;1.1;1.15;1;1.15;1;1;0;;
  3891;C;REGC_C Generator-Converter Model;1487;39;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3892;C;REEC_D Electrical Control Model;1488;88;0;44;0;1;0.05;1;0.7;0;1;0.7;0.01;-0.05;0.05;2;0.9;1.1;0.01;0.01;0;1.3;0;0;1;0;0;0;0.01;0;0.02;0.02;0.1;1.2;0.1;0;0;-1;0.9;-1.44;-2;0;1;1.1;1.44;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15751;15752;0;1;0;;;;;;;;;;;;;1;0;;
  3893;C;REGC_C Generator-Converter Model;1488;114;0;16;0.0001;0.02;0;0;0.1;0.0001;5;70;10;1400;0.5;-999;-10;999;1;10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,RateFlag,re,xe,Te,Kip,Kii,Kppll,Kipll,Vpllfrz,Iqrmin,wmin,Iqrmax,rrpwr,wmax;0;;;1;1;0;;;;;;;;;;;;;1;0;;
  3894;C;REEC_D Electrical Control Model;1489;132;0;44;0;1;0.05;1;0.7;0;1;0.7;0.001;-0.05;0.05;1.7;0.9;1.1;0.02;0.02;0;1.3;0;0;0;0;0;0;0.1;0;0;0.015;0.01;1.2;0.015;0;0;-1.1;0.9;-1.5;-2;0;1.1;1.1;1.5;2;1;0;2;;;2;;;PfFlag,VFlag,Tp,Kqp,Kqi,QFlag,Kvp,Kvi,Trv,dbd1,dbd2,Kqv,Vdip,Vup,Tiq,Tpord,PqFlag,Imax,Thld2,Ke,PFlag,Vref0,Vref1,Rc,Xc,VcmpFlag,Kc,Tr1,vblkl,vblkh,Tblk_delay,Thld,Iq_frz,qvmin,Vmin,Iql1,dPmin,Pmin,qvmax,Vmax,Iqh1,dPmax,Pmax,WGO_active;2;15753;15754;0;1;0;;;;;;;;;;;;;1;0;;
  3895;C;REGC_A Generator-Converter Model;1489;158;0;14;0.001;0.01;0.4;0.9;1.22;1.2;-1.1;0.7;0.1;0.9;0;-999;999;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Tg,Tfltr,zerox,brkpt,lvpl1,Volim,Iolim,Khv,lvpnt0,lvpnt1,Lvplsw,Iqrmin,Iqrmax,rrpwr;0;;;1;1;0;;;;;;;;;;;;;1;0;;


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:6);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r);ddroop(r);usp_max(r);usp_min(r);cQ_min(r);cQ_max(r);m:P:bus1(r);m:Q:bus1(r);m:Psum:bus1(r);m:Qsum:bus1(r);c:Qmin(r);c:Qmax(r);c:i_qlim(i);q_min(r);q_max(r);scaleQmin(r);scaleQmax(r);pQlimType(p);c_pmod(p);for_name(a:100);iSimModel(i);iDelay(i);Tdelay(r);iAstabint(i)
  3896;C;Z01 Battery;4162;0;28.6;0.95;Storage;constv;DEF;5.5;0;5.5;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-2.479334;15.36707;5.50000000000011;0.78192259412998;5.50000000000011;0.78192259412998;-1.43000001907349;1.43000001907349;0;-0.08669;0.53731;100;100;15755;1203;;0;0;0.01;0
  3897;C;Z01 Hydrogen;4162;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3898;C;Z01 Marine;4162;1;100;0.95;Marine;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.95;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3899;C;Z01 Solar;4162;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1204;;0;0;0.01;0
  3900;C;Z01 Wind;4162;0;100;1;Wind;vdroop;DEF;100;0;100;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-32.87;32.87;;;;;;;;-0.3287;0.3287;100;100;15755;1205;;0;1;0.01;1
  3901;C;HVDC Link IFA2;4163;0;1160;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-359.6;359.6;0;-0;0;-0;0;0;1;-0.31;0.31;100;100;15757;1215;;0;0;0.01;0
  3902;C;Z02 Battery;4163;0;90.2;0.95;Storage;constv;DEF;17.2;0;17.2;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-7.819438;48.46536;17.2000007629398;-3.38410614261183;17.2000007629398;-3.38410614261183;-4.50999984741211;4.50999984741211;0;-0.08669;0.53731;100;100;15755;1214;;0;0;0.01;0
  3903;C;Z02 Hydrogen;4163;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3904;C;Z02 Marine;4163;1;1063.87;0.95;Marine;vdroop;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-92.22689;571.628;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3905;C;Z02 Solar;4163;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1216;;0;0;0.01;0
  3906;C;Z02 Wind;4163;0;421;0.95;Wind;vdroop;DEF;200;0;200;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-138.3827;138.3827;200.000000000004;-34.7245652784645;200.000000000004;-34.7245652784645;-124.725289966555;131.4783;0;-0.3287;0.3287;100;100;15755;1217;;0;1;0.01;1
  3907;C;HVDC Link Eleclink;4164;0;1052;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-326.12;326.12;0;-0;0;-0;0;0;1;-0.31;0.31;100;100;15757;1226;;0;0;0.01;0
  3908;C;HVDC Link IFA;4164;0;2100;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-651;651;0;-0;0;-0;0;0;1;-0.31;0.31;100;100;15757;;;0;0;0.01;0
  3909;C;HVDC Link NEMO;4164;0;1075;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-333.25;333.25;0;-0;0;-0;0;0;1;-0.31;0.31;100;100;15757;1227;;0;0;0.01;0
  3910;C;Z03 Battery;4164;0;100;0.95;Storage;constv;DEF;20;0;20;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-8.669;53.731;20.0000000000004;-0.19170433319466;20.0000000000004;-0.19170433319466;-5;5;0;-0.08669;0.53731;100;100;15755;1225;;0;0;0.01;0
  3911;C;Z03 Hydrogen;4164;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3912;C;Z03 Marine;4164;1;226.11;0.95;Marine;vdroop;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-19.60148;121.4912;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3913;C;Z03 Solar;4164;0;335;0.95;Solar;constq;DEF;70;0;70;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-29.04115;179.9989;70;0;70;0;-41.9139782608696;104.6205;0;-0.08669;0.53731;100;100;15755;1228;;0;0;0.01;0
  3914;C;Z03 Wind;4164;0;979;0.95;Wind;vdroop;DEF;465;0;465;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-321.7973;321.7973;465.000000000008;18.3595812294194;465.000000000008;18.3595812294194;-289.984676588629;305.7417;0;-0.3287;0.3287;100;100;15755;1229;;0;1;0.01;1
  3915;C;HVDC Link Greenlink;4165;0;526;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-526;526;0;-0;0;-0;0;0;1;-1;1;100;100;15757;1239;;0;0;0.01;0
  3916;C;Z04 Battery;4165;0;50;0.95;Storage;constv;DEF;8.4;0;8.4;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-4.3345;26.8655;8.39999961853042;2.50000000000004;8.39999961853042;2.50000000000004;-2.5;2.5;1;-0.08669;0.53731;100;100;15755;1238;;0;0;0.01;0
  3917;C;Z04 Hydrogen;4165;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3918;C;Z04 Marine;4165;1;658.74;0.95;Marine;vdroop;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-57.10617;353.9476;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3919;C;Z04 Solar;4165;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1240;;0;0;0.01;0
  3920;C;Z04 Wind;4165;0;240;0.95;Wind;constv;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;91.1999969482439;13.5709281896374;91.1999969482439;13.5709281896374;-56.4294562312608;74.952;0;-0.3287;0.3287;100;100;15755;1241;;0;1;0.01;1
  3921;C;Z05 Battery;4166;0;110;0.95;Storage;constv;DEF;10;0;10;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-9.5359;59.1041;10.0000000000002;-2.3466642421011;10.0000000000002;-2.3466642421011;-5.5;5.5;0;-0.08669;0.53731;100;100;15755;1249;;0;0;0.01;0
  3922;C;Z05 Hydrogen;4166;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3923;C;Z05 Marine;4166;1;840.14;0.95;Marine;vdroop;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-72.83174;451.4156;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3924;C;Z05 Solar;4166;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1250;;0;0;0.01;0
  3925;C;Z05 Wind;4166;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1251;;0;1;0.01;1
  3926;C;Z06 Battery;4167;0;75;0.95;Storage;constv;DEF;14;0;14;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-6.50175;40.29825;14.0000000000003;0.85524099779363;14.0000000000003;0.85524099779363;-3.75;3.75;0;-0.08669;0.53731;100;100;15755;1259;;0;0;0.01;0
  3927;C;Z06 Hydrogen;4167;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3928;C;Z06 Marine;4167;1;614.61;0.95;Marine;vdroop;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-53.28054;330.2361;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3929;C;Z06 Solar;4167;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1260;;0;0;0.01;0
  3930;C;Z06 Wind;4167;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1261;;0;1;0.01;1
  3931;C;Z07 Battery;4168;1;75;0.95;Storage;constv;DEF;0;0;0;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-6.50175;40.29825;;;;;;;;-0.08669;0.53731;100;100;15755;1269;;0;0;0.01;0
  3932;C;Z07 Hydrogen;4168;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3933;C;Z07 Marine;4168;1;662.42;0.95;Marine;vdroop;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-57.42519;355.9249;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3934;C;Z07 Solar;4168;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1270;;0;0;0.01;0
  3935;C;Z07 Wind;4168;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1271;;0;1;0.01;1
  3936;C;Z08 Battery;4169;1;75;0.95;Storage;constv;DEF;0;0;0;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-6.50175;40.29825;;;;;;;;-0.08669;0.53731;100;100;15755;1279;;0;0;0.01;0
  3937;C;Z08 Hydrogen;4169;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3938;C;Z08 Marine;4169;1;1811.82;0.95;Marine;vdroop;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-157.0667;973.509;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3939;C;Z08 Solar;4169;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1280;;0;0;0.01;0
  3940;C;Z08 Wind;4169;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1281;;0;1;0.01;1
  3941;C;Z09 Battery;4170;0;75;0.95;Storage;constv;DEF;30;0;30;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-6.50175;40.29825;30.0000000000005;3.06243771073023;30.0000000000005;3.06243771073023;-18.5989214046823;23.4225;0;-0.08669;0.53731;100;100;15755;1289;;0;0;0.01;0
  3942;C;Z09 Hydrogen;4170;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3943;C;Z09 Marine;4170;1;967.76;0.95;Marine;vdroop;DEF;98;0;98;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-83.89512;519.9871;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3944;C;Z09 Solar;4170;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1290;;0;0;0.01;0
  3945;C;Z09 Wind;4170;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1291;;0;1;0.01;1
  3946;C;HVDC Link BritNed;4171;0;1265;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-392.15;392.15;0;-0;0;-0;0;0;1;-0.31;0.31;100;100;15757;;;0;0;0.01;0
  3947;C;Z10 Battery;4171;0;65;0.95;Storage;constv;DEF;12.3;0;12.3;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-5.63485;34.92515;12.3000001907351;3.25000000000005;12.3000001907351;3.25000000000005;-3.25;3.25;1;-0.08669;0.53731;100;100;15755;1300;;0;0;0.01;0
  3948;C;Z10 Hydrogen;4171;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3949;C;Z10 Marine;4171;1;242.27;0.95;Marine;vdroop;DEF;24.53;0;24.53;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-21.00239;130.1741;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3950;C;Z10 Solar;4171;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1301;;0;0;0.01;0
  3951;C;Z10 Wind;4171;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1302;;0;1;0.01;1
  3952;C;Z11 Battery;4172;0;209;0.95;Storage;constv;DEF;39;0;39;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-18.11821;112.2978;39.0000000000007;-4.06756975861399;39.0000000000007;-4.06756975861399;-10.45;10.45;0;-0.08669;0.53731;100;100;15755;1310;;0;0;0.01;0
  3953;C;Z11 Hydrogen;4172;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3954;C;Z11 Marine;4172;1;234.29;0.95;Marine;vdroop;DEF;23.73;0;23.73;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-20.3106;125.8864;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3955;C;Z11 Solar;4172;1;100;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-8.669;53.731;;;;;;;;-0.08669;0.53731;100;100;15755;1311;;0;0;0.01;0
  3956;C;Z11 Wind;4172;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1312;;0;1;0.01;1
  3957;C;Z12 Battery;4173;0;100;0.95;Storage;constv;DEF;31.4;0;31.4;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-8.669;53.731;31.3999996185309;14.1275912463851;31.3999996185309;14.1275912463851;-19.2675248382721;31.23;0;-0.08669;0.53731;100;100;15755;1321;;0;0;0.01;0
  3958;C;Z12 Hydrogen;4173;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3959;C;Z12 Marine;4173;1;749.63;0.95;Marine;vdroop;DEF;75.91;0;75.91;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-64.98543;402.7837;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3960;C;Z12 Solar;4173;1;52.5;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-4.551225;28.20877;;;;;;;;-0.08669;0.53731;100;100;15755;1322;;0;0;0.01;0
  3961;C;Z12 Wind;4173;0;3400;0.95;Wind;vdroop;DEF;1618;0;1618;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-1117.58;1117.58;1618.00000000003;209.364256084288;1618.00000000003;209.364256084288;-1009.08220735786;1061.82;0;-0.3287;0.3287;100;100;15755;1323;;0;1;0.01;1
  3962;C;Z13 Battery;4174;0;239;0.95;Storage;constv;DEF;46;0;46;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-20.71891;128.4171;46.0000000000008;11.9500000000002;46.0000000000008;11.9500000000002;-11.95;11.95;1;-0.08669;0.53731;100;100;15755;1331;;0;0;0.01;0
  3963;C;Z13 Hydrogen;4174;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3964;C;Z13 Marine;4174;1;1199.33;0.95;Marine;vdroop;DEF;121.45;0;121.45;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-103.9699;644.412;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3965;C;Z13 Solar;4174;0;53;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-4.59457;28.47743;10.0000000000002;2.65000000000004;10.0000000000002;2.65000000000004;-2.65;2.65;1;-0.08669;0.53731;100;100;15755;1332;;0;0;0.01;0
  3966;C;Z13 Wind;4174;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1333;;0;1;0.01;1
  3967;C;Z14 Battery;4175;0;150;0.95;Storage;constv;DEF;28;0;28;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-13.0035;80.5965;28.0000000000005;7.50000000000007;28.0000000000005;7.50000000000007;-7.5;7.5;1;-0.08669;0.53731;100;100;15755;1341;;0;0;0.01;0
  3968;C;Z14 Hydrogen;4175;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3969;C;Z14 MARINE;4175;1;797.28;0.95;Marine;vdroop;DEF;80.74;0;80.74;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-69.1162;428.3865;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3970;C;Z14 Solar;4175;1;52.5;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-4.551225;28.20877;;;;;;;;-0.08669;0.53731;100;100;15755;1342;;0;0;0.01;0
  3971;C;Z14 Wind;4175;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1343;;0;1;0.01;1
  3972;C;Z15 Battery;4176;0;60;0.95;Storage;constv;DEF;11.4;0;11.4;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-5.2014;32.2386;11.3999996185305;3;11.3999996185305;3;-3;3;1;-0.08669;0.53731;100;100;15755;1351;;0;0;0.01;0
  3973;C;Z15 Hydrogen;4176;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3974;C;Z15 Marine;4176;1;1275.96;0.95;Marine;vdroop;DEF;129.21;0;129.21;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-110.613;685.5861;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3975;C;Z15 Solar;4176;1;52.5;0.95;Solar;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-4.551225;28.20877;;;;;;;;-0.08669;0.53731;100;100;15755;1352;;0;0;0.01;0
  3976;C;Z15 Wind;4176;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1353;;0;1;0.01;1
  3977;C;HVDC Link Viking;4177;0;1580;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-489.8;489.8;0;0;0;0;0;0;1;-0.31;0.31;100;100;15757;1362;;0;0;0.01;0
  3978;C;Z16 Battery;4177;1;60;0.95;Storage;constv;DEF;11.4;0;11.4;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1361;;0;0;0.01;0
  3979;C;Z16 Hydrogen;4177;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3980;C;Z16 Marine;4177;1;91.04;0.95;Marine;vdroop;DEF;9.22;0;9.22;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-7.892258;48.9167;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3981;C;Z16 Solar;4177;0;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;10.0000000000002;3.00000000000003;10.0000000000002;3.00000000000003;-3;3;1;-0.08669;0.53731;100;100;15755;1363;;0;0;0.01;0
  3982;C;Z16 Wind;4177;0;950;0.95;Wind;vdroop;DEF;412;0;412;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-312.265;312.265;412.000000000007;296.685000000004;412.000000000007;296.685000000004;-256.166939799331;296.685;1;-0.3287;0.3287;100;100;15755;1364;;0;1;0.01;1
  3983;C;Z17 Battery;4178;0;76;0.95;Storage;constv;DEF;18;0;18;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-6.58844;40.83556;18.0000000000017;9.24880046906019;18.0000000000017;9.24880046906019;-10.8719237458194;23.7348;0;-0.08669;0.53731;100;100;15755;1372;;0;0;0.01;0
  3984;C;Z17 Hydrogen;4178;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3985;C;Z17 Solar;4178;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1373;;0;0;0.01;0
  3986;C;Z17 Wind;4178;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1374;;0;1;0.01;1
  3987;C;Z18 Marine;4178;1;537.36;0.95;Marine;vdroop;DEF;54.42;0;54.42;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-46.58374;288.7289;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3988;C;HVDC Link EWIC Eirgrid;4179;0;531;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-164.61;164.61;0;0;0;0;0;0;1;-0.31;0.31;100;100;15757;1385;;0;0;0.01;0
  3989;C;West Coast HVDC;4179;0;2400;0.95;HVDC Terminal;qpchar;DEF;2200;-1200;2505.993;0.877895;1;0;1;0;1;0;0;1;50.995;1.1;0.9;2400;2400;2200;-880;2200;-880;-883.4;-876.6;0;1;1;100;100;15758;;;0;0;0.01;0
  3990;C;Z18 Battery;4179;0;160;0.95;Storage;constv;DEF;110;0;110;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-13.8704;85.9696;110.000000000004;-16.7740964237395;110.000000000004;-16.7740964237395;-49.968;49.968;0;-0.08669;0.53731;100;100;15755;1384;;0;0;0.01;0
  3991;C;Z18 Hydrogen;4179;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3992;C;Z18 Marine;4179;1;319.1;0.95;Marine;vdroop;DEF;32.31;0;32.31;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-27.66278;171.4556;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3993;C;Z18 Solar;4179;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1386;;0;0;0.01;0
  3994;C;Z18 Wind;4179;0;871;0.95;Wind;vdroop;DEF;416;0;416;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-286.2977;286.2977;416.00000000002;-66.4349763920127;416.00000000002;-66.4349763920127;-259.471995652174;272.0133;0;-0.3287;0.3287;100;100;15755;1387;;0;1;0.01;1
  3995;C;Z19 Battery;4180;0;60;0.95;Storage;constv;DEF;12;0;12;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-5.2014;32.2386;12.0000000000001;2.99999999999982;12.0000000000001;2.99999999999982;-3;3;1;-0.08669;0.53731;100;100;15755;1395;;0;0;0.01;0
  3996;C;Z19 Hydrogen;4180;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  3997;C;Z19 Marine;4180;1;1026.74;0.95;Marine;vdroop;DEF;103.97;0;103.97;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-89.00809;551.6777;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  3998;C;Z19 Solar;4180;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1396;;0;0;0.01;0
  3999;C;Z19 Wind;4180;0;240;0.95;Wind;vdroop;DEF;91.2;0;91.2;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-78.888;78.888;;;;;;;;-0.3287;0.3287;100;100;15755;1397;;0;1;0.01;1
  4000;C;Z20 Battery;4181;0;302;0.95;Storage;constv;DEF;57;0;57;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-26.18038;162.2676;57.0000000000115;-7.45065414002666;57.0000000000115;-7.45065414002666;-15.1;15.1;0;-0.08669;0.53731;100;100;15755;1405;;0;0;0.01;0
  4001;C;Z20 Hydrogen;4181;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4002;C;Z20 Marine;4181;1;683.65;0.95;Marine;vdroop;DEF;69.23;0;69.23;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-59.26562;367.332;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4003;C;Z20 Solar;4181;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1406;;0;0;0.01;0
  4004;C;Z20 Wind;4181;0;100;0.95;Wind;vdroop;DEF;45;0;45;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-32.87;32.87;45.0000000000038;-5.66918502209725;45.0000000000038;-5.66918502209725;-28.0142809364548;31.23;0;-0.3287;0.3287;100;100;15755;1407;;0;1;0.01;1
  4005;C;Z21 Battery;4182;0;110;0.95;Storage;constv;DEF;25;0;25;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-9.5359;59.1041;24.9999999999994;34.3529999999985;24.9999999999994;34.3529999999985;-15.0586856187291;34.353;1;-0.08669;0.53731;100;100;15755;1415;;0;0;0.01;0
  4006;C;Z21 Hydrogen;4182;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4007;C;Z21 Marine;4182;1;332.96;0.95;Marine;vdroop;DEF;33.72;0;33.72;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-28.8643;178.9027;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4008;C;Z21 Solar;4182;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1416;;0;0;0.01;0
  4009;C;Z21 Wind;4182;0;1732;0.95;Wind;vdroop;DEF;823;0;823;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-569.3084;569.3084;823.000000000036;408.567689518113;823.000000000036;408.567689518113;-513.248416053512;540.9036;0;-0.3287;0.3287;100;100;15755;1417;;0;1;0.01;1
  4010;C;Z22 Battery;4183;0;160;0.95;Storage;constv;DEF;30;0;30;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-13.8704;85.9696;30.0000000000004;7.99999999999996;30.0000000000004;7.99999999999996;-8;8;1;-0.08669;0.53731;100;100;15755;1425;;0;0;0.01;0
  4011;C;Z22 Hydrogen;4183;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4012;C;Z22 Marine;4183;1;974.6;0.95;Marine;vdroop;DEF;98.69;0;98.69;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-84.48808;523.6623;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4013;C;Z22 Solar;4183;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1426;;0;0;0.01;0
  4014;C;Z22 Wind;4183;0;33;0.95;Wind;vdroop;DEF;13;0;13;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-10.8471;10.8471;13.0000000000005;1.05905730925418;13.0000000000005;1.05905730925418;-8.05489665551839;10.3059;0;-0.3287;0.3287;100;100;15755;1427;;0;1;0.01;1
  4015;C;23 Wind;4184;0;7328;0.95;Wind;vdroop;DEF;2673;0;2673;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-2408.714;2408.714;2673.00000000006;159.257753329328;2673.00000000006;159.257753329328;-1651.17888160535;2288.5344;0;-0.3287;0.3287;100;100;15755;1436;;0;1;0.01;1
  4016;C;Z23 Battery;4184;0;103;0.95;Storage;constv;DEF;20;0;20;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-8.92907;55.34293;20.0000000000006;1.36822284484837;20.0000000000006;1.36822284484837;-5.15;5.15;0;-0.08669;0.53731;100;100;15755;1434;;0;0;0.01;0
  4017;C;Z23 Hydrogen;4184;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4018;C;Z23 Marine;4184;1;282.36;0.95;Marine;vdroop;DEF;28.59;0;28.59;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-24.47779;151.7148;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4019;C;Z23 Solar;4184;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1435;;0;0;0.01;0
  4020;C;HVDC Link NSL;4185;0;1475;0.95;HVDC Terminal;vdroop;DEF;0;0;0;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-457.25;457.25;0;0;0;0;0;0;1;-0.31;0.31;100;100;15757;1445;;0;0;0.01;0
  4021;C;Z24 Battery;4185;0;160;0.95;Storage;constv;DEF;30;0;30;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-13.8704;85.9696;30.0000000000003;7.99999999999997;30.0000000000003;7.99999999999997;-8;8;1;-0.08669;0.53731;100;100;15755;1444;;0;0;0.01;0
  4022;C;Z24 Hydrogen;4185;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4023;C;Z24 Marine;4185;1;354.5;0.95;Marine;vdroop;DEF;35.9;0;35.9;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-30.73161;190.4764;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4024;C;Z24 Solar;4185;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1446;;0;0;0.01;0
  4025;C;Z24 Wind;4185;0;888;0.95;Wind;constv;DEF;155;0;155;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-291.8856;291.8856;155.000000000002;44.3999999999999;155.000000000002;44.3999999999999;-44.4;44.4;1;-0.3287;0.3287;100;100;15755;1447;;0;1;0.01;1
  4026;C;HVDC Link Moyle;4186;0;526;0.95;HVDC Terminal;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-163.06;163.06;0;0;0;0;0;0;1;-0.31;0.31;100;100;15757;;;0;0;0.01;0
  4027;C;West Coast HVDC;4186;0;2670;0.95;HVDC Terminal;qpchar;DEF;-2260;-1200;2558.828;-0.883216;0;0;1;0;1;0;0;1;50.995;1.1;0.9;2670;2670;-2260;-904;-2260;-904;-907.22;-900.78;0;1;1;100;100;15758;;;0;0;0.01;0
  4028;C;Z25 Battery;4186;0;288;0.95;Storage;constv;DEF;38;0;38;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-24.96672;154.7453;38.0000000000003;-14.4000000000007;38.0000000000003;-14.4000000000007;-14.4;14.4;-1;-0.08669;0.53731;100;100;15755;1457;;0;0;0.01;0
  4029;C;Z25 Hydrogen;4186;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4030;C;Z25 Marine;4186;1;335.76;0.95;Marine;vdroop;DEF;34;0;34;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-29.10704;180.4072;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4031;C;Z25 Solar;4186;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1458;;0;0;0.01;0
  4032;C;Z25 Wind;4186;0;4000;0.95;Wind;vdroop;DEF;2585.9;0;2585.9;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-1314.8;1314.8;2585.89990234392;-1156.14560368978;2585.89990234392;-1156.14560368978;-1249.2;1249.2;0;-0.3287;0.3287;100;100;15755;1459;;0;1;0.01;1
  4033;C;Z26 Battery;4187;0;237;0.95;Storage;constv;DEF;40;0;40;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-237;237;40.0000000000007;11.8499999999999;40.0000000000007;11.8499999999999;-11.85;11.85;1;-1;1;100;100;15755;1467;;0;0;0.01;0
  4034;C;Z26 Hydrogen;4187;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4035;C;Z26 Marine;4187;1;278.24;0.95;Marine;vdroop;DEF;28.18;0;28.18;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-24.12062;149.5011;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4036;C;Z26 Solar;4187;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1468;;0;0;0.01;0
  4037;C;Z26 Wind;4187;0;2866;0.95;Wind;vdroop;DEF;171.8;0;171.8;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-942.0542;942.0542;171.800003051761;143.300000000001;171.800003051761;143.300000000001;-143.3;143.3;1;-0.3287;0.3287;100;100;15755;1469;;0;1;0.01;1
  4038;C;Z27 Battery;4188;0;235;0.95;Storage;constv;DEF;54.8;0;54.8;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-20.37215;126.2679;54.7999992370619;26.0338504771014;54.7999992370619;26.0338504771014;-33.065382452464;73.3905;0;-0.08669;0.53731;100;100;15755;1477;;0;0;0.01;0
  4039;C;Z27 Hydrogen;4188;1;100;0.95;Hydrogen;constq;DEF;0;0;0;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;0;0;;;;;;;;0;0;100;100;15755;;;0;0;0.01;0
  4040;C;Z27 Marine;4188;1;185.9;0.95;Marine;vdroop;DEF;18.83;0;18.83;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-16.11567;99.88593;;;;;;;;-0.08669;0.53731;100;100;15755;;;0;0;0.01;0
  4041;C;Z27 Solar;4188;1;60;0.95;Solar;constq;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;12;1.1;0.9;-5.2014;32.2386;;;;;;;;-0.08669;0.53731;100;100;15755;1478;;0;0;0.01;0
  4042;C;Z27 Wind;4188;0;1887;0.95;Wind;vdroop;DEF;814.3;0;814.3;1;0;0;1;0;1;0;0;1;4;1.1;0.9;-620.2569;620.2569;814.299987792985;46.6654310580884;814.299987792985;46.6654310580884;-506.215911547117;589.3101;0;-0.3287;0.3287;100;100;15755;1479;;0;1;0.01;1
  4043;C;Z28 Battery;4189;0;347;0.95;Storage;constv;DEF;71;0;71;1;0;0;1;0;1;0;0;1;12;1.1;0.9;-30.08143;186.4466;71.0000000000011;19.1491785658325;71.0000000000011;19.1491785658325;-42.4458591973244;108.3681;0;-0.08669;0.53731;100;100;15755;1487;;0;0;0.01;0
