********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright 1997-2026 DIgSILENT GmbH. All rights reserved.
*
* DIgSILENT (C) PowerFactory V25.0.6.0
*
* Date:     08/19/2026 13:24
* Project:  HVDC VSC validation exports (Study Case: Base)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$BlkDef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);isMacro(i);level(i);sUpLimPar:SIZEROW(i);sUpLimPar:0(a);sUpLimInp:SIZEROW(i);sUpLimInp:0(a);sLowLimPar:SIZEROW(i);sLowLimPar:0(a);sLowLimInp:SIZEROW(i);sLowLimInp:0(a);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);sStates:SIZEROW(i);sStates:0(a);sParams:SIZEROW(i);sParams:0(a);sIntern:SIZEROW(i);sIntern:0(a);sAddEquat:SIZEROW(i);sAddEquat:0(a);sAddEquat:1(a);sAddEquat:2(a);sAddEquat:3(a);sAddEquat:4(a);sAddEquat:5(a);sAddEquat:6(a);sAddEquat:7(a);sAddEquat:8(a);sAddEquat:9(a);sAddEquat:10(a);sAddEquat:11(a);sAddEquat:12(a);sAddEquat:13(a);sAddEquat:14(a);sAddEquat:15(a);sAddEquat:16(a);sAddEquat:17(a);sAddEquat:18(a);sAddEquat:19(a);sAddEquat:20(a);sAddEquat:21(a);sAddEquat:22(a);sAddEquat:23(a);sAddEquat:24(a);sAddEquat:25(a);sAddEquat:26(a);sAddEquat:27(a);sAddEquat:28(a);sAddEquat:29(a);sAddEquat:30(a);sAddEquat:31(a);sAddEquat:32(a);sAddEquat:33(a);sAddEquat:34(a);sAddEquat:35(a);sAddEquat:36(a);sAddEquat:37(a);sAddEquat:38(a);sAddEquat:39(a);sAddEquat:40(a);sAddEquat:41(a);sAddEquat:42(a);sAddEquat:43(a);sAddEquat:44(a);sAddEquat:45(a);sAddEquat:46(a);sAddEquat:47(a);sAddEquat:48(a);sAddEquat:49(a);sAddEquat:50(a);sAddEquat:51(a);sAddEquat:52(a);sAddEquat:53(a);sAddEquat:54(a);sAddEquat:55(a);sAddEquat:56(a);sAddEquat:57(a);sAddEquat:58(a);sAddEquat:59(a);sAddEquat:60(a);sAddEquat:61(a);sAddEquat:62(a);sAddEquat:63(a);sAddEquat:64(a);sAddEquat:65(a);sAddEquat:66(a);sAddEquat:67(a);sAddEquat:68(a);sAddEquat:69(a);sAddEquat:70(a);sAddEquat:71(a);sAddEquat:72(a);sAddEquat:73(a);sAddEquat:74(a);sAddEquat:75(a);sAddEquat:76(a);sAddEquat:77(a);sAddEquat:78(a);sAddEquat:79(a);sAddEquat:80(a);sAddEquat:81(a);sAddEquat:82(a);sAddEquat:83(a);sAddEquat:84(a);sAddEquat:85(a);sAddEquat:86(a);sAddEquat:87(a);sAddEquat:88(a);sAddEquat:89(a);sAddEquat:90(a);sAddEquat:91(a);sAddEquat:92(a);sAddEquat:93(a);sAddEquat:94(a);sAddEquat:95(a);sAddEquat:96(a);sAddEquat:97(a);sAddEquat:98(a);sAddEquat:99(a);sAddEquat:100(a);sAddEquat:101(a);sAddEquat:102(a);sAddEquat:103(a);sAddEquat:104(a);sAddEquat:105(a);sAddEquat:106(a);sAddEquat:107(a);sAddEquat:108(a);sAddEquat:109(a);sAddEquat:110(a);sAddEquat:111(a);sAddEquat:112(a);sAddEquat:113(a);sAddEquat:114(a);sAddEquat:115(a);sAddEquat:116(a);sAddEquat:117(a);sAddEquat:118(a);sAddEquat:119(a);sAddEquat:120(a);sAddEquat:121(a);sAddEquat:122(a);sAddEquat:123(a);sAddEquat:124(a);sAddEquat:125(a);sAddEquat:126(a);sAddEquat:127(a);sAddEquat:128(a);sAddEquat:129(a);sAddEquat:130(a);sAddEquat:131(a);sAddEquat:132(a);sAddEquat:133(a);sAddEquat:134(a);sAddEquat:135(a);sAddEquat:136(a);sAddEquat:137(a);sAddEquat:138(a);sAddEquat:139(a);sAddEquat:140(a);sAddEquat:141(a);sAddEquat:142(a);sAddEquat:143(a);sAddEquat:144(a);sAddEquat:145(a);sAddEquat:146(a);sAddEquat:147(a);sAddEquat:148(a);sAddEquat:149(a);sAddEquat:150(a);sAddEquat:151(a);sAddEquat:152(a);sAddEquat:153(a);sAddEquat:154(a);sAddEquat:155(a);sAddEquat:156(a);sAddEquat:157(a);sAddEquat:158(a);sAddEquat:159(a);sAddEquat:160(a);sAddEquat:161(a);sAddEquat:162(a);sAddEquat:163(a);sAddEquat:164(a);sAddEquat:165(a);sAddEquat:166(a);sAddEquat:167(a);sAddEquat:168(a);sAddEquat:169(a);sAddEquat:170(a);sAddEquat:171(a);sAddEquat:172(a);sAddEquat:173(a);sAddEquat:174(a);sAddEquat:175(a);sAddEquat:176(a);sAddEquat:177(a);sAddEquat:178(a);sAddEquat:179(a);sAddEquat:180(a);sAddEquat:181(a);sAddEquat:182(a);sAddEquat:183(a);sAddEquat:184(a);sAddEquat:185(a);sAddEquat:186(a);sAddEquat:187(a);sAddEquat:188(a);sAddEquat:189(a);sAddEquat:190(a);sAddEquat:191(a);sAddEquat:192(a);sAddEquat:193(a);sAddEquat:194(a);sAddEquat:195(a);sAddEquat:196(a);sAddEquat:197(a);sAddEquat:198(a);sAddEquat:199(a);sAddEquat:200(a);sAddEquat:201(a);sAddEquat:202(a);sAddEquat:203(a);sAddEquat:204(a);sAddEquat:205(a);sAddEquat:206(a);sAddEquat:207(a);sAddEquat:208(a);sAddEquat:209(a);sAddEquat:210(a);sAddEquat:211(a);sAddEquat:212(a);sAddEquat:213(a);sAddEquat:214(a);sAddEquat:215(a);sAddEquat:216(a);sAddEquat:217(a);sAddEquat:218(a);sAddEquat:219(a);sAddEquat:220(a);sAddEquat:221(a);sAddEquat:222(a);sAddEquat:223(a);sAddEquat:224(a);sAddEquat:225(a);sAddEquat:226(a);sAddEquat:227(a);sAddEquat:228(a);sAddEquat:229(a);sAddEquat:230(a);sAddEquat:231(a);sAddEquat:232(a);sAddEquat:233(a);sAddEquat:234(a);sAddEquat:235(a);sAddEquat:236(a);sAddEquat:237(a);sAddEquat:238(a);sAddEquat:239(a);sAddEquat:240(a);sAddEquat:241(a);sAddEquat:242(a);sAddEquat:243(a);sAddEquat:244(a);sAddEquat:245(a);sAddEquat:246(a);sAddEquat:247(a);sAddEquat:248(a);sAddEquat:249(a);sAddEquat:250(a);sAddEquat:251(a);sAddEquat:252(a);sAddEquat:253(a);sAddEquat:254(a);sAddEquat:255(a);sAddEquat:256(a);sAddEquat:257(a);sAddEquat:258(a);sAddEquat:259(a);sAddEquat:260(a);sAddEquat:261(a);sAddEquat:262(a);sAddEquat:263(a);sAddEquat:264(a);sAddEquat:265(a);sAddEquat:266(a);sAddEquat:267(a);sAddEquat:268(a);sAddEquat:269(a);sAddEquat:270(a);sAddEquat:271(a);sAddEquat:272(a);sAddEquat:273(a);sAddEquat:274(a);sAddEquat:275(a);sAddEquat:276(a);sAddEquat:277(a);sAddEquat:278(a);sAddEquat:279(a);sAddEquat:280(a);sAddEquat:281(a);sAddEquat:282(a);sAddEquat:283(a);sAddEquat:284(a);sAddEquat:285(a);sAddEquat:286(a);sAddEquat:287(a);sAddEquat:288(a);sAddEquat:289(a);sAddEquat:290(a);sAddEquat:291(a);sAddEquat:292(a);sAddEquat:293(a);sAddEquat:294(a);sAddEquat:295(a);sAddEquat:296(a);sAddEquat:297(a);sAddEquat:298(a);sAddEquat:299(a);sAddEquat:300(a);sAddEquat:301(a);sAddEquat:302(a);sAddEquat:303(a);sAddEquat:304(a);sAddEquat:305(a);sAddEquat:306(a);sAddEquat:307(a);sAddEquat:308(a);sAddEquat:309(a);sAddEquat:310(a);sAddEquat:311(a);sAddEquat:312(a);sAddEquat:313(a);sAddEquat:314(a);sAddEquat:315(a);sAddEquat:316(a);sAddEquat:317(a);sAddEquat:318(a);sAddEquat:319(a);sAddEquat:320(a);sAddEquat:321(a);sAddEquat:322(a);sAddEquat:323(a);sAddEquat:324(a);sAddEquat:325(a);sAddEquat:326(a);sAddEquat:327(a);sAddEquat:328(a);sAddEquat:329(a);sAddEquat:330(a);sAddEquat:331(a);sAddEquat:332(a);sAddEquat:333(a);sAddEquat:334(a);sAddEquat:335(a);sAddEquat:336(a);sAddEquat:337(a);sAddEquat:338(a);sAddEquat:339(a);sAddEquat:340(a);sAddEquat:341(a);sAddEquat:342(a);sAddEquat:343(a);sAddEquat:344(a);sAddEquat:345(a);sAddEquat:346(a);sAddEquat:347(a);sAddEquat:348(a);sAddEquat:349(a);sAddEquat:350(a);sAddEquat:351(a);sAddEquat:352(a);sAddInter:SIZEROW(i);sAddInter:0(a);sAddParam:SIZEROW(i);sAddParam:0(a);cOutput(a);cInput(a);cStates(a);cParams(a);cIntern(a)
  2;C;Chopper Controller R (RMS);285;0;6;0;;0;;0;;0;;1;gate,R,trip;1;udcp,udcm,Idcp,Idcm,trig_ext,P_ext;1;xu,xR,xe;1;Topo,Un,udc_act,udc_max,Tudc,Pmin,Pmax,Mode_char,Tchp,Emax,Mode_bp,AutoInput;1;udc_in,udc,Rmax,Rmin,Rinc,Rx,P,E;93;"vardef(Topo)      =       ;'Circuit Topology: 0 = symmetric; 1 = asymmetric'";"vardef(Un)        = 'kV'  ;'Nominal DC voltage'";"vardef(udc_act)   = 'p.u.';'DC voltage threshold for chopper activation'";"vardef(udc_max)   = 'p.u.';'Maximum DC voltage'";"vardef(Tudc)      = 's'   ;'Voltage mesaurement time constant'";"vardef(Pmin)      = 'MW'  ;'Minimum power consumption at udc_act'";"vardef(Pmax)      = 'MW'  ;'Maximum power consumption at udc_max'";"vardef(Mode_char) =       ;'Characteristic: 0 = R linear, 1 = P linear with u'";"vardef(Tchp)      = 's'   ;'Effective time constant of control and PWM'";"vardef(Emax)      = 'MWs' ;'Maximum admissible energy absorption'";"vardef(Mode_bp)   =       ;'Bypass if Emax exceeded: 0=disabled, 1=enabled'";"vardef(AutoInput) =       ;'Automated input: 0 = no, 1 = yes (Topo, Un)'";;"vardef(udc)      = 'p.u.';'DC voltage'";"vardef(udcp)     = 'p.u.';'DC voltage (plus pole)'";"vardef(udcm)     = 'p.u.';'DC voltage (minus pole)'";"vardef(gate)     =       ;'Gate signal'";"vardef(R)        = 'Ohm' ;'Chopper resistance'";"vardef(trip)     =       ;'Overload trip signal'";"vardef(trig_ext) =       ;'External trigger signal: 0 = off, 1 = on (triggered)'";"vardef(P_ext)    = 'MW'  ;'Ordered power consumption if externally triggered'";;"vardef(Idcp) = 'kA' ;'Current (plus pole)'";"vardef(Idcm) = 'kA' ;'Current (minus pole)'";"vardef(P)    = 'MW' ;'Power consumption'";"vardef(E)    = 'MWs';'Absorbed energy'";"vardef(Rinc) = 'Ohm';'Initial chopper resistance'";"vardef(Rmax) = 'Ohm';'Maximum chopper resistance'";"vardef(Rmin) = 'Ohm';'Minimum chopper resistance'";;;limfix(Topo)      = [0,1]         ! 0 <= Topo <= 1;limfix(Un)        = (0,)          ! Un > 0;limfix(udc_act)   = (0,udc_max)   ! 0 < udc_act < udc_max;limfix(udc_max)   = (udc_act,)    ! udc_max > udc_act;limfix(Tudc)      = [0,)          ! Tudc >= 0;limfix(Pmin)      = (0,Pmax)      ! 0 < Pmin < Pmax;limfix(Pmax)      = (Pmin,)       ! Pmax > Pmin;limfix(Mode_char) = [0,1]         ! 0 <= Mode_char <= 1;limfix(Tchp)      = [0,)          ! Tchp >= 0;limfix(Emax)      = (0,)          ! Emax > 0;limfix(Mode_bp)   = [0,1]         ! 0 <= Mode_bp <= 1;limfix(AutoInput) = [0,1]         ! 0 <= AutoInput <= 1;;;inc0(udcp) = +1.0;inc0(udcm) = -1.0;inc0(P_ext) = Pmax;;inc(xu) = udc_in;inc(xR) = R;inc(xe) = 0;;inc(gate) = select(udc>udc_act,1,-1);inc(trig_ext) = 0;inc(trip) = 0;inc(Rinc) = R;inc(Rmax) = selfix(Topo, sqr(udc_act*Un)/Pmin, sqr(udc_act*Un)/(2*Pmin));inc(Rmin) = selfix(Topo, sqr(udc_max*Un)/Pmax, sqr(udc_max*Un)/(2*Pmax));;;udc_in = selfix(Topo,(udcp-udcm),(udcp-udcm)/2);xu. = selfix(Tudc>0, (udc_in-xu)/selfix(Tudc>0,Tudc,1.0), 0.0);udc = selfix(Tudc>0, xu, udc_in);;gate = 2*(picdro_const((udc-udc_act)+0.5,0.001,0.005)+trig_ext+selfix(Mode_bp,trip,0))-1   !picdrop output is 1 or 0;output(gate,'Chopper activated.');;Rx = select(trip.and.Mode_bp, Rmin/100,  !Set to Rmin/100 if Emax is exceeded and bypass mode enabled  ;&    select(trig_ext, sqr(udc*Un)/max(abs(P_ext),0.000001), !Chopper externally triggered;!           !Chopper triggered because udc > udc_act;&           select(2*picdro_const((udc-udc_act)+0.5,0.000,0.010)-1, ;&                  select(Mode_char, ;!                         !Change effective chopper resistance with square root function depending on dc over-voltage;!                         !in order to achieve a linear dependency of power consumed by chopper with dc over-voltage:;&                         max(Rmin,min(max(Rmax,Rinc),(Rmax + sqrt(max(0.0,min(udc,udc_max) - udc_act))*(Rmin - Rmax)/sqrt(udc_max - udc_act)))),;!                         !Change effective chopper resistance linear with dc over-voltage:;&                         max(Rmin,min(max(Rmax,Rinc),(Rmax + (min(udc,udc_max) - udc_act)*(Rmin - Rmax)/(udc_max - udc_act))))),;&           Rinc)));;xR. = selfix(Tchp>0, (Rx-xR)/selfix(Tchp>0,Tchp,1.0), 0.0);R = selfix(Tchp>0, xR, Rx);;P = selfix(Topo, udcp*Un*Idcp + udcm*Un*Idcm, udcp*Un/2*Idcp + udcm*Un/2*Idcm) != abs(udcp)*Un/2*abs(Idcp) + abs(udcm)*Un/2*abs(Idcm) ! Equation with abs() only valid if there are no inductances;xe. = abs(P) ! Change of energy absorbed in chopper. Chopper transforms current into heat independently from current flow direction.;!xe. = select(trip.and.Mode_bp, 0.0, abs(P)) ! Change of energy absorbed in chopper as long as not bypassed. Chopper transforms current into heat independently from current flow direction.;E = select(trip.and.Mode_bp, max(Emax,lastvalue(E)), xe);;trip = picdro_const(flipflop(E-Emax+0.5,0), 0.001, 0.001);output({E>Emax}.and.{.not.Mode_bp},'WARNING: Maximum admissible energy absorption exceeded!');output({E>Emax}.and.Mode_bp,'WARNING: Maximum admissible energy absorption exceeded! DC chopper will be bypassed.');output({2*(trip-0.5)}.and.Mode_bp,'Bypass activated.');;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;gate,R,trip;udcp,udcm,Idcp,Idcm,trig_ext,P_ext;xu,xR,xe;Topo,Un,udc_act,udc_max,Tudc,Pmin,Pmax,Mode_char,Tchp,Emax,Mode_bp,AutoInput;udc_in,udc,Rmax,Rmin,Rinc,Rx,P,E
  3;C;Frame Chopper R symmetric;285;0;6;0;;0;;0;;0;;1;trip;1;trig_ext,P_ext;0;;0;;1;R,gate,idcm,idcp,udcm,udcp;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;trip;trig_ext,P_ext;;;R,gate,idcm,idcp,udcm,udcp
  4;C;FRT Control (Pos Seq Balanced) BlkDef;286;0;6;0;;0;;0;;0;;1;i1P_frt_ref,fault_detected,UVRT,OVRT,FRT_active,i1Q_frt_ref;1;i1P_ref,u1_loc,u1_poc,i1Q_ref;1;xu10,xi1Q_ref_slow,xi1P_ref_slow;1;poc,u_db_up,u_db_low,db_abs,u1fix,Tpost,diroot,K1,Tupre,DynCont,iQ_ref_frz,Tipre,u1min,iQ_red,iP_red,KiPred,iP_ref_frz;1;UV,OV,fault_UV,fault_OV,frt_UV,frt_OV,Delta_u1,i1Q_ref_slow,i1Q_ref_freeze,u1min_iQ,i1P_ref_slow,i1P_ref_freeze,u1min_iP,Delta_i1Q,u1,u10;88;Delta_u1=selfix(diroot>2.5,u1-u1fix,selfix(diroot>1.5,u1-1.0,selfix(diroot>0.5,selfix(db_abs>1.5,select(u1<(u1fix+u_db_low),u1-(u1fix+u_db_low),select(u1>(u1fix+u_db_up),u1-(u1fix+u_db_up),0)),selfix(db_abs,select(u1<(1.0+u_db_low),u1-(1.0+u_db_low),select(u1>(1.0+u_db_up),u1-(1.0+u_db_up),0)),select(u1<(u10+u_db_low),u1-(u10+u_db_low),select(u1>(u10+u_db_up),u1-(u10+u_db_up),0)))),u1-u10)));Delta_i1Q=-Delta_u1*K1;UV=selfix(db_abs>1.5,((u1fix+u_db_low)-u1)+0.5,selfix(db_abs,((1.0+u_db_low)-u1)+0.5,((u10+u_db_low)-u1)+0.5));OV=selfix(db_abs>1.5,(u1-(u1fix+u_db_up))+0.5,selfix(db_abs,(u1-(1.0+u_db_up))+0.5,(u1-(u10+u_db_up))+0.5));inc(fault_UV)=0;inc(fault_OV)=0;fault_UV=flipflop(selfix(db_abs>1.5,u1<(u1fix+u_db_low),selfix(db_abs,u1<(1.0+u_db_low),u1<(u10+u_db_low))),selfix(db_abs>1.5,u1>(u1fix+u_db_low+0.001),selfix(db_abs,u1>(1.0+u_db_low+0.001),u1>(u10+u_db_low+0.001))));fault_OV=flipflop(selfix(db_abs>1.5,u1>(u1fix+u_db_up),selfix(db_abs,u1>(1.0+u_db_up),u1>(u10+u_db_up))),selfix(db_abs>1.5,u1<(u1fix+u_db_up-0.001),selfix(db_abs,u1<(1.0+u_db_up-0.001),u1<(u10+u_db_up-0.001))));fault_detected=select_const(fault_UV.or.fault_OV,1,0);UVRT=fault_UV;OVRT=fault_OV;inc(frt_UV)=0;inc(frt_OV)=0;frt_UV=picdro_const(UV,0.001,selfix_const(Tpost>0.005,Tpost,0.005));frt_OV=picdro_const(OV,0.001,selfix_const(Tpost>0.005,Tpost,0.005));FRT_active=select_const(frt_UV.or.frt_OV,1,0);u1min_iQ=flipflop(max(0.0,u1)<(u1min-0.000001),max(0.0,u1)>(u1min+0.000001));xi1Q_ref_slow.=selfix(iQ_ref_frz,select(FRT_active,0.0,selfix(Tipre>0,(i1Q_ref-xi1Q_ref_slow)/Tipre,0.0)),0.0);i1Q_ref_slow=xi1Q_ref_slow;i1Q_ref_freeze=selfix(iQ_ref_frz,select(FRT_active,lastvalue(i1Q_ref_freeze),selfix(Tipre>0,i1Q_ref_slow,i1Q_ref)),i1Q_ref);i1Q_frt_ref=select(FRT_active,select(u1min_iQ,0.0,selfix(iQ_red,0.0,selfix(iQ_ref_frz,i1Q_ref_freeze+Delta_i1Q,i1Q_ref+Delta_i1Q))),selfix(DynCont,i1Q_ref+Delta_i1Q,i1Q_ref));xu10.=selfix(Tupre>0,select(fault_detected,0.0,(u1-xu10)/Tupre),0.0);u10=xu10;u1=selfix(poc>0,u1_poc,u1_loc);u1min_iP=flipflop(max(0.0,u1)<(u1min-0.000001),max(0.0,u1)>(u1min+0.000001));xi1P_ref_slow.=selfix(iP_ref_frz,select(UVRT,0.0,selfix(Tipre>0,(i1P_ref-xi1P_ref_slow)/Tipre,0.0)),0.0);i1P_ref_slow=xi1P_ref_slow;i1P_ref_freeze=selfix(iP_ref_frz,select(UVRT,lastvalue(i1P_ref_freeze),selfix(Tipre>0,i1P_ref_slow,i1P_ref)),i1P_ref);i1P_frt_ref=select(UVRT,select(u1min_iP,0.0,selfix(iP_red>1.5,selfix(iP_ref_frz,i1P_ref_freeze,i1P_ref)*(1.0-max(0.0,min(1.0,KiPred*selfix(db_abs,(1.0+u_db_low-u1)/(1.0+u_db_low),(u10+u_db_low-u1)/(u10+u_db_low))))),selfix(iP_red,0.0,i1P_ref))),i1P_ref);"vardef(poc)=;'Voltage monitored: 0 = at local terminal, 1 = at PoC'";"vardef(u_db_up)='p.u.';'Fault detection upper voltage deadband'";"vardef(u_db_low)='p.u.';'Fault detection lower voltage deadband'";"vardef(db_abs)=;'Deadband around: 0 = U pre-fault, 1 = U nominal, 2 = U individually fixed'";"vardef(u1fix)='p.u.';'Individually fixed pos.seq. voltage deadb. root'";"vardef(Tpost)='s';'Time for keeping FRT mode active after fault'";"vardef(Tupre)='s';'Time constant for pre-fault voltage'";"vardef(DynCont)=;'Continuous dynamic voltage support:  0=no, 1=yes'";"vardef(iQ_ref_frz)=;'Freeze iQ reference during FRT: 0 = no, 1 = yes'";"vardef(Tipre)='s';'Time constant for pre-fault current'";"vardef(diroot)=;'Add. current around: 0 = U pre-fault, 1 = U deadband, 2 = U nominal, 3 = U individually fixed'";"vardef(K1)=;'Gain for additional current in positive sequence'";"vardef(iQ_red)=;'Reduce reactive current to zero: 0 = no, 1 = yes'";"vardef(iP_red)=;'Reduce active current: 0 = no, 1 = zero, 2 = linear'";"vardef(KiPred)=;'Factor for linear active current reduction'";"vardef(iP_ref_frz)=;'Freeze iP reference during linear reduction: 0=no, 1=yes'";"vardef(u1min)='p.u.';'Minimum voltage for any current injection'";"vardef(u1_loc)='p.u.';'Positive sequence voltage magnitude at local terminal'";"vardef(u1_poc)='p.u.';'Positive sequence voltage magnitude at point of connection (PoC)'";"vardef(i1P_ref)='p.u.';'Positive sequence active current reference (input)'";"vardef(i1Q_ref)='p.u.';'Positive sequence reactive current reference without additional fault current'";"vardef(fault_detected)=;'Fault detected'";"vardef(UVRT)=;'Under-voltage-ride-through'";"vardef(OVRT)=;'Over-voltage-ride-through'";"vardef(FRT_active)=;'Fault-ride-through mode active'";"vardef(i1P_frt_ref)='p.u.';'Positive sequence active current reference (output)'";"vardef(i1Q_frt_ref)='p.u.';'Positive sequence reactive current reference including additional fault current'";"vardef(u1)='p.u.';'Positive sequence voltage magnitude'";"vardef(u10)='p.u.';'Pre-fault voltage magnitude, positive sequence'";"vardef(Delta_u1)='p.u.';'Voltage deviation, positive sequence'";"vardef(Delta_i1Q)='p.u.';'Additional reactive current, positive sequence'";"vardef(fault_UV)=;'Under-voltage detected'";"vardef(fault_OV)=;'Over-voltage detected'";limfix(poc)=[0,1];limfix(u_db_up)=[0,);limfix(u_db_low)=(,0];limfix(db_abs)=[0,2];limfix(Tpost)=[0.005,);limfix(Tupre)=(0,);limfix(Tipre)=(0,);limfix(DynCont)=[0,1];limfix(iQ_ref_frz)=[0,1];limfix(diroot)=[0,3];limfix(K1)=[0,);limfix(iQ_red)=[0,1];limfix(iP_red)=[0,2];limfix(KiPred)=[0,);limfix(iP_ref_frz)=[0,1];limfix(u1min)=[0,1);inc(xu10)=u1;inc(xi1P_ref_slow)=i1P_ref;inc(xi1Q_ref_slow)=i1Q_ref;inc(fault_detected)=0;inc(UVRT)=0;inc(OVRT)=0;inc(FRT_active)=0;inc(i1P_ref)=i1P_frt_ref;inc(i1Q_ref)=selfix(DynCont,i1Q_frt_ref-Delta_i1Q,i1Q_frt_ref);inc(u1)=selfix(poc,u1_poc,u1_loc);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;i1P_frt_ref,fault_detected,UVRT,OVRT,FRT_active,i1Q_frt_ref;i1P_ref,u1_loc,u1_poc,i1Q_ref;xu10,xi1Q_ref_slow,xi1P_ref_slow;poc,u_db_up,u_db_low,db_abs,u1fix,Tpost,diroot,K1,Tupre,DynCont,iQ_ref_frz,Tipre,u1min,iQ_red,iP_red,KiPred,iP_ref_frz;UV,OV,fault_UV,fault_OV,frt_UV,frt_OV,Delta_u1,i1Q_ref_slow,i1Q_ref_freeze,u1min_iQ,i1P_ref_slow,i1P_ref_freeze,u1min_iP,Delta_i1Q,u1,u10
  5;C;Frame HVDC MMC Control (RMS Balanced);286;0;6;0;;0;;0;;0;;1;"trip,DC_switch_open;trip_dc;STATCOM_on,block";1;"mode_P_cmd,P_ref,udc_ref,EPC1;EPC2;EPC3;EPC4;EPC5;EPC6,yin_pod,mode_Q_cmd,uac_ref,Q_ref,pf_ref;pf_dir,phi0,mode_uac_droop_cmd,mode_f_droop_cmd,mode_isl_cmd";0;;0;;1;"DC_switch1_closed,DC_switch2_closed,EPC,FRT_active,Fnom_PoC1,Fnom_PoC2,P_min_epc;P_max_epc,Pac_loc,Pac_poc,Pmi,Pmr,Q_loc,Q_poc,UVRT,Ucap,block_remote,cosphi1;sinphi1,dP_epc,dP_fsm,dP_pod,dP_si,dPmarge_down,dPmarge_up,dQ_pod,f_Hz_in,f_fast;fn,f_fast_remote;fn_remote,f_slow,f_slow_remote,fn_Hz_in,fref,i1P_frt_ref,i1P_in_limit,i1P_ref,i1Q_frt_ref,i1Q_in_limit,i1Q_ref,i1d;i1q,i1d_ref,i1q_ref,i1r_loc;i1i_loc,i1r_poc2;i1i_poc2,i1r_poc;i1i_poc,i_loc,idc,idc;Pdc,mdc,phif,soft,trip_remote,u1,u1_ref,u1d;u1q,u1r_loc;u1i_loc,u1r_poc2;u1i_poc2,u1r_poc;u1i_poc,uac_poc,uconv_1d,uconv_1q,uconv_i,uconv_i_isl,uconv_i_nonisl,uconv_r,uconv_r_isl,uconv_r_nonisl,udc_n,udc_p,udc_slow;udc_fast,usp_loc_inst,uspr_loc_inst;uspi_loc_inst";0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;"trip,DC_switch_open;trip_dc;STATCOM_on,block";"mode_P_cmd,P_ref,udc_ref,EPC1;EPC2;EPC3;EPC4;EPC5;EPC6,yin_pod,mode_Q_cmd,uac_ref,Q_ref,pf_ref;pf_dir,phi0,mode_uac_droop_cmd,mode_f_droop_cmd,mode_isl_cmd";;;"DC_switch1_closed,DC_switch2_closed,EPC,FRT_active,Fnom_PoC1,Fnom_PoC2,P_min_epc;P_max_epc,Pac_loc,Pac_poc,Pmi,Pmr,Q_loc,Q_poc,UVRT,Ucap,block_remote,cosphi1;sinphi1,dP_epc,dP_fsm,dP_pod,dP_si,dPmarge_down,dPmarge_up,dQ_pod,f_Hz_in,f_fast;fn,f_fast_remote;fn_remote,f_slow,f_slow_remote,fn_Hz_in,fref,i1P_frt_ref,i1P_in_limit,i1P_ref,i1Q_frt_ref,i1Q_in_limit,i1Q_ref,i1d;i1q,i1d_ref,i1q_ref,i1r_loc;i1i_loc,i1r_poc2;i1i_poc2,i1r_poc;i1i_poc,i_loc,idc,idc;Pdc,mdc,phif,soft,trip_remote,u1,u1_ref,u1d;u1q,u1r_loc;u1i_loc,u1r_poc2;u1i_poc2,u1r_poc;u1i_poc,uac_poc,uconv_1d,uconv_1q,uconv_i,uconv_i_isl,uconv_i_nonisl,uconv_r,uconv_r_isl,uconv_r_nonisl,udc_n,udc_p,udc_slow;udc_fast,usp_loc_inst,uspr_loc_inst;uspi_loc_inst"
  6;C;Limiter Current (Pos Seq) BlkDef;286;0;6;1;i_max,iP_max,iQ_max,diP_max,diP_max_frt,diP_max_soft,diQ_max_soft;0;;0;;0;;1;i1d_ref,i1q_ref,i1P_in_limit,i1Q_in_limit;1;i1P_ref,i1Q_ref,FRT_active,block,soft,soft_manually;0;;1;PrioQ,PrioQ_FRT;1;blocked,i1d_prioP,i1d_prioQ,i1q_prioP,i1q_prioQ,i1_ref_in,i1_ref_ltd,i1d_prioRatio,i1q_prioRatio,i1_ref_out,i_ref_out,FRT_post,soft_flagP,soft_flagQ;62;FRT_post=picdro_const(flipflop(FRT_active.and.{.not.lastvalue(FRT_active)},.not.FRT_active)-0.499,0.0,100/max(0.000001,diP_max_frt));soft_flagP=picdro_const(flipflop({soft.or.soft_manually}.and.{.not.lastvalue(soft.or.soft_manually)},.not.{soft.or.soft_manually})-0.499,0.0,100/max(0.000001,diP_max_soft));soft_flagQ=picdro_const(flipflop({soft.or.soft_manually}.and.{.not.lastvalue(soft.or.soft_manually)},.not.{soft.or.soft_manually})-0.499,0.0,100/max(0.000001,diQ_max_soft));i1_ref_in=sqrt(sqr(i1P_ref)+sqr(i1Q_ref));i1_ref_ltd=min(i1_ref_in,i_max);i1d_prioP=max(-iP_max,min(iP_max,i1P_ref));i1q_prioP=max(-sqrt(max(0.0,sqr(i_max)-sqr(i1d_prioP))),min(sqrt(max(0.0,sqr(i_max)-sqr(i1d_prioP))),i1q_prioQ));i1d_prioQ=max(-sqrt(max(0.0,sqr(i_max)-sqr(i1q_prioQ))),min(sqrt(max(0.0,sqr(i_max)-sqr(i1q_prioQ))),i1d_prioP));i1q_prioQ=max(-iQ_max,min(iQ_max,-i1Q_ref));i1d_prioRatio=i1P_ref*max(0.00000001,i1_ref_ltd)/max(0.00000001,i1_ref_in);i1q_prioRatio=-i1Q_ref*max(0.00000001,i1_ref_ltd)/max(0.00000001,i1_ref_in);i1d_ref=select(i1P_ref>0.000001,select(blocked,0.0,select(FRT_active,gradlim_const(select(i1P_ref>0.000001,selfix(PrioQ_FRT>1.5,i1d_prioRatio,selfix(PrioQ_FRT,i1d_prioQ,i1d_prioP)),0.0),-99999,diP_max_frt/100),select(FRT_post,gradlim_const(select(i1P_ref>0.000001,selfix(PrioQ>1.5,i1d_prioRatio,selfix(PrioQ,i1d_prioQ,i1d_prioP)),0.0),-99999,diP_max_frt/100),select(soft_flagP,gradlim_const(select(i1P_ref>0.000001,selfix(PrioQ>1.5,i1d_prioRatio,selfix(PrioQ,i1d_prioQ,i1d_prioP)),0.0),-99999,diP_max_soft/100),gradlim_const(select(i1P_ref>0.000001,selfix(PrioQ>1.5,i1d_prioRatio,selfix(PrioQ,i1d_prioQ,i1d_prioP)),0.0),-99999,diP_max/100))))),select(i1P_ref<-0.000001,select(blocked,0.0,select(FRT_active,gradlim_const(select(i1P_ref<-0.000001,selfix(PrioQ_FRT>1.5,i1d_prioRatio,selfix(PrioQ_FRT,i1d_prioQ,i1d_prioP)),0.0),-diP_max_frt/100,99999),select(FRT_post,gradlim_const(select(i1P_ref<-0.000001,selfix(PrioQ>1.5,i1d_prioRatio,selfix(PrioQ,i1d_prioQ,i1d_prioP)),0.0),-diP_max_frt/100,99999),select(soft_flagP,gradlim_const(select(i1P_ref<-0.000001,selfix(PrioQ>1.5,i1d_prioRatio,selfix(PrioQ,i1d_prioQ,i1d_prioP)),0.0),-diP_max_soft/100,99999),gradlim_const(select(i1P_ref<-0.000001,selfix(PrioQ>1.5,i1d_prioRatio,selfix(PrioQ,i1d_prioQ,i1d_prioP)),0.0),-diP_max/100,99999))))),select(blocked,0.0,select(FRT_active,selfix(PrioQ_FRT>1.5,i1d_prioRatio,selfix(PrioQ_FRT,i1d_prioQ,i1d_prioP)),selfix(PrioQ>1.5,i1d_prioRatio,selfix(PrioQ,i1d_prioQ,i1d_prioP))))));i1q_ref=select(blocked,0.0,select(FRT_active,selfix(PrioQ_FRT>1.5,i1q_prioRatio,selfix(PrioQ_FRT,i1q_prioQ,i1q_prioP)),select(soft_flagQ,select(i1Q_ref<-0.000001,gradlim_const(select(i1Q_ref<-0.000001,selfix(PrioQ>1.5,i1q_prioRatio,selfix(PrioQ,i1q_prioQ,i1q_prioP)),0.0),-99999,diQ_max_soft/100),select(i1Q_ref>0.000001,gradlim_const(select(i1Q_ref>0.000001,selfix(PrioQ>1.5,i1q_prioRatio,selfix(PrioQ,i1q_prioQ,i1q_prioP)),0.0),-diQ_max_soft/100,99999),selfix(PrioQ>1.5,i1q_prioRatio,selfix(PrioQ,i1q_prioQ,i1q_prioP)))),selfix(PrioQ>1.5,i1q_prioRatio,selfix(PrioQ,i1q_prioQ,i1q_prioP)))));i1_ref_out=sqrt(max(0.0,sqr(i1d_ref)+sqr(i1q_ref)));i_ref_out=i1_ref_out;output(i_ref_out>i_max+0.00001,'Current reference output exceeds maximum limit: i_ref_out=i_ref_out > i_max=i_max');blocked=picdro_const(block-0.4999,0.000,0.001);i1P_in_limit=picdro_const(abs(i1P_ref)-abs(i1d_ref)+0.499,0.005,0.001);i1Q_in_limit=picdro_const(abs(i1Q_ref)-abs(i1q_ref)+0.499,0.005,0.001);"vardef(PrioQ)=;'Priority during normal operation: 0=iP, 1=iQ, 2=ratio iP/iQ'";"vardef(PrioQ_FRT)=;'Priority during FRT: 0 = iP, 1 = iQ, 2=ratio iP/iQ'";"vardef(i_max)='p.u.';'Maximum current'";"vardef(iP_max)='p.u.';'Maximum active current'";"vardef(iQ_max)='p.u.';'Maximum reactive current'";"vardef(diP_max)='%/s';'Max. positive gradient of active current'";"vardef(diP_max_frt)='%/s';'Max. active current gradient at/post FRT'";"vardef(diP_max_soft)='%/s';'Max. active current gradient at soft restart'";"vardef(diQ_max_soft)='%/s';'Max. reactive current gradient at soft restart'";"vardef(FRT_active)=;'Fault-ride-through mode active'";"vardef(block)=;'Blocking signal'";"vardef(soft)=;'Automatic soft start trigger signal'";"vardef(soft_manually)=;'Manually soft start trigger signal'";"vardef(i1P_ref)='p.u.';'Active current reference, positive sequence'";"vardef(i1Q_ref)='p.u.';'Reactive current reference, positive sequence'";"vardef(i1_ref_in)='p.u.';'Current reference, magnitude, positive sequence'";"vardef(i1d_ref)='p.u.';'Current reference, positive sequence, d-axis'";"vardef(i1q_ref)='p.u.';'Current reference, positive sequence, q-axis'";"vardef(i1_ref_out)='p.u.';'Current reference, magnitude, positive sequence'";"vardef(i_ref_out)='p.u.';'Current reference, magnitude'";"vardef(i1P_in_limit)=;'Active current reference in positive sequence exceeds limit'";"vardef(i1Q_in_limit)=;'Reactive current reference in positive sequence exceeds limit'";"vardef(FRT_post)=;'Flag for active and post FRT'";"vardef(soft_flagP)=;'Flag for soft start of active power'";"vardef(soft_flagQ)=;'Flag for soft start of reactive power'";limfix(PrioQ)=[0,2];limfix(PrioQ_FRT)=[0,2];limfix(i_max)=(0,);limfix(iP_max)=(0,i_max];limfix(iQ_max)=[0,i_max];limfix(diP_max)=(0,);limfix(diP_max_frt)=(0,);limfix(diP_max_soft)=(0,);limfix(diQ_max_soft)=(0,);inc(FRT_active)=0;inc0(block)=0;inc0(soft)=0;inc(soft_manually)=0;inc(blocked)=block;inc(i1P_ref)=selfix(block,0.0,i1d_ref);inc(i1Q_ref)=selfix(block,0.0,-i1q_ref);inc(i1P_in_limit)=0;inc(i1Q_in_limit)=0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;i1d_ref,i1q_ref,i1P_in_limit,i1Q_in_limit;i1P_ref,i1Q_ref,FRT_active,block,soft,soft_manually;;PrioQ,PrioQ_FRT;blocked,i1d_prioP,i1d_prioQ,i1q_prioP,i1q_prioQ,i1_ref_in,i1_ref_ltd,i1d_prioRatio,i1q_prioRatio,i1_ref_out,i_ref_out,FRT_post,soft_flagP,soft_flagQ
  7;C;Output Limiter Transform (Pos Seq)BlkDef;286;0;6;0;;0;;0;;0;;1;uconv_r,uconv_i;1;uconv_1d,uconv_1q,cosphi1,sinphi1;0;;1;uconv_max;1;theta1,uconv_1,uconv_1_ltd,uconv_1d_ltd,uconv_1q_ltd;25;uconv_1_ltd=max(0,min(uconv_max,uconv_1));uconv_1d_ltd=uconv_1_ltd*cos(theta1);uconv_1q_ltd=uconv_1_ltd*sin(theta1);uconv_r=uconv_1d_ltd*cosphi1-uconv_1q_ltd*sinphi1;uconv_i=uconv_1d_ltd*sinphi1+uconv_1q_ltd*cosphi1;uconv_1=sqrt(max(0.0,sqr(uconv_1d)+sqr(uconv_1q)));theta1=atan2(uconv_1q,uconv_1d);[theta1]='rad';"vardef(uconv_max)='p.u.';'Max. converter voltage'";"vardef(uconv_1d)='p.u.';'Converter voltage reference, positive sequence, d-axis'";"vardef(uconv_1q)='p.u.';'Converter voltage reference, positive sequence, q-axis'";"vardef(cosphi1)=;'Cosine of reference angle, positive sequence'";"vardef(sinphi1)=;'Sine of reference angle, positive sequence'";"vardef(uconv_r)='p.u.';'Converter voltage reference, real part'";"vardef(uconv_i)='p.u.';'Converter voltage reference, imaginary part'";"vardef(uconv_1)='p.u.';'Converter voltage reference, positive sequence, magnitude'";"vardef(uconv_1_ltd)='p.u.';'Converter voltage reference (limited), positive sequence, magnitude'";"vardef(uconv_1d_ltd)='p.u.';'Converter voltage reference (limited), positive sequence, d-axis'";"vardef(uconv_1q_ltd)='p.u.';'Converter voltage reference (limited), positive sequence, q-axis'";limfix(uconv_max)=(0,);inc(uconv_1d_ltd)=uconv_r*cosphi1+uconv_i*sinphi1;inc(uconv_1q_ltd)=-uconv_r*sinphi1+uconv_i*cosphi1;inc(uconv_1)=sqrt(max(0.0,sqr(uconv_r)+sqr(uconv_i)));inc(uconv_1d)=uconv_r*cosphi1+uconv_i*sinphi1;inc(uconv_1q)=-uconv_r*sinphi1+uconv_i*cosphi1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;uconv_r,uconv_i;uconv_1d,uconv_1q,cosphi1,sinphi1;;uconv_max;theta1,uconv_1,uconv_1_ltd,uconv_1d_ltd,uconv_1q_ltd
  8;C;P_Vdc Control BlkDef;286;0;6;1;Vdc_max,dVdc_ref_max,dP_ref_max,P_ref_max,P_max,iP_max_vdc,dOutP_max,dOutVdc_max,iP_max;0;;1;Vdc_min,dVdc_ref_min,dP_ref_min,P_ref_min,P_min,dOutP_min,dOutVdc_min;0;;1;iP_ref,dPmarge_SI_up,dPmarge_SI_down;1;mode_P_cmd,DC_switch_open,trip_dc,STATCOM_on,EPC,dP_si,P_max_epc,udc,udc_ref,idc,P_ref,dP_fsm,dP_pod,dP_epc,Pac_loc,Pac_poc,Pdc,P_min_epc,UVRT,iP_in_limit,block,uac_loc;1;xiP,xd,xi_limov,xi_limuv;1;Mode_P,poc,gradlim_Vref,gradlim_Pref,Kp_Vdc,Ki_Vdc,Kd_Vdc,Td_Vdc,Ctrl_P,Kp_P,Ki_P,gradlim_OutP,gradlim_OutVdc,Mode_Vdc_Droop,Dvdc,Didc,Mode_P_Droop,Dp,Mode_P_Droop_Db,Vdc_droop_max_db,Vdc_droop_min_db,Mode_DC_OV,Kp_lim,Ki_lim,Mode_DC_UV,Mode_P_Db,Mode_P_Db_epco,Mode_P_Db_epcu,Vdc_max_db,Vdc_min_db,Kp_vdc_db,SI_epc,Mode_Vadp,Vac_min;1;P_ref_sum_freeze,Kp,Ki,Kd,y_max,y_min,yx_max,yx_min,freeze_int,yp,yd,dxd,P_ref_VdcDroop,over_droop_db,under_droop_db,db_ctrl_over,db_ctrl_under,P,P_ref_ltd,P_ref_sum,P_ref_sum_epc,P_ref_sum_ltd,P_ref_sum_without_SI,Pdc_invert,dP_droop,dP_droop_ovuv,dP_overvolt,dP_ref,dP_si_enabled,dP_si_ff,dP_undervolt,delta,delta_P,delta_udc,droop_udc,freeze_lim,iref_db_droop,iref_db_droop_si,iref_out,iref_out_droop,iref_out_gradlim,mode_P,ref,udc_over,udc_ref_droop,udc_ref_droop_ltd,udc_ref_final,udc_ref_ltd,udc_under;241;Kp=select_const(mode_P,Kp_P,Kp_Vdc);Ki=select_const(mode_P,Ki_P,Ki_Vdc);Kd=select_const(mode_P,0.0,Kd_Vdc);yp=select(mode_P,selfix(Ctrl_P,ref,delta),delta);y_max=select(mode_P,min(P_max,P_max_epc)-iref_db_droop,iP_max_vdc);y_min=select(mode_P,max(P_min,P_min_epc)-iref_db_droop,-iP_max_vdc);yx_max=select(mode_P,P_max-iref_db_droop,iP_max_vdc);yx_min=select(mode_P,P_min-iref_db_droop,-iP_max_vdc);inc(Kp)=selfix_const(mode_P,Kp_P,Kp_Vdc);inc(Ki)=selfix_const(mode_P,Ki_P,Ki_Vdc);inc(Kd)=selfix_const(mode_P,0.0,Kd_Vdc);inc(y_max)=selfix(mode_P,P_max-iref_db_droop,iP_max_vdc);inc(y_min)=selfix(mode_P,P_min-iref_db_droop,-iP_max_vdc);inc(yx_max)=selfix(mode_P,P_max-iref_db_droop,iP_max_vdc);inc(yx_min)=selfix(mode_P,P_min-iref_db_droop,-iP_max_vdc);limfix(Td_Vdc)=(0,);dxd=select(mode_P,0.0,selfix({Td_Vdc>0.0}.and.{Kd_Vdc>0.0},(delta-xd)/selfix(Td_Vdc>0.0,Td_Vdc,1.0),0.0));xd.=dxd;yd=select(mode_P,0.0,dxd*Kd);inc(freeze_int)=selfix_const(block.or.UVRT,1,0);freeze_int=picdro_const(block.or.UVRT.or.{iP_in_limit.and.{{xiP>0.and.delta>0}.or.{xiP<0.and.delta<0}}},0.00001,0.01);xiP.=select(freeze_int,0.0,select({flipflop(lastvalue(xiP)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))>y_max+0.000001,lastvalue(xiP)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))<y_max).and.flipflop(delta>0.0,delta<0.0)}.or.{flipflop(lastvalue(xiP)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))<y_min-0.000001,lastvalue(xiP)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))>y_min).and.flipflop(delta<0.0,delta>0.0)},0.0,Ki*delta));iref_out=lim(limstate(xiP,yx_min-0.0000001,yx_max+0.0000001)+Kp*yp+yd,y_min,y_max);ref=select(mode_P,P_ref_sum_ltd,udc_ref_final);delta=select(mode_P,delta_P,delta_udc);P=selfix(poc>1.5,Pdc_invert,selfix(poc>0.5,Pac_poc,Pac_loc));P_ref_sum_ltd=select(EPC,lim(P_ref_sum_epc,min(max(P_ref_min,P_min_epc),min(P_ref_max,P_max_epc)),max(min(P_ref_max,P_max_epc),max(P_ref_min,P_min_epc))),lim_const(P_ref_sum_epc,P_ref_min,P_ref_max));dPmarge_SI_up=select(EPC,min(P_ref_max,P_max_epc),P_ref_max)-P_ref_sum_without_SI;dPmarge_SI_down=select(EPC,max(P_ref_min,P_min_epc),P_ref_min)-P_ref_sum_without_SI;udc_ref_droop_ltd=lim_const(udc_ref_droop,Vdc_min,Vdc_max);mode_P=select(STATCOM_on.or.trip_dc,0,select(EPC,1,mode_P_cmd));inc(mode_P_cmd)=selfix(Mode_P,1,0);iref_out_gradlim=select(mode_P,selfix(gradlim_OutP,gradlim_const(selfix(gradlim_OutP,iref_out,0),dOutP_min/100,dOutP_max/100),iref_out),selfix(gradlim_OutVdc,gradlim_const(selfix(gradlim_OutVdc,iref_out,0),dOutVdc_min/100,dOutVdc_max/100),iref_out));inc(db_ctrl_over)=selfix({mode_P.and.Mode_P_Db.and.{Vdc_max_db>Vdc_min_db}.and.{.not.{EPC.and.{.not.Mode_P_Db_epco}}}}.or.{EPC.and.Mode_P_Db_epco},max(0.0,udc-Vdc_max_db),0.0);inc(db_ctrl_under)=selfix({mode_P.and.Mode_P_Db.and.{Vdc_max_db>Vdc_min_db}.and.{.not.{EPC.and.{.not.Mode_P_Db_epcu}}}}.or.{EPC.and.Mode_P_Db_epcu},min(0.0,udc-Vdc_min_db),0.0);db_ctrl_over=select({mode_P.and.Mode_P_Db.and.{Vdc_max_db>Vdc_min_db}.and.{.not.{EPC.and.{.not.Mode_P_Db_epco}}}}.or.{EPC.and.Mode_P_Db_epco},max(0.0,udc-Vdc_max_db),0.0);db_ctrl_under=select({mode_P.and.Mode_P_Db.and.{Vdc_max_db>Vdc_min_db}.and.{.not.{EPC.and.{.not.Mode_P_Db_epcu}}}}.or.{EPC.and.Mode_P_Db_epcu},min(0.0,udc-Vdc_min_db),0.0);iref_db_droop=lim_const(select(mode_P.and.Mode_P_Db.and.{Vdc_max_db<=Vdc_min_db},(udc-Vdc_max_db)*Kp_vdc_db,(db_ctrl_over+db_ctrl_under)*Kp_vdc_db),P_min,P_max);over_droop_db=selfix(Mode_P_Droop.and.Mode_P_Droop_Db,picdro(selfix(Mode_P_Droop.and.Mode_P_Droop_Db,udc-Vdc_droop_max_db+0.5,0),0.0,0.0),0);under_droop_db=selfix(Mode_P_Droop.and.Mode_P_Droop_Db,picdro(selfix(Mode_P_Droop.and.Mode_P_Droop_Db,Vdc_droop_min_db-udc+0.5,0),0.0,0.0),0);dP_droop=selfix(Mode_P_Droop,selfix(Mode_P_Droop_Db,select(over_droop_db,(udc-Vdc_droop_max_db)*Dp,select(under_droop_db,(udc-Vdc_droop_min_db)*Dp,0.0)),(udc-udc_ref_ltd)*Dp),0.0);inc(over_droop_db)=selfix(Mode_P_Droop.and.Mode_P_Droop_Db,selfix_const(udc>Vdc_droop_max_db,1,0),0);inc(under_droop_db)=selfix(Mode_P_Droop.and.Mode_P_Droop_Db,selfix_const(udc<Vdc_droop_min_db,1,0),0);inc(dP_droop)=selfix(Mode_P_Droop,selfix(Mode_P_Droop_Db,selfix(over_droop_db,(udc-Vdc_droop_max_db)*Dp,selfix(under_droop_db,(udc-Vdc_droop_min_db)*Dp,0.0)),(udc-udc_ref_ltd)*Dp),0.0);xi_limov.=selfix(Mode_DC_OV,select(EPC.or.freeze_lim,0.0,Ki_lim*udc_over),0.0);dP_overvolt=selfix(Mode_DC_OV,lim_const(limstate_const(xi_limov,0.0,1.0)+Kp_lim*udc_over,0.0,1.0),0.0);xi_limuv.=selfix(Mode_DC_UV,select(EPC.or.freeze_lim,0.0,Ki_lim*udc_under),0.0);dP_undervolt=selfix(Mode_DC_UV,lim_const(limstate_const(xi_limuv,-1.0,0.0)+Kp_lim*udc_under,-1.0,0.0),0.0);P_ref_ltd=selfix(gradlim_Pref,gradlim_const(selfix(gradlim_Pref,P_ref,0),dP_ref_min/100,dP_ref_max/100),P_ref);Pdc_invert=-Pdc;iP_ref=select(block,0.0,lim(select(mode_P,iref_out_droop/selfix(Mode_Vadp,max(uac_loc,Vac_min),1.0),iref_out_droop),-iP_max,iP_max));dP_si_ff=select(mode_P,selfix(Ctrl_P,dP_si_enabled*(1.0-Kp_P),dP_si_enabled),dP_si_enabled);P_ref_sum_freeze=select(EPC,lastvalue(P_ref_sum_freeze),P_ref_sum);P_ref_sum_epc=select(DC_switch_open.or.trip_dc.or.STATCOM_on,0.0,select(EPC,P_ref_sum_freeze+dP_epc+dP_si_enabled,P_ref_sum+dP_si_enabled));P_ref_sum_without_SI=select(DC_switch_open.or.trip_dc.or.STATCOM_on,0.0,select(EPC,P_ref_sum_freeze+dP_epc,P_ref_sum));delta_P=-P+P_ref_sum_ltd;delta_udc=udc-udc_ref_final;udc_ref_droop=droop_udc+udc_ref_ltd;iref_out_droop=iref_out_gradlim+iref_db_droop_si;P_ref_sum=P_ref_ltd+dP_ref+dP_droop_ovuv;dP_ref=dP_pod+dP_fsm;iref_db_droop_si=iref_db_droop+dP_si_ff;dP_droop_ovuv=dP_droop+dP_overvolt+dP_undervolt;freeze_lim=UVRT+iP_in_limit+block;dP_si_enabled=selfix(SI_epc,dP_si,select(EPC,0.0,dP_si));inc(P_ref_VdcDroop)=P-dP_ref;droop_udc=select(DC_switch_open.or.trip_dc.or.STATCOM_on,0.0,selfix(Mode_Vdc_Droop>1.5,-Didc*idc,selfix(Mode_Vdc_Droop,Dvdc*(P-(P_ref_VdcDroop+dP_ref)),0.0)));udc_over=udc-Vdc_max;udc_under=udc-Vdc_min;udc_ref_ltd=selfix(gradlim_Vref,gradlim_const(selfix(gradlim_Vref,udc_ref,0),dVdc_ref_min/100,dVdc_ref_max/100),udc_ref);udc_ref_final=select(DC_switch_open.or.trip_dc,udc_ref_droop_ltd,select(STATCOM_on,0.0,udc_ref_droop_ltd));"vardef(Mode_P)=;'Control mode: 0 = Vdc, 1 = P'";"vardef(Mode_Vdc_Droop)=;'Vdc droop ctrl.: 0=off, 1=Vdc(P), 2=Vdc(idc)'";"vardef(Mode_P_Droop)=;'P droop ctrl., P(Vdc): 0 = off, 1 = on'";"vardef(Mode_P_Droop_Db)=;'P droop ctrl. deadband: 0=off; 1=on'";"vardef(Mode_DC_OV)=;'Vdc over-voltage limiter: 0 = off, 1 = on'";"vardef(Mode_DC_UV)=;'Vdc under-voltage limiter: 0 = off, 1 = on'";"vardef(Mode_P_Db)=;'Deadband control, P(Vdc_db): 0 = off, 1 = on'";"vardef(Mode_P_Db_epco)=;'Deadb. ctrl. DC overvolt. while EPC: 0/1'";"vardef(Mode_P_Db_epcu)=;'Deadb. ctrl. DC undervlt. while EPC: 0/1'";"vardef(SI_epc)=;'Allow synthetic inertia during EPC: 0 = no, 1 = yes'";"vardef(Mode_Vadp)=;'Adapt current ref. output to AC voltage: 0=no, 1=yes'";"vardef(poc)=;'P ctrl. at: 0 = local AC terminal, 1 = PoC, 2 = DC terminal'";"vardef(P_ref_min)='p.u.';'Minimum active power reference value'";"vardef(P_ref_max)='p.u.';'Maximum active power reference value'";"vardef(gradlim_Pref)=;'P reference gradient limiter: 0 = off, 1 = on'";"vardef(gradlim_Vref)=;'Vdc reference gradient limiter: 0 = off, 1 = on'";"vardef(dP_ref_min)='%/s';'Min. rate of change of power reference'";"vardef(dP_ref_max)='%/s';'Max. rate of change of power reference'";"vardef(dVdc_ref_min)='%/s';'Min. rate of change of Vdc reference'";"vardef(dVdc_ref_max)='%/s';'Max. rate of change of Vdc reference'";"vardef(Ctrl_P)=;'P ctrl. type: 0 = PI, 1 = I with prop. ref. feed-forward'";"vardef(Kp_Vdc)=;'DC voltage controller proportional gain'";"vardef(Ki_Vdc)=;'DC voltage controller integrator gain'";"vardef(Kd_Vdc)=;'DC voltage controller derivative gain'";"vardef(Td_Vdc)='s';'DC voltage controller derivate time constant'";"vardef(Kp_P)=;'Active power controller proportional gain'";"vardef(Ki_P)=;'Active power controller integrator gain'";"vardef(P_max)='p.u.';'Maximum active power (positive value)'";"vardef(P_min)='p.u.';'Minimum active power (negative value)'";"vardef(iP_max_vdc)='p.u.';'Max. steady active current (Vdc Ctrl.)'";"vardef(gradlim_OutP)=;'P ctrl. output gradient limiter: 0=off, 1=on'";"vardef(gradlim_OutVdc)=;'Vdc ctrl. output gradient limiter: 0=off, 1=on'";"vardef(dOutP_min)='%/s';'Min. rate of change of P ctrl. output'";"vardef(dOutP_max)='%/s';'Max. rate of change of P ctrl. output'";"vardef(dOutVdc_min)='%/s';'Min. rate of change of Vdc ctrl. output'";"vardef(dOutVdc_max)='%/s';'Max. rate of change of Vdc ctrl. output'";"vardef(Dvdc)='p.u./p.u.';'Gain for Vdc droop control, Vdc(P)'";"vardef(Didc)='p.u./p.u.';'Gain for Vdc droop control, Vdc(idc)'";"vardef(Dp)='p.u./p.u.';'Gain for P droop control, P(Vdc)'";"vardef(P_ref_VdcDroop)='p.u.';'P reference value for Vdc(P) droop'";"vardef(Vdc_droop_max_db)='p.u.';'Upper deadband P droop ctrl.'";"vardef(Vdc_droop_min_db)='p.u.';'Lower deadband P droop ctrl.'";"vardef(Vdc_max)='p.u.';'Maximum steady-state DC voltage'";"vardef(Vdc_min)='p.u.';'Minimum steady-state DC voltage'";"vardef(Kp_lim)=;'DC over/under-voltage limiter, proportional gain'";"vardef(Ki_lim)=;'DC over/under-voltage limiter, integrator gain'";"vardef(Vdc_max_db)='p.u.';'Upper Vdc threshold for deadband ctrl.'";"vardef(Vdc_min_db)='p.u.';'Lower Vdc threshold for deadband ctrl.'";"vardef(Kp_vdc_db)=;'Deadband control gain of Vdc'";"vardef(Vac_min)='p.u.';'Minimum steady-state operating voltage'";"vardef(iP_max)='p.u.';'Maximum active current (max. ref. output)'";"vardef(udc)='p.u.';'DC voltage (local measurement)'";"vardef(udc_ref)='p.u.';'DC voltage reference signal'";"vardef(udc_ref_ltd)='p.u.';'DC voltage reference signal (rate of change limited)'";"vardef(droop_udc)='p.u.';'Vdc(P) droop reference signal'";"vardef(Pac_loc)='p.u.';'AC power (local measurement)'";"vardef(Pac_poc)='p.u.';'AC power (measurement at PoC)'";"vardef(Pdc)='p.u.';'DC power (local measurement)'";"vardef(P)='p.u.';'Active power (selected measurement)'";"vardef(P_ref)='p.u.';'Active power reference signal'";"vardef(uac_loc)='p.u.';'AC voltage (local measurement)'";"vardef(mode_P_cmd)=;'Control mode (input signal): 0 = Vdc, 1 = P'";"vardef(UVRT)=;'Under-voltage ride through (0 = Inactive, 1 = Active)'";"vardef(block)=;'Blocking signal'";"vardef(DC_switch_open)=;'Status of DC switches: 0 = closed, 1 = open'";"vardef(trip_dc)=;'Trip signal DC connection'";"vardef(STATCOM_on)=;'STATCOM mode'";"vardef(iP_in_limit)=;'Flag iP in limitation'";"vardef(freeze_int)=;'Freeze integrator of PI controller'";"vardef(dP_fsm)='p.u.';'Additional active power by FSM'";"vardef(dP_pod)='p.u.';'Additional active power by POD'";"vardef(dP_si)='p.u.';'Additional active power by synthetic inertia'";"vardef(EPC)=;'Emergency Power Control flag'";"vardef(dP_epc)='p.u.';'Additional active power by EPC'";"vardef(P_max_epc)='p.u.';'Maximum active power limitation by EPC'";"vardef(P_min_epc)='p.u.';'Minimum active power limitation by EPC'";"vardef(iP_ref)='p.u.';'AC active current reference (pos. seq.)'";"vardef(dPmarge_SI_up)='p.u.';'Upper power margin for synthetic inertia'";"vardef(dPmarge_SI_down)='p.u.';'Lower power margin for synthetic inertia'";"vardef(dP_ref)='p.u.';'Additional active power reference by FSM and SI'";"vardef(P_ref_ltd)='p.u.';'Active power reference signal (rate of change limited)'";"vardef(P_ref_sum)='p.u.';'Active power reference with P(Vdc) droop, DC over-/undervoltage limitation, FSM and SI contributions'";"vardef(P_ref_sum_freeze)='p.u.';'Active power reference signal, frozen by EPC'";"vardef(P_ref_sum_epc)='p.u.';'Active power reference with P(Vdc) droop, DC over-/undervoltage limitation, FSM, SI and EPC contributions)'";"vardef(P_ref_sum_ltd)='p.u.';'Active power reference signal, limited to min/max values and EPC limits'";"vardef(dP_droop)='p.u.';'P(Vdc) droop reference signal'";"vardef(dP_overvolt)='p.u.';'Power reference change by DC overvoltage limiter'";"vardef(dP_undervolt)='p.u.';'Power reference change by DC undervoltage limiter'";"vardef(dP_droop_ovuv)='p.u.';'Power reference change because of P(Vdc) droop, DC over-/undervoltage limitation'";"vardef(droop_udc)='p.u.';'Vdc(P) droop reference signal'";"vardef(iref_db_droop)='p.u.';'Deadband control, additional active current'";limfix(Mode_P)=[0,1];limfix(poc)=[0,2];limfix(gradlim_Vref)=[0,1];limfix(gradlim_Pref)=[0,1];limfix(Kp_Vdc)=[0,);limfix(Ki_Vdc)=[0,);limfix(Kd_Vdc)=[0,);limfix(Td_Vdc)=(0,);limfix(Ctrl_P)=[0,1];limfix(Kp_P)=[0,);limfix(Ki_P)=[0,);limfix(Mode_Vdc_Droop)=[0,2];limfix(Mode_P_Droop)=[0,1];limfix(Dp)=[0,);limfix(Mode_P_Droop_Db)=[0,1];limfix(Vdc_droop_max_db)=[1,);limfix(Vdc_droop_min_db)=(,1];limfix(Vdc_droop_max_db)=(Vdc_droop_min_db,);limfix(Vdc_droop_min_db)=(,Vdc_droop_max_db);limfix(Mode_DC_OV)=[0,1];limfix(Kp_lim)=[0,);limfix(Ki_lim)=[0,);limfix(Mode_P_Db)=[0,1];limfix(Mode_P_Db_epco)=[0,1];limfix(Mode_P_Db_epcu)=[0,1];limfix(Vdc_max_db)=[Vdc_min_db,);limfix(Vdc_min_db)=(0,Vdc_max_db];limfix(Kp_vdc_db)=[0,);limfix(SI_epc)=[0,1];limfix(Mode_Vadp)=[0,1];limfix(Vac_min)=(0,1);limfix(dVdc_ref_max)=(0,);limfix(dP_ref_max)=(0,);limfix(P_ref_max)=[0,);limfix(P_ref_max)=(P_ref_min,);limfix(P_max)=[0,);limfix(P_max)=(P_min,);limfix(iP_max_vdc)=(0,iP_max);limfix(iP_max)=(iP_max_vdc,);limfix(Vdc_max)=[1,);limfix(Vdc_max)=(Vdc_min,);limfix(dVdc_ref_min)=(,0);limfix(dP_ref_min)=(,0);limfix(P_ref_min)=(,0];limfix(P_ref_min)=(,P_ref_max);limfix(P_min)=(,0];limfix(P_min)=(,P_max);limfix(Vdc_min)=(0,Vdc_max);limfix(gradlim_OutP)=[0,1];limfix(dOutP_min)=(,0);limfix(dOutP_max)=(0,);limfix(gradlim_OutVdc)=[0,1];limfix(dOutVdc_min)=(,0);limfix(dOutVdc_max)=(0,);outfix({Mode_DC_OV>0.5}.and.{udc>Vdc_max},'DC voltage is larger than maximum permissible steady-state DC voltage: udc=udc p.u. > Vdc_max=Vdc_max p.u. Controller will reduce power flow to meet the limit Vdc_max.');outfix({Mode_DC_UV>0.5}.and.{udc<Vdc_min},'DC voltage is lower than minimum permissible steady-state DC voltage: udc=udc p.u. < Vdc_min=Vdc_min p.u. Controller will reduce power flow to meet the limit Vdc_min.');inc(udc_ref)=udc+selfix(Mode_Vdc_Droop>1.5,Didc*idc,0.0);inc(P_ref)=P-dP_droop-dP_fsm-dP_pod;inc(xiP)=selfix(Mode_P,selfix(Ctrl_P,iP_ref*selfix(Mode_Vadp,max(uac_loc,Vac_min),1.0)-dP_si-iref_db_droop-Kp_P*P,iP_ref*selfix(Mode_Vadp,max(uac_loc,Vac_min),1.0)-dP_si-iref_db_droop),iP_ref-dP_si);inc(xd)=0.0;inc(xi_limov)=0.0;inc(xi_limuv)=0.0;inc0(UVRT)=0;inc0(block)=0;inc0(trip_dc)=0;inc0(STATCOM_on)=0;inc0(DC_switch_open)=0;inc0(iP_in_limit)=0;inc0(dP_fsm)=0.0;inc0(dP_pod)=0.0;inc(dP_si)=0.0;inc(EPC)=0;inc(dP_epc)=0.0;inc(P_max_epc)=max(P_max,P_ref_max);inc(P_min_epc)=min(P_min,P_ref_min);inc(P_ref_sum_without_SI)=selfix(DC_switch_open.or.trip_dc.or.STATCOM_on,0.0,P_ref_sum);inc(dPmarge_SI_up)=P_ref_max-P_ref_sum_without_SI;inc(dPmarge_SI_down)=P_ref_min-P_ref_sum_without_SI;inc0(iP_ref)=0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iP_ref,dPmarge_SI_up,dPmarge_SI_down;mode_P_cmd,DC_switch_open,trip_dc,STATCOM_on,EPC,dP_si,P_max_epc,udc,udc_ref,idc,P_ref,dP_fsm,dP_pod,dP_epc,Pac_loc,Pac_poc,Pdc,P_min_epc,UVRT,iP_in_limit,block,uac_loc;xiP,xd,xi_limov,xi_limuv;Mode_P,poc,gradlim_Vref,gradlim_Pref,Kp_Vdc,Ki_Vdc,Kd_Vdc,Td_Vdc,Ctrl_P,Kp_P,Ki_P,gradlim_OutP,gradlim_OutVdc,Mode_Vdc_Droop,Dvdc,Didc,Mode_P_Droop,Dp,Mode_P_Droop_Db,Vdc_droop_max_db,Vdc_droop_min_db,Mode_DC_OV,Kp_lim,Ki_lim,Mode_DC_UV,Mode_P_Db,Mode_P_Db_epco,Mode_P_Db_epcu,Vdc_max_db,Vdc_min_db,Kp_vdc_db,SI_epc,Mode_Vadp,Vac_min;P_ref_sum_freeze,Kp,Ki,Kd,y_max,y_min,yx_max,yx_min,freeze_int,yp,yd,dxd,P_ref_VdcDroop,over_droop_db,under_droop_db,db_ctrl_over,db_ctrl_under,P,P_ref_ltd,P_ref_sum,P_ref_sum_epc,P_ref_sum_ltd,P_ref_sum_without_SI,Pdc_invert,dP_droop,dP_droop_ovuv,dP_overvolt,dP_ref,dP_si_enabled,dP_si_ff,dP_undervolt,delta,delta_P,delta_udc,droop_udc,freeze_lim,iref_db_droop,iref_db_droop_si,iref_out,iref_out_droop,iref_out_gradlim,mode_P,ref,udc_over,udc_ref_droop,udc_ref_droop_ltd,udc_ref_final,udc_ref_ltd,udc_under
  9;C;Protection ACDC (Pos Seq) BlkDef;286;0;6;0;;0;;0;;0;;1;block,trip,trip_ac,trip_dc,DC_switch_open,STATCOM_on,soft;1;idc,uac1,udc_p,udc_n,f,block_remote,trip_remote,block_manually,trip_ac_manually,trip_dc_manually,DC_switch1_closed,DC_switch2_closed;1;xf;1;Topo,AutoInput,BRK_ac_ac,BRK_ac_dc,BRK_ac_dc2,BRK_number,BRK_delay_ac,BRK_dc_ac,BRK_dc_dc,BRK_delay_dc,soft_deblock,Idc_max,Idc_rated,Block_MMC_delay1,Trip_idc,Trip_idc_delay,udc_min1,udc_min2,udc_max1,udc_max2,Block_MMC_delay2uv1,Block_MMC_delay2uv2,Block_MMC_delay2ov1,Block_MMC_delay2ov2,Deblock_MMC_delay_dc,Trip_udcmin1,Trip_udcmin1_delay,Trip_udcmin2,Trip_udcmax1,Trip_udcmax1_delay,Trip_udcmax2,STCM_st1,STCM_st2,STCM_delay,Mode_AWE,delay_AWE,soft_AWE,uac_min1,uac_min2,uac_max,Block_MMC_delay3uv1,Block_MMC_delay3uv2,Block_MMC_delay3ov,Deblock_MMC_delay3,Trip_uacmin1,Trip_uacmin2,Trip_uacmax,f_min,f_max,df_min,df_max,Block_MMC_delay4,Deblock_MMC_delay4,Trip_f,Remote_block,Remote_trip_ac,Remote_trip_dc,Op_Ranges,udc_op_min,udc_op_max,uac_op_min,uac_op_max,f_op_min,f_op_max,df_op_min,df_op_max,Tf;1;udc,udc_abs,block_DC_overcurrent,detect_DC_undervoltage1,detect_DC_undervoltage2,block_DC_undervoltage1,block_DC_undervoltage2,detect_DC_overvoltage1,block_DC_overvoltage1,block_DC_overvoltage2,AWE,block_AC_undervoltage1,block_AC_undervoltage2,block_AC_overvoltage,block_underfrequency,block_overfrequency,block_rocof,block_self,df;353;"vardef(Topo)      =       ;'DC pole topology: 0 = symmetric, 1 = asymmetric'";"vardef(AutoInput) =       ;'Automated input: 0=no, 1=yes (Topo, Idc_rated)'";"vardef(Idc_max)   = 'kA'  ;'Maximum DC current'";"vardef(Idc_rated) = 'kA'  ;'Rated DC current Idcr = Sr/Vdcr'";"vardef(udc_min1)  = 'p.u.';'Minimum DC voltage, stage 1'";"vardef(udc_min2)  = 'p.u.';'Minimum DC voltage, stage 2'";"vardef(udc_max1)  = 'p.u.';'Maximum DC voltage, stage 1'";"vardef(udc_max2)  = 'p.u.';'Maximum DC voltage, stage 2'";"vardef(uac_min1)  = 'p.u.';'Minimum AC voltage, stage 1'";"vardef(uac_min2)  = 'p.u.';'Minimum AC voltage, stage 2'";"vardef(uac_max)   = 'p.u.';'Maximum AC voltage'";"vardef(f_min)     = 'Hz'  ;'Minimum frequency'";"vardef(f_max)     = 'Hz'  ;'Maximum frequency'";"vardef(df_min)    = 'Hz/s';'Min. rate of change of frequency (ROCOF)'";"vardef(df_max)    = 'Hz/s';'Max. rate of change of frequency (ROCOF)'";;"vardef(BRK_ac_ac)    = ;'Open AC breakers if AC fault: 0 = no, 1 = yes'";"vardef(BRK_ac_dc)    = ;'Open AC breakers if DC fault: 0 = no, 1 = yes'";"vardef(BRK_ac_dc2)   = ;'Open AC breakers if DC fault, stage 2: 0=no, 1=yes'";"vardef(BRK_number)   = ;'Number of AC circuit breakers to open'";"vardef(BRK_delay_ac) = 's';'Delay for opening AC circuit breakers'";"vardef(BRK_dc_ac)    = ;'Open DC breakers if AC fault: 0 = no, 1 = yes'";"vardef(BRK_dc_dc)    = ;'Open DC breakers if DC fault: 0 = no, 1 = yes'";"vardef(BRK_delay_dc) = 's';'Delay for opening DC circuit breakers'";;"vardef(soft_deblock)         =    ;'Soft restart when deblocking: 0 = no, 1 = yes'";"vardef(Block_MMC_delay1)     = 's';'Delay blocking DC overcurrent'";"vardef(Block_MMC_delay2uv1)  = 's';'Delay blocking DC undervlt.st.1' ";"vardef(Block_MMC_delay2uv2)  = 's';'Delay blocking DC undervlt.st.2' ";"vardef(Block_MMC_delay2ov1)  = 's';'Delay blocking DC overvolt.st.1' ";"vardef(Block_MMC_delay2ov2)  = 's';'Delay blocking DC overvolt.st.2' ";"vardef(Block_MMC_delay3uv1)  = 's';'Delay blocking AC undervlt.st.1'";"vardef(Block_MMC_delay3uv2)  = 's';'Delay blocking AC undervlt.st.2'";"vardef(Block_MMC_delay3ov)   = 's';'Delay blocking AC overvoltage'";"vardef(Block_MMC_delay4)     = 's';'Delay blocking (frequency)'";"!vardef(Deblock_MMC_delay1)   = 's';'Delay deblocking (DC overcur.)'";"!vardef(Deblock_MMC_delay2)   = 's';'Delay deblocking (DC voltage)'";"vardef(Deblock_MMC_delay_dc) = 's';'Delay deblocking (DC faults)'";"vardef(Deblock_MMC_delay3)   = 's';'Delay deblocking (AC voltage)'";"vardef(Deblock_MMC_delay4)   = 's';'Delay deblocking (frequency)'";"vardef(Trip_idc_delay)       = 's';'Additional trip delay - DC overcurrent'";"vardef(Trip_udcmin1_delay)   = 's';'Add. trip delay - DC undervlt. stg.1'";"vardef(Trip_udcmax1_delay)   = 's';'Add. trip delay - DC overvlt. stg.1'";"vardef(STCM_delay)           = 's';'Delay for starting STATCOM mode'";"vardef(STCM_st1)       = ;'Start STATCOM in DC fault stage 1: 0=no, 1=yes'";"vardef(STCM_st2)       = ;'Disable DC undervolt.stage 2 in STATCOM mode: 0=no, 1=yes'";"vardef(Mode_AWE)       = ;'Automatic DC re-energisation: 0 = no, 1 = yes'";"vardef(delay_AWE)      = 's';'Time delay for automat. DC re-energisation'";"vardef(soft_AWE)       = ;'Soft restart when DC re-energisation: 0=no, 1=yes'";"vardef(Trip_idc)       = ;'Switch off - DC overcurrent: 0 = no, 1 = yes'";"vardef(Trip_udcmin1)   = ;'Switch off DC undervlt., stage1: 0=no, 1=yes'";"vardef(Trip_udcmin2)   = ;'Switch off DC undervlt., stage2: 0=no, 1=yes'";"vardef(Trip_udcmax1)   = ;'Switch off - DC overvlt. stage1: 0=no, 1=yes'";"vardef(Trip_udcmax2)   = ;'Switch off - DC overvlt. stage2: 0=no, 1=yes'";"vardef(Trip_uacmin1)   = ;'Switch off AC undervlt., stage1: 0=no, 1=yes'";"vardef(Trip_uacmin2)   = ;'Switch off AC undervlt., stage2: 0=no, 1=yes'";"vardef(Trip_uacmax)    = ;'Switch off - AC overvoltage: 0 = no, 1 = yes'";"vardef(Trip_f)         = ;'Switch off - frequency events: 0 = no, 1 = yes'";"vardef(Remote_block)   = ;'Allow blocking from remote: 0=no, 1=yes'";"vardef(Remote_trip_ac) = ;'Allow trip AC from remote: 0 = no, 1 = yes'";"vardef(Remote_trip_dc) = ;'Allow trip DC from remote: 0 = no, 1 = yes'";;"vardef(Op_Ranges)   = ;'Scan normal operating ranges: 0 = no, 1 = yes'";"vardef(udc_op_min)  = 'p.u.';'Minimum normal operating DC voltage'";"vardef(udc_op_max)  = 'p.u.';'Maximum normal operating DC volt.'";"vardef(uac_op_min)  = 'p.u.';'Minimum normal operating AC voltage'";"vardef(uac_op_max)  = 'p.u.';'Maximum normal operating AC voltage'";"vardef(f_op_min)    = 'Hz';'Minimum normal operating frequency'";"vardef(f_op_max)    = 'Hz';'Maximum normal operating frequency'";"vardef(df_op_min)   = 'Hz/s';'Minimum normal operating ROCOF'";"vardef(df_op_max)   = 'Hz/s';'Maximum normal operating ROCOF'";"vardef(Tf)          = 's' ;'Time constant for frequency derivative'";;"vardef(idc)     = 'p.u.';'DC current'";"vardef(uac1)    = 'p.u.';'AC voltage, magnitude, positive sequence'";"vardef(udc_p)   = 'p.u.';'DC voltage positive'";"vardef(udc_n)   = 'p.u.';'DC voltage negative'";"vardef(udc)     = 'p.u.';'DC voltage'";"vardef(udc_abs) = 'p.u.';'DC voltage, absolute value'";"vardef(f)       = 'Hz'  ;'Frequency'";"vardef(DC_switch1_closed) = ;'Status of DC switch 1: 0 = open, 1 = closed'";"vardef(DC_switch2_closed) = ;'Status of DC switch 2: 0 = open, 1 = closed'";;"vardef(block)                   = ;'Blocking signal'";"vardef(block_DC_overcurrent)    = ;'Blocking signal DC overcurrent'";"vardef(detect_DC_undervoltage1) = ;'Detection signal DC undervoltage, stage 1'";"vardef(block_DC_undervoltage1)  = ;'Blocking signal DC undervoltage, stage 1'";"vardef(block_DC_undervoltage2)  = ;'Blocking signal DC undervoltage, stage 2'";"vardef(detect_DC_overvoltage1)  = ;'Detection signal DC overvoltage, stage 1'";"vardef(block_DC_overvoltage1)   = ;'Blocking signal DC overvoltage, stage 1'";"vardef(block_DC_overvoltage2)   = ;'Blocking signal DC overvoltage, stage 2'";"vardef(block_AC_undervoltage1)  = ;'Blocking signal AC undervoltage, stage 1'";"vardef(block_AC_undervoltage2)  = ;'Blocking signal AC undervoltage, stage 2'";"vardef(block_AC_overvoltage)    = ;'Blocking signal AC overvoltage'";"vardef(block_underfrequency)    = ;'Blocking signal underfrequency'";"vardef(block_overfrequency)     = ;'Blocking signal overfrequency'";"vardef(block_rocof)             = ;'Blocking signal ROCOF'";"vardef(block_self)              = ;'Blocking by unit protection functions'";"vardef(block_remote)            = ;'Blocking signal from remote side'";"vardef(block_manually)          = ;'Manually blocking command'";"vardef(trip)                    = ;'Trip signal'";"vardef(trip_ac)                 = ;'Trip signal AC connection'";"vardef(trip_dc)                 = ;'Trip signal DC connection'";"vardef(trip_remote)             = ;'Trip signal from remote side'";"vardef(trip_ac_manually)        = ;'Manually trip command AC connection'";"vardef(trip_dc_manually)        = ;'Manually trip command DC connection'";"vardef(DC_switch_open)          = ;'Status of DC switches: 0 = closed, 1 = open'";"vardef(STATCOM_on)              = ;'STATCOM mode: 0 = off, 1 = on'";"vardef(soft)                    = ;'Soft start trigger signal'";;"vardef(df) = 'Hz/s';'Derivative of frequency'";"vardef(xf) = 'Hz';'Frequency (state variable)'";;;limfix(Topo)                 = [0,1]           ! 0 <= Topo <= 1;limfix(AutoInput)            = [0,1]           ! 0 <= AutoInput <= 1;limfix(Idc_max)              = (Idc_rated,)    ! Idc_max > Idc_rated;limfix(Idc_rated)            = (0,)            ! Idc_rated > 0;limfix(BRK_ac_ac)            = [0,1]           ! 0 <= BRK_ac_ac <= 1;limfix(BRK_ac_dc)            = [0,1]           ! 0 <= BRK_ac_dc <= 1;limfix(BRK_ac_dc2)           = [0,1]           ! 0 <= BRK_ac_dc2 <= 1;limfix(BRK_number)           = [0,8]           ! 0 <= BRK_number <= 8;limfix(BRK_delay_ac)         = [0,)            ! BRK_delay_ac >= 0;limfix(BRK_dc_ac)            = [0,1]           ! 0 <= BRK_dc_ac <= 1;limfix(BRK_dc_dc)            = [0,1]           ! 0 <= BRK_dc_dc <= 1;limfix(BRK_delay_dc)         = [0,)            ! BRK_delay_dc >= 0;limfix(udc_min1)             = [0,1)           ! 0 <= udc_min1 < 1;limfix(udc_min1)             = [0,udc_max1)    ! 0 <= udc_min1 < udc_max1;limfix(udc_min1)             = [0,udc_max2)    ! 0 <= udc_min1 < udc_max2;limfix(udc_min2)             = (0,1)           ! 0 < udc_min2 < 1;limfix(udc_min2)             = (0,udc_max1)    ! 0 < udc_min2 < udc_max1;limfix(udc_min2)             = (0,udc_max2)    ! 0 < udc_min2 < udc_max2;limfix(udc_max1)             = (1,)            ! udc_max1 > 1;limfix(udc_max1)             = (udc_min1,)     ! udc_max1 > udc_min1;limfix(udc_max1)             = (udc_min2,)     ! udc_max1 > udc_min2;limfix(udc_max2)             = (1,)            ! udc_max2 > 1;limfix(udc_max2)             = (udc_min1,)     ! udc_max2 > udc_min1;limfix(udc_max2)             = (udc_min2,)     ! udc_max2 > udc_min2;limfix(uac_min1)             = [0,1)           ! 0 <= uac_min1 < 1.0;limfix(uac_min2)             = (0,1)           ! 0 < uac_min2 < 1.0;limfix(uac_max)              = (1,)            ! uac_max > 1.0;limfix(f_min)                = (0,f_max)       ! 0 < f_min < f_max;limfix(f_max)                = (f_min,)        ! f_max > f_min;limfix(df_min)               = (,0)            ! df_min < 0;limfix(df_max)               = (0,)            ! df_min > 0;limfix(soft_deblock)         = [0,1]           ! 0 <= soft_deblock <= 1;limfix(Block_MMC_delay1)     = [0,)            ! Block_MMC_delay1 >= 0;!limfix(Deblock_MMC_delay1)   = (0,)            ! Deblock_MMC_delay1 > 0;limfix(Block_MMC_delay2uv1)  = [0,)            ! Block_MMC_delay2uv1 >= 0;limfix(Block_MMC_delay2uv2)  = [0,)            ! Block_MMC_delay2uv2 >= 0;limfix(Block_MMC_delay2ov1)  = [0,)            ! Block_MMC_delay2ov1 >= 0;limfix(Block_MMC_delay2ov2)  = [0,)            ! Block_MMC_delay2ov2 >= 0;!limfix(Deblock_MMC_delay2)   = (0,)            ! Deblock_MMC_delay2 > 0;limfix(Deblock_MMC_delay_dc) = (0,)            ! Deblock_MMC_delay_dc > 0;limfix(Block_MMC_delay3uv1)  = (0,)            ! Block_MMC_delay3uv1 > 0;limfix(Block_MMC_delay3uv2)  = (0,)            ! Block_MMC_delay3uv2 > 0;limfix(Block_MMC_delay3ov)   = (0,)            ! Block_MMC_delay3ov > 0;limfix(Deblock_MMC_delay3)   = (0,)            ! Deblock_MMC_delay3 > 0;limfix(Block_MMC_delay4)     = (0,)            ! Block_MMC_delay4 > 0;limfix(Deblock_MMC_delay4)   = (0,)            ! Deblock_MMC_delay4 > 0;limfix(Trip_idc)             = [0,1]           ! 0 <= Trip_idc <= 1;limfix(Trip_udcmin1)         = [0,1]           ! 0 <= Trip_udcmin1 <= 1;limfix(Trip_udcmin2)         = [0,1]           ! 0 <= Trip_udcmin2 <= 1;limfix(Trip_udcmax1)         = [0,1]           ! 0 <= Trip_udcmax1 <= 1;limfix(Trip_udcmax2)         = [0,1]           ! 0 <= Trip_udcmax2 <= 1;limfix(Trip_idc_delay)       = [0,1]           ! 0 <= Trip_idc_delay <= 1;limfix(Trip_udcmin1_delay)   = [0,1]           ! 0 <= Trip_udcmin1_delay <= 1;limfix(Trip_udcmax1_delay)   = [0,1]           ! 0 <= Trip_udcmax1_delay <= 1;limfix(STCM_st1)             = [0,1]           ! 0 <= STCM_st1 <= 1;limfix(STCM_st2)             = [0,1]           ! 0 <= STCM_st2 <= 1;limfix(STCM_delay)           = (0,)            ! STCM_delay > 0;limfix(STCM_delay)           = (BRK_dc_dc*BRK_delay_dc,) ! STCM_delay > BRK_delay_dc;limfix(Mode_AWE)             = [0,1]           ! 0 <= Mode_AWE <= 1;limfix(delay_AWE)            = (0,)            ! delay_AWE > 0;limfix(soft_AWE)             = [0,1]           ! 0 <= soft_AWE <= 1;limfix(Trip_uacmin1)         = [0,1]           ! 0 <= Trip_uacmin1 <= 1;limfix(Trip_uacmin2)         = [0,1]           ! 0 <= Trip_uacmin2 <= 1;limfix(Trip_uacmax)          = [0,1]           ! 0 <= Trip_uacmax <= 1;limfix(Trip_f)               = [0,1]           ! 0 <= Trip_f <= 1;limfix(Remote_block)         = [0,1]           ! 0 <= Remote_block <= 1;limfix(Remote_trip_ac)       = [0,1]           ! 0 <= Remote_trip_ac <= 1;limfix(Remote_trip_dc)       = [0,1]           ! 0 <= Remote_trip_dc <= 1;;limfix(Op_Ranges)   = [0,1]              ! 0 <= Op_Ranges <= 1;limfix(udc_op_min)  = (0,1)              ! 0 < udc_op_min < 1;limfix(udc_op_max)  = (1,)               ! udc_op_max > 1;limfix(uac_op_min)  = (0,1)              ! 0 < uac_op_min < 1;limfix(uac_op_max)  = (1,)               ! uac_op_max > 1;limfix(f_op_min)    = [f_min,f_op_max)   ! f_min <= f_op_min < f_op_max;limfix(f_op_max)    = (f_op_min,f_max]   ! f_op_min < f_op_max <= f_max;limfix(df_op_min)   = (,0)               ! df_op_min < 0;limfix(df_op_max)   = (0,)               ! df_op_min > 0;limfix(Tf)          = (0,)               ! Tf > 0;;;inc0(uac1)  = 0.0;inc0(idc)   = 1.0;inc0(udc_p) = 1.0;inc0(udc_n) = selfix(Topo, 0.0, -1.0);;inc0(DC_switch1_closed) = 1;inc0(DC_switch2_closed) = 1;;inc(DC_switch_open)            = {.not.DC_switch1_closed}.or.{.not.DC_switch2_closed};inc(STATCOM_on)                = DC_switch_open;inc(detect_DC_undervoltage1)   = 0;inc(detect_DC_undervoltage2)   = 0;inc(detect_DC_overvoltage1)    = 0;inc(block)                     = 0;inc(block_DC_overcurrent)      = 0;inc(block_DC_undervoltage1)    = 0;inc(block_DC_undervoltage2)    = 0;inc(block_DC_overvoltage1)     = 0;inc(block_DC_overvoltage2)     = 0;inc(block_AC_undervoltage1)    = 0;inc(block_AC_undervoltage2)    = 0;inc(block_AC_overvoltage)      = 0;inc(block_underfrequency)      = 0;inc(block_overfrequency)       = 0;inc(block_rocof)               = 0;inc(block_remote)              = 0;inc(block_manually)            = 0;inc(trip)                      = 0;inc(trip_ac)                   = 0;inc(trip_dc)                   = 0;inc(trip_remote)               = 0;inc(trip_ac_manually)          = 0;inc(trip_dc_manually)          = 0;inc(soft)                      = 0;;;udc = selfix(Topo, udc_p - udc_n, (udc_p - udc_n)/2);udc_abs = abs(udc);;!Rate of change of frequency (ROCOF);df  = selfix(Op_Ranges .and. {Tf>0}, (f-xf)/Tf, 0);xf. = df;inc(xf) = f;;detect_DC_undervoltage1 = picdro_const((udc_min1-udc)+0.5,Block_MMC_delay2uv1,Deblock_MMC_delay_dc);detect_DC_undervoltage2 = picdro_const((udc_min2-udc)+0.5,Block_MMC_delay2uv2,Deblock_MMC_delay_dc);detect_DC_overvoltage1  = picdro_const((max(udc_abs,abs(udc_p),abs(udc_n))-udc_max1)+0.5,Block_MMC_delay2ov1,Deblock_MMC_delay_dc);DC_switch_open = {.not.DC_switch1_closed}.or.{.not.DC_switch2_closed};STATCOM_on = DC_switch_open .or.;&            flipflop(STCM_st1.and.picdro_const((udc_min1-udc)+0.5,Block_MMC_delay2uv1+STCM_delay,0.0).and.{.not.AWE}, AWE) .or.;&            flipflop(STCM_st1.and.picdro_const((max(udc_abs,abs(udc_p),abs(udc_n))-udc_max1)+0.5,Block_MMC_delay2ov1+STCM_delay,0.0).and.{.not.AWE}, AWE);AWE = picdro_const(Mode_AWE.and.STATCOM_on, delay_AWE, 0.1);;soft = selfix(soft_AWE, AWE, 0).or.selfix(soft_deblock, {.not.block}.and.{lastvalue(block).or.lastvalue(lastvalue(block))}, 0);;block_DC_overcurrent   = picdro_const((abs(idc)-(Idc_max/Idc_rated))+0.5,Block_MMC_delay1,Deblock_MMC_delay_dc);block_DC_undervoltage1 = flipflop(detect_DC_undervoltage1.and.{.not.STATCOM_on}, {.not.detect_DC_undervoltage1}.or.picdro_const(STATCOM_on,Deblock_MMC_delay_dc,Deblock_MMC_delay_dc));block_DC_undervoltage2 = flipflop(detect_DC_undervoltage2.and.{.not.{STCM_st2.and.STATCOM_on}}, {.not.detect_DC_undervoltage2}.or.picdro_const(STCM_st2.and.STATCOM_on,Deblock_MMC_delay_dc,Deblock_MMC_delay_dc));block_DC_overvoltage1  = flipflop(detect_DC_overvoltage1.and.{.not.STATCOM_on}, {.not.detect_DC_overvoltage1}.or.picdro_const(STATCOM_on,Deblock_MMC_delay_dc,Deblock_MMC_delay_dc));block_DC_overvoltage2  = picdro_const((max(udc_abs,abs(udc_p),abs(udc_n))-udc_max2)+0.5,Block_MMC_delay2ov2,Deblock_MMC_delay_dc);block_AC_undervoltage1 = picdro_const((uac_min1-abs(uac1))+0.5,Block_MMC_delay3uv1,Deblock_MMC_delay3);block_AC_undervoltage2 = picdro_const((uac_min2-abs(uac1))+0.5,Block_MMC_delay3uv2,Deblock_MMC_delay3);block_AC_overvoltage   = picdro_const((abs(uac1)-uac_max)+0.5,Block_MMC_delay3ov,Deblock_MMC_delay3);block_overfrequency    = picdro_const((f-f_max)+0.5,Block_MMC_delay4,Deblock_MMC_delay4);block_underfrequency   = picdro_const((f_min-f)+0.5,Block_MMC_delay4,Deblock_MMC_delay4);block_rocof            = picdro_const((df-df_max)+0.5,Block_MMC_delay4,Deblock_MMC_delay4).or.picdro_const((df_min-df)+0.5,Block_MMC_delay4,Deblock_MMC_delay4);;block_self = block_DC_overcurrent .or.;&            block_DC_undervoltage1 .or. block_DC_undervoltage2 .or. ;&            block_DC_overvoltage1  .or. block_DC_overvoltage2  .or.;&            block_AC_undervoltage1 .or. block_AC_undervoltage2 .or.;&            block_AC_overvoltage .or. ;&            block_underfrequency .or. block_overfrequency .or. block_rocof;;block = block_self .or. block_manually .or. trip_ac_manually .or. {block_self=lastvalue(block_self).and.block_manually=lastvalue(block_manually).and.selfix(Remote_block,block_remote,0)} .or. selfix(Remote_trip_ac,trip_remote,0) .or. lastvalue(trip_ac);;output(block_DC_overcurrent.and.{.not.lastvalue(trip)},  'Converter blocked because of too high DC current (Idc > Idc_max=Idc_max kA).');output(block_DC_undervoltage1.and.{.not.lastvalue(trip)}, 'Converter blocked because of too low DC voltage, stage 1 (udc < udc_min1=udc_min1 p.u.).');output(block_DC_undervoltage2.and.{.not.lastvalue(trip)}, 'Converter blocked because of too low DC voltage, stage 2 (udc < udc_min2=udc_min2 p.u.).');output(block_DC_overvoltage1.and.{.not.lastvalue(trip)},  'Converter blocked because of too high DC voltage, stage 1 (udc > udc_max1=udc_max1 p.u.).');output(block_DC_overvoltage2.and.{.not.lastvalue(trip)},  'Converter blocked because of too high DC voltage, stage 2 (udc > udc_max2=udc_max2 p.u.).');output(block_AC_undervoltage1.and.{.not.lastvalue(trip)}, 'Converter blocked because of too low AC voltage, stage 1.')  ;output(block_AC_undervoltage2.and.{.not.lastvalue(trip)}, 'Converter blocked because of too low AC voltage, stage 2.')  ;output(block_AC_overvoltage.and.{.not.lastvalue(trip)},  'Converter blocked because of too high AC voltage.')  ;output(block_underfrequency.and.{.not.lastvalue(trip)},  'Converter blocked because of too low frequency (f < f_min=f_min Hz).');output(block_overfrequency.and.{.not.lastvalue(trip)},   'Converter blocked because of too high frequency (f > f_max=f_max Hz).');output(block_rocof.and.{.not.lastvalue(trip)},           'Converter blocked because of too steep rate of change of frequency (ROCOF).');output(selfix(Remote_block,block_remote,0).and.{.not.block_self}.and.{.not.block_manually}.and.{.not.lastvalue(block)},'Converter blocked from remote side.');output(selfix(Remote_trip_ac,lastvalue(trip_remote),0).and.{.not.lastvalue(trip)},'Converter blocked because of remote trip.');output(block_manually.and.{.not.lastvalue(block)},'Converter blocked manually.');output(block_manually.and.lastvalue(block),'Manually blocking command ignored, because converter is blocked already.');output(block,'Converter blocked.');output(STATCOM_on.and.{.not.block},'Converter in STATCOM mode.');;trip_ac = flipflop({BRK_ac_dc .and. {;&                    {Trip_idc.and.selfix(Trip_idc_delay>0,picdro_const(selfix(Trip_idc_delay>0,block_DC_overcurrent-0.4999,0),selfix(Trip_idc_delay>0,Trip_idc_delay,1.0),1.0),block_DC_overcurrent)} .or. ;&                    {Trip_udcmin1.and.selfix(Trip_udcmin1_delay>0,picdro_const(selfix(Trip_udcmin1_delay>0,block_DC_undervoltage1-0.4999,0),selfix(Trip_udcmin1_delay>0,Trip_udcmin1_delay,1.0),1.0),block_DC_undervoltage1)} .or. {Trip_udcmin2.and.block_DC_undervoltage2} .or.;&                    {Trip_udcmax1.and.selfix(Trip_udcmax1_delay>0,picdro_const(selfix(Trip_udcmax1_delay>0,block_DC_overvoltage1-0.4999,0),selfix(Trip_udcmax1_delay>0,Trip_udcmax1_delay,1.0),1.0),block_DC_overvoltage1)}  .or. {Trip_udcmax2.and.block_DC_overvoltage2};&                  }} .or. ;&                  {BRK_ac_dc2 .and. {;&                    {Trip_udcmin2.and.block_DC_undervoltage2} .or.;&                    {Trip_udcmax2.and.block_DC_overvoltage2};&                  }} .or.;&                  {BRK_ac_ac .and. {;&                    {Trip_uacmin1.and.block_AC_undervoltage1} .or. ;&                    {Trip_uacmin2.and.block_AC_undervoltage2} .or. ;&                    {Trip_uacmax.and.block_AC_overvoltage} .or.;&                    {Trip_f.and.{block_underfrequency.or.block_overfrequency.or.block_rocof}};&                  }} .or. ;&                  trip_ac_manually .or. selfix(Remote_trip_ac,lastvalue(trip_remote),0), 0);;trip_dc = flipflop({BRK_dc_dc .and. {;&                    {Trip_idc.and.selfix(Trip_idc_delay>0,picdro_const(selfix(Trip_idc_delay>0,block_DC_overcurrent-0.4999,0),selfix(Trip_idc_delay>0,Trip_idc_delay,1.0),1.0),block_DC_overcurrent)} .or. ;&                    {Trip_udcmin1.and.selfix(Trip_udcmin1_delay>0,picdro_const(selfix(Trip_udcmin1_delay>0,block_DC_undervoltage1-0.4999,0),selfix(Trip_udcmin1_delay>0,Trip_udcmin1_delay,1.0),1.0),block_DC_undervoltage1)} .or. {Trip_udcmin2.and.block_DC_undervoltage2} .or. ;&                    {Trip_udcmax1.and.selfix(Trip_udcmax1_delay>0,picdro_const(selfix(Trip_udcmax1_delay>0,block_DC_overvoltage1-0.4999,0),selfix(Trip_udcmax1_delay>0,Trip_udcmax1_delay,1.0),1.0),block_DC_overvoltage1)} .or. {Trip_udcmax2.and.block_DC_overvoltage2};&                  }} .or. ;&                  {BRK_dc_ac .and. {;&                    {Trip_uacmin1.and.block_AC_undervoltage1} .or. ;&                    {Trip_uacmin2.and.block_AC_undervoltage2} .or. ;&                    {Trip_uacmax.and.block_AC_overvoltage} .or.;&                    {Trip_f.and.{block_underfrequency.or.block_overfrequency.or.block_rocof}} ;&                  }} .or. ;&                  trip_dc_manually .or. selfix(Remote_trip_dc,lastvalue(trip_remote),0), 0);;trip = trip_ac .or. trip_dc;;!switch_off_ac = picdro_const(trip_ac-0.4999, 0.001+BRK_delay_ac, 1.0) ;!switch_off_dc = picdro_const(trip_dc-0.4999, 0.001+BRK_delay_dc, 1.0) ;;output(trip_ac_manually.and.{.not.lastvalue(trip_ac)},'Converter AC side tripped manually.');output(trip_ac_manually.and.lastvalue(trip_ac),'Manually AC side tripping command ignored, because converter AC side is tripped already.');output(trip_ac,'Converter switching off (tripping AC side)...');event(BRK_number>0.5, trip_ac-0.5, 'create=EvtSwitch target=CB1 name=Open_CB1 i_switch=0 dtime=BRK_delay_ac');event(BRK_number>1.5, trip_ac-0.5, 'create=EvtSwitch target=CB2 name=Open_CB2 i_switch=0 dtime=BRK_delay_ac');event(BRK_number>2.5, trip_ac-0.5, 'create=EvtSwitch target=CB3 name=Open_CB3 i_switch=0 dtime=BRK_delay_ac');event(BRK_number>3.5, trip_ac-0.5, 'create=EvtSwitch target=CB4 name=Open_CB4 i_switch=0 dtime=BRK_delay_ac');event(BRK_number>4.5, trip_ac-0.5, 'create=EvtSwitch target=CB5 name=Open_CB5 i_switch=0 dtime=BRK_delay_ac');event(BRK_number>5.5, trip_ac-0.5, 'create=EvtSwitch target=CB6 name=Open_CB6 i_switch=0 dtime=BRK_delay_ac');event(BRK_number>6.5, trip_ac-0.5, 'create=EvtSwitch target=CB7 name=Open_CB7 i_switch=0 dtime=BRK_delay_ac');event(BRK_number>7.5, trip_ac-0.5, 'create=EvtSwitch target=CB8 name=Open_CB8 i_switch=0 dtime=BRK_delay_ac');;output(trip_dc_manually.and.{.not.lastvalue(trip_dc)},'Converter DC side tripped manually.');output(trip_dc_manually.and.lastvalue(trip_dc),'Manually DC side tripping command ignored, because converter DC side is tripped already.');output(trip_dc,'Converter tripping DC side...');event(DC_switch1_closed, trip_dc-0.5, 'create=EvtSwitch target=DC_Breaker_1 name=Open_DC_Breaker_1 i_switch=0 dtime=BRK_delay_dc');event(DC_switch2_closed, trip_dc-0.5, 'create=EvtSwitch target=DC_Breaker_2 name=Open_DC_Breaker_2 i_switch=0 dtime=BRK_delay_dc');;output(Op_Ranges .and. udc<udc_op_min,     'DC voltage is below normal operating range (udc < udc_op_min=udc_op_min p.u.).');output(Op_Ranges .and. udc_abs>udc_op_max, 'DC voltage is above normal operating range (udc > udc_op_max=udc_op_max p.u.).');output(Op_Ranges .and. udc<0.0,            'DC voltage changed polarity into negative.');output(Op_Ranges .and. {udc>0.0}.and.{lastvalue(udc)<0.0}, 'DC voltage changed polarity into positive.');output(Op_Ranges .and. uac1<uac_op_min, 'AC voltage is below normal operating range (u < uac_op_min=uac_op_min p.u.).');output(Op_Ranges .and. uac1>uac_op_max, 'AC voltage is above normal operating range (u > uac_op_max=uac_op_max p.u.).');output(Op_Ranges .and. f<f_op_min,      'Frequency is below normal operating range (f < f_op_min=f_op_min Hz).');output(Op_Ranges .and. f>f_op_max,      'Frequency is above normal operating range (f > f_op_max=f_op_max Hz).');output(Op_Ranges .and. df<df_op_min,    'Negative rate of change of frequency (ROCOF) steeper than expected (df/dt < df_op_min=df_op_min Hz/s).');output(Op_Ranges .and. df>df_op_max,    'Positive rate of change of frequency (ROCOF) steeper than expected (df/dt > df_op_max=df_op_max Hz/s).');;0;;0;;block,trip,trip_ac,trip_dc,DC_switch_open,STATCOM_on,soft;idc,uac1,udc_p,udc_n,f,block_remote,trip_remote,block_manually,trip_ac_manually,trip_dc_manually,DC_switch1_closed,DC_switch2_closed;xf;Topo,AutoInput,BRK_ac_ac,BRK_ac_dc,BRK_ac_dc2,BRK_number,BRK_delay_ac,BRK_dc_ac,BRK_dc_dc,BRK_delay_dc,soft_deblock,Idc_max,Idc_rated,Block_MMC_delay1,Trip_idc,Trip_idc_delay,udc_min1,udc_min2,udc_max1,udc_max2,Block_MMC_delay2uv1,Block_MMC_delay2uv2,Block_MMC_delay2ov1,Block_MMC_delay2ov2,Deblock_MMC_delay_dc,Trip_udcmin1,Trip_udcmin1_delay,Trip_udcmin2,Trip_udcmax1,Trip_udcmax1_delay,Trip_udcmax2,STCM_st1,STCM_st2,STCM_delay,Mode_AWE,delay_AWE,soft_AWE,uac_min1,uac_min2,uac_max,Block_MMC_delay3uv1,Block_MMC_delay3uv2,Block_MMC_delay3ov,Deblock_MMC_delay3,Trip_uacmin1,Trip_uacmin2,Trip_uacmax,f_min,f_max,df_min,df_max,Block_MMC_delay4,Deblock_MMC_delay4,Trip_f,Remote_block,Remote_trip_ac,Remote_trip_dc,Op_Ranges,udc_op_min,udc_op_max,uac_op_min,uac_op_max,f_op_min,f_op_max,df_op_min,df_op_max,Tf;udc,udc_abs,block_DC_overcurrent,detect_DC_undervoltage1,detect_DC_undervoltage2,block_DC_undervoltage1,block_DC_undervoltage2,detect_DC_overvoltage1,block_DC_overvoltage1,block_DC_overvoltage2,AWE,block_AC_undervoltage1,block_AC_undervoltage2,block_AC_overvoltage,block_underfrequency,block_overfrequency,block_rocof,block_self,df
  10;C;Q_Vac Control BlkDef;286;0;6;1;dVac_ref_max,dQ_ref_max,Q_max,iQ_max,dOutQ_max,dOutVac_max;0;;1;dVac_ref_min,dQ_ref_min,Q_min,dOutQ_min,dOutVac_min;0;;1;iQ_ref;1;mode_Q_cmd,uac_loc,uac_poc,uac_ref,Q_loc,Q_poc,Q_ref,dQ_pod,P_loc,P_poc,pf_ref,pf_dir,FRT,iQ_in_limit,block;1;xiQ;1;Mode_Q,poc_Vac,poc_Q,gradlim_Vref,gradlim_Qref,gradlim_pfref,Kp_Vac,Ki_Vac,Ctrl_Q,Kp_Q,Ki_Q,gradlim_OutQ,gradlim_OutVac,Mode_Vac_Droop,Dvac,Mode_Q_Droop,Dq,Mode_Q_Droop_Db,Vac_droop_max_db,Vac_droop_min_db,Mode_Vadp,Vac_min;1;S,pf,sign_Qpf,Kp,Ki,y_max,y_min,freeze_int,yp,over_droop_db,under_droop_db,Dq_vac,Dvac_Q,P,Q,Q_ref_droop,Q_ref_ltd,Qpf_ref,Qpf_ref_ltd,delta,delta_Q,delta_Qpf,delta_Vac,mode_Q,ref,uac,uac_ref_droop,uac_ref_ltd,yref_out,yref_out_gradlim;150;inc(Kp)=selfix_const(mode_Q>0.5,Kp_Q,Kp_Vac);inc(Ki)=selfix_const(mode_Q>0.5,Ki_Q,Ki_Vac);inc(y_max)=selfix_const(mode_Q>0.5,Q_max,iQ_max);inc(y_min)=selfix_const(mode_Q>0.5,Q_min,-iQ_max);Kp=select_const(mode_Q>0.5,Kp_Q,Kp_Vac);Ki=select_const(mode_Q>0.5,Ki_Q,Ki_Vac);yp=select(mode_Q>0.5,selfix(Ctrl_Q,ref,delta),delta);y_max=select_const(mode_Q>0.5,Q_max,iQ_max);y_min=select_const(mode_Q>0.5,Q_min,-iQ_max);inc(freeze_int)=selfix_const(block.or.FRT,1,0);freeze_int=picdro_const(block.or.FRT.or.{iQ_in_limit.and.{{xiQ>0.and.delta>0}.or.{xiQ<0.and.delta<0}}},0.00001,0.001);xiQ.=select(freeze_int,0.0,select({flipflop(lastvalue(xiQ)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))>y_max,lastvalue(xiQ)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))<y_max).and.flipflop(delta>0.0,delta<0.0)}.or.{flipflop(lastvalue(xiQ)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))<y_min,lastvalue(xiQ)+lim(Kp*yp,min(-y_max,y_min),max(-y_min,y_max))>y_min).and.flipflop(delta<0.0,delta>0.0)},0.0,Ki*delta));yref_out=max(y_min,min(y_max,limstate(xiQ,y_min-0.0000001,y_max+0.0000001)+Kp*yp));over_droop_db=selfix(Mode_Q_Droop.and.Mode_Q_Droop_Db,picdro(uac-Vac_droop_max_db+0.5,selfix(Mode_Q_Droop.and.Mode_Q_Droop_Db,0.0,999999.),0.0),0);under_droop_db=selfix(Mode_Q_Droop.and.Mode_Q_Droop_Db,picdro(Vac_droop_min_db-uac+0.5,selfix(Mode_Q_Droop.and.Mode_Q_Droop_Db,0.0,999999.),0.0),0);Dq_vac=selfix(Mode_Q_Droop,selfix(Mode_Q_Droop_Db,select(over_droop_db,(uac-Vac_droop_max_db)*Dq,select(under_droop_db,(uac-Vac_droop_min_db)*Dq,0)),(uac-uac_ref_ltd)*Dq),0);inc(over_droop_db)=0;inc(under_droop_db)=0;inc(Dq_vac)=selfix(Mode_Q_Droop,selfix(Mode_Q_Droop_Db,0,(uac-uac_ref_ltd)*Dq),0);Dvac_Q=selfix(Mode_Vac_Droop,Dvac*Q,0);Q_ref_ltd=selfix(gradlim_Qref,gradlim_const(selfix(gradlim_Qref,Q_ref,0),dQ_ref_min/100,dQ_ref_max/100),Q_ref);uac_ref_ltd=selfix(gradlim_Vref,gradlim_const(selfix(gradlim_Vref,uac_ref,0),dVac_ref_min/100,dVac_ref_max/100),uac_ref);Qpf_ref_ltd=selfix(gradlim_pfref,gradlim_const(selfix(gradlim_pfref,Qpf_ref,0),dQ_ref_min/100,dQ_ref_max/100),Qpf_ref);ref=select(mode_Q>1.5,Qpf_ref_ltd,select(mode_Q>0.5,Q_ref_droop,uac_ref_droop));delta=select(mode_Q>1.5,delta_Qpf,select(mode_Q>0.5,delta_Q,delta_Vac));P=selfix(poc_Q,P_poc,P_loc);Q=selfix(poc_Q,Q_poc,Q_loc);uac=selfix(poc_Vac,uac_poc,uac_loc);inc(mode_Q_cmd)=selfix(Mode_Q>1.5,2,selfix(Mode_Q>0.5,1,0));mode_Q=mode_Q_cmd;iQ_ref=select(block,0.0,select(mode_Q>0.5,yref_out_gradlim/selfix(Mode_Vadp,max(uac_loc,Vac_min),1.0),yref_out_gradlim));yref_out_gradlim=select(mode_Q,selfix(gradlim_OutQ,gradlim_const(selfix(gradlim_OutQ,yref_out,0),dOutQ_min/100,dOutQ_max/100),yref_out),selfix(gradlim_OutVac,gradlim_const(selfix(gradlim_OutVac,yref_out,0),dOutVac_min/100,dOutVac_max/100),yref_out));sign_Qpf=select(pf_dir,-1,1);Qpf_ref=select(abs(pf_ref)<0.01,Q_ref,sign_Qpf*abs(P)*tan(acos(lim_const(min(abs(pf_ref),1.00),0.01,1.00))));S=sqrt(max(0.0,sqr(P)+sqr(Q)));pf=max(0.0,min(1.0,abs(P/max(0.00000001,S))));delta_Vac=uac_ref_droop-uac;delta_Q=Q_ref_droop-Q;uac_ref_droop=uac_ref_ltd-Dvac_Q;Q_ref_droop=Q_ref_ltd+dQ_pod-Dq_vac;delta_Qpf=-Q+Qpf_ref_ltd+dQ_pod;"vardef(Mode_Q)=;'Control mode: 0 = Vac, 1 = Q, 2 = power factor'";"vardef(Mode_Vadp)=;'Adapt current ref. output to AC voltage: 0=no, 1=yes'";"vardef(poc_Vac)=;'Vac controlled at: 0 = local terminal, 1 = PoC'";"vardef(poc_Q)=;'Q controlled at: 0 = local terminal, 1 = PoC'";"vardef(gradlim_Vref)=;'Vac reference gradient limiter: 0 = off, 1 = on'";"vardef(gradlim_Qref)=;'Q reference gradient limiter: 0 = off, 1 = on'";"vardef(gradlim_pfref)=;'Power factor ref. grad. limiter: 0=off, 1=on'";"vardef(dVac_ref_min)='%/s';'Min. rate of change of Vac reference'";"vardef(dVac_ref_max)='%/s';'Max. rate of change of Vac reference'";"vardef(dQ_ref_min)='%/s';'Min. rate of change of Q reference'";"vardef(dQ_ref_max)='%/s';'Max. rate of change of Q reference'";"vardef(Ctrl_Q)=;'Q ctrl. type: 0 = PI, 1 = I with prop. ref. feed-forward'";"vardef(Kp_Q)=;'Reactive power controller proportional gain'";"vardef(Ki_Q)=;'Reactive power controller integrator gain'";"vardef(Kp_Vac)=;'AC voltage controller proportional gain'";"vardef(Ki_Vac)=;'AC voltage controller integrator gain'";"vardef(Q_max)='p.u.';'Maximum reactive power (positive value)'";"vardef(Q_min)='p.u.';'Minimum reactive power (negative value)'";"vardef(iQ_max)='p.u.';'Maximum reactive current (Vac control)'";"vardef(gradlim_OutQ)=;'Q ctrl. output gradient limiter: 0=off, 1=on'";"vardef(dOutQ_min)='%/s';'Min. rate of change of Q ctrl. output'";"vardef(dOutQ_max)='%/s';'Max. rate of change of Q ctrl. output'";"vardef(gradlim_OutVac)=;'Vac ctrl. output gradient limiter: 0=off, 1=on'";"vardef(dOutVac_min)='%/s';'Min. rate of change of Vac ctrl. output'";"vardef(dOutVac_max)='%/s';'Max. rate of change of Vac ctrl. output'";"vardef(Vac_min)='p.u.';'Min. local steady-state operating voltage'";"vardef(Mode_Vac_Droop)=;'Vac droop control, Vac(Q): 0=off, 1=on'";"vardef(Dvac)='p.u./p.u.';'Gain for Vac droop control, Vac(Q)'";"vardef(Mode_Q_Droop)=;'Q droop ctrl., Q(Vac): 0 = off, 1 = on'";"vardef(Mode_Q_Droop_Db)=;'Q droop ctrl. deadband: 0=off; 1=on'";"vardef(Dq)='p.u./p.u.';'Gain for Q droop control, Q(Vac)'";"vardef(Vac_droop_max_db)='p.u.';'Upper deadband Q droop ctrl.'";"vardef(Vac_droop_min_db)='p.u.';'Lower deadband Q droop ctrl.'";"vardef(mode_Q_cmd)=;'Control mode (input signal): 0 = Vac, 1 = Q, 2 = power factor'";"vardef(uac_loc)='p.u.';'AC voltage (local measurement)'";"vardef(uac_poc)='p.u.';'AC voltage (measurement at PoC)'";"vardef(uac)='p.u.';'AC voltage (selected measurement)'";"vardef(uac_ref)='p.u.';'AC voltage reference signal'";"vardef(uac_ref_droop)='p.u.';'AC voltage reference signal with droop'";"vardef(uac_ref_ltd)='p.u.';'AC voltage reference signal (rate of change limited)'";"vardef(Q_loc)='p.u.';'AC reactive power (local measurement)'";"vardef(Q_poc)='p.u.';'AC reactive power (measurement at PoC)'";"vardef(Q)='p.u.';'AC reactive power (selected measurement)'";"vardef(Q_ref)='p.u.';'AC reactive power reference signal'";"vardef(Q_ref_ltd)='p.u.';'AC reactive power reference signal (rate of change limited)'";"vardef(P_loc)='p.u.';'AC active power (local measurement)'";"vardef(P_poc)='p.u.';'AC active power (measurement at PoC)'";"vardef(P)='p.u.';'AC active power (selected measurement)'";"vardef(pf)=;'Power factor (measured)'";"vardef(pf_ref)=;'Power factor reference signal'";"vardef(pf_dir)=;'Power factor direction signal: 0 = overexcited, 1 = underexcited'";"vardef(Qpf_ref)='p.u.';'AC reactive power reference by power factor control'";"vardef(Qpf_ref_ltd)='p.u.';'AC reactive power reference by power factor control (rate of change limited)'";"vardef(dQ_pod)='p.u.';'Additional reactive power by POD'";"vardef(iQ_ref)='p.u.';'AC reactive current reference (pos. seq.)'";"vardef(FRT)=;'Fault Ride Through Flag: 0 = Inactive, 1 = Active'";"vardef(block)=;'Blocking signal'";"vardef(iQ_in_limit)=;'Flag iQ in limitation'";"vardef(freeze_int)=;'Freeze integrator of PI controller'";limfix(Mode_Q)=[0,2];limfix(poc_Vac)=[0,1];limfix(poc_Q)=[0,1];limfix(Kp_Vac)=[0,);limfix(Ki_Vac)=[0,);limfix(Ctrl_Q)=[0,1];limfix(Kp_Q)=[0,);limfix(Ki_Q)=[0,);limfix(gradlim_Vref)=[0,1];limfix(gradlim_Qref)=[0,1];limfix(gradlim_pfref)=[0,1];limfix(Mode_Vadp)=[0,1];limfix(Vac_min)=(0,1);limfix(Mode_Vac_Droop)=[0,1];limfix(Dvac)=[0,);limfix(Mode_Q_Droop)=[0,1];limfix(Dq)=[0,);limfix(Mode_Q_Droop_Db)=[0,1];limfix(Vac_droop_max_db)=[1,);limfix(Vac_droop_min_db)=(,1];limfix(Vac_droop_max_db)=(Vac_droop_min_db,);limfix(Vac_droop_min_db)=(,Vac_droop_max_db);limfix(Q_max)=(0,);limfix(Q_max)=(Q_min,);limfix(iQ_max)=(0,);limfix(dQ_ref_max)=(0,);limfix(dVac_ref_max)=(0,);limfix(Q_min)=(,0);limfix(Q_min)=(,Q_max);limfix(dQ_ref_min)=(,0);limfix(dVac_ref_min)=(,0);limfix(gradlim_OutQ)=[0,1];limfix(dOutQ_min)=(,0);limfix(dOutQ_max)=(0,);limfix(gradlim_OutVac)=[0,1];limfix(dOutVac_min)=(,0);limfix(dOutVac_max)=(0,);output(Mode_Q>1.5.and.abs(pf_ref)<0.01,'Power factor reference is too small for power factor control! Control mode changes to reactive power control.');inc(uac)=selfix(poc_Vac,uac_poc,uac_loc);inc(uac_ref)=selfix(Mode_Vac_Droop,uac+Dvac*Q,uac);inc(Q)=selfix(poc_Q,Q_poc,Q_loc);inc(Q_ref)=Q-dQ_pod;inc(pf_ref)=max(0.0,min(1.0,abs(P/max(0.00000001,sqrt(max(0.0,sqr(P)+sqr(Q_ref)))))));inc(pf_dir)=selfix(Q_ref>=0,0,1);inc0(dQ_pod)=0;inc(xiQ)=selfix(Mode_Q,selfix(Ctrl_Q,iQ_ref*selfix(Mode_Vadp,max(uac_loc,Vac_min),1.0)-Kp_Q*Q,iQ_ref*selfix(Mode_Vadp,max(uac_loc,Vac_min),1.0)),iQ_ref);inc0(FRT)=0;inc0(block)=0;inc0(iQ_in_limit)=0;inc0(iQ_ref)=0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;iQ_ref;mode_Q_cmd,uac_loc,uac_poc,uac_ref,Q_loc,Q_poc,Q_ref,dQ_pod,P_loc,P_poc,pf_ref,pf_dir,FRT,iQ_in_limit,block;xiQ;Mode_Q,poc_Vac,poc_Q,gradlim_Vref,gradlim_Qref,gradlim_pfref,Kp_Vac,Ki_Vac,Ctrl_Q,Kp_Q,Ki_Q,gradlim_OutQ,gradlim_OutVac,Mode_Vac_Droop,Dvac,Mode_Q_Droop,Dq,Mode_Q_Droop_Db,Vac_droop_max_db,Vac_droop_min_db,Mode_Vadp,Vac_min;S,pf,sign_Qpf,Kp,Ki,y_max,y_min,freeze_int,yp,over_droop_db,under_droop_db,Dq_vac,Dvac_Q,P,Q,Q_ref_droop,Q_ref_ltd,Qpf_ref,Qpf_ref_ltd,delta,delta_Q,delta_Qpf,delta_Vac,mode_Q,ref,uac,uac_ref_droop,uac_ref_ltd,yref_out,yref_out_gradlim
  11;C;Signal Calculation (RMS balanced) BlkDef;286;0;6;1;fmax,rocof_max;0;;1;fmin;0;;1;udc_fast,udc,Pdc,idc,f_fast,f_slow,fn,uspr_loc_inst,uspi_loc_inst,usp_loc_inst,u1_loc,u1d,u1q,Pac_loc,Q_loc,i1d,i1q,i1_loc,i_loc,u1_poc,Pac_poc,Q_poc,i1_poc;1;udc_p,udc_n,idc_in,f_Hz_in,fn_Hz_in,u1r_loc,u1i_loc,cosphi1,sinphi1,i1r_loc,i1i_loc,u1r_poc,u1i_poc,i1r_poc,i1i_poc,u1r_poc2,u1i_poc2,i1r_poc2,i1i_poc2,n_poc;1;xudc,xidc,xpdc,xudc_fast,xu1_loc,xu1d_loc,xu1q_loc,xP1_loc,xQ1_loc,xf_fast,xf_slow,xu1_poc,xQ1_poc,xP1_poc;1;Topo,Tudc,Tidc,Tpdc,Tudc_fast,Tuac,Tpq,Sr_mmc,Un_poc1,Ur_poc1,Sr_poc1,ori1,Un_poc2,Ur_poc2,Sr_poc2,ori2,Tf_fast,Tf_slow,AutoInput;1;mag_ratio_xu1,P1_loc_unfiltered,P1_poc1_unfiltered,P1_poc2_unfiltered,P1_poc_unfiltered,Pdc_unfiltered,Q1_loc_unfiltered,Q1_poc1_unfiltered,Q1_poc2_unfiltered,Q1_poc_unfiltered,f_grdltd,f_ltd,i1_poc1,i1_poc2,i1i_poc1_oriented,i1i_poc2_oriented,i1r_poc1_oriented,i1r_poc2_oriented,u1_poc1_unfiltered,u1_poc2_unfiltered,u1_poc_unfiltered,u1d_unfiltered,u1q_unfiltered,udc_in;216;f_ltd=max(fmin,min(fmax,f_Hz_in));i_loc=i1_loc;limfix(Tpq)=[0,);xP1_loc.=selfix(Tpq>0,(P1_loc_unfiltered-xP1_loc)/Tpq,0.0);Pac_loc=selfix(Tpq>0,xP1_loc,P1_loc_unfiltered);limfix(Tpq)=[0,);xP1_poc.=selfix(Tpq>0,(P1_poc_unfiltered-xP1_poc)/Tpq,0.0);Pac_poc=selfix(Tpq>0,xP1_poc,P1_poc_unfiltered);limfix(Tpdc)=[0,);xpdc.=selfix(Tpdc>0,(Pdc_unfiltered-xpdc)/Tpdc,0.0);Pdc=selfix(Tpdc>0,xpdc,Pdc_unfiltered);limfix(Tpq)=[0,);xQ1_loc.=selfix(Tpq>0,(Q1_loc_unfiltered-xQ1_loc)/Tpq,0.0);Q_loc=selfix(Tpq>0,xQ1_loc,Q1_loc_unfiltered);limfix(Tpq)=[0,);xQ1_poc.=selfix(Tpq>0,(Q1_poc_unfiltered-xQ1_poc)/Tpq,0.0);Q_poc=selfix(Tpq>0,xQ1_poc,Q1_poc_unfiltered);limfix(Tf_fast)=[0,);xf_fast.=selfix(Tf_fast>0,(f_grdltd-xf_fast)/Tf_fast,0.0);f_fast=selfix(Tf_fast>0,xf_fast,f_grdltd);limfix(Tf_slow)=[0,);xf_slow.=selfix(Tf_slow>0,(f_grdltd-xf_slow)/Tf_slow,0.0);f_slow=selfix(Tf_slow>0,xf_slow,f_grdltd);limfix(Tidc)=[0,);xidc.=selfix(Tidc>0,(idc_in-xidc)/Tidc,0.0);idc=selfix(Tidc>0,xidc,idc_in);limfix(Tuac)=[0,);xu1_loc.=selfix(Tuac>0,(usp_loc_inst-xu1_loc)/Tuac,0.0);xu1d_loc.=selfix(Tuac>0,(u1d_unfiltered-xu1d_loc)/Tuac,0.0);xu1q_loc.=selfix(Tuac>0,(u1q_unfiltered-xu1q_loc)/Tuac,0.0);mag_ratio_xu1=max(0.0,xu1_loc/sqrt(max(0.00000001,sqr(xu1d_loc)+sqr(xu1q_loc))));u1_loc=selfix(Tuac>0,xu1_loc,usp_loc_inst);u1d=selfix(Tuac>0,xu1d_loc*mag_ratio_xu1,u1d_unfiltered);u1q=selfix(Tuac>0,xu1q_loc*mag_ratio_xu1,u1q_unfiltered);limfix(Tuac)=[0,);xu1_poc.=selfix(Tuac>0,(u1_poc_unfiltered-xu1_poc)/Tuac,0.0);u1_poc=selfix(Tuac>0,xu1_poc,u1_poc_unfiltered);limfix(Tudc)=[0,);xudc.=selfix(Tudc>0,(udc_in-xudc)/Tudc,0.0);udc=selfix(Tudc>0,xudc,udc_in);limfix(Tudc_fast)=[0,);xudc_fast.=selfix(Tudc_fast>0,(udc_in-xudc_fast)/Tudc_fast,0.0);udc_fast=selfix(Tudc_fast>0,xudc_fast,udc_in);i1_loc=sqrt(max(0.0,i1d*i1d+i1q*i1q));i1_poc1=sqrt(max(0.0,i1r_poc1_oriented*i1r_poc1_oriented+i1i_poc1_oriented*i1i_poc1_oriented));i1_poc2=sqrt(max(0.0,i1r_poc2_oriented*i1r_poc2_oriented+i1i_poc2_oriented*i1i_poc2_oriented));usp_loc_inst=sqrt(max(0.0,u1d_unfiltered*u1d_unfiltered+u1q_unfiltered*u1q_unfiltered));u1_poc1_unfiltered=sqrt(max(0.0,u1r_poc*u1r_poc+u1i_poc*u1i_poc));u1_poc2_unfiltered=sqrt(max(0.0,u1r_poc2*u1r_poc2+u1i_poc2*u1i_poc2));fn=fn_Hz_in;i1r_poc1_oriented=selfix(ori1,-i1r_poc,i1r_poc)*selfix_const({Un_poc1>0.0}.and.{Ur_poc1>0.0},Un_poc1/selfix_const(Ur_poc1>0.0,Ur_poc1,1.0),1.0)*selfix_const({Sr_poc1>0.0}.and.{Sr_mmc>0.0},Sr_poc1/selfix_const(Sr_mmc>0.0,Sr_mmc,1.0),1.0);i1i_poc1_oriented=selfix(ori1,-i1i_poc,i1i_poc)*selfix_const({Un_poc1>0.0}.and.{Ur_poc1>0.0},Un_poc1/selfix_const(Ur_poc1>0.0,Ur_poc1,1.0),1.0)*selfix_const({Sr_poc1>0.0}.and.{Sr_mmc>0.0},Sr_poc1/selfix_const(Sr_mmc>0.0,Sr_mmc,1.0),1.0);i1r_poc2_oriented=selfix(ori2,-i1r_poc2,i1r_poc2)*selfix_const({Un_poc2>0.0}.and.{Ur_poc2>0.0},Un_poc2/selfix_const(Ur_poc2>0.0,Ur_poc2,1.0),1.0)*selfix_const({Sr_poc2>0.0}.and.{Sr_mmc>0.0},Sr_poc2/selfix_const(Sr_mmc>0.0,Sr_mmc,1.0),1.0);i1i_poc2_oriented=selfix(ori2,-i1i_poc2,i1i_poc2)*selfix_const({Un_poc2>0.0}.and.{Ur_poc2>0.0},Un_poc2/selfix_const(Ur_poc2>0.0,Ur_poc2,1.0),1.0)*selfix_const({Sr_poc2>0.0}.and.{Sr_mmc>0.0},Sr_poc2/selfix_const(Sr_mmc>0.0,Sr_mmc,1.0),1.0);Pdc_unfiltered=udc_in*idc_in;P1_loc_unfiltered=(u1d_unfiltered*i1d+u1q_unfiltered*i1q);Q1_loc_unfiltered=(u1d_unfiltered*(-i1q)+u1q_unfiltered*i1d);P1_poc1_unfiltered=(u1r_poc*i1r_poc1_oriented+u1i_poc*i1i_poc1_oriented);Q1_poc1_unfiltered=(u1r_poc*(-i1i_poc1_oriented)+u1i_poc*i1r_poc1_oriented);P1_poc2_unfiltered=(u1r_poc2*i1r_poc2_oriented+u1i_poc2*i1i_poc2_oriented);Q1_poc2_unfiltered=(u1r_poc2*(-i1i_poc2_oriented)+u1i_poc2*i1r_poc2_oriented);limfix(rocof_max)=(0,);f_grdltd=gradlim_const(f_ltd,-rocof_max,rocof_max);u1_poc_unfiltered=select(n_poc>1.5,u1_poc2_unfiltered,select(n_poc>0.5,u1_poc1_unfiltered,(u1_poc1_unfiltered+u1_poc2_unfiltered)/2));P1_poc_unfiltered=P1_poc1_unfiltered+P1_poc2_unfiltered;Q1_poc_unfiltered=Q1_poc1_unfiltered+Q1_poc2_unfiltered;i1_poc=i1_poc1+i1_poc2;udc_in=selfix(Topo,udc_p-udc_n,(udc_p-udc_n)/2);i1d=i1r_loc*cosphi1+i1i_loc*sinphi1;i1q=-i1r_loc*sinphi1+i1i_loc*cosphi1;u1d_unfiltered=u1r_loc*cosphi1+u1i_loc*sinphi1;u1q_unfiltered=-u1r_loc*sinphi1+u1i_loc*cosphi1;uspi_loc_inst=u1i_loc;uspr_loc_inst=u1r_loc;"vardef(AutoInput)=;'Automated input: 0=no, 1=yes (Topo, Sr_mmc, Un_poc1, Ur_poc1, Sr_poc1, Un_poc2, Ur_poc2, Sr_poc2)'";"vardef(Topo)=;'DC pole topology: 0 = symmetric; 1 = asymmetric'";"vardef(Tudc)='s';'Filter time constant DC voltage measurement'";"vardef(Tidc)='s';'Filter time constant DC current measurement'";"vardef(Tpdc)='s';'Filter time constant DC power measurement'";"vardef(Tudc_fast)='s';'Filter time constant fast Vdc measurement'";"vardef(Tuac)='s';'Filter time constant AC voltage measurement'";"vardef(Tpq)='s';'Filter time constant AC power measurement'";"vardef(Tf_fast)='s';'Filter time constant fast frequency meas.'";"vardef(Tf_slow)='s';'Filter time constant slow frequency meas.'";"vardef(fmin)='Hz';'Minimum detectable frequency'";"vardef(fmax)='Hz';'Maximum detectable frequency'";"vardef(rocof_max)='Hz/s';'Max. detectable rate of change of frequency'";"vardef(Sr_mmc)='MVA';'Rated power of HVDC converter'";"vardef(Un_poc1)='kV';'Nominal voltage of grid at PoC 1'";"vardef(Ur_poc1)='kV';'Rated voltage of element at PoC 1 (e.g. trf.)'";"vardef(Sr_poc1)='MVA';'Rated power of element at PoC 1 (e.g. trf.)'";"vardef(Un_poc2)='kV';'Nominal voltage of grid at PoC 2'";"vardef(Ur_poc2)='kV';'Rated voltage of element at PoC 2 (e.g. trf.)'";"vardef(Sr_poc2)='MVA';'Rated power of element at PoC 2 (e.g. trf.)'";"vardef(ori1)=;'Measurement orientation at PoC 1: 0=Gen., 1=Load'";"vardef(ori2)=;'Measurement orientation at PoC 2: 0=Gen., 1=Load'";"vardef(udc_p)='p.u.';'DC voltage, positive terminal'";"vardef(udc_n)='p.u.';'DC voltage, negative terminal'";"vardef(udc_in)='p.u.';'DC voltage (input signal)'";"vardef(idc_in)='p.u.';'DC current (input signal)'";"vardef(udc_fast)='p.u.';'DC voltage'";"vardef(udc)='p.u.';'DC voltage (low pass filtered)'";"vardef(idc)='p.u.';'DC current (low pass filtered)'";"vardef(Pdc)='p.u.';'DC power (low pass filtered)'";"vardef(u1r_loc)='p.u.';'Local AC voltage, real part'";"vardef(u1i_loc)='p.u.';'Local AC voltage, imaginary part'";"vardef(usp_loc_inst)='p.u.';'Local AC voltage magnitude, unfiltered'";"vardef(uspr_loc_inst)='p.u.';'Local AC voltage, real part, unfiltered'";"vardef(uspi_loc_inst)='p.u.';'Local AC voltage, imaginary part, unfiltered'";"vardef(u1_loc)='p.u.';'Local AC voltage magnitude'";"vardef(u1d)='p.u.';'Local AC voltage, d-axis'";"vardef(u1q)='p.u.';'Local AC voltage, q-axis'";"vardef(i_loc)='p.u.';'Local AC current magnitude'";"vardef(i1_loc)='p.u.';'Local AC current magnitude'";"vardef(i1r_loc)='p.u.';'Local AC current, real part'";"vardef(i1i_loc)='p.u.';'Local AC current, imaginary part'";"vardef(i1d)='p.u.';'Local AC current, d-axis'";"vardef(i1q)='p.u.';'Local AC current, q-axis'";"vardef(Pac_loc)='p.u.';'Local active power'";"vardef(Q_loc)='p.u.';'Local reactive power'";"vardef(f_Hz_in)='Hz';'Frequency (input signal)'";"vardef(f_ltd)='Hz';'Frequency (limited)'";"vardef(f_grdltd)='Hz';'Frequency (gradient limited)'";"vardef(f_fast)='Hz';'Frequency (output signal fast measurement)'";"vardef(f_slow)='Hz';'Frequency (output signal slow measurement)'";"vardef(fn_Hz_in)='Hz';'Nominal frequency (input signal)'";"vardef(fn)='Hz';'Nominal frequency'";"vardef(cosphi1)=;'Cosine of voltage angle'";"vardef(sinphi1)=;'Sine of voltage angle'";"vardef(u1r_poc)='p.u.';'AC voltage at PoC 1, real part'";"vardef(u1i_poc)='p.u.';'AC voltage at PoC 1, imaginary part'";"vardef(u1r_poc2)='p.u.';'AC voltage at PoC 2, real part'";"vardef(u1i_poc2)='p.u.';'AC voltage at PoC 2, imaginary part'";"vardef(u1_poc)='p.u.';'AC voltage magnitude at PoC'";"vardef(i1r_poc)='p.u.';'AC current at PoC 1, real part'";"vardef(i1i_poc)='p.u.';'AC current at PoC 1, imaginary part'";"vardef(i1r_poc2)='p.u.';'AC current at PoC 2, real part'";"vardef(i1i_poc2)='p.u.';'AC current at PoC 2, imaginary part'";"vardef(i1_poc)='p.u.';'AC current magnitude at PoC'";"vardef(Pac_poc)='p.u.';'Active power at PoC'";"vardef(Q_poc)='p.u.';'Reactive power at PoC'";"vardef(n_poc)=;'PoC in operation: 1 = PoC 1; 2 = PoC 2; 0 = both'";limfix(AutoInput)=[0,1];limfix(Topo)=[0,1];limfix(Tudc)=[0,);limfix(Tidc)=[0,);limfix(Tpdc)=[0,);limfix(Tudc_fast)=[0,);limfix(Tuac)=[0,);limfix(Tpq)=[0,);limfix(Tf_fast)=(0,);limfix(Tf_slow)=(Tf_fast,);limfix(fmin)=(0,fmax);limfix(fmax)=(fmin,);limfix(rocof_max)=(0,);limfix(Sr_mmc)=(0,);limfix(Un_poc1)=(0,);limfix(Ur_poc1)=(0,);limfix(Sr_poc1)=(0,);limfix(Un_poc2)=(0,);limfix(Ur_poc2)=(0,);limfix(Sr_poc2)=(0,);limfix(ori1)=[0,1];limfix(ori2)=[0,1];limfix(udc)=(-0.001,1.5);inc0(udc_p)=1.0;inc0(udc_n)=selfix(Topo,0.0,-1.0);inc0(idc_in)=0.0;inc0(fn_Hz_in)=f_Hz_in;inc0(u1r_poc2)=0.0;inc0(u1i_poc2)=0.0;inc0(i1r_poc2)=0.0;inc0(i1i_poc2)=0.0;inc(xudc)=udc_in;inc(xidc)=idc_in;inc(xpdc)=udc_in*idc_in;inc(xudc_fast)=udc_in;inc(xu1_loc)=sqrt(max(0.0,sqr(u1d)+sqr(u1q)));inc(xu1d_loc)=u1r_loc*cosphi1+u1i_loc*sinphi1;inc(xu1q_loc)=-u1r_loc*sinphi1+u1i_loc*cosphi1;inc(xP1_loc)=(u1d*i1d+u1q*i1q);inc(xQ1_loc)=(u1d*(-i1q)+u1q*i1d);inc(xf_fast)=f_Hz_in;inc(xf_slow)=f_Hz_in;inc(xu1_poc)=selfix(n_poc>1.5,u1_poc2_unfiltered,selfix(n_poc>0.5,u1_poc1_unfiltered,(u1_poc1_unfiltered+u1_poc2_unfiltered)/2));inc(xP1_poc)=(u1r_poc*i1r_poc1_oriented+u1i_poc*i1i_poc1_oriented)+(u1r_poc2*i1r_poc2_oriented+u1i_poc2*i1i_poc2_oriented);inc(xQ1_poc)=(u1r_poc*(-i1i_poc1_oriented)+u1i_poc*i1r_poc1_oriented)+(u1r_poc2*(-i1i_poc2_oriented)+u1i_poc2*i1r_poc2_oriented);inc(n_poc)=selfix(u1_poc2_unfiltered<0.6,1,selfix_const(u1_poc1_unfiltered<0.6,2,0));inc(udc_in)=selfix(Topo,udc_p-udc_n,(udc_p-udc_n)/2);inc(udc)=udc_in;inc(udc_fast)=udc_in;inc(idc)=idc_in;inc(Pdc)=udc*idc;inc(fn)=fn_Hz_in;inc(f_fast)=f_Hz_in;inc(f_slow)=f_Hz_in;inc(usp_loc_inst)=sqrt(max(0.0,sqr(u1r_loc)+sqr(u1i_loc)));inc(uspr_loc_inst)=u1r_loc;inc(uspi_loc_inst)=u1i_loc;inc(u1d)=u1r_loc*cosphi1+u1i_loc*sinphi1;inc(u1q)=-u1r_loc*sinphi1+u1i_loc*cosphi1;inc(u1_loc)=sqrt(max(0.0,sqr(u1r_loc)+sqr(u1i_loc)));inc(i_loc)=sqrt(max(0.0,sqr(i1r_loc)+sqr(i1i_loc)));inc(i1_loc)=i_loc;inc(i1d)=i1r_loc*cosphi1+i1i_loc*sinphi1;inc(i1q)=-i1r_loc*sinphi1+i1i_loc*cosphi1;inc(Pac_loc)=xP1_loc;inc(Q_loc)=xQ1_loc;inc(u1_poc)=xu1_poc;inc(i1_poc)=i1_poc1+i1_poc2;inc(Pac_poc)=xP1_poc;inc(Q_poc)=xQ1_poc;inc(u1_poc1_unfiltered)=sqrt(max(0.0,sqr(u1r_poc)+sqr(u1i_poc)));inc(u1_poc2_unfiltered)=sqrt(max(0.0,sqr(u1r_poc2)+sqr(u1i_poc2)));inc(i1_poc1)=sqrt(max(0.0,sqr(i1r_poc)+sqr(i1i_poc)))*selfix_const({Un_poc1>0.0}.and.{Ur_poc1>0.0},Un_poc1/selfix_const(Ur_poc1>0.0,Ur_poc1,1.0),1.0)*selfix_const({Sr_poc1>0.0}.and.{Sr_mmc>0.0},Sr_poc1/selfix_const(Sr_mmc>0.0,Sr_mmc,1.0),1.0);inc(i1_poc2)=sqrt(max(0.0,sqr(i1r_poc2)+sqr(i1i_poc2)))*selfix_const({Un_poc2>0.0}.and.{Ur_poc2>0.0},Un_poc2/selfix_const(Ur_poc2>0.0,Ur_poc2,1.0),1.0)*selfix_const({Sr_poc2>0.0}.and.{Sr_mmc>0.0},Sr_poc2/selfix_const(Sr_mmc>0.0,Sr_mmc,1.0),1.0);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;1;AutoInput;udc_fast,udc,Pdc,idc,f_fast,f_slow,fn,uspr_loc_inst,uspi_loc_inst,usp_loc_inst,u1_loc,u1d,u1q,Pac_loc,Q_loc,i1d,i1q,i1_loc,i_loc,u1_poc,Pac_poc,Q_poc,i1_poc;udc_p,udc_n,idc_in,f_Hz_in,fn_Hz_in,u1r_loc,u1i_loc,cosphi1,sinphi1,i1r_loc,i1i_loc,u1r_poc,u1i_poc,i1r_poc,i1i_poc,u1r_poc2,u1i_poc2,i1r_poc2,i1i_poc2,n_poc;xudc,xidc,xpdc,xudc_fast,xu1_loc,xu1d_loc,xu1q_loc,xP1_loc,xQ1_loc,xf_fast,xf_slow,xu1_poc,xQ1_poc,xP1_poc;Topo,Tudc,Tidc,Tpdc,Tudc_fast,Tuac,Tpq,Sr_mmc,Un_poc1,Ur_poc1,Sr_poc1,ori1,Un_poc2,Ur_poc2,Sr_poc2,ori2,Tf_fast,Tf_slow,AutoInput;mag_ratio_xu1,P1_loc_unfiltered,P1_poc1_unfiltered,P1_poc2_unfiltered,P1_poc_unfiltered,Pdc_unfiltered,Q1_loc_unfiltered,Q1_poc1_unfiltered,Q1_poc2_unfiltered,Q1_poc_unfiltered,f_grdltd,f_ltd,i1_poc1,i1_poc2,i1i_poc1_oriented,i1i_poc2_oriented,i1r_poc1_oriented,i1r_poc2_oriented,u1_poc1_unfiltered,u1_poc2_unfiltered,u1_poc_unfiltered,u1d_unfiltered,u1q_unfiltered,udc_in
  12;C;cap_MMC Capacitor Control BlkDef;286;0;6;1;iarm_max,udc_max;0;;0;;0;;1;mdc_a,mdc_b,mdc_c,mdc,ileg_A,ileg_B,ileg_C;1;ucirc_A,ucirc_B,ucirc_C,udc,DC_switch_open,trip_dc,STATCOM_on,ucap_ref,Ucap,Uupcap_A,Uupcap_B,Uupcap_C,Ulowcap_A,Ulowcap_B,Ulowcap_C,Iup_A,Ilow_A,Iup_B,Ilow_B,Iup_C,Ilow_C;1;x_ucap,x_iarm;1;MMC_Type,Sr,Un_dc,Un_busdp,Un_busdm,Kp_ucap,Ki_ucap,Kp_iarm,Ki_iarm,AutoInput;1;mdc_inc,Enable_idc_bias,Ileg_A,Ileg_A2,Ileg_B,Ileg_B2,Ileg_C,Ileg_C2,Model_detected,Ucap6,Ucap_avg,Ulowcap3,Un,Un_busdcm,Un_busdcp,Uupcap3,didc_bias,ducap,ducap_enabled,idc_bias,idc_bias_3,idc_bias_ref,idc_bias_ref_abs,mdc_detailed,mdc_simplified,sign_udc,ucap_avg,udc_FB_MMC,uref,Model,Un_busdc;132;idc_bias=idc_bias_3/3;ileg_A=Ileg_A/(Sr/Un_dc);ileg_B=Ileg_B/(Sr/Un_dc);ileg_C=Ileg_C/(Sr/Un_dc);mdc_simplified=selfix(MMC_Type,select(udc>0.2,mdc_inc,0.0),mdc_inc);ucap_avg=Ucap_avg/Un;Enable_idc_bias=select_const({DC_switch_open.or.trip_dc.or.STATCOM_on}.and.{abs(udc)<0.01},0,1);Model_detected=Model;Ileg_A=Ileg_A2/2;Ileg_B=Ileg_B2/2;Ileg_C=Ileg_C2/2;udc_FB_MMC=selfix(MMC_Type,udc,0);idc_bias_ref=Enable_idc_bias*sign_udc*idc_bias_ref_abs;ducap_enabled=ducap*Enable_idc_bias;Un=Un_dc;Un_busdcp=Un_busdp;Un_busdcm=Un_busdm;x_iarm.=Ki_iarm*didc_bias;uref=lim_const(Kp_iarm*didc_bias+limstate_const(x_iarm,-udc_max,udc_max),-udc_max,udc_max);x_ucap.=Ki_ucap*ducap_enabled;idc_bias_ref_abs=lim_const(Kp_ucap*ducap_enabled+limstate_const(x_ucap,-iarm_max,iarm_max),-iarm_max,iarm_max);sign_udc=select(udc>=0,1,-1);didc_bias=idc_bias_ref-idc_bias;Ileg_A2=Ilow_A+Iup_A;mdc_a=ucirc_A+mdc;mdc_b=ucirc_B+mdc;mdc_c=ucirc_C+mdc;Ileg_B2=Ilow_B+Iup_B;Ileg_C2=Ilow_C+Iup_C;idc_bias_3=ileg_B+ileg_C+ileg_A;mdc_detailed=udc_FB_MMC-uref;Uupcap3=Uupcap_B+Uupcap_C+Uupcap_A;Ulowcap3=Ulowcap_B+Ulowcap_C+Ulowcap_A;Ucap6=Ulowcap3+Uupcap3;ducap=-ucap_avg+ucap_ref;mdc=select(Model_detected,mdc_detailed,mdc_simplified);Ucap_avg=Ucap6/6;"vardef(MMC_Type)=;'0 = Half-bridge MMC, 1 = Full-bridge MMC'";"vardef(Sr)='MVA';'Rated apparent power of converter'";"vardef(Un_dc)='kV';'Nominal DC voltage of converter'";"vardef(Un_busdp)='kV';'Nominal voltage of DC plus terminal'";"vardef(Un_busdm)='kV';'Nominal voltage of DC minus terminal'";"vardef(Kp_ucap)=;'Proportional gain of capacitor voltage controller'";"vardef(Ki_ucap)=;'Integrator gain of capacitor voltage controller'";"vardef(Kp_iarm)=;'Proportional gain of DC current bias controller'";"vardef(Ki_iarm)=;'Integrator gain of DC current bias controller'";"vardef(iarm_max)='p.u.';'Maximum arm current'";"vardef(udc_max)='p.u.';'Maximum DC voltage'";"vardef(AutoInput)=;'Automated input: 0=no, 1=yes (MMC_Type, Sr, Un_dc, Un_busdp, Un_busdm)'";"vardef(Ucap)='kV';'Capacitor voltage, average value (simplified model)'";"vardef(Uupcap_A)='kV';'Capacitor voltage, upper arm Phase A'";"vardef(Uupcap_B)='kV';'Capacitor voltage, upper arm Phase B'";"vardef(Uupcap_C)='kV';'Capacitor voltage, upper arm Phase C'";"vardef(Ulowcap_A)='kV';'Capacitor voltage, lower arm Phase A'";"vardef(Ulowcap_B)='kV';'Capacitor voltage, lower arm Phase B'";"vardef(Ulowcap_C)='kV';'Capacitor voltage, lower arm Phase C'";"vardef(ucap_ref)='p.u.';'Capacitor voltage, reference value'";"vardef(Iup_A)='kA';'Upper arm current, Phase A'";"vardef(Iup_B)='kA';'Upper arm current, Phase B'";"vardef(Iup_C)='kA';'Upper arm current, Phase C'";"vardef(Ilow_A)='kA';'Lower arm current, Phase A'";"vardef(Ilow_B)='kA';'Lower arm current, Phase B'";"vardef(Ilow_C)='kA';'Lower arm current, Phase C'";"vardef(DC_switch_open)=;'Status of DC switches: 0 = closed, 1 = open'";"vardef(trip_dc)=;'Trip signal DC connection'";"vardef(STATCOM_on)=;'STATCOM mode: 0 = off, 1 = on'";"vardef(ucirc_A)='p.u.';'Additional voltage for circulating current suppression, Phase A'";"vardef(ucirc_B)='p.u.';'Additional voltage for circulating current suppression, Phase B'";"vardef(ucirc_C)='p.u.';'Additional voltage for circulating current suppression, Phase C'";"vardef(ileg_A)='p.u.';'Current through upper and lower arm, Phase A'";"vardef(ileg_B)='p.u.';'Current through upper and lower arm, Phase B'";"vardef(ileg_C)='p.u.';'Current through upper and lower arm, Phase C'";"vardef(mdc)=;'Insertion index, DC bias, general reference value'";"vardef(mdc_a)=;'Insertion index, DC bias, Phase A'";"vardef(mdc_b)=;'Insertion index, DC bias, Phase B'";"vardef(mdc_c)=;'Insertion index, DC bias, Phase C'";"vardef(Un_busdc)='kV';'Nominal DC terminal voltage (plus-minus)'";"vardef(Ucap_avg)='kV';'Capacitor voltage, average value (detailed model)'";"vardef(ucap_avg)='p.u.';'Capacitor voltage, average value (detailed model)'";"vardef(Ileg_A)='kA';'Current through upper and lower arm, Phase A'";"vardef(Ileg_B)='kA';'Current through upper and lower arm, Phase B'";"vardef(Ileg_C)='kA';'Current through upper and lower arm, Phase C'";"vardef(Model)=;'Model: 0 = simplified, 1 = detailed'";"vardef(idc_bias)='p.u.';'DC bias current'";"vardef(idc_bias_ref)='p.u.';'DC bias current reference signal'";"vardef(Enable_idc_bias)=;'Enable_idc_bias: 0 = no, 1 = yes'";limfix(MMC_Type)=[0,1];limfix(Sr)=(0,);limfix(Un_dc)=(0,);limfix(Un_busdp)=(Un_busdm,Un_dc];limfix(Un_busdm)=[-Un_dc,Un_busdp);limfix(Un_busdp)=[0,Un_dc];limfix(Un_busdm)=[-Un_dc,0];limfix(Kp_ucap)=[0,);limfix(Ki_ucap)=[0,);limfix(Kp_iarm)=[0,);limfix(Ki_iarm)=[0,);limfix(iarm_max)=(0,);limfix(udc_max)=(0,);inc(Model)=selfix_const(Ucap>0.001,0,1);inc(ucap_ref)=ucap_avg;inc(idc_bias_ref)=idc_bias;inc(Un_busdc)=Un_busdp+abs(Un_busdm);inc(x_ucap)=idc_bias_ref*selfix(udc<0,-1.0,1.0);inc(x_iarm)=selfix(MMC_Type,udc-mdc,-mdc);inc0(DC_switch_open)=0;inc0(trip_dc)=0;inc0(STATCOM_on)=0;inc0(Ucap)=0;inc0(Uupcap_A)=Un_dc;inc0(Uupcap_B)=Un_dc;inc0(Uupcap_C)=Un_dc;inc0(Ulowcap_A)=Un_dc;inc0(Ulowcap_B)=Un_dc;inc0(Ulowcap_C)=Un_dc;inc0(Iup_A)=0.0;inc0(Iup_B)=0.0;inc0(Iup_C)=0.0;inc0(Ilow_A)=0.0;inc0(Ilow_B)=0.0;inc0(Ilow_C)=0.0;inc0(mdc_a)=udc*Un_busdc/Ucap;inc0(mdc_b)=udc*Un_busdc/Ucap;inc0(mdc_c)=udc*Un_busdc/Ucap;inc0(mdc)=(mdc_a+mdc_b+mdc_c)/3;inc(mdc_inc)=mdc;inc(ucirc_A)=selfix(Model,mdc_a-mdc,0.0);inc(ucirc_B)=selfix(Model,mdc_b-mdc,0.0);inc(ucirc_C)=selfix(Model,mdc_c-mdc,0.0);inc(ileg_A)=((Iup_A+Ilow_A)/2)/(Sr/Un_dc);inc(ileg_B)=((Iup_B+Ilow_B)/2)/(Sr/Un_dc);inc(ileg_C)=((Iup_C+Ilow_C)/2)/(Sr/Un_dc);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;1;Model,Un_busdc;1;AutoInput;mdc_a,mdc_b,mdc_c,mdc,ileg_A,ileg_B,ileg_C;ucirc_A,ucirc_B,ucirc_C,udc,DC_switch_open,trip_dc,STATCOM_on,ucap_ref,Ucap,Uupcap_A,Uupcap_B,Uupcap_C,Ulowcap_A,Ulowcap_B,Ulowcap_C,Iup_A,Ilow_A,Iup_B,Ilow_B,Iup_C,Ilow_C;x_ucap,x_iarm;MMC_Type,Sr,Un_dc,Un_busdp,Un_busdm,Kp_ucap,Ki_ucap,Kp_iarm,Ki_iarm,AutoInput;mdc_inc,Enable_idc_bias,Ileg_A,Ileg_A2,Ileg_B,Ileg_B2,Ileg_C,Ileg_C2,Model_detected,Ucap6,Ucap_avg,Ulowcap3,Un,Un_busdcm,Un_busdcp,Uupcap3,didc_bias,ducap,ducap_enabled,idc_bias,idc_bias_3,idc_bias_ref,idc_bias_ref_abs,mdc_detailed,mdc_simplified,sign_udc,ucap_avg,udc_FB_MMC,uref,Model,Un_busdc
  13;C;idq_Current Control (Pos Seq) BlkDef;286;0;6;1;Vconv_max;0;;0;;0;;1;uconv_1d,uconv_1q;1;u1d,i1d_ref,i1d,i1q,i1q_ref,u1q;1;xi1d,xi1q;1;Kp,Ki,Enable_uFF,KuFF,Enable_iFF,Rseries,Xseries,Enable_irefFF,KidrefFF,KiqrefFF;1;freeze_xi1d,freeze_xi1q,di1d,di1q,du_1dR_FF,du_1qR_FF,du_i1d_R,du_i1d_X,du_i1d_ref_R,du_i1d_ref_X,du_i1q_R,du_i1q_X,du_i1q_ref_R,du_i1q_ref_X,du_iZ_1d,du_iZ_1q,duconv_1d,duconv_1q,u1d_enabled,u1q_enabled;60;du_i1d_R=selfix(Enable_iFF,i1d*(Rseries/100),0);du_i1d_X=selfix(Enable_iFF,i1d*(Xseries/100),0);du_i1q_R=selfix(Enable_iFF,i1q*(Rseries/100),0);du_i1q_X=selfix(Enable_iFF,i1q*(Xseries/100),0);freeze_xi1d=flipflop({{lastvalue(xi1d)>=Vconv_max}.and.{di1d>0.000001}}.or.{{lastvalue(xi1d)<=-Vconv_max}.and.{di1d<-0.000001}},{{lastvalue(xi1d)<Vconv_max}.or.{{lastvalue(xi1d)>=Vconv_max}.and.{di1d<0.0}}}.and.{{lastvalue(xi1d)>-Vconv_max}.or.{{lastvalue(xi1d)<=-Vconv_max}.and.{di1d>0.0}}});xi1d.=select(freeze_xi1d,0.0,abs(Ki)*di1d);duconv_1d=abs(Kp)*di1d+lim_const(xi1d,-Vconv_max,Vconv_max);freeze_xi1q=flipflop({{lastvalue(xi1q)>=Vconv_max}.and.{di1q>0.000001}}.or.{{lastvalue(xi1q)<=-Vconv_max}.and.{di1q<-0.000001}},{{lastvalue(xi1q)<Vconv_max}.or.{{lastvalue(xi1q)>=Vconv_max}.and.{di1q<0.0}}}.and.{{lastvalue(xi1q)>-Vconv_max}.or.{{lastvalue(xi1q)<=-Vconv_max}.and.{di1q>0.0}}});xi1q.=select(freeze_xi1q,0.0,abs(Ki)*di1q);duconv_1q=abs(Kp)*di1q+lim_const(xi1q,-Vconv_max,Vconv_max);di1d=i1d_ref-i1d;di1q=i1q_ref-i1q;uconv_1d=duconv_1d+du_iZ_1d+du_1dR_FF;uconv_1q=duconv_1q+du_1qR_FF+du_iZ_1q;du_1dR_FF=du_i1d_ref_R+u1d_enabled;du_1qR_FF=du_i1q_ref_R+u1q_enabled;du_iZ_1d=-du_i1d_R+du_i1q_X-du_i1q_ref_X;du_iZ_1q=-du_i1q_R+du_i1d_ref_X-du_i1d_X;u1d_enabled=selfix(Enable_uFF,KuFF*u1d,0);u1q_enabled=selfix(Enable_uFF,KuFF*u1q,0);du_i1d_ref_R=selfix(Enable_irefFF,i1d_ref*KidrefFF*(Rseries/100),0.0);du_i1d_ref_X=selfix(Enable_irefFF,i1d_ref*KidrefFF*(Xseries/100),0.0);du_i1q_ref_R=selfix(Enable_irefFF,i1q_ref*KiqrefFF*(Rseries/100),0.0);du_i1q_ref_X=selfix(Enable_irefFF,i1q_ref*KiqrefFF*(Xseries/100),0.0);"vardef(Kp)=;'Proportional gain of PI controllers'";"vardef(Ki)=;'Integration gain of PI controllers'";"vardef(Vconv_max)='p.u.';'Maximum internal converter voltage'";"vardef(Rseries)='%';'Series resistance'";"vardef(Xseries)='%';'Series reactance'";"vardef(Enable_iFF)=;'Current feed forward: 0=disabled; 1=enabled'";"vardef(Enable_uFF)=;'Voltage feed forward: 0=disabled; 1=enabled'";"vardef(KuFF)=;'Voltage feed forward gain'";"vardef(Enable_irefFF)=;'Current reference feed forward: 0=disabled; 1=enabled'";"vardef(KidrefFF)=;'Current reference feed forward gain, d-axis'";"vardef(KiqrefFF)=;'Current reference feed forward gain, q-axis'";"vardef(i1d)='p.u.';'Current, positive sequence, d-axis'";"vardef(i1q)='p.u.';'Current, positive sequence, q-axis'";"vardef(i1d_ref)='p.u.';'Current reference, positive sequence, d-axis'";"vardef(i1q_ref)='p.u.';'Current reference, positive sequence, q-axis'";"vardef(u1d)='p.u.';'Voltage, positive sequence, d-axis'";"vardef(u1q)='p.u.';'Voltage, positive sequence, q-axis'";"vardef(uconv_1d)='p.u.';'Converter voltage reference, positive sequence, d-axis'";"vardef(uconv_1q)='p.u.';'Converter voltage reference, positive sequence, q-axis'";limfix(Kp)=[0,);limfix(Ki)=(0,);limfix(Rseries)=[0,);limfix(Xseries)=(0,);limfix(Enable_iFF)=[0,1];limfix(Enable_uFF)=[0,1];limfix(KuFF)=[0,1];limfix(Vconv_max)=(0,);limfix(Enable_irefFF)=[0,1];limfix(KidrefFF)=[0,1];limfix(KiqrefFF)=[0,1];inc(xi1d)=uconv_1d+selfix(Enable_iFF,i1d*(Rseries/100)-i1q*(Xseries/100),0.0)-selfix(Enable_uFF,KuFF*u1d,0.0)-selfix(Enable_irefFF,i1d_ref*KidrefFF*(Rseries/100)-i1q_ref*KiqrefFF*(Xseries/100),0.0);inc(xi1q)=uconv_1q+selfix(Enable_iFF,i1q*(Rseries/100)+i1d*(Xseries/100),0.0)-selfix(Enable_uFF,KuFF*u1q,0.0)-selfix(Enable_irefFF,i1q_ref*KiqrefFF*(Rseries/100)+i1d_ref*KidrefFF*(Xseries/100),0.0);inc(freeze_xi1d)=0;inc(freeze_xi1q)=0;inc(i1d_ref)=i1d;inc(i1q_ref)=i1q;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;uconv_1d,uconv_1q;u1d,i1d_ref,i1d,i1q,i1q_ref,u1q;xi1d,xi1q;Kp,Ki,Enable_uFF,KuFF,Enable_iFF,Rseries,Xseries,Enable_irefFF,KidrefFF,KiqrefFF;freeze_xi1d,freeze_xi1q,di1d,di1q,du_1dR_FF,du_1qR_FF,du_i1d_R,du_i1d_X,du_i1d_ref_R,du_i1d_ref_X,du_i1q_R,du_i1q_X,du_i1q_ref_R,du_i1q_ref_X,du_iZ_1d,du_iZ_1q,duconv_1d,duconv_1q,u1d_enabled,u1q_enabled
  14;C;opm_Operating Mode BlkDef;286;0;6;0;;0;;0;;0;;1;uconv_r,uconv_i,uconv_2r,uconv_2i;1;uconv_r_nonisl,uconv_i_nonisl,uconv_r_isl,uconv_i_isl,mode_isl_cmd,uconv_2r_nonisl,uconv_2i_nonisl,uconv_2r_isl,uconv_2i_isl;0;;1;Mode_isl;1;uconv,uconv_2,mode_isl;36;mode_isl=mode_isl_cmd;inc(mode_isl_cmd)=selfix(Mode_isl,1,0);uconv_r=select(mode_isl,uconv_r_isl,uconv_r_nonisl);uconv_i=select(mode_isl,uconv_i_isl,uconv_i_nonisl);uconv=sqrt(max(0.0,sqr(uconv_r)+sqr(uconv_i)));uconv_2r=selfix(balanced(),0.0,selfix(rms(),select(mode_isl,uconv_2r_isl,uconv_2r_nonisl),0.0));uconv_2i=selfix(balanced(),0.0,selfix(rms(),select(mode_isl,uconv_2i_isl,uconv_2i_nonisl),0.0));uconv_2=selfix(balanced(),0.0,selfix(rms(),sqrt(max(0.0,sqr(uconv_2r)+sqr(uconv_2i))),0.0));"vardef(Mode_isl)=;'Operating mode: 0 = grid parallel, 1 = island'";"vardef(uconv_r_isl)='p.u.';'Converter voltage reference for islanded operation, real part'";"vardef(uconv_i_isl)='p.u.';'Converter voltage reference for islanded operation, imaginary part'";"vardef(uconv_r_nonisl)='p.u.';'Converter voltage reference for non-islanded (grid-parallel) operation, real part'";"vardef(uconv_i_nonisl)='p.u.';'Converter voltage reference for non-islanded (grid-parallel) operation, imaginary part'";"vardef(uconv_2r_isl)='p.u.';'Converter voltage reference for islanded operation, negative sequence, real part'";"vardef(uconv_2i_isl)='p.u.';'Converter voltage reference for islanded operation, negative sequence, imaginary part'";"vardef(uconv_2r_nonisl)='p.u.';'Converter voltage reference for non-islanded (grid parallel) operation, negative sequence, real part'";"vardef(uconv_2i_nonisl)='p.u.';'Converter voltage reference for non-islanded (grid parallel) operation, negative sequence, imaginary part'";"vardef(uconv_r)='p.u.';'Converter voltage reference, real part'";"vardef(uconv_i)='p.u.';'Converter voltage reference, imaginary part'";"vardef(uconv_2r)='p.u.';'Converter voltage reference, negative sequence, real part'";"vardef(uconv_2i)='p.u.';'Converter voltage reference, negative sequence, imaginary part'";"vardef(mode_isl_cmd)=;'Operating mode command signal: 0 = grid parallel, 1 = island'";"vardef(mode_isl)=;'Operating mode signal: 0 = grid parallel, 1 = island'";limfix(Mode_isl)=[0,1];inc0(uconv_2r)=0.0;inc0(uconv_2i)=0.0;inc(uconv_r_nonisl)=uconv_r;inc(uconv_i_nonisl)=uconv_i;inc(uconv_r_isl)=uconv_r;inc(uconv_i_isl)=uconv_i;inc(uconv_2r_nonisl)=uconv_2r;inc(uconv_2i_nonisl)=uconv_2i;inc(uconv_2r_isl)=uconv_2r;inc(uconv_2i_isl)=uconv_2i;inc(uconv)=sqrt(max(0.0,sqr(uconv_r)+sqr(uconv_i)));inc(uconv_2)=sqrt(max(0.0,sqr(uconv_2r)+sqr(uconv_2i)));;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;uconv_r,uconv_i,uconv_2r,uconv_2i;uconv_r_nonisl,uconv_i_nonisl,uconv_r_isl,uconv_i_isl,mode_isl_cmd,uconv_2r_nonisl,uconv_2i_nonisl,uconv_2r_isl,uconv_2i_isl;;Mode_isl;uconv,uconv_2,mode_isl
  15;C;pm_Modulation Factor BlkDef;286;0;6;0;;0;;1;udc_op_min;0;;1;Pmr,Pmi,Pm0;1;uconv_r,udc,uconv_i,uconv_0;0;;1;Uacn,Udcn,udcFF,AutoInput;1;Pm,udc_ltd;28;udc_ltd=selfix(udcFF,max(udc,udc_op_min,0.01),1.0);Pmi=(2*sqrt(2)/sqrt(3))*(uconv_i/udc_ltd)*(Uacn/Udcn);Pm=sqrt(max(0.0,sqr(Pmr)+sqr(Pmi)));Pmr=(2*sqrt(2)/sqrt(3))*(uconv_r/udc_ltd)*(Uacn/Udcn);Pm0=(2*sqrt(2)/sqrt(3))*(uconv_0/udc_ltd)*(Uacn/Udcn);"vardef(udcFF)=;'DC voltage feed-forward: 0 = disabled, 1 = enabled'";"vardef(Uacn)='kV';'Nominal AC voltage of converter'";"vardef(Udcn)='kV';'Nominal DC voltage of converter'";"vardef(udc_op_min)='p.u.';'Min. normal operating DC voltage'";"vardef(AutoInput)=;'Automated input: 0 = no, 1 = yes (Uacn, Udcn)'";"vardef(uconv_r)='p.u.';'Converter voltage reference, real part'";"vardef(uconv_i)='p.u.';'Converter voltage reference, imaginary part'";"vardef(uconv_0)='p.u.';'Converter voltage reference, zero sequence component'";"vardef(udc)='p.u.';'DC voltage'";"vardef(Pmr)='p.u.';'Pulse modulation factor, real part'";"vardef(Pmi)='p.u.';'Pulse modulation factor, imaginary part'";"vardef(Pm)='p.u.';'Pulse modulation factor, magnitude'";"vardef(Pm0)='p.u.';'Pulse modulation factor, zero sequence component'";limfix(udcFF)=[0,1];limfix(Uacn)=(0,);limfix(Udcn)=(0,);limfix(udc_op_min)=[0,1);inc0(Pm0)=0.0;inc(uconv_r)=Pmr*selfix(udcFF,max(abs(udc),udc_op_min),1.0)*sqrt(3)/(2*sqrt(2))*Udcn/Uacn;inc(uconv_i)=Pmi*selfix(udcFF,max(abs(udc),udc_op_min),1.0)*sqrt(3)/(2*sqrt(2))*Udcn/Uacn;inc(uconv_0)=Pm0*selfix(udcFF,max(abs(udc),udc_op_min),1.0)*sqrt(3)/(2*sqrt(2))*Udcn/Uacn;inc(Pm)=sqrt(max(0.0,sqr(Pmr)+sqr(Pmi)));outfix(udc<0.0,'Measured DC voltage has wrong polarity.');;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;1;AutoInput;Pmr,Pmi,Pm0;uconv_r,udc,uconv_i,uconv_0;;Uacn,Udcn,udcFF,AutoInput;Pm,udc_ltd
  16;C;EPC Generic BlkDef;286;0;6;0;;0;;0;;0;;1;EPC_flag,dP_epc,Pmin_epc,Pmax_epc;1;EPC1,EPC2,EPC3,EPC4,EPC5,EPC6,Pac_loc,Pac_poc;0;;1;Pmax_EPC1,Pmax_EPC2,Pmax_EPC3,P_EPC5,P_EPC6,dP_EPC1,dP_EPC2,dP_EPC3,dP_EPC5,dP_EPC6,dP_release,Tmin,poc;1;Pmax_epc1,Pmin_epc1,Pmax_epc2,Pmin_epc2,Pmax_epc3,Pmin_epc3,epc1_start,epc2_start,epc3_start,epc5_start,epc6_start,epc1_active,epc2_active,epc3_active,epc5_active,epc6_active,Pmin_inc,Pmax_inc,dP_inc,P_inc,P;127;"vardef(Pmax_EPC1)  = '%'  ;'Maximum power EPC function 1'";"vardef(Pmax_EPC2)  = '%'  ;'Maximum power EPC function 2'";"vardef(Pmax_EPC3)  = '%'  ;'Maximum power EPC function 3'";"vardef(P_EPC5)     = '%'  ;'Additional power EPC function 5'";"vardef(P_EPC6)     = '%'  ;'Additional power EPC function 6'";"vardef(dP_EPC1)    = '%/s';'Max. power limitation gradient (EPC1)'";"vardef(dP_EPC2)    = '%/s';'Max. power limitation gradient (EPC2)'";"vardef(dP_EPC3)    = '%/s';'Max. power limitation gradient (EPC3)'";"vardef(dP_EPC5)    = '%/s';'Maximum power gradient (EPC5)'";"vardef(dP_EPC6)    = '%/s';'Maximum power gradient (EPC6)'";"vardef(dP_release) = '%/s';'Max. power gradient after EPC release'";"vardef(Tmin)       = 's'  ;'Minimum activation time for starting EPC'";"vardef(poc)        =      ;'Power control at: 0 = local AC terminal, 1 = PoC'";;"vardef(EPC1)    =       ;'Trigger Emergency Power Control Function 1'";"vardef(EPC2)    =       ;'Trigger Emergency Power Control Function 2'";"vardef(EPC3)    =       ;'Trigger Emergency Power Control Function 3'";"vardef(EPC4)    =       ;'Trigger Emergency Power Control Function 4'";"vardef(EPC5)    =       ;'Trigger Emergency Power Control Function 5'";"vardef(EPC6)    =       ;'Trigger Emergency Power Control Function 6'";"vardef(Pac_loc) = 'p.u.';'AC power (local measurement)'";"vardef(Pac_poc) = 'p.u.';'AC power (measurement at PoC)'";;"vardef(EPC_flag) =       ;'General EPC activation flag'";"vardef(dP_epc)   = 'p.u.';'Additional active power by EPC'";"vardef(Pmin_epc) = 'p.u.';'Minimum power limitation by EPC'";"vardef(Pmax_epc) = 'p.u.';'Maximum power limitation by EPC'";;"vardef(P)         = 'p.u.';'Active power considered for EPC'";"vardef(Pmin_epc1) = 'p.u.';'Minimum power limitation by EPC function 1'";"vardef(Pmax_epc1) = 'p.u.';'Maximum power limitation by EPC function 1'";"vardef(Pmin_epc2) = 'p.u.';'Minimum power limitation by EPC function 2'";"vardef(Pmax_epc2) = 'p.u.';'Maximum power limitation by EPC function 2'";"vardef(Pmin_epc3) = 'p.u.';'Minimum power limitation by EPC function 3'";"vardef(Pmax_epc3) = 'p.u.';'Maximum power limitation by EPC function 3'";"vardef(Pmin_inc)  = 'p.u.';'Minimum power limitation without EPC'";"vardef(Pmax_inc)  = 'p.u.';'Maximum power limitation without EPC'";"vardef(P_epc5)    = 'p.u.';'Additional power by EPC function 5'";"vardef(P_epc6)    = 'p.u.';'Additional power by EPC function 6'";;;limfix(Pmax_EPC1) = [0,)       ! Pmax_EPC1 >= 0;limfix(Pmax_EPC2) = [0,)       ! Pmax_EPC2 >= 0;limfix(Pmax_EPC3) = [0,)       ! Pmax_EPC3 >= 0;limfix(dP_EPC1)   = (0,)       ! dP_EPC1 > 0;limfix(dP_EPC2)   = (0,)       ! dP_EPC2 > 0;limfix(dP_EPC3)   = (0,)       ! dP_EPC3 > 0;limfix(dP_EPC5)   = (0,)       ! dP_EPC5 > 0;limfix(dP_EPC6)   = (0,)       ! dP_EPC6 > 0;limfix(poc)       = [0,1]      ! 0 <= poc <= 1;;limits(EPC1) = [0,1]         ! 0 <= EPC function 1 <= 1;limits(EPC2) = [0,1]         ! 0 <= EPC function 2 <= 1;limits(EPC3) = [0,1]         ! 0 <= EPC function 3 <= 1;limits(EPC4) = [0,1]         ! 0 <= EPC function 4 <= 1;limits(EPC5) = [0,1]         ! 0 <= EPC function 5 <= 1;limits(EPC6) = [0,1]         ! 0 <= EPC function 6 <= 1;;;inc(EPC1) = 0;inc(EPC2) = 0;inc(EPC3) = 0;inc(EPC4) = 0;inc(EPC5) = 0;inc(EPC6) = 0;;inc0(EPC_flag) = 0;;inc0(dP_epc)   =  0.0;inc0(Pmin_epc) = -1.0;inc0(Pmax_epc) =  1.0;inc(Pmin_inc)  = Pmin_epc;inc(Pmax_inc)  = Pmax_epc;inc(dP_inc)    = dP_epc;inc(P)         = selfix(poc, Pac_poc, Pac_loc);inc(P_inc)     = P;;inc(epc1_active) = 0;inc(epc2_active) = 0;inc(epc3_active) = 0;inc(epc5_active) = 0;inc(epc6_active) = 0;;;P = selfix(poc, Pac_poc, Pac_loc);;epc1_start = picdro_const(flipflop(EPC1.and.{.not.EPC4},EPC4), Tmin, 0.0);epc2_start = picdro_const(flipflop(EPC2.and.{.not.EPC4},EPC4), Tmin, 0.0);epc3_start = picdro_const(flipflop(EPC3.and.{.not.EPC4},EPC4), Tmin, 0.0);epc5_start = picdro_const(flipflop(EPC5.and.{.not.EPC4}.and.{.not.EPC6},EPC4), Tmin, 0.0);epc6_start = picdro_const(flipflop(EPC6.and.{.not.EPC4}.and.{.not.EPC5},EPC4), Tmin, 0.0);;epc1_active = epc1_start.or.{Pmax_epc1<Pmax_inc}.or.{Pmax_epc1>Pmax_inc};epc2_active = epc2_start.or.{Pmax_epc2<Pmax_inc}.or.{Pmax_epc2>Pmax_inc};epc3_active = epc3_start.or.{Pmax_epc3<Pmax_inc}.or.{Pmax_epc3>Pmax_inc};epc5_active = epc5_start.or.{P_epc5<0.0}.or.{P_epc5>0.0};epc6_active = epc6_start.or.{P_epc6<0.0}.or.{P_epc6>0.0};;EPC_flag = epc1_active.or.epc2_active.or.epc3_active.or.EPC4.or.epc5_active.or.epc6_active;;Pmax_epc1 = gradlim_const(select(epc1_start, Pmax_EPC1/100, Pmax_inc), -dP_EPC1/100, dP_release/100);Pmin_epc1 = gradlim_const(select(epc1_start,-Pmax_EPC1/100, Pmin_inc), -dP_release/100, dP_EPC1/100);;Pmax_epc2 = gradlim_const(select(epc2_start, Pmax_EPC2/100, Pmax_inc), -dP_EPC2/100, dP_release/100);Pmin_epc2 = gradlim_const(select(epc2_start,-Pmax_EPC2/100, Pmin_inc), -dP_release/100, dP_EPC2/100);;Pmax_epc3 = gradlim_const(select(epc3_start, Pmax_EPC3/100, Pmax_inc), -dP_EPC3/100, dP_release/100);Pmin_epc3 = gradlim_const(select(epc3_start,-Pmax_EPC3/100, Pmin_inc), -dP_release/100, dP_EPC3/100);;!P_epc5 = gradlim_const(select(epc5_start, P_EPC5/100, 0.0), selfix_const(P_EPC5 <= 0, -dP_EPC5/100, -dP_release/100), select_const(P_EPC5 >= 0, dP_EPC5/100, dP_release/100));!P_epc6 = gradlim_const(select(epc6_start, P_EPC6/100, 0.0), select_const(P_EPC6 <= 0, -dP_EPC6/100, -dP_release/100), select_const(P_EPC6 >= 0, dP_EPC6/100, dP_release/100));P_epc5 = gradlim_const(select(epc5_start, select(P_inc+P_EPC5/100>Pmax_inc,Pmax_inc-P_inc,select(P_inc+P_EPC5/100<Pmin_inc,Pmin_inc+P_inc,P_EPC5/100)), 0.0), selfix_const(P_EPC5 <= 0, -dP_EPC5/100, -dP_release/100), select_const(P_EPC5 >= 0, dP_EPC5/100, dP_release/100));P_epc6 = gradlim_const(select(epc6_start, select(P_inc+P_EPC6/100>Pmax_inc,Pmax_inc-P_inc,select(P_inc+P_EPC6/100<Pmin_inc,Pmin_inc+P_inc,P_EPC6/100)), 0.0), select_const(P_EPC6 <= 0, -dP_EPC6/100, -dP_release/100), select_const(P_EPC6 >= 0, dP_EPC6/100, dP_release/100));;dP_epc = dP_inc + P_epc5 + P_epc6;;Pmin_epc = min(0.0,max(Pmin_inc,max(Pmin_epc1,max(Pmin_epc2,Pmin_epc3))));Pmax_epc = max(0.0,min(Pmax_inc,min(Pmax_epc1,min(Pmax_epc2,Pmax_epc3))));;;output(epc1_start, 'EPC Function 1 activated.');output(epc2_start, 'EPC Function 2 activated.');output(epc3_start, 'EPC Function 3 activated.');output(EPC4,       'EPC Function 4 activated.');output(epc5_start, 'EPC Function 5 activated.');output(epc6_start, 'EPC Function 6 activated.');;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;EPC_flag,dP_epc,Pmin_epc,Pmax_epc;EPC1,EPC2,EPC3,EPC4,EPC5,EPC6,Pac_loc,Pac_poc;;Pmax_EPC1,Pmax_EPC2,Pmax_EPC3,P_EPC5,P_EPC6,dP_EPC1,dP_EPC2,dP_EPC3,dP_EPC5,dP_EPC6,dP_release,Tmin,poc;Pmax_epc1,Pmin_epc1,Pmax_epc2,Pmin_epc2,Pmax_epc3,Pmin_epc3,epc1_start,epc2_start,epc3_start,epc5_start,epc6_start,epc1_active,epc2_active,epc3_active,epc5_active,epc6_active,Pmin_inc,Pmax_inc,dP_inc,P_inc,P
  17;C;fsm_Freq Sensitive Mode HVDC Link BlkDef;286;0;6;1;dP_fsm_max,ddP_fsm_max,ddP_lfsmo_max,dP_lfsmu_max,ddP_lfsmu_max;0;;1;dP_fsm_min,ddP_fsm_min,dP_lfsmo_min,ddP_lfsmo_min,ddP_lfsmu_min;0;;1;dP;1;f_fast,f_slow,fn,f_fast_remote,f_slow_remote,fn_remote;1;x_smooth;1;FSM_on,Mode_Db,f_db1,f_db2,delay_init_fsm,s1,s2,LFSMO_on,f1_lfsmo,delay_init_lfsmo,s3,LFSMU_on,f2_lfsmu,delay_init_lfsmu,s4,Mode_in,T_smooth,Mode_frem,f_db1_remote,f_db2_remote,T_interlock,frz;1;f_in_fsm,f_under_fsm,f_over_fsm,f_in_lfsmo,f_over_lfsmo,f_in_lfsmu,f_under_lfsmu,dP_fsm,dP_fsm_lock,dP_fsm_ltd,dP_fsm_unltd,dP_lfsmo,dP_lfsmo_lock,dP_lfsmo_ltd,dP_lfsmo_unltd,dP_lfsmu,dP_lfsmu_lock,dP_lfsmu_ltd,dP_lfsmu_unltd,dP_sum,df,df_fsm,df_lfsmo,df_lfsmu,df_remote,f,f_remote,interlock;150;f_in_fsm=selfix(FSM_on,f,fn);f_under_fsm=selfix(Mode_Db.and.{delay_init_fsm>0.0},picdro_const(selfix(Mode_Db.and.{delay_init_fsm>0.0},(fn+(f_db1/1000))-f_in_fsm+0.5,0),delay_init_fsm,delay_init_fsm),select_const(Mode_Db.and.{f_in_fsm<(fn+(f_db1/1000))},1,0));inc(f_under_fsm)=0;f_over_fsm=selfix(Mode_Db.and.{delay_init_fsm>0.0},picdro_const(selfix(Mode_Db.and.{delay_init_fsm>0.0},f_in_fsm-(fn+(f_db2/1000))+0.5,0),delay_init_fsm,delay_init_fsm),select_const(Mode_Db.and.{f_in_fsm>(fn+(f_db2/1000))},1,0));inc(f_over_fsm)=0;df_fsm=selfix(FSM_on,selfix(Mode_Db,selfix(delay_init_fsm>0.0,select(f_under_fsm,min((f_in_fsm-(fn+(f_db1/1000)))/fn,0.0),select(f_over_fsm,max((f_in_fsm-(fn+(f_db2/1000)))/fn,0.0),0.0)),min((f_in_fsm-(fn+(f_db1/1000)))/fn,0.0)+max((f_in_fsm-(fn+(f_db2/1000)))/fn,0.0)),(f_in_fsm-fn)/fn),0.0);dP_fsm_unltd=-100/s1*min(df_fsm,0.0)-100/s2*max(df_fsm,0.0);dP_lfsmo_unltd=-100/s3*df_lfsmo;dP_lfsmu_unltd=-100/s4*df_lfsmu;dP_fsm=gradlim_const(dP_fsm_lock,ddP_fsm_min/100,ddP_fsm_max/100);dP_lfsmo=gradlim_const(dP_lfsmo_lock,ddP_lfsmo_min/100,ddP_lfsmo_max/100);dP_lfsmu=gradlim_const(dP_lfsmu_lock,ddP_lfsmu_min/100,ddP_lfsmu_max/100);f=selfix(Mode_in,f_fast,f_slow);f_remote=selfix(Mode_in,f_fast_remote,f_slow_remote);dP_fsm_lock=select(interlock,selfix(frz,select(interlock.and.{abs(dP_fsm_ltd)>=abs(lastvalue(dP_fsm))},lastvalue(dP_fsm),dP_fsm_ltd),0.0),dP_fsm_ltd);dP_lfsmo_lock=select(interlock,selfix(frz,select(interlock.and.{abs(dP_lfsmo_ltd)>=abs(lastvalue(dP_lfsmo))},lastvalue(dP_lfsmo),dP_lfsmo_ltd),0.0),dP_lfsmo_ltd);dP_lfsmu_lock=select(interlock,selfix(frz,select(interlock.and.{abs(dP_lfsmu_ltd)>=abs(lastvalue(dP_lfsmu))},lastvalue(dP_lfsmu),dP_lfsmu_ltd),0.0),dP_lfsmu_ltd);inc(interlock)=0;interlock=selfix(Mode_frem,select_const({picdro(df-selfix_const(Mode_Db,f_db1/1000,-0.000001)+0.5,max(T_interlock,0.001),max(T_interlock,0.001)).and.picdro(max(f_db2_remote/1000,0.01)-df_remote+0.5,max(T_interlock,0.001),max(T_interlock,0.001))}.or.{picdro(selfix_const(Mode_Db,f_db2/1000,0.000001)-df+0.5,max(T_interlock,0.001),max(T_interlock,0.001)).and.picdro(df_remote-min(f_db1_remote/1000,-0.01)+0.5,max(T_interlock,0.001),max(T_interlock,0.001))},0,1),0);f_in_lfsmo=selfix(LFSMO_on,f,fn);f_over_lfsmo=selfix(delay_init_lfsmo>0.0,picdro_const(selfix(delay_init_lfsmo>0.0,f_in_lfsmo-f1_lfsmo+0.5,0),delay_init_lfsmo,delay_init_lfsmo),select_const(f_in_lfsmo>f1_lfsmo,1,0));inc(f_over_lfsmo)=0;df_lfsmo=selfix(LFSMO_on,selfix(delay_init_lfsmo>0.0,select(f_over_lfsmo,max((f_in_lfsmo-f1_lfsmo)/fn,0.0),0.0),max((f_in_lfsmo-f1_lfsmo)/fn,0.0)),0.0);f_in_lfsmu=selfix(LFSMU_on,f,fn);f_under_lfsmu=selfix(delay_init_lfsmu>0.0,picdro_const(selfix(delay_init_lfsmu>0.0,f2_lfsmu-f_in_lfsmu+0.5,0),delay_init_lfsmu,delay_init_lfsmu),select_const(f_in_lfsmu<f2_lfsmu,1,0));inc(f_under_lfsmu)=0;df_lfsmu=selfix(LFSMU_on,selfix(delay_init_lfsmu>0.0,select(f_under_lfsmu,min((f_in_lfsmu-f2_lfsmu)/fn,0.0),0.0),min((f_in_lfsmu-f2_lfsmu)/fn,0.0)),0.0);dP_fsm_ltd=lim(dP_fsm_unltd,dP_fsm_min/100,dP_fsm_max/100);dP_lfsmo_ltd=lim(dP_lfsmo_unltd,dP_lfsmo_min/100,0/100);dP_lfsmu_ltd=lim(dP_lfsmu_unltd,0/100,dP_lfsmu_max/100);limfix(T_smooth)=[0,);x_smooth.=selfix(T_smooth>0,(dP_sum-x_smooth)/T_smooth,0.0);dP=selfix(T_smooth>0,x_smooth,dP_sum);dP_sum=dP_fsm+dP_lfsmu+dP_lfsmo;df_remote=f_remote-fn_remote;df=f-fn;"vardef(FSM_on)=;'Frequency Sensitive Mode (FSM): 0 = off, 1 = on'";"vardef(LFSMO_on)=;'Limited FSM-O (overfrequency): 0=off, 1=on'";"vardef(LFSMU_on)=;'Limited FSM-U (underfrequency): 0=off, 1=on'";"vardef(s1)='%';'Droop 1 (FSM upward regulation, for f < fn)'";"vardef(s2)='%';'Droop 2 (FSM downward regulation, for f > fn)'";"vardef(s3)='%';'Droop 3 (LFSM-O downward regulation, for f > f1)'";"vardef(s4)='%';'Droop 4 (LFSM-U upward regulation, for f < f2)'";"vardef(Mode_Db)=;'Frequency deadband FSM: 0 = without, 1 = with'";"vardef(f_db1)='mHz';'Lower frequency deadband FSM (neg. value)'";"vardef(f_db2)='mHz';'Upper frequency deadband FSM (pos. value)'";"vardef(f1_lfsmo)='Hz';'Frequency threshold for LFSM-O (> fn)'";"vardef(f2_lfsmu)='Hz';'Frequency threshold for LFSM-U (< fn)'";"vardef(delay_init_fsm)='s';'Initial response delay FSM (deadband)'";"vardef(delay_init_lfsmo)='s';'Initial response delay LFSM-O'";"vardef(delay_init_lfsmu)='s';'Initial response delay LFSM-U'";"vardef(Mode_in)=;'Input: 0 = slow (precise), 1 = fast f signal'";"vardef(T_smooth)='s';'Output smoothing time constant (PT1 filter)'";"vardef(Mode_frem)=;'Consider Freq.: 0 = local, 1 = local and remote'";"vardef(T_interlock)='s';'Interlocking time delay'";"vardef(frz)=;'Output if interlocked: 0 = back to zero, 1 = freeze'";"vardef(dP_fsm_max)='%';'Maximum additional power FSM (dP > 0)'";"vardef(dP_fsm_min)='%';'Minimum additional power FSM (dP < 0)'";"vardef(dP_lfsmo_min)='%';'Max. power reduction LFSM-O (dP < 0)'";"vardef(dP_lfsmu_max)='%';'Max. additional power LFSM-U (dP > 0)'";"vardef(ddP_fsm_max)='%/s';'Max. rate of change of dP FSM (pos.)'";"vardef(ddP_fsm_min)='%/s';'Min. rate of change of dP FSM (neg.)'";"vardef(ddP_lfsmo_max)='%/s';'Max. rate of change of dP LFSM-O'";"vardef(ddP_lfsmo_min)='%/s';'Min. rate of change of dP LFSM-O'";"vardef(ddP_lfsmu_max)='%/s';'Max. rate of change of dP LFSM-U'";"vardef(ddP_lfsmu_min)='%/s';'Min. rate of change of dP LFSM-U'";"vardef(f_fast)='Hz';'Fast frequency input signal'";"vardef(f_slow)='Hz';'Slow frequency input signal'";"vardef(fn)='Hz';'Nominal frequency'";"vardef(f_fast_remote)='Hz';'Fast frequency input signal from remote'";"vardef(f_slow_remote)='Hz';'Slow frequency input signal from remote'";"vardef(fn_remote)='Hz';'Nominal frequency of remote system'";"vardef(dP)='p.u.';'Additional active power'";"vardef(f)='Hz';'Frequency input signal'";"vardef(f_over_fsm)=;'Flag over-frequency FSM (frequency above deadband)'";"vardef(f_under_fsm)=;'Flag under-frequency FSM (frequency below deadband)'";"vardef(f_over_lfsmo)=;'Flag over-frequency LFSM-O'";"vardef(f_under_lfsmu)=;'Flag under-frequency LFSM-U'";"vardef(df_fsm)='p.u.';'Frequency deviation relevant for FSM'";"vardef(df_lfsmo)='p.u.';'Frequency deviation relevant for LFSM-O'";"vardef(df_lfsmu)='p.u.';'Frequency deviation relevant for LFSM-U'";"vardef(dP_sum)='p.u.';'Additional active power (unfiltered sum)'";"vardef(dP_fsm)='p.u.';'Additional active power by FSM'";"vardef(dP_lfsmo)='p.u.';'Additional active power by LFSM-O'";"vardef(dP_lfsmu)='p.u.';'Additional active power by LFSM-U'";"vardef(dP_fsm_unltd)='p.u.';'Unlimited additional active power by FSM'";"vardef(dP_lfsmo_unltd)='p.u.';'Unlimited additional active power by LFSM-O'";"vardef(dP_lfsmu_unltd)='p.u.';'Unlimited additional active power by LFSM-U'";"vardef(dP_fsm_ltd)='p.u.';'Limited additional active power by FSM (before interlocking)'";"vardef(dP_lfsmo_ltd)='p.u.';'Limited additional active power by LFSM-O (before interlocking)'";"vardef(dP_lfsmu_ltd)='p.u.';'Limited additional active power by LFSM-U (before interlocking)'";"vardef(dP_fsm_lock)='p.u.';'Interlocked additional active power by FSM'";"vardef(dP_lfsmo_lock)='p.u.';'Interlocked additional active power by LFSM-O'";"vardef(dP_lfsmu_lock)='p.u.';'Interlocked additional active power by LFSM-U'";"vardef(df)='Hz';'Frequency deviation'";"vardef(f_fast_remote)='Hz';'Fast frequency input signal from remote'";"vardef(f_slow_remote)='Hz';'Slow frequency input signal from remote'";"vardef(f_remote)='Hz';'Frequency input signal from remote'";"vardef(fn_remote)='Hz';'Nominal frequency of remote system'";"vardef(df_remote)='Hz';'Frequency deviation of remote system'";"vardef(f_db1_remote)='mHz';'Lower frequency insensitivity deadband remote (neg. value)'";"vardef(f_db2_remote)='mHz';'Upper frequency insensitivity deadband remote (pos. value)'";"vardef(interlock)=;'Interlocking signal for FSM/LFSM of HVDC system'";limfix(FSM_on)=[0,1];limfix(LFSMO_on)=[0,1];limfix(LFSMU_on)=[0,1];limfix(s1)=(0,);limfix(s2)=(0,);limfix(s3)=(0,);limfix(s4)=(0,);limfix(f1_lfsmo)=(fn,);limfix(f2_lfsmu)=(,fn);limfix(fn)=(0,);limfix(Mode_Db)=[0,1];limfix(f_db1)=(-1000*fn,0];limfix(f_db2)=[0,1000*fn);limfix(delay_init_fsm)=[0,);limfix(delay_init_lfsmo)=[0,);limfix(delay_init_lfsmu)=[0,);limfix(Mode_in)=[0,1];limfix(T_smooth)=[0,);limfix(Mode_frem)=[0,1];limfix(T_interlock)=[0.001,);limfix(frz)=[0,1];limfix(dP_fsm_max)=(0,);limfix(dP_fsm_min)=(,0);limfix(dP_lfsmo_min)=(,0);limfix(dP_lfsmu_max)=(0,);limfix(ddP_fsm_max)=(0,);limfix(ddP_fsm_min)=(,0);limfix(ddP_lfsmo_max)=(0,);limfix(ddP_lfsmo_min)=(,0);limfix(ddP_lfsmu_max)=(0,);limfix(ddP_lfsmu_min)=(,0);limfix(f_db1_remote)=(-1000*fn_remote,0);limfix(f_db2_remote)=(0,1000*fn_remote);inc(dP)=0.0;inc0(f_fast_remote)=fn;inc0(f_slow_remote)=fn_remote;inc0(fn_remote)=f_fast_remote;inc(x_smooth)=0.0;inc(dP_fsm_ltd)=0.0;inc(dP_lfsmo_ltd)=0.0;inc(dP_lfsmu_ltd)=0.0;inc(dP_fsm_lock)=0.0;inc(dP_lfsmo_lock)=0.0;inc(dP_lfsmu_lock)=0.0;inc(dP_fsm)=0.0;inc(dP_lfsmo)=0.0;inc(dP_lfsmu)=0.0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;dP;f_fast,f_slow,fn,f_fast_remote,f_slow_remote,fn_remote;x_smooth;FSM_on,Mode_Db,f_db1,f_db2,delay_init_fsm,s1,s2,LFSMO_on,f1_lfsmo,delay_init_lfsmo,s3,LFSMU_on,f2_lfsmu,delay_init_lfsmu,s4,Mode_in,T_smooth,Mode_frem,f_db1_remote,f_db2_remote,T_interlock,frz;f_in_fsm,f_under_fsm,f_over_fsm,f_in_lfsmo,f_over_lfsmo,f_in_lfsmu,f_under_lfsmu,dP_fsm,dP_fsm_lock,dP_fsm_ltd,dP_fsm_unltd,dP_lfsmo,dP_lfsmo_lock,dP_lfsmo_ltd,dP_lfsmo_unltd,dP_lfsmu,dP_lfsmu_lock,dP_lfsmu_ltd,dP_lfsmu_unltd,dP_sum,df,df_fsm,df_lfsmo,df_lfsmu,df_remote,f,f_remote,interlock
  18;C;pod_Power Oscillation Damping BlkDef;286;0;6;1;dP_max;0;;1;dP_min;0;;1;dP,dQ;1;P,Q,uac,f,yin_ext;1;xw,xd,x2,x4;1;Input,Output,Mode,Tw,Kin,Kd,T1,T2,T3,T4;1;dxw,dxd,Kint2,yoint2,Kint4,yoint4,dP_derivative,dP_lead_lag,dy_out,y_1,y_2,y_K,y_signal,y_washout,yi_derivative,yi_invert,yi_lead_lag;64;dxd=Kd*(yi_invert-xd);xd.=dxd;y_1=dxd;y_K=Kin*y_washout;y_signal=selfix(Input>4.5,yin_ext,selfix(Input>3.5,f,selfix(Input>2.5,uac,selfix(Input>1.5,Q,selfix(Input>0.5,P,0.0)))));yi_invert=-yi_derivative;inc(Kint2)=select(T1>0.and.T2>0,T1/(T1-T2),1);x2.=select(T1>0,(y_2-x2)/T1,select(T2>0,(yi_lead_lag-y_2)/T2,0));yoint2=select(T1>0.and.T2>0,(T1/T2-1)*(yi_lead_lag*Kint2-x2),select(T2>0,limstate_const(x2,dP_min,dP_max),yi_lead_lag));y_2=lim(select(T1-T2<>0.and.T2<>0,yoint2,yi_lead_lag),dP_min,dP_max);inc(Kint4)=select(T3>0.and.T4>0,T3/(T3-T4),1);x4.=select(T3>0,(dP_lead_lag-x4)/T3,select(T4>0,(y_2-dP_lead_lag)/T4,0));yoint4=select(T3>0.and.T4>0,(T3/T4-1)*(y_2*Kint4-x4),select(T4>0,limstate_const(x4,dP_min,dP_max),y_2));dP_lead_lag=lim(select(T3-T4<>0.and.T4<>0,yoint4,y_2),dP_min,dP_max);dy_out=selfix(Mode,dP_lead_lag,dP_derivative);dP=selfix(Output,0,dy_out);dQ=selfix(Output,dy_out,0);dP_derivative=lim_const(y_1,dP_min,dP_max);yi_derivative=selfix(Mode,0,y_K);yi_lead_lag=selfix(Mode,y_K,0);dxw=select(Tw>0,(y_signal-xw)/Tw,0);xw.=dxw;y_washout=select(Tw>0,Tw*dxw,y_signal);limits(Tw)=[0,];"vardef(Input)=;'POD input: 1=P, 2=Q, 3=Vac, 4=f, 5= external signal, 0=none'";"vardef(Output)=;'POD output: 0 = dP (active), 1 = dQ (reactive)'";"vardef(Tw)='s';'Washout time constant'";"vardef(Kin)=;'Regulator input gain'";"vardef(Mode)=;'POD mode: 0 = Derivative, 1 = Lead-lag'";"vardef(Kd)=;'Derivate gain'";"vardef(T1)='s';'Lead time constant 1'";"vardef(T2)='s';'Lag time constant 1'";"vardef(T3)='s';'Lead time constant 2'";"vardef(T4)='s';'Lag time constant 2'";"vardef(dP_min)='p.u.';'Damping control minimum output'";"vardef(dP_max)='p.u.';'Damping control maximum output'";"vardef(P)='p.u.';'Active power'";"vardef(Q)='p.u.';'Reactive power'";"vardef(uac)='p.u.';'AC voltage magnitude'";"vardef(f)='Hz';'Frequency'";"vardef(yin_ext)=;'External input signal'";"vardef(dP)='p.u.';'Power oscillation damping output signal'";limfix(Input)=[0,5];limfix(Output)=[0,1];limfix(Tw)=(0,);limfix(Mode)=[0,1];limfix(Kd)=(0,);limfix(T1)=(0,);limfix(T2)=(0,);limfix(T3)=(0,);limfix(T4)=(0,);limfix(dP_min)=(,0);limfix(dP_max)=(0,);inc0(P)=0;inc0(Q)=0;inc0(uac)=0;inc0(f)=0;inc0(yin_ext)=0;inc(xw)=y_signal;inc(xd)=yi_derivative;inc(x2)=0;inc(x4)=0;inc(dP)=0;inc(dQ)=0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;dP,dQ;P,Q,uac,f,yin_ext;xw,xd,x2,x4;Input,Output,Mode,Tw,Kin,Kd,T1,T2,T3,T4;dxw,dxd,Kint2,yoint2,Kint4,yoint4,dP_derivative,dP_lead_lag,dy_out,y_1,y_2,y_K,y_signal,y_washout,yi_derivative,yi_invert,yi_lead_lag
  19;C;si_Synthetic Inertia BlkDef;286;0;6;1;dPmax;1;dPmarge_up;1;dPmin;1;dPmarge_down;1;dP;1;f,fn;1;xf;1;H,Tf,dPlimdyn;1;speed,df,fclamp;48;! Parameters;"vardef(H)        = 's'   ;'Inertia constant' ! = Ta/2 (acceleration time constant / 2)";"vardef(Tf)       = 's'   ;'Time constant for frequency derivative'";"vardef(dPmin)    = 'p.u.';'Minimum additional power (fixed limit)'";"vardef(dPmax)    = 'p.u.';'Maximum additional power (fixed limit)'";"vardef(dPlimdyn) =       ;'Dynamic power limitation: 0 = off, 1 = on'";! Input signals;"vardef(fn)     = 'Hz'  ;'Nominal frequency'";"vardef(f)      = 'Hz'  ;'Frequency'";! Output signals;"vardef(dP)     = 'p.u.';'Additional active power'";! State variables;"vardef(xf)     = 'Hz'  ;'Frequency (state variable)'";! Internal variables;"vardef(speed)  = 'p.u.';'Synthetic speed'";"vardef(df)     = 'Hz/s';'Derivative of frequency'";"vardef(fclamp) =       ;'Clamp frequency signal at power limit: 0=no, 1=yes'";;;limfix(H)        = [0,)    ! H >= 0 (0 => no inertia => no response);limfix(Tf)       = (0,)    ! Tf > 0;limfix(fn)       = (0,)    ! fn > 0;limfix(dPlimdyn) = [0,1]   ! 0 <= dPlimdyn <= 1;limfix(dPmin)    = (,0)    ! dPmin < 0;limfix(dPmax)    = (0,)    ! dPmax > 0;limfix(fclamp)   = [0,1]   ! 0 <= fclamp <= 1;;;inc(fclamp) = 1;;df  = selfix(Tf>0, (f-xf)/selfix_const(Tf>0,Tf,1.0), 0.0);xf. = df;speed = limstate(xf, selfix(fclamp, f+selfix(dPlimdyn,max(dPmin,min(dPmarge_down,dPmax)),dPmin)*Tf*fn/(2*H), -999999), selfix(fclamp, f+selfix(dPlimdyn,min(dPmax,max(dPmarge_up,dPmin)),dPmax)*Tf*fn/(2*H), 999999))/fn;;dP = lim(-2*H*df/fn, selfix(dPlimdyn,max(dPmin,min(dPmarge_down,dPmax)),dPmin), selfix(dPlimdyn,min(dPmax,max(dPmarge_up,dPmin)),dPmax));!dP = -2*H * df/fn;!df/dt = -dP/Pn * fn/Ta   = -dP/Pn * fn/(2*H);!dP/Pn = -df/dt / (fn/Ta) = -df/dt / (fn/(2*H));;!inc0(f) = fn;inc(xf)  = f;inc(dP)  = 0.0;;inc0(dPmarge_up)   =  999999;inc0(dPmarge_down) = -999999;;outfix(dPlimdyn>0.5 .and. {dPmarge_up>999990 .or. dPmarge_down<-999990}, 'Dynamic power limitation is enabled, but no power margin signal from active power controller received. Dynamic power limitation is not effective, only fixed additional power limits apply.');;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;dP;f,fn;xf;H,Tf,dPlimdyn;speed,df,fclamp
  20;C;V_f Control BlkDef;286;0;6;1;Vac_max,dVac_ref_max,Vconv_max,dfmax,ROCOFmax;0;;1;dVac_ref_min,Vconv_min,dfmin;0;;1;uconv_r,uconv_i,cosref,sinref;1;usp_loc_inst,i_loc,uac_ref,Q_loc,Q_poc,mode_uac_droop_cmd,uac_loc,uac_poc,P,P_ref,mode_f_droop_cmd,mode_f_mapping_cmd,f_remote,fn_remote,fref,phi0;1;xi,xd,xoc,xphi_t;1;poc,gradlim_Vref,Mode_Vac_Droop,Dvac,Kp,Ki,Kd,Td,i_max,Rseries,Xseries,Kp_oc,Ki_oc,fn,Mode_f_Mapping,Mode_f_Droop,Df,Vmin_df;1;yp,yi,yd,dxd,freeze_xi,udrop_max,overcurrent,phi_t,phi,freeze_df,Dvac_Q,Q,dP,df,df_droop,df_droop_neg,df_ltd,duac,f,uac,uac_ref_droop,uac_ref_limtd,uac_ref_ltd,uconv,uconv_max,uconv_min;146;df_droop=-df_droop_neg;overcurrent=max(abs(i_loc)-i_max,0.0);xoc.=Ki_oc*(abs(i_loc)-i_max);udrop_max=(i_max-lim_const(Kp_oc*overcurrent+limstate_const(xoc,0.0,i_max-0.0005),0.0,i_max-0.0005))*sqrt(sqr(Rseries/100)+sqr(Xseries/100));uconv_max=usp_loc_inst+max(0.0,udrop_max);uconv_min=usp_loc_inst-max(0.0,udrop_max);inc(mode_uac_droop_cmd)=Mode_Vac_Droop;Dvac_Q=select(mode_uac_droop_cmd,Dvac*Q,0);inc(mode_f_droop_cmd)=Mode_f_Droop;df_droop_neg=select(mode_f_droop_cmd,Df*dP,0);inc(mode_f_mapping_cmd)=Mode_f_Mapping;f=select(mode_f_mapping_cmd,f_remote*fn/fn_remote,df_ltd+fn);df=select(mode_f_mapping_cmd,f_remote*fn/fn_remote-fn,df_ltd);inc(f)=fn;inc(df)=0;inc(freeze_df)=selfix_const(uac<Vmin_df,1,0);freeze_df=picdro_const(Vmin_df-uac+0.5,0.001,0.001);df_ltd=select(freeze_df,lastvalue(df_ltd),gradlim_const(lim_const(select(freeze_df,0.0,df_droop),dfmin,dfmax),-ROCOFmax,ROCOFmax));uac_ref_ltd=selfix(gradlim_Vref,gradlim_const(selfix(gradlim_Vref,uac_ref_droop,0),dVac_ref_min/100,dVac_ref_max/100),uac_ref_droop);Q=selfix(poc,Q_poc,Q_loc);uac=selfix(poc,uac_poc,uac_loc);uac_ref_limtd=lim_const(uac_ref_ltd,0,Vac_max);uconv_r=uconv*cosref;uconv_i=uconv*sinref;inc(phi0)=selfix(sinref>=0,acos(cosref),-acos(cosref));inc(xphi_t)=0;xphi_t.=selfix(rms(),twopi()*(df+fn*(1.0-fref)),twopi()*f);phi_t=modulo(xphi_t+pi(),twopi())-pi();phi=modulo((phi_t+phi0)+pi(),twopi())-pi();cosref=cos(phi);sinref=sin(phi);yp=Kp*duac;limfix(Td)=[0,);dxd=selfix(Td>0,(duac-xd)/Td,0);xd.=dxd;yd=dxd*Kd;freeze_xi=flipflop({{lastvalue(xi)>=Vconv_max}.and.{duac*Ki>0}}.or.{{lastvalue(xi)<=Vconv_min}.and.{duac*Ki<0}},{{lastvalue(xi)<Vconv_max}.or.{{lastvalue(xi)>=Vconv_max}.and.{duac*Ki<0}}}.and.{{lastvalue(xi)>Vconv_min}.or.{{lastvalue(xi)<=Vconv_min}.and.{duac*Ki>0}}});xi.=select(freeze_xi,0.0,duac*Ki);yi=lim_const(xi,Vconv_min,Vconv_max);uconv=lim(yp+yi+yd,max(Vconv_min,min(uconv_min,Vconv_max,(uconv_min+uconv_max)/2)),min(Vconv_max,max(uconv_max,Vconv_min,(uconv_min+uconv_max)/2)));duac=uac_ref_limtd-uac;uac_ref_droop=uac_ref-Dvac_Q;dP=-P_ref+P;"vardef(poc)=;'Vac controlled at: 0 = local terminal, 1 = PoC'";"vardef(Kp)=;'Vac controller gain proportional part'";"vardef(Ki)=;'Vac controller gain integration part'";"vardef(Kd)=;'Vac controller gain derivative part'";"vardef(Td)='s';'Vac controller time constant derivative part'";"vardef(Mode_Vac_Droop)=;'Vac droop control: 0 = off, 1 = on'";"vardef(Dvac)='p.u./p.u.';'Gain for Vac droop control, Vac(Q)'";"vardef(gradlim_Vref)=;'Vac reference gradient limiter: 0 = off, 1 = on'";"vardef(dVac_ref_min)='%/s';'Min. rate of change of Vac reference'";"vardef(dVac_ref_max)='%/s';'Max. rate of change of Vac reference'";"vardef(fn)='Hz';'Nominal frequency'";"vardef(Mode_f_Mapping)=;'Frequency mapping: 0 = off, 1 = on'";"vardef(Mode_f_Droop)=;'Frequency droop control: 0 = off, 1 = on'";"vardef(Df)='Hz/p.u.';'Gain for frequency droop control, f(P)'";"vardef(dfmin)='Hz';'Minimum frequency deviation (neg. value)'";"vardef(dfmax)='Hz';'Maximum frequency deviation (pos. value)'";"vardef(ROCOFmax)='Hz/s';'Maximum rate of change of frequency'";"vardef(Vmin_df)='p.u.';'Minimum voltage for frequency droop'";"vardef(Vconv_max)='p.u.';'Maximum internal converter voltage'";"vardef(Vconv_min)='p.u.';'Minimum internal converter voltage'";"vardef(Vac_max)='p.u.';'Maximum terminal voltage'";"vardef(i_max)='p.u.';'Maximum current'";"vardef(Rseries)='%';'Series resistance'";"vardef(Xseries)='%';'Series reactance'";"vardef(Kp_oc)=;'Proportional gain overcurrent limiter'";"vardef(Ki_oc)=;'Integral gain overcurrent limiter'";"vardef(usp_loc_inst)='p.u.';'Local AC voltage, space phasor magnitude'";"vardef(uac_loc)='p.u.';'AC voltage magnitude (measurement at local terminal)'";"vardef(uac_poc)='p.u.';'AC voltage magnitude (measurement at PoC)'";"vardef(uac)='p.u.';'AC voltage magnitude (selected measurement)'";"vardef(uac_ref)='p.u.';'AC voltage magnitude reference signal'";"vardef(uac_ref_droop)='p.u.';'AC voltage reference signal with droop'";"vardef(uac_ref_ltd)='p.u.';'AC voltage reference signal (rate of change limited)'";"vardef(i_loc)='p.u.';'AC current magnitude (at local terminal)'";"vardef(Q_loc)='p.u.';'Reactive power (measurement at local terminal)'";"vardef(Q_poc)='p.u.';'Reactive power (measurement at PoC)'";"vardef(Q)='p.u.';'Reactive power (selected measurement)'";"vardef(P)='p.u.';'Active power'";"vardef(P_ref)='p.u.';'Active power reference signal'";"vardef(dP)='p.u.';'Active power deviation'";"vardef(df)='Hz';'Frequency deviation'";"vardef(f_remote)='Hz';'Frequency remote input signal'";"vardef(fn_remote)='Hz';'Nominal frequency of remote system'";"vardef(f)='Hz';'Frequency'";"vardef(df)='Hz';'Frequency deviation'";"vardef(df_droop)='Hz';'Frequency deviation from droop control'";"vardef(fref)='p.u.';'Frequency of reference machine (RMS simulation)'";"vardef(phi0)='rad';'Initial oscillator angle'";"vardef(phi_t)='rad';'Time-dependent part of oscillator angle'";"vardef(phi)='rad';'Oscillator angle'";"vardef(cosref)=;'Cosine of oscillator angle'";"vardef(sinref)=;'Sine of oscillator angle'";"vardef(mode_uac_droop_cmd)=;'Vac droop command signal: 0 = off, 1 = on'";"vardef(mode_f_droop_cmd)=;'Frequency droop command signal: 0 = off, 1 = on'";"vardef(mode_f_mapping_cmd)=;'Frequency mapping command signal: 0 = off, 1 = on'";"vardef(uconv)='p.u.';'Converter voltage reference'";"vardef(uconv_r)='p.u.';'Converter voltage reference, real part'";"vardef(uconv_i)='p.u.';'Converter voltage reference, imaginary part'";limfix(poc)=[0,1];limfix(gradlim_Vref)=[0,1];limfix(Mode_Vac_Droop)=[0,1];limfix(Dvac)=[0,);limfix(i_max)=[1,);limfix(Rseries)=[0,);limfix(Xseries)=(0,);limfix(Kp_oc)=[0,);limfix(Ki_oc)=[0,);limfix(Kp)=[0,);limfix(Ki)=[0,);limfix(Kd)=[0,);limfix(Td)=[0,);limfix(fn)=(0,);limfix(fn_remote)=(0,);limfix(Mode_f_Mapping)=[0,1];limfix(Mode_f_Droop)=[0,1];limfix(Df)=[0,);limfix(Vmin_df)=[0,1);limfix(dVac_ref_max)=(0,);limfix(Vac_max)=[1,);limfix(Vconv_max)=(1,);limfix(Vconv_max)=(Vac_max,);limfix(dfmax)=(0,);limfix(ROCOFmax)=(0,);limfix(dVac_ref_min)=(,0);limfix(Vconv_min)=(,0];limfix(Vconv_min)=(,Vconv_max);limfix(dfmin)=(,0);inc0(Q_loc)=0.0;inc0(Q_poc)=0.0;inc0(P)=0.0;inc0(f_remote)=fn;inc0(fn_remote)=f_remote;inc0(fref)=1.0;inc(freeze_xi)=0;inc(xi)=uconv;inc(xd)=0.0;inc(xoc)=0.0;inc(P_ref)=P;inc(uac)=selfix(poc,uac_poc,uac_loc);inc(uac_ref)=selfix(poc,selfix(Mode_Vac_Droop,uac_poc+Dvac*Q_poc,uac_poc),selfix(Mode_Vac_Droop,uac_loc+Dvac*Q_loc,uac_loc));inc(uconv)=sqrt(max(0.0,sqr(uconv_r)+sqr(uconv_i)));inc(cosref)=uconv_r/uconv;inc(sinref)=uconv_i/uconv;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;;0;;uconv_r,uconv_i,cosref,sinref;usp_loc_inst,i_loc,uac_ref,Q_loc,Q_poc,mode_uac_droop_cmd,uac_loc,uac_poc,P,P_ref,mode_f_droop_cmd,mode_f_mapping_cmd,f_remote,fn_remote,fref,phi0;xi,xd,xoc,xphi_t;poc,gradlim_Vref,Mode_Vac_Droop,Dvac,Kp,Ki,Kd,Td,i_max,Rseries,Xseries,Kp_oc,Ki_oc,fn,Mode_f_Mapping,Mode_f_Droop,Df,Vmin_df;yp,yi,yd,dxd,freeze_xi,udrop_max,overcurrent,phi_t,phi,freeze_df,Dvac_Q,Q,dP,df,df_droop,df_droop_neg,df_ltd,duac,f,uac,uac_ref_droop,uac_ref_limtd,uac_ref_ltd,uconv,uconv_max,uconv_min


$$BlkSig;FID(a:40);OP(a:1);inodfrom(i);loc_name(a:80);iconfrom(i);inodto(i);iconto(i);pnodfrom(p);pnodto(p)
  21;C;1;P_ext;1;5;1;3;157
  22;C;1;R(1);2;0;1;157;158
  23;C;1;R;2;0;1;157;159
  24;C;0;gate(1);2;0;1;157;160
  25;C;0;gate;2;0;1;157;161
  26;C;0;idcm;2;3;1;162;157
  27;C;0;idcp;2;2;1;163;157
  28;C;0;trig_ext;1;4;1;3;157
  29;C;2;trip;2;0;2;157;3
  30;C;0;udcm;2;1;1;164;157
  31;C;0;udcp;2;0;1;165;157
  32;C;0;DC_switch1_closed;2;0;1;177;193
  33;C;0;DC_switch2_closed;2;1;1;178;193
  34;C;1;"DC_switch_open;trip_dc;STATCOM_on(1)";2;3;1;193;190
  35;C;1;"DC_switch_open;trip_dc;STATCOM_on(2)";2;0;1;193;166
  36;C;1;"DC_switch_open;trip_dc;STATCOM_on";2;1;2;193;5
  37;C;0;EPC;2;7;1;179;190
  38;C;3;"EPC1;EPC2;EPC3;EPC4;EPC5;EPC6";1;0;1;5;179
  39;C;3;FRT_active(1);2;13;1;180;194
  40;C;3;FRT_active;2;4;1;180;176
  41;C;0;Fnom_PoC1;2;0;1;200;184
  42;C;0;Fnom_PoC2;2;0;1;201;185
  43;C;2;"P_min_epc;P_max_epc";2;9;1;179;190
  44;C;1;P_ref;1;5;1;5;190
  45;C;5;Pac_loc(1);2;2;1;197;194
  46;C;5;Pac_loc(2);2;1;1;197;179
  47;C;5;Pac_loc(3);2;4;1;197;186
  48;C;5;Pac_loc;2;16;1;197;190
  49;C;4;Pac_poc(1);2;2;1;197;192
  50;C;4;Pac_poc(2);2;1;1;197;194
  51;C;4;Pac_poc(3);2;2;1;197;179
  52;C;4;Pac_poc;2;15;1;197;190
  53;C;1;Pmi;2;2;1;187;182
  54;C;0;Pmr;2;1;1;187;182
  55;C;7;Q_loc(1);2;3;1;197;186
  56;C;7;Q_loc;2;5;1;197;194
  57;C;6;Q_poc(2);2;3;1;197;192
  58;C;6;Q_poc(3);2;2;1;197;186
  59;C;6;Q_poc;2;4;1;197;194
  60;C;7;Q_ref;1;10;1;5;194
  61;C;0;UVRT;2;0;1;180;190
  62;C;1;Ucap;2;2;1;182;166
  63;C;2;block(1);2;2;1;193;190
  64;C;2;block(2);2;0;1;193;176
  65;C;2;block(3);2;0;1;193;182
  66;C;2;block(4);2;3;1;193;194
  67;C;2;block;2;2;2;193;5
  68;C;0;block_remote;2;2;1;195;193
  69;C;1;"cosphi1;sinphi1(1)";2;11;1;191;197
  70;C;1;"cosphi1;sinphi1";2;3;1;191;189
  71;C;1;dP_epc;2;8;1;179;190
  72;C;0;dP_fsm;2;11;1;181;190
  73;C;0;dP_pod;2;12;1;192;190
  74;C;0;dP_si;2;10;1;198;190
  75;C;1;dPmarge_down;2;0;3;190;198
  76;C;0;dPmarge_up;2;0;4;190;198
  77;C;1;dQ_pod;2;0;1;192;194
  78;C;0;f_Hz_in;2;10;1;191;197
  79;C;0;"f_fast;fn(1)";2;8;1;197;193
  80;C;0;"f_fast;fn(2)";2;0;1;197;198
  81;C;0;"f_fast;fn(3)";2;1;1;197;192
  82;C;0;"f_fast;fn";2;0;1;197;181
  83;C;1;"f_fast_remote;fn_remote(1)";2;3;1;196;181
  84;C;1;"f_fast_remote;fn_remote";2;6;1;196;186
  85;C;1;f_slow;2;1;1;197;181
  86;C;0;f_slow_remote;2;2;1;196;181
  87;C;1;fn_Hz_in(1);2;1;1;199;191
  88;C;1;fn_Hz_in(2);2;0;1;199;183
  89;C;1;fn_Hz_in;2;9;1;199;197
  90;C;2;fref(1);2;8;1;199;186
  91;C;2;fref;2;2;1;199;191
  92;C;1;i1P_frt_ref;2;2;1;180;176
  93;C;0;i1P_in_limit;2;1;1;176;190
  94;C;2;i1P_ref;2;0;1;190;180
  95;C;2;i1Q_frt_ref;2;3;1;180;176
  96;C;3;i1Q_in_limit;2;12;1;176;194
  97;C;0;i1Q_ref;2;1;1;194;180
  98;C;11;"i1d;i1q";2;3;1;197;175
  99;C;1;i1d_ref;2;0;1;176;175
  100;C;2;i1q_ref;2;1;1;176;175
  101;C;0;"i1r_loc;i1i_loc";2;7;1;183;197
  102;C;0;"i1r_poc2;i1i_poc2";2;5;1;185;197
  103;C;0;"i1r_poc;i1i_poc";2;3;1;184;197
  104;C;14;i_loc;2;7;1;197;186
  105;C;0;idc(1);2;4;1;182;193
  106;C;0;idc;2;0;1;182;197
  107;C;3;"idc;Pdc";2;14;1;197;190
  108;C;0;mdc;2;3;1;166;182
  109;C;0;mode_P_cmd;1;4;1;5;190
  110;C;5;mode_Q_cmd;1;8;1;5;194
  111;C;11;mode_f_droop_cmd;1;12;1;5;186
  112;C;12;mode_isl_cmd;1;4;1;5;188
  113;C;10;mode_uac_droop_cmd;1;11;1;5;186
  114;C;8;"pf_ref;pf_dir";1;11;1;5;194
  115;C;9;phi0;1;10;1;5;186
  116;C;3;phif;2;4;1;199;189
  117;C;3;soft;2;1;1;193;176
  118;C;0;trip;2;0;2;193;5
  119;C;1;trip_remote;2;3;1;195;193
  120;C;9;u1(1);2;7;1;197;193
  121;C;9;u1(2);2;7;1;197;194
  122;C;9;u1(3);2;0;1;197;186
  123;C;9;u1(4);2;17;1;197;190
  124;C;9;u1;2;3;1;197;180
  125;C;1;u1_ref;2;2;1;194;180
  126;C;10;"u1d;u1q";2;2;1;197;175
  127;C;0;"u1r_loc;u1i_loc(1)";2;0;1;199;191
  128;C;0;"u1r_loc;u1i_loc";2;8;1;199;197
  129;C;1;"u1r_poc2;u1i_poc2";2;6;1;201;197
  130;C;1;"u1r_poc;u1i_poc";2;4;1;200;197
  131;C;8;uac_poc(1);2;1;1;197;186
  132;C;8;uac_poc(2);2;4;1;197;192
  133;C;8;uac_poc(3);2;4;1;197;180
  134;C;8;uac_poc;2;6;1;197;194
  135;C;6;uac_ref(1);1;9;1;5;186
  136;C;6;uac_ref;1;9;1;5;194
  137;C;0;uconv_1d;2;0;1;175;189
  138;C;1;uconv_1q;2;1;1;175;189
  139;C;1;uconv_i;2;2;1;188;187
  140;C;1;uconv_i_isl;2;3;1;186;188
  141;C;1;uconv_i_nonisl;2;1;1;189;188
  142;C;0;uconv_r;2;1;1;188;187
  143;C;0;uconv_r_isl;2;2;1;186;188
  144;C;0;uconv_r_nonisl;2;0;1;189;188
  145;C;0;udc_n(1);2;6;1;202;193
  146;C;0;udc_n;2;2;1;202;197
  147;C;0;udc_p(1);2;5;1;203;193
  148;C;0;udc_p;2;1;1;203;197
  149;C;2;udc_ref;1;6;1;5;190
  150;C;2;"udc_slow;udc_fast(1)";2;0;1;197;187
  151;C;2;"udc_slow;udc_fast(2)";2;1;1;197;166
  152;C;2;"udc_slow;udc_fast";2;13;1;197;190
  153;C;12;usp_loc_inst(1);2;5;1;197;186
  154;C;12;usp_loc_inst;2;4;1;197;175
  155;C;13;"uspr_loc_inst;uspi_loc_inst";2;2;1;197;189
  156;C;4;yin_pod;1;0;1;5;192


$$BlkSlot;FID(a:40);OP(a:1);loc_name(a:80);sUpLimInp:SIZEROW(i);sUpLimInp:0(a);sLowLimInp:SIZEROW(i);sLowLimInp:0(a);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);element(p);filtmod(a:80)
  157;C;Chopper Control;0;;0;;1;gate,R,trip;1;udcp,udcm,Idcp,Idcm,trig_ext,P_ext;;ElmDsl
  158;C;DC Chopper Resistance Minus;0;;0;;0;;1;Rin;;ElmSind
  159;C;DC Chopper Resistance Plus;0;;0;;0;;1;Rin;;ElmSind
  160;C;DC Chopper Valve Minus;0;;0;;0;;1;gate;;ElmValve
  161;C;DC Chopper Valve Plus;0;;0;;0;;1;gate;;ElmValve
  162;C;DC Current Minus Measurement;0;;0;;1;ir;0;;;StaImea
  163;C;DC Current Plus Measurement;0;;0;;1;ir;0;;;StaImea
  164;C;DC Voltage Minus Measurement;0;;0;;1;ur;0;;;StaVmea
  165;C;DC Voltage Plus Measurement;0;;0;;1;ur;0;;;StaVmea
  166;C;Arm Capacitor Voltage Control;0;;0;;1;mdc;1;"DC_switch_open;trip_dc;STATCOM_on,udc_slow;udc,Ucap";;ElmCap*
  167;C;CB1;0;;0;;0;;0;;;ElmCoup,StaSwitch
  168;C;CB2;0;;0;;0;;0;;;ElmCoup,StaSwitch
  169;C;CB3;0;;0;;0;;0;;;ElmCoup,StaSwitch
  170;C;CB4;0;;0;;0;;0;;;ElmCoup,StaSwitch
  171;C;CB5;0;;0;;0;;0;;;ElmCoup,StaSwitch
  172;C;CB6;0;;0;;0;;0;;;ElmCoup,StaSwitch
  173;C;CB7;0;;0;;0;;0;;;ElmCoup,StaSwitch
  174;C;CB8;0;;0;;0;;0;;;ElmCoup,StaSwitch
  175;C;Current Controller;0;;0;;1;uconv_1d,uconv_1q;1;"i1d_ref,i1q_ref,u1d;u1q,i1d;i1q,u_unfilt";;ElmIdq*
  176;C;Current Limiter;0;;0;;1;i1P_in_limit,i1d_ref,i1q_ref,i1Q_in_limit;1;block,soft,i1P_ref,i1Q_ref,FRT_active;;ElmLim*
  177;C;DC_Breaker_1;0;;0;;1;closed;0;;;ElmCoup,StaSwitch
  178;C;DC_Breaker_2;0;;0;;1;closed;0;;;ElmCoup,StaSwitch
  179;C;Emergency Power Control (EPC);0;;0;;1;"EPC_flag,dP_epc,Pmin_epc;Pmax_epc";1;"EPC1;EPC2;EPC3;EPC4;EPC5;EPC6,Pac_loc,Pac_poc";;ElmEpc*
  180;C;Fault Ride Through (FRT);0;;0;;1;UVRT,i1P_frt_ref,i1Q_frt_ref,FRT_active;1;i1P_ref,i1Q_ref,u1_ref,u1_loc,u1_poc;;ElmFrt*
  181;C;Frequency Sensitive Mode (FSM);0;;0;;1;dP;1;"f_fast;fn,f_slow,f_slow_remote,f_fast_remote;fn_remote";;ElmFsm*
  182;C;HVDC Converter;0;;0;;1;iDC,yUcell;1;block,Pmr,Pmi,mdc;;ElmVsc*
  183;C;Iac Local Measurement;0;;0;;1;"ir;ii";1;Fnom;;StaImea,ElmComp
  184;C;Iac PoC Measurement 1;0;;0;;1;"ir;ii";1;Fnom;;StaImea,ElmComp
  185;C;Iac PoC Measurement 2;0;;0;;1;"ir;ii";1;Fnom;;StaImea,ElmComp
  186;C;Island V/f Control;0;;0;;1;uconv_r,uconv_i;1;"uac_loc,uac_poc,Q_poc,Q_loc,P,usp_loc_inst,f_remote;fn_remote,i_loc,fref,uac_ref,phi0,mode_uac_droop_cmd,mode_f_droop_cmd";;ElmV_f*
  187;C;Modulation Factor;0;;0;;1;Pmr,Pmi;1;"udc_slow;udc,uconv_r,uconv_i";;ElmPm_*
  188;C;Operating Mode;0;;0;;1;uconv_r,uconv_i;1;uconv_r_nonisl,uconv_i_nonisl,uconv_r_isl,uconv_i_isl,mode_isl_cmd;;ElmOpm*
  189;C;Output Limiter and Transformation;0;;0;;1;uconv_r,uconv_i;1;"uconv_1d,uconv_1q,uspr_loc_inst;uspi_loc_inst,cosphi1;sinphi1,phif";;ElmOut*
  190;C;P/Vdc Control;0;;0;;1;dPmarge_SI_up,dPmarge_SI_down,iP_ref;1;"UVRT,iP_in_limit,block,DC_switch_open;trip_dc;STATCOM_on,mode_P_cmd,P_ref,udc_ref,EPC,dP_epc,P_min_epc;P_max_epc,dP_si,dP_fsm,dP_pod,udc;udc_fast,idc;Pdc,Pac_poc,Pac_loc,uac_loc";;ElmP_v*
  191;C;PLL;0;;0;;1;"Fmeas,cosphi;sinphi";1;"ur;ui,Fnom,fref";;ElmPhi*,ElmPll*
  192;C;Power Oscillation Damping (POD);0;;0;;1;dP,dQ;1;"yin_ext,f;fn,P,Q,uac";;ElmPod*
  193;C;Protection;0;;0;;1;"trip,DC_switch_open;trip_dc;STATCOM_on,block,soft";1;"DC_switch1_closed,DC_switch2_closed,block_remote,trip_remote,idc,udc_p,udc_n,uac1,f;fn";;ElmPro*
  194;C;Q/Vac Control;0;;0;;1;iQ_ref,uac_loc_ref;1;"dQ_pod,P_poc,P_loc,block,Q_poc,Q_loc,uac_poc,uac_loc,mode_Q_cmd,uac_ref,Q_ref,pf_ref;pf_dir,iQ_in_limit,FRT";;ElmQ_v*
  195;C;Remote Protection;0;;0;;1;block,trip;0;;;ElmPro*
  196;C;Remote Signal Calculation;0;;0;;1;"f_slow,f_fast;fn";0;;;ElmSig*
  197;C;Signal Calculation;0;;0;;1;"f_fast;fn,f_slow,udc;udc_fast,idc;Pdc,Pac_poc,Pac_loc,Q_poc,Q_loc,u1_poc,u1_loc,u1d;u1q,i1d;i1q,usp_loc_inst,uspr_loc_inst;uspi_loc_inst,i_loc";1;"idc_in,udc_p,udc_n,i1r_poc;i1i_poc,u1r_poc;u1i_poc,i1r_poc2;i1i_poc2,u1r_poc2;u1i_poc2,i1r_loc;i1i_loc,u1r_loc;u1i_loc,fn_Hz_in,f_Hz_in,cosphi1;sinphi1";;ElmSig*
  198;C;Synthetic Inertia (SI);1;dPmarge_up;1;dPmarge_down;1;dP;1;"f;fn";;ElmSi_*
  199;C;Vac Local Measurement;0;;0;;1;"ur;ui,Fnom,fref,phif";0;;;StaVmea,ElmComp
  200;C;Vac PoC Measurement 1;0;;0;;1;"Fnom,ur;ui";0;;;StaVmea,ElmComp
  201;C;Vac PoC Measurement 2;0;;0;;1;"Fnom,ur;ui";0;;;StaVmea,ElmComp
  202;C;Vdc Minus Terminal Measurement;0;;0;;1;ur;0;;;StaVmea,ElmComp
  203;C;Vdc Plus Terminal Measurement;0;;0;;1;ur;0;;;StaVmea,ElmComp


$$ElmComp;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);typ_id(p);contents:SIZEROW(i);dat_src(a:6);pblk:SIZEROW(i);pblk:0(p);pblk:1(p);pblk:2(p);pblk:3(p);pblk:4(p);pblk:5(p);pblk:6(p);pblk:7(p);pblk:8(p);pblk:9(p);pblk:10(p);pblk:11(p);pblk:12(p);pblk:13(p);pblk:14(p);pblk:15(p);pblk:16(p);pblk:17(p);pblk:18(p);pblk:19(p);pblk:20(p);pblk:21(p);pblk:22(p);pblk:23(p);pblk:24(p);pblk:25(p);pblk:26(p);pblk:27(p);pblk:28(p);pblk:29(p);pblk:30(p);pblk:31(p);pblk:32(p);pblk:33(p);pblk:34(p);pblk:35(p);pblk:36(p);pblk:37(p);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);pelm:2(p);pelm:3(p);pelm:4(p);pelm:5(p);pelm:6(p);pelm:7(p);pelm:8(p);pelm:9(p);pelm:10(p);pelm:11(p);pelm:12(p);pelm:13(p);pelm:14(p);pelm:15(p);pelm:16(p);pelm:17(p);pelm:18(p);pelm:19(p);pelm:20(p);pelm:21(p);pelm:22(p);pelm:23(p);pelm:24(p);pelm:25(p);pelm:26(p);pelm:27(p);pelm:28(p);pelm:29(p);pelm:30(p);pelm:31(p);pelm:32(p);pelm:33(p);pelm:34(p);pelm:35(p);pelm:36(p);pelm:37(p)
  204;C;Chopper Control;284;0;3;0;MAN;9;157;161;159;160;158;165;164;163;162;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;9;207;;255;;254;455;456;423;424;;;;;;;;;;;;;;;;;;;;;;;;;;;;;
  205;C;HVDC Control A;283;0;5;0;MAN;38;182;188;186;190;194;179;181;192;198;180;176;175;189;187;166;197;203;202;191;199;183;200;184;201;185;196;193;195;167;168;169;170;171;172;173;174;177;178;38;275;215;223;217;220;211;213;218;222;212;210;209;216;214;208;221;460;461;;457;425;458;426;459;427;237;219;235;445;452;;;;;;;448;447
  206;C;HVDC Control B;283;0;5;0;MAN;38;182;188;186;190;194;179;181;192;198;180;176;175;189;187;166;197;203;202;191;199;183;200;184;201;185;196;193;195;167;168;169;170;171;172;173;174;177;178;38;276;231;239;233;236;227;229;234;238;228;226;225;232;230;224;237;465;466;;462;428;463;429;464;430;221;235;219;446;454;;;;;;;450;449


$$ElmDsl;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);outserv(i);params:SIZEROW(i);params:0(r);params:1(r);params:2(r);params:3(r);params:4(r);params:5(r);params:6(r);params:7(r);params:8(r);params:9(r);params:10(r);params:11(r);params:12(r);params:13(r);params:14(r);params:15(r);params:16(r);params:17(r);params:18(r);params:19(r);params:20(r);params:21(r);params:22(r);params:23(r);params:24(r);params:25(r);params:26(r);params:27(r);params:28(r);params:29(r);params:30(r);params:31(r);params:32(r);params:33(r);params:34(r);params:35(r);params:36(r);params:37(r);params:38(r);params:39(r);params:40(r);params:41(r);params:42(r);params:43(r);params:44(r);params:45(r);params:46(r);params:47(r);params:48(r);params:49(r);params:50(r);params:51(r);params:52(r);params:53(r);params:54(r);params:55(r);params:56(r);params:57(r);params:58(r);params:59(r);params:60(r);params:61(r);params:62(r);params:63(r);params:64(r);params:65(r);params:66(r);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);signal:SIZEROW(i);signal:0(a);signal:1(a);parameterNames(a);oarrmat:SIZEROW(i);iAstabint(i)
  207;C;DC Chopper Control;204;2;0;12;0;1050;1.04;1.08;0.001;10;1260;1;0.002;2520;0;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Topo,Un,udc_act,udc_max,Tudc,Pmin,Pmax,Mode_char,Tchp,Emax,Mode_bp,AutoInput;0;1
  208;C;Arm Capacitor Voltage Control A;205;12;0;12;1;1400;1050;525;-525;0.1;1;2;20;1;1;1.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;MMC_Type,Sr,Un_dc,Un_busdp,Un_busdm,Kp_ucap,Ki_ucap,Kp_iarm,Ki_iarm,AutoInput,iarm_max,udc_max;0;1
  209;C;Current Controller A;205;13;0;11;2;50;0;0.7;1;0.003;9.424778;0;0.9;0.9;1.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Kp,Ki,Enable_uFF,KuFF,Enable_iFF,Rseries,Xseries,Enable_irefFF,KidrefFF,KiqrefFF,Vconv_max;0;1
  210;C;Current Limiter A;205;6;0;9;2;1;1.1;1.05;1;1000;400;100;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;PrioQ,PrioQ_FRT,i_max,iP_max,iQ_max,diP_max,diP_max_frt,diP_max_soft,diQ_max_soft;0;1
  211;C;Emergency Power Control A;205;16;1;13;0;25;50;75;-75;50;25;25;40;40;1;0.1;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Pmax_EPC1,Pmax_EPC2,Pmax_EPC3,P_EPC5,P_EPC6,dP_EPC1,dP_EPC2,dP_EPC3,dP_EPC5,dP_EPC6,dP_release,Tmin,poc;0;1
  212;C;FRT Controller A;205;4;0;17;1;0.1;-0.1;0;1;0.1;0;2;30;1;1;1;0;0;2;1;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;poc,u_db_up,u_db_low,db_abs,u1fix,Tpost,diroot,K1,Tupre,DynCont,iQ_ref_frz,Tipre,u1min,iQ_red,iP_red,KiPred,iP_ref_frz;0;1
  213;C;Frequency Sensitive Mode A;205;17;1;32;0;0;-20;20;0.1;5;5;1;50.2;0;5;1;49.8;0;5;0;0.02;1;-20;20;0.01;1;-10;-4;-100;-100;-100;10;4;100;100;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;FSM_on,Mode_Db,f_db1,f_db2,delay_init_fsm,s1,s2,LFSMO_on,f1_lfsmo,delay_init_lfsmo,s3,LFSMU_on,f2_lfsmu,delay_init_lfsmu,s4,Mode_in,T_smooth,Mode_frem,f_db1_remote,f_db2_remote,T_interlock,frz,dP_fsm_min,ddP_fsm_min,dP_lfsmo_min,ddP_lfsmo_min,ddP_lfsmu_min,dP_fsm_max,ddP_fsm_max,ddP_lfsmo_max,dP_lfsmu_max,ddP_lfsmu_max;0;1
  214;C;Modulation Factor Calculation A;205;15;0;5;300;1050;0;1;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Uacn,Udcn,udcFF,AutoInput,udc_op_min;0;1
  215;C;Operating Mode Selector A;205;14;0;1;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Mode_isl;0;1
  216;C;Output Limiter and Backward Transform A;205;7;0;1;1.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;uconv_max;0;1
  217;C;P/Vdc Control A;205;8;0;50;0;1;1;1;20;200;0;0.01;0;0.25;0.25;0;0;0;0.02;0.02;0;5;0;1.02;0.98;1;10;1;1;1;1;1;1.02;0.97;10;0;1;0.85;0.97;-100;-20;-0.9;-0.9;-10;-1000;1.03;100;20;0.9;0.9;1.03;10;1000;1.05;;;;;;;;;;;;;;;;;;2;;;2;;;Mode_P,poc,gradlim_Vref,gradlim_Pref,Kp_Vdc,Ki_Vdc,Kd_Vdc,Td_Vdc,Ctrl_P,Kp_P,Ki_P,gradlim_OutP,gradlim_OutVdc,Mode_Vdc_Droop,Dvdc,Didc,Mode_P_Droop,Dp,Mode_P_Droop_Db,Vdc_droop_max_db,Vdc_droop_min_db,Mode_DC_OV,Kp_lim,Ki_lim,Mode_DC_UV,Mode_P_Db,Mode_P_Db_epco,Mode_P_Db_epcu,Vdc_max_db,Vdc_min_db,Kp_vdc_db,SI_epc,Mode_Vadp,Vac_min,Vdc_min,dVdc_ref_min,dP_ref_min,P_ref_min,P_min,dOutP_min,dOutVdc_min,Vdc_max,dVdc_ref_max,dP_ref_max,P_ref_max,P_max,iP_max_vdc,dOutP_max,dOutVdc_max,iP_max;0;1
  218;C;Power Oscillation Damping A;205;18;1;12;0;0;0;5;1;1;1.5;0.5;1.5;0.15;-0.1;0.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Input,Output,Mode,Tw,Kin,Kd,T1,T2,T3,T4,dP_min,dP_max;0;1
  219;C;Protection A;205;9;0;67;0;1;1;0;0;2;0.05;0;0;0.01;0;2.5;1.3333;3e-05;1;0;0.85;0.85;1.1;1.1;3e-05;0.5;3e-05;0.5;0.002;1;0;1;1;0;1;1;1;0.001;1;5;1;0.2;0.8;1.25;1.5;3;0.2;5;0;1;1;47.5;52.5;-3;3;1;5;1;0;0;0;1;0.97;1.03;0.9;1.1;49.8;50.2;-2;2;0.1;2;;;2;;;Topo,AutoInput,BRK_ac_ac,BRK_ac_dc,BRK_ac_dc2,BRK_number,BRK_delay_ac,BRK_dc_ac,BRK_dc_dc,BRK_delay_dc,soft_deblock,Idc_max,Idc_rated,Block_MMC_delay1,Trip_idc,Trip_idc_delay,udc_min1,udc_min2,udc_max1,udc_max2,Block_MMC_delay2uv1,Block_MMC_delay2uv2,Block_MMC_delay2ov1,Block_MMC_delay2ov2,Deblock_MMC_delay_dc,Trip_udcmin1,Trip_udcmin1_delay,Trip_udcmin2,Trip_udcmax1,Trip_udcmax1_delay,Trip_udcmax2,STCM_st1,STCM_st2,STCM_delay,Mode_AWE,delay_AWE,soft_AWE,uac_min1,uac_min2,uac_max,Block_MMC_delay3uv1,Block_MMC_delay3uv2,Block_MMC_delay3ov,Deblock_MMC_delay3,Trip_uacmin1,Trip_uacmin2,Trip_uacmax,f_min,f_max,df_min,df_max,Block_MMC_delay4,Deblock_MMC_delay4,Trip_f,Remote_block,Remote_trip_ac,Remote_trip_dc,Op_Ranges,udc_op_min,udc_op_max,uac_op_min,uac_op_max,f_op_min,f_op_max,df_op_min,df_op_max,Tf;0;0
  220;C;Q/Vac Control A;205;10;0;33;1;0;1;1;1;1;1;2;0;1;2;0;0;0;0.05;0;10;0;1.05;0.95;1;0.85;-100;-100;-0.45;-100;-100;100;100;0.45;0.55;100;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Mode_Q,poc_Vac,poc_Q,gradlim_Vref,gradlim_Qref,gradlim_pfref,Kp_Vac,Ki_Vac,Ctrl_Q,Kp_Q,Ki_Q,gradlim_OutQ,gradlim_OutVac,Mode_Vac_Droop,Dvac,Mode_Q_Droop,Dq,Mode_Q_Droop_Db,Vac_droop_max_db,Vac_droop_min_db,Mode_Vadp,Vac_min,dVac_ref_min,dQ_ref_min,Q_min,dOutQ_min,dOutVac_min,dVac_ref_max,dQ_ref_max,Q_max,iQ_max,dOutQ_max,dOutVac_max;0;1
  221;C;Signal Calculation A;205;11;0;22;0;0.007;0.007;0.05;0.001;0.005;0.05;1400;400;420;1400;1;400;420;1400;1;0.1;0.2;1;45;55;5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Topo,Tudc,Tidc,Tpdc,Tudc_fast,Tuac,Tpq,Sr_mmc,Un_poc1,Ur_poc1,Sr_poc1,ori1,Un_poc2,Ur_poc2,Sr_poc2,ori2,Tf_fast,Tf_slow,AutoInput,fmin,fmax,rocof_max;0;1
  222;C;Synthetic Inertia A;205;19;1;5;4;0.1;1;-0.32;0.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;H,Tf,dPlimdyn,dPmin,dPmax;0;1
  223;C;V/f Control A;205;20;1;26;0;1;0;0.05;0.2;30;0.0025;1;1.1;0.003;9.424778;1;20;50;0;0;0.5;0.75;-100;-0.1;-2.5;1.15;100;1.23;2.5;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;poc,gradlim_Vref,Mode_Vac_Droop,Dvac,Kp,Ki,Kd,Td,i_max,Rseries,Xseries,Kp_oc,Ki_oc,fn,Mode_f_Mapping,Mode_f_Droop,Df,Vmin_df,dVac_ref_min,Vconv_min,dfmin,Vac_max,dVac_ref_max,Vconv_max,dfmax,ROCOFmax;0;1
  224;C;Arm Capacitor Voltage Control B;206;12;0;12;1;1400;1050;525;-525;0.1;1;2;20;1;1;1.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;MMC_Type,Sr,Un_dc,Un_busdp,Un_busdm,Kp_ucap,Ki_ucap,Kp_iarm,Ki_iarm,AutoInput,iarm_max,udc_max;0;1
  225;C;Current Controller B;206;13;0;11;2;50;0;0.7;1;0.003;9.424778;0;0.9;0.9;1.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Kp,Ki,Enable_uFF,KuFF,Enable_iFF,Rseries,Xseries,Enable_irefFF,KidrefFF,KiqrefFF,Vconv_max;0;1
  226;C;Current Limiter B;206;6;0;9;2;1;1.1;1.05;1;1000;400;100;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;PrioQ,PrioQ_FRT,i_max,iP_max,iQ_max,diP_max,diP_max_frt,diP_max_soft,diQ_max_soft;0;1
  227;C;Emergency Power Control B;206;16;1;13;0;25;50;75;-75;50;25;25;40;40;1;0.1;1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Pmax_EPC1,Pmax_EPC2,Pmax_EPC3,P_EPC5,P_EPC6,dP_EPC1,dP_EPC2,dP_EPC3,dP_EPC5,dP_EPC6,dP_release,Tmin,poc;0;1
  228;C;FRT Controller B;206;4;0;17;1;0.1;-0.1;0;1;0.1;0;2;30;1;1;1;0;0;2;1;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;poc,u_db_up,u_db_low,db_abs,u1fix,Tpost,diroot,K1,Tupre,DynCont,iQ_ref_frz,Tipre,u1min,iQ_red,iP_red,KiPred,iP_ref_frz;0;1
  229;C;Frequency Sensitive Mode B;206;17;1;32;0;0;-20;20;0.1;5;5;1;50.2;0;5;1;49.8;0;5;0;0.02;1;-20;20;0.01;1;-10;-4;-100;-100;-100;10;4;100;100;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;FSM_on,Mode_Db,f_db1,f_db2,delay_init_fsm,s1,s2,LFSMO_on,f1_lfsmo,delay_init_lfsmo,s3,LFSMU_on,f2_lfsmu,delay_init_lfsmu,s4,Mode_in,T_smooth,Mode_frem,f_db1_remote,f_db2_remote,T_interlock,frz,dP_fsm_min,ddP_fsm_min,dP_lfsmo_min,ddP_lfsmo_min,ddP_lfsmu_min,dP_fsm_max,ddP_fsm_max,ddP_lfsmo_max,dP_lfsmu_max,ddP_lfsmu_max;0;1
  230;C;Modulation Factor Calculation B;206;15;0;5;300;1050;0;1;0.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Uacn,Udcn,udcFF,AutoInput,udc_op_min;0;1
  231;C;Operating Mode Selector B;206;14;0;1;0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Mode_isl;0;1
  232;C;Output Limiter and Backward Transform B;206;7;0;1;1.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;uconv_max;0;1
  233;C;P/Vdc Control B;206;8;0;50;1;1;1;1;20;200;0;0.01;0;0.25;0.25;0;0;0;0.02;0.02;0;5;0;1.02;0.98;1;10;1;1;1;1;1;1.02;0.97;10;0;0;0.85;0.97;-100;-20;-0.9;-0.9;-10;-1000;1.03;100;20;0.9;0.9;1.03;10;1000;1.05;;;;;;;;;;;;;;;;;;2;;;2;;;Mode_P,poc,gradlim_Vref,gradlim_Pref,Kp_Vdc,Ki_Vdc,Kd_Vdc,Td_Vdc,Ctrl_P,Kp_P,Ki_P,gradlim_OutP,gradlim_OutVdc,Mode_Vdc_Droop,Dvdc,Didc,Mode_P_Droop,Dp,Mode_P_Droop_Db,Vdc_droop_max_db,Vdc_droop_min_db,Mode_DC_OV,Kp_lim,Ki_lim,Mode_DC_UV,Mode_P_Db,Mode_P_Db_epco,Mode_P_Db_epcu,Vdc_max_db,Vdc_min_db,Kp_vdc_db,SI_epc,Mode_Vadp,Vac_min,Vdc_min,dVdc_ref_min,dP_ref_min,P_ref_min,P_min,dOutP_min,dOutVdc_min,Vdc_max,dVdc_ref_max,dP_ref_max,P_ref_max,P_max,iP_max_vdc,dOutP_max,dOutVdc_max,iP_max;0;1
  234;C;Power Oscillation Damping B;206;18;1;12;0;0;0;5;1;1;1.5;0.5;1.5;0.15;-0.1;0.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Input,Output,Mode,Tw,Kin,Kd,T1,T2,T3,T4,dP_min,dP_max;0;1
  235;C;Protection B;206;9;0;67;0;1;1;0;0;2;0.05;0;0;0.01;0;2.5;1.5625;3e-05;1;0;0.85;0.85;1.1;1.1;3e-05;0.5;3e-05;0.5;0.002;1;0;1;1;0;1;1;1;0.001;1;5;1;0.2;0.8;1.25;1.5;3;0.2;5;0;1;1;47.5;52.5;-3;3;1;5;1;0;0;0;1;0.97;1.03;0.9;1.1;49.8;50.2;-2;2;0.1;2;;;2;;;Topo,AutoInput,BRK_ac_ac,BRK_ac_dc,BRK_ac_dc2,BRK_number,BRK_delay_ac,BRK_dc_ac,BRK_dc_dc,BRK_delay_dc,soft_deblock,Idc_max,Idc_rated,Block_MMC_delay1,Trip_idc,Trip_idc_delay,udc_min1,udc_min2,udc_max1,udc_max2,Block_MMC_delay2uv1,Block_MMC_delay2uv2,Block_MMC_delay2ov1,Block_MMC_delay2ov2,Deblock_MMC_delay_dc,Trip_udcmin1,Trip_udcmin1_delay,Trip_udcmin2,Trip_udcmax1,Trip_udcmax1_delay,Trip_udcmax2,STCM_st1,STCM_st2,STCM_delay,Mode_AWE,delay_AWE,soft_AWE,uac_min1,uac_min2,uac_max,Block_MMC_delay3uv1,Block_MMC_delay3uv2,Block_MMC_delay3ov,Deblock_MMC_delay3,Trip_uacmin1,Trip_uacmin2,Trip_uacmax,f_min,f_max,df_min,df_max,Block_MMC_delay4,Deblock_MMC_delay4,Trip_f,Remote_block,Remote_trip_ac,Remote_trip_dc,Op_Ranges,udc_op_min,udc_op_max,uac_op_min,uac_op_max,f_op_min,f_op_max,df_op_min,df_op_max,Tf;0;0
  236;C;Q/Vac Control B;206;10;0;33;1;0;1;1;1;1;1;2;0;1;2;0;0;0;0.05;0;10;0;1.05;0.95;0;0.85;-100;-100;-0.45;-100;-100;100;100;0.45;0.55;100;100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Mode_Q,poc_Vac,poc_Q,gradlim_Vref,gradlim_Qref,gradlim_pfref,Kp_Vac,Ki_Vac,Ctrl_Q,Kp_Q,Ki_Q,gradlim_OutQ,gradlim_OutVac,Mode_Vac_Droop,Dvac,Mode_Q_Droop,Dq,Mode_Q_Droop_Db,Vac_droop_max_db,Vac_droop_min_db,Mode_Vadp,Vac_min,dVac_ref_min,dQ_ref_min,Q_min,dOutQ_min,dOutVac_min,dVac_ref_max,dQ_ref_max,Q_max,iQ_max,dOutQ_max,dOutVac_max;0;1
  237;C;Signal Calculation B;206;11;0;22;0;0.007;0.007;0.05;0.001;0.005;0.05;1400;415;435.75;1400;1;415;435.75;1400;1;0.1;0.2;1;45;55;5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;Topo,Tudc,Tidc,Tpdc,Tudc_fast,Tuac,Tpq,Sr_mmc,Un_poc1,Ur_poc1,Sr_poc1,ori1,Un_poc2,Ur_poc2,Sr_poc2,ori2,Tf_fast,Tf_slow,AutoInput,fmin,fmax,rocof_max;0;1
  238;C;Synthetic Inertia B;206;19;1;5;4;0.1;1;-0.32;0.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;H,Tf,dPlimdyn,dPmin,dPmax;0;1
  239;C;V/f Control B;206;20;1;26;0;1;0;0.05;0.2;30;0.0025;1;1.1;0.003;9.424778;1;20;50;0;0;0.5;0.75;-100;-0.1;-2.5;1.15;100;1.23;2.5;2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;2;;;2;;;poc,gradlim_Vref,Mode_Vac_Droop,Dvac,Kp,Ki,Kd,Td,i_max,Rseries,Xseries,Kp_oc,Ki_oc,fn,Mode_f_Mapping,Mode_f_Droop,Df,Vmin_df,dVac_ref_min,Vconv_min,dfmin,Vac_max,dVac_ref_max,Vconv_max,dfmax,ROCOFmax;0;1


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i);outserv(i);m:P:bus1(r);m:Q:bus1(r);m:P:bus2(r);m:Q:bus2(r);i_dist(i);c:R1(r);c:X1(r);c:B1(r);c:G1(r);c:R0(r);c:X0(r);c:B0(r);c:G0(r)
  240;C;Grid Impedance A;250;467;55;1;;1;0;0;1028.31793482775;66.8794621736241;-1021.80406943033;-0.01221311643610;0;0.97899997234344482;15.289999961853027;220;0;1.8315000534057617;41.25;55;0
  241;C;Grid Impedance B;250;468;110;1;;1;0;0;999.99897128237;-0.00914475282499;-988.666929293673;101.035678010848;0;1.9579999446868896;30.579999923706055;440;0;3.6630001068115234;82.5;110;0
  242;C;DC Line minus;283;469;623;1;;1;0;0;508.356339913903;0;-502.514953905949;0;0
  243;C;DC Line plus;283;469;623;1;;1;0;0;508.368017799256;0;-502.526631791304;0;0
  244;C;Short Line;251;467;0.01;1;;1;0;0;-1021.802885418;-1.35463551487192e-09;1021.80406941954;0.01221311643702;0;0.0001779999874997884;0.0027799999807029963;0.039999999105930328;0;0.00033300000359304249;0.0074999998323619366;0.0099999997764825821;0
  245;C;Short line 1;251;468;0.01;1;;1;0;0;999.999999989025;1.31875026454509e-08;-999.998971293422;0.00914475282536;0;0.0001779999874997884;0.0027799999807029963;0.039999999105930328;0;0.00033300000359304249;0.0074999998323619366;0.0099999997764825821;0
  246;C;Short Line;252;467;0.01;1;;1;0;0;;;;;0;0.0001779999874997884;0.0027799999807029963;0.039999999105930328;0;0.00033300000359304249;0.0074999998323619366;0.0099999997764825821;0
  247;C;Line;253;467;0.01;1;;1;0;0;;;;;0
  248;C;Short line;252;468;0.01;1;;1;0;0;;;;;0
  249;C;Line(1);253;468;0.01;1;;1;0;0;;;;;0


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
  250;C;Grid;;50;
  251;C;HVDC ver 3;;50;373
  252;C;HVDC ver 2;;50;374
  253;C;HVDC ver 1;;50;375


$$ElmSind;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);ucn(r);Sn(r);uk(r);Pcu(r);outserv(i);s:Rin(r)
  254;C;DC Chopper M Resistance;284;525;630;0;0;0;99999
  255;C;DC Chopper P Resistance;284;525;630;0;0;0;99999


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r);cpZone(p);cpSubstat(p);m:u(r);m:phiu(r);ivpriority(i);dvmin(r);dvmax(r)
  256;C;Grid A PCC;250;;0;0;400;230.9401;0;0;0;0;1;;;0.99047038201549;-5.66386779073215;-1;-5;5
  257;C;Grid B PCC;250;;0;0;415;239.6004;0;0;0;0;1;;;1.00234679410312;10.1782348564452;-1;-5;5
  258;C;Source A terminal;250;;0;0;400;230.9401;0;0;0;0;1;;;1.00000000000069;-1.28578054250924e-11;-1;-5;5
  259;C;Source B terminal;250;;0;0;415;239.6004;0;0;0;0;1;;;0.99999999999983;4.31310292880243e-13;-1;-5;5
  260;C;TDC Chopper M;284;;1;1;320;320;1;1;0;0;1;;;;;-1;-5;5
  261;C;TDC Chopper N;284;;1;0;525;525;2;0;0;0;1;;;1.1483871759386e-05;0;-1;-5;5
  262;C;TDC Chopper P;284;;1;1;320;320;0;1;0;0;1;;;;;-1;-5;5
  263;C;TDC Chopper2 M;284;;1;1;320;320;1;0;0;0;1;;;-0.00014331875706;0;-1;-5;5
  264;C;TDC Chopper2 P;284;;1;1;320;320;0;0;0;0;1;;;0.00018100021149;0;-1;-5;5
  265;C;TAC A;283;;0;1;300;173.2051;0;0;0;0;1;;;0.99397333071576;19.2310296990686;-1;-5;5
  266;C;TAC B;283;;0;1;300;173.2051;0;0;0;0;1;;;1.00658617750715;45.0526371530269;-1;-5;5
  267;C;TDC A minus;283;;1;0;525;525;1;0;0;0;1;;;-0.99998851420715;0;-1;-5;5
  268;C;TDC A plus;283;;1;0;525;525;0;0;0;0;1;;;1.00001148579285;0;-1;-5;5
  269;C;TDC B minus;283;;1;0;525;525;1;0;0;0;1;;;-0.98849791508163;0;-1;-5;5
  270;C;TDC B plus;283;;1;0;525;525;0;0;0;0;1;;;0.98852088666732;0;-1;-5;5
  271;C;Terminal A;283;;0;0;400;230.9401;0;0;0;0;1;;;0.99046923421431;-5.66490467947185;-1;-5;5
  272;C;Terminal B;283;;0;0;415;239.6004;0;0;0;0;1;;;1.00234782514029;10.1791553794924;-1;-5;5


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i);c:nntap(r);m:P:bushv(r);m:Q:bushv(r);m:P:buslv(r);m:Q:buslv(r);p_rem(p);cpCtrlNode(p);uset_mode(i);c:thv(r);c:tlv(r);c:w_0(r);c:zshv(r);c:zslv(r);c:ym(r)
  273;C;HVDC Transformer A;283;470;1;0;0;0;1;1;0.99;1.01;1;0;1021.80288540721;1.35463551487192e-09;-1021.25983997974;93.2931864077963;;;0;1;1;1;0.06;0.06;0.0015
  274;C;HVDC Transformer B;283;471;1;0;0;0;1;1;0.99;1.01;1;0;-1000.00000000008;-1.31875310671603e-08;1000.50786358278;87.4343524508026;;;0;1;1;1;0.06;0.06;0.0015


$$ElmVsc;FID(a:40);OP(a:1);outserv(i);Unom(r);usetp(r);psetp(r);qsetp(r);Pnold(r);P_max(r);loc_name(a:80);for_name(a:100);fold_id(p);c_pmod(p);i_acdc(i);m:P:busac(r);m:Q:busac(r);Snom(r);Pcu(r);uk(r);swtLossFactor(r);resLossFactor(r);usetpdc(r);Unomdc(r);vsctype(i);Rarm(r);Larm(r);mmcCmod(r);iZarmDCside(i);NmmcSM(i)
  275;C;0;300;1;450;0;4500;1400;HVDC Converter A;;283;205;3;-1021.25983996887;93.2931864077963;1400;0;0;0;0;1;1050;2;0.006;60;20000;0;200
  276;C;0;300;1;-1000;0;4500;1400;HVDC Converter B;;283;206;5;1000.50786359393;87.4343524508026;1400;0;0;0;0;1;1050;2;0.006;60;20000;0;200


$$ElmXnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snss(r);rntxn(r);z2tz1(r);snssmin(r);rntxnmin(r);z2tz1min(r);chr_name(a:40);bustp(a:2);pgini(r);qgini(r);phiini(r);usetp(r);outserv(i);Kpf(r);K(r);cmax(r);xd(r);xq(r)
  277;C;External Grid A;250;10000;0.1;1;8000;0.1;1;;PV;0;0;0;1;0;0;0;1.1;0.2;0.2
  278;C;External Grid B;250;10000;0.1;1;8000;0.1;1;;PV;0;0;0;1;0;0;0;1.1;0.2;0.2


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  279;C;Layers;372
  280;C;Settings;372
  281;C;Layers;373
  282;C;Settings;373
  283;C;HVDC System;251
  284;C;DC Chopper;283
  285;C;DC Chopper Control;287
  286;C;HVDC MMC Control;287
  287;C;Dynamic Models;288
  288;C;Library;376
  289;C;HVDC Cable and OHL Types;290
  290;C;Equipment Type Library;288
  291;C;HVDC Transformer Types;290


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r);sAttr:SIZEROW(i);iCollapsed(i)
  292;C;Graphical Net Object1(1);372;-16777216;1;1;131.25;133.4375;TermStrip;257;270;0.833333;1;0;1
  293;C;Graphical Net Object1(2);372;-16777216;1;1;65.625;133.4375;TermStrip;258;270;0.833333;1;0;1
  294;C;Graphical Net Object1(3);372;-16777216;1;1;175;133.4375;TermStrip;259;270;0.833333;1;0;1
  295;C;Graphical Net Object1;372;-16777216;1;1;109.375;133.4375;TermStrip;256;270;0.833333;1;0;1
  296;C;Graphical Net Object5;372;-16777216;1;1;87.5;135.625;d_lin;240;90;1;1;0;1
  297;C;Graphical Net Object6;372;-16777216;1;1;153.125;135.625;d_lin;241;90;1;1;0;1
  298;C;Graphical Net Object7;372;-16777216;1;1;39.375;126.875;d_net;277;0;1;1;0;1
  299;C;Graphical Net Object8;372;-16777216;1;1;201.25;126.875;d_net;278;0;1;1;0;1
  300;C;Graphical Net Object1(1);373;-16777216;1;1;17.5;111.5625;TermStrip;256;270;0.833333;1;0;1
  301;C;Graphical Net Object1(2);373;-16777216;1;1;284.375;115.9375;TermStrip;257;270;0.833333;1;0;1
  302;C;Graphical Net Object1;373;-16777216;1;1;83.12503;113.75;TermStrip;265;90;1;1;0;1
  303;C;Graphical Net Object12(1);373;-16777216;1;1;153.125;183.75;d_lin;243;90;1;1;0;1
  304;C;Graphical Net Object12(2);373;-16777216;1;1;153.125;52.5;d_lin;242;90;1;1;0;1
  305;C;Graphical Net Object16;373;-16777216;1;1;63.4375;118.125;d_tr2;273;90;1;1;0;1
  306;C;Graphical Net Object17;373;-16777216;1;1;175;118.125;TermStrip;261;0;1.333333;1;0;1
  307;C;Graphical Net Object18(1);373;-16777216;1;1;39.375;115.9375;TermStrip;271;90;0.833333;1;0;1
  308;C;Graphical Net Object18(2);373;-16777216;1;1;175;140;PointTerm;264;0;1;1;0;1
  309;C;Graphical Net Object18(3);373;-16777216;1;1;175;96.25;PointTerm;263;0;1;1;0;1
  310;C;Graphical Net Object18(4);373;-16777216;1;1;188.125;140;PointTerm;262;0;1;1;0;1
  311;C;Graphical Net Object18(5);373;-16777216;1;1;188.125;96.25;PointTerm;260;0;1;1;0;1
  312;C;Graphical Net Object18;373;-16777216;1;1;266.875;115.9375;TermStrip;272;90;0.833333;1;0;1
  313;C;Graphical Net Object22(1);373;-16777216;1;1;188.125;155.3125;d_valve_dc;;0;1;1;0;1
  314;C;Graphical Net Object22;373;-16777216;1;1;175;155.3125;d_valve_dc;;0;1;1;0;1
  315;C;Graphical Net Object23(1);373;-16777216;1;1;188.125;80.9375;d_valve_dc;;0;1;1;0;1
  316;C;Graphical Net Object23;373;-16777216;1;1;175;80.9375;d_valve_dc;;0;1;1;0;1
  317;C;Graphical Net Object24(1);373;-16777216;1;1;100.625;118.125;3_vsc;275;0;1;1;0;1
  318;C;Graphical Net Object24(2);373;-16777216;0;1;118.125;153.125;TBDummy;204;0;1;1;0;1
  319;C;Graphical Net Object24(3);373;-16777216;1;1;175;129.0625;d_ser_rea;255;0;1;1;0;1
  320;C;Graphical Net Object24(4);373;-16777216;1;1;175;107.1875;d_ser_rea;254;0;1;1;0;1
  321;C;Graphical Net Object24;373;-16777216;1;1;205.625;118.125;3_vsc;276;0;-1;1;0;1
  322;C;Graphical Net Object29(1);373;-16777216;1;1;223.125;113.75;TermStrip;266;90;1;1;0;1
  323;C;Graphical Net Object29;373;-16777216;1;1;188.125;129.0625;d_dcubi;;0;1;1;0;1
  324;C;Graphical Net Object30(1);373;-16777216;1;1;188.125;107.1875;d_dcubi;;0;1;1;0;1
  325;C;Graphical Net Object30;373;-16777216;1;1;245;118.125;d_tr2;274;90;1;1;0;1
  326;C;Graphical Net Object31;373;-16777216;1;1;28.4375;113.75;d_lin;244;270;1;1;0;1
  327;C;Graphical Net Object32;373;-16777216;1;1;275.625;118.125;d_lin;245;90;1;1;0;1
  328;C;Graphical Net Object8(1);373;-16777216;1;1;94.0625;170.625;TermStrip;268;0;0.833333;1;0;1
  329;C;Graphical Net Object8(2);373;-16777216;1;1;94.0625;65.625;TermStrip;267;0;0.833333;1;0;1
  330;C;Graphical Net Object9(1);373;-16777216;1;1;183.75;170.625;TermStrip;270;0;2;1;0;1
  331;C;Graphical Net Object9(2);373;-16777216;1;1;183.75;65.625;TermStrip;269;0;2;1;0;1


$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);iDatConNr(i)
  332;C;GCO_1;296;2;87.5;65.625;;2;135.625;135.625;;0
  333;C;GCO_2;296;2;87.5;109.375;;2;135.625;135.625;;1
  334;C;GCO_1;297;2;153.125;131.25;;2;135.625;135.625;;0
  335;C;GCO_2;297;2;153.125;175;;2;135.625;135.625;;1
  336;C;GCO_1;298;3;39.375;39.375;65.625;3;131.25;135.625;135.625;0
  337;C;GCO_1;299;3;201.25;201.25;175;3;131.25;135.625;135.625;0
  338;C;GCO_1;303;3;153.125;100.625;100.625;3;183.75;183.75;170.625;0
  339;C;GCO_2;303;3;153.125;205.625;205.625;3;183.75;183.75;170.625;1
  340;C;GCO_1;304;3;153.125;100.625;100.625;3;52.5;52.5;65.625;0
  341;C;GCO_2;304;3;153.125;205.625;205.625;3;52.5;52.5;65.625;1
  342;C;GCO_1;305;2;59.0625;39.375;;2;118.125;118.125;;0
  343;C;GCO_2;305;2;67.8125;83.125;;2;118.125;118.125;;1
  344;C;GCO_1;313;2;188.125;188.125;;2;159.6875;170.625;;0
  345;C;GCO_2;313;2;188.125;188.125;;2;150.9375;140;;1
  346;C;GCO_1;314;2;175;175;;2;159.6875;170.625;;0
  347;C;GCO_2;314;2;175;175;;2;150.9375;140;;1
  348;C;GCO_1;315;2;188.125;188.125;;2;85.3125;96.25;;0
  349;C;GCO_2;315;2;188.125;188.125;;2;76.5625;65.625;;1
  350;C;GCO_1;316;2;175;175;;2;85.3125;96.25;;0
  351;C;GCO_2;316;2;175;175;;2;76.5625;65.625;;1
  352;C;GCO_1;317;2;96.25;83.125;;2;118.125;118.125;;0
  353;C;GCO_2;317;2;100.625;100.625;;2;122.5;170.625;;1
  354;C;GCO_3;317;2;100.625;100.625;;2;113.75;65.625;;2
  355;C;GCO_1;319;2;175;175;;2;133.4375;140;;0
  356;C;GCO_2;319;2;175;175;;2;124.6875;118.125;;1
  357;C;GCO_1;320;2;175;175;;2;111.5625;118.125;;0
  358;C;GCO_2;320;2;175;175;;2;102.8125;96.25;;1
  359;C;GCO_1;321;2;210;223.125;;2;118.125;118.125;;0
  360;C;GCO_2;321;2;205.625;205.625;;2;122.5;170.625;;1
  361;C;GCO_3;321;2;205.625;205.625;;2;113.75;65.625;;2
  362;C;GCO_1;323;2;188.125;188.125;;2;133.4375;140;;0
  363;C;GCO_2;323;2;188.125;188.125;;2;124.6875;118.125;;1
  364;C;GCO_1;324;2;188.125;188.125;;2;111.5625;118.125;;0
  365;C;GCO_2;324;2;188.125;188.125;;2;102.8125;96.25;;1
  366;C;GCO_1;325;2;240.625;223.125;;2;118.125;118.125;;1
  367;C;GCO_2;325;2;249.375;266.875;;2;118.125;118.125;;0
  368;C;GCO_1;326;2;28.4375;39.375;;2;113.75;113.75;;0
  369;C;GCO_2;326;2;28.4375;17.5;;2;113.75;113.75;;1
  370;C;GCO_1;327;2;275.625;266.875;;2;118.125;118.125;;0
  371;C;GCO_2;327;2;275.625;284.375;;2;118.125;118.125;;1


$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snap_on(i);ortho_on(i);pDataFolder(p)
  372;C;Grid;;1;1;250
  373;C;HVDC ver 3;;1;1;251
  374;C;HVDC ver 2;;1;1;252
  375;C;HVDC ver 1;;1;1;253


$$IntTemplate;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  376;C;DIgSILENT HVDC MMC FB Monopole - RMS1;


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i)
  377;C;Cub_1;256;1;240;0;1;2
  378;C;Cub_5;256;1;244;0;1;2
  379;C;Cub_6;256;1;246;0;1;2
  380;C;Cub_7;256;0;;0;1;2
  381;C;Cub_8;256;0;247;0;1;2
  382;C;Cub_1;257;0;241;0;1;2
  383;C;Cub_5;257;1;245;0;1;2
  384;C;Cub_6;257;1;248;0;1;2
  385;C;Cub_7;257;0;;0;1;2
  386;C;Cub_8;257;1;249;0;1;2
  387;C;Cub_1;258;0;240;0;1;2
  388;C;Cub_2;258;0;277;0;1;2
  389;C;Cub_1;259;1;241;0;1;2
  390;C;Cub_2;259;0;278;0;1;2
  391;C;Cub_1;260;1;;0;1;2
  392;C;Cub_2;260;0;;0;1;2
  393;C;Cub_1;261;1;255;0;1;2
  394;C;Cub_2;261;0;254;0;1;2
  395;C;Cub_3;261;1;;0;1;2
  396;C;Cub_4;261;0;;0;1;2
  397;C;Cub_1;262;0;;0;1;2
  398;C;Cub_2;262;1;;0;1;2
  399;C;Cub_1;263;1;254;0;1;2
  400;C;Cub_2;263;0;;0;1;2
  401;C;Cub_1;264;0;255;0;1;2
  402;C;Cub_2;264;1;;0;1;2
  403;C;Cub_1;265;0;275;0;1;2
  404;C;Cub_2;265;1;273;0;1;2
  405;C;Cub_1;266;0;276;0;1;2
  406;C;Cub_2;266;1;274;0;1;2
  407;C;Cub_1;267;2;275;0;1;2
  408;C;Cub_2;267;0;242;0;1;2
  409;C;Cub_1;268;1;275;0;1;2
  410;C;Cub_2;268;0;243;0;1;2
  411;C;Cub_1;269;2;276;0;1;2
  412;C;Cub_2;269;1;242;0;1;2
  413;C;Cub_3;269;1;;0;1;2
  414;C;Cub_4;269;1;;0;1;2
  415;C;Cub_1;270;1;276;0;1;2
  416;C;Cub_2;270;1;243;0;1;2
  417;C;Cub_3;270;0;;0;1;2
  418;C;Cub_4;270;0;;0;1;2
  419;C;Cub_1(1);271;0;244;0;1;2
  420;C;Cub_1;271;0;273;0;1;2
  421;C;Cub_1(1);272;0;245;0;1;2
  422;C;Cub_1;272;0;274;0;1;2


$$StaImea;FID(a:40);OP(a:1);fold_id(p);pcubic(p);outserv(i);i_mode(i);iOutput(i);Inom(r);nominalFreq(r);nphase(i);it2p(i);samplingFreq(r);samplesPerPeriod(i);samplesPerWindow(i);windowLength(r);rateLim(r);clockPeriod(r);loc_name(a:80)
  423;C;204;417;0;2;0;1;0;3;0;0;20;100;0;100;0;Idc+ Measurement
  424;C;204;413;0;2;0;1;0;3;0;0;20;100;0;100;0;Idc- Measurement
  425;C;205;403;0;1;0;1;50;3;0;1000;20;100;0.1;100;0.02;Iac Local Measurement A
  426;C;205;420;0;1;0;1;50;3;0;1000;20;100;0.1;100;0.02;Iac PoC 1 Measurement A
  427;C;205;420;1;1;0;1;50;3;0;1000;20;100;0.1;100;0.02;Iac PoC 2 Measurement A
  428;C;206;405;0;1;0;1;50;3;0;1000;20;100;0.1;100;0.02;Iac Local Measurement B
  429;C;206;422;0;1;0;1;50;3;0;1000;20;100;0.1;100;0.02;Iac PoC 1 Measurement B
  430;C;206;422;1;1;0;1;50;3;0;1000;20;100;0.1;100;0.02;Iac PoC 2 Measurement B


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a)
  431;C;Switch;377;1;;cbk
  432;C;Switch;378;1;;cbk
  433;C;Switch;379;1;;cbk
  434;C;Switch;380;1;;cbk
  435;C;Switch;381;1;;cbk
  436;C;Switch;382;1;;cbk
  437;C;Switch;383;1;;cbk
  438;C;Switch;384;1;;cbk
  439;C;Switch;385;1;;cbk
  440;C;Switch;386;1;;cbk
  441;C;Switch;387;1;;cbk
  442;C;Switch;388;1;;cbk
  443;C;Switch;389;1;;cbk
  444;C;Switch;390;1;;cbk
  445;C;HVDC AC-CB A Local;404;1;;cbk
  446;C;HVDC AC-CB B Local;406;1;;cbk
  447;C;Switch DC A minus;408;1;;sdc
  448;C;Switch DC A plus;410;1;;sdc
  449;C;Switch DC B minus;412;1;;sdc
  450;C;Switch DC B plus;416;1;;sdc
  451;C;Switch;419;1;;cbk
  452;C;HVDC AC-CB A PoC;420;1;;cbk
  453;C;Switch;421;1;;cbk
  454;C;HVDC AC-CB B PoC;422;1;;cbk


$$StaVmea;FID(a:40);OP(a:1);fold_id(p);pbusbar(p);pbusbar2(p);outserv(i);i_mode(i);iOutput(i);iUdcOutput(i);iFreq(i);freqOutput(i);nominalFreq(r);meatech(i);nphase(i);it2p(i);it2p2(i);samplingFreq(r);samplesPerPeriod(i);samplesPerWindow(i);windowLength(r);rateLim(r);clockPeriod(r);loc_name(a:80)
  455;C;204;270;;0;1;0;0;0;0;0;0;3;0;0;0;20;100;0;100;0;Vdc+ Measurement
  456;C;204;269;;0;1;0;0;0;0;0;0;3;0;0;0;20;100;0;100;0;Vdc- Measurement
  457;C;205;265;;0;1;0;0;0;0;50;0;3;0;0;1000;20;100;0.1;100;0.02;Vac Local Measurement A
  458;C;205;271;;0;1;0;0;0;0;50;0;3;0;0;1000;20;100;0.1;100;0.02;Vac PoC 1 Measurement A
  459;C;205;271;;1;1;0;0;0;0;50;0;3;0;0;1000;20;100;0.1;100;0.02;Vac PoC 2 Measurement A
  460;C;205;409;;0;1;0;0;0;0;0;0;3;0;0;0;20;100;0;100;0;Vdc+ Measurement A
  461;C;205;407;;0;1;0;0;0;0;0;0;3;0;0;0;20;100;0;100;0;Vdc- Measurement A
  462;C;206;266;;0;1;0;0;0;0;50;0;3;0;0;1000;20;100;0.1;100;0.02;Vac Local Measurement B
  463;C;206;272;;0;1;0;0;0;0;50;0;3;0;0;1000;20;100;0.1;100;0.02;Vac PoC 1 Measurement B
  464;C;206;272;;1;1;0;0;0;0;50;0;3;0;0;1000;20;100;0.1;100;0.02;Vac PoC 2 Measurement B
  465;C;206;415;;0;1;0;0;0;0;0;0;3;0;0;0;20;100;0;100;0;Vdc+ Measurement B
  466;C;206;411;;0;1;0;0;0;0;0;0;3;0;0;0;20;100;0;100;0;Vdc- Measurement B


$$TypLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:4);bline(r);bline0(r);c:rline(r);c:xline(r);c:bline(r);gline(r);gline0(r)
  467;C;Overhead Line A;;400;3;1;1;0.0178;0.278;0.0333;0.75;45;80;80;0;3;0;50;As;4;1;0.0178;0.278;4;0;0
  468;C;Overhead Line B;;415;3;1;1;0.0178;0.278;0.0333;0.75;45;80;80;0;3;0;50;As;4;1;0.0178;0.278;4;0;0
  469;C;DC Cable Type 320 kV;289;320;2;2;0;0.01;0.078539;0;0;0;90;80;1;1;0;50;Al;3141.593;0;0.01;0.078539;3141.593;0;0


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40);itapzdep(i);iIntPola(i);uktmn(r);uktmx(r);pcutmn(r);pcutmx(r);ukrtmn(r);ukrtmx(r);itrdl(r);itrdl_lv(r);itrdr(r);itrdr_lv(r)
  470;C;HVDC Transformer Type 400/300kV 1400MVA;291;3;1400;50;400;300;12;1000;12;0.1;YN;D;11;0.15;0;100;1;0;1;0;0;-10;10;;0;0;0;0;0;0;0;0;0.5;0.5;0.5;0.5
  471;C;HVDC Transformer Type 415/300kV 1400MVA;291;3;1400;50;415;300;12;1000;12;0.1;YN;D;11;0.15;0;100;1;0;1;0;0;-10;10;;0;0;0;0;0;0;0;0;0.5;0.5;0.5;0.5

$$ElmPhi;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);pbusbar(p);outserv(i);Kp(r);Ki(r)
472;C;PLL A;205;265;0;100;30
473;C;PLL B;206;266;0;100;30
