********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright (C) DIgSILENT GmbH 2026. All rights reserved.
*
* DIgSILENT (C) PowerFactory V24.0.2.0
*
* Date:     11/09/2026 13:19
* Project:  VeraGrid DGS Fixtures nine_bus 20261109 (Study Case: 04- Three Cycles IEEE Type 1 Amplidyne)
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$BlkDef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);isMacro(i);level(i);sUpLimPar:SIZEROW(i);sUpLimPar:0(a);sUpLimInp:SIZEROW(i);sLowLimPar:SIZEROW(i);sLowLimPar:0(a);sLowLimInp:SIZEROW(i);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);sStates:SIZEROW(i);sStates:0(a);sParams:SIZEROW(i);sParams:0(a);sIntern:SIZEROW(i);sIntern:0(a);sAddEquat:SIZEROW(i);sAddEquat:0(a);sAddEquat:1(a);sAddEquat:2(a);sAddEquat:3(a);sAddEquat:4(a);sAddEquat:5(a);sAddEquat:6(a);sAddEquat:7(a);sAddEquat:8(a);sAddEquat:9(a);sAddEquat:10(a);sAddEquat:11(a);sAddEquat:12(a);sAddEquat:13(a);sAddEquat:14(a);sAddEquat:15(a);sAddEquat:16(a);sAddEquat:17(a);sAddEquat:18(a);sAddEquat:19(a);sAddEquat:20(a);sAddEquat:21(a);sAddEquat:22(a);sAddEquat:23(a);sAddEquat:24(a);sAddEquat:25(a);sAddEquat:26(a);sAddInter:SIZEROW(i);sAddParam:SIZEROW(i);cOutput:SIZEROW(i);cOutput:0(a);cInput:SIZEROW(i);cInput:0(a);cStates:SIZEROW(i);cStates:0(a);cParams:SIZEROW(i);cParams:0(a);cIntern:SIZEROW(i);cIntern:0(a)
  2;C;SYM Frame_no droop;;0;4;0;;0;0;;0;0;;0;;0;;0;;1;"Pg,Qg,Wf,cosn,fe,fe_bus2,i,ie,ir;ii,pgt,pt,sgnn,speed,u_bus2,upss,ur;ui,ut,ve,voel,vuel,xme,xmt";0;;;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;0;;0;;0;;0;;1;"Pg,Qg,Wf,cosn,fe,fe_bus2,i,ie,ir;ii,pgt,pt,sgnn,speed,u_bus2,upss,ur;ui,ut,ve,voel,vuel,xme,xmt"
  3;C;avr_IEEET1S;;0;4;1;Vrmax;0;1;Vrmin;0;1;uerrs,vf;1;voel,vuel,usetp,u,upss;1;xr,xa,xe,xf;1;Tr,Ka,Ta,Ke,Te,Kf,Tf,A,B;1;dxa,dxf,bias,Se,Vbias,Vc,Verr,avrref,o1,o12,yi,yi1,yi2;27;inc(upss)  = 0;inc(vuel)  = 0;inc(voel)  = 0;"!inc(usetp) = xa/Ka+u ";inc(usetp) = u;inc(Vbias) = xa/Ka-(vuel+voel);inc(xr)    = u;inc(xe)    = uerrs;inc(xf)    = uerrs;inc(xa)    = xe*Ke1+Se;;;"inc(Ke1)=select(Ke=0,Vrmax/uerrs/10-Se,Ke) ";;inc(vf) = 0.0;;"vardef(Tr)       ='s';'Measurement Delay'";"vardef(Ka)       ='pu';'Controller Gain'";"vardef(Ta)       ='s';'Controller Time Constant'";"vardef(Vrmax)    ='pu';'Controller Output Maximun'";"vardef(Vrmin)    ='pu';'Controller Output Minimum'";"vardef(Ke)       ='pu';'Exciter Constant'";"vardef(Te)       ='s';'Exciter Time Constant'";"vardef(Kf)       ='pu';'Stabilization Path Gain'";"vardef(Tf)       ='s';'Stabilization Path Time Constant'";"vardef(A)        =' ';'Saturation Constant Ag'  ";"vardef(B)        =' ';'Saturation Constant Bg'";0;0;1;uerrs,vf;1;voel,vuel,usetp,u,upss;1;xr,xa,xe,xf;1;Tr,Ka,Ta,Ke,Te,Kf,Tf,A,B;1;dxa,dxf,bias,Se,Vbias,Vc,Verr,avrref,o1,o12,yi,yi1,yi2
  4;C;1/(1+sT);126;1;4;0;;0;0;;0;1;yo;1;yi;1;x;1;T;0;;4;limits(T)=[0,);x.=select(T>0,(yi-x)/T,0.0);yo=select(T>0,x,yi);;;;;;;;;;;;;;;;;;;;;;;;;0;0;1;yo;1;yi;1;x;1;T;0;
  5;C;1/(K+sT);126;1;4;0;;0;0;;0;1;yo;1;yi;1;x;1;K,T;0;;4;limits(T)=(0,);x.=(yi-K*x)/T;yo=x;;;;;;;;;;;;;;;;;;;;;;;;;0;0;1;yo;1;yi;1;x;1;K,T;0;
  6;C;K/(1+sT);126;1;4;0;;0;0;;0;1;yo;1;yi;1;x;1;K,T;1;dx;6;limits(T)=[0,);dx=select(T>0,(K*yi-x)/T,0.0);x.=dx;yo=select(T>0,x,K*yi);;;;;;;;;;;;;;;;;;;;;;;;0;0;1;yo;1;yi;1;x;1;K,T;1;dx
  7;C;Limits;126;1;4;1;y_max;0;1;y_min;0;1;yo;1;yi;0;;0;;0;;1;yo=lim(yi,y_min,y_max);;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;1;yo;1;yi;0;;0;;0;
  8;C;Se(Efd)_#2;126;1;4;0;;0;0;;0;1;yo;1;yi;0;;1;A,B;0;;7;!The saturation function is defined by;!the standard coefficientd A and B;;;yo=yi*(A*exp(B*yi));inc(yo)= yi*(A*exp(B*yi));;;;;;;;;;;;;;;;;;;;;;0;0;1;yo;1;yi;0;;1;A,B;0;
  9;C;bias;126;1;3;0;;0;0;;0;1;yo;0;;0;;0;;1;bias;2;yo=bias;inc(bias)=yo;;;;;;;;;;;;;;;;;;;;;;;;;;0;0;1;yo;0;;0;;0;;1;bias
  10;C;sK/(1+sT);126;1;4;0;;0;0;;0;1;yo;1;yi;1;x;1;K,T;1;dx;5;limits(T)=(0,);dx=(yi-x)/T;x.=dx;yo=K*dx;;;;;;;;;;;;;;;;;;;;;;;;0;0;1;yo;1;yi;1;x;1;K,T;1;dx


$$BlkRef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);cdisName(a);sUpLimPar:SIZEROW(i);sUpLimPar:0(a);sLowLimPar:SIZEROW(i);sLowLimPar:0(a);sParams:SIZEROW(i);sParams:0(a);sStates:SIZEROW(i);sStates:0(a);sIntern:SIZEROW(i);sIntern:0(a);state:SIZEROW(i);param:SIZEROW(i)
  11;C;Block Reference(1);3;6;K/(1+sT);0;;0;;1;Ka,Ta;1;xa;1;dxa;0;0
  12;C;Block Reference(2);3;9;bias;0;;0;;0;;0;;1;bias;0;0
  13;C;Block Reference(3);3;5;1/(K+sT);0;;0;;1;Ke,Te;1;xe;0;;0;0
  14;C;Block Reference(4);3;10;sK/(1+sT);0;;0;;1;Kf,Tf;1;xf;1;dxf;0;0
  15;C;Block Reference(5);3;8;Se(Efd)_#2;0;;0;;1;A,B;0;;0;;0;0
  16;C;Block Reference(6);3;7;Limits;1;Vrmax;1;Vrmin;0;;0;;0;;0;0
  17;C;Block Reference;3;4;1/(1+sT);0;;0;;1;Tr;1;xr;0;;0;0


$$BlkSig;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);inodfrom(i);iconfrom(i);inodto(i);iconto(i);pnodfrom(p);pnodto(p)
  18;C;Pg(1);;6;2;5;1;92;93
  19;C;Pg(2);;6;2;1;1;92;88
  20;C;Pg(3);;6;2;5;1;92;87
  21;C;Pg;;6;2;4;1;92;91
  22;C;Qg(1);;7;2;7;1;92;87
  23;C;Qg(2);;7;2;6;1;92;87
  24;C;Qg;;7;2;6;1;92;93
  25;C;Wf;;2;2;9;1;88;91
  26;C;cosn(1);;13;2;11;1;92;91
  27;C;cosn(2);;13;2;16;1;92;87
  28;C;cosn(3);;13;2;7;1;92;88
  29;C;cosn;;13;2;8;1;92;93
  30;C;fe;;11;2;5;1;92;88
  31;C;fe_bus2;;1;2;1;1;89;91
  32;C;i(1);;3;2;1;1;92;87
  33;C;i(2);;3;2;2;1;92;87
  34;C;i;;3;2;2;1;92;88
  35;C;ie(1);;2;2;2;1;92;93
  36;C;ie(2);;2;2;0;1;92;87
  37;C;ie;;2;2;1;1;92;90
  38;C;"ir;ii(1)";;4;2;3;1;92;87
  39;C;"ir;ii";;4;2;3;1;92;93
  40;C;pgt(1);;5;2;4;1;92;93
  41;C;pgt(2);;5;2;0;1;92;88
  42;C;pgt(3);;5;2;4;1;92;87
  43;C;pgt;;5;2;3;1;92;91
  44;C;pt;;0;2;2;1;88;92
  45;C;sgnn(1);;12;2;10;1;92;91
  46;C;sgnn(2);;12;2;15;1;92;87
  47;C;sgnn(3);;12;2;6;1;92;88
  48;C;sgnn;;12;2;7;1;92;93
  49;C;speed(1);;10;2;4;1;92;88
  50;C;speed(2);;10;2;7;1;92;91
  51;C;speed;;10;2;14;1;92;87
  52;C;u_bus2;;0;2;0;1;89;91
  53;C;upss;;0;2;13;1;91;87
  54;C;"ur;ui";;1;2;11;1;92;87
  55;C;ut(1);;0;2;12;1;92;87
  56;C;ut(2);;0;2;2;1;92;91
  57;C;ut(3);;0;2;10;1;92;87
  58;C;ut;;0;2;0;1;92;93
  59;C;ve(1);;0;2;0;1;87;90
  60;C;ve(2);;0;2;8;1;87;91
  61;C;ve(3);;0;2;1;1;87;93
  62;C;ve;;0;2;0;1;87;92
  63;C;voel;;0;2;9;1;90;87
  64;C;vuel;;0;2;8;1;93;87
  65;C;xme;;8;2;5;1;92;91
  66;C;xmt;;9;2;6;1;92;91
  67;C;Se;3;0;2;3;0;15;95
  68;C;Vbias;3;0;2;3;0;12;97
  69;C;Vc;3;0;2;0;0;17;98
  70;C;Verr;3;2;0;0;0;98;94
  71;C;avrref;3;1;0;3;0;97;98
  72;C;o1;3;0;2;0;0;16;95
  73;C;o12;3;1;0;3;0;96;94
  74;C;u;3;4;1;0;1;3;17
  75;C;uerrs(1);3;0;2;0;1;13;14
  76;C;uerrs(2);3;0;2;0;1;13;15
  77;C;uerrs;3;0;2;0;2;13;3
  78;C;upss;3;5;1;1;0;3;98
  79;C;usetp;3;2;1;0;0;3;97
  80;C;vf(1);3;0;2;1;2;14;3
  81;C;vf;3;0;2;1;0;14;94
  82;C;voel;3;0;1;3;0;3;96
  83;C;vuel;3;1;1;0;0;3;96
  84;C;yi;3;2;0;0;1;94;11
  85;C;yi1;3;0;2;0;1;11;16
  86;C;yi2;3;2;0;0;1;95;13


$$BlkSlot;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);sUpLimInp:SIZEROW(i);sLowLimInp:SIZEROW(i);sOutput:SIZEROW(i);sOutput:0(a);sInput:SIZEROW(i);sInput:0(a);element(p);filtmod(a:80)
  87;C;Avr Slot;;0;0;1;uerrs;1;"curex,I,curgn,ir;ii,pgt,Pg,Qg,Q,vuel,voel,u,ur;ui,ut,upss,speed,sgnn,cosn";;ElmAvr*,ElmVco*
  88;C;Gov Slot;;0;0;1;pt,pturb,Wf;1;pgt,Pg,i,psco,w,fe,sgnn,cosn;;ElmGov*,ElmPcu*
  89;C;MeasBus1;;0;0;1;"u,fe,ur;ui";0;;;StaVmea*
  90;C;Oel Slot;;0;0;1;voel;1;ve,ie;;ElmOel*
  91;C;Pss Slot;;0;0;1;upss;1;u,fe,vt,pgt,Pg,xme,xmt,xspeed,Efd,Wf,sgnn,cosn;;ElmPss*
  92;C;Sym Slot;;0;0;1;"ut,utr;uti,ie,cur1,cur1r;cur1i,pgt,P1,Q1,xme,xmt,xspeed,fe,sgnn,cosn,outofstep";1;ve,xmdm,pt;;ElmSym*,IntRef*
  93;C;Uel Slot;;0;0;1;vuel;1;"ut,ve,ie,ir;ii,pgt,Pg,Qg,sgnn,cosn";;ElmUel*


$$BlkSum;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iInput0(i);iInput1(i);iInput2(i);iInput3(i)
  94;C;Summation Point(1);3;0;1;2;0
  95;C;Summation Point(2);3;0;2;2;1
  96;C;Summation Point(3);3;0;2;2;0
  97;C;Summation Point(4);3;0;2;2;0
  98;C;Summation Point;3;1;0;2;0


$$ElmComp;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);typ_id(p);contents:SIZEROW(i);dat_src(a:6);pblk:SIZEROW(i);pblk:0(p);pblk:1(p);pblk:2(p);pblk:3(p);pblk:4(p);pblk:5(p);pblk:6(p);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);pelm:2(p);pelm:3(p);pelm:4(p);pelm:5(p);pelm:6(p)
  99;C;Plant_G2;110;0;2;0;MAN;7;92;87;88;91;93;90;89;7;112;100;;;;;


$$ElmDsl;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);outserv(i);params:SIZEROW(i);params:0(r);params:1(r);params:2(r);params:3(r);params:4(r);params:5(r);params:6(r);params:7(r);params:8(r);params:9(r);params:10(r);pelm:SIZEROW(i);pelm:0(p);pelm:1(p);signal:SIZEROW(i);parameterNames:SIZEROW(i);parameterNames:0(a);oarrmat:SIZEROW(i);iAstabint(i)
  100;C;Amplidyne;99;3;0;11;0.06;25;0.2;-0.044;0.5;0.0805;0.35;0.0016;1.465;-1;1;2;;;0;1;Tr,Ka,Ta,Ke,Te,Kf,Tf,A,B,Vrmin,Vrmax;0;0


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i);outserv(i);c:R1(r);c:X1(r);c:B1(r);c:R0(r);c:X0(r);c:B0(r);c:G1(r);c:G0(r);i_dist(i);chr_name(a:40);pStoch(p);for_name(a:100);GPScoords:SIZEROW:SIZEROW(i);GPScoords:SIZECOL:SIZEROW(i)
  101;C;Line 4-5;110;226;1;1;;1;0;0;5.29;44.965;332.7;0;0;0;0;0;0;;;;0;0
  102;C;Line 4-6;110;227;1;1;;1;0;0;8.993;48.668;298.69;0;0;0;0;0;0;;;;0;0
  103;C;Line 5-7;110;228;1;1;;1;0;0;16.928;85.169;578.45;0;0;0;0;0;0;;;;0;0
  104;C;Line 6-9;110;229;1;1;;1;0;0;20.631;89.93;676.75;0;0;0;0;0;0;;;;0;0
  105;C;Line 7-8;110;230;1;1;;1;0;0;4.4965;38.088;281.66;0;0;0;0;0;0;;;;0;0
  106;C;Line 8-9;110;231;1;1;;1;0;0;6.2951;53.3232;395.08;0;0;0;0;0;0;;;;0;0


$$ElmLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);mode_inp(a:6);slini(r);plini(r);qlini(r);coslini(r);pf_recap(i);scale0(r);i_scale(i);outserv(i);classif(a:40);i_sym(i);plinir(r);plinis(r);plinit(r);qlinir(r);qlinis(r);qlinit(r);phtech(a);chr_name(a:40);for_name(a:100)
  107;C;Load A;110;;DEF;134.6291;125;50;0.928476;0;1;0;0;;0;0;0;0;0;0;0;3PH-'D';;
  108;C;Load B;110;;DEF;94.86833;90;30;0.948683;0;1;0;0;;0;0;0;0;0;0;0;3PH-'D';;
  109;C;Load C;110;;DEF;105.9481;100;35;0.943858;0;1;0;0;;0;0;0;0;0;0;0;3PH-'D';;


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p);for_name(a:100)
  110;C;Nine-bus System;;60;;


$$ElmSym;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);cCategory(a);ngnum(i);i_mot(i);pgini(r);qgini(r);cosgini(r);usetp(r);pf_recap(i);q_min(r);q_max(r);outserv(i);av_mode(a);phtech(i);ip_ctrl(i);chr_name(a:40);iv_mode(i);Pmin_uc(r);Pmax_uc(r);iqtype(i);for_name(a:100);c_pmod(p);ifdBaseType(a:10);ifdBaseValue(r);efdBaseRatio(r);ve_const(r);ve_rated(r)
  111;C;G1;110;233;Hydro;1;0;71.6;27;0.935683;1.04;0;-0.8;0.8;0;constv;1;1;;1;60;247.5;0;;;ifag;0;1;1;1.18732225671328
  112;C;G2;110;234;Coal;1;0;163;6.7;0.999156;1.025;0;-0.4;0.6;0;constv;1;0;;1;40;163.2;0;;99;ifag;0;1;1;2.5673521451826
  113;C;G3;110;235;Coal;1;0;85;-10.9;0.991877;1.025;1;-0.4;0.6;0;constv;1;0;;1;25;108.8;0;;;ifag;0;1;1;2.52174845343464


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r);cpZone(p);cpSubstat(p);ivpriority(i);dvmin(r);dvmax(r);chr_name(a:40);cpArea(p);cpGrid(p);cpSite(p);phtech(i);for_name(a:100)
  114;C;Bus 1;110;;0;0;16.5;9.526279;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  115;C;Bus 2;110;;0;0;18;10.3923;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  116;C;Bus 3;110;;0;0;13.8;7.967434;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  117;C;Bus 4;110;;0;0;230;132.7906;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  118;C;Bus 5;110;;0;0;230;132.7906;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  119;C;Bus 6;110;;0;0;230;132.7906;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  120;C;Bus 7;110;;0;0;230;132.7906;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  121;C;Bus 8;110;;0;0;230;132.7906;0;0;0;0;1;;;-1;-5;5;;;110;;0;
  122;C;Bus 9;110;;0;0;230;132.7906;0;0;0;0;1;;;-1;-5;5;;;110;;0;


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i);cgnd_h(i);cgnd_l(i);i_eahv(i);i_ealv(i);c:nntap(i);p_rem(p);cpCtrlNode(p);uset_mode(i);sernum(a:40);constr(i);chr_name(a:40);ratfac(r);for_name(a:100)
  123;C;T1;110;236;1;0;0;0;0;1;0.99;1.01;0;0;0;0;0;0;;117;0;;0;;1;
  124;C;T2;110;237;1;0;0;0;0;1;0.99;1.01;0;0;0;0;0;0;;120;0;;0;;1;
  125;C;T3;110;238;1;0;0;0;0;1;0.99;1.01;0;0;0;0;0;0;;122;0;;0;;1;


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iopt_typ(i)
  126;C;Used Macros;3;0
  127;C;Layers;183;0
  128;C;Settings;183;0


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r);sAttr:SIZEROW(i);sAttr:0(a);sAttr:1(a);sAttr:2(a);iCollapsed(i);iIndLS(i)
  129;C;ColLeg;183;-16777216;1;42;17.5;39.375;__COLGRAF__;;0;0.6;0.6;1;MAXLINESCOLOURLEGEND,25;;;1;1
  130;C;Graphical Net Object(1);183;1;1;1;196.875;157.5;__HGRAF__;;0;1;1;3;$G;L,1,0.088,0,1,3,n,2,0.000,0.000,0.000,0.000;/E;1;1
  131;C;Graphical Net Object(2);183;1;1;1;196.875;157.5;__HGRAF__;;0;1;1;3;$G;L,1,0.088,0,1,3,n,2,0.000,0.000,0.000,0.000;/E;1;1
  132;C;Graphical Net Object(3);183;1;1;1;196.875;157.5;__HGRAF__;;0;1;1;3;$G;L,1,0.088,0,1,3,n,2,0.000,0.000,0.000,0.000;/E;1;1
  133;C;Graphical Net Object(4);183;1;1;1;179.375;157.5;__HGRAF__;;0;1;1;3;$G;L,1,0.088,0,1,3,n,2,0.000,0.000,0.000,0.000;/E;1;1
  134;C;Graphical Net Object(5);183;1;1;1;109.375;133.4375;d_lin;103;180;1;1;0;;;;1;1
  135;C;Graphical Net Object;183;1;1;1;196.875;157.5;__HGRAF__;;0;1;1;3;$G;L,1,0.088,0,1,3,n,2,0.000,0.000,0.000,0.000;/E;1;1
  136;C;Graphical Net Object1;183;1;1;1;146.5625;35.05;TermStrip;114;0;1.166667;1;0;;;;1;1
  137;C;Graphical Net Object11;183;1;1;1;39.375;148.9075;TermStrip;115;90;0.999999;1;0;;;;1;1
  138;C;Graphical Net Object12;183;1;1;1;21.875;157.5;d_sym;112;270;1;1;0;;;;1;1
  139;C;Graphical Net Object13;183;1;1;1;61.2;157.5;d_tr2;124;270;1;1;0;;;;1;1
  140;C;Graphical Net Object14;183;1;1;1;153.125;179.375;TermStrip;121;90;1.666667;1;0;;;;1;1
  141;C;Graphical Net Object15;183;1;1;1;126.875;179.375;d_lin;105;90;1;1;0;;;;1;1
  142;C;Graphical Net Object16;183;1;1;1;170.625;196.875;d_load;109;90;1;1;0;;;;1;1
  143;C;Graphical Net Object17;183;1;1;1;196.875;159.6875;TermStrip;122;90;1.833333;1;0;;;;1;1
  144;C;Graphical Net Object18;183;1;1;1;179.375;179.375;d_lin;106;90;1;1;0;;;;1;1
  145;C;Graphical Net Object19;183;1;1;1;249.375;148.75;TermStrip;116;90;0.999999;1;0;;;;1;1
  146;C;Graphical Net Object20;183;1;1;1;266.875;157.5;d_sym;113;90;1;1;0;;;;1;1
  147;C;Graphical Net Object21;183;1;1;1;223.125;157.5;d_tr2;125;90;1;1;0;;;;1;1
  148;C;Graphical Net Object22;183;1;1;1;188.125;109.375;TermStrip;119;0;2.666667;1;0;;;;1;1
  149;C;Graphical Net Object23;183;1;1;1;214.375;91.87499;d_load;108;0;1;1;0;;;;1;1
  150;C;Graphical Net Object29;183;1;1;1;175;135.625;d_lin;104;0;1;1;0;;;;1;1
  151;C;Graphical Net Object3;183;1;1;1;153.125;17.55;d_sym;111;0;1;1;0;;;;1;1
  152;C;Graphical Net Object30;183;1;1;1;175;91.9;d_lin;102;0;1;1;0;;;;1;1
  153;C;Graphical Net Object4;183;1;1;1;144.7131;74.425;TermStrip;117;0;3.666667;1;0;;;;1;1
  154;C;Graphical Net Object5;183;1;1;1;153.125;52.5;d_tr2;123;0;1;1;0;;;;1;1
  155;C;Graphical Net Object6;183;1;1;1;96.48433;109.375;TermStrip;118;0;1.666667;1;0;;;;1;1
  156;C;Graphical Net Object7;183;1;1;1;113.75;91.87499;d_lin;101;0;1;1;0;;;;1;1
  157;C;Graphical Net Object8;183;1;1;1;96.25;91.87499;d_load;107;0;1;1;0;;;;1;1
  158;C;Graphical Net Object9;183;1;1;1;83.12499;161.875;TermStrip;120;90;2;1;0;;;;1;1


$$IntGrfcon;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);rX:SIZEROW(i);rX:0(r);rX:1(r);rX:2(r);rY:SIZEROW(i);rY:0(r);rY:1(r);rY:2(r);iDatConNr(i);iLinSt(i);rLinWd(r)
  159;C;GCO_1;134;2;109.375;109.375;;2;133.4375;109.375;;0;1;0
  160;C;GCO_2;134;3;109.375;109.375;83.12499;3;133.4375;157.5;157.5;1;1;0
  161;C;GCO_1;138;2;26.25;39.375;;2;157.5;157.5;;0;1;0
  162;C;GCO_1;139;2;65.575;83.12499;;2;157.5;157.5;;0;1;0
  163;C;GCO_2;139;2;56.825;39.375;;2;157.5;157.5;;1;1;0
  164;C;GCO_1;141;2;126.875;83.125;;2;179.375;179.375;;0;1;0
  165;C;GCO_2;141;2;126.875;153.125;;2;179.375;179.375;;1;1;0
  166;C;GCO_1;142;2;166.25;153.125;;2;196.875;196.875;;0;1;0
  167;C;GCO_1;144;2;179.375;153.125;;2;179.375;179.375;;0;1;0
  168;C;GCO_2;144;2;179.375;196.875;;2;179.375;179.375;;1;1;0
  169;C;GCO_1;146;2;262.5;249.375;;2;157.5;157.5;;0;1;0
  170;C;GCO_1;147;2;218.75;196.875;;2;157.5;157.5;;0;1;0
  171;C;GCO_2;147;2;227.5;249.375;;2;157.5;157.5;;1;1;0
  172;C;GCO_1;149;2;214.375;214.375;;2;96.25;109.375;;0;1;0
  173;C;GCO_1;150;3;175;175;196.875;3;135.625;157.5;157.5;0;1;0
  174;C;GCO_2;150;2;175;175;;2;135.625;109.375;;1;1;0
  175;C;GCO_1;151;2;153.125;153.125;;2;21.925;35.05;;0;1;0
  176;C;GCO_1;152;2;175;175;;2;91.9;109.375;;0;1;0
  177;C;GCO_2;152;2;175;175;;2;91.9;74.425;;1;1;0
  178;C;GCO_1;154;2;153.125;153.125;;2;56.875;74.425;;0;1;0
  179;C;GCO_2;154;2;153.125;153.125;;2;48.125;35.05;;1;1;0
  180;C;GCO_1;156;2;113.75;113.75;;2;91.87499;109.375;;0;1;0
  181;C;GCO_2;156;2;113.75;113.75;;2;91.87499;74.425;;1;1;0
  182;C;GCO_1;157;2;96.25;96.25;;2;96.25;109.375;;0;1;0


$$IntGrfnet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);snap_on(i);ortho_on(i);pDataFolder(p);iType(i);rScalFac(r);rXFak(r);rYFak(r);rRTopXc(r);rRTopYc(r);rLBotXc(r);rLBotYc(r)
  183;C;Nine-bus System;;1;1;110;0;100000;1;1;0;0;0;0


$$StaCubic;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);obj_bus(i);obj_id(p);it2p1(i);it2p2(i);it2p3(i);cPhInfo(a);chr_name(a:40);for_name(a:100)
  184;C;Cub_1;114;0;111;0;1;2;abc;;
  185;C;Cub_2;114;1;123;0;1;2;abc;;
  186;C;Cub_1;115;0;112;0;1;2;abc;;
  187;C;Cub_2;115;1;124;0;1;2;abc;;
  188;C;Cub_1;116;0;113;0;1;2;abc;;
  189;C;Cub_2;116;1;125;0;1;2;abc;;
  190;C;Cub_1;117;0;123;0;1;2;abc;;
  191;C;Cub_2;117;1;101;0;1;2;abc;;
  192;C;Cub_3;117;1;102;0;1;2;abc;;
  193;C;Cub_1;118;0;101;0;1;2;abc;;
  194;C;Cub_2;118;0;107;0;1;2;abc;;
  195;C;Cub_3;118;0;103;0;1;2;abc;;
  196;C;Cub_1;119;0;108;0;1;2;abc;;
  197;C;Cub_2;119;1;104;0;1;2;abc;;
  198;C;Cub_3;119;0;102;0;1;2;abc;;
  199;C;Cub_1;120;1;103;0;1;2;abc;;
  200;C;Cub_2;120;0;124;0;1;2;abc;;
  201;C;Cub_3;120;0;105;0;1;2;abc;;
  202;C;Cub_1;121;1;105;0;1;2;abc;;
  203;C;Cub_2;121;0;109;0;1;2;abc;;
  204;C;Cub_3;121;0;106;0;1;2;abc;;
  205;C;Cub_1;122;1;106;0;1;2;abc;;
  206;C;Cub_2;122;0;125;0;1;2;abc;;
  207;C;Cub_3;122;0;104;0;1;2;abc;;


$$StaSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);on_off(i);typ_id(p);aUsage(a);iUse(i);for_name(a:100)
  208;C;Switch;190;1;;cbk;1;
  209;C;Switch;191;1;;cbk;1;
  210;C;Switch;192;1;;cbk;1;
  211;C;Switch;193;1;;cbk;1;
  212;C;Switch;194;1;;cbk;1;
  213;C;Switch 2;195;1;232;cbk;1;
  214;C;Switch;196;1;;cbk;1;
  215;C;Switch;197;1;;cbk;1;
  216;C;Switch;198;1;;cbk;1;
  217;C;Switch 1;199;1;232;cbk;1;
  218;C;Switch;200;1;;cbk;1;
  219;C;Switch;201;1;;cbk;1;
  220;C;Switch;202;1;;cbk;1;
  221;C;Switch;203;1;;cbk;1;
  222;C;Switch;204;1;;cbk;1;
  223;C;Switch;205;1;;cbk;1;
  224;C;Switch;206;1;;cbk;1;
  225;C;Switch;207;1;;cbk;1;


$$TypLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);uline(r);sline(r);InomAir(r);cohl_(i);rline(r);xline(r);rline0(r);xline0(r);Ithr(r);tmax(r);rtemp(r);systp(i);nlnph(i);nneutral(i);frnom(r);mlei(a:4);bline(r);bline0(r);c:rline(r);c:xline(r);c:bline(r);gline(r);gline0(r);aohl_(a:6);cline(r);cline0(r);chr_name(a:40);for_name(a:100)
  226;C;line 4-5;;230;1;1;1;5.29;44.965;0;0;0;80;80;0;3;0;60;Al;332.7;0;5.29;44.965;332.7;0;0;ohl;0.882514;0;;
  227;C;line 4-6;;230;1;1;1;8.993;48.668;0;0;0;80;80;0;3;0;60;Al;298.69;0;8.993;48.668;298.69;0;0;ohl;0.792299;0;;
  228;C;line 5-7;;230;1;1;1;16.928;85.169;0;0;0;80;80;0;3;0;60;Al;578.45;0;16.928;85.169;578.45;0;0;ohl;1.534386;0;;
  229;C;line 6-9;;230;1;1;1;20.631;89.93;0;0;0;80;80;0;3;0;60;Al;676.75;0;20.631;89.93;676.75;0;0;ohl;1.795135;0;;
  230;C;line 7-8;;230;1;1;1;4.4965;38.088;0;0;0;80;80;0;3;0;60;Al;281.66;0;4.4965;38.088;281.66;0;0;ohl;0.747126;0;;
  231;C;line 8-9;;230;1;1;1;6.2951;53.3232;0;0;0;80;80;0;3;0;60;Al;395.08;0;6.2951;53.3232;395.08;0;0;ohl;1.047982;0;;


$$TypSwitch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);Inom(r);t_open(r);R_on(r);Ibnom(r);Ipnom(r)
  232;C;PowSwitch;;0;0;0;0;0


$$TypSym;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);sgn(r);ugn(r);cosn(r);xd(r);xq(r);xdsss(r);rstr(r);xdsat(r);satur(i);nphase(i);nslty(i);x0sy(r);r0sy(r);x2sy(r);r2sy(r);iopt_data(i);xds(r);xqs(r);xl(r);xdss(r);xqss(r);xrlq(r);tds(r);tqs(r);tdss(r);tqss(r);xstr(r);sg10(r);sg12(r);sg10q(r);sg12q(r);isat(i);isatSalient(i);iusesat(i);i_speedVar(i);smoothFac(r);Q_min(r);Q_max(r);for_name(a:100);xrl(r);tag(r);c:tag(r);dpu(r);dkd(r);dpe(r)
  233;C;G1;;247.5;16.5;1;0.36135;0.239827;0.2;0;1.2;0;3;2;0.1;0;0.2;0;1;0.15048;0.239827;0.08316;0.1;0.1;0;3.731288;0;0.049840;0.062544;0.2;0.13;0.32;0;0;1;0;0;1;10;-247.5;247.5;;0;19.10303;19.10303;0;0;0
  234;C;G2;;192;18;0.85;1.719936;1.65984;0.2;0.005;1.2;0;3;2;0.1;0;0.2;0;1;0.230016;0.378048;0.100032;0.2;0.2;0;0.802411;0.121852;0.049996;0.049993;0.2;0.13;0.32;0;0;1;0;0;1;10;-192;192;;0;7.843137;7.843137;0;0;0
  235;C;G3;;128;13.8;0.85;1.68;1.609984;0.2;0;1.2;0;3;2;0.1;0;0.2;0;1;0.232064;0.32;0.094976;0.2;0.2;0;0.813605;0.119255;0.049555;0.05;0.2;0.13;0.32;0;0;1;0;0;1;10;-128;128;;0;5.533088;5.533088;0;0;0


$$TypTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt2ph(i);strn(r);frnom(r);utrn_h(r);utrn_l(r);uktr(r);pcutr(r);uk0tr(r);ur0tr(r);tr2cn_h(a:4);tr2cn_l(a:4);nt2ag(r);curmg(r);pfe(r);zx0hl_n(r);itapch(i);tap_side(i);dutap(r);phitr(r);nntap0(i);ntpmn(i);ntpmx(i);manuf(a:40);itapzdep(i);iIntPola(i);uktmn(r);uktmx(r);pcutmn(r);pcutmx(r);ukrtmn(r);ukrtmx(r);itrdl(r);itrdl_lv(r);itrdr(r);itrdr_lv(r);chr_name(a:40);for_name(a:100)
  236;C;T1;;3;250;60;230;16.5;14.4;0;3;0;YN;D;5;0;0;100;1;0;0;0;0;0;0;;0;0;0;0;0;0;0;0;0.5;0.5;0.5;0.5;;
  237;C;T2;;3;200;60;230;18;12.5;0;3;0;YN;D;5;0;0;100;1;0;0;0;0;0;0;;0;0;0;0;0;0;0;0;0.5;0.5;0.5;0.5;;
  238;C;T3;;3;150;60;230;13.8;8.79;0;3;0;YN;D;5;0;0;100;1;0;0;0;0;0;0;;0;0;0;0;0;0;0;0;0.5;0.5;0.5;0.5;;
