********************************************************************************
*
* DIgSILENT (R) DGS Export V1.8.4
* Copyright (C) DIgSILENT GmbH 2026. All rights reserved.
*
* DIgSILENT (C) PowerFactory V24.0.10.0
*
* Date:     07/11/2026 12:58
* Project:  SP_ShortCircuit (Study Case: Y01 (2024/25))
*
********************************************************************************


$$General;FID(a:40);Descr(a:40);Val(a:255)
  1;Version;7.0


$$ChaRef;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  2;C;sline;16091
  3;C;ContRating;
  4;C;ContRating;


$$ChaVec;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);scale(p);usage(i);approx(i);vector:SIZEROW(i);vector:0(r);vector:1(r);vector:2(r)
  5;C;sline;16085;;0;0;3;100;90.90909091;90.90909091
  6;C;sline;16087;;0;0;3;100;88.66667;88.66667
  7;C;sline;16102;;0;0;3;100;87.78195;87.78195
  8;C;sline;16103;;0;0;3;100;90.506;90.506
  9;C;sline;16106;;2;0;3;0.651;0.574;0.574
  10;C;sline;16110;;0;0;3;100;100;81.0458
  11;C;sline;16111;;0;0;3;100;89.7029703;82.17821782
  12;C;sline;16112;;0;0;3;100;100;100
  13;C;sline;16022;;0;0;3;100;95.05;86.81
  14;C;sline;16023;;0;0;3;100;93.1;80.17
  15;C;sline;16024;;0;0;3;100;95.74;87.23
  16;C;sline;16025;;0;0;3;100;93.94;84.85
  17;C;sline;16026;;0;0;3;100;93.1;80.17
  18;C;sline;16027;;0;0;3;100;95.89;88.36
  19;C;sline;16028;;0;0;3;100;93.22;81.36
  20;C;sline;16029;;0;0;3;100;92.31;77.62
  21;C;sline;16030;;2;0;3;0.93;0.885;0.81
  22;C;sline;16031;;0;0;3;100;92.5;80
  23;C;sline;16032;;0;0;3;100;92.31;80.29
  24;C;sline;16033;;0;0;3;100;95.42;87.02
  25;C;sline;16034;;0;0;3;100;95.8;89.5
  26;C;sline;16035;;0;0;3;100;92.4;80.12
  27;C;sline;16036;;0;0;3;100;92.31;79.88
  28;C;sline;16037;;0;0;3;100;95.76;88.28
  29;C;sline;16038;;0;0;3;100;92.6;80
  30;C;sline;16039;;0;0;3;100;92.5;80
  31;C;sline;16040;;0;0;3;100;95.2381;86.90476
  32;C;sline;16041;;0;0;3;100;95.2381;86.90476
  33;C;sline;16042;;2;0;3;2.45;2.42;2.36
  34;C;sline;16043;;0;0;3;100;98.5;96.01
  35;C;sline;16044;;0;0;3;100;98.21;95.54
  36;C;sline;16045;;0;0;3;100;95.17;86.9
  37;C;sline;16046;;0;0;3;100;95.17;86.9
  38;C;sline;16047;;0;0;3;100;91.98;79.25
  39;C;sline;16048;;0;0;3;100;95.2;87.2
  40;C;sline;16049;;0;0;3;100;96.53;89.53
  41;C;sline;16050;;0;0;3;100;92.5;80
  42;C;sline;16051;;0;0;3;100;92.5;80
  43;C;sline;16052;;0;0;3;100;93.91;84.35
  44;C;sline;16055;;2;0;3;6;5.79;5.37
  45;C;sline;16056;;0;0;3;100;95.05;86.81
  46;C;sline;16057;;0;0;3;100;95.24;86.39
  47;C;sline;16058;;2;0;3;3.19;3.07;2.86
  48;C;sline;16059;;0;0;3;100;96.53;89.58
  49;C;sline;16060;;0;0;3;100;96.53;89.53
  50;C;sline;16061;;0;0;3;100;96.53;89.53
  51;C;sline;16062;;0;0;3;100;95.93;87.8
  52;C;sline;16063;;0;0;3;100;92.5;80
  53;C;sline;16064;;0;0;3;100;95.93;87.8
  54;C;sline;16180;;0;0;3;100;100;100
  55;C;ContRating;;;0;0;3;100;92.85714;80.35713
  56;C;ContRating;;;2;0;3;1120;1060;990
  57;C;ContRating;;;2;0;3;36;34.1;34.1
  58;C;ContRating;;;2;0;3;40;37.7;37.7
  59;C;ContRating;;;2;0;3;1050;965;880
  60;C;ContRating;;;2;0;3;1120;1060;990
  61;C;ContRating;;;2;0;3;134;123;123
  62;C;ContRating;;;2;0;3;200;185;175
  63;C;ContRating;;;2;0;3;242;223;192
  64;C;ContRating;;;2;0;3;293;293;293
  65;C;ContRating;;;2;0;3;240;240;240
  66;C;ContRating;;;2;0;3;53;53;53
  67;C;ContRating;;;2;0;3;41;40;40
  68;C;ContRating;;;2;0;3;34;32;28
  69;C;ContRating;;;2;0;3;49;45;39
  70;C;ContRating;;;2;0;3;1444;1444;1444
  71;C;ContRating;;;2;0;3;2770;2770;2770
  72;C;ContRating;;;2;0;3;132;123;106
  73;C;ContRating;;;2;0;3;1500;1500;1500
  74;C;ContRating;;;2;0;3;2570;2570;2508
  75;C;ContRating;;;2;0;3;722;647;593
  76;C;ContRating;;;2;0;3;224;191;191
  77;C;ContRating;;;2;0;3;44.98;38.64;38.64
  78;C;ContRating;;;2;0;3;1500;1500;1500
  79;C;ContRating;;;2;0;3;30;30;30
  80;C;ContRating;;;2;0;3;2030;1930;1770
  81;C;ContRating;;;2;0;3;352;290;290
  82;C;ContRating;;;2;0;3;1500;1500;1500
  83;C;ContRating;;;2;0;3;240;240;240
  84;C;ContRating;;;2;0;3;500;500;500
  85;C;ContRating;;;2;0;3;37;36;36
  86;C;ContRating;;;2;0;3;2210;2130;1980
  87;C;ContRating;;;2;0;3;935;785;785
  88;C;ContRating;;;2;0;3;900;760;760
  89;C;ContRating;;;2;0;3;2000;1920;1790
  90;C;ContRating;;;2;0;3;38;38;38
  91;C;ContRating;;;2;0;3;214;195;195
  92;C;ContRating;;;2;0;3;38;38;38
  93;C;ContRating;;;2;0;3;140;124;124
  94;C;ContRating;;;2;0;3;132;123;106
  95;C;ContRating;;;2;0;3;132;123;106
  96;C;ContRating;;;2;0;3;132;123;106
  97;C;ContRating;;;2;0;3;167;160;147
  98;C;ContRating;;;2;0;3;1120;1060;990
  99;C;ContRating;;;2;0;3;760;620;620
  100;C;ContRating;;;2;0;3;1120;1060;990
  101;C;ContRating;;;2;0;3;38;38;38
  102;C;ContRating;;;2;0;3;38;38;38
  103;C;ContRating;;;2;0;3;570;570;570
  104;C;ContRating;;;2;0;3;140;140;140
  105;C;ContRating;;;2;0;3;140;140;140
  106;C;ContRating;;;2;0;3;1190;1190;1190
  107;C;ContRating;;;2;0;3;955;955;955
  108;C;ContRating;;;2;0;3;171;152;152
  109;C;ContRating;;;2;0;3;146;146;146
  110;C;ContRating;;;2;0;3;171;152;152
  111;C;ContRating;;;2;0;3;146;146;146
  112;C;ContRating;;;2;0;3;114;114;114
  113;C;ContRating;;;2;0;3;114;114;114
  114;C;ContRating;;;2;0;3;132;123;106
  115;C;ContRating;;;2;0;3;132;123;106
  116;C;ContRating;;;2;0;3;24;20;16
  117;C;ContRating;;;2;0;3;418;386;386
  118;C;ContRating;;;2;0;3;466;430;418
  119;C;ContRating;;;2;0;3;30.6;30.6;30.6
  120;C;ContRating;;;2;0;3;161;154;140
  121;C;ContRating;;;2;0;3;135;135;135
  122;C;ContRating;;;2;0;3;135;135;135
  123;C;ContRating;;;2;0;3;240;234;202
  124;C;ContRating;;;2;0;3;40;40;40
  125;C;ContRating;;;2;0;3;23;19;19
  126;C;ContRating;;;2;0;3;23;19;19
  127;C;ContRating;;;2;0;3;1000;1000;1000
  128;C;ContRating;;;2;0;3;1000;1000;1000
  129;C;ContRating;;;2;0;3;1000;1000;1000
  130;C;ContRating;;;2;0;3;1000;1000;1000
  131;C;ContRating;;;2;0;3;250;250;250
  132;C;ContRating;;;2;0;3;125;113;110
  133;C;ContRating;;;2;0;3;125;113;110
  134;C;ContRating;;;2;0;3;268;268;268
  135;C;ContRating;;;2;0;3;121;110;106
  136;C;ContRating;;;2;0;3;102;79;79
  137;C;ContRating;;;2;0;3;274;274;274
  138;C;ContRating;;;2;0;3;132;123;106
  139;C;ContRating;;;2;0;3;132;123;106
  140;C;ContRating;;;2;0;3;276;240;240
  141;C;ContRating;;;2;0;3;276;240;240
  142;C;ContRating;;;2;0;3;132;123;106
  143;C;ContRating;;;2;0;3;40;40;38
  144;C;ContRating;;;2;0;3;122;107;107
  145;C;ContRating;;;2;0;3;122;107;107
  146;C;ContRating;;;2;0;3;171;155;155
  147;C;ContRating;;;2;0;3;171;155;155
  148;C;ContRating;;;2;0;3;18;18;18
  149;C;ContRating;;;2;0;3;21;21;21
  150;C;ContRating;;;2;0;3;132;123;106
  151;C;ContRating;;;2;0;3;132;123;106
  152;C;ContRating;;;2;0;3;132;123;106
  153;C;ContRating;;;2;0;3;43;43;43
  154;C;ContRating;;;2;0;3;40;40;40
  155;C;ContRating;;;2;0;3;40;40;40
  156;C;ContRating;;;2;0;3;186;186;186
  157;C;ContRating;;;2;0;3;186;186;186
  158;C;ContRating;;;2;0;3;750;690;630
  159;C;ContRating;;;2;0;3;695;560;500
  160;C;ContRating;;;2;0;3;1500;1500;1500
  161;C;ContRating;;;2;0;3;1120;1060;990
  162;C;ContRating;;;2;0;3;1120;1060;990
  163;C;ContRating;;;2;0;3;1500;1500;1500
  164;C;ContRating;;;2;0;3;476;415;415
  165;C;ContRating;;;2;0;3;291;245;245
  166;C;ContRating;;;2;0;3;211;190;190
  167;C;ContRating;;;2;0;3;210;210;210
  168;C;ContRating;;;2;0;3;194;180;180
  169;C;ContRating;;;2;0;3;266;266;266
  170;C;ContRating;;;2;0;3;134;123;123
  171;C;ContRating;;;2;0;3;158;146;146
  172;C;ContRating;;;2;0;3;176;156;156
  173;C;ContRating;;;2;0;3;176;156;156
  174;C;ContRating;;;2;0;3;1120;1060;990
  175;C;ContRating;;;2;0;3;1120;1060;990
  176;C;ContRating;;;2;0;3;132;123;106
  177;C;ContRating;;;2;0;3;132;123;106
  178;C;ContRating;;;2;0;3;1490;1430;1320
  179;C;ContRating;;;2;0;3;229;211;183
  180;C;ContRating;;;2;0;3;229;211;183
  181;C;ContRating;;;2;0;3;570;570;570
  182;C;ContRating;;;2;0;3;283;283;283
  183;C;ContRating;;;2;0;3;155;155;155
  184;C;ContRating;;;2;0;3;38;38;38
  185;C;ContRating;;;2;0;3;38;38;38
  186;C;ContRating;;;2;0;3;38;38;38
  187;C;ContRating;;;2;0;3;2470;2350;2150
  188;C;ContRating;;;2;0;3;2473;2349;2148
  189;C;ContRating;;;2;0;3;242;242;242
  190;C;ContRating;;;2;0;3;143;142;128
  191;C;ContRating;;;2;0;3;143;142;128
  192;C;ContRating;;;2;0;3;111;100;92
  193;C;ContRating;;;2;0;3;111;100;92
  194;C;ContRating;;;2;0;3;1090;1030;920
  195;C;ContRating;;;2;0;3;1090;1030;925
  196;C;ContRating;;;2;0;3;180;180;180
  197;C;ContRating;;;2;0;3;180;180;180
  198;C;ContRating;;;2;0;3;181;164;164
  199;C;ContRating;;;2;0;3;181;164;164
  200;C;ContRating;;;2;0;3;40;40;40
  201;C;ContRating;;;2;0;3;955;885;760
  202;C;ContRating;;;2;0;3;955;885;760
  203;C;ContRating;;;2;0;3;107;107;101
  204;C;ContRating;;;2;0;3;107;107;101
  205;C;ContRating;;;2;0;3;162;154;141
  206;C;ContRating;;;2;0;3;276;240;240
  207;C;ContRating;;;2;0;3;276;240;240
  208;C;ContRating;;;2;0;3;120;120;120
  209;C;ContRating;;;2;0;3;120;120;120
  210;C;ContRating;;;2;0;3;132;123;106
  211;C;ContRating;;;2;0;3;232;198;188
  212;C;ContRating;;;2;0;3;115;104.3;104.3
  213;C;ContRating;;;2;0;3;232;198;188
  214;C;ContRating;;;2;0;3;115;104.3;104.3
  215;C;ContRating;;;2;0;3;45;45;45
  216;C;ContRating;;;2;0;3;164;151;127
  217;C;ContRating;;;2;0;3;154;131;127
  218;C;ContRating;;;2;0;3;20.77;19.9;19.99
  219;C;ContRating;;;2;0;3;21;20;20
  220;C;ContRating;;;2;0;3;42;42;42
  221;C;ContRating;;;2;0;3;132;122;106
  222;C;ContRating;;;2;0;3;215;215;198
  223;C;ContRating;;;2;0;3;132;122;106
  224;C;ContRating;;;2;0;3;215;215;198
  225;C;ContRating;;;2;0;3;484;458;418
  226;C;ContRating;;;2;0;3;159;147;147
  227;C;ContRating;;;2;0;3;132;123;106
  228;C;ContRating;;;2;0;3;132;123;106
  229;C;ContRating;;;2;0;3;132;123;106
  230;C;ContRating;;;2;0;3;14;11;11
  231;C;ContRating;;;2;0;3;1165;920;920
  232;C;ContRating;;;2;0;3;2770;2770;2660
  233;C;ContRating;;;2;0;3;1500;1500;1500
  234;C;ContRating;;;2;0;3;950;885;760
  235;C;ContRating;;;2;0;3;865;825;750
  236;C;ContRating;;;2;0;3;1050;965;880
  237;C;ContRating;;;2;0;3;480;405;405
  238;C;ContRating;;;2;0;3;1050;965;880
  239;C;ContRating;;;2;0;3;1110;1030;885
  240;C;ContRating;;;2;0;3;1050;965;880
  241;C;ContRating;;;2;0;3;378;378;378
  242;C;ContRating;;;2;0;3;340;340;340
  243;C;ContRating;;;2;0;3;229;211;183
  244;C;ContRating;;;2;0;3;229;211;183
  245;C;ContRating;;;2;0;3;210;200;190
  246;C;ContRating;;;2;0;3;233;200;200
  247;C;ContRating;;;2;0;3;203;190;190
  248;C;ContRating;;;2;0;3;203;190;190
  249;C;ContRating;;;2;0;3;100;80;60
  250;C;ContRating;;;2;0;3;233;200;200
  251;C;ContRating;;;2;0;3;131;131;131
  252;C;ContRating;;;2;0;3;120;100;80
  253;C;ContRating;;;2;0;3;120;100;80
  254;C;ContRating;;;2;0;3;2520;2400;2190
  255;C;ContRating;;;2;0;3;171;152;152
  256;C;ContRating;;;2;0;3;171;152;152
  257;C;ContRating;;;2;0;3;132;122;106
  258;C;ContRating;;;2;0;3;100;100;100
  259;C;ContRating;;;2;0;3;132;123;106
  260;C;ContRating;;;2;0;3;132;123;106
  261;C;ContRating;;;2;0;3;132;123;106
  262;C;ContRating;;;2;0;3;132;123;106
  263;C;ContRating;;;2;0;3;100;94;80
  264;C;ContRating;;;2;0;3;109;105;101
  265;C;ContRating;;;2;0;3;100;94;80
  266;C;ContRating;;;2;0;3;109;105;101
  267;C;ContRating;;;2;0;3;30;30;30
  268;C;ContRating;;;2;0;3;30;30;30
  269;C;ContRating;;;2;0;3;132;123;106
  270;C;ContRating;;;2;0;3;125;113;102
  271;C;ContRating;;;2;0;3;125;113;102
  272;C;ContRating;;;2;0;3;132;123;106
  273;C;ContRating;;;2;0;3;49;49;49
  274;C;ContRating;;;2;0;3;57;57;57
  275;C;ContRating;;;2;0;3;24;20;16
  276;C;ContRating;;;2;0;3;265;246;212
  277;C;ContRating;;;2;0;3;265;246;212
  278;C;ContRating;;;2;0;3;161;154;141
  279;C;ContRating;;;2;0;3;264;246;212
  280;C;ContRating;;;2;0;3;76;76;76
  281;C;ContRating;;;2;0;3;76;76;76
  282;C;ContRating;;;2;0;3;80;75;70
  283;C;ContRating;;;2;0;3;80;75;70
  284;C;ContRating;;;2;0;3;70;64;64
  285;C;ContRating;;;2;0;3;69;64;64
  286;C;ContRating;;;2;0;3;1050;965;880
  287;C;ContRating;;;2;0;3;1000;1000;1000
  288;C;ContRating;;;2;0;3;1000;1000;1000
  289;C;ContRating;;;2;0;3;132;123;106
  290;C;ContRating;;;2;0;3;132;123;106
  291;C;ContRating;;;2;0;3;132;123;106
  292;C;ContRating;;;2;0;3;109;105;101
  293;C;ContRating;;;2;0;3;146;146;146
  294;C;ContRating;;;2;0;3;146;146;146
  295;C;ContRating;;;2;0;3;175;175;175
  296;C;ContRating;;;2;0;3;607;607;607
  297;C;ContRating;;;2;0;3;146;146;145
  298;C;ContRating;;;2;0;3;146;146;145
  299;C;ContRating;;;2;0;3;1000;1000;1000
  300;C;ContRating;;;2;0;3;1000;1000;1000
  301;C;ContRating;;;2;0;3;570;570;570
  302;C;ContRating;;;2;0;3;115;104.3;104.3
  303;C;ContRating;;;2;0;3;115;104.3;104.3
  304;C;ContRating;;;2;0;3;146;146;146
  305;C;ContRating;;;2;0;3;151;151;151
  306;C;ContRating;;;2;0;3;1190;1190;1190
  307;C;ContRating;;;2;0;3;276;240;240
  308;C;ContRating;;;2;0;3;276;240;240
  309;C;ContRating;;;2;0;3;21;20;20
  310;C;ContRating;;;2;0;3;21;20;20
  311;C;ContRating;;;2;0;3;25;20;20
  312;C;ContRating;;;2;0;3;25;20;20
  313;C;ContRating;;;2;0;3;272;231;231
  314;C;ContRating;;;2;0;3;100;80;60
  315;C;ContRating;;;2;0;3;139;126;113
  316;C;ContRating;;;2;0;3;139;126;113
  317;C;ContRating;;;2;0;3;162;154;141
  318;C;ContRating;;;2;0;3;204;177;177
  319;C;ContRating;;;2;0;3;146;146;138
  320;C;ContRating;;;2;0;3;146;146;138
  321;C;ContRating;;;2;0;3;1090;1030;925
  322;C;ContRating;;;2;0;3;1090;1030;925
  323;C;ContRating;;;2;0;3;765;620;620
  324;C;ContRating;;;2;0;3;765;620;620
  325;C;ContRating;;;2;0;3;1120;1060;990
  326;C;ContRating;;;2;0;3;955;885;760
  327;C;ContRating;;;2;0;3;300;300;300
  328;C;ContRating;;;2;0;3;955;955;880
  329;C;ContRating;;;2;0;3;1120;1060;990
  330;C;ContRating;;;2;0;3;143;142;128
  331;C;ContRating;;;2;0;3;143;142;128
  332;C;ContRating;;;2;0;3;143;142;128
  333;C;ContRating;;;2;0;3;143;142;128
  334;C;ContRating;;;2;0;3;132;123;106
  335;C;ContRating;;;2;0;3;100;100;100
  336;C;ContRating;;;2;0;3;100;100;100
  337;C;ContRating;;;2;0;3;31;28.9;28.9
  338;C;ContRating;;;2;0;3;132;123;106
  339;C;ContRating;;;2;0;3;132;123;106
  340;C;ContRating;;;2;0;3;1090;1030;925
  341;C;ContRating;;;2;0;3;955;885;760
  342;C;ContRating;;;2;0;3;285;285;285
  343;C;ContRating;;;2;0;3;416;389;389
  344;C;ContRating;;;2;0;3;268;268;268
  345;C;ContRating;;;2;0;3;268;268;268
  346;C;ContRating;;;2;0;3;1140;945;945
  347;C;ContRating;;;2;0;3;460;425;365
  348;C;ContRating;;;2;0;3;460;425;365
  349;C;ContRating;;;2;0;3;270;270;270
  350;C;ContRating;;;2;0;3;360;300;240
  351;C;ContRating;;;2;0;3;270;270;270
  352;C;ContRating;;;2;0;3;305;198;198
  353;C;ContRating;;;2;0;3;305;198;198
  354;C;ContRating;;;2;0;3;31.68;31.68;31.68
  355;C;ContRating;;;2;0;3;31.68;31.68;31.68
  356;C;ContRating;;;2;0;3;157;152;141
  357;C;ContRating;;;2;0;3;900;760;760
  358;C;ContRating;;;2;0;3;2473;2349;2148
  359;C;ContRating;;;2;0;3;279;226;226
  360;C;ContRating;;;2;0;3;164;130;130
  361;C;ContRating;;;2;0;3;109;105;101
  362;C;ContRating;;;2;0;3;40;30;30
  363;C;ContRating;;;2;0;3;100;94;80
  364;C;ContRating;;;2;0;3;100;94;80
  365;C;ContRating;;;2;0;3;830;800;800
  366;C;ContRating;;;2;0;3;132;123;106
  367;C;ContRating;;;2;0;3;162;154;141
  368;C;ContRating;;;2;0;3;241;230;210
  369;C;ContRating;;;2;0;3;237.7759;219.4855;190.9066
  370;C;ContRating;;;2;0;3;352;324.9;281.2
  371;C;ContRating;;;2;0;3;1110;1090;1060
  372;C;ContRating;;;2;0;3;1090;1030;925
  373;C;ContRating;;;2;0;3;1380;1320;1230
  374;C;ContRating;;;2;0;3;1390;1280;1110
  375;C;ContRating;;;2;0;3;2000;1920;1790
  376;C;ContRating;;;2;0;3;2030;1930;1770
  377;C;ContRating;;;2;0;3;2170;2080;1930
  378;C;ContRating;;;2;0;3;2470;2350;2150


$$ElmAsm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ngnum(i);i_mot(i);pgini(r);outserv(i);idfig(i);bustp(a:4);qgini(r);cCategory(a);pmode(i)
  379;C;WTG_BLKL0A;3091;16020;1;0;23.6;0;0;AS;-1.520593;Wind;0
  380;C;WTG_BLKL0B;3091;16021;1;0;23.6;0;0;AS;-1.520593;Wind;0
  381;C;WTG_BOWB0A;3091;16018;1;0;6.3;0;0;AS;0;Wind;0
  382;C;WTG_BOWB0B;3091;16018;1;0;6.3;0;0;AS;0;Wind;0
  383;C;WTG_HADH0G;3091;16019;1;0;40;0;0;AS;-1.520593;Wind;0


$$ElmBranch;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iDatCon0(i);iDatCon1(i)
  384;C;br_AIRI3-_NETS3-_1;3091;1;1
  385;C;br_AREC1-_MAHI1-_1;3091;0;1
  386;C;br_AREC3-_GLAP3-_1;3091;1;0
  387;C;br_AURO3-_LINM3-_1;3091;1;1
  388;C;br_BAGA1Q_BONN1-_1;3091;0;1
  389;C;br_BAGA1Q_DRCR1Q_1;3091;0;1
  390;C;br_BAGA1R_BONN1-_1;3091;0;1
  391;C;br_BAGA1R_DRCR1R_1;3091;0;1
  392;C;br_BAIN1Q_BONN1-_1;3091;0;1
  393;C;br_BAIN1R_BONN1-_1;3091;0;1
  394;C;br_BERW1Q_ECCL1-_1;3091;0;1
  395;C;br_BERW1R_ECCL1-_1;3091;0;1
  396;C;br_BLAH1-_GLGL1Q_1;3091;0;1
  397;C;br_BLAH1-_GLGL1R_1;3091;0;1
  398;C;br_BLCW1-_NECU1Q_1;3091;0;1
  399;C;br_BLKL1-_WISH1-_1;3091;0;1
  400;C;br_BLLX1-_LINM1Q_1;3091;0;1
  401;C;br_BONB2J_DENN2-_1;3091;0;1
  402;C;br_BONB4-_DENN4-_1;3091;0;1
  403;C;br_BONN1-_DENN1-_1;3091;0;1
  404;C;br_BONN1-_STIR1S_1;3091;0;1
  405;C;br_BONN1-_STIR1T_1;3091;0;1
  406;C;br_BONN2A_DENN2-_1;3091;0;1
  407;C;br_BONN2B_DENN2-_1;3091;0;1
  408;C;br_BOWB31_KAIM3-_1;3091;0;0
  409;C;br_BOWB32_KAIM3-_1;3091;0;0
  410;C;br_BRAP1-_ERSK1Q_1;3091;1;1
  411;C;br_BRAP1-_ERSK1R_1;3091;0;1
  412;C;br_BRAP1-_GOVA1R_1;3091;1;1
  413;C;br_BRAP1-_PAIS1R_1;3091;0;1
  414;C;br_BUSB2-_STHA2A_1;3091;0;1
  415;C;br_CCSS1-_GAWH1Q_1;3091;0;1
  416;C;br_CHAP1-_DUMF1-_1;3091;1;1
  417;C;br_CHAP1-_DUMF1-_2;3091;0;1
  418;C;br_CHAP1-_ECCF1J_1;3091;0;1
  419;C;br_CHAP1-_ECCF1K_1;3091;0;1
  420;C;br_CHAP1-_GRNA1-_1;3091;0;1
  421;C;br_CHAP1-_GRNA1-_2;3091;0;1
  422;C;br_CHAP3-_SOLW3-_1;3091;0;1
  423;C;br_CLYM2-_DALM2R_1;3091;1;1
  424;C;br_CLYM2-_LOAN2-_1;3091;0;1
  425;C;br_COAL1-_CCSS1-_1;3091;0;1
  426;C;br_COAL1-_KYPE1-_1;3091;0;1
  427;C;br_COAL1-_LINM1R_1;3091;0;1
  428;C;br_COAL1-_MIDM1-_1;3091;0;1
  429;C;br_COAL1A_KENN1-_1;3091;0;0
  430;C;br_COAT2Q_NEAR2Q_1;3091;0;1
  431;C;br_COAT2R_NEAR2R_1;3091;0;1
  432;C;br_COCK2-_KAIM2-_1;3091;0;0
  433;C;br_COYL1-_COYT1T_1;3091;0;1
  434;C;br_COYL1-_MAYT1T_1;3091;0;1
  435;C;br_COYL2-_COYW2S_1;3091;0;0
  436;C;br_COYT1T_KILS1-_1;3091;0;1
  437;C;br_COYT1T_MAYB1-_1;3091;0;0
  438;C;br_COYW2S_KILS2-_1;3091;0;1
  439;C;br_COYW2T_KILS2-_1;3091;0;1
  440;C;br_CRDY3A_EWEH3-_1;3091;0;1
  441;C;br_CRDY3B_EWEH3-_1;3091;0;0
  442;C;br_CROO1Q_NEIL1-_1;3091;0;1
  443;C;br_CROO1R_NEIL1-_1;3091;0;1
  444;C;br_CRUA2Q_DALL2-_1;3091;0;1
  445;C;br_CRUA2R_DALL2-_1;3091;0;1
  446;C;br_CRYR4-_TORN4-_1;3091;0;1
  447;C;br_CURR1A_GORG1Q_1;3091;0;1
  448;C;br_CURR1A_LING1Q_1;3091;0;1
  449;C;br_CURR1B_GORG1R_1;3091;0;1
  450;C;br_CURR1B_LING1R_1;3091;0;1
  451;C;br_CURR2-_GRMO2-_1;3091;0;1
  452;C;br_CURR2-_KINC2-_1;3091;0;1
  453;C;br_CURR2-_SIGH2Q_1;3091;0;1
  454;C;br_CURR2-_SIGH2R_1;3091;0;1
  455;C;br_DALL2-_WIYH2-_1;3091;0;1
  456;C;br_DENN2-_LOAN2-_1;3091;0;1
  457;C;br_DENN2-_LOAN2-_2;3091;0;1
  458;C;br_DESA1Q_NECU1-_1;3091;0;1
  459;C;br_DEVM4-_NEIL4R_1;3091;1;1
  460;C;br_DEVM4-_WIYH4Q_1;3091;0;1
  461;C;br_DEVO1-_STIR1T_1;3091;1;0
  462;C;br_DOWE3-_LINM3-_1;3091;0;1
  463;C;br_DOWE3-_LINM3-_2;3091;0;1
  464;C;br_DRUM2Q_WIYH2-_1;3091;0;0
  465;C;br_DUNB1Q_INWI1Q_1;3091;0;1
  466;C;br_DUNB1R_INWI1R_1;3091;0;1
  467;C;br_DUNE1-_SMEA1-_1;3091;0;0
  468;C;br_DUNF1Q_INKE1Q_1;3091;0;1
  469;C;br_DUNF1R_INKE1R_1;3091;0;1
  470;C;br_ECCL1-_GALA1-_1;3091;1;0
  471;C;br_ECCL1-_GALA1-_2;3091;1;0
  472;C;br_ECCL4A_TORN4-_1;3091;0;1
  473;C;br_ECCL4B_TORN4-_1;3091;0;1
  474;C;br_EERH2-_LOAN2-_1;3091;0;1
  475;C;br_EKIL2R_EKIL2T_1;3091;1;1
  476;C;br_EKIS2-_NEIL2-_1;3091;1;1
  477;C;br_EKIS2-_STHA2B_1;3091;0;1
  478;C;br_ELDE1Q_NEIL1-_1;3091;0;1
  479;C;br_ELDE1R_NEIL1-_1;3091;0;1
  480;C;br_ELVA4-_GRNA4C_1;3091;0;1
  481;C;br_ELVA4-_STHA4A_1;3091;1;1
  482;C;br_EWEH1Q_GRNA1-_1;3091;0;1
  483;C;br_GARB1Q_HELE1-_1;3091;0;1
  484;C;br_GARB1R_STLE1-_1;3091;0;1
  485;C;br_GARE1S_WIYH1-_1;3091;0;1
  486;C;br_GARE1T_WIYH1-_1;3091;0;1
  487;C;br_GLLE1-_KEOO1-_1;3091;1;0
  488;C;br_GLNI1-_MOSM1-_1;3091;0;1
  489;C;br_GLNI1-_MOSM1-_2;3091;0;1
  490;C;br_GLRB2-_GLRO2-_1;3091;0;1
  491;C;br_GLRO2-_WFIE2-_1;3091;0;1
  492;C;br_GOVA1Q_PAIS1Q_1;3091;1;1
  493;C;br_GRMO2-_KINC2-_1;3091;1;1
  494;C;br_GRNA1-_HAWI1-_1;3091;0;1
  495;C;br_HAKB4-_MOFF4C_1;3091;1;0
  496;C;br_HAWI3-_PIBU3-_1;3091;0;1
  497;C;br_HELE1-_WIYH1-_1;3091;0;1
  498;C;br_HUER4-_KILS4-_1;3091;0;1
  499;C;br_HUER4-_KILS4T_1;3091;0;0
  500;C;br_HUNE4-_NEIL4Q_1;3091;0;0
  501;C;br_HUNE4-_NEIL4R_1;3091;0;0
  502;C;br_HUNF1Q_KILW1R_1;3091;0;1
  503;C;br_HUNF1R_SACO1R_1;3091;0;1
  504;C;br_HUNN2A_HUNN2C_1;3091;0;1
  505;C;br_HUNN2B_HUNN2D_1;3091;0;1
  506;C;br_KEOO1-_NECU1R_1;3091;0;1
  507;C;br_KIER1Q_WIYH1-_1;3091;1;0
  508;C;br_KIER1R_WIYH1-_1;3091;1;0
  509;C;br_KILS2-_KILT2Q_1;3091;1;1
  510;C;br_KILS2-_KILT2R_1;3091;1;1
  511;C;br_KILS4-_STHA4A_1;3091;0;1
  512;C;br_KILS4T_STHA4B_1;3091;0;1
  513;C;br_KINB2J_KINC2-_1;3091;0;1
  514;C;br_KINB2K_KINC2-_1;3091;0;1
  515;C;br_LAMB2-_PORD2R_1;3091;0;1
  516;C;br_LEVT1R_WFIE1B_1;3091;0;1
  517;C;br_LOAN2-_MOSM2-_1;3091;0;0
  518;C;br_LOAN2-_WFIE2-_1;3091;0;1
  519;C;br_MAHI3-_TRLO3-_1;3091;0;1
  520;C;br_MAYB1-_MAYT1T_1;3091;0;1
  521;C;br_MOSM2-_WFIE2-_1;3091;0;1
  522;C;br_NEIL1-_PAIS1Q_1;3091;1;1
  523;C;br_NEIL1-_PAIS1R_1;3091;0;1
  524;C;br_NEIL2-_WIYH2R_1;3091;0;1
  525;C;br_NNGA2-_NNGA2G_1;3091;0;0
  526;C;br_NNGB2-_NNGB2G_1;3091;0;0
  527;C;br_POOB2Q_SMEA2-_1;3091;0;1
  528;C;br_POOB2R_SMEA2-_1;3091;0;1
  529;C;br_REDH1-_WFIE1A_1;3091;0;1
  530;C;br_SMEA4Q_STHA4B_1;3091;0;1
  531;C;br_SMEA4Q_TORN4-_1;3091;1;1
  532;C;br_STIR1S_WFIE1A_1;3091;0;1
  533;C;br_STLE1-_WIYH1-_1;3091;0;1
  534;C;br_WFIB2-_WFIE2-_1;3091;0;1


$$ElmComp;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);typ_id(p)
  535;C;WECC_EMW_AYR-3-_W2;3091;0;
  536;C;WECC_EMW_BAGA3-_W2;3091;0;
  537;C;WECC_EMW_BAIN3-_W2;3091;0;
  538;C;WECC_EMW_BERW3-_W2;3091;0;
  539;C;WECC_EMW_BONN3-_W2;3091;0;
  540;C;WECC_EMW_BRAP3-_W2;3091;0;
  541;C;WECC_EMW_BROX3-_W2;3091;0;
  542;C;WECC_EMW_CAFA5-_W2;3091;0;
  543;C;WECC_EMW_CATY3-_W2;3091;0;
  544;C;WECC_EMW_CHAP3-_W2;3091;0;
  545;C;WECC_EMW_CHAS3A_W2;3091;0;
  546;C;WECC_EMW_CHAS3B_W2;3091;0;
  547;C;WECC_EMW_CLYM3A_W2;3091;0;
  548;C;WECC_EMW_CLYM3B_W2;3091;0;
  549;C;WECC_EMW_COAT3-_W2;3091;0;
  550;C;WECC_EMW_COCK3-_W2;3091;0;
  551;C;WECC_EMW_COYL3-_W2;3091;0;
  552;C;WECC_EMW_CROO3J_W2;3091;0;
  553;C;WECC_EMW_CROO3K_W2;3091;0;
  554;C;WECC_EMW_CUMB3-_W2;3091;0;
  555;C;WECC_EMW_CUPA3-_W2;3091;0;
  556;C;WECC_EMW_CURR5-_W2;3091;0;
  557;C;WECC_EMW_DALM3-_W2;3091;0;
  558;C;WECC_EMW_DEVM3-_W2;3091;0;
  559;C;WECC_EMW_DEVO3-_W2;3091;0;
  560;C;WECC_EMW_DEWP3-_W2;3091;0;
  561;C;WECC_EMW_DRCR3-_W2;3091;0;
  562;C;WECC_EMW_DRUM3-_W2;3091;0;
  563;C;WECC_EMW_DUMF3A_W2;3091;0;
  564;C;WECC_EMW_DUMF3B_W2;3091;0;
  565;C;WECC_EMW_DUMF3I_W2;3091;0;
  566;C;WECC_EMW_DUNB3A_W2;3091;0;
  567;C;WECC_EMW_DUNB3B_W2;3091;0;
  568;C;WECC_EMW_DUNF3-_W2;3091;0;
  569;C;WECC_EMW_EAST5-_W2;3091;0;
  570;C;WECC_EMW_ECCL3-_W2;3091;0;
  571;C;WECC_EMW_EERH3-_W2;3091;0;
  572;C;WECC_EMW_EKIL3A_W2;3091;0;
  573;C;WECC_EMW_EKIL3B_W2;3091;0;
  574;C;WECC_EMW_EKIS3A_W2;3091;0;
  575;C;WECC_EMW_EKIS3B_W2;3091;0;
  576;C;WECC_EMW_ELDE3-_W2;3091;0;
  577;C;WECC_EMW_ERSK3-_W2;3091;0;
  578;C;WECC_EMW_FINN3-_W2;3091;0;
  579;C;WECC_EMW_GALA3-_W2;3091;0;
  580;C;WECC_EMW_GIFF3A_W2;3091;0;
  581;C;WECC_EMW_GIFF3B_W2;3091;0;
  582;C;WECC_EMW_GLLE5-_W2;3091;0;
  583;C;WECC_EMW_GLLU3-_W2;3091;0;
  584;C;WECC_EMW_GLNI3-_W2;3091;0;
  585;C;WECC_EMW_GLRO3A_W2;3091;0;
  586;C;WECC_EMW_GLRO3B_W2;3091;0;
  587;C;WECC_EMW_GORG3-_W2;3091;0;
  588;C;WECC_EMW_GOVA3-_W2;3091;0;
  589;C;WECC_EMW_GRMO3A_W2;3091;0;
  590;C;WECC_EMW_GRMO3C_W2;3091;0;
  591;C;WECC_EMW_HAGR3-_W2;3091;0;
  592;C;WECC_EMW_HAWI3-_W2;3091;0;
  593;C;WECC_EMW_HELE3-_W2;3091;0;
  594;C;WECC_EMW_HUNF3-_W2;3091;0;
  595;C;WECC_EMW_INKE3-_W2;3091;0;
  596;C;WECC_EMW_JOHN3-_W2;3091;0;
  597;C;WECC_EMW_KAIM3-_W2;3091;0;
  598;C;WECC_EMW_KEOO5-_W2;3091;0;
  599;C;WECC_EMW_KIER3-_W2;3091;0;
  600;C;WECC_EMW_KILB3-_W2;3091;0;
  601;C;WECC_EMW_KILB5-_W2;3091;0;
  602;C;WECC_EMW_KILS3-_W2;3091;0;
  603;C;WECC_EMW_KILT3A_W2;3091;0;
  604;C;WECC_EMW_KILT3B_W2;3091;0;
  605;C;WECC_EMW_KILW3-_W2;3091;0;
  606;C;WECC_EMW_LEVE3-_W2;3091;0;
  607;C;WECC_EMW_LING3-_W2;3091;0;
  608;C;WECC_EMW_LINM3-_W2;3091;0;
  609;C;WECC_EMW_MAYB3-_W2;3091;0;
  610;C;WECC_EMW_NEAR3-_W2;3091;0;
  611;C;WECC_EMW_NETS3-_W2;3091;0;
  612;C;WECC_EMW_PAIS3-_W2;3091;0;
  613;C;WECC_EMW_PART3-_W2;3091;0;
  614;C;WECC_EMW_POOB3-_W2;3091;0;
  615;C;WECC_EMW_PORD3-_W2;3091;0;
  616;C;WECC_EMW_RAVE3A_W2;3091;0;
  617;C;WECC_EMW_RAVE3B_W2;3091;0;
  618;C;WECC_EMW_REDH3-_W2;3091;0;
  619;C;WECC_EMW_SACO3J_W2;3091;0;
  620;C;WECC_EMW_SACO3K_W2;3091;0;
  621;C;WECC_EMW_SANX3-_W2;3091;0;
  622;C;WECC_EMW_SHRU3A_W2;3091;0;
  623;C;WECC_EMW_SHRU3B_W2;3091;0;
  624;C;WECC_EMW_SIGH3A_W2;3091;0;
  625;C;WECC_EMW_SIGH3B_W2;3091;0;
  626;C;WECC_EMW_SPAV3-_W2;3091;0;
  627;C;WECC_EMW_STHA3-_W2;3091;0;
  628;C;WECC_EMW_STIR3-_W2;3091;0;
  629;C;WECC_EMW_STLE3S_W2;3091;0;
  630;C;WECC_EMW_TELR3-_W2;3091;0;
  631;C;WECC_EMW_TONG3-_W2;3091;0;
  632;C;WECC_EMW_TONG5-_W2;3091;0;
  633;C;WECC_EMW_WFIE3-_W2;3091;0;
  634;C;WECC_EMW_WGEO3-_W2;3091;0;
  635;C;WECC_EMW_WHHO3-_W2;3091;0;
  636;C;WECC_EMW_WHTL3-_W2;3091;0;
  637;C;WECC_EMW_WISH3-_W2;3091;0;
  638;C;WECC_WTG_AFTO0G_1;3091;0;
  639;C;WECC_WTG_AIKE0A_1;3091;0;
  640;C;WECC_WTG_AIKE0B_1;3091;0;
  641;C;WECC_WTG_AIKE0G_1;3091;0;
  642;C;WECC_WTG_AIRI0G_1;3091;0;
  643;C;WECC_WTG_ANDE0G_1;3091;0;
  644;C;WECC_WTG_AREC01_1;3091;0;
  645;C;WECC_WTG_AREC02_1;3091;0;
  646;C;WECC_WTG_ASVA0G_1;3091;0;
  647;C;WECC_WTG_AURO0G_1;3091;0;
  648;C;WECC_WTG_BLKS0G_1;3091;0;
  649;C;WECC_WTG_BLLX0G_1;3091;0;
  650;C;WECC_WTG_BROC0G_1;3091;0;
  651;C;WECC_WTG_CALD0G_1;3091;0;
  652;C;WECC_WTG_CHAP3-_1;3091;0;
  653;C;WECC_WTG_CLYN0A_1;3091;0;
  654;C;WECC_WTG_CLYN0B_1;3091;0;
  655;C;WECC_WTG_CLYN0C_1;3091;0;
  656;C;WECC_WTG_CLYN0D_1;3091;0;
  657;C;WECC_WTG_CLYS0A_1;3091;0;
  658;C;WECC_WTG_CLYS0B_1;3091;0;
  659;C;WECC_WTG_COYL3-_1;3091;0;
  660;C;WECC_WTG_CRDY0A_1;3091;0;
  661;C;WECC_WTG_CRDY0B_1;3091;0;
  662;C;WECC_WTG_CRYR01_1;3091;0;
  663;C;WECC_WTG_CRYR02_1;3091;0;
  664;C;WECC_WTG_CRYR0G_1;3091;0;
  665;C;WECC_WTG_CUMH0G_1;3091;0;
  666;C;WECC_WTG_DALQ0G_1;3091;0;
  667;C;WECC_WTG_DALS0G_1;3091;0;
  668;C;WECC_WTG_DESA0G_1;3091;0;
  669;C;WECC_WTG_DOWE0G_1;3091;0;
  670;C;WECC_WTG_DUNE0G_1;3091;0;
  671;C;WECC_WTG_DUNH0G_1;3091;0;
  672;C;WECC_WTG_EARB0G_1;3091;0;
  673;C;WECC_WTG_ENHI0G_1;3091;0;
  674;C;WECC_WTG_EWEH0G_1;3091;0;
  675;C;WECC_WTG_FALL0A_1;3091;0;
  676;C;WECC_WTG_FALL0B_1;3091;0;
  677;C;WECC_WTG_GAWH0G_1;3091;0;
  678;C;WECC_WTG_GLAP0G_1;3091;0;
  679;C;WECC_WTG_GLCH0G_1;3091;0;
  680;C;WECC_WTG_GRGR0G_1;3091;0;
  681;C;WECC_WTG_HAGH0G_1;3091;0;
  682;C;WECC_WTG_HAHA0G_1;3091;0;
  683;C;WECC_WTG_HARE0A_1;3091;0;
  684;C;WECC_WTG_HARE0B_1;3091;0;
  685;C;WECC_WTG_HARH0G_1;3091;0;
  686;C;WECC_WTG_HARR0G_1;3091;0;
  687;C;WECC_WTG_KEIH0G_1;3091;0;
  688;C;WECC_WTG_KENE0G_1;3091;0;
  689;C;WECC_WTG_KENN0G_1;3091;0;
  690;C;WECC_WTG_KHLL0G_1;3091;0;
  691;C;WECC_WTG_KILG0A_1;3091;0;
  692;C;WECC_WTG_KILG0B_1;3091;0;
  693;C;WECC_WTG_KILG0C_1;3091;0;
  694;C;WECC_WTG_KYPE0G_1;3091;0;
  695;C;WECC_WTG_LNGB0-_1;3091;0;
  696;C;WECC_WTG_LOPA0G_1;3091;0;
  697;C;WECC_WTG_MAHI0G_1;3091;0;
  698;C;WECC_WTG_MIDM0G_1;3091;0;
  699;C;WECC_WTG_MINN0G_1;3091;0;
  700;C;WECC_WTG_MINS0G_1;3091;0;
  701;C;WECC_WTG_NNGA6-_1;3091;0;
  702;C;WECC_WTG_NNGB6-_1;3091;0;
  703;C;WECC_WTG_NOKY0A_1;3091;0;
  704;C;WECC_WTG_NOKY0B_1;3091;0;
  705;C;WECC_WTG_PIBU0G_1;3091;0;
  706;C;WECC_WTG_POGB0G;3091;0;
  707;C;WECC_WTG_PRST0G_1;3091;0;
  708;C;WECC_WTG_SAKN0G_1;3091;0;
  709;C;WECC_WTG_SNED0G_1;3091;0;
  710;C;WECC_WTG_SNQR0G_1;3091;0;
  711;C;WECC_WTG_SOKY0G_1;3091;0;
  712;C;WECC_WTG_SOLW0G_1;3091;0;
  713;C;WECC_WTG_TODD0G_1;3091;0;
  714;C;WECC_WTG_TORM0G_1;3091;0;
  715;C;WECC_WTG_TRLO0G_1;3091;0;
  716;C;WECC_WTG_TWEN0G_1;3091;0;
  717;C;WECC_WTG_WHLL0G_1;3091;0;
  718;C;WECC_WTG_WLEE0A_1;3091;0;
  719;C;WECC_WTG_WLEE0B_1;3091;0;
  720;C;WECC_WTG_WLEE0C_1;3091;0;
  721;C;WECC_WTG_WLEX0A_1;3091;0;
  722;C;WECC_WTG_WLEX0B_1;3091;0;
  723;C;WECC_WTG_WLEX0C_1;3091;0;
  724;C;WECC_WTG_WNDR0G_1;3091;0;


$$ElmCoup;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);on_off(i);aUsage(a:4);nphase(i);nneutral(i)
  725;C;brk_AREC3A_AREC3B_1;3091;;0;cbk;3;0
  726;C;brk_CHAS3A_CHAS3C_1;3091;;1;cbk;3;0
  727;C;brk_CHAS3B_CHAS3C_1;3091;;1;cbk;3;0
  728;C;brk_CLYM3A_CLYM3B_1;3091;;0;cbk;3;0
  729;C;brk_CURR1A_CURR1B_1;3091;;1;cbk;3;0
  730;C;brk_DUMF3A_DUMF3B_1;3091;;0;cbk;3;0
  731;C;brk_EAST5-_EAST5A_1;3091;;1;cbk;3;0
  732;C;brk_ECCL4A_ECCL4B_1;3091;;0;cbk;3;0
  733;C;brk_ECCL4A_ECCL4C_1;3091;;0;cbk;3;0
  734;C;brk_ECCL4B_ECCL4D_1;3091;;0;cbk;3;0
  735;C;brk_EKIL3A_EKISLB_1;3091;;0;cbk;3;0
  736;C;brk_EKIS3A_EKIS3B_1;3091;;0;cbk;3;0
  737;C;brk_GIFF3A_GIFF3B_1;3091;;0;cbk;3;0
  738;C;brk_GRNA4-_GRNA4C_1;3091;;0;cbk;3;0
  739;C;brk_HELE1Q_HELE1R_1;3091;;1;cbk;3;0
  740;C;brk_LOAN2-_LOAN2Q_1;3091;;1;cbk;3;0
  741;C;brk_LOAN2-_LOAN2R_1;3091;;1;cbk;3;0
  742;C;brk_MOFF4-_MOFF4C_1;3091;;0;cbk;3;0
  743;C;brk_MOSM1A_MOSM1B_1;3091;;1;cbk;3;0
  744;C;brk_NEIL4Q_NEIL4R_1;3091;;1;cbk;3;0
  745;C;brk_RAVE3S_RAVE3A_1;3091;;1;cbk;3;0
  746;C;brk_RAVE3S_RAVE3B_1;3091;;1;cbk;3;0
  747;C;brk_RAVE3T_RAVE3A_1;3091;;1;cbk;3;0
  748;C;brk_RAVE3T_RAVE3B_1;3091;;1;cbk;3;0
  749;C;brk_SHRU3A_SHRU3B_1;3091;;1;cbk;3;0
  750;C;brk_STHA2A_STHA2B_1;3091;;0;cbk;3;0
  751;C;brk_STHA4A_STHA4B_1;3091;;0;cbk;3;0
  752;C;brk_STLE1Q_STLE1R_1;3091;;1;cbk;3;0
  753;C;brk_TONG1-_TONG1Q_1;3091;;1;cbk;3;0
  754;C;brk_WIYH2-_WIYH2R_1;3091;;0;cbk;3;0


$$ElmDsl;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);outserv(i)
  755;C;Protection;535;;1
  756;C;REEC_D Electrical Control Model;535;;0
  757;C;REGC_C Generator-Converter Model;535;;0
  758;C;WTGIBFFR_A Inertial-Base Fast-Frequency;535;;1
  759;C;WTGWGO_A Weak Grid Option Model;535;;1
  760;C;Protection;536;;1
  761;C;REEC_D Electrical Control Model;536;;0
  762;C;REGC_C Generator-Converter Model;536;;0
  763;C;WTGIBFFR_A Inertial-Base Fast-Frequency;536;;1
  764;C;WTGWGO_A Weak Grid Option Model;536;;1
  765;C;Protection;537;;1
  766;C;REEC_D Electrical Control Model;537;;0
  767;C;REGC_C Generator-Converter Model;537;;0
  768;C;WTGIBFFR_A Inertial-Base Fast-Frequency;537;;1
  769;C;WTGWGO_A Weak Grid Option Model;537;;1
  770;C;Protection;538;;1
  771;C;REEC_D Electrical Control Model;538;;0
  772;C;REGC_C Generator-Converter Model;538;;0
  773;C;WTGIBFFR_A Inertial-Base Fast-Frequency;538;;1
  774;C;WTGWGO_A Weak Grid Option Model;538;;1
  775;C;Protection;539;;1
  776;C;REEC_D Electrical Control Model;539;;0
  777;C;REGC_C Generator-Converter Model;539;;0
  778;C;WTGIBFFR_A Inertial-Base Fast-Frequency;539;;1
  779;C;WTGWGO_A Weak Grid Option Model;539;;1
  780;C;Protection;540;;1
  781;C;REEC_D Electrical Control Model;540;;0
  782;C;REGC_C Generator-Converter Model;540;;0
  783;C;WTGIBFFR_A Inertial-Base Fast-Frequency;540;;1
  784;C;WTGWGO_A Weak Grid Option Model;540;;1
  785;C;Protection;541;;1
  786;C;REEC_D Electrical Control Model;541;;0
  787;C;REGC_C Generator-Converter Model;541;;0
  788;C;WTGIBFFR_A Inertial-Base Fast-Frequency;541;;1
  789;C;WTGWGO_A Weak Grid Option Model;541;;1
  790;C;Protection;542;;1
  791;C;REEC_D Electrical Control Model;542;;0
  792;C;REGC_C Generator-Converter Model;542;;0
  793;C;WTGIBFFR_A Inertial-Base Fast-Frequency;542;;1
  794;C;WTGWGO_A Weak Grid Option Model;542;;1
  795;C;Protection;543;;1
  796;C;REEC_D Electrical Control Model;543;;0
  797;C;REGC_C Generator-Converter Model;543;;0
  798;C;WTGIBFFR_A Inertial-Base Fast-Frequency;543;;1
  799;C;WTGWGO_A Weak Grid Option Model;543;;1
  800;C;Protection;544;;1
  801;C;REEC_D Electrical Control Model;544;;0
  802;C;REGC_C Generator-Converter Model;544;;0
  803;C;WTGIBFFR_A Inertial-Base Fast-Frequency;544;;1
  804;C;WTGWGO_A Weak Grid Option Model;544;;1
  805;C;Protection;545;;1
  806;C;REEC_D Electrical Control Model;545;;0
  807;C;REGC_C Generator-Converter Model;545;;0
  808;C;WTGIBFFR_A Inertial-Base Fast-Frequency;545;;1
  809;C;WTGWGO_A Weak Grid Option Model;545;;1
  810;C;Protection;546;;1
  811;C;REEC_D Electrical Control Model;546;;0
  812;C;REGC_C Generator-Converter Model;546;;0
  813;C;WTGIBFFR_A Inertial-Base Fast-Frequency;546;;1
  814;C;WTGWGO_A Weak Grid Option Model;546;;1
  815;C;Protection;547;;1
  816;C;REEC_D Electrical Control Model;547;;0
  817;C;REGC_C Generator-Converter Model;547;;0
  818;C;WTGIBFFR_A Inertial-Base Fast-Frequency;547;;1
  819;C;WTGWGO_A Weak Grid Option Model;547;;1
  820;C;Protection;548;;1
  821;C;REEC_D Electrical Control Model;548;;0
  822;C;REGC_C Generator-Converter Model;548;;0
  823;C;WTGIBFFR_A Inertial-Base Fast-Frequency;548;;1
  824;C;WTGWGO_A Weak Grid Option Model;548;;1
  825;C;Protection;549;;1
  826;C;REEC_D Electrical Control Model;549;;0
  827;C;REGC_C Generator-Converter Model;549;;0
  828;C;WTGIBFFR_A Inertial-Base Fast-Frequency;549;;1
  829;C;WTGWGO_A Weak Grid Option Model;549;;1
  830;C;Protection;550;;1
  831;C;REEC_D Electrical Control Model;550;;0
  832;C;REGC_C Generator-Converter Model;550;;0
  833;C;WTGIBFFR_A Inertial-Base Fast-Frequency;550;;1
  834;C;WTGWGO_A Weak Grid Option Model;550;;1
  835;C;Protection;551;;1
  836;C;REEC_D Electrical Control Model;551;;0
  837;C;REGC_C Generator-Converter Model;551;;0
  838;C;WTGIBFFR_A Inertial-Base Fast-Frequency;551;;1
  839;C;WTGWGO_A Weak Grid Option Model;551;;1
  840;C;Protection;552;;1
  841;C;REEC_D Electrical Control Model;552;;0
  842;C;REGC_C Generator-Converter Model;552;;0
  843;C;WTGIBFFR_A Inertial-Base Fast-Frequency;552;;1
  844;C;WTGWGO_A Weak Grid Option Model;552;;1
  845;C;Protection;553;;1
  846;C;REEC_D Electrical Control Model;553;;0
  847;C;REGC_C Generator-Converter Model;553;;0
  848;C;WTGIBFFR_A Inertial-Base Fast-Frequency;553;;1
  849;C;WTGWGO_A Weak Grid Option Model;553;;1
  850;C;Protection;554;;1
  851;C;REEC_D Electrical Control Model;554;;0
  852;C;REGC_C Generator-Converter Model;554;;0
  853;C;WTGIBFFR_A Inertial-Base Fast-Frequency;554;;1
  854;C;WTGWGO_A Weak Grid Option Model;554;;1
  855;C;Protection;555;;1
  856;C;REEC_D Electrical Control Model;555;;0
  857;C;REGC_C Generator-Converter Model;555;;0
  858;C;WTGIBFFR_A Inertial-Base Fast-Frequency;555;;1
  859;C;WTGWGO_A Weak Grid Option Model;555;;1
  860;C;Protection;556;;1
  861;C;REEC_D Electrical Control Model;556;;0
  862;C;REGC_C Generator-Converter Model;556;;0
  863;C;WTGIBFFR_A Inertial-Base Fast-Frequency;556;;1
  864;C;WTGWGO_A Weak Grid Option Model;556;;1
  865;C;Protection;557;;1
  866;C;REEC_D Electrical Control Model;557;;0
  867;C;REGC_C Generator-Converter Model;557;;0
  868;C;WTGIBFFR_A Inertial-Base Fast-Frequency;557;;1
  869;C;WTGWGO_A Weak Grid Option Model;557;;1
  870;C;Protection;558;;1
  871;C;REEC_D Electrical Control Model;558;;0
  872;C;REGC_C Generator-Converter Model;558;;0
  873;C;WTGIBFFR_A Inertial-Base Fast-Frequency;558;;1
  874;C;WTGWGO_A Weak Grid Option Model;558;;1
  875;C;Protection;559;;1
  876;C;REEC_D Electrical Control Model;559;;0
  877;C;REGC_C Generator-Converter Model;559;;0
  878;C;WTGIBFFR_A Inertial-Base Fast-Frequency;559;;1
  879;C;WTGWGO_A Weak Grid Option Model;559;;1
  880;C;Protection;560;;1
  881;C;REEC_D Electrical Control Model;560;;0
  882;C;REGC_C Generator-Converter Model;560;;0
  883;C;WTGIBFFR_A Inertial-Base Fast-Frequency;560;;1
  884;C;WTGWGO_A Weak Grid Option Model;560;;1
  885;C;Protection;561;;1
  886;C;REEC_D Electrical Control Model;561;;0
  887;C;REGC_C Generator-Converter Model;561;;0
  888;C;WTGIBFFR_A Inertial-Base Fast-Frequency;561;;1
  889;C;WTGWGO_A Weak Grid Option Model;561;;1
  890;C;Protection;562;;1
  891;C;REEC_D Electrical Control Model;562;;0
  892;C;REGC_C Generator-Converter Model;562;;0
  893;C;WTGIBFFR_A Inertial-Base Fast-Frequency;562;;1
  894;C;WTGWGO_A Weak Grid Option Model;562;;1
  895;C;Protection;563;;1
  896;C;REEC_D Electrical Control Model;563;;0
  897;C;REGC_C Generator-Converter Model;563;;0
  898;C;WTGIBFFR_A Inertial-Base Fast-Frequency;563;;1
  899;C;WTGWGO_A Weak Grid Option Model;563;;1
  900;C;Protection;564;;1
  901;C;REEC_D Electrical Control Model;564;;0
  902;C;REGC_C Generator-Converter Model;564;;0
  903;C;WTGIBFFR_A Inertial-Base Fast-Frequency;564;;1
  904;C;WTGWGO_A Weak Grid Option Model;564;;1
  905;C;Protection;565;;1
  906;C;REEC_D Electrical Control Model;565;;0
  907;C;REGC_C Generator-Converter Model;565;;0
  908;C;WTGIBFFR_A Inertial-Base Fast-Frequency;565;;1
  909;C;WTGWGO_A Weak Grid Option Model;565;;1
  910;C;Protection;566;;1
  911;C;REEC_D Electrical Control Model;566;;0
  912;C;REGC_C Generator-Converter Model;566;;0
  913;C;WTGIBFFR_A Inertial-Base Fast-Frequency;566;;1
  914;C;WTGWGO_A Weak Grid Option Model;566;;1
  915;C;Protection;567;;1
  916;C;REEC_D Electrical Control Model;567;;0
  917;C;REGC_C Generator-Converter Model;567;;0
  918;C;WTGIBFFR_A Inertial-Base Fast-Frequency;567;;1
  919;C;WTGWGO_A Weak Grid Option Model;567;;1
  920;C;Protection;568;;1
  921;C;REEC_D Electrical Control Model;568;;0
  922;C;REGC_C Generator-Converter Model;568;;0
  923;C;WTGIBFFR_A Inertial-Base Fast-Frequency;568;;1
  924;C;WTGWGO_A Weak Grid Option Model;568;;1
  925;C;Protection;569;;1
  926;C;REEC_D Electrical Control Model;569;;0
  927;C;REGC_C Generator-Converter Model;569;;0
  928;C;WTGIBFFR_A Inertial-Base Fast-Frequency;569;;1
  929;C;WTGWGO_A Weak Grid Option Model;569;;1
  930;C;Protection;570;;1
  931;C;REEC_D Electrical Control Model;570;;0
  932;C;REGC_C Generator-Converter Model;570;;0
  933;C;WTGIBFFR_A Inertial-Base Fast-Frequency;570;;1
  934;C;WTGWGO_A Weak Grid Option Model;570;;1
  935;C;Protection;571;;1
  936;C;REEC_D Electrical Control Model;571;;0
  937;C;REGC_C Generator-Converter Model;571;;0
  938;C;WTGIBFFR_A Inertial-Base Fast-Frequency;571;;1
  939;C;WTGWGO_A Weak Grid Option Model;571;;1
  940;C;Protection;572;;1
  941;C;REEC_D Electrical Control Model;572;;0
  942;C;REGC_C Generator-Converter Model;572;;0
  943;C;WTGIBFFR_A Inertial-Base Fast-Frequency;572;;1
  944;C;WTGWGO_A Weak Grid Option Model;572;;1
  945;C;Protection;573;;1
  946;C;REEC_D Electrical Control Model;573;;0
  947;C;REGC_C Generator-Converter Model;573;;0
  948;C;WTGIBFFR_A Inertial-Base Fast-Frequency;573;;1
  949;C;WTGWGO_A Weak Grid Option Model;573;;1
  950;C;Protection;574;;1
  951;C;REEC_D Electrical Control Model;574;;0
  952;C;REGC_C Generator-Converter Model;574;;0
  953;C;WTGIBFFR_A Inertial-Base Fast-Frequency;574;;1
  954;C;WTGWGO_A Weak Grid Option Model;574;;1
  955;C;Protection;575;;1
  956;C;REEC_D Electrical Control Model;575;;0
  957;C;REGC_C Generator-Converter Model;575;;0
  958;C;WTGIBFFR_A Inertial-Base Fast-Frequency;575;;1
  959;C;WTGWGO_A Weak Grid Option Model;575;;1
  960;C;Protection;576;;1
  961;C;REEC_D Electrical Control Model;576;;0
  962;C;REGC_C Generator-Converter Model;576;;0
  963;C;WTGIBFFR_A Inertial-Base Fast-Frequency;576;;1
  964;C;WTGWGO_A Weak Grid Option Model;576;;1
  965;C;Protection;577;;1
  966;C;REEC_D Electrical Control Model;577;;0
  967;C;REGC_C Generator-Converter Model;577;;0
  968;C;WTGIBFFR_A Inertial-Base Fast-Frequency;577;;1
  969;C;WTGWGO_A Weak Grid Option Model;577;;1
  970;C;Protection;578;;1
  971;C;REEC_D Electrical Control Model;578;;0
  972;C;REGC_C Generator-Converter Model;578;;0
  973;C;WTGIBFFR_A Inertial-Base Fast-Frequency;578;;1
  974;C;WTGWGO_A Weak Grid Option Model;578;;1
  975;C;Protection;579;;1
  976;C;REEC_D Electrical Control Model;579;;0
  977;C;REGC_C Generator-Converter Model;579;;0
  978;C;WTGIBFFR_A Inertial-Base Fast-Frequency;579;;1
  979;C;WTGWGO_A Weak Grid Option Model;579;;1
  980;C;Protection;580;;1
  981;C;REEC_D Electrical Control Model;580;;0
  982;C;REGC_C Generator-Converter Model;580;;0
  983;C;WTGIBFFR_A Inertial-Base Fast-Frequency;580;;1
  984;C;WTGWGO_A Weak Grid Option Model;580;;1
  985;C;Protection;581;;1
  986;C;REEC_D Electrical Control Model;581;;0
  987;C;REGC_C Generator-Converter Model;581;;0
  988;C;WTGIBFFR_A Inertial-Base Fast-Frequency;581;;1
  989;C;WTGWGO_A Weak Grid Option Model;581;;1
  990;C;Protection;582;;1
  991;C;REEC_D Electrical Control Model;582;;0
  992;C;REGC_C Generator-Converter Model;582;;0
  993;C;WTGIBFFR_A Inertial-Base Fast-Frequency;582;;1
  994;C;WTGWGO_A Weak Grid Option Model;582;;1
  995;C;Protection;583;;1
  996;C;REEC_D Electrical Control Model;583;;0
  997;C;REGC_C Generator-Converter Model;583;;0
  998;C;WTGIBFFR_A Inertial-Base Fast-Frequency;583;;1
  999;C;WTGWGO_A Weak Grid Option Model;583;;1
  1000;C;Protection;584;;1
  1001;C;REEC_D Electrical Control Model;584;;0
  1002;C;REGC_C Generator-Converter Model;584;;0
  1003;C;WTGIBFFR_A Inertial-Base Fast-Frequency;584;;1
  1004;C;WTGWGO_A Weak Grid Option Model;584;;1
  1005;C;Protection;585;;1
  1006;C;REEC_D Electrical Control Model;585;;0
  1007;C;REGC_C Generator-Converter Model;585;;0
  1008;C;WTGIBFFR_A Inertial-Base Fast-Frequency;585;;1
  1009;C;WTGWGO_A Weak Grid Option Model;585;;1
  1010;C;Protection;586;;1
  1011;C;REEC_D Electrical Control Model;586;;0
  1012;C;REGC_C Generator-Converter Model;586;;0
  1013;C;WTGIBFFR_A Inertial-Base Fast-Frequency;586;;1
  1014;C;WTGWGO_A Weak Grid Option Model;586;;1
  1015;C;Protection;587;;1
  1016;C;REEC_D Electrical Control Model;587;;0
  1017;C;REGC_C Generator-Converter Model;587;;0
  1018;C;WTGIBFFR_A Inertial-Base Fast-Frequency;587;;1
  1019;C;WTGWGO_A Weak Grid Option Model;587;;1
  1020;C;Protection;588;;1
  1021;C;REEC_D Electrical Control Model;588;;0
  1022;C;REGC_C Generator-Converter Model;588;;0
  1023;C;WTGIBFFR_A Inertial-Base Fast-Frequency;588;;1
  1024;C;WTGWGO_A Weak Grid Option Model;588;;1
  1025;C;Protection;589;;1
  1026;C;REEC_D Electrical Control Model;589;;0
  1027;C;REGC_C Generator-Converter Model;589;;0
  1028;C;WTGIBFFR_A Inertial-Base Fast-Frequency;589;;1
  1029;C;WTGWGO_A Weak Grid Option Model;589;;1
  1030;C;Protection;590;;1
  1031;C;REEC_D Electrical Control Model;590;;0
  1032;C;REGC_C Generator-Converter Model;590;;0
  1033;C;WTGIBFFR_A Inertial-Base Fast-Frequency;590;;1
  1034;C;WTGWGO_A Weak Grid Option Model;590;;1
  1035;C;Protection;591;;1
  1036;C;REEC_D Electrical Control Model;591;;0
  1037;C;REGC_C Generator-Converter Model;591;;0
  1038;C;WTGIBFFR_A Inertial-Base Fast-Frequency;591;;1
  1039;C;WTGWGO_A Weak Grid Option Model;591;;1
  1040;C;Protection;592;;1
  1041;C;REEC_D Electrical Control Model;592;;0
  1042;C;REGC_C Generator-Converter Model;592;;0
  1043;C;WTGIBFFR_A Inertial-Base Fast-Frequency;592;;1
  1044;C;WTGWGO_A Weak Grid Option Model;592;;1
  1045;C;Protection;593;;1
  1046;C;REEC_D Electrical Control Model;593;;0
  1047;C;REGC_C Generator-Converter Model;593;;0
  1048;C;WTGIBFFR_A Inertial-Base Fast-Frequency;593;;1
  1049;C;WTGWGO_A Weak Grid Option Model;593;;1
  1050;C;Protection;594;;1
  1051;C;REEC_D Electrical Control Model;594;;0
  1052;C;REGC_C Generator-Converter Model;594;;0
  1053;C;WTGIBFFR_A Inertial-Base Fast-Frequency;594;;1
  1054;C;WTGWGO_A Weak Grid Option Model;594;;1
  1055;C;Protection;595;;1
  1056;C;REEC_D Electrical Control Model;595;;0
  1057;C;REGC_C Generator-Converter Model;595;;0
  1058;C;WTGIBFFR_A Inertial-Base Fast-Frequency;595;;1
  1059;C;WTGWGO_A Weak Grid Option Model;595;;1
  1060;C;Protection;596;;1
  1061;C;REEC_D Electrical Control Model;596;;0
  1062;C;REGC_C Generator-Converter Model;596;;0
  1063;C;WTGIBFFR_A Inertial-Base Fast-Frequency;596;;1
  1064;C;WTGWGO_A Weak Grid Option Model;596;;1
  1065;C;Protection;597;;1
  1066;C;REEC_D Electrical Control Model;597;;0
  1067;C;REGC_C Generator-Converter Model;597;;0
  1068;C;WTGIBFFR_A Inertial-Base Fast-Frequency;597;;1
  1069;C;WTGWGO_A Weak Grid Option Model;597;;1
  1070;C;Protection;598;;1
  1071;C;REEC_D Electrical Control Model;598;;0
  1072;C;REGC_C Generator-Converter Model;598;;0
  1073;C;WTGIBFFR_A Inertial-Base Fast-Frequency;598;;1
  1074;C;WTGWGO_A Weak Grid Option Model;598;;1
  1075;C;Protection;599;;1
  1076;C;REEC_D Electrical Control Model;599;;0
  1077;C;REGC_C Generator-Converter Model;599;;0
  1078;C;WTGIBFFR_A Inertial-Base Fast-Frequency;599;;1
  1079;C;WTGWGO_A Weak Grid Option Model;599;;1
  1080;C;Protection;600;;1
  1081;C;REEC_D Electrical Control Model;600;;0
  1082;C;REGC_C Generator-Converter Model;600;;0
  1083;C;WTGIBFFR_A Inertial-Base Fast-Frequency;600;;1
  1084;C;WTGWGO_A Weak Grid Option Model;600;;1
  1085;C;Protection;601;;1
  1086;C;REEC_D Electrical Control Model;601;;0
  1087;C;REGC_C Generator-Converter Model;601;;0
  1088;C;WTGIBFFR_A Inertial-Base Fast-Frequency;601;;1
  1089;C;WTGWGO_A Weak Grid Option Model;601;;1
  1090;C;Protection;602;;1
  1091;C;REEC_D Electrical Control Model;602;;0
  1092;C;REGC_C Generator-Converter Model;602;;0
  1093;C;WTGIBFFR_A Inertial-Base Fast-Frequency;602;;1
  1094;C;WTGWGO_A Weak Grid Option Model;602;;1
  1095;C;Protection;603;;1
  1096;C;REEC_D Electrical Control Model;603;;0
  1097;C;REGC_C Generator-Converter Model;603;;0
  1098;C;WTGIBFFR_A Inertial-Base Fast-Frequency;603;;1
  1099;C;WTGWGO_A Weak Grid Option Model;603;;1
  1100;C;Protection;604;;1
  1101;C;REEC_D Electrical Control Model;604;;0
  1102;C;REGC_C Generator-Converter Model;604;;0
  1103;C;WTGIBFFR_A Inertial-Base Fast-Frequency;604;;1
  1104;C;WTGWGO_A Weak Grid Option Model;604;;1
  1105;C;Protection;605;;1
  1106;C;REEC_D Electrical Control Model;605;;0
  1107;C;REGC_C Generator-Converter Model;605;;0
  1108;C;WTGIBFFR_A Inertial-Base Fast-Frequency;605;;1
  1109;C;WTGWGO_A Weak Grid Option Model;605;;1
  1110;C;Protection;606;;1
  1111;C;REEC_D Electrical Control Model;606;;0
  1112;C;REGC_C Generator-Converter Model;606;;0
  1113;C;WTGIBFFR_A Inertial-Base Fast-Frequency;606;;1
  1114;C;WTGWGO_A Weak Grid Option Model;606;;1
  1115;C;Protection;607;;1
  1116;C;REEC_D Electrical Control Model;607;;0
  1117;C;REGC_C Generator-Converter Model;607;;0
  1118;C;WTGIBFFR_A Inertial-Base Fast-Frequency;607;;1
  1119;C;WTGWGO_A Weak Grid Option Model;607;;1
  1120;C;Protection;608;;1
  1121;C;REEC_D Electrical Control Model;608;;0
  1122;C;REGC_C Generator-Converter Model;608;;0
  1123;C;WTGIBFFR_A Inertial-Base Fast-Frequency;608;;1
  1124;C;WTGWGO_A Weak Grid Option Model;608;;1
  1125;C;Protection;609;;1
  1126;C;REEC_D Electrical Control Model;609;;0
  1127;C;REGC_C Generator-Converter Model;609;;0
  1128;C;WTGIBFFR_A Inertial-Base Fast-Frequency;609;;1
  1129;C;WTGWGO_A Weak Grid Option Model;609;;1
  1130;C;Protection;610;;1
  1131;C;REEC_D Electrical Control Model;610;;0
  1132;C;REGC_C Generator-Converter Model;610;;0
  1133;C;WTGIBFFR_A Inertial-Base Fast-Frequency;610;;1
  1134;C;WTGWGO_A Weak Grid Option Model;610;;1
  1135;C;Protection;611;;1
  1136;C;REEC_D Electrical Control Model;611;;0
  1137;C;REGC_C Generator-Converter Model;611;;0
  1138;C;WTGIBFFR_A Inertial-Base Fast-Frequency;611;;1
  1139;C;WTGWGO_A Weak Grid Option Model;611;;1
  1140;C;Protection;612;;1
  1141;C;REEC_D Electrical Control Model;612;;0
  1142;C;REGC_C Generator-Converter Model;612;;0
  1143;C;WTGIBFFR_A Inertial-Base Fast-Frequency;612;;1
  1144;C;WTGWGO_A Weak Grid Option Model;612;;1
  1145;C;Protection;613;;1
  1146;C;REEC_D Electrical Control Model;613;;0
  1147;C;REGC_C Generator-Converter Model;613;;0
  1148;C;WTGIBFFR_A Inertial-Base Fast-Frequency;613;;1
  1149;C;WTGWGO_A Weak Grid Option Model;613;;1
  1150;C;Protection;614;;1
  1151;C;REEC_D Electrical Control Model;614;;0
  1152;C;REGC_C Generator-Converter Model;614;;0
  1153;C;WTGIBFFR_A Inertial-Base Fast-Frequency;614;;1
  1154;C;WTGWGO_A Weak Grid Option Model;614;;1
  1155;C;Protection;615;;1
  1156;C;REEC_D Electrical Control Model;615;;0
  1157;C;REGC_C Generator-Converter Model;615;;0
  1158;C;WTGIBFFR_A Inertial-Base Fast-Frequency;615;;1
  1159;C;WTGWGO_A Weak Grid Option Model;615;;1
  1160;C;Protection;616;;1
  1161;C;REEC_D Electrical Control Model;616;;0
  1162;C;REGC_C Generator-Converter Model;616;;0
  1163;C;WTGIBFFR_A Inertial-Base Fast-Frequency;616;;1
  1164;C;WTGWGO_A Weak Grid Option Model;616;;1
  1165;C;Protection;617;;1
  1166;C;REEC_D Electrical Control Model;617;;0
  1167;C;REGC_C Generator-Converter Model;617;;0
  1168;C;WTGIBFFR_A Inertial-Base Fast-Frequency;617;;1
  1169;C;WTGWGO_A Weak Grid Option Model;617;;1
  1170;C;Protection;618;;1
  1171;C;REEC_D Electrical Control Model;618;;0
  1172;C;REGC_C Generator-Converter Model;618;;0
  1173;C;WTGIBFFR_A Inertial-Base Fast-Frequency;618;;1
  1174;C;WTGWGO_A Weak Grid Option Model;618;;1
  1175;C;Protection;619;;1
  1176;C;REEC_D Electrical Control Model;619;;0
  1177;C;REGC_C Generator-Converter Model;619;;0
  1178;C;WTGIBFFR_A Inertial-Base Fast-Frequency;619;;1
  1179;C;WTGWGO_A Weak Grid Option Model;619;;1
  1180;C;Protection;620;;1
  1181;C;REEC_D Electrical Control Model;620;;0
  1182;C;REGC_C Generator-Converter Model;620;;0
  1183;C;WTGIBFFR_A Inertial-Base Fast-Frequency;620;;1
  1184;C;WTGWGO_A Weak Grid Option Model;620;;1
  1185;C;Protection;621;;1
  1186;C;REEC_D Electrical Control Model;621;;0
  1187;C;REGC_C Generator-Converter Model;621;;0
  1188;C;WTGIBFFR_A Inertial-Base Fast-Frequency;621;;1
  1189;C;WTGWGO_A Weak Grid Option Model;621;;1
  1190;C;Protection;622;;1
  1191;C;REEC_D Electrical Control Model;622;;0
  1192;C;REGC_C Generator-Converter Model;622;;0
  1193;C;WTGIBFFR_A Inertial-Base Fast-Frequency;622;;1
  1194;C;WTGWGO_A Weak Grid Option Model;622;;1
  1195;C;Protection;623;;1
  1196;C;REEC_D Electrical Control Model;623;;0
  1197;C;REGC_C Generator-Converter Model;623;;0
  1198;C;WTGIBFFR_A Inertial-Base Fast-Frequency;623;;1
  1199;C;WTGWGO_A Weak Grid Option Model;623;;1
  1200;C;Protection;624;;1
  1201;C;REEC_D Electrical Control Model;624;;0
  1202;C;REGC_C Generator-Converter Model;624;;0
  1203;C;WTGIBFFR_A Inertial-Base Fast-Frequency;624;;1
  1204;C;WTGWGO_A Weak Grid Option Model;624;;1
  1205;C;Protection;625;;1
  1206;C;REEC_D Electrical Control Model;625;;0
  1207;C;REGC_C Generator-Converter Model;625;;0
  1208;C;WTGIBFFR_A Inertial-Base Fast-Frequency;625;;1
  1209;C;WTGWGO_A Weak Grid Option Model;625;;1
  1210;C;Protection;626;;1
  1211;C;REEC_D Electrical Control Model;626;;0
  1212;C;REGC_C Generator-Converter Model;626;;0
  1213;C;WTGIBFFR_A Inertial-Base Fast-Frequency;626;;1
  1214;C;WTGWGO_A Weak Grid Option Model;626;;1
  1215;C;Protection;627;;1
  1216;C;REEC_D Electrical Control Model;627;;0
  1217;C;REGC_C Generator-Converter Model;627;;0
  1218;C;WTGIBFFR_A Inertial-Base Fast-Frequency;627;;1
  1219;C;WTGWGO_A Weak Grid Option Model;627;;1
  1220;C;Protection;628;;1
  1221;C;REEC_D Electrical Control Model;628;;0
  1222;C;REGC_C Generator-Converter Model;628;;0
  1223;C;WTGIBFFR_A Inertial-Base Fast-Frequency;628;;1
  1224;C;WTGWGO_A Weak Grid Option Model;628;;1
  1225;C;Protection;629;;1
  1226;C;REEC_D Electrical Control Model;629;;0
  1227;C;REGC_C Generator-Converter Model;629;;0
  1228;C;WTGIBFFR_A Inertial-Base Fast-Frequency;629;;1
  1229;C;WTGWGO_A Weak Grid Option Model;629;;1
  1230;C;Protection;630;;1
  1231;C;REEC_D Electrical Control Model;630;;0
  1232;C;REGC_C Generator-Converter Model;630;;0
  1233;C;WTGIBFFR_A Inertial-Base Fast-Frequency;630;;1
  1234;C;WTGWGO_A Weak Grid Option Model;630;;1
  1235;C;Protection;631;;1
  1236;C;REEC_D Electrical Control Model;631;;0
  1237;C;REGC_C Generator-Converter Model;631;;0
  1238;C;WTGIBFFR_A Inertial-Base Fast-Frequency;631;;1
  1239;C;WTGWGO_A Weak Grid Option Model;631;;1
  1240;C;Protection;632;;1
  1241;C;REEC_D Electrical Control Model;632;;0
  1242;C;REGC_C Generator-Converter Model;632;;0
  1243;C;WTGIBFFR_A Inertial-Base Fast-Frequency;632;;1
  1244;C;WTGWGO_A Weak Grid Option Model;632;;1
  1245;C;Protection;633;;1
  1246;C;REEC_D Electrical Control Model;633;;0
  1247;C;REGC_C Generator-Converter Model;633;;0
  1248;C;WTGIBFFR_A Inertial-Base Fast-Frequency;633;;1
  1249;C;WTGWGO_A Weak Grid Option Model;633;;1
  1250;C;Protection;634;;1
  1251;C;REEC_D Electrical Control Model;634;;0
  1252;C;REGC_C Generator-Converter Model;634;;0
  1253;C;WTGIBFFR_A Inertial-Base Fast-Frequency;634;;1
  1254;C;WTGWGO_A Weak Grid Option Model;634;;1
  1255;C;Protection;635;;1
  1256;C;REEC_D Electrical Control Model;635;;0
  1257;C;REGC_C Generator-Converter Model;635;;0
  1258;C;WTGIBFFR_A Inertial-Base Fast-Frequency;635;;1
  1259;C;WTGWGO_A Weak Grid Option Model;635;;1
  1260;C;Protection;636;;1
  1261;C;REEC_D Electrical Control Model;636;;0
  1262;C;REGC_C Generator-Converter Model;636;;0
  1263;C;WTGIBFFR_A Inertial-Base Fast-Frequency;636;;1
  1264;C;WTGWGO_A Weak Grid Option Model;636;;1
  1265;C;Protection;637;;1
  1266;C;REEC_D Electrical Control Model;637;;0
  1267;C;REGC_C Generator-Converter Model;637;;0
  1268;C;WTGIBFFR_A Inertial-Base Fast-Frequency;637;;1
  1269;C;WTGWGO_A Weak Grid Option Model;637;;1
  1270;C;Protection;638;;1
  1271;C;REEC_D Electrical Control Model;638;;0
  1272;C;REGC_C Generator-Converter Model;638;;0
  1273;C;WTGIBFFR_A Inertial-Base Fast-Frequency;638;;1
  1274;C;WTGWGO_A Weak Grid Option Model;638;;1
  1275;C;Protection;639;;1
  1276;C;REEC_D Electrical Control Model;639;;0
  1277;C;REGC_C Generator-Converter Model;639;;0
  1278;C;WTGIBFFR_A Inertial-Base Fast-Frequency;639;;1
  1279;C;WTGWGO_A Weak Grid Option Model;639;;1
  1280;C;Protection;640;;1
  1281;C;REEC_D Electrical Control Model;640;;0
  1282;C;REGC_C Generator-Converter Model;640;;0
  1283;C;WTGIBFFR_A Inertial-Base Fast-Frequency;640;;1
  1284;C;WTGWGO_A Weak Grid Option Model;640;;1
  1285;C;Protection;641;;1
  1286;C;REEC_D Electrical Control Model;641;;0
  1287;C;REGC_C Generator-Converter Model;641;;0
  1288;C;WTGIBFFR_A Inertial-Base Fast-Frequency;641;;1
  1289;C;WTGWGO_A Weak Grid Option Model;641;;1
  1290;C;Protection;642;;1
  1291;C;REEC_D Electrical Control Model;642;;0
  1292;C;REGC_C Generator-Converter Model;642;;0
  1293;C;WTGIBFFR_A Inertial-Base Fast-Frequency;642;;1
  1294;C;WTGWGO_A Weak Grid Option Model;642;;1
  1295;C;Protection;643;;1
  1296;C;REEC_D Electrical Control Model;643;;0
  1297;C;REGC_C Generator-Converter Model;643;;0
  1298;C;WTGIBFFR_A Inertial-Base Fast-Frequency;643;;1
  1299;C;WTGWGO_A Weak Grid Option Model;643;;1
  1300;C;Protection;644;;1
  1301;C;REEC_D Electrical Control Model;644;;0
  1302;C;REGC_C Generator-Converter Model;644;;0
  1303;C;WTGIBFFR_A Inertial-Base Fast-Frequency;644;;1
  1304;C;WTGWGO_A Weak Grid Option Model;644;;1
  1305;C;Protection;645;;1
  1306;C;REEC_D Electrical Control Model;645;;0
  1307;C;REGC_C Generator-Converter Model;645;;0
  1308;C;WTGIBFFR_A Inertial-Base Fast-Frequency;645;;1
  1309;C;WTGWGO_A Weak Grid Option Model;645;;1
  1310;C;Protection;646;;1
  1311;C;REEC_D Electrical Control Model;646;;0
  1312;C;REGC_C Generator-Converter Model;646;;0
  1313;C;WTGIBFFR_A Inertial-Base Fast-Frequency;646;;1
  1314;C;WTGWGO_A Weak Grid Option Model;646;;1
  1315;C;Protection;647;;1
  1316;C;REEC_D Electrical Control Model;647;;0
  1317;C;REGC_C Generator-Converter Model;647;;0
  1318;C;WTGIBFFR_A Inertial-Base Fast-Frequency;647;;1
  1319;C;WTGWGO_A Weak Grid Option Model;647;;1
  1320;C;Protection;648;;1
  1321;C;REEC_D Electrical Control Model;648;;0
  1322;C;REGC_C Generator-Converter Model;648;;0
  1323;C;WTGIBFFR_A Inertial-Base Fast-Frequency;648;;1
  1324;C;WTGWGO_A Weak Grid Option Model;648;;1
  1325;C;Protection;649;;1
  1326;C;REEC_D Electrical Control Model;649;;0
  1327;C;REGC_C Generator-Converter Model;649;;0
  1328;C;WTGIBFFR_A Inertial-Base Fast-Frequency;649;;1
  1329;C;WTGWGO_A Weak Grid Option Model;649;;1
  1330;C;Protection;650;;1
  1331;C;REEC_D Electrical Control Model;650;;0
  1332;C;REGC_C Generator-Converter Model;650;;0
  1333;C;WTGIBFFR_A Inertial-Base Fast-Frequency;650;;1
  1334;C;WTGWGO_A Weak Grid Option Model;650;;1
  1335;C;Protection;651;;1
  1336;C;REEC_D Electrical Control Model;651;;0
  1337;C;REGC_C Generator-Converter Model;651;;0
  1338;C;WTGIBFFR_A Inertial-Base Fast-Frequency;651;;1
  1339;C;WTGWGO_A Weak Grid Option Model;651;;1
  1340;C;Protection;652;;1
  1341;C;REEC_D Electrical Control Model;652;;0
  1342;C;REGC_C Generator-Converter Model;652;;0
  1343;C;WTGIBFFR_A Inertial-Base Fast-Frequency;652;;1
  1344;C;WTGWGO_A Weak Grid Option Model;652;;1
  1345;C;Protection;653;;1
  1346;C;REEC_D Electrical Control Model;653;;0
  1347;C;REGC_C Generator-Converter Model;653;;0
  1348;C;WTGIBFFR_A Inertial-Base Fast-Frequency;653;;1
  1349;C;WTGWGO_A Weak Grid Option Model;653;;1
  1350;C;Protection;654;;1
  1351;C;REEC_D Electrical Control Model;654;;0
  1352;C;REGC_C Generator-Converter Model;654;;0
  1353;C;WTGIBFFR_A Inertial-Base Fast-Frequency;654;;1
  1354;C;WTGWGO_A Weak Grid Option Model;654;;1
  1355;C;Protection;655;;1
  1356;C;REEC_D Electrical Control Model;655;;0
  1357;C;REGC_C Generator-Converter Model;655;;0
  1358;C;WTGIBFFR_A Inertial-Base Fast-Frequency;655;;1
  1359;C;WTGWGO_A Weak Grid Option Model;655;;1
  1360;C;Protection;656;;1
  1361;C;REEC_D Electrical Control Model;656;;0
  1362;C;REGC_C Generator-Converter Model;656;;0
  1363;C;WTGIBFFR_A Inertial-Base Fast-Frequency;656;;1
  1364;C;WTGWGO_A Weak Grid Option Model;656;;1
  1365;C;Protection;657;;1
  1366;C;REEC_D Electrical Control Model;657;;0
  1367;C;REGC_C Generator-Converter Model;657;;0
  1368;C;WTGIBFFR_A Inertial-Base Fast-Frequency;657;;1
  1369;C;WTGWGO_A Weak Grid Option Model;657;;1
  1370;C;Protection;658;;1
  1371;C;REEC_D Electrical Control Model;658;;0
  1372;C;REGC_C Generator-Converter Model;658;;0
  1373;C;WTGIBFFR_A Inertial-Base Fast-Frequency;658;;1
  1374;C;WTGWGO_A Weak Grid Option Model;658;;1
  1375;C;Protection;659;;1
  1376;C;REEC_D Electrical Control Model;659;;0
  1377;C;REGC_C Generator-Converter Model;659;;0
  1378;C;WTGIBFFR_A Inertial-Base Fast-Frequency;659;;1
  1379;C;WTGWGO_A Weak Grid Option Model;659;;1
  1380;C;Protection;660;;1
  1381;C;REEC_D Electrical Control Model;660;;0
  1382;C;REGC_C Generator-Converter Model;660;;0
  1383;C;WTGIBFFR_A Inertial-Base Fast-Frequency;660;;1
  1384;C;WTGWGO_A Weak Grid Option Model;660;;1
  1385;C;Protection;661;;1
  1386;C;REEC_D Electrical Control Model;661;;0
  1387;C;REGC_C Generator-Converter Model;661;;0
  1388;C;WTGIBFFR_A Inertial-Base Fast-Frequency;661;;1
  1389;C;WTGWGO_A Weak Grid Option Model;661;;1
  1390;C;Protection;662;;1
  1391;C;REEC_D Electrical Control Model;662;;0
  1392;C;REGC_C Generator-Converter Model;662;;0
  1393;C;WTGIBFFR_A Inertial-Base Fast-Frequency;662;;1
  1394;C;WTGWGO_A Weak Grid Option Model;662;;1
  1395;C;Protection;663;;1
  1396;C;REEC_D Electrical Control Model;663;;0
  1397;C;REGC_C Generator-Converter Model;663;;0
  1398;C;WTGIBFFR_A Inertial-Base Fast-Frequency;663;;1
  1399;C;WTGWGO_A Weak Grid Option Model;663;;1
  1400;C;Protection;664;;1
  1401;C;REEC_D Electrical Control Model;664;;0
  1402;C;REGC_C Generator-Converter Model;664;;0
  1403;C;WTGIBFFR_A Inertial-Base Fast-Frequency;664;;1
  1404;C;WTGWGO_A Weak Grid Option Model;664;;1
  1405;C;Protection;665;;1
  1406;C;REEC_D Electrical Control Model;665;;0
  1407;C;REGC_C Generator-Converter Model;665;;0
  1408;C;WTGIBFFR_A Inertial-Base Fast-Frequency;665;;1
  1409;C;WTGWGO_A Weak Grid Option Model;665;;1
  1410;C;Protection;666;;1
  1411;C;REEC_D Electrical Control Model;666;;0
  1412;C;REGC_C Generator-Converter Model;666;;0
  1413;C;WTGIBFFR_A Inertial-Base Fast-Frequency;666;;1
  1414;C;WTGWGO_A Weak Grid Option Model;666;;1
  1415;C;Protection;667;;1
  1416;C;REEC_D Electrical Control Model;667;;0
  1417;C;REGC_C Generator-Converter Model;667;;0
  1418;C;WTGIBFFR_A Inertial-Base Fast-Frequency;667;;1
  1419;C;WTGWGO_A Weak Grid Option Model;667;;1
  1420;C;Protection;668;;1
  1421;C;REEC_D Electrical Control Model;668;;0
  1422;C;REGC_C Generator-Converter Model;668;;0
  1423;C;WTGIBFFR_A Inertial-Base Fast-Frequency;668;;1
  1424;C;WTGWGO_A Weak Grid Option Model;668;;1
  1425;C;Protection;669;;1
  1426;C;REEC_D Electrical Control Model;669;;0
  1427;C;REGC_C Generator-Converter Model;669;;0
  1428;C;WTGIBFFR_A Inertial-Base Fast-Frequency;669;;1
  1429;C;WTGWGO_A Weak Grid Option Model;669;;1
  1430;C;Protection;670;;1
  1431;C;REEC_D Electrical Control Model;670;;0
  1432;C;REGC_C Generator-Converter Model;670;;0
  1433;C;WTGIBFFR_A Inertial-Base Fast-Frequency;670;;1
  1434;C;WTGWGO_A Weak Grid Option Model;670;;1
  1435;C;Protection;671;;1
  1436;C;REEC_D Electrical Control Model;671;;0
  1437;C;REGC_C Generator-Converter Model;671;;0
  1438;C;WTGIBFFR_A Inertial-Base Fast-Frequency;671;;1
  1439;C;WTGWGO_A Weak Grid Option Model;671;;1
  1440;C;Protection;672;;1
  1441;C;REEC_D Electrical Control Model;672;;0
  1442;C;REGC_C Generator-Converter Model;672;;0
  1443;C;WTGIBFFR_A Inertial-Base Fast-Frequency;672;;1
  1444;C;WTGWGO_A Weak Grid Option Model;672;;1
  1445;C;Protection;673;;1
  1446;C;REEC_D Electrical Control Model;673;;0
  1447;C;REGC_C Generator-Converter Model;673;;0
  1448;C;WTGIBFFR_A Inertial-Base Fast-Frequency;673;;1
  1449;C;WTGWGO_A Weak Grid Option Model;673;;1
  1450;C;Protection;674;;1
  1451;C;REEC_D Electrical Control Model;674;;0
  1452;C;REGC_C Generator-Converter Model;674;;0
  1453;C;WTGIBFFR_A Inertial-Base Fast-Frequency;674;;1
  1454;C;WTGWGO_A Weak Grid Option Model;674;;1
  1455;C;Protection;675;;1
  1456;C;REEC_D Electrical Control Model;675;;0
  1457;C;REGC_C Generator-Converter Model;675;;0
  1458;C;WTGIBFFR_A Inertial-Base Fast-Frequency;675;;1
  1459;C;WTGWGO_A Weak Grid Option Model;675;;1
  1460;C;Protection;676;;1
  1461;C;REEC_D Electrical Control Model;676;;0
  1462;C;REGC_C Generator-Converter Model;676;;0
  1463;C;WTGIBFFR_A Inertial-Base Fast-Frequency;676;;1
  1464;C;WTGWGO_A Weak Grid Option Model;676;;1
  1465;C;Protection;677;;1
  1466;C;REEC_D Electrical Control Model;677;;0
  1467;C;REGC_C Generator-Converter Model;677;;0
  1468;C;WTGIBFFR_A Inertial-Base Fast-Frequency;677;;1
  1469;C;WTGWGO_A Weak Grid Option Model;677;;1
  1470;C;Protection;678;;1
  1471;C;REEC_D Electrical Control Model;678;;0
  1472;C;REGC_C Generator-Converter Model;678;;0
  1473;C;WTGIBFFR_A Inertial-Base Fast-Frequency;678;;1
  1474;C;WTGWGO_A Weak Grid Option Model;678;;1
  1475;C;Protection;679;;1
  1476;C;REEC_D Electrical Control Model;679;;0
  1477;C;REGC_C Generator-Converter Model;679;;0
  1478;C;WTGIBFFR_A Inertial-Base Fast-Frequency;679;;1
  1479;C;WTGWGO_A Weak Grid Option Model;679;;1
  1480;C;Protection;680;;1
  1481;C;REEC_D Electrical Control Model;680;;0
  1482;C;REGC_C Generator-Converter Model;680;;0
  1483;C;WTGIBFFR_A Inertial-Base Fast-Frequency;680;;1
  1484;C;WTGWGO_A Weak Grid Option Model;680;;1
  1485;C;Protection;681;;1
  1486;C;REEC_D Electrical Control Model;681;;0
  1487;C;REGC_C Generator-Converter Model;681;;0
  1488;C;WTGIBFFR_A Inertial-Base Fast-Frequency;681;;1
  1489;C;WTGWGO_A Weak Grid Option Model;681;;1
  1490;C;Protection;682;;1
  1491;C;REEC_D Electrical Control Model;682;;0
  1492;C;REGC_C Generator-Converter Model;682;;0
  1493;C;WTGIBFFR_A Inertial-Base Fast-Frequency;682;;1
  1494;C;WTGWGO_A Weak Grid Option Model;682;;1
  1495;C;Protection;683;;1
  1496;C;REEC_D Electrical Control Model;683;;0
  1497;C;REGC_C Generator-Converter Model;683;;0
  1498;C;WTGIBFFR_A Inertial-Base Fast-Frequency;683;;1
  1499;C;WTGWGO_A Weak Grid Option Model;683;;1
  1500;C;Protection;684;;1
  1501;C;REEC_D Electrical Control Model;684;;0
  1502;C;REGC_C Generator-Converter Model;684;;0
  1503;C;WTGIBFFR_A Inertial-Base Fast-Frequency;684;;1
  1504;C;WTGWGO_A Weak Grid Option Model;684;;1
  1505;C;Protection;685;;1
  1506;C;REEC_D Electrical Control Model;685;;0
  1507;C;REGC_C Generator-Converter Model;685;;0
  1508;C;WTGIBFFR_A Inertial-Base Fast-Frequency;685;;1
  1509;C;WTGWGO_A Weak Grid Option Model;685;;1
  1510;C;Protection;686;;1
  1511;C;REEC_D Electrical Control Model;686;;0
  1512;C;REGC_C Generator-Converter Model;686;;0
  1513;C;WTGIBFFR_A Inertial-Base Fast-Frequency;686;;1
  1514;C;WTGWGO_A Weak Grid Option Model;686;;1
  1515;C;Protection;687;;1
  1516;C;REEC_D Electrical Control Model;687;;0
  1517;C;REGC_C Generator-Converter Model;687;;0
  1518;C;WTGIBFFR_A Inertial-Base Fast-Frequency;687;;1
  1519;C;WTGWGO_A Weak Grid Option Model;687;;1
  1520;C;Protection;688;;1
  1521;C;REEC_D Electrical Control Model;688;;0
  1522;C;REGC_C Generator-Converter Model;688;;0
  1523;C;WTGIBFFR_A Inertial-Base Fast-Frequency;688;;1
  1524;C;WTGWGO_A Weak Grid Option Model;688;;1
  1525;C;Protection;689;;1
  1526;C;REEC_D Electrical Control Model;689;;0
  1527;C;REGC_C Generator-Converter Model;689;;0
  1528;C;WTGIBFFR_A Inertial-Base Fast-Frequency;689;;1
  1529;C;WTGWGO_A Weak Grid Option Model;689;;1
  1530;C;Protection;690;;1
  1531;C;REEC_D Electrical Control Model;690;;0
  1532;C;REGC_C Generator-Converter Model;690;;0
  1533;C;WTGIBFFR_A Inertial-Base Fast-Frequency;690;;1
  1534;C;WTGWGO_A Weak Grid Option Model;690;;1
  1535;C;Protection;691;;1
  1536;C;REEC_D Electrical Control Model;691;;0
  1537;C;REGC_C Generator-Converter Model;691;;0
  1538;C;WTGIBFFR_A Inertial-Base Fast-Frequency;691;;1
  1539;C;WTGWGO_A Weak Grid Option Model;691;;1
  1540;C;Protection;692;;1
  1541;C;REEC_D Electrical Control Model;692;;0
  1542;C;REGC_C Generator-Converter Model;692;;0
  1543;C;WTGIBFFR_A Inertial-Base Fast-Frequency;692;;1
  1544;C;WTGWGO_A Weak Grid Option Model;692;;1
  1545;C;Protection;693;;1
  1546;C;REEC_D Electrical Control Model;693;;0
  1547;C;REGC_C Generator-Converter Model;693;;0
  1548;C;WTGIBFFR_A Inertial-Base Fast-Frequency;693;;1
  1549;C;WTGWGO_A Weak Grid Option Model;693;;1
  1550;C;Protection;694;;1
  1551;C;REEC_D Electrical Control Model;694;;0
  1552;C;REGC_C Generator-Converter Model;694;;0
  1553;C;WTGIBFFR_A Inertial-Base Fast-Frequency;694;;1
  1554;C;WTGWGO_A Weak Grid Option Model;694;;1
  1555;C;Protection;695;;1
  1556;C;REEC_D Electrical Control Model;695;;0
  1557;C;REGC_C Generator-Converter Model;695;;0
  1558;C;WTGIBFFR_A Inertial-Base Fast-Frequency;695;;1
  1559;C;WTGWGO_A Weak Grid Option Model;695;;1
  1560;C;Protection;696;;1
  1561;C;REEC_D Electrical Control Model;696;;0
  1562;C;REGC_C Generator-Converter Model;696;;0
  1563;C;WTGIBFFR_A Inertial-Base Fast-Frequency;696;;1
  1564;C;WTGWGO_A Weak Grid Option Model;696;;1
  1565;C;Protection;697;;1
  1566;C;REEC_D Electrical Control Model;697;;0
  1567;C;REGC_C Generator-Converter Model;697;;0
  1568;C;WTGIBFFR_A Inertial-Base Fast-Frequency;697;;1
  1569;C;WTGWGO_A Weak Grid Option Model;697;;1
  1570;C;Protection;698;;1
  1571;C;REEC_D Electrical Control Model;698;;0
  1572;C;REGC_C Generator-Converter Model;698;;0
  1573;C;WTGIBFFR_A Inertial-Base Fast-Frequency;698;;1
  1574;C;WTGWGO_A Weak Grid Option Model;698;;1
  1575;C;Protection;699;;1
  1576;C;REEC_D Electrical Control Model;699;;0
  1577;C;REGC_C Generator-Converter Model;699;;0
  1578;C;WTGIBFFR_A Inertial-Base Fast-Frequency;699;;1
  1579;C;WTGWGO_A Weak Grid Option Model;699;;1
  1580;C;Protection;700;;1
  1581;C;REEC_D Electrical Control Model;700;;0
  1582;C;REGC_C Generator-Converter Model;700;;0
  1583;C;WTGIBFFR_A Inertial-Base Fast-Frequency;700;;1
  1584;C;WTGWGO_A Weak Grid Option Model;700;;1
  1585;C;Protection;701;;1
  1586;C;REEC_D Electrical Control Model;701;;0
  1587;C;REGC_C Generator-Converter Model;701;;0
  1588;C;WTGIBFFR_A Inertial-Base Fast-Frequency;701;;1
  1589;C;WTGWGO_A Weak Grid Option Model;701;;1
  1590;C;Protection;702;;1
  1591;C;REEC_D Electrical Control Model;702;;0
  1592;C;REGC_C Generator-Converter Model;702;;0
  1593;C;WTGIBFFR_A Inertial-Base Fast-Frequency;702;;1
  1594;C;WTGWGO_A Weak Grid Option Model;702;;1
  1595;C;Protection;703;;1
  1596;C;REEC_D Electrical Control Model;703;;0
  1597;C;REGC_C Generator-Converter Model;703;;0
  1598;C;WTGIBFFR_A Inertial-Base Fast-Frequency;703;;1
  1599;C;WTGWGO_A Weak Grid Option Model;703;;1
  1600;C;Protection;704;;1
  1601;C;REEC_D Electrical Control Model;704;;0
  1602;C;REGC_C Generator-Converter Model;704;;0
  1603;C;WTGIBFFR_A Inertial-Base Fast-Frequency;704;;1
  1604;C;WTGWGO_A Weak Grid Option Model;704;;1
  1605;C;Protection;705;;1
  1606;C;REEC_D Electrical Control Model;705;;0
  1607;C;REGC_C Generator-Converter Model;705;;0
  1608;C;WTGIBFFR_A Inertial-Base Fast-Frequency;705;;1
  1609;C;WTGWGO_A Weak Grid Option Model;705;;1
  1610;C;Protection;706;;1
  1611;C;REEC_D Electrical Control Model;706;;0
  1612;C;REGC_C Generator-Converter Model;706;;0
  1613;C;WTGIBFFR_A Inertial-Base Fast-Frequency;706;;1
  1614;C;WTGWGO_A Weak Grid Option Model;706;;1
  1615;C;Protection;707;;1
  1616;C;REEC_D Electrical Control Model;707;;0
  1617;C;REGC_C Generator-Converter Model;707;;0
  1618;C;WTGIBFFR_A Inertial-Base Fast-Frequency;707;;1
  1619;C;WTGWGO_A Weak Grid Option Model;707;;1
  1620;C;Protection;708;;1
  1621;C;REEC_D Electrical Control Model;708;;0
  1622;C;REGC_C Generator-Converter Model;708;;0
  1623;C;WTGIBFFR_A Inertial-Base Fast-Frequency;708;;1
  1624;C;WTGWGO_A Weak Grid Option Model;708;;1
  1625;C;Protection;709;;1
  1626;C;REEC_D Electrical Control Model;709;;0
  1627;C;REGC_C Generator-Converter Model;709;;0
  1628;C;WTGIBFFR_A Inertial-Base Fast-Frequency;709;;1
  1629;C;WTGWGO_A Weak Grid Option Model;709;;1
  1630;C;Protection;710;;1
  1631;C;REEC_D Electrical Control Model;710;;0
  1632;C;REGC_C Generator-Converter Model;710;;0
  1633;C;WTGIBFFR_A Inertial-Base Fast-Frequency;710;;1
  1634;C;WTGWGO_A Weak Grid Option Model;710;;1
  1635;C;Protection;711;;1
  1636;C;REEC_D Electrical Control Model;711;;0
  1637;C;REGC_C Generator-Converter Model;711;;0
  1638;C;WTGIBFFR_A Inertial-Base Fast-Frequency;711;;1
  1639;C;WTGWGO_A Weak Grid Option Model;711;;1
  1640;C;Protection;712;;1
  1641;C;REEC_D Electrical Control Model;712;;0
  1642;C;REGC_C Generator-Converter Model;712;;0
  1643;C;WTGIBFFR_A Inertial-Base Fast-Frequency;712;;1
  1644;C;WTGWGO_A Weak Grid Option Model;712;;1
  1645;C;Protection;713;;1
  1646;C;REEC_D Electrical Control Model;713;;0
  1647;C;REGC_C Generator-Converter Model;713;;0
  1648;C;WTGIBFFR_A Inertial-Base Fast-Frequency;713;;1
  1649;C;WTGWGO_A Weak Grid Option Model;713;;1
  1650;C;Protection;714;;1
  1651;C;REEC_D Electrical Control Model;714;;0
  1652;C;REGC_C Generator-Converter Model;714;;0
  1653;C;WTGIBFFR_A Inertial-Base Fast-Frequency;714;;1
  1654;C;WTGWGO_A Weak Grid Option Model;714;;1
  1655;C;Protection;715;;1
  1656;C;REEC_D Electrical Control Model;715;;0
  1657;C;REGC_C Generator-Converter Model;715;;0
  1658;C;WTGIBFFR_A Inertial-Base Fast-Frequency;715;;1
  1659;C;WTGWGO_A Weak Grid Option Model;715;;1
  1660;C;Protection;716;;1
  1661;C;REEC_D Electrical Control Model;716;;0
  1662;C;REGC_C Generator-Converter Model;716;;0
  1663;C;WTGIBFFR_A Inertial-Base Fast-Frequency;716;;1
  1664;C;WTGWGO_A Weak Grid Option Model;716;;1
  1665;C;Protection;717;;1
  1666;C;REEC_D Electrical Control Model;717;;0
  1667;C;REGC_C Generator-Converter Model;717;;0
  1668;C;WTGIBFFR_A Inertial-Base Fast-Frequency;717;;1
  1669;C;WTGWGO_A Weak Grid Option Model;717;;1
  1670;C;Protection;718;;1
  1671;C;REEC_D Electrical Control Model;718;;0
  1672;C;REGC_C Generator-Converter Model;718;;0
  1673;C;WTGIBFFR_A Inertial-Base Fast-Frequency;718;;1
  1674;C;WTGWGO_A Weak Grid Option Model;718;;1
  1675;C;Protection;719;;1
  1676;C;REEC_D Electrical Control Model;719;;0
  1677;C;REGC_C Generator-Converter Model;719;;0
  1678;C;WTGIBFFR_A Inertial-Base Fast-Frequency;719;;1
  1679;C;WTGWGO_A Weak Grid Option Model;719;;1
  1680;C;Protection;720;;1
  1681;C;REEC_D Electrical Control Model;720;;0
  1682;C;REGC_C Generator-Converter Model;720;;0
  1683;C;WTGIBFFR_A Inertial-Base Fast-Frequency;720;;1
  1684;C;WTGWGO_A Weak Grid Option Model;720;;1
  1685;C;Protection;721;;1
  1686;C;REEC_D Electrical Control Model;721;;0
  1687;C;REGC_C Generator-Converter Model;721;;0
  1688;C;WTGIBFFR_A Inertial-Base Fast-Frequency;721;;1
  1689;C;WTGWGO_A Weak Grid Option Model;721;;1
  1690;C;Protection;722;;1
  1691;C;REEC_D Electrical Control Model;722;;0
  1692;C;REGC_C Generator-Converter Model;722;;0
  1693;C;WTGIBFFR_A Inertial-Base Fast-Frequency;722;;1
  1694;C;WTGWGO_A Weak Grid Option Model;722;;1
  1695;C;Protection;723;;1
  1696;C;REEC_D Electrical Control Model;723;;0
  1697;C;REGC_C Generator-Converter Model;723;;0
  1698;C;WTGIBFFR_A Inertial-Base Fast-Frequency;723;;1
  1699;C;WTGWGO_A Weak Grid Option Model;723;;1
  1700;C;Protection;724;;1
  1701;C;REEC_D Electrical Control Model;724;;0
  1702;C;REGC_C Generator-Converter Model;724;;0
  1703;C;WTGIBFFR_A Inertial-Base Fast-Frequency;724;;1
  1704;C;WTGWGO_A Weak Grid Option Model;724;;1


$$ElmGenstat;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);sgn(r);cosn(r);cCategory(a);av_mode(a);mode_inp(a:6);pgini(r);qgini(r);sgini(r);cosgini(r);pf_recap(i);phtech(i);ngnum(i);ip_ctrl(i);usetp(r);phiini(r);Kpf(r);scale0(r);ddroop(r);usp_max(r);usp_min(r);cQ_min(r);cQ_max(r)
  1705;C;BES_CAMI3-_1;3091;0;52.58;0.95;Storage;constq;DEF;10;0;10;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-16.3629;16.3629
  1706;C;BES_FERY3-_1;3091;0;52.6;0.95;Storage;constq;DEF;10;0;10;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-16.36912;16.36912
  1707;C;BES_GLNI3-_1;3091;0;55.55556;0.9;Storage;vdroop;DEF;10;0;10;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-32;32
  1708;C;BES_NESC1-_1;3091;0;167.2;0.95;Storage;vdroop;DEF;10;0;10;1;0;1;1;0;1.01;0;0;1;3;1.1;0.9;-106;106
  1709;C;BES_NETH3-_1;3091;0;60.5;0.95;Storage;vdroop;DEF;10;0;10;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-33;33
  1710;C;BES_ROAR3-_1;3091;0;76.23;0.95;Storage;constq;DEF;10;0;10;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-24.3936;24.3936
  1711;C;BES_SHLA3-_1;3091;0;46.8;0.95;Storage;constq;DEF;8;0;8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-13.2;13.2
  1712;C;BES_WLEE3A_1;3091;0;14.445;0.9;Storage;vdroop;DEF;10;0;10;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-8;8
  1713;C;BES_WLEE3B_1;3091;0;17.78;0.9;Storage;vdroop;DEF;0;0;0;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-10;10
  1714;C;BES_WLEE3C_1;3091;0;23.34;0.9;Storage;vdroop;DEF;0;0;0;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-12;12
  1715;C;EMH_AYR-3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1716;C;EMH_BAGA3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1717;C;EMH_BAIN3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1718;C;EMH_BERW3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1719;C;EMH_BONN3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.6;0;0.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1720;C;EMH_BRAP3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1721;C;EMH_BROX3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1722;C;EMH_CAFA5-_H2;4819;0;100;1;Renewable Generation;constq;DEF;8.5;0;8.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1723;C;EMH_CATY3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1724;C;EMH_CHAP3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.4;0;0.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1725;C;EMH_CHAS3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1726;C;EMH_CHAS3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1727;C;EMH_CLYM3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1728;C;EMH_CLYM3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1729;C;EMH_COAT3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1730;C;EMH_COCK3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1731;C;EMH_COYL3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;1.6;0;1.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1732;C;EMH_CROO3J_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1733;C;EMH_CROO3K_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1734;C;EMH_CUMB3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1735;C;EMH_CUPA3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1736;C;EMH_CURR5-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1737;C;EMH_DALM3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1738;C;EMH_DEVM3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1739;C;EMH_DEVO3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.8;0;0.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1740;C;EMH_DEWP3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1741;C;EMH_DRCR3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1742;C;EMH_DRUM3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1743;C;EMH_DUMF3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.2;0;0.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1744;C;EMH_DUMF3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.2;0;0.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1745;C;EMH_DUMF3I_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.2;0;0.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1746;C;EMH_DUNB3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1747;C;EMH_DUNB3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1748;C;EMH_DUNF3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1749;C;EMH_EAST5-_H2;4819;0;100;1;Renewable Generation;constq;DEF;10;0;10;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1750;C;EMH_ECCL3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1751;C;EMH_EERH3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1752;C;EMH_EKIL3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.2;0;0.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1753;C;EMH_EKIL3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.2;0;0.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1754;C;EMH_EKIS3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1755;C;EMH_EKIS3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1756;C;EMH_ELDE3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1757;C;EMH_ERSK3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1758;C;EMH_FINN3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1759;C;EMH_GALA3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1760;C;EMH_GIFF3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1761;C;EMH_GIFF3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1762;C;EMH_GLLE5-_H2;4819;0;100;1;Renewable Generation;constq;DEF;16.3;0;16.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1763;C;EMH_GLLU3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.2;0;0.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1764;C;EMH_GLNI3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1765;C;EMH_GLRO3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1766;C;EMH_GLRO3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1767;C;EMH_GORG3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1768;C;EMH_GOVA3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1769;C;EMH_GRMO3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1770;C;EMH_GRMO3C_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1771;C;EMH_HAGR3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1772;C;EMH_HAWI3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1773;C;EMH_HELE3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1774;C;EMH_HUNF3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1775;C;EMH_INKE3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1776;C;EMH_JOHN3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1777;C;EMH_KAIM3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1778;C;EMH_KEOO5-_H2;4819;0;100;1;Renewable Generation;constq;DEF;17.8;0;17.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1779;C;EMH_KIER3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1780;C;EMH_KILB3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1781;C;EMH_KILB5-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1782;C;EMH_KILS3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1783;C;EMH_KILT3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1784;C;EMH_KILT3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1785;C;EMH_KILW3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1786;C;EMH_LEVE3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1787;C;EMH_LING3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1788;C;EMH_LINM3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;14.7;0;14.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1789;C;EMH_MAYB3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.7;0;0.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1790;C;EMH_NEAR3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1791;C;EMH_NETS3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1792;C;EMH_PAIS3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1793;C;EMH_PART3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1794;C;EMH_POOB3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1795;C;EMH_PORD3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1796;C;EMH_RAVE3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1797;C;EMH_RAVE3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1798;C;EMH_REDH3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1799;C;EMH_SACO3J_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.8;0;0.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1800;C;EMH_SACO3K_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.8;0;0.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1801;C;EMH_SANX3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1802;C;EMH_SHRU3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1803;C;EMH_SHRU3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1804;C;EMH_SIGH3A_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1805;C;EMH_SIGH3B_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1806;C;EMH_SPAV3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1807;C;EMH_STHA3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1808;C;EMH_STIR3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1809;C;EMH_STLE3S_H2;4819;0;100;1;Renewable Generation;constq;DEF;2.1;0;2.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1810;C;EMH_TELR3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1811;C;EMH_TONG3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.7;0;0.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1812;C;EMH_TONG5-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1813;C;EMH_WFIE3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1814;C;EMH_WGEO3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1815;C;EMH_WHHO3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1816;C;EMH_WHTL3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1817;C;EMH_WISH3-_H2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1818;C;EMO_AYR-3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1819;C;EMO_BAGA3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1820;C;EMO_BAIN3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;17;0;17;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1821;C;EMO_BERW3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1822;C;EMO_BONN3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;7.7;0;7.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1823;C;EMO_BRAP3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1824;C;EMO_BROX3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.4;0;0.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1825;C;EMO_CAFA5-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1826;C;EMO_CATY3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.4;0;1.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1827;C;EMO_CHAP3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.1;0;1.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1828;C;EMO_CHAS3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1829;C;EMO_CHAS3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1830;C;EMO_CLYM3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;4.8;0;4.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1831;C;EMO_CLYM3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;4.8;0;4.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1832;C;EMO_COAT3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1833;C;EMO_COCK3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.3;0;1.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1834;C;EMO_COYL3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;9.9;0;9.9;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1835;C;EMO_CROO3J_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1836;C;EMO_CROO3K_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1837;C;EMO_CUMB3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;27.1;0;27.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1838;C;EMO_CUPA3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;3.6;0;3.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1839;C;EMO_CURR5-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1840;C;EMO_DALM3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;7.3;0;7.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1841;C;EMO_DEVM3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;6.2;0;6.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1842;C;EMO_DEVO3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1;0;1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1843;C;EMO_DEWP3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1844;C;EMO_DRCR3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1845;C;EMO_DRUM3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1846;C;EMO_DUMF3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.1;0;1.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1847;C;EMO_DUMF3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.1;0;1.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1848;C;EMO_DUMF3I_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.6;0;0.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1849;C;EMO_DUNB3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1850;C;EMO_DUNB3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;2.3;0;2.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1851;C;EMO_DUNF3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;13.2;0;13.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1852;C;EMO_EAST5-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1853;C;EMO_ECCL3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1854;C;EMO_EERH3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1855;C;EMO_EKIL3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1856;C;EMO_EKIL3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1857;C;EMO_EKIS3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;4.5;0;4.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1858;C;EMO_EKIS3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;4.5;0;4.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1859;C;EMO_ELDE3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1860;C;EMO_ERSK3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1861;C;EMO_FINN3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1862;C;EMO_GALA3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;2;0;2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1863;C;EMO_GIFF3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1864;C;EMO_GIFF3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1865;C;EMO_GLLE5-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1866;C;EMO_GLLU3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.6;0;1.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1867;C;EMO_GLNI3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1868;C;EMO_GLRO3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1869;C;EMO_GLRO3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1870;C;EMO_GORG3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.5;0;0.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1871;C;EMO_GOVA3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1872;C;EMO_GRMO3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;12.2;0;12.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1873;C;EMO_GRMO3C_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1874;C;EMO_HAGR3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1875;C;EMO_HAWI3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.2;0;0.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1876;C;EMO_HELE3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1877;C;EMO_HUNF3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1878;C;EMO_INKE3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1879;C;EMO_JOHN3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1880;C;EMO_KAIM3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;2.6;0;2.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1881;C;EMO_KEOO5-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1882;C;EMO_KIER3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;3.3;0;3.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1883;C;EMO_KILB3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1884;C;EMO_KILB5-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1885;C;EMO_KILS3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.5;0;1.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1886;C;EMO_KILT3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;4;0;4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1887;C;EMO_KILT3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;4;0;4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1888;C;EMO_KILW3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;18.9;0;18.9;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1889;C;EMO_LEVE3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;16.1;0;16.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1890;C;EMO_LING3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1;0;1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1891;C;EMO_LINM3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1892;C;EMO_MAYB3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;14.7;0;14.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1893;C;EMO_NEAR3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;6.5;0;6.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1894;C;EMO_NETS3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1895;C;EMO_PAIS3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.4;0;1.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1896;C;EMO_PART3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1897;C;EMO_POOB3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;17.1;0;17.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1898;C;EMO_PORD3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;3.4;0;3.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1899;C;EMO_RAVE3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;17.7;0;17.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1900;C;EMO_RAVE3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1901;C;EMO_REDH3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;5.7;0;5.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1902;C;EMO_SACO3J_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.5;0;0.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1903;C;EMO_SACO3K_N2;4819;0;100;1;Renewable Generation;constq;DEF;2.5;0;2.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1904;C;EMO_SANX3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1905;C;EMO_SHRU3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1906;C;EMO_SHRU3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1907;C;EMO_SIGH3A_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.7;0;1.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1908;C;EMO_SIGH3B_N2;4819;0;100;1;Renewable Generation;constq;DEF;1.7;0;1.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1909;C;EMO_SPAV3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1910;C;EMO_STHA3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1911;C;EMO_STIR3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;13.1;0;13.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1912;C;EMO_STLE3S_N2;4819;0;100;1;Renewable Generation;constq;DEF;3.7;0;3.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1913;C;EMO_TELR3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.5;0;0.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1914;C;EMO_TONG3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1915;C;EMO_TONG5-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1916;C;EMO_WFIE3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;5.2;0;5.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1917;C;EMO_WGEO3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;2.6;0;2.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1918;C;EMO_WHHO3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1919;C;EMO_WHTL3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1920;C;EMO_WISH3-_N2;4819;0;100;1;Renewable Generation;constq;DEF;6.2;0;6.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1921;C;EMP_AYR-3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1922;C;EMP_BAGA3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1923;C;EMP_BAIN3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1924;C;EMP_BERW3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1925;C;EMP_BONN3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1926;C;EMP_BRAP3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1927;C;EMP_BROX3-_P2;4819;0;100;1;Storage;constq;DEF;4;0;4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1928;C;EMP_CAFA5-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1929;C;EMP_CATY3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1930;C;EMP_CHAP3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1931;C;EMP_CHAS3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1932;C;EMP_CHAS3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1933;C;EMP_CLYM3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1934;C;EMP_CLYM3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1935;C;EMP_COAT3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1936;C;EMP_COCK3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1937;C;EMP_COYL3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1938;C;EMP_CROO3J_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1939;C;EMP_CROO3K_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1940;C;EMP_CUMB3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1941;C;EMP_CUPA3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1942;C;EMP_CURR5-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1943;C;EMP_DALM3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1944;C;EMP_DEVM3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1945;C;EMP_DEVO3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1946;C;EMP_DEWP3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1947;C;EMP_DRCR3-_P2;4819;0;100;1;Storage;constq;DEF;6.2;0;6.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1948;C;EMP_DRUM3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1949;C;EMP_DUMF3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1950;C;EMP_DUMF3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1951;C;EMP_DUMF3I_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1952;C;EMP_DUNB3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1953;C;EMP_DUNB3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1954;C;EMP_DUNF3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1955;C;EMP_EAST5-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1956;C;EMP_ECCL3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1957;C;EMP_EERH3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1958;C;EMP_EKIL3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1959;C;EMP_EKIL3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1960;C;EMP_EKIS3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1961;C;EMP_EKIS3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1962;C;EMP_ELDE3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1963;C;EMP_ERSK3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1964;C;EMP_FINN3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1965;C;EMP_GALA3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1966;C;EMP_GIFF3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1967;C;EMP_GIFF3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1968;C;EMP_GLLE5-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1969;C;EMP_GLLU3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1970;C;EMP_GLNI3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1971;C;EMP_GLRO3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1972;C;EMP_GLRO3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1973;C;EMP_GORG3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1974;C;EMP_GOVA3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1975;C;EMP_GRMO3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1976;C;EMP_GRMO3C_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1977;C;EMP_HAGR3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1978;C;EMP_HAWI3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1979;C;EMP_HELE3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1980;C;EMP_HUNF3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1981;C;EMP_INKE3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1982;C;EMP_JOHN3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1983;C;EMP_KAIM3-_P2;4819;0;100;1;Storage;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1984;C;EMP_KEOO5-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1985;C;EMP_KIER3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1986;C;EMP_KILB3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1987;C;EMP_KILB5-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1988;C;EMP_KILS3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1989;C;EMP_KILT3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1990;C;EMP_KILT3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1991;C;EMP_KILW3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1992;C;EMP_LEVE3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1993;C;EMP_LING3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1994;C;EMP_LINM3-_P2;4819;0;100;1;Storage;constq;DEF;4;0;4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1995;C;EMP_MAYB3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1996;C;EMP_NEAR3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1997;C;EMP_NETS3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1998;C;EMP_PAIS3-_P2;4819;0;100;1;Storage;constq;DEF;0.4;0;0.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  1999;C;EMP_PART3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2000;C;EMP_POOB3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2001;C;EMP_PORD3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2002;C;EMP_RAVE3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2003;C;EMP_RAVE3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2004;C;EMP_REDH3-_P2;4819;0;100;1;Storage;constq;DEF;3.2;0;3.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2005;C;EMP_SACO3J_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2006;C;EMP_SACO3K_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2007;C;EMP_SANX3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2008;C;EMP_SHRU3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2009;C;EMP_SHRU3B-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2010;C;EMP_SIGH3A_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2011;C;EMP_SIGH3B_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2012;C;EMP_SPAV3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2013;C;EMP_STHA3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2014;C;EMP_STIR3-_P2;4819;0;100;1;Storage;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2015;C;EMP_STLE3S_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2016;C;EMP_TELR3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2017;C;EMP_TONG3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2018;C;EMP_TONG5-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2019;C;EMP_WFIE3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2020;C;EMP_WGEO3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2021;C;EMP_WHHO3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2022;C;EMP_WHTL3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2023;C;EMP_WISH3-_P2;4819;0;100;1;Storage;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2024;C;EMS_AYR-3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2025;C;EMS_BAGA3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2026;C;EMS_BAIN3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2027;C;EMS_BERW3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2028;C;EMS_BONN3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2029;C;EMS_BRAP3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2030;C;EMS_BROX3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2031;C;EMS_CAFA5-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2032;C;EMS_CATY3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2033;C;EMS_CHAP3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2034;C;EMS_CHAS3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2035;C;EMS_CHAS3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2036;C;EMS_CLYM3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2037;C;EMS_CLYM3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2038;C;EMS_COAT3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2039;C;EMS_COCK3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2040;C;EMS_COYL3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2041;C;EMS_CROO3J_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2042;C;EMS_CROO3K_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2043;C;EMS_CUMB3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2044;C;EMS_CUPA3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2045;C;EMS_CURR5-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2046;C;EMS_DALM3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2047;C;EMS_DEVM3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2048;C;EMS_DEVO3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2049;C;EMS_DEWP3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2050;C;EMS_DRCR3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2051;C;EMS_DRUM3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2052;C;EMS_DUMF3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2053;C;EMS_DUMF3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2054;C;EMS_DUMF3I_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2055;C;EMS_DUNB3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2056;C;EMS_DUNB3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2057;C;EMS_DUNF3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2058;C;EMS_EAST5-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2059;C;EMS_ECCL3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2060;C;EMS_EERH3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2061;C;EMS_EKIL3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2062;C;EMS_EKIL3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2063;C;EMS_EKIS3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2064;C;EMS_EKIS3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2065;C;EMS_ELDE3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2066;C;EMS_ERSK3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2067;C;EMS_FINN3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2068;C;EMS_GALA3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2069;C;EMS_GIFF3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2070;C;EMS_GIFF3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2071;C;EMS_GLLE5-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2072;C;EMS_GLLU3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2073;C;EMS_GLNI3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2074;C;EMS_GLRO3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2075;C;EMS_GLRO3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2076;C;EMS_GORG3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2077;C;EMS_GOVA3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2078;C;EMS_GRMO3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2079;C;EMS_GRMO3C_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2080;C;EMS_HAGR3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2081;C;EMS_HAWI3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2082;C;EMS_HELE3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2083;C;EMS_HUNF3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2084;C;EMS_INKE3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2085;C;EMS_JOHN3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2086;C;EMS_KAIM3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2087;C;EMS_KEOO5-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2088;C;EMS_KIER3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2089;C;EMS_KILB3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2090;C;EMS_KILB5-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2091;C;EMS_KILS3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2092;C;EMS_KILT3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2093;C;EMS_KILT3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2094;C;EMS_KILW3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2095;C;EMS_LEVE3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2096;C;EMS_LING3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2097;C;EMS_LINM3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2098;C;EMS_MAYB3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2099;C;EMS_NEAR3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2100;C;EMS_NETS3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2101;C;EMS_PAIS3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2102;C;EMS_PART3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2103;C;EMS_POOB3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2104;C;EMS_PORD3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2105;C;EMS_RAVE3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2106;C;EMS_RAVE3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.091909;0.091909
  2107;C;EMS_REDH3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2108;C;EMS_SACO3J_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2109;C;EMS_SACO3K_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2110;C;EMS_SANX3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2111;C;EMS_SHRU3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2112;C;EMS_SHRU3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2113;C;EMS_SIGH3A_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2114;C;EMS_SIGH3B_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2115;C;EMS_SPAV3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2116;C;EMS_STHA3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2117;C;EMS_STIR3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2118;C;EMS_STLE3S_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2119;C;EMS_TELR3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2120;C;EMS_TONG3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2121;C;EMS_TONG5-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2122;C;EMS_WFIE3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2123;C;EMS_WGEO3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2124;C;EMS_WHHO3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2125;C;EMS_WHTL3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2126;C;EMS_WISH3-_S2;4819;0;100;1;Photovoltaic;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2127;C;EMW_AYR-3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2128;C;EMW_BAGA3-_W2;4819;0;100;1;Wind;constq;DEF;22;0;22;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2129;C;EMW_BAIN3-_W2;4819;0;100;1;Wind;constq;DEF;1.6;0;1.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2130;C;EMW_BERW3-_W2;4819;0;107.7144;1;Wind;constq;DEF;43.1;0;43.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.106637;0.106637
  2131;C;EMW_BONN3-_W2;4819;0;100;1;Wind;constq;DEF;6;0;6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2132;C;EMW_BRAP3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2133;C;EMW_BROX3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2134;C;EMW_CAFA5-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2135;C;EMW_CATY3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2136;C;EMW_CHAP3-_W2;4819;0;100;1;Wind;constq;DEF;11.2;0;11.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2137;C;EMW_CHAS3A_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2138;C;EMW_CHAS3B_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2139;C;EMW_CLYM3A_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2140;C;EMW_CLYM3B_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2141;C;EMW_COAT3-_W2;4819;0;100;1;Wind;constq;DEF;1.1;0;1.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2142;C;EMW_COCK3-_W2;4819;0;100;1;Wind;constq;DEF;0.3;0;0.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2143;C;EMW_COYL3-_W2;4819;0;100;1;Wind;constq;DEF;16.6;0;16.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2144;C;EMW_CROO3J_W2;4819;0;100;1;Wind;constq;DEF;0.7;0;0.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2145;C;EMW_CROO3K_W2;4819;0;100;1;Wind;constq;DEF;10.2;0;10.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2146;C;EMW_CUMB3-_W2;4819;0;100;1;Wind;constq;DEF;1.7;0;1.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2147;C;EMW_CUPA3-_W2;4819;0;100;1;Wind;constq;DEF;2.4;0;2.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2148;C;EMW_CURR5-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2149;C;EMW_DALM3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2150;C;EMW_DEVM3-_W2;4819;0;100;1;Wind;constq;DEF;10.8;0;10.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2151;C;EMW_DEVO3-_W2;4819;0;100;1;Wind;constq;DEF;29.7;0;29.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2152;C;EMW_DEWP3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2153;C;EMW_DRCR3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2154;C;EMW_DRUM3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2155;C;EMW_DUMF3A_W2;4819;0;100;1;Wind;constq;DEF;4.1;0;4.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2156;C;EMW_DUMF3B_W2;4819;0;100;1;Wind;constq;DEF;4.1;0;4.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2157;C;EMW_DUMF3I_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2158;C;EMW_DUNB3A_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2159;C;EMW_DUNB3B_W2;4819;0;100;1;Wind;constq;DEF;6.6;0;6.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2160;C;EMW_DUNF3-_W2;4819;0;100;1;Wind;constq;DEF;0.4;0;0.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2161;C;EMW_EAST5-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2162;C;EMW_ECCL3-_W2;4819;0;100;1;Wind;constq;DEF;12.7;0;12.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2163;C;EMW_EERH3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2164;C;EMW_EKIL3A_W2;4819;0;100;1;Wind;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2165;C;EMW_EKIL3B_W2;4819;0;100;1;Wind;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2166;C;EMW_EKIS3A_W2;4819;0;100;1;Wind;constq;DEF;15.9;0;15.9;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2167;C;EMW_EKIS3B_W2;4819;0;100;1;Wind;constq;DEF;15.9;0;15.9;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2168;C;EMW_ELDE3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2169;C;EMW_ERSK3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2170;C;EMW_FINN3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2171;C;EMW_GALA3-_W2;4819;0;100;1;Wind;constq;DEF;7.6;0;7.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2172;C;EMW_GIFF3A_W2;4819;0;100;1;Wind;constq;DEF;0.9;0;0.9;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2173;C;EMW_GIFF3B_W2;4819;0;100;1;Wind;constq;DEF;0.9;0;0.9;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2174;C;EMW_GLLE5-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2175;C;EMW_GLLU3-_W2;4819;0;100;1;Wind;constq;DEF;34.2;0;34.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.089662;0.089662
  2176;C;EMW_GLNI3-_W2;4819;0;100;1;Wind;constq;DEF;14.6;0;14.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2177;C;EMW_GLRO3A_W2;4819;0;100;1;Wind;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2178;C;EMW_GLRO3B_W2;4819;0;100;1;Wind;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2179;C;EMW_GORG3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2180;C;EMW_GOVA3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2181;C;EMW_GRMO3A_W2;4819;0;100;1;Wind;constq;DEF;0.5;0;0.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2182;C;EMW_GRMO3C_W2;4819;0;100;1;Wind;constq;DEF;0.5;0;0.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2183;C;EMW_HAGR3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2184;C;EMW_HAWI3-_W2;4819;0;100;1;Wind;constq;DEF;6.8;0;6.8;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2185;C;EMW_HELE3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2186;C;EMW_HUNF3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2187;C;EMW_INKE3-_W2;4819;0;100;1;Wind;constq;DEF;0.7;0;0.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2188;C;EMW_JOHN3-_W2;4819;0;100;1;Wind;constq;DEF;0.7;0;0.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2189;C;EMW_KAIM3-_W2;4819;0;100;1;Wind;constq;DEF;1;0;1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2190;C;EMW_KEOO5-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2191;C;EMW_KIER3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2192;C;EMW_KILB3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2193;C;EMW_KILB5-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2194;C;EMW_KILS3-_W2;4819;0;100;1;Wind;constq;DEF;6.5;0;6.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2195;C;EMW_KILT3A_W2;4819;0;100;1;Wind;constq;DEF;2.1;0;2.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2196;C;EMW_KILT3B_W2;4819;0;100;1;Wind;constq;DEF;2.1;0;2.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2197;C;EMW_KILW3-_W2;4819;0;100;1;Wind;constq;DEF;4.2;0;4.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2198;C;EMW_LEVE3-_W2;4819;0;100;1;Wind;constq;DEF;6.6;0;6.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2199;C;EMW_LING3-_W2;4819;0;100;1;Wind;constq;DEF;25.3;0;25.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2200;C;EMW_LINM3-_W2;4819;0;110.4141;1;Wind;constq;DEF;44.2;0;44.2;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.10931;0.10931
  2201;C;EMW_MAYB3-_W2;4819;0;100;1;Wind;constq;DEF;0.9;0;0.9;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2202;C;EMW_NEAR3-_W2;4819;0;100;1;Wind;constq;DEF;1.5;0;1.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2203;C;EMW_NETS3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2204;C;EMW_PAIS3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2205;C;EMW_PART3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2206;C;EMW_POOB3-_W2;4819;0;100;1;Wind;constq;DEF;2.5;0;2.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2207;C;EMW_PORD3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2208;C;EMW_RAVE3A_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2209;C;EMW_RAVE3B_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2210;C;EMW_REDH3-_W2;4819;0;100;1;Wind;constq;DEF;10.1;0;10.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2211;C;EMW_SACO3J_W2;4819;0;100;1;Wind;constq;DEF;22.7;0;22.7;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2212;C;EMW_SACO3K_W2;4819;0;100;1;Wind;constq;DEF;19.4;0;19.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2213;C;EMW_SANX3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2214;C;EMW_SHRU3A_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2215;C;EMW_SHRU3B_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2216;C;EMW_SIGH3A_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2217;C;EMW_SIGH3B_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2218;C;EMW_SPAV3-_W2;4819;0;100;1;Wind;constq;DEF;0.4;0;0.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2219;C;EMW_STHA3-_W2;4819;0;100;1;Wind;constq;DEF;6;0;6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2220;C;EMW_STIR3-_W2;4819;0;100;1;Wind;constq;DEF;9.5;0;9.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2221;C;EMW_STLE3S_W2;4819;0;100;1;Wind;constq;DEF;0.1;0;0.1;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2222;C;EMW_TELR3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2223;C;EMW_TONG3-_W2;4819;0;100;1;Wind;constq;DEF;1.4;0;1.4;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2224;C;EMW_TONG5-_W2;4819;0;100;1;Wind;constq;DEF;0.6;0;0.6;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2225;C;EMW_WFIE3-_W2;4819;0;100;1;Wind;constq;DEF;8.5;0;8.5;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2226;C;EMW_WGEO3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2227;C;EMW_WHHO3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2228;C;EMW_WHTL3-_W2;4819;0;100;1;Wind;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2229;C;EMW_WISH3-_W2;4819;0;100;1;Wind;constq;DEF;9.3;0;9.3;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-0.099;0.099
  2230;C;HVDC_AUCH2-_1;3091;0;550;0.9091;Renewable Generation;constq;DEF;0;0;0;1;0;0;1;0;1;0;0;1;1;1.1;0.9;-176;176
  2231;C;HVDC_HUCS4-_1;3091;0;2666.667;0.9;Renewable Generation;constq;DEF;-2260;-1198;2557.891;-0.883540;0;1;1;0;1.02;0;0;1;1;1.1;0.9;-1538.462;1538.462
  2232;C;STAT_NEIL0B_1;3091;0;70;0.8;Reactive Power Compensation;constv;DEF;0;0;0;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-70;70
  2233;C;WTG_AFTO0G_1;3091;0;55.55556;0.9;Wind;vdroop;DEF;20;0;20;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-16.43382;16.43382
  2234;C;WTG_AIKE0A_1;3091;0;71.9;0.9;Wind;vdroop;DEF;29;0;29;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-19.24481;30.69538
  2235;C;WTG_AIKE0B_1;3091;0;86;0.95;Wind;vdroop;DEF;29;0;29;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-23.01883;36.71492
  2236;C;WTG_AIKE0G_1;3091;0;53.4;0.9;Wind;vdroop;DEF;19.2;0;19.2;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-10.83353;19.85479
  2237;C;WTG_AIRI0G_1;3091;0;43.33333;0.9;Wind;vdroop;DEF;14;0;14;1;0;0;1;0;1;0;0;1;3;1.05;0.95;-10.57105;15.66842
  2238;C;WTG_ANDE0G_1;3091;0;38.88889;0.9;Wind;vdroop;DEF;14;0;14;1;0;0;1;0;1.005;0;0;1;3;1.05;0.95;-9.51;13.5
  2239;C;WTG_AREC01_1;3091;0;63.15;0.95;Wind;vdroop;DEF;30;0;30;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-13.26;23.22
  2240;C;WTG_AREC02_1;3091;0;63.15;0.95;Wind;vdroop;DEF;30;0;30;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-13.26;23.22
  2241;C;WTG_ASVA0G_1;3091;0;36.66667;0.9;Wind;vdroop;DEF;12;0;12;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-8.31;11.41
  2242;C;WTG_AURO0G_1;3091;0;37.9;0.95;Wind;vdroop;DEF;14.4;0;14.4;1;0;0;1;0;1.005;0;0;1;3;1.05;0.95;-9.56;14.1
  2243;C;WTG_BLKS0G_1;3091;0;63.88889;0.9;Wind;vdroop;DEF;21.2;0;21.2;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-15.37;22.08
  2244;C;WTG_BLLX0G_1;3091;0;76.66666;0.9;Wind;vdroop;DEF;24;0;24;1;0;0;1;0;1.005;0;0;1;3;1.05;0.95;-16.25;22.56
  2245;C;WTG_BROC0G_1;3091;0;53.3333;0.9;Wind;vdroop;DEF;19.2;0;19.2;1;0;0;1;0;1.005;0;0;1;3;1.05;0.95;-15.77;15.77
  2246;C;WTG_CALD0G_1;3091;0;43.33333;0.9;Wind;vdroop;DEF;15.6;0;15.6;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-10.45687;15.47812
  2247;C;WTG_CHAP3-_1;3091;0;5;0.95;Wind;vdroop;DEF;1.9;0;1.9;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-1.47875;1.47875
  2248;C;WTG_CLYN0A_1;3091;0;103.8889;0.9;Wind;vdroop;DEF;37.5;0;37.5;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-24.77585;32.25805
  2249;C;WTG_CLYN0B_1;3091;0;103.8889;0.9;Wind;vdroop;DEF;37.5;0;37.5;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-24.77585;32.25805
  2250;C;WTG_CLYN0C_1;3091;0;103.8889;0.9;Wind;vdroop;DEF;37.5;0;37.5;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-24.77585;32.25805
  2251;C;WTG_CLYN0D_1;3091;0;103.8889;0.9;Wind;vdroop;DEF;37.5;0;37.5;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-24.77585;32.25805
  2252;C;WTG_CLYS0A_1;3091;0;71.66666;0.9;Wind;vdroop;DEF;25.8;0;25.8;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-17.65337;23.89305
  2253;C;WTG_CLYS0B_1;3091;0;71.66666;0.9;Wind;vdroop;DEF;25.8;0;25.8;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-17.65337;23.89304
  2254;C;WTG_COYL3-_1;3091;0;33.15;0.9;Wind;vdroop;DEF;11.9;0;11.9;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-10.3428;10.3428
  2255;C;WTG_CRDY0A_1;3091;0;25.56;0.9;Wind;vdroop;DEF;9.2;0;9.2;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-7.968396;7.968396
  2256;C;WTG_CRDY0B_1;3091;0;25.56;0.9;Wind;vdroop;DEF;9.2;0;9.2;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-7.968396;7.968396
  2257;C;WTG_CRYR01_1;3091;0;111.111;0.9;Wind;vdroop;DEF;40;0;40;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-28.36167;54.45581
  2258;C;WTG_CRYR02_1;3091;0;111.111;0.9;Wind;vdroop;DEF;40;0;40;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-29.85985;50.15614
  2259;C;WTG_CRYR0G_1;3091;0;69.44445;0.9;Wind;vdroop;DEF;25;0;25;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-18;18
  2260;C;WTG_CUMH0G_1;3091;0;55.5556;0.9;Wind;vdroop;DEF;20;0;20;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-17.33335;17.33335
  2261;C;WTG_DALQ0G_1;3091;0;44.22;0.95;Wind;vdroop;DEF;18;0;18;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-13.79664;13.79664
  2262;C;WTG_DALS0G_1;3091;0;33.33333;0.9;Wind;vdroop;DEF;12;0;12;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-7.41;11.87
  2263;C;WTG_DESA0G_1;3091;0;76.66666;0.9;Wind;vdroop;DEF;27.6;0;27.6;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-18.33;26.24
  2264;C;WTG_DOWE0G_1;3091;0;52;0.9;Wind;vdroop;DEF;18;0;18;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-16.64;16.64
  2265;C;WTG_DUNE0G_1;3091;0;32.457;0.9166;Wind;vdroop;DEF;11.9;0;11.9;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-7.24;12.01
  2266;C;WTG_DUNH0G_1;3091;0;83.36;0.9;Wind;vdroop;DEF;24.6;0;24.6;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-19.66629;28.7492
  2267;C;WTG_EARB0G_1;3091;0;41.66667;0.9;Wind;vdroop;DEF;14;0;14;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-15;15
  2268;C;WTG_ENHI0G_1;3091;0;76.67;0.9;Wind;vdroop;DEF;27.6;0;27.6;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-23.82022;23.82022
  2269;C;WTG_EWEH0G_1;3091;0;43.33333;0.9;Wind;vdroop;DEF;15.6;0;15.6;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-10.92;15.64216
  2270;C;WTG_FALL0A_1;3091;0;75;0.95;Wind;vdroop;DEF;28.8;0;28.8;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-14;14
  2271;C;WTG_FALL0B_1;3091;0;75;0.95;Wind;vdroop;DEF;28.8;0;28.8;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-14;14
  2272;C;WTG_GAWH0G_1;3091;0;61.11111;0.9;Wind;vdroop;DEF;22.1;0;22.1;1;0;0;1;0;1.005;0;0;1;3;1.05;0.95;-14.61;20.92
  2273;C;WTG_GLAP0G_1;3091;0;35.55556;0.9;Wind;vdroop;DEF;12.9;0;12.9;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-9.25;11.55
  2274;C;WTG_GLCH0G_1;3091;0;30.55556;0.9;Wind;vdroop;DEF;11;0;11;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-9.777778;9.777778
  2275;C;WTG_GRGR0G_1;3091;0;48;0.9;Wind;vdroop;DEF;17.1;0;17.1;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-16.5;16.5
  2276;C;WTG_HAGH0G_1;3091;0;60;0.9;Wind;vdroop;DEF;21.6;0;21.6;1;0;0;1;0;1.005;0;0;1;3;1.05;0.95;-18.672;18.672
  2277;C;WTG_HAHA0G_1;3091;0;33.4;0.9;Wind;vdroop;DEF;12;0;12;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-10.39408;10.39408
  2278;C;WTG_HARE0A_1;3091;0;91.11;0.9;Wind;vdroop;DEF;25;0;25;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-22.51653;50.88168
  2279;C;WTG_HARE0B_1;3091;0;91.15;0.9;Wind;vdroop;DEF;25;0;25;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-22.71085;50.19741
  2280;C;WTG_HARH0G_1;3091;0;57.778;0.9;Wind;vdroop;DEF;20.7;0;20.7;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-13.82;20.36
  2281;C;WTG_HARR0G_1;3091;0;74.7;0.9;Wind;vdroop;DEF;26.9;0;26.9;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-23.904;23.904
  2282;C;WTG_KEIH0G_1;3091;0;5.555555;0.9;Wind;vdroop;DEF;1.8;0;1.8;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-1.25;1.747685
  2283;C;WTG_KENE0G_1;3091;0;65;0.9;Wind;vdroop;DEF;24;0;24;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-20.28;20.28
  2284;C;WTG_KENN0G_1;3091;0;117.9;0.95;Wind;vdroop;DEF;44.8;0;44.8;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-36.7848;36.7848
  2285;C;WTG_KHLL0G_1;3091;0;22.23;0.9;Wind;vdroop;DEF;8;0;8;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-6.574522;6.574522
  2286;C;WTG_KILG0A_1;3091;0;101.4815;0.9;Wind;vdroop;DEF;30.4;0;30.4;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-25.02644;34.10612
  2287;C;WTG_KILG0B_1;3091;0;101.4815;0.9;Wind;vdroop;DEF;30.4;0;30.4;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-25.02645;34.10613
  2288;C;WTG_KILG0C_1;3091;0;101.4815;0.9;Wind;vdroop;DEF;30.4;0;30.4;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-24.92327;34.19785
  2289;C;WTG_KYPE0G_1;3091;0;97.77778;0.9;Wind;vdroop;DEF;35.4;0;35.4;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-23.04762;33.61361
  2290;C;WTG_LNGB0-_1;3091;0;55.56;0.95;Wind;vdroop;DEF;20;0;20;1;0;0;1;0;1;0;0;1;3;1.05;0.95;-17.29027;17.29027
  2291;C;WTG_LOPA0G_1;3091;0;42.22222;0.9;Wind;vdroop;DEF;15.2;0;15.2;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-15;15
  2292;C;WTG_MAHI0G_1;3091;0;66.66666;0.9;Wind;vdroop;DEF;21.2;0;21.2;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-14.08;20.16
  2293;C;WTG_MIDM0G_1;3091;0;56.66667;0.9;Wind;vdroop;DEF;20.4;0;20.4;1;0;0;1;0;1.005;0;0;1;3;1.1;0.9;-10;10
  2294;C;WTG_MINN0G_1;3091;0;27.77778;0.9;Wind;vdroop;DEF;10;0;10;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-6.828352;10.18448
  2295;C;WTG_MINS0G_1;3091;0;43.44445;0.9;Wind;vdroop;DEF;15;0;15;1;0;0;1;0;1.01;0;0;1;3;1.05;0.95;-10.49;14.13
  2296;C;WTG_NNGA6-_1;3091;0;250;0.9;Wind;constq;DEF;112;0;112;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-73.95;73.95
  2297;C;WTG_NNGB6-_1;3091;0;250;0.9;Wind;constq;DEF;112;0;112;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-73.95;73.95
  2298;C;WTG_NOKY0A_1;3091;0;118;0.9;Wind;vdroop;DEF;42.4;0;42.4;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-36.7216;36.7216
  2299;C;WTG_NOKY0B_1;3091;0;118;0.9;Wind;vdroop;DEF;42.4;0;42.4;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-36.7216;36.7216
  2300;C;WTG_PIBU0G_1;3091;0;55.55;0.95;Wind;vdroop;DEF;13.4;0;13.4;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-17.28716;17.28716
  2301;C;WTG_POGB0G;3091;0;9.72;0.99;Wind;vdroop;DEF;3.8;0;3.8;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-4.5;4.5
  2302;C;WTG_PRST0G_1;3091;0;53.9;0.9;Wind;vdroop;DEF;17.5;0;17.5;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-16.8168;16.8168
  2303;C;WTG_SAKN0G_1;3091;0;114;0.95;Wind;vdroop;DEF;22.8;0;22.8;1;0;1;1;0;1;0;0;1;3;1.1;0.9;-35.568;35.568
  2304;C;WTG_SNED0G_1;3091;0;33.33333;0.9;Wind;vdroop;DEF;12;0;12;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-10.37333;10.37333
  2305;C;WTG_SNQR0G_1;3091;0;32.22342;0.931;Wind;vdroop;DEF;12;0;12;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-9.86;9.86
  2306;C;WTG_SOKY0G_1;3091;0;267.5;0.9;Wind;vdroop;DEF;94;0;94;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-81.85197;81.85197
  2307;C;WTG_SOLW0G_1;3091;0;33.33;0.9;Wind;vdroop;DEF;12;0;12;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-8.068942;11.65334
  2308;C;WTG_TODD0G_1;3091;0;30.66667;0.9;Wind;vdroop;DEF;11;0;11;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-9.5;9.5
  2309;C;WTG_TORM0G_1;3091;0;41.62;0.9;Wind;vdroop;DEF;15;0;15;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-17;17
  2310;C;WTG_TRLO0G_1;3091;0;19.76;0.95;Wind;vdroop;DEF;8;0;8;1;0;0;1;0;1.01;0;0;1;3;1.1;0.9;-4.708577;6.782486
  2311;C;WTG_TWEN0G_1;3091;0;42;0.9;Wind;vdroop;DEF;15.1;0;15.1;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-13.104;13.104
  2312;C;WTG_WHLL0G_1;3091;0;30;0.9;Wind;vdroop;DEF;10.8;0;10.8;1;0;0;1;0;1.02;0;0;1;3;1.1;0.9;-7.17;10.27
  2313;C;WTG_WLEE0A_1;3091;0;120.1111;0.9;Wind;vdroop;DEF;41;0;41;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-24.93;40.79
  2314;C;WTG_WLEE0B_1;3091;0;120.1111;0.9;Wind;vdroop;DEF;41;0;41;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-24.93;40.79
  2315;C;WTG_WLEE0C_1;3091;0;117.5556;0.9;Wind;vdroop;DEF;40.1;0;40.1;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-24.4;39.93
  2316;C;WTG_WLEX0A_1;3091;0;120.1111;0.9;Wind;vdroop;DEF;31.7;0;31.7;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-21.52;31.91
  2317;C;WTG_WLEX0B_1;3091;0;122.6667;0.9;Wind;vdroop;DEF;31.7;0;31.7;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-21.86;32.69
  2318;C;WTG_WLEX0C_1;3091;0;102.2222;0.9;Wind;vdroop;DEF;31.7;0;31.7;1;0;0;1;0;1.02;0;0;1;3;1.05;0.95;-19.04;26.56
  2319;C;WTG_WNDR0G_1;3091;0;47.6;0.9;Wind;vdroop;DEF;17.1;0;17.1;1;0;0;1;0;1;0;0;1;3;1.1;0.9;-14.81312;14.81312


$$ElmLne;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);dline(r);fline(r);GPScoords:MATRIX(a);nlnum(i);inAir(i)
  2320;C;lne_AIRI00_AIRI3-;384;16133;0.771;1;;1;0
  2321;C;lne_AIRI00_NETS3-;384;16339;15.531;1;;1;0
  2322;C;lne_AREC1-_MAHI1-_1;385;16309;7.615;1;;1;0
  2323;C;lne_AREC1-_MAHI1-_2;385;16085;1.613;1;;1;0
  2324;C;lne_AREC3-_GLAP3A_1;386;16132;5.931;1;;1;0
  2325;C;lne_GLAP3-_GLAP3A_1;386;16339;10.79;1;;1;0
  2326;C;lne_AURO00_AURO3-;387;16133;2.56;1;;1;0
  2327;C;lne_AURO00_LINM3-;387;16339;11.2;1;;1;0
  2328;C;lne_BAGA1Q_BONN1-_1;388;;15.48;1;;1;0
  2329;C;lne_BAGA1Q_BONN1-_2;388;;2.87;1;;1;0
  2330;C;lne_BAGA1Q_DRCR1Q_1;389;;4.71;1;;1;0
  2331;C;lne_BAGA1Q_DRCR1Q_2;389;16077;3.39;1;;1;0
  2332;C;lne_BAGA1R_BONN1-_1;390;;15.48;1;;1;0
  2333;C;lne_BAGA1R_BONN1-_2;390;;2.87;1;;1;0
  2334;C;lne_BAGA1R_DRCR1R_1;391;;4.71;1;;1;0
  2335;C;lne_BAGA1R_DRCR1R_2;391;16077;3.38;1;;1;0
  2336;C;lne_BAIN1Q_BONN1-_1;392;;7.02;1;;1;0
  2337;C;lne_BAIN1Q_BONN1-_2;392;16081;0.079999;1;;1;0
  2338;C;lne_BAIN1R_BONN1-_1;393;;7.02;1;;1;0
  2339;C;lne_BAIN1R_BONN1-_2;393;16081;0.280000;1;;1;0
  2340;C;lne_BERW1Q_ECCL1-_1;394;;21.54;1;;1;0
  2341;C;lne_BERW1Q_ECCL1-_2;394;16074;0.31;1;;1;0
  2342;C;lne_BERW1R_ECCL1-_1;395;;21.54;1;;1;0
  2343;C;lne_BERW1R_ECCL1-_2;395;16074;0.27;1;;1;0
  2344;C;lne_BLAH1-_GLGL1Q_1;396;16103;0.435;1;;1;0
  2345;C;lne_BLAH1-_GLGL1Q_2;396;;12.6;1;;1;0
  2346;C;lne_BLAH1-_GLGL1R_1;397;16103;0.44;1;;1;0
  2347;C;lne_BLAH1-_GLGL1R_2;397;;12.6;1;;1;0
  2348;C;lne_BLCW1-_MARG1-_1;398;;1.8;1;;1;0
  2349;C;lne_KEOO1Q_MARG1Q_1;398;16088;0.9;1;;1;0
  2350;C;lne_KEOO1Q_NECU1Q_1;398;;24.25;1;;1;0
  2351;C;lne_MARG1Q_MARG1-_1;398;16311;10.1;1;;1;0
  2352;C;lne_BLKL1-_WISH1-_1;399;16079;6.13;1;;1;0
  2353;C;lne_BLKL1-_WISH1-_2;399;16305;5.33;1;;1;0
  2354;C;lne_BLLX1-_LINM1Q_1;400;16306;12.85;1;;1;0
  2355;C;lne_BLLX1-_LINM1Q_2;400;16102;5.24;1;;1;0
  2356;C;lne_BONB2J_ZW052_1;401;;17.302;1;;1;0
  2357;C;lne_ZW052_DENN2-_1;401;;2.592;1;;1;0
  2358;C;lne_BONB4-_ZW052_1;402;;17.302;1;;1;0
  2359;C;lne_ZW052_DENN4-_1;402;;2.592;1;;1;0
  2360;C;Lne_BONN1-_CN117_1;403;16143;1e-06;1;;1;0
  2361;C;lne_CN101A_DENN1-_1;403;16102;0.3;1;;2;0
  2362;C;lne_CN117_CN101A_1;403;;4.04;1;;1;0
  2363;C;lne_CN117_CN101A_2;403;;4.04;1;;1;0
  2364;C;lne_AB13_STIR1S_1;404;16089;13.05;1;;1;0
  2365;C;lne_BONN1-_AB13_1;404;;3.3;1;;1;0
  2366;C;lne_AB13_STIR1T_1;405;16089;13.05;1;;1;0
  2367;C;lne_BONN1-_AB13_1;405;;3.3;1;;1;0
  2368;C;lne_BONN2A_ZG001_1;406;;3.812;1;;1;0
  2369;C;lne_ZG001_DENN2-_1;406;16111;0.55;1;;1;0
  2370;C;lne_BONN2B_ZG001_1;407;;3.812;1;;1;0
  2371;C;lne_ZG001_DENN2-_2;407;16111;0.46;1;;1;0
  2372;C;lne_BOWB31_KAIMY6_1;408;16160;5.38;1;;1;0
  2373;C;lne_KAIM3-_KAIMX9_1;408;16223;11.23;1;;1;0
  2374;C;lne_KAIMX9_KAIMY6_1;408;16225;4.42;1;;1;0
  2375;C;lne_BOWB32_KAIMY7_1;409;16161;5.38;1;;1;0
  2376;C;lne_KAIM3-_KAIMX8_1;409;16222;11.23;1;;1;0
  2377;C;lne_KAIMX8_KAIMY7_1;409;16224;4.42;1;;1;0
  2378;C;lne_BRAP1-_BZ001A_1;410;16092;0.2;1;;1;0
  2379;C;lne_BZ001A_BZ001B_1;410;16100;5.1;1;;1;0
  2380;C;lne_BZ001B_BZ015_1;410;16097;0.1;1;;1;0
  2381;C;lne_BZ015_ERSK1Q_1;410;;3.17;1;;1;0
  2382;C;lne_BRAP1-_BZ014_1;411;16092;0.1;1;;1;0
  2383;C;lne_BZ002A_BZ002B;411;16100;0.84;1;;1;0
  2384;C;lne_BZ002B_BZ002C_1;411;16085;1.25;1;;1;0
  2385;C;lne_BZ002C_BZ002D_1;411;16100;3.5;1;;1;0
  2386;C;lne_BZ002D_BZ002E_1;411;16093;0.44;1;;1;0
  2387;C;lne_BZ002E_BZ014_1;411;16097;0.1;1;;1;0
  2388;C;lne_BZ014_BZ015_1;411;;0.25;1;;1;0
  2389;C;lne_BZ015_ERSK1R_1;411;;3.2;1;;1;0
  2390;C;lne_BRAE1G_BRAP1-_1;412;16166;2.1;1;;1;0
  2391;C;lne_BRAE1G_GOVA1R_1;412;16167;4.03;1;;1;0
  2392;C;lne_BRAP1-_YB041A_1;413;16150;2.1;1;;1;0
  2393;C;lne_PAIS1R_YB026A_1;413;16238;0.09;1;;1;0
  2394;C;lne_YB041A_YB026A_1;413;;4.52;1;;1;0
  2395;C;lne_BUSB2-_EKIS2R_1;414;;9.34;1;;1;0
  2396;C;lne_EKIS2R_STHA2A_1;414;;0.2135;1;;1;0
  2397;C;lne_EKIS2R_STHA2A_2;414;;5.5865;1;;1;0
  2398;C;lne_CCSS1-_CCSS1B_1;415;16088;0.7;1;;1;0
  2399;C;lne_CCSS1B_GAWH1Q_1;415;16088;1.9;1;;1;0
  2400;C;lne_BR001-_CHAP1-_1;416;16084;0.125;1;;1;0
  2401;C;lne_BR001-_DUMF1-_1;416;;26.9;1;;1;0
  2402;C;lne_BR001-_DUMF1-_2;417;;26.9;1;;1;0
  2403;C;lne_CHAP1-_BR001-_1;417;16084;0.18;1;;1;0
  2404;C;lne_BV001A_ECCF1J_1;418;;6.569;1;;1;0
  2405;C;lne_CHAP1-_BV001A_1;418;16084;0.23;1;;1;0
  2406;C;lne_BV001B_ECCF1K_1;419;;6.569;1;;1;0
  2407;C;lne_CHAP1-_BV001B_1;419;16084;0.185;1;;1;0
  2408;C;lne_AL048A_GRNA1-_1;420;16101;0.35;1;;1;0
  2409;C;lne_CHAP1-_AL048A_1;420;;12.83;1;;1;0
  2410;C;lne_AL048B_GRNA1-_1;421;16101;0.3;1;;1;0
  2411;C;lne_CHAP1-_AL048B_1;421;;12.83;1;;1;0
  2412;C;lne_CHAP3-_SOLW00-_1;422;16134;1.3;1;;1;0
  2413;C;lne_SOLW00-_SOLW3-_1;422;16339;14;1;;1;0
  2414;C;lne_CLYM2-_DALM2R_1;423;;4.21;1;;1;0
  2415;C;lne_CLYM2-_YF001-_1;423;16178;0.093;1;;1;0
  2416;C;lne_CLYM2-_EERH2A_1;424;;8.75;1;;1;0
  2417;C;lne_DENN2A_EERH2A_1;424;;24.47;1;;1;0
  2418;C;lne_DENN2A_LOAN2-_1;424;;21.35;1;;1;0
  2419;C;lne_CCSS1A_CCSS1-_1;425;16088;0.47;1;;1;0
  2420;C;lne_COAL1-_CCSS1A_1;425;16088;6.5;1;;1;0
  2421;C;lne_COAL1-_KYPE1-_1;426;16088;2.39;1;;1;0
  2422;C;lne_COAL1-_KYPE1-_2;426;16084;14.7;1;;1;0
  2423;C;lne_COAL1-_YR005AR;427;16096;3.14;1;;1;0
  2424;C;lne_YR005AR_LINM1R_1;427;16286;5.774;1;;1;0
  2425;C;lne_COAL1-_DONO1A_1;428;16103;4.48;1;;1;0
  2426;C;lne_DONO1B_MIDM1-_1;428;16103;9.6;1;;1;0
  2427;C;lne_COAL1A_KENN1Y_1;429;16103;0.2;1;;1;0
  2428;C;lne_KENN1-_KENN1X_1;429;16103;3.2;1;;1;0
  2429;C;lne_KENN1X_KENN1Y_1;429;16307;16;1;;1;0
  2430;C;lne_COAT2Q_NEAR2Q_1;430;16115;4.9;1;;1;0
  2431;C;lne_COAT2Q_NEAR2Q_2;430;;3.4;1;;1;0
  2432;C;lne_COAT2R_NEAR2R_1;431;16115;4.9;1;;1;0
  2433;C;lne_COAT2R_NEAR2R_2;431;;3.4;1;;1;0
  2434;C;lne_COCK2-_SMEA2R_1;432;;9.51;1;;1;0
  2435;C;lne_KAIM2-_SMEA2R_1;432;;8.78;1;;1;0
  2436;C;lne_COYL1-_COYT1T_1;433;16080;0.27;1;;1;0
  2437;C;lne_COYL1-_COYT1T_2;433;;4.33;1;;1;0
  2438;C;lne_COYL1-_COYT1A_1;434;16080;0.57;1;;1;0
  2439;C;lne_COYL1-_COYT1A_2;434;;4.33;1;;1;0
  2440;C;lne_COYT1A_MAYT1-_1;434;;4.84;1;;1;0
  2441;C;lne_COYL2-_COYW2S_1;435;;1.3;1;;1;0
  2442;C;lne_COYW2S_YX043-_1;435;16180;0.08;1;;1;0
  2443;C;lne_COYT1T_N019_1;436;16086;4.815;1;;1;0
  2444;C;lne_N019_KILS1-_1;436;16303;15.215;1;;1;0
  2445;C;lne_COYT1-_MAYT1A_1;437;;5.076;1;;1;0
  2446;C;lne_MAYB1-_MAYT1A_1;437;;12.59;1;;1;0
  2447;C;lne_MAYB1-_MAYT1A_2;437;16080;0.28;1;;1;0
  2448;C;lne_COYW2S_XY006_1;438;;12.71;1;;1;0
  2449;C;lne_XY006_KILS2-_1;438;;0.66;1;;1;0
  2450;C;lne_COYW2T_XY006_1;439;;12.71;1;;1;0
  2451;C;lne_XY006_KILS2-_1;439;;0.66;1;;1;0
  2452;C;lne_CRDY3A_CRDY3X_1;440;16124;0.15;1;;1;0
  2453;C;lne_CRDY3X_EWEH3C_1;440;16339;4.736;1;;1;0
  2454;C;lne_EWEH3-_EWEH3C_1;440;16124;0.2;1;;1;0
  2455;C;lne_CRDY3B_CRDY3Y_1;441;16124;0.15;1;;1;0
  2456;C;lne_CRDY3B_EWEH3D_1;441;16339;4.775;1;;1;0
  2457;C;lne_EWEH3-_EWEH3D_1;441;16124;0.2;1;;1;0
  2458;C;lne_CROO1Q_NEIL1-_1;442;;12.56;1;;1;0
  2459;C;lne_CROO1Q_NEIL1-_2;442;16075;0.22;1;;1;0
  2460;C;lne_CROO1R_NEIL1-_1;443;;12.56;1;;1;0
  2461;C;lne_CROO1R_NEIL1-_2;443;16075;0.23;1;;1;0
  2462;C;lne_CRUA2Q_CRUA2S_1;444;16112;0.4;1;;1;0
  2463;C;lne_CRUA2S_DALL2-_1;444;;8.16;1;;1;0
  2464;C;lne_CRUA2R_CRUA2T_1;445;16112;0.4;1;;1;0
  2465;C;lne_CRUA2T_DALL2-_1;445;;8.16;1;;1;0
  2466;C;lne_CRYR4-_TORN4-_1;446;;9.36;1;;1;0
  2467;C;lne_THOB4A_TORN4-_1;446;16140;1.97;1;;1;0
  2468;C;lne_CURR1-_GORG1Q_2;447;16078;5.8;1;;1;0
  2469;C;lne_CURR1A_GORG1Q_1;447;;1.49;1;;1;0
  2470;C;lne_CURR1-_LING1Q_1;448;16103;4.235;1;;1;0
  2471;C;lne_CURR1-_LING1Q_2;448;;8.323;1;;1;0
  2472;C;lne_CURR1-_LING1Q_3;448;16078;0.97;1;;1;0
  2473;C;lne_CURR1-_GORG1R_2;449;16078;5.78;1;;1;0
  2474;C;lne_CURR1B_GORG1R_1;449;;1.49;1;;1;0
  2475;C;lne_CURR1-_LING1R_2;450;;8.323;1;;1;0
  2476;C;lne_CURR1-_LING1R_3;450;16078;1.1;1;;1;0
  2477;C;lne_CURR1B_LING1R_1;450;16103;4.235;1;;1;0
  2478;C;lne_CURR2-_XN030_1;451;;41.5;1;;1;0
  2479;C;lne_XN030_GRMO2-_2;451;;0.7;1;;1;0
  2480;C;lne_CURR2-_GRMO2A_1;452;;41.5;1;;1;0
  2481;C;lne_GRMO2A_KINC2-_1;452;;14.26;1;;1;0
  2482;C;lne_CURR2-_SIGH2Q_1;453;;1.54;1;;1;0
  2483;C;lne_CURR2-_SIGH2Q_2;453;16115;1.7;1;;1;0
  2484;C;lne_CURR2-_SIGH2R_1;454;;1.54;1;;1;0
  2485;C;lne_CURR2-_SIGH2R_2;454;16115;1.67;1;;1;0
  2486;C;lne_DALL2-_INVR2A_1;455;;22.55;1;;1;0
  2487;C;lne_INVR2A_WIYH2-_1;455;;55.6;1;;1;0
  2488;C;lne_DENN2-_ZCN53_1;456;;2.74;1;;1;0
  2489;C;lne_ZCN53_LOAN2-_1;456;;18.85;1;;1;0
  2490;C;lne_DENN2-_ZCN54_1;457;;2.74;1;;1;0
  2491;C;lne_ZCN54_LOAN2-_1;457;;18.85;1;;1;0
  2492;C;lne_DESA1Q_NECU1-_1;458;16084;4.3;1;;1;0
  2493;C;lne_DESA1Q_NECU1-_2;458;16307;6.4;1;;1;0
  2494;C;06 HUER4-_DEVM4-_1 XF022 to XF006;459;;5.392;1;;1;0
  2495;C;07 HUER4-_DEVM4-_1 XF022 to XF039;459;;5.686;1;;1;0
  2496;C;08 HUER4-_DEVM4-_1 XF039 to ZO240;459;;0.119;1;;1;0
  2497;C;09 HUER4-_DEVM4-_1 ZO240 to ZO251;459;;3.687;1;;1;0
  2498;C;10 HUER4-_DEVM4-_1 ZO251 to ZO256;459;;1.92;1;;1;0
  2499;C;11 HUER4-_DEVM4-_1 ZO256 to ZO257;459;;0.36;1;;1;0
  2500;C;12 HUER4-_DEVM4-_1 ZO257 to ZO259;459;;0.719;1;;1;0
  2501;C;13 HUER4-_DEVM4-_1 ZO259 to ZO260;459;;0.355;1;;1;0
  2502;C;14 HUER4-_DEVM4-_1 ZO260 to ZO265;459;;1.996;1;;1;0
  2503;C;15 HUER4-_DEVM4-_1 ZO265 to ZO266;459;;0.303;1;;1;0
  2504;C;16 HUER4-_DEVM4-_1 ZO266 to ZO276;459;;3.37;1;;1;0
  2505;C;17 HUER4-_DEVM4-_1 ZO276 to ZO277;459;;0.275;1;;1;0
  2506;C;18 HUER4-_DEVM4-_1 ZO277 to ZO280;459;;0.888;1;;1;0
  2507;C;19 HUER4-_DEVM4-_1 ZO280 to ZR001;459;;0.36;1;;1;0
  2508;C;20 HUER4-_DEVM4-_1 ZR001 to ZR006;459;;1.74;1;;1;0
  2509;C;8 HUER4-_NEIL4Q_1 XF006 to XF002(1a);459;;1.304;1;;1;0
  2510;C;DEVM4-_WIYH4Q_1 XF039 to XF060;460;;6.178;1;;1;0
  2511;C;DEVM4-_WIYH4Q_1 XF060 to XF063;460;;1.003;1;;1;0
  2512;C;DEVM4-_WIYH4Q_1 XF063 to XF082;460;;5.635;1;;1;0
  2513;C;DEVM4-_WIYH4Q_1 ZO240 to XF039;460;;0.119;1;;1;0
  2514;C;DEVM4-_WIYH4Q_1 ZO251 to ZO240;460;;3.687;1;;1;0
  2515;C;DEVM4-_WIYH4Q_1 ZO256 to ZO251;460;;1.92;1;;1;0
  2516;C;DEVM4-_WIYH4Q_1 ZO257 to ZO256;460;;0.36;1;;1;0
  2517;C;DEVM4-_WIYH4Q_1 ZO259 to ZO257;460;;0.719;1;;1;0
  2518;C;DEVM4-_WIYH4Q_1 ZO260 to ZO259;460;;0.355;1;;1;0
  2519;C;DEVM4-_WIYH4Q_1 ZO265 to ZO260;460;;1.996;1;;1;0
  2520;C;DEVM4-_WIYH4Q_1 ZO266 to ZO265;460;;0.303;1;;1;0
  2521;C;DEVM4-_WIYH4Q_1 ZO276 to ZO266;460;;3.37;1;;1;0
  2522;C;DEVM4-_WIYH4Q_1 ZO277 to ZO276;460;;0.275;1;;1;0
  2523;C;DEVM4-_WIYH4Q_1 ZO280 to ZO277;460;;0.888;1;;1;0
  2524;C;DEVM4-_WIYH4Q_1 ZR001 to ZO280;460;;0.36;1;;1;0
  2525;C;DEVM4-_WIYH4Q_1 ZR006 to ZR001;460;;1.74;1;;1;0
  2526;C;lne_AB54_DEVO1-_1;461;;5.8;1;;1;0
  2527;C;lne_STIR1T_AB54_1;461;16104;5.816;1;;1;0
  2528;C;lne_DOWE3-_LINM3-_1;462;16131;3.895;1;;1;0
  2529;C;lne_DOWE3-_LINM3-_2;462;16338;6.835;1;;1;0
  2530;C;lne_DOWE3-_LINM3-_2;463;16131;3.965;1;;1;0
  2531;C;lne_DOWE3-_LINM3-_3;463;16338;6.665;1;;1;0
  2532;C;lne_DRUM2Q_WIYH2-_1;464;;2.46;1;;1;0
  2533;C;lne_WIYH2-_YD001-_1;464;16247;0.29;1;;1;0
  2534;C;lne_DUNB1Q_INWI1A_1;465;;7.8;1;;1;0
  2535;C;lne_INWI1A_INWI1Q_1;465;16098;3.7;1;;1;0
  2536;C;lne_DUNB1R_INWI1B_1;466;;7.8;1;;1;0
  2537;C;lne_INWI1B_INWI1R_1;466;16098;3.7;1;;1;0
  2538;C;lne_DUNE1-_SMEA1-_1;467;;17.838;1;;1;0
  2539;C;lne_SMEA1-SME1R;467;16085;0.13;1;;1;0
  2540;C;lne_SMEA1R_SMEA1S;467;16081;0.491;1;;1;0
  2541;C;lne_DUNF1Q_INKE1Q_1;468;16095;0.09;1;;1;0
  2542;C;lne_DUNF1Q_INKE1Q_2;468;;7.58;1;;1;0
  2543;C;lne_DUNF1R_INKE1R_1;469;16095;0.09;1;;1;0
  2544;C;lne_DUNF1R_INKE1R_2;469;;7.58;1;;1;0
  2545;C;lne_ECCL1-_ECCL1A_1;470;;4.19;1;;1;0
  2546;C;lne_GALA1-_GALA1A_1;470;;0.3;1;;1;0
  2547;C;lne_GALA1A_ECCL1A_1;470;;26.88;1;;1;0
  2548;C;lne_ECCL1-_ECCL1B_1;471;;4.19;1;;1;0
  2549;C;lne_GALA1-_GALA1B_1;471;;0.3;1;;1;0
  2550;C;lne_GALA1B_ECCL1B_1;471;;26.45;1;;1;0
  2551;C;lne_BRNX4A_TORN4-_1;472;16135;2.1;1;;2;0
  2552;C;lne_ECCL4A_BRNX4A_1;472;;34.2;1;;1;0
  2553;C;lne_BRNX4B_TORN4-_1;473;16135;2.1;1;;2;0
  2554;C;lne_ECCL4B_BRNX4B_1;473;;34.2;1;;1;0
  2555;C;lne_DENN2B_EERH2-_1;474;;24.47;1;;1;0
  2556;C;lne_DENN2B_LOAN2-_1;474;;21.35;1;;1;0
  2557;C;lne_EKIL2R_EKIL2T_1;475;;5.17;1;;1;0
  2558;C;lne_EKIL2R_ZE017-_1;475;16193;0.108;1;;1;0
  2559;C;lne_BUSB2R_EKIS2-_1;476;;9.34;1;;1;0
  2560;C;lne_BUSB2R_NEIL2-_1;476;;20.24;1;;1;0
  2561;C;lne_EKIS2-_XQ028A_1;477;;0.2135;1;;1;0
  2562;C;lne_XQ028A_STHA2B_1;477;;5.5865;1;;1;0
  2563;C;lne_ELDE1Q_NEIL1-_1;478;;3.82;1;;1;0
  2564;C;lne_ELDE1Q_NEIL1-_2;478;16075;0.180000;1;;1;0
  2565;C;lne_ELDE1R_NEIL1-_1;479;;3.82;1;;1;0
  2566;C;lne_ELDE1R_NEIL1-_2;479;16075;0.230000;1;;1;0
  2567;C;lne_ELVA4-_MOFF4A_1;480;;23.72;1;;1;0
  2568;C;lne_GRNA4C_MOFF4A_1;480;;41.82;1;;1;0
  2569;C;lne_COAL4A_ELVA4-_1;481;;26.77;1;;1;0
  2570;C;lne_COAL4A_STHA4-_1;481;;21.79;1;;1;0
  2571;C;lne_EWEH1Q_EWEH1S_1;482;16102;0.038245;1;;1;0
  2572;C;lne_EWEH1R_GRNA1-_1;482;16102;0.081715;1;;1;0
  2573;C;lne_EWEH1S_EWEH1R_1;482;16310;15.7;1;;1;0
  2574;C;lne_GARB1Q_HELE1-_1;483;;5.0304;1;;1;0
  2575;C;lne_GARB1Q_HELE1-_2;483;;10.2825;1;;1;0
  2576;C;lne_GARB1R_STLE1-_1;484;;5.0609;1;;1;0
  2577;C;lne_GARB1R_STLE1-_2;484;;21.8482;1;;1;0
  2578;C;lne_CK112A_CK112A_1;485;;24.7994;1;;1;0
  2579;C;lne_CK202_WIYH1-_1;485;16094;0.3304;1;;1;0
  2580;C;lne_GARE1S_CK112A_1;485;;10.2825;1;;1;0
  2581;C;lne_CL153A_CL200_1;486;;12.8916;1;;1;0
  2582;C;lne_CL200_WIYH1-_1;486;16094;0.1623;1;;1;0
  2583;C;lne_GARE1T_CL153A_1;486;;21.8482;1;;1;0
  2584;C;lne_CAFA1A_EAST1A_1;487;;3.41;1;;1;0
  2585;C;lne_CAFA1A_KEOO1-_1;487;;2.58;1;;1;0
  2586;C;lne_EASTA_GLLE1-_1;487;;1.69;1;;1;0
  2587;C;lne_CH006_MOSM1-_1;488;16082;0.090000;1;;1;0
  2588;C;lne_GLNI1-_CH006_1;488;;1.41;1;;1;0
  2589;C;lne_GLNI1-_MOSM1-_2;489;;1.41;1;;1;0
  2590;C;lne_GLNI1-_MOSM1-_3;489;16082;0.11;1;;1;0
  2591;C;lne_GLRB2-_YS030_1;490;;12.54;1;;1;0
  2592;C;lne_YS030_GLRO2-_1;490;;2.14;1;;1;0
  2593;C;lne_GLRO2-_YS030_1;491;;2.14;1;;1;0
  2594;C;lne_YS030_WFIE2-_2;491;;9.94;1;;1;0
  2595;C;lne_BRAE1P_GOVA1Q_1;492;16168;4.03;1;;1;0
  2596;C;lne_BRAE1P_PAIS1Q_1;492;;4.52;1;;1;0
  2597;C;lne_XN030_GRMO2-_1;493;;0.7;1;;1;0
  2598;C;lne_XN030_KINC2-_1;493;;14.26;1;;1;0
  2599;C;lne_GRNA1-_JUNV1A_1;494;;4.74;1;;1;0
  2600;C;lne_HAWI1-_JUNV1A_1;494;;50.61;1;;1;0
  2601;C;lne_GRNA4A_HAKB4-_1;495;;1.97;1;;1;0
  2602;C;lne_GRNA4A_MOFF4C_1;495;;41.82;1;;1;0
  2603;C;lne_HAWI3-_PIBU3A_1;496;16126;1;1;;1;0
  2604;C;lne_PIBU3A-PIBU3-_1;496;16339;11.5;1;;1;0
  2605;C;lne_HELE1-_WIYH1-_1;497;;24.7994;1;;1;0
  2606;C;lne_HELE1-_WIYH1-_2;497;16094;0.182;1;;1;0
  2607;C;1 HUER4-_KILS4-_1 XB001 to XB097;498;;31.615;1;;1;0
  2608;C;2 HUER4-_KILS4-_1 XB097 to ZP001;498;;0.01;1;;1;0
  2609;C;3 HUER4-_KILS4-_1 ZP001 to ZP081;498;;27.5;1;;1;0
  2610;C;1 HUER4-_STHA4-_1 XB001 to XB097;499;;31.615;1;;1;0
  2611;C;2 HUER4-_STHA4-_1 XB097 to ZP001;499;;0.01;1;;1;0
  2612;C;3 HUER4-_STHA4-_1 ZP001 to ZP081;499;;27.5;1;;1;0
  2613;C;HUER;499;16148;1e-06;1;;1;0
  2614;C;KILS4T;499;16148;1e-06;1;;1;0
  2615;C;HUNE4-;500;16148;1e-06;1;;1;0
  2616;C;NEIL4Q;500;16148;1e-06;1;;1;0
  2617;C;lne_XC094_ZF171_1;500;;0.25;1;;1;0
  2618;C;lne_XC130_XC094_1;500;;11.52;1;;1;0
  2619;C;lne_ZF171_ZF132_1;500;;14.16;1;;1;0
  2620;C;lne_ZN063R_ZN066_1;500;;1.34;1;;1;0
  2621;C;lne_ZN066_ZN90_XB98_1;500;;8.16;1;;1;0
  2622;C;HUNE4-;501;16148;1e-06;1;;1;0
  2623;C;NEIL4R;501;16148;1e-06;1;;1;0
  2624;C;lne_XC094_ZF171_1;501;;0.25;1;;1;0
  2625;C;lne_XC130_XC094_1;501;;11.52;1;;1;0
  2626;C;lne_ZF171_ZN063R_1;501;;14.16;1;;1;0
  2627;C;lne_ZN063R_ZN066_1;501;;1.34;1;;1;0
  2628;C;lne_ZN066_ZN091B_1;501;;8.16;1;;1;0
  2629;C;lne_BU032_CE001_1;502;;0.432;1;;1;0
  2630;C;lne_CE001_KILW1R_1;502;;12.418;1;;1;0
  2631;C;lne_HUNF1Q_BU032_1;502;16099;3.06;1;;1;0
  2632;C;lne_BU030_SACO1R_1;503;;8.14;1;;1;0
  2633;C;lne_BU032_BU030_1;503;;0.432;1;;1;0
  2634;C;lne_HUNF1R_BU032_1;503;16099;3.04;1;;1;0
  2635;C;lne_HUNN2A_HUNN2C_1;504;16107;1.111;1;;1;0
  2636;C;lne_HUNN2A_HUNN2C_2;504;16108;2.245;1;;1;0
  2637;C;lne_HUNN2B_HUNN2D_1;505;16107;1.147;1;;1;0
  2638;C;lne_HUNN2B_HUNN2D_2;505;16108;2.266;1;;1;0
  2639;C;lne_KEOO1-_KEOO1R_1;506;16303;2.26;1;;1;0
  2640;C;lne_KEOO1R_NECU1R_1;506;;24.25;1;;1;0
  2641;C;lne_I009_KIER1Q_1;507;16092;4.183;1;;1;0
  2642;C;lne_WIYH1-_I009_1;507;;2.089;1;;1;0
  2643;C;lne_I009_KIER1R_1;508;16092;4.095;1;;1;0
  2644;C;lne_WIYH1-_I009_1;508;;2.089;1;;1;0
  2645;C;lne_KILS2-_KILT2Q_1;509;;3.56;1;;1;0
  2646;C;lne_KILS2-_XW012A_1;509;16114;0.29;1;;1;0
  2647;C;lne_KILS2-_KILT2R_1;510;;3.56;1;;1;0
  2648;C;lne_KILS2-_XW012B_1;510;16114;0.33;1;;1;0
  2649;C;KILS4-_STHA4-_1 XV001A to XV011;511;;4.105;1;;1;0
  2650;C;KILS4-_STHA4-_1 XV011 to XV099;511;;30.843;1;;1;0
  2651;C;5 HUER4-_STHA4-_1 XV001A to XV011;512;;4.105;1;;1;0
  2652;C;6 HUER4-_STHA4-_1 XV011 to XV099;512;;30.843;1;;1;0
  2653;C;KILT4T;512;16148;1e-06;1;;1;0
  2654;C;STHA;512;16148;1e-06;1;;1;0
  2655;C;lne_KINB2J_XL031_2;513;;0.65;1;;1;0
  2656;C;lne_XL006_KINC2-_2;513;;1.55;1;;1;0
  2657;C;lne_XL007_XL006-_2;513;;0.347;1;;1;0
  2658;C;lne_XL031_XL007_2;513;;8.121;1;;1;0
  2659;C;lne_KINB2K_XL031_1;514;;0.65;1;;1;0
  2660;C;lne_XL006_KINC2-_1;514;;1.55;1;;1;0
  2661;C;lne_XL007_XL006-_1;514;16322;0.385;1;;1;0
  2662;C;lne_XL031_XL007_1;514;;8.121;1;;1;0
  2663;C;lne_LAMB2-_PORD2R_1;515;;3.94;1;;1;0
  2664;C;lne_PORD2R_YK015-_1;515;16244;0.177;1;;1;0
  2665;C;lne_LEVT1R_REDH1A_1;516;;8.61;1;;1;0
  2666;C;lne_REDH1A_AG024A_1;516;;7.236;1;;1;0
  2667;C;lne_WFIE1-_AG024A_1;516;;2.861;1;;1;0
  2668;C;lne_LOAN2-_MOSM2L_1;517;16110;0.174;1;;2;0
  2669;C;lne_LOAN2-_MOSM2L_2;517;;26.196;1;;1;0
  2670;C;lne_MOSM2-_MOSM2L_1;517;;5.3;1;;1;0
  2671;C;lne_LOAN2-_WFIE2-_2;518;;26.226;1;;1;0
  2672;C;lne_LOAN2-_WFIE2-_3;518;;2.943;1;;1;0
  2673;C;lne_LOAN2T_YJ001_1;518;16145;0.04;1;;1;0
  2674;C;lne_MAHI3-_TRLO3A_1;519;16337;8.722;1;;1;0
  2675;C;lne_TRLO3A_TRLO3-_1;519;16126;5.5;1;;1;0
  2676;C;lne_MAYB1-_MAYT1T_1;520;;12.59;1;;1;0
  2677;C;lne_MAYB1-_MAYT1T_2;520;16080;0.31;1;;1;0
  2678;C;lne_MOSM2-_MOSM2T_1;521;;5.3;1;;1;0
  2679;C;lne_MOSM2T_WFIE2-_1;521;;2.943;1;;1;0
  2680;C;lne_NEIL1-_PAIS1Q_1;522;;8.29;1;;1;0
  2681;C;lne_YB001-_NEIL1-_1;522;16090;0.29;1;;1;0
  2682;C;lne_NEIL1-_PAIS1R_1;523;;8.31;1;;1;0
  2683;C;lne_NEIL1-_YB001_1;523;16090;0.31;1;;1;0
  2684;C;1 NEIL2-_WIYH2-_1 XF001B to XF002;524;;0.255;1;;1;0
  2685;C;2 NEIL2-_WIYH2-_1 XF002 to XF006;524;;1.304;1;;1;0
  2686;C;3 NEIL2-_WIYH2-_1 XF006 to XF022;524;;5.392;1;;1;0
  2687;C;4 NEIL2-_WIYH2-_1 XF022 to XF039;524;;5.686;1;;1;0
  2688;C;5 NEIL2-_WIYH2-_1 XF039 to XF060;524;;6.178;1;;1;0
  2689;C;6 NEIL2-_WIYH2-_1 XF060 to XF063;524;;1.003;1;;1;0
  2690;C;7 NEIL2-_WIYH2-_1 XF063 to XF082;524;;5.635;1;;1;0
  2691;C;lne_NNGA2-_NNGA2T_1;525;16235;12.325;1;;1;0
  2692;C;lne_NNGA2G_NNGA2S_1;525;16237;1;1;;1;0
  2693;C;lne_NNGA2S_NNGA2T_1;525;16236;36.572;1;;1;0
  2694;C;lne_NNGB2-_NNGB2T_1;526;16235;12.3;1;;1;0
  2695;C;lne_NNGB2G_NNGB2S_1;526;16237;1;1;;1;0
  2696;C;lne_NNGB2S_NNGB2T_1;526;16236;36.572;1;;1;0
  2697;C;lne_POOB2Q_SMEA2-_1;527;;7.79;1;;1;0
  2698;C;lne_SMEA2-_YH002A_1;527;16109;0.19;1;;1;0
  2699;C;lne_POOB2R_SMEA2-_1;528;;7.79;1;;1;0
  2700;C;lne_SMEA2-_YH002B_1;528;16109;0.19;1;;1;0
  2701;C;lne_REDH1-_AG024-_1;529;;7.236;1;;1;0
  2702;C;lne_WFIE1-_AG024-_1;529;;2.861;1;;1;0
  2703;C;lne_SMEA4Q_STHA4-_1;530;;61.77;1;;1;0
  2704;C;lne_SMEA4Q_STHA4B_3;530;;11.6;1;;1;0
  2705;C;lne_CRYR4A_FALL4A_1;531;;13.86;1;;1;0
  2706;C;lne_CRYR4A_THOB4-_1;531;;9.36;1;;1;0
  2707;C;lne_FALL4A_SMEA4Q_1;531;;31.1;1;;1;0
  2708;C;lne_THOB4B_TORN4-_1;531;16141;1.94;1;;1;0
  2709;C;lne_AB54_AG139A_1;532;;5.8;1;;1;0
  2710;C;lne_AG139A_WFIE1A_1;532;;31.8;1;;1;0
  2711;C;lne_STIR1S_AB54-1;532;16104;5.816;1;;1;0
  2712;C;lne_STLE1-_WIYH1-_1;533;;12.8916;1;;1;0
  2713;C;lne_STLE1-_WIYH1-_2;533;16094;0.2908;1;;1;0
  2714;C;lne_WFIB2-_YS030_1;534;;12.54;1;;1;0
  2715;C;lne_YS030_WFIE2-_1;534;;9.94;1;;1;0
  2716;C;lne_AIKE3-_DUNB3-_1;3091;16152;15;1;;1;0
  2717;C;lne_AIKE3-_DUNB3-_2;3091;16153;15;1;;1;0
  2718;C;lne_ANDE3-_DOWE3-_1;3091;16129;11.22;1;;1;0
  2719;C;lne_ASVA3-_MAYB3-_1;3091;16124;25.3;1;;1;0
  2720;C;lne_AUCH2-_MAHI2-_1;3091;;14.5;1;;1;0
  2721;C;lne_AUCW1-_HADH1-_1;3091;16154;18;1;;1;0
  2722;C;lne_AUCW1-_MAYB1-_1;3091;16155;0.07;1;;1;0
  2723;C;lne_AYR-2Q_COYW2S_1;3091;;9.37;1;;1;0
  2724;C;lne_AYR-2R_COYW2T_1;3091;;9.37;1;;1;0
  2725;C;lne_BAGA3-_POLK3A_1;3091;16156;5.46;1;;1;0
  2726;C;lne_BAGA3-_POLK3A_2;3091;16157;5.49;1;;1;0
  2727;C;lne_BERW3-_ECCL3-_1;3091;16158;999.99;1;;1;0
  2728;C;lne_BLAH1-_DUNH1Q_1;3091;;1.15;1;;1;0
  2729;C;lne_BLAH1-_DUNH1R_1;3091;;1.15;1;;1;0
  2730;C;lne_BLAH3A_WNDR3-_1;3091;16119;0.21;1;;2;0
  2731;C;lne_BLCW3-_BLKS3-_1;3091;16134;2.801;1;;2;0
  2732;C;lne_BONN1-_CUMB1Q_1;3091;;10.89;1;;1;0
  2733;C;lne_BONN1-_CUMB1R_1;3091;;10.89;1;;1;0
  2734;C;lne_BONN3-_EARB3-_1;3091;16159;20.8;1;;1;0
  2735;C;lne_BPGR3-_BPGR3G_1;3091;16162;1;1;;1;0
  2736;C;lne_BPGR3-_BPGR3G_2;3091;16163;1;1;;1;0
  2737;C;lne_BPGR3-_BPGR3J_1;3091;16164;0.27;1;;1;0
  2738;C;lne_BPGR3-_BPGR3K_1;3091;16165;0.3;1;;1;0
  2739;C;lne_BROC1-_BROT1-_1;3091;16086;0.22;1;;1;0
  2740;C;lne_BROT1-_COAL1-_1;3091;16076;3.2;1;;1;0
  2741;C;lne_BROT1-_LINM1Q_1;3091;16286;5.774;1;;1;0
  2742;C;lne_BROX1Q_CURR1A_1;3091;;10.34;1;;1;0
  2743;C;lne_BROX1R_CURR1B_1;3091;;10.34;1;;1;0
  2744;C;lne_BUSB2-_GIFF2Q_1;3091;16169;5;1;;1;0
  2745;C;lne_BUSB2-_GIFF2R_1;3091;16170;5;1;;1;0
  2746;C;lne_BUSB2-_NEIL2-_1;3091;;20.24;1;;1;0
  2747;C;lne_CAFA1Q_KEOO1-_1;3091;;2.58;1;;1;0
  2748;C;lne_CALD3-_EKIS3-_1;3091;16171;15;1;;1;0
  2749;C;lne_CAMI3-_GLNI3-_1;3091;16120;0.5;1;;2;0
  2750;C;lne_CATY1Q_DALM1-_1;3091;16102;4.65;1;;1;0
  2751;C;lne_CATY1R_DALM1-_1;3091;16102;4.65;1;;1;0
  2752;C;lne_CCSS3-_CUMH3-_1;3091;16129;2.3;1;;2;0
  2753;C;lne_CHAP1-_HAKB1-_1;3091;16172;14.72;1;;1;0
  2754;C;lne_CHAP3-_MINS3-_1;3091;16173;15;1;;1;0
  2755;C;lne_CHAP3-_STCR3-_1;3091;16174;26;1;;1;0
  2756;C;lne_CHAP3-_STCR3-_2;3091;16175;26;1;;1;0
  2757;C;lne_CHAS2Q_DALM2Q_1;3091;16176;4.05;1;;1;0
  2758;C;lne_CHAS2R_DALM2R_1;3091;16177;4.05;1;;1;0
  2759;C;lne_CLYM2-_DALM2Q_1;3091;;4.21;1;;1;0
  2760;C;lne_CLYM2-_EERH2-_1;3091;;8.75;1;;1;0
  2761;C;lne_CLYM2-_EKIL2Q_1;3091;;5.62;1;;1;0
  2762;C;lne_CLYM2-_EKIL2R_1;3091;;5.62;1;;1;0
  2763;C;lne_CLYN2Q_ELVA2Q_1;3091;16179;6.2;1;;1;0
  2764;C;lne_CLYS2R_ELVA2R_1;3091;16116;7.17;1;;1;0
  2765;C;lne_CLYS3B_CLYS3X_1;3091;16120;0.05;1;;2;0
  2766;C;lne_COAL1-_DONO1-_1;3091;16083;4.48;1;;1;0
  2767;C;lne_COAL4-_ELVA4-_1;3091;;26.71;1;;1;0
  2768;C;lne_COAL4-_STHA4B_1;3091;;21.73;1;;1;0
  2769;C;lne_COCK2-_SMEA2-_1;3091;;9.51;1;;1;0
  2770;C;lne_COCK4Q_ECCL4A_1;3091;;65.9;1;;1;0
  2771;C;lne_COCK4R_ECCL4B_1;3091;;65.89;1;;1;0
  2772;C;lne_COYL2-_COYW2T_1;3091;;1.3;1;;1;0
  2773;C;lne_COYL2-_MAHI2-_1;3091;;49.5;1;;1;0
  2774;C;lne_COYL2-_NECU2-_1;3091;;14.3;1;;1;0
  2775;C;lne_COYL2-_NECU2-_2;3091;;14.3;1;;1;0
  2776;C;lne_CRYR1A_WESE1-_1;3091;16105;3.989;1;;1;0
  2777;C;lne_CRYR3-_DUNB3-_1;3091;16181;10;1;;1;0
  2778;C;lne_CRYR3-_DUNB3-_2;3091;16182;10;1;;1;0
  2779;C;lne_CRYR3-_DUNB3-_3;3091;16183;10;1;;1;0
  2780;C;lne_CRYR4-_FALL4-_1;3091;;13.86;1;;1;0
  2781;C;lne_CRYR4-_NNGA4-_1;3091;16138;0.58;1;;1;0
  2782;C;lne_CRYR4-_NNGB4-_1;3091;16138;0.58;1;;1;0
  2783;C;lne_CUMB3-_GRGR3-_1;3091;16128;8;1;;1;0
  2784;C;lne_CUPA1Q_LEVT1Q_1;3091;;13.27;1;;1;0
  2785;C;lne_CUPA1R_LEVT1R_1;3091;;13.27;1;;1;0
  2786;C;lne_CUPA3-_FERY3-_1;3091;16122;0.6;1;;2;0
  2787;C;lne_CURR2-_KAIM2-_1;3091;;9.35;1;;1;0
  2788;C;lne_CURR2-_KAIM2-_2;3091;;9.35;1;;1;0
  2789;C;lne_DALL2-_INVR2-_1;3091;;22.55;1;;1;0
  2790;C;lne_DALM1-_SANX1Q_1;3091;16184;5.16;1;;1;0
  2791;C;lne_DALM1-_SANX1R_1;3091;16184;5.78;1;;1;0
  2792;C;lne_DALS3-_DUMF3A_1;3091;16185;18;1;;1;0
  2793;C;lne_DENN2-_LAMB2-_1;3091;;31.991;1;;1;0
  2794;C;lne_DENN2-_LAMB2T_1;3091;;31.991;1;;1;0
  2795;C;lne_DEVM1-_ERSK1Q_1;3091;16308;16.97;1;;1;0
  2796;C;lne_DEVM1-_SPAV1Q_1;3091;;7.57;1;;1;0
  2797;C;lne_DEVM1-_SPAV1R_1;3091;;7.57;1;;1;0
  2798;C;lne_DEVO1-_WFIE1B_1;3091;;31.8;1;;1;0
  2799;C;lne_DEWP2Q_WHHO2Q_1;3091;16186;2.48;1;;1;0
  2800;C;lne_DEWP2R_WHHO2R_1;3091;16186;2.55;1;;1;0
  2801;C;lne_DONO3A_HAGH3-_1;3091;16129;8.25;1;;2;0
  2802;C;lne_DRUM2R_WIYH2-_1;3091;;2.46;1;;1;0
  2803;C;lne_DUMF1-_TONG1Q_1;3091;16187;43.58;1;;1;0
  2804;C;lne_DUNB1Q_DUNB1S_1;3091;16084;0.15;1;;1;0
  2805;C;lne_DUNB1R_DUNB1T_1;3091;16084;0.15;1;;1;0
  2806;C;lne_DUNB3-_VIRD3-_1;3091;16149;7.4;1;;1;0
  2807;C;lne_DUNE1-_GALA1-_1;3091;;23.64;1;;1;0
  2808;C;lne_DUNE3-_KEIH3-_1;3091;16117;4.7458;1;;1;0
  2809;C;lne_DUNE3-_POGB3-_1;3091;16130;3.809;1;;1;0
  2810;C;lne_DUNE3-_TODD3-_1;3091;16188;6.07;1;;1;0
  2811;C;lne_DUNF1Q_MOSM1A_1;3091;;10.46;1;;1;0
  2812;C;lne_DUNF1R_MOSM1B_1;3091;;10.46;1;;1;0
  2813;C;lne_DUNH1Q_DUNH1S_1;3091;16189;0.336;1;;1;0
  2814;C;lne_DUNH1Q_NECU1-_1;3091;;13.65;1;;1;0
  2815;C;lne_DUNH1R_DUNH1T_1;3091;16190;0.372;1;;1;0
  2816;C;lne_DUNH1R_NECU1-_1;3091;;13.65;1;;1;0
  2817;C;lne_EAST1Q_GLLE1-_1;3091;;1.69;1;;1;0
  2818;C;lne_ECCL3-_GALA3-_1;3091;16191;48.15;1;;1;0
  2819;C;lne_ECCL4C_STWB4Q_1;3091;;7.39;1;;1;0
  2820;C;lne_ECCL4D_STWB4R_1;3091;;7.39;1;;1;0
  2821;C;lne_EERH2-_NEAR2Q_1;3091;16192;15.34;1;;1;0
  2822;C;lne_EKIL2Q_EKIL2S_1;3091;;5.17;1;;1;0
  2823;C;lne_EKIL2Q_STHA2A_1;3091;;4.79;1;;1;0
  2824;C;lne_EKIL2R_STHA2B_1;3091;;4.79;1;;1;0
  2825;C;lne_EKIS2-_WLEE2-_1;3091;16194;6;1;;1;0
  2826;C;lne_EKIS2-_WLEX2-_1;3091;16195;16.68;1;;1;0
  2827;C;lne_ELDE1Q_JOHN1Q_1;3091;16106;4.37;1;;1;0
  2828;C;lne_ELDE1R_JOHN1R_1;3091;16106;4.37;1;;1;0
  2829;C;lne_ELVA3A_PRST3A_1;3091;16339;1.01;1;;1;0
  2830;C;lne_ELVA4-_MOFF4-_1;3091;;23.5;1;;1;0
  2831;C;lne_ENHI1-_NECU1C_1;3091;16102;4.4;1;;1;0
  2832;C;lne_ERSK3-_SHLA3-_1;3091;16129;1;1;;1;0
  2833;C;lne_ESST1-_PART1Q_1;3091;16196;6.9;1;;1;0
  2834;C;lne_ESST1-_WIYH1-_1;3091;16084;3.59;1;;1;0
  2835;C;lne_ESST1Q_PART1R_1;3091;16197;6.84;1;;1;0
  2836;C;lne_ESST1Q_WIYH1-_1;3091;16198;3.16;1;;1;0
  2837;C;lne_EXON3-_MOSM3Q_1;3091;16199;2;1;;1;0
  2838;C;lne_EXON3-_MOSM3R_1;3091;16200;2;1;;1;0
  2839;C;lne_FALL4-_SMEA4R_1;3091;;31.1;1;;1;0
  2840;C;lne_FINN1Q_PART1Q_1;3091;16087;2.813;1;;1;0
  2841;C;lne_FINN1R_PART1R_1;3091;16087;2.845;1;;1;0
  2842;C;lne_GALA1-_HAWI1B_1;3091;16201;23.55;1;;1;0
  2843;C;lne_GALA3-_LOPA3-_1;3091;16202;10;1;;1;0
  2844;C;lne_GARB1S_GARE1S_1;3091;;5.0304;1;;1;0
  2845;C;lne_GARB1T_GARE1T_1;3091;;5.0609;1;;1;0
  2846;C;lne_GARE1S_WHTL1S_1;3091;;1.68;1;;1;0
  2847;C;lne_GARE1T_WHTL1T_1;3091;;1.67;1;;1;0
  2848;C;lne_GAWH3-_HAHA3-_1;3091;16125;5.07;1;;1;0
  2849;C;lne_GLCH3-_GLLU3-_1;3091;16131;9.84;1;;2;0
  2850;C;lne_GLGL1Q_SAKN1-_1;3091;16103;9;1;;1;0
  2851;C;lne_GLGL3-_SNQR3-_1;3091;16134;2.3;1;;1;0
  2852;C;lne_GLGL3-_TWEN3-_1;3091;16126;0.175;1;;2;0
  2853;C;lne_GLGL3-_WHLL3-_1;3091;16123;1.2;1;;1;0
  2854;C;lne_GLLE1-_NETS1-_1;3091;;30.04;1;;1;0
  2855;C;lne_GLLE1-_NETS1-_2;3091;;30.04;1;;1;0
  2856;C;lne_GLLE1-_TONG1-_1;3091;16203;33.1;1;;1;0
  2857;C;lne_GLLU1Q_NETS1-_1;3091;;22;1;;1;0
  2858;C;lne_GLLU1R_NETS1-_1;3091;;22;1;;1;0
  2859;C;lne_GLLU3-_NETS3-_1;3091;16204;22.5;1;;1;0
  2860;C;lne_GLNI1-_REDH1-_1;3091;16305;10.547;1;;1;0
  2861;C;lne_GLNI1-_WFIE1B_1;3091;16301;7.11;1;;1;0
  2862;C;lne_GLRO3A_ROAR3-_1;3091;16128;0.2;1;;2;0
  2863;C;lne_GLRO3A_ROBP3A_1;3091;16205;6;1;;1;0
  2864;C;lne_GLRO3B_ROBP3B_1;3091;16206;6;1;;1;0
  2865;C;lne_GORG1Q_TELR1Q_1;3091;16207;3.74;1;;1;0
  2866;C;lne_GORG1R_TELR1R_1;3091;16208;3.72;1;;1;0
  2867;C;lne_GOVA1Q_HAGR1Q_1;3091;16209;4.04;1;;1;0
  2868;C;lne_GOVA1R_HAGR1R_1;3091;16210;4.11;1;;1;0
  2869;C;lne_GRMO3A_GRMO3C_1;3091;16211;1;1;;1;0
  2870;C;lne_GRMO3A_GRMO3C_2;3091;16212;1;1;;1;0
  2871;C;lne_GRNA1-_JUNV1-_1;3091;;4.74;1;;1;0
  2872;C;lne_GRNA4-_GRSC4-_1;3091;16147;0.1;1;;1;0
  2873;C;lne_GRNA4-_HAKB4B_1;3091;;1.97;1;;1;0
  2874;C;lne_HARE1-_MOFF1-_1;3091;16087;15.33;1;;1;0
  2875;C;lne_HARH3-_LING3-_1;3091;16124;9.97;1;;2;0
  2876;C;lne_HAWI1-_JUNV1-_1;3091;;50.34;1;;1;0
  2877;C;lne_HUCS4-_HUNE4-_1;3091;16136;0.665;1;;1;0
  2878;C;lne_HUCS4-_HUNE4-_2;3091;16136;0.675;1;;1;0
  2879;C;lne_HUER1-_HUNF1Q_1;3091;16213;0.18;1;;1;0
  2880;C;lne_HUER1-_HUNF1R_1;3091;16214;0.1;1;;1;0
  2881;C;lne_HUER1-_JUNA1T_1;3091;16215;3.62;1;;1;0
  2882;C;lne_HUER4-_HUNE4-_1;3091;16216;0.25;1;;1;0
  2883;C;lne_HUER4-_HUNE4-_2;3091;16216;0.25;1;;1;0
  2884;C;lne_HUNE4-_HUNN4A_1;3091;16139;0.259;1;;1;0
  2885;C;lne_HUNE4-_HUNN4B_1;3091;16139;0.177;1;;1;0
  2886;C;lne_INVB2A_INVR2-_1;3091;16217;1;1;;1;0
  2887;C;lne_INVB2B_INVR2-_1;3091;16218;1;1;;1;0
  2888;C;lne_INVR2-_WIYH2-_1;3091;;55.6;1;;1;0
  2889;C;lne_INWI1Q_TORN1-_1;3091;16219;1.15;1;;1;0
  2890;C;lne_INWI1R_TORN1-_1;3091;16220;1.12;1;;1;0
  2891;C;lne_JUNA1T_KILW1Q_1;3091;;12.418;1;;1;0
  2892;C;lne_JUNA1T_SACO1Q_1;3091;;8.14;1;;1;0
  2893;C;lne_JUNB1-_JUNV1-_1;3091;16144;1;1;;1;0
  2894;C;lne_KAIM2-_SMEA2-_1;3091;;8.78;1;;1;0
  2895;C;lne_KAIM2-_WHHO2Q_1;3091;16221;6.455;1;;1;0
  2896;C;lne_KAIM2-_WHHO2R_1;3091;16221;6.297;1;;1;0
  2897;C;lne_KHLL3-_MAYB3-_1;3091;16337;4.8;1;;1;0
  2898;C;lne_KILB1Q_WIYH1-_1;3091;16226;3.38;1;;1;0
  2899;C;lne_KILB1R_WIYH1-_1;3091;16227;3.29;1;;1;0
  2900;C;lne_KILG2-_MAHI2-_1;3091;16113;14;1;;1;0
  2901;C;lne_KILS1-_MEAD1-_1;3091;16228;12.57;1;;1;0
  2902;C;lne_KILT3B_SNED3A_1;3091;16118;15.15;1;;2;0
  2903;C;lne_KILW1Q_MEAD1-_1;3091;;13.8;1;;1;0
  2904;C;lne_KILW1R_MEAD1-_1;3091;;13.8;1;;1;0
  2905;C;lne_KINC2-_LOAN2Q_1;3091;;4.28;1;;1;0
  2906;C;lne_KINC2-_LOAN2R_1;3091;;4.28;1;;1;0
  2907;C;lne_KYPE3A_HARR3-_1;3091;16129;0.5;1;;2;0
  2908;C;lne_LAMB2-_LAMB2T_1;3091;16145;0.001;1;;1;0
  2909;C;lne_LAMB2-_PORD2Q_1;3091;;3.94;1;;1;0
  2910;C;lne_LAMB2-_WIYH2-_1;3091;;17.88;1;;1;0
  2911;C;lne_LAMB2T_WIYH2-_1;3091;;17.88;1;;1;0
  2912;C;lne_LEVE1Q_LEVT1Q_1;3091;;2.21;1;;1;0
  2913;C;lne_LEVE1R_LEVT1R_1;3091;;2.21;1;;1;0
  2914;C;lne_LEVT1Q_REDH1-_1;3091;;8.61;1;;1;0
  2915;C;lne_LING3-_LNGB3A_1;3091;16120;13.7;1;;2;0
  2916;C;lne_LOAN2-_LOAN2T_1;3091;16145;0.001;1;;1;0
  2917;C;lne_MEAD1-_MEAD1Q_1;3091;16229;1;1;;1;0
  2918;C;lne_MEAD1-_MEAD1R_1;3091;16230;1;1;;1;0
  2919;C;lne_MINN3-_MOFF3A_1;3091;16121;12.34;1;;1;0
  2920;C;lne_MOSH1Q_MOSM1A_1;3091;16231;1.03;1;;1;0
  2921;C;lne_MOSH1R_MOSM1B_1;3091;16232;0.96;1;;1;0
  2922;C;lne_NEAR2Q_WISH2-_1;3091;;16.1;1;;1;0
  2923;C;lne_NEAR2R_WISH2-_1;3091;;16.1;1;;1;0
  2924;C;lne_NECU1-_SOKY1-_1;3091;16151;4.2;1;;1;0
  2925;C;lne_NECU1C_NOKY1-_1;3091;16091;1.212;1;;1;0
  2926;C;lne_NEIG4-_NEIL4Q_1;3091;16137;0.834;1;;1;0
  2927;C;lne_NEIL1-_NEIL1C_1;3091;16233;0.32;1;;1;0
  2928;C;lne_NEIL1-_NESC1-_1;3091;16142;0.1;1;;1;0
  2929;C;lne_NEIL2-_NEIL2C_1;3091;16234;0.2;1;;1;0
  2930;C;lne_NEIL2-_NEIL2D_1;3091;16111;0.2;1;;2;0
  2931;C;lne_NETH3-_WISH3T_1;3091;16127;0.98;1;;2;0
  2932;C;lne_PAIS1Q_PAIS1S_1;3091;;1.87;1;;1;0
  2933;C;lne_PAIS1R_PAIS1T_1;3091;;1.87;1;;1;0
  2934;C;lne_POLK3A_TORM3A_1;3091;16239;7.42;1;;1;0
  2935;C;lne_POOB2Q_SHRU2Q_1;3091;16240;4.96;1;;1;0
  2936;C;lne_POOB2R_SHRU2R_1;3091;16241;4.96;1;;1;0
  2937;C;lne_PORD2Q_WGEO2Q_1;3091;16242;1.83;1;;1;0
  2938;C;lne_PORD2R_WGEO2R_1;3091;16243;2.15;1;;1;0
  2939;C;lne_RAVE3S_WISH3S_1;3091;16245;4.1;1;;2;0
  2940;C;lne_RAVE3T_WISH3T_1;3091;16246;4.1;1;;2;0
  2941;C;lne_SMEA4R_WISH4-_1;3091;;61.77;1;;1;0
  2942;C;lne_STHA4A_WISH4-_1;3091;;11.6;1;;1;0
  2943;C;lne_WERF3-_WFIE3-_1;3091;16146;1;1;;1;0
  2944;C;lne_WHTB1S_WHTL1S_1;3091;;2.05;1;;1;0
  2945;C;lne_WHTB1T_WHTL1T_1;3091;;2.05;1;;1;0


$$ElmLod;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);mode_inp(a:6);slini(r);plini(r);qlini(r);coslini(r);pf_recap(i);scale0(r);i_scale(i);outserv(i);classif(a:40)
  2946;C;lod_AYR-3-_1;3091;16256;DEF;34.82118;34.815;0.656;0.999822;0;1;1;0;
  2947;C;lod_BAGA0J_1;3091;16251;DEF;1.911465;1.8245;0.57;0.954503;0;1;1;0;
  2948;C;lod_BAGA0K_1;3091;16251;DEF;1.911465;1.8245;0.57;0.954503;0;1;1;0;
  2949;C;lod_BAGA3-_1;3091;16256;DEF;34.20619;33.841;4.985;0.989323;0;1;1;0;
  2950;C;lod_BAIN3-_1;3091;16256;DEF;22.48333;22.421;1.673;0.997227;0;1;1;0;
  2951;C;lod_BERW3-_1;3091;16255;DEF;23.31025;23.083;-3.247;0.990250;1;1;1;0;
  2952;C;lod_BONN0J_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2953;C;lod_BONN0K_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2954;C;lod_BONN0L_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2955;C;lod_BONN3-_1;3091;16258;DEF;49.96343;49.574;6.226;0.992205;0;1;1;0;
  2956;C;lod_BPGR3-_1;3091;16255;DEF;107.9325;90;59.577;0.833854;0;1;0;0;
  2957;C;lod_BRAP3-_1;3091;16256;DEF;24.29173;24.186;2.264;0.995647;0;1;1;0;
  2958;C;lod_BROX3-_1;3091;16257;DEF;39.16653;39.079;2.617;0.997765;0;1;1;0;
  2959;C;lod_CAFA5-_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2960;C;lod_CATY0J_1;3091;16251;DEF;2.370968;2.033;1.22;0.857455;0;1;1;0;
  2961;C;lod_CATY0K_1;3091;16251;DEF;2.370968;2.033;1.22;0.857455;0;1;1;0;
  2962;C;lod_CATY3-_1;3091;16259;DEF;12.22927;12.229;0.081;0.999978;0;1;1;0;
  2963;C;lod_CHAP1-_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2964;C;lod_CHAP3-_1;3091;16249;DEF;33.79452;33.756;1.613;0.998860;0;1;1;0;
  2965;C;lod_CHAS3A_1;3091;16249;DEF;28.36869;28.362;0.616;0.999764;0;1;1;0;
  2966;C;lod_CHAS3B_1;3091;16249;DEF;28.36869;28.362;0.616;0.999764;0;1;1;0;
  2967;C;lod_CLYM3A_1;3091;16250;DEF;34.78922;34.786;0.4735;0.999907;0;1;1;0;
  2968;C;lod_CLYM3B_1;3091;16250;DEF;34.78922;34.786;0.4735;0.999907;0;1;1;0;
  2969;C;lod_COAT3-_1;3091;16256;DEF;57.27752;57.256;1.57;0.999624;0;1;1;0;
  2970;C;lod_COCK3-_1;3091;16257;DEF;32.88907;32.837;1.85;0.998416;0;1;1;0;
  2971;C;lod_COYL3-_1;3091;16255;DEF;33.62259;33.621;0.327;0.999952;0;1;1;0;
  2972;C;lod_CROO3J_1;3091;16254;DEF;24.29077;24.281;0.689;0.999597;0;1;1;0;
  2973;C;lod_CROO3K_1;3091;16253;DEF;17.98267;17.785;2.659;0.989007;0;1;1;0;
  2974;C;lod_CUMB3-_1;3091;16259;DEF;43.30099;42.874;-6.066;0.990138;1;1;1;0;
  2975;C;lod_CUPA3-_1;3091;16258;DEF;41.62218;41.518;2.943;0.997497;0;1;1;0;
  2976;C;lod_CURR0J_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2977;C;lod_CURR0K_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2978;C;lod_CURR5-_1;3091;16251;DEF;8.318339;8.313;0.298;0.999358;0;1;1;0;
  2979;C;lod_DALM3-_1;3091;16255;DEF;24.26996;24.254;0.88;0.999342;0;1;1;0;
  2980;C;lod_DEVM0J_1;3091;16251;DEF;0.772673;0.7555;0.162;0.977774;0;1;1;0;
  2981;C;lod_DEVM0K_1;3091;16251;DEF;0.772673;0.7555;0.162;0.977774;0;1;1;0;
  2982;C;lod_DEVM3-_1;3091;16254;DEF;23.67919;23.595;1.995;0.996444;0;1;1;0;
  2983;C;lod_DEVO3-_1;3091;16256;DEF;48.23854;48.237;0.385;0.999968;0;1;1;0;
  2984;C;lod_DEWP3-_1;3091;16256;DEF;61.57813;61.462;3.78;0.998114;0;1;1;0;
  2985;C;lod_DRCR3-_1;3091;16257;DEF;13.90879;13.907;0.223;0.999871;0;1;1;0;
  2986;C;lod_DRUM3-_1;3091;16259;DEF;60.51653;60.406;3.656;0.998173;0;1;1;0;
  2987;C;lod_DUMF3A_1;3091;16258;DEF;27.24943;27.2475;0.3245;0.999929;0;1;1;0;
  2988;C;lod_DUMF3B_1;3091;16258;DEF;27.24943;27.2475;0.3245;0.999929;0;1;1;0;
  2989;C;lod_DUMF3I_1;3091;16255;DEF;2.236604;2.228;0.196;0.996152;0;1;1;0;
  2990;C;lod_DUMF5A_1;3091;16258;DEF;0.0245;0.0245;0;1;0;1;1;0;
  2991;C;lod_DUMF5B_1;3091;16258;DEF;0.0245;0.0245;0;1;0;1;1;0;
  2992;C;lod_DUNB3A_1;3091;16256;DEF;14.45346;14.123;3.073;0.977136;0;1;1;0;
  2993;C;lod_DUNB3B_1;3091;16256;DEF;10.58016;10.474;-1.495;0.989966;1;1;1;0;
  2994;C;lod_DUNF3-_1;3091;16256;DEF;25.40561;25.362;1.488;0.998283;0;1;1;0;
  2995;C;lod_EAST5-_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  2996;C;lod_ECCF0J_1;3091;16251;DEF;1.29719;1.2795;0.2135;0.986362;0;1;1;0;
  2997;C;lod_ECCF0K_1;3091;16251;DEF;1.29719;1.2795;0.2135;0.986362;0;1;1;0;
  2998;C;lod_ECCL3-_1;3091;16254;DEF;19.68988;19.499;-2.735;0.990305;1;1;1;0;
  2999;C;lod_EERH3-_1;3091;16257;DEF;72.0304;71.997;2.193;0.999536;0;1;1;0;
  3000;C;lod_EKIL3A_1;3091;16250;DEF;18.0156;18.0155;0.0595;0.999994;0;1;1;0;
  3001;C;lod_EKIL3B_1;3091;16250;DEF;18.0156;18.0155;0.0595;0.999994;0;1;1;0;
  3002;C;lod_EKIS3A_1;3091;16258;DEF;8.774839;8.6915;-1.2065;0.990502;1;1;1;0;
  3003;C;lod_EKIS3B_1;3091;16258;DEF;8.774839;8.6915;-1.2065;0.990502;1;1;1;0;
  3004;C;lod_ELDE0J_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  3005;C;lod_ELDE0K_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  3006;C;lod_ELDE3-_1;3091;16249;DEF;22.84603;22.716;2.434;0.994308;0;1;1;0;
  3007;C;lod_ELVA0J_1;3091;16251;DEF;2.883523;2.7355;0.912;0.948666;0;1;1;0;
  3008;C;lod_ELVA0K_1;3091;16251;DEF;2.883523;2.7355;0.912;0.948666;0;1;1;0;
  3009;C;lod_ERSK3-_1;3091;16253;DEF;14.9706;14.963;0.477;0.999492;0;1;1;0;
  3010;C;lod_FINN3-_1;3091;16250;DEF;17.57116;17.547;0.921;0.998625;0;1;1;0;
  3011;C;lod_GALA3-_1;3091;16253;DEF;28.43521;28.415;1.072;0.999289;0;1;1;0;
  3012;C;lod_GIFF3A_1;3091;16250;DEF;27.3835;27.3835;0;1;0;1;1;0;
  3013;C;lod_GIFF3B_1;3091;16250;DEF;27.3835;27.3835;0;1;0;1;1;0;
  3014;C;lod_GLLE5-_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  3015;C;lod_GLLU3-_1;3091;16254;DEF;14.83314;14.8;0.991;0.997765;0;1;1;0;
  3016;C;lod_GLNI3-_1;3091;16256;DEF;21.62795;21.532;2.035;0.995563;0;1;1;0;
  3017;C;lod_GLRO3A_1;3091;16256;DEF;10.77283;10.7585;0.5555;0.998669;0;1;1;0;
  3018;C;lod_GLRO3B_1;3091;16256;DEF;10.77283;10.7585;0.5555;0.998669;0;1;1;0;
  3019;C;lod_GORG3-_1;3091;16256;DEF;21.35535;21.232;2.292;0.994223;0;1;1;0;
  3020;C;lod_GOVA3-_1;3091;16249;DEF;29.04856;29.022;1.242;0.999085;0;1;1;0;
  3021;C;lod_GRMO3A_1;3091;16255;DEF;25.73444;25.72;0.862;0.999438;0;1;1;0;
  3022;C;lod_GRMO3C_1;3091;16255;DEF;17.27858;17.241;1.139;0.997824;0;1;1;0;
  3023;C;lod_HAGR3-_1;3091;16249;DEF;27.25054;27.24;0.758;0.999613;0;1;1;0;
  3024;C;lod_HAWI3-_1;3091;16253;DEF;16.18809;16.188;0.054;0.999994;0;1;1;0;
  3025;C;lod_HELE3-_1;3091;16257;DEF;12.04412;12.044;0.054;0.999989;0;1;1;0;
  3026;C;lod_HUNF3-_1;3091;16257;DEF;3.04199;3.04;0.11;0.999346;0;1;1;0;
  3027;C;lod_INKE3-_1;3091;16256;DEF;35.63578;35.622;0.991;0.999613;0;1;1;0;
  3028;C;lod_INWI0J_1;3091;16251;DEF;2.059322;1.7265;1.1225;0.838382;0;1;1;0;
  3029;C;lod_INWI0K_1;3091;16251;DEF;2.059322;1.7265;1.1225;0.838382;0;1;1;0;
  3030;C;lod_JOHN3-_1;3091;16253;DEF;32.13622;32.132;0.521;0.999868;0;1;1;0;
  3031;C;lod_KAIM3-_1;3091;16249;DEF;48.18464;48.122;2.456;0.998700;0;1;1;0;
  3032;C;lod_KEOO5-_1;3091;16251;DEF;0;0;0;1;0;1;1;0;
  3033;C;lod_KIER3-_1;3091;16250;DEF;76.73176;76.729;0.651;0.999964;0;1;1;0;
  3034;C;lod_KILB3-_1;3091;16249;DEF;15.39492;15.356;1.094;0.997471;0;1;1;0;
  3035;C;lod_KILB5-_1;3091;16250;DEF;6.102245;6.099;0.199;0.999468;0;1;1;0;
  3036;C;lod_KILS3-_1;3091;16259;DEF;25.61382;25.597;0.928;0.999343;0;1;1;0;
  3037;C;lod_KILT3A_1;3091;16256;DEF;28.17948;28.1685;0.7865;0.999610;0;1;1;0;
  3038;C;lod_KILT3B_1;3091;16256;DEF;28.17948;28.1685;0.7865;0.999610;0;1;1;0;
  3039;C;lod_KILW3-_1;3091;16256;DEF;25.12053;24.922;3.152;0.992096;0;1;1;0;
  3040;C;lod_LEVE3-_1;3091;16256;DEF;34.695;34.695;0.002;1;0;1;1;0;
  3041;C;lod_LING3-_1;3091;16258;DEF;56.3216;55.599;8.993;0.98717;0;1;1;0;
  3042;C;lod_LINM3-_1;3091;16248;DEF;46.149;46.149;0.009;1;0;1;1;0;
  3043;C;lod_MARM0J_1;3091;16251;DEF;1.612522;1.3675;0.8545;0.848050;0;1;1;0;
  3044;C;lod_MARM0K_1;3091;16251;DEF;1.612522;1.3675;0.8545;0.848050;0;1;1;0;
  3045;C;lod_MAYB3-_1;3091;16250;DEF;14.94419;14.92;0.85;0.998381;0;1;1;0;
  3046;C;lod_MEAD1-_1;3091;16256;DEF;21.44449;20.484;6.346;0.955210;0;1;1;0;
  3047;C;lod_MOSH5J_1;3091;16256;DEF;11.91863;10.376;5.8645;0.870569;0;1;1;0;
  3048;C;lod_MOSH5K_1;3091;16256;DEF;11.91863;10.376;5.8645;0.870569;0;1;1;0;
  3049;C;lod_MOSM3Q_1;3091;16256;DEF;7.46721;6.2985;4.011;0.843487;0;1;1;0;
  3050;C;lod_MOSM3R_1;3091;16256;DEF;7.46721;6.2985;4.011;0.843487;0;1;1;0;
  3051;C;lod_NEAR3-_1;3091;16257;DEF;78.59422;78.587;1.066;0.999908;0;1;1;0;
  3052;C;lod_NETS3-_1;3091;16252;DEF;8.818957;8.735;-1.214;0.990479;1;1;1;0;
  3053;C;lod_PAIS3-_1;3091;16259;DEF;24.18325;24.178;0.504;0.999782;0;1;1;0;
  3054;C;lod_PART3-_1;3091;16249;DEF;13.6966;13.696;0.128;0.999956;0;1;1;0;
  3055;C;lod_POOB0J_1;3091;16251;DEF;2.42001;2.1455;1.1195;0.886566;0;1;1;0;
  3056;C;lod_POOB0K_1;3091;16251;DEF;2.42001;2.1455;1.1195;0.886566;0;1;1;0;
  3057;C;lod_POOB3-_1;3091;16253;DEF;84.01085;84;1.35;0.999870;0;1;1;0;
  3058;C;lod_PORD3-_1;3091;16249;DEF;25.9876;25.983;0.489;0.999823;0;1;1;0;
  3059;C;lod_RAVE3A_1;3091;16256;DEF;1.552416;1.546;0.141;0.995866;0;1;1;0;
  3060;C;lod_RAVE3B_1;3091;16256;DEF;2.994893;2.966;0.415;0.990352;0;1;1;0;
  3061;C;lod_REDH3-_1;3091;16256;DEF;24.5079;24.264;-3.449;0.990047;1;1;1;0;
  3062;C;lod_SACO0J_1;3091;16251;DEF;1.987858;1.982;0.1525;0.997053;0;1;1;0;
  3063;C;lod_SACO0K_1;3091;16251;DEF;1.987858;1.982;0.1525;0.997053;0;1;1;0;
  3064;C;lod_SACO3J_1;3091;16249;DEF;25.28187;25.115;2.9;0.993399;0;1;1;0;
  3065;C;lod_SACO3K_1;3091;16249;DEF;21.55882;21.17;4.076;0.981964;0;1;1;0;
  3066;C;lod_SANX0J_1;3091;16251;DEF;4.567132;4.492;0.825;0.983549;0;1;1;0;
  3067;C;lod_SANX0K_1;3091;16251;DEF;4.567132;4.492;0.825;0.983549;0;1;1;0;
  3068;C;lod_SANX3-_1;3091;16258;DEF;31.21297;31.177;1.498;0.998847;0;1;1;0;
  3069;C;lod_SHRU3A_1;3091;16256;DEF;29.38783;29.344;1.6045;0.998508;0;1;1;0;
  3070;C;lod_SHRU3B_1;3091;16256;DEF;29.38783;29.344;1.6045;0.998508;0;1;1;0;
  3071;C;lod_SIGH3A_1;3091;16257;DEF;43.25395;43.1275;3.305;0.997076;0;1;1;0;
  3072;C;lod_SIGH3B_1;3091;16257;DEF;43.25395;43.1275;3.305;0.997076;0;1;1;0;
  3073;C;lod_SPAV3-_1;3091;16250;DEF;23.00091;22.863;2.515;0.994004;0;1;1;0;
  3074;C;lod_STHA3-_1;3091;16250;DEF;52.77782;52.642;3.784;0.997426;0;1;1;0;
  3075;C;lod_STIR3-_1;3091;16256;DEF;44.40181;44.189;4.342;0.995207;0;1;1;0;
  3076;C;lod_STLE0J_1;3091;16251;DEF;2.98503;2.564;1.5285;0.858952;0;1;1;0;
  3077;C;lod_STLE0K_1;3091;16251;DEF;2.98503;2.564;1.5285;0.858952;0;1;1;0;
  3078;C;lod_STLE3S_1;3091;16259;DEF;35.80555;35.799;0.685;0.999817;0;1;1;0;
  3079;C;lod_TELR3-_1;3091;16250;DEF;17.82674;17.822;0.411;0.999734;0;1;1;0;
  3080;C;lod_TONG3-_1;3091;16249;PQ;3.956089;3.94;0.356428;0.995933;0;1;1;0;
  3081;C;lod_TONG5-_1;3091;16251;DEF;1.582436;1.576;0.142571;0.995933;0;1;1;0;
  3082;C;lod_WFIE3-_1;3091;16256;DEF;17.79063;17.782;0.554;0.999515;0;1;1;0;
  3083;C;lod_WGEO3-_1;3091;16258;DEF;56.93567;56.876;2.606;0.998951;0;1;1;0;
  3084;C;lod_WHHO3-_1;3091;16250;DEF;56.72613;56.706;1.511;0.999645;0;1;1;0;
  3085;C;lod_WHTL3-_1;3091;16250;DEF;25.83018;25;6.496;0.967860;0;1;1;0;
  3086;C;lod_WISH0J_1;3091;16251;DEF;3.995677;3.9765;0.391;0.995200;0;1;1;0;
  3087;C;lod_WISH0K_1;3091;16251;DEF;3.995677;3.9765;0.391;0.995200;0;1;1;0;
  3088;C;lod_WISH3-_1;3091;16249;DEF;57.85055;57.499;6.368;0.993923;0;1;1;0;


$$ElmNet;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);frnom(r);pDiagram(p)
  3089;C;NGET;;50;
  3090;C;SHET;;50;
  3091;C;SPTL;;50;


$$ElmScap;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);ucn(r);outserv(i);xcap(r);Curn(r);for_name(a:100)
  3092;C;sc_ECCL4A_ECCL4C_1;3091;400;0;9.2;4;
  3093;C;sc_ECCL4B_ECCL4D_1;3091;400;0;9.2;4;
  3094;C;sc_GRNA4-_GRNA4C_1;3091;400;0;11.664;4;
  3095;C;sc_MOFF4-_MOFF4C_1;3091;400;0;11.664;4;


$$ElmShnt;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);systp(i);ctech(i);shtype(i);ushnm(r);mode_inp(a:6);qcapn(r);ncapx(i);ncapa(i);outserv(i);qrean(r);qtotn(r);tandc(r);fres(r);greaf0(r);grea(r);bcap(r);xrea(r);rrea(r);gparac(r);iswitch(i);imldc(a:2);usetp_mx(r);usetp_mn(r);qsetp_mx(r);qsetp_mn(r);iQorient(i);ilcph(i);chr_name(a:40);rpara(r);i_cont(i)
  3096;C;Shunt/Filter(1);3091;0;1;1;132;DEF;0;1;1;0;50;50;0;0;0;0;26666.67;348.48;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3097;C;Shunt/Filter;3091;0;1;1;33;DEF;0;1;1;0;30;30;0;0;0;0;26666.67;36.3;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3098;C;added_Shunt/Filter_1;3091;0;1;1;132;DEF;0;1;1;0;60;60;0;0;0;0;26666.67;290.4;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3099;C;added_Shunt/Filter_2;3091;0;1;1;400;DEF;0;1;1;0;60;60;0;0;0;0;26666.67;2666.667;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3100;C;added_Shunt/Filter_3;3091;0;1;1;132;DEF;0;1;1;0;75;75;0;0;0;0;26666.67;232.32;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3101;C;added_Shunt/Filter_4;3091;0;1;1;33;DEF;0;1;1;0;20;20;0;0;0;0;26666.67;54.45;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3102;C;added_Shunt/Filter_5;3091;0;1;1;132;DEF;0;1;1;0;50;50;0;0;0;0;26666.67;348.48;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3103;C;added_Shunt/Filter_6;3091;0;1;1;33;DEF;0;1;1;0;20;20;0;0;0;0;26666.67;54.45;0;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3104;C;shnt_AUCH2-_C1-C6;3091;0;2;2;275;DEF;59;6;0;0;0;59;0;0;0;0;780.1653;3151.042;0;0;0;V;1.025;0.99;0;0;0;0;FILTER BANK;0;0
  3105;C;shnt_BONN3U_R1;3091;0;1;1;33;DES;0;1;0;0;60;60;0;0;0;380;26666.67;18.15;0.047763;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3106;C;shnt_BONN3V_R2;3091;0;1;1;33;DES;0;1;0;0;60;60;0;0;0;384;26666.67;18.15;0.047265;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3107;C;shnt_COAL3U_R1;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;380;26666.67;18.15;0.047763;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3108;C;shnt_COAL3V_R2;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;634;26666.67;18.15;0.028627;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3109;C;shnt_COCK2-_MSC1;3091;0;2;4;275;LAY;204.8967;1;0;0;1823.65;230.8319;0;149.1672;1237.164;414.6902;2709.378;41.46902;0.1;0;1;V;1.025;0.99;0;0;0;0;MSCDN;170;0
  3110;C;shnt_CRYR3V_R2;3091;0;1;1;33;DEF;0;2;0;0;30;30;0;0;0;375.7;26666.67;36.3;0.096619;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3111;C;shnt_CURR3W_R3;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;380;26666.67;18.15;0.047763;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3112;C;shnt_DEWP3-_R1;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;250;26666.66;18.15;0.0726;0;0;V;1.05;0.95;0;0;0;0;REACTOR;0;0
  3113;C;shnt_DEWP3-_R2;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;258.6;26666.66;18.15;0.070185;0;0;V;1.05;0.95;0;0;0;0;REACTOR;0;0
  3114;C;shnt_ECCL3V_R1;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;381;26666.67;18.15;0.047637;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3115;C;shnt_ELVA3V_R2A;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;378;26666.67;18.15;0.048015;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3116;C;shnt_ELVA4-_MSC1;3091;0;2;4;400;DEF;201.3684;1;0;0;1838.613;226.1352;0;151.0844;2629.536;870.2212;1258.553;87.02212;0.1;0;1;V;1.025;0.99;0;0;0;0;MSCDN;396;0
  3117;C;shnt_HUCS4-_C1-C8;3091;0;2;2;400;DEF;240;8;6;0;0;240;0;0;0;0;1500;1.5;0;0;0;V;1.025;0.99;0;0;0;0;FILTER BANK;0;0
  3118;C;shnt_HUCS4-_R1;3091;0;2;1;400;DEF;0;1;1;0;200;200;0;0;0;900;26666.66;800;0.888888;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3119;C;shnt_HUNN3W_R1;3091;0;1;1;33;LAY;0;1;0;0;60;60;0;0;0;448.1481;52892.56;18.15;0.0405;0;0;V;1.05;0.95;0;0;0;0;REACTOR;0;0
  3120;C;shnt_HUNN3X_R2;3091;0;1;1;33;LAY;0;1;0;0;60;60;0;0;0;448.1481;52892.56;18.15;0.0405;0;0;V;1.05;0.95;0;0;0;0;REACTOR;0;0
  3121;C;shnt_KILG2-_R1;3091;0;2;1;275;DEF;0;1;1;0;60;60;0;0;0;750;26666.67;1260.417;1.680555;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3122;C;shnt_KILS3U_R4;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;380;26666.67;18.15;0.047763;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3123;C;shnt_LOAN2-_MSC1;3091;0;2;1;275;DEF;0;1;1;0;300;300;0;0;0;417.8318;2715.505;252.0833;0.603312;0;0;V;1.05;0.95;0;0;0;0;MSCDN;294;0
  3124;C;shnt_MAHI3U_R2;3091;0;1;1;33;DEF;0;2;0;0;30;30;0;0;0;450;26666.67;36.3;0.080666;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3125;C;shnt_MOFF3U_R1;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;380;26666.67;18.15;0.047763;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3126;C;shnt_MOFF4-_MSC1;3091;0;2;4;400;LAY;204.1399;1;0;0;1837.286;229.6569;0;150.0011;2612.568;870.8495;1275.874;87.08495;0.1;0;1;V;1.025;0.99;0;0;0;0;MSCDN;396;0
  3127;C;shnt_NEIL3U_R1;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;388.3194;26666.67;18.15;0.046739;0;0;V;1.05;0.95;0;0;0;0;REACTOR;0;0
  3128;C;shnt_NEIL3V_R2;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;380;26666.67;18.15;0.047763;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3129;C;shnt_NNGA2-_R1;3091;0;2;1;220;DEF;0;1;1;0;175;175;0;0;0;750;19.83471;276.5714;0.368761;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3130;C;shnt_NNGA4-_F1;3091;0;1;4;400;DES;24.32814;1;1;0;905.25;25;0;305;610;100;152.0509;176.7467;1.767467;0;0;V;1.05;0.95;0;0;0;0;;2150;0
  3131;C;shnt_NNGB2-_R2;3091;0;2;1;220;DEF;0;1;1;0;175;175;0;0;0;750;19.83471;276.5714;0.368761;0;0;V;1.05;0.95;0;0;0;0;;0;0
  3132;C;shnt_NNGB4-_F2;3091;0;1;4;400;DES;24.32814;1;1;0;905.25;25;0;305;610;100;152.0509;176.7467;1.767467;0;0;V;1.05;0.95;0;0;0;0;;2150;0
  3133;C;shnt_SMEA3U_R1;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;385;26666.67;18.15;0.047142;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3134;C;shnt_SMEA3V_R2;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;376;26666.67;18.15;0.048271;0;1;V;1.025;0.99;0;0;0;0;;0;0
  3135;C;shnt_STHA3V_R4;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;789;26666.67;18.15;0.023003;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3136;C;shnt_TORN4-_R1;3091;0;2;1;400;DEF;0;1;1;0;200;200;0;0;0;687.7;26666.66;800;1.163298;0;0;V;1.05;0.95;0;0;0;0;REACTOR;0;0
  3137;C;shnt_TORN4-_R2;3091;0;2;1;400;DEF;0;1;1;0;200;200;0;0;0;415.743;26666.66;800;1.924266;0;0;V;1.05;0.95;0;0;0;0;REACTOR;0;0
  3138;C;shnt_WISH3W_R1;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;372.1207;26666.67;18.15;0.048774;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0
  3139;C;shnt_WIYH2-_MSC1;3091;0;2;4;275;LAY;136.8802;1;0;0;1203.609;154.4443;0;148.2663;1863.169;628.3185;1809.986;62.83185;0.1;0;1;V;1.025;0.99;0;0;0;0;MSCDN;220;0
  3140;C;shnt_WIYH3W_R3;3091;0;1;1;33;DEF;0;1;0;0;60;60;0;0;0;259;26666.66;18.15;0.070077;0;1;V;1.025;0.99;0;0;0;0;REACTOR;0;0


$$ElmSind;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);ucn(r);Sn(r);uk(r);Pcu(r);outserv(i)
  3141;C;sr_BPGR3-_BPGR3R_1;3091;33;96;24.00146;253.8843;0
  3142;C;sr_BPGR3-_BPGR3R_2;3091;33;96;24.00146;253.8843;0
  3143;C;sr_CAFA5-_CAFA5R_1;3091;11;30;6.347108;30;0
  3144;C;sr_CLYM3A_CLYM3B_1;3091;33;30;32.55;61;0
  3145;C;sr_DUMF3A_DUMF3B_1;3091;33;45;16.56;138.8138;0
  3146;C;sr_EKIL3A_EKIL3B_1;3091;33;30;32.55;51.7;0
  3147;C;sr_EKIS3A_EKIS3B_1;3091;33;30;32.55;62.7;0
  3148;C;sr_GIFF3A_GIFF3B_1;3091;33;30;32.55;61.695;0
  3149;C;sr_GLRO3A_GLRO3B_1;3091;33;30;32.55;61.695;0
  3150;C;sr_KAIM3-_KAIM3A_1;3091;33;120;16.26574;89.9438;0
  3151;C;sr_KAIM3-_KAIM3B_1;3091;33;120;16.26023;89.91736;0
  3152;C;sr_LOAN2-_LOAN2Q_1;3091;275;620;12;180.668;0
  3153;C;sr_LOAN2-_LOAN2R_1;3091;275;620;12;180.668;0
  3154;C;sr_WIYH2-_WIYH2R_1;3091;275;1000;15.00015;500.0026;0


$$ElmSvs;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);qmax(r);tcrmax(r);nxcap(i);qmin(r);nfixcap(i);Qfixcap(r);outserv(i);i_ctrl(i);i_droop(i);tcrqact(r);nncap(i);usetp(r);Srated(r);ddroop(r);qsetp(r)
  3155;C;SVS_BLKL0A;3091;0.09;0.09;864;-0.09;0;0;0;1;0;0;0;1;0;0;0
  3156;C;SVS_BLKL0B;3091;0.09;0.09;594;-0.09;0;0;0;1;0;0;0;1;0;0;0
  3157;C;SVS_BOWB0A;3091;2.5;2.5;132;-0.09;0;0;0;1;0;0;0;1;0;0;0
  3158;C;SVS_BOWB0B;3091;2.5;2.5;132;-0.09;0;0;0;1;0;0;0;1;0;0;0
  3159;C;SVS_HADH0G;3091;0.09;0.09;1404;-0.09;0;0;0;1;0;0;0;1;0;0;0
  3160;C;SVS_HUCS4-_1;3091;382;382;2;-124;0;0;0;1;1;0;0;1.01;250;4;0
  3161;C;SVS_NNGA3U;3091;169;169;1;-99;0;0;0;1;1;0;0;1.01;80;3;0
  3162;C;SVS_NNGB3U;3091;169;169;1;-99;0;0;0;1;1;0;0;1.01;80;3;0


$$ElmSym;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);cCategory(a);ngnum(i);i_mot(i);pgini(r);qgini(r);cosgini(r);usetp(r);pf_recap(i);q_min(r);q_max(r);outserv(i);av_mode(a);phtech(i);ip_ctrl(i)
  3163;C;sym_BPGR01_1;3091;16262;Gas;1;0;87.6;53.04631;0.855390;1;0;-0.309677;0.483871;0;constv;1;0
  3164;C;sym_BPGR05_1;3091;16263;Gas;5;0;0;0;1;1;0;-0.304347;0.560869;0;constq;1;0
  3165;C;sym_BPGR10_1;3091;16264;Gas;1;0;0;0;1;1;0;-0.313513;0.527027;0;constq;1;0
  3166;C;sym_BPGR11_1;3091;16264;Gas;1;0;0;0;1;1;0;-0.313513;0.527027;0;constq;1;0
  3167;C;sym_CRUA01_1;3091;16265;Pump storage;1;0;24;0;1;1;0;-0.311634;0.311634;0;constv;1;0
  3168;C;sym_CRUA02_2;3091;16266;Pump storage;1;0;24;0;1;1;0;-0.270083;0.33241;0;constq;1;0
  3169;C;sym_CRUA03_3;3091;16267;Pump storage;1;0;20;0;1;1;0;-0.414041;0.414041;0;constv;1;0
  3170;C;sym_CRUA04_4;3091;16268;Pump storage;1;0;20;0;1;1;0;0;0;0;constq;1;0
  3171;C;sym_EXON5-_1;3091;16269;Gas;1;0;11.7;0;1;1.01;0;-0.277666;0.277666;0;constq;1;0
  3172;C;sym_GRSC08_1;3091;16276;Reactive Power Compensation;1;0;-8;0;-1;1.01;0;-0.833333;0.833333;0;vdroop;1;0
  3173;C;sym_MEAD5-_1;3091;16277;Biogas;1;0;14.6;0;1;1;0;-0.279375;0.526875;0;constq;5;0
  3174;C;sym_NEIG08_1;3091;16270;Reactive Power Compensation;1;0;-8;0;-1;1.01;0;-1;1;0;constv;1;0
  3175;C;sym_NEIL0A_1;3091;16260;Reactive Power Compensation;1;0;0;0;1;1;0;-0.471428;1;0;constv;1;0
  3176;C;sym_ROBP5-_1;3091;16271;Biogas;1;0;40.2;0;1;1.0455;0;-0.31224;0.5268;0;constq;5;0
  3177;C;sym_STCR5-_1;3091;16261;Others;1;0;32.9;0;1;1;0;-0.312244;0.312244;0;constv;1;0
  3178;C;sym_TONG5-_1;3091;16272;Hydro;1;0;8;0;1;1;0;-0.618182;0.601212;0;constq;5;0
  3179;C;sym_TONG5-_2;3091;16272;Hydro;1;0;8;0;1;1;0;-0.4359;0.5268;0;constq;5;0
  3180;C;sym_TONG5-_3;3091;16272;Hydro;1;0;8;0;1;1;0;-0.4359;0.5268;0;constq;5;0
  3181;C;sym_TORN01_1;3091;16273;Nuclear;1;0;531.2;0;1;1;0;-0.223325;0.527295;0;constv;1;1
  3182;C;sym_TORN02_2;3091;16273;Nuclear;1;0;531.2;0;1;1;0;-0.223325;0.527295;0;constv;1;0
  3183;C;sym_VIRD0G_1;3091;16274;Others;1;0;26.3;0;1;1;0;-0.3124;0.3124;0;constv;1;0
  3184;C;sym_WFIE5-_1;3091;16275;Biogas;1;0;18.3;0;1;1;0;-0.31224;0.5268;0;constq;5;0


$$ElmTerm;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);systype(i);iUsage(i);uknom(r);unknom(r);iminus(i);outserv(i);GPSlat(r);GPSlon(r);vtarget(r)
  3185;C;AFTO0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3186;C;AIKE0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3187;C;AIKE0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3188;C;AIKE0G;3091;;0;0;1;0.577350;0;0;0;0;1
  3189;C;AIKE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3190;C;AIKE3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3191;C;AIKE3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3192;C;AIRI0G;3091;;0;0;0.66;0.381051;0;0;0;0;1
  3193;C;AIRI3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3194;C;ANDE0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3195;C;ANDE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3196;C;AREC01;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3197;C;AREC02;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3198;C;AREC1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3199;C;AREC3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3200;C;AREC3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3201;C;AREC3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3202;C;ASVA0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3203;C;ASVA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3204;C;AUCH2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3205;C;AUCW1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3206;C;AURO0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3207;C;AURO3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3208;C;AYR-2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3209;C;AYR-2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3210;C;AYR-3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3211;C;BAGA0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3212;C;BAGA0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3213;C;BAGA1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3214;C;BAGA1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3215;C;BAGA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3216;C;BAIN1Q;3091;;0;1;132;76.21024;0;0;0;0;1
  3217;C;BAIN1R;3091;;0;1;132;76.21024;0;0;0;0;1
  3218;C;BAIN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3219;C;BERW1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3220;C;BERW1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3221;C;BERW3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3222;C;BLAH1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3223;C;BLAH3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3224;C;BLAH3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3225;C;BLCW1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3226;C;BLCW3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3227;C;BLKL0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3228;C;BLKL0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3229;C;BLKL1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3230;C;BLKL3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3231;C;BLKL3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3232;C;BLKS0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3233;C;BLKS3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3234;C;BLLX0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3235;C;BLLX1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3236;C;BLLX3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3237;C;BONB2J;3091;;0;0;275;158.7713;0;0;0;0;1
  3238;C;BONB4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3239;C;BONN0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3240;C;BONN0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3241;C;BONN0L;3091;;0;0;25;14.43376;0;0;0;0;1
  3242;C;BONN1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3243;C;BONN2A;3091;;0;1;275;158.7713;0;0;0;0;1
  3244;C;BONN2B;3091;;0;1;275;158.7713;0;0;0;0;1
  3245;C;BONN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3246;C;BONN3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3247;C;BONN3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3248;C;BOWB0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3249;C;BOWB0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3250;C;BOWB31;3091;;0;0;33;19.05256;0;0;0;0;1
  3251;C;BOWB32;3091;;0;0;33;19.05256;0;0;0;0;1
  3252;C;BPGR01;3091;;0;0;15;8.660254;0;0;0;0;1
  3253;C;BPGR05;3091;;0;0;11;6.350853;0;0;0;0;1
  3254;C;BPGR10;3091;;0;0;11;6.350853;0;0;0;0;1
  3255;C;BPGR11;3091;;0;0;11;6.350853;0;0;0;0;1
  3256;C;BPGR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3257;C;BPGR3G;3091;;0;0;33;19.05256;0;0;0;0;1
  3258;C;BPGR3J;3091;;0;2;33;19.05256;0;0;0;0;1
  3259;C;BPGR3K;3091;;0;0;33;19.05256;0;0;0;0;1
  3260;C;BPGR3R;3091;;0;0;33;19.05256;0;0;0;0;1
  3261;C;BRAP1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3262;C;BRAP3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3263;C;BROC0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3264;C;BROC1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3265;C;BROC3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3266;C;BROT1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3267;C;BROX1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3268;C;BROX1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3269;C;BROX3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3270;C;BUSB2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3271;C;CAFA1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3272;C;CAFA5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3273;C;CAFA5R;3091;;0;0;11;6.350853;0;0;0;0;1
  3274;C;CALD0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3275;C;CALD3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3276;C;CAMI3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3277;C;CATY0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3278;C;CATY0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3279;C;CATY1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3280;C;CATY1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3281;C;CATY3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3282;C;CCSS1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3283;C;CCSS3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3284;C;CHAP1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3285;C;CHAP3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3286;C;CHAS2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3287;C;CHAS2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3288;C;CHAS3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3289;C;CHAS3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3290;C;CHAS3C;3091;;0;0;33;19.05256;0;0;0;0;1
  3291;C;CLYM2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3292;C;CLYM3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3293;C;CLYM3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3294;C;CLYN0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3295;C;CLYN0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3296;C;CLYN0C;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3297;C;CLYN0D;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3298;C;CLYN2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3299;C;CLYN3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3300;C;CLYN3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3301;C;CLYN3C;3091;;0;0;33;19.05256;0;0;0;0;1
  3302;C;CLYN3D;3091;;0;0;33;19.05256;0;0;0;0;1
  3303;C;CLYS0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3304;C;CLYS0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3305;C;CLYS2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3306;C;CLYS3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3307;C;CLYS3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3308;C;CLYS3X;3091;;0;1;33;19.05256;0;0;0;0;1
  3309;C;COAL1A;3091;;0;0;132;76.21024;0;0;0;0;1
  3310;C;COAL1B;3091;;0;0;132;76.21024;0;0;0;0;1
  3311;C;COAL3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3312;C;COAL3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3313;C;COAL3W;3091;;0;0;33;19.05256;0;0;0;0;1
  3314;C;COAL3X;3091;;0;1;33;19.05256;0;0;0;0;1
  3315;C;COAL4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3316;C;COAT2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3317;C;COAT2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3318;C;COAT3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3319;C;COCK2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3320;C;COCK3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3321;C;COCK3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3322;C;COCK3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3323;C;COCK4Q;3091;;0;0;400;230.9401;0;0;0;0;1
  3324;C;COCK4R;3091;;0;0;400;230.9401;0;0;0;0;1
  3325;C;COYL1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3326;C;COYL2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3327;C;COYL3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3328;C;COYL3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3329;C;COYL3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3330;C;COYT1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3331;C;COYW2S;3091;;0;1;275;158.7713;0;0;0;0;1
  3332;C;COYW2T;3091;;0;1;275;158.7713;0;0;0;0;1
  3333;C;CRDY0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3334;C;CRDY0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3335;C;CRDY3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3336;C;CRDY3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3337;C;CROO1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3338;C;CROO1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3339;C;CROO3J;3091;;0;0;33;19.05256;0;0;0;0;1
  3340;C;CROO3K;3091;;0;0;33;19.05256;0;0;0;0;1
  3341;C;CRUA01;3091;;0;0;16;9.237604;0;0;0;0;1
  3342;C;CRUA02;3091;;0;0;16;9.237604;0;0;0;0;1
  3343;C;CRUA03;3091;;0;0;16;9.237604;0;0;0;0;1
  3344;C;CRUA04;3091;;0;0;16;9.237604;0;0;0;0;1
  3345;C;CRUA2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3346;C;CRUA2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3347;C;CRYR01;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3348;C;CRYR02;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3349;C;CRYR0G;3091;;0;0;0.66;0.381051;0;0;0;0;1
  3350;C;CRYR1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3351;C;CRYR1A;3091;;0;0;132;76.21024;0;0;0;0;1
  3352;C;CRYR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3353;C;CRYR31;3091;;0;0;33;19.05256;0;0;0;0;1
  3354;C;CRYR32;3091;;0;0;33;19.05256;0;0;0;0;1
  3355;C;CRYR3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3356;C;CRYR3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3357;C;CRYR4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3358;C;CUMB1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3359;C;CUMB1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3360;C;CUMB3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3361;C;CUMH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3362;C;CUMH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3363;C;CUPA1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3364;C;CUPA1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3365;C;CUPA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3366;C;CURR0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3367;C;CURR0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3368;C;CURR1A;3091;;0;0;132;76.21024;0;0;0;0;1
  3369;C;CURR1B;3091;;0;0;132;76.21024;0;0;0;0;1
  3370;C;CURR2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3371;C;CURR3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3372;C;CURR3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3373;C;CURR3W;3091;;0;0;33;19.05256;0;0;0;0;1
  3374;C;CURR5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3375;C;DALL2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3376;C;DALM1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3377;C;DALM2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3378;C;DALM2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3379;C;DALM3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3380;C;DALM3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3381;C;DALM3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3382;C;DALQ0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3383;C;DALS0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3384;C;DALS3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3385;C;DENN1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3386;C;DENN2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3387;C;DENN3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3388;C;DENN3W;3091;;0;1;33;19.05256;0;0;0;0;1
  3389;C;DENN4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3390;C;DESA0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3391;C;DESA1Q;3091;;0;1;132;76.21024;0;0;0;0;1
  3392;C;DESA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3393;C;DEVM0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3394;C;DEVM0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3395;C;DEVM1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3396;C;DEVM3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3397;C;DEVM3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3398;C;DEVM3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3399;C;DEVM4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3400;C;DEVO1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3401;C;DEVO3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3402;C;DEWP2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3403;C;DEWP2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3404;C;DEWP3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3405;C;DONO1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3406;C;DONO3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3407;C;DONO3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3408;C;DOWE0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3409;C;DOWE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3410;C;DRCR1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3411;C;DRCR1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3412;C;DRCR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3413;C;DRUM2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3414;C;DRUM2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3415;C;DRUM3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3416;C;DUMF1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3417;C;DUMF3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3418;C;DUMF3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3419;C;DUMF3I;3091;;0;0;33;19.05256;0;0;0;0;1
  3420;C;DUNB1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3421;C;DUNB1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3422;C;DUNB1S;3091;;0;0;132;76.21024;0;0;0;0;1
  3423;C;DUNB1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3424;C;DUNB3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3425;C;DUNB3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3426;C;DUNE0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3427;C;DUNE1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3428;C;DUNE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3429;C;DUNF1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3430;C;DUNF1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3431;C;DUNF3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3432;C;DUNH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3433;C;DUNH1Q;3091;;0;1;132;76.21024;0;0;0;0;1
  3434;C;DUNH1R;3091;;0;1;132;76.21024;0;0;0;0;1
  3435;C;DUNH1S;3091;;0;1;132;76.21024;0;0;0;0;1
  3436;C;DUNH1T;3091;;0;1;132;76.21024;0;0;0;0;1
  3437;C;DUNH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3438;C;EARB0G;3091;;0;0;0.66;0.381051;0;0;0;0;1
  3439;C;EARB3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3440;C;EAST1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3441;C;EAST5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3442;C;EAST5A;3091;;0;1;11;6.350853;0;0;0;0;1
  3443;C;ECCF0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3444;C;ECCF0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3445;C;ECCF1J;3091;;0;0;132;76.21024;0;0;0;0;1
  3446;C;ECCF1K;3091;;0;0;132;76.21024;0;0;0;0;1
  3447;C;ECCL1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3448;C;ECCL3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3449;C;ECCL3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3450;C;ECCL3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3451;C;ECCL4A;3091;;0;0;400;230.9401;0;0;0;0;1
  3452;C;ECCL4B;3091;;0;0;400;230.9401;0;0;0;0;1
  3453;C;ECCL4C;3091;;0;1;400;230.9401;0;0;0;0;1
  3454;C;ECCL4D;3091;;0;1;400;230.9401;0;0;0;0;1
  3455;C;EERH2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3456;C;EERH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3457;C;EKIL2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3458;C;EKIL2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3459;C;EKIL2S;3091;;0;0;275;158.7713;0;0;0;0;1
  3460;C;EKIL2T;3091;;0;0;275;158.7713;0;0;0;0;1
  3461;C;EKIL3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3462;C;EKIL3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3463;C;EKIS2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3464;C;EKIS3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3465;C;EKIS3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3466;C;ELDE0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3467;C;ELDE0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3468;C;ELDE1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3469;C;ELDE1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3470;C;ELDE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3471;C;ELVA0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3472;C;ELVA0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3473;C;ELVA1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3474;C;ELVA2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3475;C;ELVA2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3476;C;ELVA3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3477;C;ELVA3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3478;C;ELVA3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3479;C;ELVA3X;3091;;0;1;33;19.05256;0;0;0;0;1
  3480;C;ELVA4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3481;C;ENHI0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3482;C;ENHI1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3483;C;ENHI3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3484;C;ERSK1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3485;C;ERSK1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3486;C;ERSK3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3487;C;ESST1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3488;C;ESST1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3489;C;EWEH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3490;C;EWEH1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3491;C;EWEH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3492;C;EXON3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3493;C;EXON5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3494;C;FALL0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3495;C;FALL0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3496;C;FALL3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3497;C;FALL3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3498;C;FALL4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3499;C;FERY3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3500;C;FINN1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3501;C;FINN1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3502;C;FINN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3503;C;GALA1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3504;C;GALA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3505;C;GARB1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3506;C;GARB1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3507;C;GARB1S;3091;;0;0;132;76.21024;0;0;0;0;1
  3508;C;GARB1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3509;C;GARE1S;3091;;0;0;132;76.21024;0;0;0;0;1
  3510;C;GARE1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3511;C;GAWH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3512;C;GAWH1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3513;C;GAWH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3514;C;GIFF2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3515;C;GIFF2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3516;C;GIFF3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3517;C;GIFF3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3518;C;GLAP0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3519;C;GLAP3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3520;C;GLCH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3521;C;GLCH3-;3091;;0;1;33;19.05256;0;0;0;0;1
  3522;C;GLGL1Q;3091;;0;1;132;76.21024;0;0;0;0;1
  3523;C;GLGL1R;3091;;0;1;132;76.21024;0;0;0;0;1
  3524;C;GLGL3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3525;C;GLLE1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3526;C;GLLE5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3527;C;GLLU1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3528;C;GLLU1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3529;C;GLLU3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3530;C;GLNI1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3531;C;GLNI3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3532;C;GLRB2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3533;C;GLRO2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3534;C;GLRO3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3535;C;GLRO3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3536;C;GORG1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3537;C;GORG1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3538;C;GORG3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3539;C;GOVA1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3540;C;GOVA1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3541;C;GOVA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3542;C;GRGR0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3543;C;GRGR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3544;C;GRMO2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3545;C;GRMO3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3546;C;GRMO3C;3091;;0;0;33;19.05256;0;0;0;0;1
  3547;C;GRNA1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3548;C;GRNA3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3549;C;GRNA3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3550;C;GRNA4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3551;C;GRNA4C;3091;;0;1;400;230.9401;0;0;0;0;1
  3552;C;GRSC08;3091;;0;0;21;12.12436;0;0;0;0;1
  3553;C;GRSC4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3554;C;HADH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3555;C;HADH1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3556;C;HADH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3557;C;HAGH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3558;C;HAGH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3559;C;HAGR1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3560;C;HAGR1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3561;C;HAGR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3562;C;HAHA0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3563;C;HAHA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3564;C;HAKB1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3565;C;HAKB4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3566;C;HAKB4B;3091;;0;0;400;230.9401;0;0;0;0;1
  3567;C;HARE0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3568;C;HARE0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3569;C;HARE1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3570;C;HARE3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3571;C;HARE3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3572;C;HARH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3573;C;HARH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3574;C;HARR0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3575;C;HARR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3576;C;HAWI1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3577;C;HAWI1B;3091;;0;0;132;76.21024;0;0;0;0;1
  3578;C;HAWI3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3579;C;HELE1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3580;C;HELE1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3581;C;HELE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3582;C;HUCS4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3583;C;HUER1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3584;C;HUER3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3585;C;HUER3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3586;C;HUER4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3587;C;HUNE4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3588;C;HUNF1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3589;C;HUNF1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3590;C;HUNF3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3591;C;HUNN2A;3091;;0;1;220;127.0171;0;0;0;0;1
  3592;C;HUNN2B;3091;;0;1;220;127.0171;0;0;0;0;1
  3593;C;HUNN2C;3091;;0;0;220;127.0171;0;0;0;0;1
  3594;C;HUNN2D;3091;;0;0;220;127.0171;0;0;0;0;1
  3595;C;HUNN3W;3091;;0;1;33;19.05256;0;0;0;0;1
  3596;C;HUNN3X;3091;;0;1;33;19.05256;0;0;0;0;1
  3597;C;HUNN4A;3091;;0;1;400;230.9401;0;0;0;0;1
  3598;C;HUNN4B;3091;;0;1;400;230.9401;0;0;0;0;1
  3599;C;INKE1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3600;C;INKE1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3601;C;INKE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3602;C;INVB2A;3091;;0;0;275;158.7713;0;0;0;0;1
  3603;C;INVB2B;3091;;0;0;275;158.7713;0;0;0;0;1
  3604;C;INVR2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3605;C;INWI0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3606;C;INWI0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3607;C;INWI1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3608;C;INWI1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3609;C;JOHN1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3610;C;JOHN1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3611;C;JOHN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3612;C;JUNA1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3613;C;JUNB1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3614;C;JUNV1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3615;C;KAIM2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3616;C;KAIM3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3617;C;KAIM3A;3091;;0;1;33;19.05256;0;0;0;0;1
  3618;C;KAIM3B;3091;;0;1;33;19.05256;0;0;0;0;1
  3619;C;KEIH0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3620;C;KEIH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3621;C;KENE0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3622;C;KENE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3623;C;KENN0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3624;C;KENN1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3625;C;KENN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3626;C;KEOO1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3627;C;KEOO5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3628;C;KHLL0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3629;C;KHLL3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3630;C;KIER1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3631;C;KIER1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3632;C;KIER3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3633;C;KILB1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3634;C;KILB1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3635;C;KILB3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3636;C;KILB5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3637;C;KILG0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3638;C;KILG0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3639;C;KILG0C;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3640;C;KILG2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3641;C;KILG3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3642;C;KILG3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3643;C;KILG3C;3091;;0;0;33;19.05256;0;0;0;0;1
  3644;C;KILS1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3645;C;KILS2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3646;C;KILS3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3647;C;KILS3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3648;C;KILS3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3649;C;KILS3W;3091;;0;0;33;19.05256;0;0;0;0;1
  3650;C;KILS3X;3091;;0;0;33;19.05256;0;0;0;0;1
  3651;C;KILS4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3652;C;KILS4T;3091;;0;0;400;230.9401;0;0;0;0;1
  3653;C;KILT2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3654;C;KILT2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3655;C;KILT3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3656;C;KILT3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3657;C;KILW1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3658;C;KILW1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3659;C;KILW3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3660;C;KINB2J;3091;;0;0;275;158.7713;0;0;0;0;1
  3661;C;KINB2K;3091;;0;0;275;158.7713;0;0;0;0;1
  3662;C;KINC2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3663;C;KYPE0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3664;C;KYPE1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3665;C;KYPE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3666;C;KYPE3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3667;C;LAMB2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3668;C;LAMB2T;3091;;0;0;275;158.7713;0;0;0;0;1
  3669;C;LEVE1Q;3091;;0;1;132;76.21024;0;0;0;0;1
  3670;C;LEVE1R;3091;;0;1;132;76.21024;0;0;0;0;1
  3671;C;LEVE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3672;C;LEVT1Q;3091;;0;1;132;76.21024;0;0;0;0;1
  3673;C;LEVT1R;3091;;0;1;132;76.21024;0;0;0;0;1
  3674;C;LING1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3675;C;LING1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3676;C;LING3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3677;C;LINM1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3678;C;LINM1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3679;C;LINM3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3680;C;LNGB0-;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3681;C;LNGB3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3682;C;LOAN2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3683;C;LOAN2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3684;C;LOAN2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3685;C;LOAN2T;3091;;0;0;275;158.7713;0;0;0;0;1
  3686;C;LOPA0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3687;C;LOPA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3688;C;MAHI0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3689;C;MAHI1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3690;C;MAHI2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3691;C;MAHI3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3692;C;MAHI3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3693;C;MARM0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3694;C;MARM0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3695;C;MAYB1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3696;C;MAYB3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3697;C;MAYT1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3698;C;MEAD1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3699;C;MEAD1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3700;C;MEAD1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3701;C;MEAD5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3702;C;MIDM0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3703;C;MIDM1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3704;C;MIDM3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3705;C;MINN0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3706;C;MINN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3707;C;MINS0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3708;C;MINS3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3709;C;MOFF1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3710;C;MOFF3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3711;C;MOFF3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3712;C;MOFF3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3713;C;MOFF4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3714;C;MOFF4C;3091;;0;1;400;230.9401;0;0;0;0;1
  3715;C;MOSH1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3716;C;MOSH1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3717;C;MOSH5J;3091;;0;0;11;6.350853;0;0;0;0;1
  3718;C;MOSH5K;3091;;0;0;11;6.350853;0;0;0;0;1
  3719;C;MOSM1A;3091;;0;0;132;76.21024;0;0;0;0;1
  3720;C;MOSM1B;3091;;0;0;132;76.21024;0;0;0;0;1
  3721;C;MOSM2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3722;C;MOSM3Q;3091;;0;0;33;19.05256;0;0;0;0;1
  3723;C;MOSM3R;3091;;0;0;33;19.05256;0;0;0;0;1
  3724;C;MOSM3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3725;C;MOSM3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3726;C;NEAR2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3727;C;NEAR2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3728;C;NEAR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3729;C;NECU1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3730;C;NECU1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3731;C;NECU1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3732;C;NECU2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3733;C;NECU3Q;3091;;0;0;33;19.05256;0;0;0;0;1
  3734;C;NECU3R;3091;;0;0;33;19.05256;0;0;0;0;1
  3735;C;NECU3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3736;C;NECU3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3737;C;NECU3W;3091;;0;1;33;19.05256;0;0;0;0;1
  3738;C;NEIG08;3091;;0;0;15;8.660254;0;0;0;0;1
  3739;C;NEIG4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3740;C;NEIL0A;3091;;0;1;13.8;7.967434;0;0;0;0;1
  3741;C;NEIL0B;3091;;0;1;12.3;7.101408;0;0;0;0;1
  3742;C;NEIL1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3743;C;NEIL1C;3091;;0;0;132;76.21024;0;0;0;0;1
  3744;C;NEIL2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3745;C;NEIL2C;3091;;0;0;275;158.7713;0;0;0;0;1
  3746;C;NEIL2D;3091;;0;0;275;158.7713;0;0;0;0;1
  3747;C;NEIL3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3748;C;NEIL3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3749;C;NEIL3W;3091;;0;0;33;19.05256;0;0;0;0;1
  3750;C;NEIL3X;3091;;0;0;33;19.05256;0;0;0;0;1
  3751;C;NEIL3Y;3091;;0;1;33;19.05256;0;0;0;0;1
  3752;C;NEIL4Q;3091;;0;0;400;230.9401;0;0;0;0;1
  3753;C;NEIL4R;3091;;0;0;400;230.9401;0;0;0;0;1
  3754;C;NESC1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3755;C;NETH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3756;C;NETS1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3757;C;NETS3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3758;C;NNGA2-;3091;;0;0;220;127.0171;0;0;0;0;1
  3759;C;NNGA2G;3091;;0;1;220;127.0171;0;0;0;0;1
  3760;C;NNGA3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3761;C;NNGA4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3762;C;NNGA6-;3091;;0;0;66;38.10512;0;0;0;0;1
  3763;C;NNGB2-;3091;;0;0;220;127.0171;0;0;0;0;1
  3764;C;NNGB2G;3091;;0;1;220;127.0171;0;0;0;0;1
  3765;C;NNGB3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3766;C;NNGB4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3767;C;NNGB6-;3091;;0;0;66;38.10512;0;0;0;0;1
  3768;C;NOKY0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3769;C;NOKY0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3770;C;NOKY1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3771;C;NOKY3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3772;C;NOKY3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3773;C;PAIS1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3774;C;PAIS1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3775;C;PAIS1S;3091;;0;0;132;76.21024;0;0;0;0;1
  3776;C;PAIS1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3777;C;PAIS3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3778;C;PART1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3779;C;PART1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3780;C;PART3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3781;C;PIBU0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3782;C;PIBU3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3783;C;POGB0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3784;C;POGB3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3785;C;POLK3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3786;C;POOB0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3787;C;POOB0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3788;C;POOB2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3789;C;POOB2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3790;C;POOB3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3791;C;PORD2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3792;C;PORD2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3793;C;PORD3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3794;C;PRST0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3795;C;PRST3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3796;C;RAVE3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3797;C;RAVE3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3798;C;RAVE3S;3091;;0;1;33;19.05256;0;0;0;0;1
  3799;C;RAVE3T;3091;;0;1;33;19.05256;0;0;0;0;1
  3800;C;REDH1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3801;C;REDH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3802;C;ROAR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3803;C;ROBP3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3804;C;ROBP3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3805;C;ROBP5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3806;C;SACO0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3807;C;SACO0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3808;C;SACO1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3809;C;SACO1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3810;C;SACO3J;3091;;0;0;33;19.05256;0;0;0;0;1
  3811;C;SACO3K;3091;;0;0;33;19.05256;0;0;0;0;1
  3812;C;SAKN0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3813;C;SAKN1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3814;C;SAKN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3815;C;SANX0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3816;C;SANX0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3817;C;SANX1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3818;C;SANX1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3819;C;SANX3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3820;C;SHLA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3821;C;SHRU2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3822;C;SHRU2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3823;C;SHRU3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3824;C;SHRU3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3825;C;SIGH2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3826;C;SIGH2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3827;C;SIGH3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3828;C;SIGH3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3829;C;SMEA1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3830;C;SMEA2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3831;C;SMEA3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3832;C;SMEA3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3833;C;SMEA4Q;3091;;0;1;400;230.9401;0;0;0;0;1
  3834;C;SMEA4R;3091;;0;0;400;230.9401;0;0;0;0;1
  3835;C;SNED0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3836;C;SNED3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3837;C;SNQR0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3838;C;SNQR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3839;C;SOKY0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3840;C;SOKY1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3841;C;SOKY3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3842;C;SOLW0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3843;C;SOLW3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3844;C;SPAV1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3845;C;SPAV1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3846;C;SPAV3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3847;C;STCR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3848;C;STCR5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3849;C;STHA2A;3091;;0;0;275;158.7713;0;0;0;0;1
  3850;C;STHA2B;3091;;0;0;275;158.7713;0;0;0;0;1
  3851;C;STHA3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3852;C;STHA3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3853;C;STHA3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3854;C;STHA4A;3091;;0;0;400;230.9401;0;0;0;0;1
  3855;C;STHA4B;3091;;0;0;400;230.9401;0;0;0;0;1
  3856;C;STIR1S;3091;;0;0;132;76.21024;0;0;0;0;1
  3857;C;STIR1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3858;C;STIR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3859;C;STLE0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3860;C;STLE0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3861;C;STLE1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3862;C;STLE1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3863;C;STLE3S;3091;;0;0;33;19.05256;0;0;0;0;1
  3864;C;STWB4Q;3091;;0;0;400;230.9401;0;0;0;0;1
  3865;C;STWB4R;3091;;0;0;400;230.9401;0;0;0;0;1
  3866;C;TELR1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3867;C;TELR1R;3091;;0;0;132;76.21024;0;0;0;0;1
  3868;C;TELR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3869;C;TODD0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3870;C;TODD3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3871;C;TONG1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3872;C;TONG1Q;3091;;0;0;132;76.21024;0;0;0;0;1
  3873;C;TONG3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3874;C;TONG5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3875;C;TORM0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3876;C;TORM3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3877;C;TORN01;3091;;0;0;23.5;13.56773;0;0;0;0;1
  3878;C;TORN02;3091;;0;0;23.5;13.56773;0;0;0;0;1
  3879;C;TORN1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3880;C;TORN3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3881;C;TORN3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3882;C;TORN4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3883;C;TRLO0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3884;C;TRLO3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3885;C;TWEN0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3886;C;TWEN3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3887;C;VIRD0G;3091;;0;0;11;6.350853;0;0;0;0;1
  3888;C;VIRD3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3889;C;WERF3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3890;C;WERF5-;3091;;0;0;11;6.350853;0;0;0;0;1
  3891;C;WESE1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3892;C;WFIB2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3893;C;WFIE1A;3091;;0;0;132;76.21024;0;0;0;0;1
  3894;C;WFIE1B;3091;;0;0;132;76.21024;0;0;0;0;1
  3895;C;WFIE2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3896;C;WFIE3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3897;C;WFIE3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3898;C;WFIE3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3899;C;WGEO2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3900;C;WGEO2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3901;C;WGEO3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3902;C;WHHO2Q;3091;;0;0;275;158.7713;0;0;0;0;1
  3903;C;WHHO2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3904;C;WHHO3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3905;C;WHLL0G;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3906;C;WHLL3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3907;C;WHTB1S;3091;;0;0;132;76.21024;0;0;0;0;1
  3908;C;WHTB1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3909;C;WHTL1S;3091;;0;0;132;76.21024;0;0;0;0;1
  3910;C;WHTL1T;3091;;0;0;132;76.21024;0;0;0;0;1
  3911;C;WHTL3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3912;C;WISH0J;3091;;0;0;25;14.43376;0;0;0;0;1
  3913;C;WISH0K;3091;;0;0;25;14.43376;0;0;0;0;1
  3914;C;WISH1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3915;C;WISH2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3916;C;WISH3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3917;C;WISH3S;3091;;0;0;33;19.05256;0;0;0;0;1
  3918;C;WISH3T;3091;;0;0;33;19.05256;0;0;0;0;1
  3919;C;WISH3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3920;C;WISH3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3921;C;WISH3W;3091;;0;0;33;19.05256;0;0;0;0;1
  3922;C;WISH4-;3091;;0;0;400;230.9401;0;0;0;0;1
  3923;C;WIYH1-;3091;;0;0;132;76.21024;0;0;0;0;1
  3924;C;WIYH2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3925;C;WIYH2R;3091;;0;0;275;158.7713;0;0;0;0;1
  3926;C;WIYH3U;3091;;0;0;33;19.05256;0;0;0;0;1
  3927;C;WIYH3V;3091;;0;0;33;19.05256;0;0;0;0;1
  3928;C;WIYH3W;3091;;0;0;33;19.05256;0;0;0;0;1
  3929;C;WIYH3X;3091;;0;0;33;19.05256;0;0;0;0;1
  3930;C;WIYH4Q;3091;;0;0;400;230.9401;0;0;0;0;1
  3931;C;WLEE0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3932;C;WLEE0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3933;C;WLEE0C;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3934;C;WLEE2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3935;C;WLEE3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3936;C;WLEE3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3937;C;WLEE3C;3091;;0;0;33;19.05256;0;0;0;0;1
  3938;C;WLEX0A;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3939;C;WLEX0B;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3940;C;WLEX0C;3091;;0;0;0.69;0.398371;0;0;0;0;1
  3941;C;WLEX2-;3091;;0;0;275;158.7713;0;0;0;0;1
  3942;C;WLEX3A;3091;;0;0;33;19.05256;0;0;0;0;1
  3943;C;WLEX3B;3091;;0;0;33;19.05256;0;0;0;0;1
  3944;C;WLEX3C;3091;;0;0;33;19.05256;0;0;0;0;1
  3945;C;WNDR0G;3091;;0;0;0.65;0.375277;0;0;0;0;1
  3946;C;WNDR3-;3091;;0;0;33;19.05256;0;0;0;0;1
  3947;C;AIRI00;384;;0;1;33;19.05256;0;0;0;0;1
  3948;C;Y_001;385;;0;1;132;76.21024;0;0;0;0;1
  3949;C;GLAP3A;386;;0;1;33;19.05256;0;0;0;0;1
  3950;C;AURO00;387;;0;1;33;19.05256;0;0;0;0;1
  3951;C;AA011;388;;0;1;132;76.21024;0;0;0;0;1
  3952;C;CT018;389;;0;1;132;76.21024;0;0;0;0;1
  3953;C;AA011;390;;0;1;132;76.21024;0;0;0;0;1
  3954;C;CT018;391;;0;1;132;76.21024;0;0;0;0;1
  3955;C;CF027;392;;0;1;132;76.21024;0;0;0;0;1
  3956;C;CF027;393;;0;1;132;76.21024;0;0;0;0;1
  3957;C;BL001;394;;0;1;132;76.21024;0;0;0;0;1
  3958;C;BL001;395;;0;1;132;76.21024;0;0;0;0;1
  3959;C;T3R;396;;0;1;132;76.21024;0;0;0;0;1
  3960;C;T3R;397;;0;1;132;76.21024;0;0;0;0;1
  3961;C;KEOO1Q;398;;0;1;132;76.21024;0;0;0;0;1
  3962;C;MARG1-;398;;0;0;132;76.21024;0;0;0;0;1
  3963;C;MARG1Q;398;;0;1;132;76.21024;0;0;0;0;1
  3964;C;CW44;399;;0;1;132;76.21024;0;0;0;0;1
  3965;C;Y_001;400;;0;1;132;76.21024;0;0;0;0;1
  3966;C;ZW052;401;;0;1;275;158.7713;0;0;0;0;1
  3967;C;ZW052;402;;0;1;400;230.9401;0;0;0;0;1
  3968;C;CN101A;403;;0;1;132;76.21024;0;0;0;0;1
  3969;C;CN117;403;;0;1;132;76.21024;0;0;0;0;1
  3970;C;AB13;404;;0;1;132;76.21024;0;0;0;0;1
  3971;C;AB13;405;;0;1;132;76.21024;0;0;0;0;1
  3972;C;ZG001;406;;0;1;275;158.7713;0;0;0;0;1
  3973;C;ZG001;407;;0;1;275;158.7713;0;0;0;0;1
  3974;C;KAIMX9;408;;0;0;33;19.05256;0;0;0;0;1
  3975;C;KAIMY6;408;;0;0;33;19.05256;0;0;0;0;1
  3976;C;KAIMX8;409;;0;0;33;19.05256;0;0;0;0;1
  3977;C;KAIMY7;409;;0;0;33;19.05256;0;0;0;0;1
  3978;C;BZ001A;410;;0;2;132;76.21024;0;0;0;0;1
  3979;C;BZ001B;410;;0;2;132;76.21024;0;0;0;0;1
  3980;C;BZ015;410;;0;2;132;76.21024;0;0;0;0;1
  3981;C;BZ002A;411;;0;2;132;76.21024;0;0;0;0;1
  3982;C;BZ002B;411;;0;2;132;76.21024;0;0;0;0;1
  3983;C;BZ002C;411;;0;2;132;76.21024;0;0;0;0;1
  3984;C;BZ002D;411;;0;2;132;76.21024;0;0;0;0;1
  3985;C;BZ002E;411;;0;2;132;76.21024;0;0;0;0;1
  3986;C;BZ014;411;;0;2;132;76.21024;0;0;0;0;1
  3987;C;BZ015;411;;0;2;132;76.21024;0;0;0;0;1
  3988;C;BRAE1G;412;;0;0;132;76.21024;0;0;0;0;1
  3989;C;YB026A;413;;0;2;132;76.21024;0;0;0;0;1
  3990;C;YB041A;413;;0;2;132;76.21024;0;0;0;0;1
  3991;C;EKIS2R;414;;0;1;275;158.7713;0;0;0;0;1
  3992;C;XQ028A;414;;0;1;275;158.7713;0;0;0;0;1
  3993;C;CCSS1B;415;;0;1;132;76.21024;0;0;0;0;1
  3994;C;BR001-;416;;0;1;132;76.21024;0;0;0;0;1
  3995;C;BR001-;417;;0;2;132;76.21024;0;0;0;0;1
  3996;C;BV001A;418;;0;2;132;76.21024;0;0;0;0;1
  3997;C;BV001B;419;;0;2;132;76.21024;0;0;0;0;1
  3998;C;AL048A;420;;0;2;132;76.21024;0;0;0;0;1
  3999;C;AL048B;421;;0;2;132;76.21024;0;0;0;0;1
  4000;C;SOLW00;422;;0;1;33;19.05256;0;0;0;0;1
  4001;C;YF001;423;;0;2;275;158.7713;0;0;0;0;1
  4002;C;DENN2A;424;;0;2;275;158.7713;0;0;0;0;1
  4003;C;EERH2A;424;;0;2;275;158.7713;0;0;0;0;1
  4004;C;CCSS1A;425;;0;0;132;76.21024;0;0;0;0;1
  4005;C;T001;426;;0;1;132;76.21024;0;0;0;0;1
  4006;C;YR005AR;427;;0;1;132;76.21024;0;0;0;0;1
  4007;C;DONO1A;428;;0;1;132;76.21024;0;0;0;0;1
  4008;C;KENN1X;429;;0;1;132;76.21024;0;0;0;0;1
  4009;C;KENN1Y;429;;0;1;132;76.21024;0;0;0;0;1
  4010;C;YQ014;430;;0;1;275;158.7713;0;0;0;0;1
  4011;C;YQ014;431;;0;1;275;158.7713;0;0;0;0;1
  4012;C;SMEA2R;432;;0;1;275;158.7713;0;0;0;0;1
  4013;C;X317;433;;0;1;132;76.21024;0;0;0;0;1
  4014;C;COYT1A;434;;0;0;132;76.21024;0;0;0;0;1
  4015;C;X317;434;;0;1;132;76.21024;0;0;0;0;1
  4016;C;YX043;435;;0;2;275;158.7713;0;0;0;0;1
  4017;C;N019;436;;0;1;132;76.21024;0;0;0;0;1
  4018;C;MAYB1A;437;;0;1;132;76.21024;0;0;0;0;1
  4019;C;MAYT1A;437;;0;0;132;76.21024;0;0;0;0;1
  4020;C;XY006;438;;0;0;275;158.7713;0;0;0;0;1
  4021;C;XY006;439;;0;0;275;158.7713;0;0;0;0;1
  4022;C;CRDY3X;440;;0;1;33;19.05256;0;0;0;0;1
  4023;C;EWEH3C;440;;0;1;33;19.05256;0;0;0;0;1
  4024;C;CRDY3Y;441;;0;1;33;19.05256;0;0;0;0;1
  4025;C;EWEH3D;441;;0;1;33;19.05256;0;0;0;0;1
  4026;C;AY001;442;;0;1;132;76.21024;0;0;0;0;1
  4027;C;AY001;443;;0;1;132;76.21024;0;0;0;0;1
  4028;C;CRUA2S;444;;0;1;275;158.7713;0;0;0;0;1
  4029;C;CRUA2T;445;;0;1;275;158.7713;0;0;0;0;1
  4030;C;THOB4A;446;;0;1;400;230.9401;0;0;0;0;1
  4031;C;AC006;447;;0;1;132;76.21024;0;0;0;0;1
  4032;C;AF011;448;;0;1;132;76.21024;0;0;0;0;1
  4033;C;AF042;448;;0;1;132;76.21024;0;0;0;0;1
  4034;C;AC006;449;;0;1;132;76.21024;0;0;0;0;1
  4035;C;AF011;450;;0;1;132;76.21024;0;0;0;0;1
  4036;C;AF042;450;;0;1;132;76.21024;0;0;0;0;1
  4037;C;XN030;451;;0;1;275;158.7713;0;0;0;0;1
  4038;C;GRMO2A;452;;0;2;275;158.7713;0;0;0;0;1
  4039;C;XT007;453;;0;1;275;158.7713;0;0;0;0;1
  4040;C;XT007;454;;0;1;275;158.7713;0;0;0;0;1
  4041;C;INVR2A;455;;0;0;275;158.7713;0;0;0;0;1
  4042;C;ZCN53;456;;0;1;275;158.7713;0;0;0;0;1
  4043;C;ZCN54;457;;0;1;275;158.7713;0;0;0;0;1
  4044;C;Y_001;458;;0;1;132;76.21024;0;0;0;0;1
  4045;C;XF006;459;;0;2;400;230.9401;0;0;0;0;1
  4046;C;XF022;459;;0;2;400;230.9401;0;0;0;0;1
  4047;C;XF039;459;;0;2;400;230.9401;0;0;0;0;1
  4048;C;ZO240;459;;0;2;400;230.9401;0;0;0;0;1
  4049;C;ZO252;459;;0;2;400;230.9401;0;0;0;0;1
  4050;C;ZO256;459;;0;2;400;230.9401;0;0;0;0;1
  4051;C;ZO257;459;;0;2;400;230.9401;0;0;0;0;1
  4052;C;ZO259;459;;0;2;400;230.9401;0;0;0;0;1
  4053;C;ZO260;459;;0;2;400;230.9401;0;0;0;0;1
  4054;C;ZO265;459;;0;2;400;230.9401;0;0;0;0;1
  4055;C;ZO266;459;;0;2;400;230.9401;0;0;0;0;1
  4056;C;ZO276;459;;0;2;400;230.9401;0;0;0;0;1
  4057;C;ZO277;459;;0;2;400;230.9401;0;0;0;0;1
  4058;C;ZO280;459;;0;2;400;230.9401;0;0;0;0;1
  4059;C;ZR001;459;;0;2;400;230.9401;0;0;0;0;1
  4060;C;XF039;460;;0;2;400;230.9401;0;0;0;0;1
  4061;C;XF060;460;;0;2;400;230.9401;0;0;0;0;1
  4062;C;XF063;460;;0;2;400;230.9401;0;0;0;0;1
  4063;C;ZO240;460;;0;2;400;230.9401;0;0;0;0;1
  4064;C;ZO251;460;;0;2;400;230.9401;0;0;0;0;1
  4065;C;ZO256;460;;0;2;400;230.9401;0;0;0;0;1
  4066;C;ZO257;460;;0;2;400;230.9401;0;0;0;0;1
  4067;C;ZO259;460;;0;2;400;230.9401;0;0;0;0;1
  4068;C;ZO260;460;;0;2;400;230.9401;0;0;0;0;1
  4069;C;ZO265;460;;0;2;400;230.9401;0;0;0;0;1
  4070;C;ZO266;460;;0;2;400;230.9401;0;0;0;0;1
  4071;C;ZO276;460;;0;2;400;230.9401;0;0;0;0;1
  4072;C;ZO277;460;;0;2;400;230.9401;0;0;0;0;1
  4073;C;ZO280;460;;0;2;400;230.9401;0;0;0;0;1
  4074;C;ZR001;460;;0;2;400;230.9401;0;0;0;0;1
  4075;C;AB54;461;;0;1;132;76.21024;0;0;0;0;1
  4076;C;Y001;462;;0;1;33;19.05256;0;0;0;0;1
  4077;C;Y_001;463;;0;1;33;19.05256;0;0;0;0;1
  4078;C;YD001;464;;0;2;275;158.7713;0;0;0;0;1
  4079;C;INWI1A;465;;0;1;132;76.21024;0;0;0;0;1
  4080;C;INWI1B;466;;0;1;132;76.21024;0;0;0;0;1
  4081;C;SMEA1R;467;;0;1;132;76.21024;0;0;0;0;1
  4082;C;SMEA1S;467;;0;1;132;76.21024;0;0;0;0;1
  4083;C;BE001;468;;0;1;132;76.21024;0;0;0;0;1
  4084;C;BE001;469;;0;1;132;76.21024;0;0;0;0;1
  4085;C;ECCL1A;470;;0;2;132;76.21024;0;0;0;0;1
  4086;C;GALA1A;470;;0;2;132;76.21024;0;0;0;0;1
  4087;C;ECCL1B;471;;0;2;132;76.21024;0;0;0;0;1
  4088;C;GALA1B;471;;0;2;132;76.21024;0;0;0;0;1
  4089;C;BRNX4A;472;;0;0;400;230.9401;0;0;0;0;1
  4090;C;BRNX4B;473;;0;0;400;230.9401;0;0;0;0;1
  4091;C;DENN2B;474;;0;2;275;158.7713;0;0;0;0;1
  4092;C;ZE017-;475;;0;2;275;158.7713;0;0;0;0;1
  4093;C;BUSB2R;476;;0;1;275;158.7713;0;0;0;0;1
  4094;C;XQ028A;477;;0;1;275;158.7713;0;0;0;0;1
  4095;C;AZ001;478;;0;1;132;76.21024;0;0;0;0;1
  4096;C;AZ001;479;;0;1;132;76.21024;0;0;0;0;1
  4097;C;MOFF4A;480;;0;2;400;230.9401;0;0;0;0;1
  4098;C;COAL4A;481;;0;2;400;230.9401;0;0;0;0;1
  4099;C;EWEH1R;482;;0;2;132;76.21024;0;0;0;0;1
  4100;C;EWEH1S;482;;0;2;132;76.21024;0;0;0;0;1
  4101;C;CK071;483;;0;1;132;76.21024;0;0;0;0;1
  4102;C;CL070;484;;0;1;132;76.21024;0;0;0;0;1
  4103;C;CK112A;485;;0;1;132;76.21024;0;0;0;0;1
  4104;C;CK202;485;;0;1;132;76.21024;0;0;0;0;1
  4105;C;CL153A;486;;0;1;132;76.21024;0;0;0;0;1
  4106;C;CL200;486;;0;1;132;76.21024;0;0;0;0;1
  4107;C;CAFA1A;487;;0;2;132;76.21024;0;0;0;0;1
  4108;C;EAST1A;487;;0;2;132;76.21024;0;0;0;0;1
  4109;C;CH006;488;;0;1;132;76.21024;0;0;0;0;1
  4110;C;CH006;489;;0;1;132;76.21024;0;0;0;0;1
  4111;C;YS030;490;;0;1;275;158.7713;0;0;0;0;1
  4112;C;YS030;491;;0;1;275;158.7713;0;0;0;0;1
  4113;C;BRAE1P;492;;0;0;132;76.21024;0;0;0;0;1
  4114;C;XN030;493;;0;1;275;158.7713;0;0;0;0;1
  4115;C;JUNV1A;494;;0;2;132;76.21024;0;0;0;0;1
  4116;C;GRNA4A;495;;0;2;400;230.9401;0;0;0;0;1
  4117;C;PIBU3A;496;;0;1;33;19.05256;0;0;0;0;1
  4118;C;CK202;497;;0;1;132;76.21024;0;0;0;0;1
  4119;C;XB097;498;;0;2;400;230.9401;0;0;0;0;1
  4120;C;ZP001;498;;0;2;400;230.9401;0;0;0;0;1
  4121;C;XB001;499;;0;2;400;230.9401;0;0;0;0;1
  4122;C;XB097;499;;0;2;400;230.9401;0;0;0;0;1
  4123;C;ZP001;499;;0;2;400;230.9401;0;0;0;0;1
  4124;C;ZP081;499;;0;2;400;230.9401;0;0;0;0;1
  4125;C;XB098;500;;0;0;400;230.9401;0;0;0;0;1
  4126;C;XC094;500;;0;2;400;230.9401;0;0;0;0;1
  4127;C;XC130;500;;0;2;400;230.9401;0;0;0;0;1
  4128;C;ZF171;500;;0;2;400;230.9401;0;0;0;0;1
  4129;C;ZN063R;500;;0;0;400;230.9401;0;0;0;0;1
  4130;C;ZN066;500;;0;0;400;230.9401;0;0;0;0;1
  4131;C;XC094;501;;0;2;400;230.9401;0;0;0;0;1
  4132;C;XC130;501;;0;2;400;230.9401;0;0;0;0;1
  4133;C;ZF171;501;;0;2;400;230.9401;0;0;0;0;1
  4134;C;ZN063R;501;;0;0;400;230.9401;0;0;0;0;1
  4135;C;ZN066;501;;0;0;400;230.9401;0;0;0;0;1
  4136;C;ZN91B;501;;0;0;400;230.9401;0;0;0;0;1
  4137;C;BU032;502;;0;1;132;76.21024;0;0;0;0;1
  4138;C;CE001;502;;0;1;132;76.21024;0;0;0;0;1
  4139;C;BU030;503;;0;1;132;76.21024;0;0;0;0;1
  4140;C;BU032;503;;0;1;132;76.21024;0;0;0;0;1
  4141;C;T001;504;;0;1;220;127.0171;0;0;0;0;1
  4142;C;T001;505;;0;1;220;127.0171;0;0;0;0;1
  4143;C;KEOO1R;506;;0;1;132;76.21024;0;0;0;0;1
  4144;C;I009;507;;0;2;132;76.21024;0;0;0;0;1
  4145;C;I009;508;;0;1;132;76.21024;0;0;0;0;1
  4146;C;XW012A;509;;0;2;275;158.7713;0;0;0;0;1
  4147;C;XW012B;510;;0;2;275;158.7713;0;0;0;0;1
  4148;C;XV011;511;;0;2;400;230.9401;0;0;0;0;1
  4149;C;XV001A;512;;0;2;400;230.9401;0;0;0;0;1
  4150;C;XV011;512;;0;2;400;230.9401;0;0;0;0;1
  4151;C;XV099;512;;0;2;400;230.9401;0;0;0;0;1
  4152;C;XL006;513;;0;2;275;158.7713;0;0;0;0;1
  4153;C;XL007;513;;0;2;275;158.7713;0;0;0;0;1
  4154;C;XL031;513;;0;2;275;158.7713;0;0;0;0;1
  4155;C;XL006;514;;0;2;275;158.7713;0;0;0;0;1
  4156;C;XL007;514;;0;2;275;158.7713;0;0;0;0;1
  4157;C;XL031;514;;0;2;275;158.7713;0;0;0;0;1
  4158;C;YK015;515;;0;2;275;158.7713;0;0;0;0;1
  4159;C;AG024A;516;;0;2;132;76.21024;0;0;0;0;1
  4160;C;REDH1A;516;;0;0;132;76.21024;0;0;0;0;1
  4161;C;MOSM2L;517;;0;0;275;158.7713;0;0;0;0;1
  4162;C;YJ001;517;;0;1;275;158.7713;0;0;0;0;1
  4163;C;MOSM2L;518;;0;1;275;158.7713;0;0;0;0;1
  4164;C;YJ001;518;;0;1;275;158.7713;0;0;0;0;1
  4165;C;TRLO3A;519;;0;1;33;19.05256;0;0;0;0;1
  4166;C;CD01;520;;0;1;132;76.21024;0;0;0;0;1
  4167;C;MOSM2T;521;;0;0;275;158.7713;0;0;0;0;1
  4168;C;YB001-;522;;0;2;132;76.21024;0;0;0;0;1
  4169;C;YB001;523;;0;1;132;76.21024;0;0;0;0;1
  4170;C;XF002;524;;0;2;275;158.7713;0;0;0;0;1
  4171;C;XF006;524;;0;2;275;158.7713;0;0;0;0;1
  4172;C;XF022;524;;0;2;275;158.7713;0;0;0;0;1
  4173;C;XF039;524;;0;2;275;158.7713;0;0;0;0;1
  4174;C;XF060;524;;0;2;275;158.7713;0;0;0;0;1
  4175;C;XF063;524;;0;2;275;158.7713;0;0;0;0;1
  4176;C;NNGA2S;525;;0;1;220;127.0171;0;0;0;0;1
  4177;C;NNGA2T;525;;0;1;220;127.0171;0;0;0;0;1
  4178;C;NNGB2S;526;;0;1;220;127.0171;0;0;0;0;1
  4179;C;NNGB2T;526;;0;1;220;127.0171;0;0;0;0;1
  4180;C;YH002A;527;;0;2;275;158.7713;0;0;0;0;1
  4181;C;YH002B;528;;0;2;275;158.7713;0;0;0;0;1
  4182;C;AG024;529;;0;0;132;76.21024;0;0;0;0;1
  4183;C;WISH4R;530;;0;1;400;230.9401;0;0;0;0;1
  4184;C;CRYR4A;531;;0;2;400;230.9401;0;0;0;0;1
  4185;C;FALL4A;531;;0;2;400;230.9401;0;0;0;0;1
  4186;C;THOB4B;531;;0;1;400;230.9401;0;0;0;0;1
  4187;C;AB54;532;;0;1;132;76.21024;0;0;0;0;1
  4188;C;AG139A;532;;0;1;132;76.21024;0;0;0;0;1
  4189;C;CL200;533;;0;1;132;76.21024;0;0;0;0;1
  4190;C;YS030;534;;0;1;275;158.7713;0;0;0;0;1


$$ElmTow;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);outserv(i);i_dist(i);ngeo(i);pGeo:SIZEROW(i);pGeo:0(p);plines:SIZEROW(i);plines:0(p);plines:1(p);dpolar:SIZEROW(i);dpolar:0(r);dpolar:1(r);pCon_e:SIZEROW(i);pCon_e:0(p);pCon_e:1(p);sag_c:SIZEROW(i);sag_c:0(r);sag_c:1(r);ctransp:SIZEROW(i);ctransp:0(r);ctransp:1(r);pCon_c:SIZEROW(i);pCon_c:0(p);pCon_c:1(p)
  4191;C;lc_AB54_AG139A_1;3091;0;0;1;1;16281;2;2526;2709;2;0;0;1;;;2;0;0;2;0;0;2;;
  4192;C;lc_AF011_AF042;3091;0;1;1;1;16298;2;2471;2475;2;0;0;1;;;2;0;0;2;0;0;2;;
  4193;C;lc_AG139A_WFIE1-_1;3091;0;1;1;1;16280;2;2798;2710;2;0;0;1;;;2;0;0;2;0;0;2;;
  4194;C;lc_AUCH2-_MAHI2-_1;3091;0;1;1;1;16327;1;2720;;1;0;;2;;;1;0;;1;0;;1;;
  4195;C;lc_AYR-2-_COYW2-_1;3091;0;1;1;1;16317;2;2723;2724;2;0;0;1;;;2;0;0;2;0;0;2;;
  4196;C;lc_BAGA1-_BONN1-_1;3091;0;1;1;1;16284;2;2328;2332;2;0;0;1;;;2;0;0;2;0;0;2;;
  4197;C;lc_BAGA1-_BONN1-_2;3091;0;0;1;1;16291;2;2329;2333;2;0;0;1;;;2;0;0;2;0;0;2;;
  4198;C;lc_BAGA1-_DRCR1-_1;3091;0;0;1;1;16297;2;2330;2334;2;0;0;1;;;2;0;0;2;0;0;2;;
  4199;C;lc_BAIN1-_BONN1-_1;3091;0;1;1;1;16289;2;2336;2338;2;0;0;1;;;2;0;0;2;0;0;2;;
  4200;C;lc_BERW1-_ECCL1-_1;3091;0;1;1;1;16299;2;2340;2342;2;0;0;1;;;2;0;0;2;0;0;2;;
  4201;C;lc_BLAH1-_DUNH1-_1;3091;0;0;1;1;16294;2;2728;2729;2;0;0;1;;;2;0;0;2;0;0;2;;
  4202;C;lc_BLAH1-_GLGL1-_1;3091;0;1;1;1;16293;2;2345;2347;2;0;0;1;;;2;0;0;2;0;0;2;;
  4203;C;lc_BLCW1-_MARG1-_1;3091;0;0;1;1;16310;1;2348;;1;0;;1;;;1;0;;1;0;;1;;
  4204;C;lc_BONB4-_ZW052_1;3091;0;1;1;1;16340;2;2356;2358;2;0;0;1;;;2;0;0;2;0;0;2;;
  4205;C;lc_BONN1-_AB13_1;3091;0;0;1;1;16281;2;2365;2367;2;0;0;1;;;2;0;0;2;0;0;2;;
  4206;C;lc_BONN1-_CUMB1-_1;3091;0;1;1;1;16284;2;2732;2733;2;0;0;1;;;2;0;0;2;0;0;2;;
  4207;C;lc_BONN1-_DENN1-_1;3091;0;0;1;1;16302;2;2363;2362;2;0;0;1;;;2;0;0;2;0;0;2;;
  4208;C;lc_BONN2-_DENN2-_1;3091;0;0;1;1;16331;2;2368;2370;2;0;0;1;;;2;0;0;2;0;0;2;;
  4209;C;lc_BRAE1-_PAIS1-_1;3091;0;0;1;1;16295;2;2596;2394;2;0;0;1;;;2;0;0;2;0;0;2;;
  4210;C;lc_BRAP1-_ERSK1-_1;3091;0;0;1;1;16296;2;2381;2389;2;0;0;1;;;2;0;0;2;0;0;2;;
  4211;C;lc_BROX1-_CURR1-_1;3091;0;1;1;1;16298;2;2742;2743;2;0;0;1;;;2;0;0;2;0;0;2;;
  4212;C;lc_BU032_CE001_1;3091;0;0;1;1;16282;2;2633;2629;2;0;0;1;;;2;0;0;2;0;0;2;;
  4213;C;lc_BZ014_BZ015_1;3091;0;0;1;1;16278;1;2388;;1;0;;1;;;1;0;;1;0;;1;;
  4214;C;lc_CAFA1-_KEOO1-_1;3091;0;0;1;1;16302;2;2585;2747;2;0;0;1;;;2;0;0;2;0;0;2;;
  4215;C;lc_CAFA1A_EAST1A_1;3091;0;0;1;1;16303;1;2584;;1;0;;1;;;1;0;;1;0;;1;;
  4216;C;lc_CHAP1-_DUMF1-_1;3091;0;1;1;1;16288;2;2401;2402;2;0;0;1;;;2;0;0;2;0;0;2;;
  4217;C;lc_CHAP1-_ECCF1-_1;3091;0;1;1;1;16296;2;2404;2406;2;0;0;1;;;2;0;0;2;0;0;2;;
  4218;C;lc_CHAP1-_GRNA1-_1;3091;0;1;1;1;16296;2;2409;2411;2;0;0;1;;;2;0;0;2;0;0;2;;
  4219;C;lc_CLYM2-_DALM2-_1;3091;0;0;1;1;16319;2;2759;2414;2;0;0;1;;;2;0;0;2;0;0;2;;
  4220;C;lc_CLYM2-_EERH2-_1;3091;0;1;1;1;16328;2;2760;2416;2;0;0;1;;;2;0;0;2;0;0;2;;
  4221;C;lc_CLYM2-_EKIL2-_1;3091;0;0;1;1;16329;2;2761;2762;2;0;0;1;;;2;0;0;2;0;0;2;;
  4222;C;lc_COAL4-_ELVA4-_1;3091;0;1;1;1;16355;2;2767;2569;2;0;0;1;;;2;0;0;2;0;0;2;;
  4223;C;lc_COAL4-_STHA4-_1;3091;0;1;1;1;16355;2;2768;2570;2;0;0;1;;;2;0;0;2;0;0;2;;
  4224;C;lc_COAT2-_NEAR2-_1;3091;0;0;1;1;16332;2;2431;2433;2;0;0;1;;;2;0;0;2;0;0;2;;
  4225;C;lc_COCK2-_KAIM2-_1;3091;0;1;1;1;16317;2;2434;2769;2;0;0;1;;;2;0;0;2;0;0;2;;
  4226;C;lc_COCK4-_ECCL4-_1;3091;0;1;1;1;16352;2;2770;2771;2;0;0;1;;;2;0;0;2;0;0;2;;
  4227;C;lc_COYL1-_COYT1-_1;3091;0;0;1;1;16297;2;2439;2437;2;0;0;1;;;2;0;0;2;0;0;2;;
  4228;C;lc_COYL2-_COYW2S_1;3091;0;0;1;1;16314;2;2441;2772;2;0;0;1;;;2;0;0;2;0;0;2;;
  4229;C;lc_COYL2-_MAHI2-_1;3091;0;1;1;1;16326;1;2773;;1;0;;2;;;1;0;;1;0;;1;;
  4230;C;lc_COYL2-_NECU2-_1;3091;0;1;1;1;16334;2;2774;2775;2;0;0;1;;;2;0;0;2;0;0;2;;
  4231;C;lc_COYT1-_MAYT1A_1;3091;0;0;1;1;16305;1;2445;;1;0;;0;;;1;0;;1;0;;1;;
  4232;C;lc_COYT1A_MAYT1-_1;3091;0;0;1;1;16303;1;2440;;1;0;;1;;;1;0;;1;0;;1;;
  4233;C;lc_COYW2S_XY006_1;3091;0;1;1;1;16314;2;2448;2450;2;0;0;1;;;2;0;0;2;0;0;2;;
  4234;C;lc_CRUA2-_DALL2-_1;3091;0;1;1;1;16317;2;2463;2465;2;0;0;1;;;2;0;0;2;0;0;2;;
  4235;C;lc_CRYR4-_FALL4-_1;3091;0;1;1;1;16344;2;2780;2705;2;0;0;1;;;2;0;0;2;0;0;2;;
  4236;C;lc_CRYR4-_TORN4-_1;3091;0;1;1;1;16344;2;2706;2466;2;0;0;1;;;2;0;0;2;0;0;2;;
  4237;C;lc_CUPAT-_LEVE1-_1;3091;0;0;1;1;16297;2;2912;2913;2;0;0;1;;;2;0;0;2;0;0;2;;
  4238;C;lc_CURR1-_GORG1-_1;3091;0;0;1;1;16283;2;2469;2474;2;0;0;1;;;2;0;0;2;0;0;2;;
  4239;C;lc_CURR2-_GRMO2-_1;3091;0;1;1;1;16318;2;2478;2480;2;0;0;1;;;2;0;0;2;0;0;2;;
  4240;C;lc_CURR2-_KAIM2-_1;3091;0;1;1;1;16317;2;2787;2788;2;0;0;1;;;2;0;0;2;0;0;2;;
  4241;C;lc_CURR2-_SIGH2-_1;3091;0;0;1;1;16321;2;2482;2484;2;0;0;1;;;2;0;0;2;0;0;2;;
  4242;C;lc_DALL2-_INVA2-1;3091;0;1;1;1;16315;2;2789;2486;2;0;0;1;;;2;0;0;2;0;0;2;;
  4243;C;lc_DENN2-_EERH2-_1;3091;0;1;1;1;16328;2;2417;2555;2;0;0;1;;;2;0;0;2;0;0;2;;
  4244;C;lc_DENN2-_LAMB2-_1;3091;0;1;1;1;16319;2;2793;2794;2;0;0;1;;;2;0;0;2;0;0;2;;
  4245;C;lc_DENN2-_LOAN2-_1;3091;0;1;1;1;16330;2;2488;2490;2;0;0;1;;;2;0;0;2;0;0;2;;
  4246;C;lc_DEVM1-_SPAV1-_1;3091;0;1;1;1;16297;2;2796;2797;2;0;0;1;;;2;0;0;2;0;0;2;;
  4247;C;lc_DRUM2-_WIYH2-_1;3091;0;0;1;1;16321;2;2532;2802;2;0;0;1;;;2;0;0;2;0;0;2;;
  4248;C;lc_DUNB1-_INWI1-_1;3091;0;1;1;1;16287;2;2534;2536;2;0;0;1;;;2;0;0;2;0;0;2;;
  4249;C;lc_DUNE1-_GALA1-_1;3091;0;1;1;1;16303;1;2807;;1;0;;1;;;1;0;;1;0;;1;;
  4250;C;lc_DUNE1-_SMEA1-_1;3091;0;1;1;1;16304;1;2538;;1;0;;1;;;1;0;;1;0;;1;;
  4251;C;lc_DUNF1-_INKE1-_1;3091;0;1;1;1;16297;2;2542;2544;2;0;0;1;;;2;0;0;2;0;0;2;;
  4252;C;lc_DUNH1-_NECU1-_1;3091;0;1;1;1;16294;2;2814;2816;2;0;0;1;;;2;0;0;2;0;0;2;;
  4253;C;lc_EAST1-_GLLE1-_1;3091;0;0;1;1;16302;2;2817;2586;2;0;0;1;;;2;0;0;2;0;0;2;;
  4254;C;lc_ECCL1-_ECCL1A_1;3091;0;0;1;1;16296;2;2545;2548;2;0;0;1;;;2;0;0;2;0;0;2;;
  4255;C;lc_ECCL4-_STWB4-_1;3091;0;1;1;1;16353;2;2819;2820;2;0;0;1;;;2;0;0;2;0;0;2;;
  4256;C;lc_ECCL4-_TORN4-_1;3091;0;1;1;1;16343;2;2552;2554;2;0;0;1;;;2;0;0;2;0;0;2;;
  4257;C;lc_EERH2-_LOAN2-_1;3091;0;1;1;1;16328;2;2418;2556;2;0;0;1;;;2;0;0;2;0;0;2;;
  4258;C;lc_EKIL2-_EKIL2T_1;3091;0;0;1;1;16325;2;2822;2557;2;0;0;1;;;2;0;0;2;0;0;2;;
  4259;C;lc_EKIL2-_STHA2-_1;3091;0;0;1;1;16329;2;2823;2824;2;0;0;1;;;2;0;0;2;0;0;2;;
  4260;C;lc_ELDE1-_NEIL1-_1;3091;0;0;1;1;16284;2;2563;2565;2;0;0;1;;;2;0;0;2;0;0;2;;
  4261;C;lc_ELVA4-_MOFF4-_1;3091;0;1;1;1;16355;2;2830;2567;2;0;0;1;;;2;0;0;2;0;0;2;;
  4262;C;lc_FALL4-_SMEA4-_1;3091;0;1;1;1;16344;2;2839;2707;2;0;0;1;;;2;0;0;2;0;0;2;;
  4263;C;lc_GALA1-_GALA1A_1;3091;0;0;1;1;16302;2;2546;2549;2;0;0;1;;;2;0;0;2;0;0;2;;
  4264;C;lc_GALA1A_ECCL1A_1;3091;0;1;1;1;16300;1;2550;;1;0;;1;;;1;0;;1;0;;1;;
  4265;C;lc_GALA1B_ECCL1B_1;3091;0;1;1;1;16303;1;2547;;1;0;;1;;;1;0;;1;0;;1;;
  4266;C;lc_GARB1Q_GARE1-_1;3091;0;0;1;1;16287;2;2574;2844;2;0;0;1;;;2;0;0;2;0;0;2;;
  4267;C;lc_GARB1R_GARE1-_1;3091;0;0;1;1;16287;2;2576;2845;2;0;0;1;;;2;0;0;2;0;0;2;;
  4268;C;lc_GARE1-_WHTB1-_1;3091;0;0;1;1;16279;2;2846;2847;2;0;0;1;;;2;0;0;2;0;0;2;;
  4269;C;lc_GARE1S_HELE1-_1;3091;0;1;1;1;16287;2;2575;2580;2;0;0;1;;;2;0;0;2;0;0;2;;
  4270;C;lc_GARE1T_STLE1-_1;3091;0;1;1;1;16287;2;2577;2583;2;0;0;1;;;2;0;0;2;0;0;2;;
  4271;C;lc_GLLE1-_NETS1-_1;3091;0;1;1;1;16297;2;2854;2855;2;0;0;1;;;2;0;0;2;0;0;2;;
  4272;C;lc_GLLU1-_NETS1-_1;3091;0;1;1;1;16297;2;2857;2858;2;0;0;1;;;2;0;0;2;0;0;2;;
  4273;C;lc_GLNI1-_MOSM1-_1;3091;0;0;1;1;16292;2;2588;2589;2;0;0;1;;;2;0;0;2;0;0;2;;
  4274;C;lc_GRMO2-_KINC2-_1;3091;0;1;1;1;16320;2;2598;2481;2;0;0;1;;;2;0;0;2;0;0;2;;
  4275;C;lc_GRNA1-_JUNV1-_1;3091;0;0;1;1;16296;2;2871;2599;2;0;0;1;;;2;0;0;2;0;0;2;;
  4276;C;lc_GRNA4-_HAKB4-_1;3091;0;0;1;1;16355;2;2873;2601;2;0;0;1;;;2;0;0;2;0;0;2;;
  4277;C;lc_GRNA4-_MOFF4-_1;3091;0;1;1;1;16355;2;2602;2568;2;0;0;1;;;2;0;0;2;0;0;2;;
  4278;C;lc_HAWI1-_JUNV1-_1;3091;0;1;1;1;16312;2;2876;2600;2;0;1;1;;;2;0;0;2;0;0;2;;
  4279;C;lc_HELE1-_WIYH1-_1;3091;0;1;1;1;16287;2;2605;2578;2;0;0;1;;;2;0;0;2;0;0;2;;
  4280;C;lc_INVA2-_WIYH2-_1;3091;0;1;1;1;16315;2;2487;2888;2;0;0;1;;;2;0;0;2;0;0;2;;
  4281;C;lc_JUNA1T_KILW1Q_1;3091;0;1;1;1;16284;2;2630;2891;2;0;0;1;;;2;0;0;2;0;0;2;;
  4282;C;lc_JUNA1T_SACO1Q_1;3091;0;1;1;1;16282;2;2632;2892;2;0;0;1;;;2;0;0;2;0;0;2;;
  4283;C;lc_KAIM2-_SMEA2-_1;3091;0;1;1;1;16317;2;2435;2894;2;0;0;1;;;2;0;0;2;0;0;2;;
  4284;C;lc_KEOO1-_NECU1-_1;3091;0;1;1;1;16294;2;2350;2640;2;0;0;1;;;2;0;0;2;0;0;2;;
  4285;C;lc_KILS2-_KILT2-_1;3091;0;0;1;1;16331;2;2645;2647;2;0;0;1;;;2;0;0;2;0;0;2;;
  4286;C;lc_KILW1-_MEAD1-_1;3091;0;1;1;1;16290;2;2903;2904;2;0;0;1;;;2;0;0;2;0;0;2;;
  4287;C;lc_KINB2J_XL031_1;3091;0;1;1;1;16321;2;2655;2659;2;0;0;1;;;2;0;0;2;0;0;2;;
  4288;C;lc_KINC2-_LOAN2-_1;3091;0;0;1;1;16317;2;2905;2906;2;0;0;1;;;2;0;0;2;0;0;2;;
  4289;C;lc_LAMB2-_PORD2-_1;3091;0;0;1;1;16321;2;2909;2663;2;0;0;1;;;2;0;0;2;0;0;2;;
  4290;C;lc_LAMB2-_WIYH2-_1;3091;0;1;1;1;16324;2;2910;2911;2;0;0;1;;;2;0;0;2;0;0;2;;
  4291;C;lc_LEVE1T-CUPA1-_1;3091;0;1;1;1;16297;2;2784;2785;2;0;0;1;;;2;0;0;2;0;0;2;;
  4292;C;lc_LEVE1T-REDH1-_1;3091;0;1;1;1;16297;2;2914;2665;2;0;0;1;;;2;0;0;2;0;0;2;;
  4293;C;lc_LOAN2-_MOSM2L_1;3091;0;1;1;1;16332;2;2669;2671;2;0;0;1;;;2;0;0;2;0;0;2;;
  4294;C;lc_MAYB1-_MAYT1-_1;3091;0;1;1;1;16297;2;2676;2446;2;0;0;1;;;2;0;0;2;0;0;2;;
  4295;C;lc_MOSM1-_DUNF1-_1;3091;0;1;1;1;16290;2;2811;2812;2;0;0;1;;;2;0;0;2;0;0;2;;
  4296;C;lc_MOSM2-_MOSM2L_1;3091;0;0;1;1;16332;2;2670;2678;2;0;0;1;;;2;0;0;2;0;0;2;;
  4297;C;lc_MOSM2L_WFIE2-_1;3091;0;0;1;1;16332;2;2679;2672;2;0;0;1;;;2;0;0;2;0;0;2;;
  4298;C;lc_NEAR2-_WISH2-_1;3091;0;1;1;1;16319;2;2922;2923;2;0;0;1;;;2;0;0;2;0;0;2;;
  4299;C;lc_NEIL1-_CROO1-_1;3091;0;1;1;1;16284;2;2458;2460;2;0;0;1;;;2;0;0;2;0;0;2;;
  4300;C;lc_NEIL1-_PAIS1-_1;3091;0;1;1;1;16285;2;2680;2682;2;0;0;1;;;2;0;0;2;0;0;2;;
  4301;C;lc_PAIS1-_PAIS1T_1;3091;0;0;1;1;16285;2;2932;2933;2;0;0;1;;;2;0;0;2;0;0;2;;
  4302;C;lc_POOB2-_SMEA2-_1;3091;0;1;1;1;16316;2;2697;2699;2;0;0;1;;;2;0;0;2;0;0;2;;
  4303;C;lc_REDH1-_AG025-_1;3091;0;1;1;1;16297;2;2666;2701;2;0;0;1;;;2;0;0;2;0;0;2;;
  4304;C;lc_SMEA4R_WISH4-_1;3091;0;1;1;1;16346;2;2941;2703;2;0;0;1;;;2;0;0;2;0;0;2;;
  4305;C;lc_STHA4-_WISH4-_1;3091;0;1;1;1;16345;2;2704;2942;2;1;0;1;;;2;0;0;2;0;0;2;;
  4306;C;lc_STLE1-_WIYH1-_1;3091;0;1;1;1;16287;2;2581;2712;2;0;0;1;;;2;0;0;2;0;0;2;;
  4307;C;lc_WFIE1-_AG025-_1;3091;0;0;1;1;16290;2;2702;2667;2;0;0;1;;;2;0;0;2;0;0;2;;
  4308;C;lc_WHTS1-_WHTB1-_1;3091;0;0;1;1;16279;2;2944;2945;2;0;0;1;;;2;0;0;2;0;0;2;;
  4309;C;lc_WIYH1-_I009_1;3091;0;0;1;1;16298;2;2644;2642;2;0;0;1;;;2;0;0;2;0;0;2;;
  4310;C;lc_XB001_to_XB097;3091;0;1;1;1;16347;2;2607;2610;2;0;0;1;;;2;0;0;2;0;0;2;;
  4311;C;lc_XB097_to_ZP001;3091;0;0;1;1;16347;2;2608;2611;2;0;0;1;;;2;0;0;2;0;0;2;;
  4312;C;lc_XC094_to_XC130;3091;0;1;1;1;16347;2;2618;2625;2;1;1;1;;;2;0;0;2;0;0;2;;
  4313;C;lc_XC094_to_ZF171;3091;0;0;1;1;16357;2;2617;2624;2;1;1;1;;;2;0;0;2;0;0;2;;
  4314;C;lc_XF001B_to_XF002;3091;0;0;1;1;16323;1;2684;;1;0;;1;;;1;0;;1;0;;1;;
  4315;C;lc_XF006_to_XF002;3091;0;0;1;1;16341;2;2509;2685;2;0;1;1;;;2;0;0;2;0;0;2;;
  4316;C;lc_XF006_to_XF022;3091;0;0;1;1;16341;2;2494;2686;2;0;1;1;;;2;0;0;2;0;0;2;;
  4317;C;lc_XF022_to_XF039;3091;0;0;1;1;16341;2;2495;2687;2;1;1;1;;;2;0;0;2;0;0;2;;
  4318;C;lc_XF039_to_XF060;3091;0;1;1;1;16341;2;2510;2688;2;0;0;1;;;2;0;0;2;0;0;2;;
  4319;C;lc_XF039_to_ZO240;3091;0;0;1;1;16357;2;2513;2496;2;0;1;1;;;2;0;0;2;0;0;2;;
  4320;C;lc_XF060_to_XF063;3091;0;0;1;1;16341;2;2511;2689;2;0;0;1;;;2;0;0;2;0;0;2;;
  4321;C;lc_XF063_to_XF082;3091;0;0;1;1;16341;2;2512;2690;2;0;0;1;;;2;0;0;2;0;0;2;;
  4322;C;lc_XG029-to_XG091;3091;0;1;1;1;16324;2;2746;2560;2;0;0;1;;;2;0;0;2;0;0;2;;
  4323;C;lc_XL006_XL007_1;3091;0;0;1;1;16333;1;2657;;1;0;;1;;;1;0;;1;0;;1;;
  4324;C;lc_XL031_XL007_1;3091;0;1;1;1;16313;2;2658;2662;2;0;0;1;;;2;0;0;2;0;0;2;;
  4325;C;lc_XL_006_KINC2-_1;3091;0;0;1;1;16321;2;2656;2660;2;0;0;1;;;2;0;0;2;0;0;2;;
  4326;C;lc_XN030_XN032;3091;0;0;1;1;16320;2;2597;2479;2;0;0;1;;;2;0;0;2;0;0;2;;
  4327;C;lc_XQ001_to_XQ027;3091;0;1;1;1;16324;2;2395;2559;2;0;0;1;;;2;0;0;2;0;0;2;;
  4328;C;lc_XQ028A_to_XQ043;3091;0;0;1;1;16324;2;2397;2562;2;0;0;1;;;2;0;0;2;0;0;2;;
  4329;C;lc_XQ028_to_XQ028A;3091;0;0;1;1;16336;2;2396;2561;2;0;0;1;;;2;0;0;2;0;0;2;;
  4330;C;lc_XV001A_to_XV011;3091;0;0;1;1;16356;2;2651;2649;2;0;0;1;;;2;0;0;2;0;0;2;;
  4331;C;lc_XV011_to_XV099;3091;0;1;1;1;16348;2;2652;2650;2;0;0;1;;;2;0;0;2;0;0;2;;
  4332;C;lc_XY006_KILS2-_1;3091;0;0;1;1;16335;2;2449;2451;2;0;0;1;;;2;0;0;2;0;0;2;;
  4333;C;lc_YS030_to_YS001;3091;0;1;1;1;16332;2;2715;2594;2;0;0;1;;;2;0;0;2;0;0;2;;
  4334;C;lc_YS030_to_YT007;3091;0;0;1;1;16332;2;2592;2593;2;0;1;1;;;2;0;0;2;0;0;2;;
  4335;C;lc_YS065_to_YS030;3091;0;1;1;1;16332;2;2714;2591;2;0;0;1;;;2;0;0;2;0;0;2;;
  4336;C;lc_ZCN54_LOAN2-_1;3091;0;1;1;1;16328;2;2489;2491;2;0;0;1;;;2;0;0;2;0;0;2;;
  4337;C;lc_ZF132_to_ZF171;3091;0;1;1;1;16354;2;2619;2626;2;1;1;1;;;2;0;0;2;0;0;2;;
  4338;C;lc_ZN063_ZN066_1;3091;0;1;1;1;16359;2;2627;2620;2;0;0;1;;;2;0;0;2;0;0;2;;
  4339;C;lc_ZN066_ZN091B;3091;0;1;1;1;16352;2;2628;2621;2;0;0;1;;;2;0;0;2;0;0;2;;
  4340;C;lc_ZO240_to_ZO251;3091;0;0;1;1;16357;2;2514;2497;2;1;0;1;;;2;0;0;2;0;0;2;;
  4341;C;lc_ZO251_to_ZO256;3091;0;0;1;1;16349;2;2515;2498;2;1;0;1;;;2;0;0;2;0;0;2;;
  4342;C;lc_ZO256_to_ZO257;3091;0;0;1;1;16351;2;2516;2499;2;1;0;1;;;2;0;0;2;0;0;2;;
  4343;C;lc_ZO257_to_ZO259;3091;0;0;1;1;16358;2;2517;2500;2;1;0;1;;;2;0;0;2;0;0;2;;
  4344;C;lc_ZO259_to_ZO260;3091;0;0;1;1;16351;2;2518;2501;2;1;0;1;;;2;0;0;2;0;0;2;;
  4345;C;lc_ZO260_to_ZO265;3091;0;0;1;1;16349;2;2519;2502;2;1;0;1;;;2;0;0;2;0;0;2;;
  4346;C;lc_ZO265_to_ZO266;3091;0;0;1;1;16351;2;2520;2503;2;1;0;1;;;2;0;0;2;0;0;2;;
  4347;C;lc_ZO266_to_ZO276;3091;0;0;1;1;16358;2;2521;2504;2;1;0;1;;;2;0;0;2;0;0;2;;
  4348;C;lc_ZO276_to_ZO277;3091;0;0;1;1;16351;2;2522;2505;2;1;0;1;;;2;0;0;2;0;0;2;;
  4349;C;lc_ZO277_to_ZO280;3091;0;0;1;1;16349;2;2523;2506;2;1;0;1;;;2;0;0;2;0;0;2;;
  4350;C;lc_ZO280_to_ZR001;3091;0;0;1;1;16352;2;2507;2524;2;0;1;1;;;2;0;0;2;0;0;2;;
  4351;C;lc_ZP001_to_ZP081;3091;0;1;1;1;16350;2;2609;2612;2;0;0;1;;;2;0;0;2;0;0;2;;
  4352;C;lc_ZR001_to_ZR006;3091;0;0;1;1;16352;2;2508;2525;2;0;1;1;;;2;0;0;2;0;0;2;;
  4353;C;lc_ZW052_DENN4-_1;3091;0;0;1;1;16342;2;2357;2359;2;0;0;1;;;2;0;0;2;0;0;2;;


$$ElmTr2;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);typ_id(p);ntnum(i);outserv(i);nntap(i);i_auto(i);ntrcn(i);usetp(r);usp_low(r);usp_up(r);t2ldc(i)
  4354;C;trf_AIKE3-_AIKE0G_1;3091;16511;1;0;0;0;0;1;0.98125;1.01875;1
  4355;C;trf_AIKE3A_AIKE0A_1;3091;16512;1;0;0;0;0;1;0.99;1.01;0
  4356;C;trf_AIKE3B_AIKE0B_1;3091;16513;1;0;0;0;0;1;0.99;1.01;0
  4357;C;trf_AIRI3-_AIRI0G_1;3091;16514;1;0;0;0;0;1;0.99;1.01;0
  4358;C;trf_ANDE3-_ANDE0G_1;3091;16515;1;0;0;0;0;1;0.99;1.01;0
  4359;C;trf_AREC1-_AREC3-_3;3091;16369;1;0;0;0;1;1.01;1;1.025;1
  4360;C;trf_AREC1-_AREC3A_1;3091;16367;1;0;0;0;1;1.01;1;1.025;1
  4361;C;trf_AREC1-_AREC3B_1;3091;16368;1;0;0;0;1;1.01;1;1.025;1
  4362;C;trf_AREC3A_AREC01_1;3091;16516;1;0;0;0;0;1;0.98125;1.01875;1
  4363;C;trf_AREC3B_AREC02_1;3091;16517;1;0;0;0;0;1;0.98125;1.01875;1
  4364;C;trf_ASVA3-_ASVA0G_1;3091;16518;1;0;0;0;0;1;0.99;1.01;0
  4365;C;trf_AURO3-_AURO0G_1;3091;16519;1;0;0;0;0;1;0.99;1.01;0
  4366;C;trf_AYR-2Q_AYR-3-_1;3091;AYR275TRXSGT1 Tr1;1;0;0;0;1;1.01;1;1.025;1
  4367;C;trf_AYR-2R_AYR-3-_1;3091;16449;1;0;0;0;1;1.01;1;1.025;1
  4368;C;trf_BAGA1Q_BAGA0J_1;3091;16496;1;0;0;0;0;1;0.99;1.01;0
  4369;C;trf_BAGA1Q_BAGA3-_1;3091;BAGA132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4370;C;trf_BAGA1R_BAGA0K_1;3091;16497;1;0;0;0;0;1;0.99;1.01;0
  4371;C;trf_BAGA1R_BAGA3-_1;3091;BAGA132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4372;C;trf_BAIN1Q_BAIN3-_1;3091;16370;1;0;0;0;1;1.01;1;1.025;1
  4373;C;trf_BAIN1R_BAIN3-_1;3091;16371;1;0;0;0;1;1.01;1;1.025;1
  4374;C;trf_BERW1Q_BERW3-_1;3091;16372;1;0;0;0;1;1.01;1;1.025;1
  4375;C;trf_BERW1Q_MARM0J_1;3091;MARM132TRXT1 3P;1;0;0;0;0;1;0.99583;1.00417;1
  4376;C;trf_BERW1R_BERW3-_1;3091;16373;1;0;0;0;1;1.01;1;1.025;1
  4377;C;trf_BERW1R_MARM0K_1;3091;MARM132TRXT2 3P;1;0;0;0;0;1;0.99583;1.00417;1
  4378;C;trf_BLAH1-_BLAH3A_1;3091;16433;1;0;0;0;1;1.01;1;1.025;1
  4379;C;trf_BLAH1-_BLAH3A_2;3091;16434;1;0;0;0;1;1.01;1;1.025;1
  4380;C;trf_BLAH1-_BLAH3B_1;3091;16435;1;0;0;0;1;1.01;1;1.025;1
  4381;C;trf_BLAH1-_BLAH3B_2;3091;16436;1;0;0;0;1;1.01;1;1.025;1
  4382;C;trf_BLAH3A_AFTO0G_1;3091;16520;1;0;0;0;0;1;0.99;1.01;0
  4383;C;trf_BLCW1-_BLCW3-_1;3091;16437;1;0;0;0;1;1.01;1;1.025;1
  4384;C;trf_BLKL1-_BLKL3A_1;3091;BLKL132TRXT1A Tr2;1;0;0;0;1;1.01;1;1.025;1
  4385;C;trf_BLKL1-_BLKL3B_1;3091;BLKL132TRXT1B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4386;C;trf_BLKL3A_BLKL0A_1;3091;16521;1;0;0;0;0;1;0.98125;1.01875;1
  4387;C;trf_BLKL3B_BLKL0B_1;3091;16522;1;0;0;0;0;1;0.98125;1.01875;1
  4388;C;trf_BLKS3-_BLKS0G_1;3091;16584;1;0;0;0;0;1;0.99;1.01;0
  4389;C;trf_BLLX1-_BLLX3-_1;3091;16374;1;0;0;0;1;1.01;1;1.025;1
  4390;C;trf_BLLX3-_BLLX0G_1;3091;16523;1;0;0;0;0;1;0.99;1.01;0
  4391;C;trf_BONN1-_BONN0J_1;3091;16498;1;0;0;0;0;1;0.99;1.01;0
  4392;C;trf_BONN1-_BONN0K_1;3091;16498;1;0;0;0;0;1;0.99;1.01;0
  4393;C;trf_BONN1-_BONN0L_1;3091;16498;1;0;0;0;0;1;0.99;1.01;0
  4394;C;trf_BONN1-_BONN3-_1;3091;16375;1;0;0;0;1;1.01;1;1.025;1
  4395;C;trf_BONN1-_BONN3-_2;3091;16376;1;0;0;0;1;1.01;1;1.025;1
  4396;C;trf_BOWB31_BOWB0A_1;3091;16524;1;0;0;0;0;1;0.98125;1.01875;1
  4397;C;trf_BOWB32_BOWB0B_1;3091;16525;1;0;0;0;0;1;0.98125;1.01875;1
  4398;C;trf_BPGR3G_BPGR01_1;3091;16485;1;0;0;0;0;1;0.9997;1.0003;0
  4399;C;trf_BPGR3R_BPGR05_1;3091;16486;5;0;0;0;0;1;0.99;1.01;0
  4400;C;trf_BPGR3R_BPGR10_1;3091;16487;1;0;0;0;0;1;0.99;1.01;0
  4401;C;trf_BPGR3R_BPGR11_1;3091;16487;1;0;0;0;0;1;0.99;1.01;0
  4402;C;trf_BRAP1-_BRAP3-_1;3091;BRAP132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4403;C;trf_BRAP1-_BRAP3-_2;3091;BRAP132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4404;C;trf_BROC1-_BROC3-_1;3091;16377;1;0;0;0;1;1.01;1;1.025;1
  4405;C;trf_BROC3-_BROC0G_1;3091;16526;1;0;0;0;0;1;0.99;1.01;0
  4406;C;trf_BROX1Q_BROX3-_1;3091;BROX132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4407;C;trf_BROX1R_BROX3-_1;3091;BROX132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4408;C;trf_CAFA1Q_CAFA5R_1;3091;16360;1;0;0;0;1;1;0.9875;1.0125;1
  4409;C;trf_CALD3-_CALD0G_1;3091;16527;1;0;0;0;0;1;0.98125;1.01875;1
  4410;C;trf_CATY1Q_CATY0J_1;3091;CATY25TRXT1C 3P;1;0;0;0;0;1;0.99;1.01;1
  4411;C;trf_CATY1Q_CATY3-_1;3091;CATY132TRXT1B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4412;C;trf_CATY1R_CATY0K_1;3091;CATY25TRXT2C 3P;1;0;0;0;0;1;0.99;1.01;1
  4413;C;trf_CATY1R_CATY3-_1;3091;CATY132TRXT2B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4414;C;trf_CCSS1-_CCSS3-_1;3091;16438;1;0;0;0;1;1.01;1;1.025;1
  4415;C;trf_CCSS3-_DALQ0G_1;3091;16528;1;0;0;0;0;1;0.99;1.01;0
  4416;C;trf_CHAP1-_CHAP3-_1;3091;16378;1;0;0;0;1;1.01;1;1.025;1
  4417;C;trf_CHAP1-_CHAP3-_2;3091;16379;1;0;0;0;1;1.01;1;1.025;1
  4418;C;trf_CHAS2Q_CHAS3-_1;3091;CHAS275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4419;C;trf_CLYM2-_CLYM3A_1;3091;CLYM275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4420;C;trf_CLYM2-_CLYM3B_1;3091;CLYM275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4421;C;trf_CLYN2Q_CLYN3A_1;3091;16450;1;0;0;0;1;1.01;1;1.025;1
  4422;C;trf_CLYN2Q_CLYN3B_1;3091;16451;1;0;0;0;1;1.01;1;1.025;1
  4423;C;trf_CLYN2Q_CLYN3C_1;3091;16452;1;0;0;0;1;1.01;1;1.025;1
  4424;C;trf_CLYN2Q_CLYN3D_1;3091;16453;1;0;0;0;1;1.01;1;1.025;1
  4425;C;trf_CLYN3A_CLYN0A_1;3091;16529;1;0;0;0;0;1;0.98125;1.01875;1
  4426;C;trf_CLYN3B_CLYN0B_1;3091;16530;1;0;0;0;0;1;0.98125;1.01875;1
  4427;C;trf_CLYN3C_CLYN0C_1;3091;16531;1;0;0;0;0;1;0.98125;1.01875;1
  4428;C;trf_CLYN3D_CLYN0D_1;3091;16532;1;0;0;0;0;1;0.98125;1.01875;1
  4429;C;trf_CLYS2R_CLYS3A_1;3091;16454;1;0;0;0;1;1.01;1;1.025;1
  4430;C;trf_CLYS2R_CLYS3X_1;3091;16455;1;0;0;0;1;1.01;1;1.025;1
  4431;C;trf_CLYS3A_CLYS0A_1;3091;16533;1;0;0;0;0;1;0.98125;1.01875;1
  4432;C;trf_CLYS3B_CLYS0B_1;3091;16534;1;0;0;0;0;1;0.98125;1.01875;1
  4433;C;trf_COAT2Q_COAT3-_1;3091;COAT275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4434;C;trf_COAT2R_COAT3-_1;3091;COAT275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4435;C;trf_COCK2-_COCK3-_1;3091;COCK275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4436;C;trf_COCK2-_COCK3-_2;3091;16456;1;0;0;0;1;1.01;1;1.025;1
  4437;C;trf_COYL1-_COYL3-_1;3091;COYL132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4438;C;trf_COYL1-_COYL3-_2;3091;COYL132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4439;C;trf_CRDY3A_CRDY0A_1;3091;16535;1;0;0;0;0;1;0.99;1.01;0
  4440;C;trf_CRDY3B_CRDY0B_1;3091;16536;1;0;0;0;0;1;0.99;1.01;0
  4441;C;trf_CROO1Q_CROO3J_1;3091;CROO132TRXT1A Tr2;1;0;0;0;1;1.01;1;1.025;1
  4442;C;trf_CROO1Q_CROO3K_1;3091;16380;1;0;0;0;1;1.01;1;1.025;1
  4443;C;trf_CROO1R_CROO3J_1;3091;CROO132TRXT2A Tr2;1;0;0;0;1;1.01;1;1.025;1
  4444;C;trf_CROO1R_CROO3K_1;3091;16381;1;0;0;0;1;1.01;1;1.025;1
  4445;C;trf_CRUA2R_CRUA03_1;3091;16488;1;0;0;0;1;1;0.9875;1.0125;1
  4446;C;trf_CRUA2R_CRUA04_1;3091;16489;1;0;0;0;1;1;0.9875;1.0125;1
  4447;C;trf_CRYR1-_CRYR31_1;3091;16382;1;0;0;0;1;1.01;1;1.025;1
  4448;C;trf_CRYR1-_CRYR32_1;3091;16382;1;0;0;0;1;1.01;1;1.025;1
  4449;C;trf_CRYR3-_CRYR0G_1;3091;16537;1;0;0;0;0;1;0.98125;1.01875;1
  4450;C;trf_CRYR31_CRYR01_1;3091;16538;1;0;0;0;0;1;0.98125;1.01875;1
  4451;C;trf_CRYR32_CRYR02_1;3091;16538;1;0;0;0;0;1;0.98125;1.01875;1
  4452;C;trf_CUMB1Q_CUMB3-_1;3091;CUMB132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4453;C;trf_CUMB1R_CUMB3-_1;3091;CUMB132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4454;C;trf_CUMH3-_CUMH0G_1;3091;16539;1;0;0;0;0;1;0.99;1.01;0
  4455;C;trf_CUPA1Q_CUPA3-_1;3091;16384;1;0;0;0;1;1.01;1;1.025;1
  4456;C;trf_CUPA1R_CUPA3-_1;3091;16383;1;0;0;0;1;1.01;1;1.025;1
  4457;C;trf_CURR1A_CURR5-_1;3091;CURR132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4458;C;trf_CURR1B_CURR5-_1;3091;CURR132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4459;C;trf_CURR2-_CURR0J_1;3091;16499;1;0;0;0;0;1;0.99;1.01;0
  4460;C;trf_CURR2-_CURR0K_1;3091;16500;1;0;0;0;0;1;0.99;1.01;0
  4461;C;trf_DALM1-_DALM3-_1;3091;16439;1;0;0;0;1;1.01;1;1.025;1
  4462;C;trf_DALM1-_DALM3-_2;3091;16440;1;0;0;0;1;1.01;1;1.025;1
  4463;C;trf_DALS3-_DALS0G_1;3091;16540;1;0;0;0;0;1;0.98125;1.01875;1
  4464;C;trf_DESA1Q_DESA3-_1;3091;16385;1;0;0;0;1;1.01;1;1.025;1
  4465;C;trf_DESA3-_DESA0G_1;3091;16541;1;0;0;0;0;1;0.99;1.01;0
  4466;C;trf_DEVM1-_DEVM0J_1;3091;DEVM25TRXT1B 3P;1;0;0;0;0;1;0.99;1.01;1
  4467;C;trf_DEVM1-_DEVM0K_1;3091;DEVM25TRXT2B 3P;1;0;0;0;0;1;0.99;1.01;1
  4468;C;trf_DEVM1-_DEVM3-_1;3091;DEVM132TRXT1A Tr2;1;0;0;0;1;1.01;1;1.025;1
  4469;C;trf_DEVM1-_DEVM3-_2;3091;DEVM132TRXT2A Tr2;1;0;0;0;1;1.01;1;1.025;1
  4470;C;trf_DEVO1-_DEVO3-_1;3091;DEVO132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4471;C;trf_DEVO1-_DEVO3-_2;3091;16386;1;0;0;0;1;1.01;1;1.025;1
  4472;C;trf_DEWP2Q_DEWP3-_1;3091;16457;1;0;0;0;1;1.01;1;1.025;1
  4473;C;trf_DEWP2R_DEWP3-_1;3091;16458;1;0;0;0;1;1.01;1;1.025;1
  4474;C;trf_DONO1-_DONO3-_1;3091;16388;1;0;0;0;1;1.01;1;1.025;1
  4475;C;trf_DONO1-_DONO3A_1;3091;16387;1;0;0;0;1;1.01;1;1.025;1
  4476;C;trf_DONO3-_DOWE0G_1;3091;16542;1;0;0;0;0;1;0.99;1.01;0
  4477;C;trf_DRCR1Q_DRCR3-_1;3091;DRCR132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4478;C;trf_DRCR1R_DRCR3-_1;3091;DRCR132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4479;C;trf_DRUM2Q_DRUM3-_1;3091;16459;1;0;0;0;1;1.01;1;1.025;1
  4480;C;trf_DRUM2R_DRUM3-_1;3091;16460;1;0;0;0;1;1.01;1;1.025;1
  4481;C;trf_DUMF1-_DUMF3A_1;3091;DUMF132TRXT1B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4482;C;trf_DUMF1-_DUMF3B_1;3091;DUMF132TRXT2B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4483;C;trf_DUMF1-_DUMF3I_1;3091;DUMF132TRXT4 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4484;C;trf_DUNB1Q_DUNB3-_1;3091;DUNB132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4485;C;trf_DUNB1R_DUNB3-_1;3091;DUNB132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4486;C;trf_DUNB1S_DUNB3B_2;3091;16365;1;0;0;0;1;1.01;1;1.025;1
  4487;C;trf_DUNB1T_DUNB3B_1;3091;16366;1;0;0;0;1;1.01;1;1.025;1
  4488;C;trf_DUNE1-_DUNE3-_1;3091;16389;1;0;0;0;1;1.01;1;1.025;1
  4489;C;trf_DUNE1-_DUNE3-_2;3091;16390;1;0;0;0;1;1.01;1;1.025;1
  4490;C;trf_DUNE3-_DUNE0G_1;3091;16509;35;0;0;0;0;1;0.98125;1.01875;1
  4491;C;trf_DUNF1Q_DUNF3-_1;3091;DUNF132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4492;C;trf_DUNF1R_DUNF3-_1;3091;DUNF132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4493;C;trf_DUNH1S_DUNH3-_1;3091;16391;1;0;0;0;1;1.01;1;1.025;1
  4494;C;trf_DUNH1T_DUNH3-_1;3091;16392;1;0;0;0;1;1.01;1;1.025;1
  4495;C;trf_DUNH3-_DUNH0G_1;3091;16585;1;0;0;0;0;1;0.99;1.01;0
  4496;C;trf_EARB3-_EARB0G_1;3091;16543;1;0;0;0;0;1;0.98125;1.01875;1
  4497;C;trf_EAST1Q_EAST5-_1;3091;EAST132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4498;C;trf_ECCF1J_ECCF0J_1;3091;ECCF132TRXT1 3P;1;0;0;0;0;1;0.99;1.01;1
  4499;C;trf_ECCF1K_ECCF0K_1;3091;ECCF132TRXT2 3P;1;0;0;0;0;1;0.99;1.01;1
  4500;C;trf_ECCL1-_ECCL3-_1;3091;ECCL132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4501;C;trf_ECCL1-_ECCL3-_2;3091;ECCL132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4502;C;trf_EERH2-_EERH3-_1;3091;16461;1;0;0;0;1;1.01;1;1.025;1
  4503;C;trf_EERH2-_EERH3-_2;3091;EERH275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4504;C;trf_EKIL2S_EKIL3-_1;3091;EKIL275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4505;C;trf_EKIL2T_EKIL3-_1;3091;EKIL275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4506;C;trf_EKIS2-_EKIS3A_1;3091;EKIS275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4507;C;trf_EKIS2-_EKIS3B_1;3091;EKIS275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4508;C;trf_ELDE1Q_ELDE0J_1;3091;16501;1;0;0;0;0;1;0.99;1.01;0
  4509;C;trf_ELDE1Q_ELDE3-_1;3091;ELDE132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4510;C;trf_ELDE1R_ELDE0K_1;3091;16502;1;0;0;0;0;1;0.99;1.01;0
  4511;C;trf_ELDE1R_ELDE3-_1;3091;ELDE132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4512;C;trf_ELVA1-_ELVA3A_1;3091;16364;1;0;0;0;1;1.01;1;1.025;1
  4513;C;trf_ELVA4-_ELVA0J_1;3091;16503;1;0;0;0;0;1;0.99;1.01;1
  4514;C;trf_ELVA4-_ELVA0K_1;3091;16504;1;0;0;0;0;1;0.9875;1.0125;1
  4515;C;trf_ENHI1-_ENHI3-_1;3091;16393;1;0;0;0;1;1.01;1;1.025;1
  4516;C;trf_ENHI3-_ENHI0G_1;3091;16544;1;0;0;0;0;1;0.99;1.01;0
  4517;C;trf_ERSK1Q_ERSK3-_1;3091;16394;1;0;0;0;1;1.01;1;1.025;1
  4518;C;trf_ERSK1R_ERSK3-_1;3091;16395;1;0;0;0;1;1.01;1;1.025;1
  4519;C;trf_EWEH1Q_EWEH3-_1;3091;16396;1;0;0;0;1;1.01;1;1.025;1
  4520;C;trf_EWEH3-_EWEH0G_1;3091;16545;1;0;0;0;0;1;0.99;1.01;0
  4521;C;trf_EXON3-_EXON5-_1;3091;16479;1;0;0;0;0;1;0.98125;1.01875;1
  4522;C;trf_FALL3A_FALL0A_1;3091;16546;1;0;0;0;0;1;0.98125;1.01875;1
  4523;C;trf_FALL3B_FALL0B_1;3091;16546;1;0;0;0;0;1;0.98125;1.01875;1
  4524;C;trf_FALL4-_FALL3A_1;3091;16483;1;0;0;0;1;1.01;1;1.025;1
  4525;C;trf_FALL4-_FALL3B_1;3091;16484;1;0;0;0;1;1.01;1;1.025;1
  4526;C;trf_FINN1Q_FINN3-_1;3091;16397;1;0;0;0;1;1.01;1;1.025;1
  4527;C;trf_FINN1R_FINN3-_1;3091;16398;1;0;0;0;1;1.01;1;1.025;1
  4528;C;trf_GALA1-_GALA3-_1;3091;16441;1;0;0;0;1;1.01;1;1.025;1
  4529;C;trf_GALA1-_GALA3-_2;3091;16442;1;0;0;0;1;1.01;1;1.025;1
  4530;C;trf_GAWH1Q_GAWH3-_1;3091;16399;1;0;0;0;1;1.01;1;1.025;1
  4531;C;trf_GAWH3-_GAWH0G_1;3091;16547;1;0;0;0;0;1;0.99;1.01;0
  4532;C;trf_GIFF2Q_GIFF3A_1;3091;GIFF275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4533;C;trf_GIFF2R_GIFF3B_1;3091;GIFF275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4534;C;trf_GLAP3-_GLAP0G_1;3091;16548;1;0;0;0;0;1;0.99;1.01;0
  4535;C;trf_GLCH3-_GLCH0G_1;3091;16588;1;0;0;0;0;1;0.99;1.01;0
  4536;C;trf_GLGL1Q_GLGL3-_1;3091;16443;1;0;0;0;1;1.01;1;1.025;1
  4537;C;trf_GLGL1R_GLGL3-_1;3091;16444;1;0;0;0;1;1.01;1;1.025;1
  4538;C;trf_GLLE1-_GLLE5-_1;3091;GLLE132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4539;C;trf_GLLU1Q_GLLU3-_1;3091;GLLU132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4540;C;trf_GLLU1R_GLLU3-_1;3091;GLLU132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4541;C;trf_GLNI1-_GLNI3-_1;3091;GLNI132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4542;C;trf_GLNI1-_GLNI3-_2;3091;GLNI132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4543;C;trf_GLRO2-_GLRO3A_1;3091;GLRO275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4544;C;trf_GLRO2-_GLRO3B_1;3091;GLRO275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4545;C;trf_GORG1Q_GORG3-_1;3091;16400;1;0;0;0;1;1.01;1;1.025;1
  4546;C;trf_GORG1R_GORG3-_1;3091;16401;1;0;0;0;1;1.01;1;1.025;1
  4547;C;trf_GOVA1Q_GOVA3-_1;3091;16402;1;0;0;0;1;1.01;1;1.025;1
  4548;C;trf_GOVA1R_GOVA3-_1;3091;16403;1;0;0;0;1;1.01;1;1.025;1
  4549;C;trf_GRGR3-_GRGR0G_1;3091;16549;1;0;0;0;0;1;0.99;1.01;0
  4550;C;trf_GRMO2-_BPGR3J_1;3091;16462;1;0;0;0;1;1.01;1;1.025;1
  4551;C;trf_GRMO2-_BPGR3K_1;3091;GRMO275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4552;C;trf_GRMO2-_GRMO3C_1;3091;GRMO275TRXSGT3 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4553;C;trf_GRMO2-_GRMO3C_2;3091;GRMO275TRXSGT4 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4554;C;trf_GRSC4-_GRSC08_1;3091;16495;1;0;0;0;1;1.01;0.98;1.025;0
  4555;C;trf_HADH1-_HADH3-_1;3091;16404;1;0;0;0;1;1.01;1;1.025;1
  4556;C;trf_HADH3-_HADH0G_1;3091;16550;1;0;0;0;0;1;0.98125;1.01875;1
  4557;C;trf_HAGH3-_HAGH0G_1;3091;16551;1;0;0;0;0;1;0.99;1.01;0
  4558;C;trf_HAGR1Q_HAGR3-_1;3091;16405;1;0;0;0;1;1.01;1;1.025;1
  4559;C;trf_HAGR1R_HAGR3-_1;3091;16406;1;0;0;0;1;1.01;1;1.025;1
  4560;C;trf_HAHA3-_HAHA0G_1;3091;16552;1;0;0;0;0;1;0.99;1.01;0
  4561;C;trf_HARE1-_HARE3A_1;3091;16407;1;0;0;0;1;1.01;1;1.025;1
  4562;C;trf_HARE1-_HARE3B_1;3091;16408;1;0;0;0;1;1.01;1;1.025;1
  4563;C;trf_HARE3A_HARE0A_1;3091;16553;1;0;0;0;0;1;0.98125;1.01875;1
  4564;C;trf_HARE3B_HARE0B_1;3091;16553;1;0;0;0;0;1;0.98125;1.01875;1
  4565;C;trf_HARH3-_HARH0G_1;3091;16586;1;0;0;0;0;1;0.99;1.01;0
  4566;C;trf_HARR3-_HARR0G_1;3091;16554;1;0;0;0;0;1;0.99;1.01;0
  4567;C;trf_HAWI1-_HAWI3-_1;3091;HAWI132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4568;C;trf_HAWI1-_HAWI3-_2;3091;HAWI132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4569;C;trf_HELE1-_HELE3-_1;3091;HELE132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4570;C;trf_HELE1-_HELE3-_2;3091;16409;1;0;0;0;1;1.01;1;1.025;1
  4571;C;trf_HUNF1Q_HUNF3-_1;3091;HUNF132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4572;C;trf_HUNF1R_HUNF3-_1;3091;HUNF132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4573;C;trf_INKE1Q_INKE3-_1;3091;INKE132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4574;C;trf_INKE1R_INKE3-_1;3091;INKE132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4575;C;trf_INWI1Q_INWI0J_1;3091;INWI132TRXT1 3P;1;0;0;0;0;1;0.99;1.01;1
  4576;C;trf_INWI1R_INWI0K_1;3091;INWI132TRXT2 3P;1;0;0;0;0;1;0.99;1.01;1
  4577;C;trf_JOHN1Q_JOHN3-_1;3091;16410;1;0;0;0;1;1.01;1;1.025;1
  4578;C;trf_JOHN1R_JOHN3-_1;3091;16411;1;0;0;0;1;1.01;1;1.025;1
  4579;C;trf_KAIM2-_KAIM3A_1;3091;KAIM275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4580;C;trf_KAIM2-_KAIM3B_1;3091;KAIM275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4581;C;trf_KEIH3-_KEIH0G_1;3091;16506;1;0;0;0;0;1;0.99;1.01;0
  4582;C;trf_KENE3-_KENE0G_1;3091;16555;1;0;0;0;0;1;0.99;1.01;0
  4583;C;trf_KENN1-_KENN3-_1;3091;16363;1;0;0;0;1;1.01;1;1.025;1
  4584;C;trf_KENN3-_KENN0G_1;3091;16556;1;0;0;0;0;1;0.99;1.01;0
  4585;C;trf_KEOO1-_KEOO5-_1;3091;KEOO132TRXT2 Tr2;1;0;0;0;1;1;0.9925;1.0075;1
  4586;C;trf_KHLL3-_KHLL0G_1;3091;16557;1;0;0;0;0;1;0.99;1.01;0
  4587;C;trf_KIER1Q_KIER3-_1;3091;16413;1;0;0;0;1;1.01;1;1.03;1
  4588;C;trf_KIER1R_KIER3-_1;3091;KIER132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.03;1
  4589;C;trf_KILB1Q_KILB3-_1;3091;KILB132TRXT1B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4590;C;trf_KILB1Q_KILB5-_1;3091;KILB132TRXT1A Tr2;1;0;0;0;1;1.01;1;1.03;1
  4591;C;trf_KILB1R_KILB3-_1;3091;KILB132TRXT2B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4592;C;trf_KILB1R_KILB5-_1;3091;KILB132TRXT2A Tr2;1;0;0;0;1;1.01;1;1.03;1
  4593;C;trf_KILG2-_KILG3A_1;3091;16463;1;0;0;0;1;1.015;1;1.025;1
  4594;C;trf_KILG2-_KILG3B_1;3091;16464;1;0;0;0;1;1.015;1;1.025;1
  4595;C;trf_KILG2-_KILG3C_1;3091;16465;1;0;0;0;1;1.015;1;1.025;1
  4596;C;trf_KILG3A_KILG0A_1;3091;16558;1;0;0;0;0;1;0.99;1.01;0
  4597;C;trf_KILG3B_KILG0B_1;3091;16558;1;0;0;0;0;1;0.99;1.01;0
  4598;C;trf_KILG3C_KILG0C_1;3091;16559;1;0;0;0;0;1;0.99;1.01;0
  4599;C;trf_KILS2-_KILS3-_1;3091;KILS275TRXSGT3 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4600;C;trf_KILS2-_KILS3-_2;3091;KILS275TRXSGT5 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4601;C;trf_KILW1Q_KILW3-_1;3091;KILW132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4602;C;trf_KILW1R_KILW3-_1;3091;KILW132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4603;C;trf_KYPE1-_KYPE3-_1;3091;16414;1;0;0;0;1;1.01;1;1.025;1
  4604;C;trf_KYPE1-_KYPE3A_1;3091;16415;1;0;0;0;1;1.01;1;1.025;1
  4605;C;trf_KYPE3-_KYPE0G_1;3091;16560;1;0;0;0;0;1;0.99;1.01;0
  4606;C;trf_LEVE1Q_LEVE3-_1;3091;LEVE132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4607;C;trf_LEVE1R_LEVE3-_1;3091;LEVE132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4608;C;trf_LING1Q_LING3-_1;3091;LING132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4609;C;trf_LING1R_LING3-_1;3091;LING132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4610;C;trf_LINM1Q_LINM3-_1;3091;16416;1;0;0;0;1;1.01;1;1.025;1
  4611;C;trf_LINM1R_LINM3-_1;3091;16417;1;0;0;0;1;1.01;1;1.025;1
  4612;C;trf_LNGB3A_LNGB0-_1;3091;16561;1;0;0;0;0;1;0.99;1.01;0
  4613;C;trf_LOPA3-_LOPA0G_1;3091;16562;1;0;0;0;0;1;0.98125;1.01875;1
  4614;C;trf_MAHI2-_MAHI3-_1;3091;16466;1;0;0;0;1;1.01;1;1.025;1
  4615;C;trf_MAHI3-_MAHI0G_1;3091;16563;1;0;0;0;0;1;0.98125;1.01875;1
  4616;C;trf_MAYB1-_MAYB3-_1;3091;MAYB132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4617;C;trf_MAYB1-_MAYB3-_2;3091;MAYB132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4618;C;trf_MEAD1Q_MEAD5-_T1;3091;16361;1;0;0;0;1;1.01;1;1.025;1
  4619;C;trf_MEAD1R_MEAD5-_T3;3091;16362;1;0;0;0;1;1.01;1;1.025;1
  4620;C;trf_MIDM1-_KENE3-_1;3091;16412;1;0;0;0;1;1.01;1;1.025;1
  4621;C;trf_MIDM1-_MIDM3-_1;3091;16418;1;0;0;0;1;1.01;1;1.025;1
  4622;C;trf_MIDM3-_MIDM0G_1;3091;16564;1;0;0;0;0;1;0.99;1.01;0
  4623;C;trf_MINN3-_MINN0G_1;3091;16565;1;0;0;0;0;1;0.99;1.01;0
  4624;C;trf_MINS3-_MINS0G_1;3091;16566;1;0;0;0;0;1;0.98125;1.01875;1
  4625;C;trf_MOFF1-_MOFF3A_1;3091;16445;1;0;0;0;1;1.01;1;1.025;1
  4626;C;trf_MOSH1Q_MOSH5J_1;3091;MOSS132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4627;C;trf_MOSH1R_MOSH5K_1;3091;MOSS132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4628;C;trf_MOSM1A_MOSM3Q_1;3091;MOSM132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4629;C;trf_MOSM1B_MOSM3R_1;3091;MOSM132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4630;C;trf_NEAR2Q_NEAR3-_1;3091;NEAR275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4631;C;trf_NEAR2R_NEAR3-_1;3091;NEAR275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4632;C;trf_NEIG4-_NEIG08_1;3091;16491;1;0;0;0;1;1.01;0.98;1.025;0
  4633;C;trf_NETS1-_NETS3-_1;3091;16419;1;0;0;0;1;1.01;1;1.025;1
  4634;C;trf_NNGA2G_NNGA6-_1;3091;16505;1;0;0;0;1;1.01;0.99;1.02;1
  4635;C;trf_NNGB2G_NNGB6-_1;3091;16505;1;0;0;0;1;1.01;0.99;1.02;1
  4636;C;trf_NOKY1-_NOKY3A_1;3091;16420;1;0;0;0;1;1.01;1;1.025;1
  4637;C;trf_NOKY1-_NOKY3B_1;3091;16421;1;0;0;0;1;1.01;1;1.025;1
  4638;C;trf_NOKY3A_NOKY0A_1;3091;16567;1;0;0;0;0;1;0.99;1.01;0
  4639;C;trf_NOKY3B_NOKY0B_1;3091;16568;1;0;0;0;0;1;0.99;1.01;0
  4640;C;trf_PAIS1S_PAIS3-_1;3091;16422;1;0;0;0;1;1.01;1;1.025;1
  4641;C;trf_PAIS1T_PAIS3-_1;3091;PAIS132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4642;C;trf_PART1Q_PART3-_1;3091;PART132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.03;1
  4643;C;trf_PART1R_PART3-_1;3091;PART132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.03;1
  4644;C;trf_PIBU3-_PIBU0G_1;3091;16569;1;0;0;0;0;1;0.99;1.01;0
  4645;C;trf_POGB3-_POGB0G_1;3091;16507;1;0;0;0;0;1;0.99;1.01;0
  4646;C;trf_POOB2Q_POOB0J_1;3091;POOB25TRXSGT1B 3P;1;0;0;0;0;1;0.99;1.01;1
  4647;C;trf_POOB2Q_POOB3-_1;3091;16467;1;0;0;0;1;1.01;1;1.025;1
  4648;C;trf_POOB2R_POOB0K_1;3091;POOB25TRXSGT2B 3P;1;0;0;0;0;1;0.99;1.01;1
  4649;C;trf_POOB2R_POOB3-_1;3091;16468;1;0;0;0;1;1.01;1;1.025;1
  4650;C;trf_PORD2Q_PORD3-_1;3091;PORD275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4651;C;trf_PORD2R_PORD3-_1;3091;PORD275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4652;C;trf_PRST3A_PRST0G_1;3091;16570;1;0;0;0;0;1;0.99;1.01;0
  4653;C;trf_REDH1-_REDH3-_1;3091;REDH132TRXT1 Tr1;1;0;0;0;1;1.01;1;1.025;1
  4654;C;trf_REDH1-_REDH3-_2;3091;REDH132TRXT3 Tr3;1;0;0;0;1;1.01;1;1.025;1
  4655;C;trf_ROBP3A_ROBP5-_1;3091;16480;1;0;0;0;1;1;0.9875;1.0125;1
  4656;C;trf_ROBP3B_ROBP5-_1;3091;16481;1;0;0;0;1;1;0.9875;1.0125;1
  4657;C;trf_SACO1Q_SACO0J_1;3091;SACO132TRXT1C 3P;1;0;0;0;0;1;0.99;1.01;1
  4658;C;trf_SACO1Q_SACO3J_1;3091;SACO132TRXT2A Tr2;1;0;0;0;1;1.01;1;1.025;1
  4659;C;trf_SACO1Q_SACO3K_1;3091;SACO132TRXT2B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4660;C;trf_SACO1R_SACO0K_1;3091;SACO25TRXT2C 3P;1;0;0;0;0;1;0.99;1.01;1
  4661;C;trf_SACO1R_SACO3J_1;3091;SACO132TRXT1A Tr2;1;0;0;0;1;1.01;1;1.025;1
  4662;C;trf_SACO1R_SACO3K_1;3091;SACO132TRXT1B Tr2;1;0;0;0;1;1.01;1;1.025;1
  4663;C;trf_SAKN1-_SAKN3-_1;3091;16423;1;0;0;0;1;1.01;1;1.025;1
  4664;C;trf_SAKN3-_SAKN0G_1;3091;16571;1;0;0;0;0;1;0.99;1.01;0
  4665;C;trf_SANX1Q_SANX0J_1;3091;SANX25TRXT1B 3P;1;0;0;0;0;1;0.99;1.01;1
  4666;C;trf_SANX1Q_SANX3-_1;3091;16424;1;0;0;0;1;1.01;1;1.025;1
  4667;C;trf_SANX1R_SANX0K_1;3091;SANX25TRXT2B 3P;1;0;0;0;0;1;0.99;1.01;1
  4668;C;trf_SANX1R_SANX3-_1;3091;16425;1;0;0;0;1;1.01;1;1.025;1
  4669;C;trf_SHRU2R_SHRU3-_1;3091;16469;1;0;0;0;1;1.01;1;1.025;1
  4670;C;trf_SNED3A_SNED0G_1;3091;16587;1;0;0;0;0;1;0.99;1.01;0
  4671;C;trf_SNQR3-_SNQR0G_1;3091;16572;1;0;0;0;0;1;0.99;1.01;0
  4672;C;trf_SOKY1-_SOKY3-_1;3091;16426;1;0;0;0;1;1;0.99;1.02;1
  4673;C;trf_SOKY1-_SOKY3-_2;3091;16426;1;0;0;0;1;1;0.99;1.02;1
  4674;C;trf_SOKY3-_SOKY0G_1;3091;16573;1;0;0;0;0;1;0.99;1.01;0
  4675;C;trf_SOLW3-_SOLW0G_1;3091;16510;1;0;0;0;0;1;0.99;1.01;0
  4676;C;trf_SPAV1Q_SPAV3-_1;3091;SPAV132TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4677;C;trf_SPAV1R_SPAV3-_1;3091;SPAV132TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4678;C;trf_STCR3-_STCR5-_1;3091;16492;1;0;0;0;1;1;0.99;1.01;1
  4679;C;trf_STHA2A_STHA3-_1;3091;16470;1;0;0;0;1;1.01;1;1.025;1
  4680;C;trf_STHA2B_STHA3-_1;3091;STHA275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4681;C;trf_STIR1S_STIR3-_1;3091;STIR132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4682;C;trf_STIR1T_STIR3-_1;3091;STIR132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4683;C;trf_STLE1-_STLE0J_1;3091;STLE25TRXT1B 3P;1;0;0;0;0;1;0.99;1.01;1
  4684;C;trf_STLE1-_STLE0K_1;3091;STLE25TRXT2B 3P;1;0;0;0;0;1;0.99;1.01;1
  4685;C;trf_STLE1-_STLE3S_1;3091;16446;1;0;0;0;1;1.01;1;1.025;1
  4686;C;trf_STLE1-_STLE3S_2;3091;16447;1;0;0;0;1;1.01;1;1.025;1
  4687;C;trf_TELR1Q_TELR3-_1;3091;16427;1;0;0;0;1;1.01;1;1.025;1
  4688;C;trf_TELR1R_TELR3-_1;3091;16428;1;0;0;0;1;1.01;1;1.025;1
  4689;C;trf_TODD3-_TODD0G_1;3091;16574;1;0;0;0;0;1;0.98125;1.01875;1
  4690;C;trf_TONG1-_TONG3-_1;3091;16429;1;0;0;0;1;1.01;1;1.025;1
  4691;C;trf_TONG1-_TONG3-_2;3091;16430;1;0;0;0;1;1.01;1;1.025;1
  4692;C;trf_TONG1-_TONG5-_1;3091;TONG132TRXGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4693;C;trf_TONG1-_TONG5-_2;3091;TONG132TRXGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4694;C;trf_TORM3A_TORM0G_1;3091;16575;1;0;0;0;0;1;0.99;1.01;0
  4695;C;trf_TORN4-_TORN01_1;3091;16493;1;0;0;0;1;1;0.991;1.009;1
  4696;C;trf_TORN4-_TORN02_1;3091;16494;1;0;0;0;1;1;0.991;1.009;1
  4697;C;trf_TRLO3-_TRLO0G_1;3091;16508;1;0;0;0;0;1;0.99;1.01;0
  4698;C;trf_TWEN3-_TWEN0G_1;3091;16576;1;0;0;0;0;1;0.99;1.01;0
  4699;C;trf_VIRD3-_VIRD0G_1;3091;16490;1;0;0;0;0;1;0.98125;1.01875;1
  4700;C;trf_WERF3-_WERF5-_1;3091;16482;1;0;0;0;0;1;0.99;1.01;0
  4701;C;trf_WESE1-_AIKE3A_1;3091;16448;1;0;0;0;1;1.01;1;1.025;1
  4702;C;trf_WESE1-_AIKE3B_1;3091;16448;1;0;0;0;1;1.01;1;1.025;1
  4703;C;trf_WFIE1A_WFIE3-_1;3091;16431;1;0;0;0;1;1.01;1;1.025;1
  4704;C;trf_WFIE1B_WFIE3-_1;3091;16432;1;0;0;0;1;1.01;1;1.025;1
  4705;C;trf_WGEO2Q_WGEO3-_1;3091;WGEO275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4706;C;trf_WGEO2R_WGEO3-_1;3091;WGEO275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4707;C;trf_WHHO2Q_WHHO3-_1;3091;16471;1;0;0;0;1;1.01;1;1.025;1
  4708;C;trf_WHHO2R_WHHO3-_1;3091;WHHO275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4709;C;trf_WHLL3-_WHLL0G_1;3091;16588;1;0;0;0;0;1;0.99;1.01;0
  4710;C;trf_WHTL1S_WHTL3-_1;3091;WHTL132TRXT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4711;C;trf_WHTL1T_WHTL3-_1;3091;WHTL132TRXT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4712;C;trf_WISH2-_WISH0J_1;3091;WISH25TRXSGT4 3P;1;0;0;0;0;1;0.99;1.01;1
  4713;C;trf_WISH2-_WISH0K_1;3091;WISH25TRXSGT5 3P;1;0;0;0;0;1;0.99;1.01;1
  4714;C;trf_WISH2-_WISH3-_1;3091;16472;1;0;0;0;1;1.01;1;1.025;1
  4715;C;trf_WISH2-_WISH3-_2;3091;RAVE275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4716;C;trf_WISH2-_WISH3S_1;3091;WISH275TRXSGT1 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4717;C;trf_WISH2-_WISH3T_1;3091;WISH275TRXSGT2 Tr2;1;0;0;0;1;1.01;1;1.025;1
  4718;C;trf_WLEE2-_WLEE3A_1;3091;16473;1;0;0;0;1;1.01;1;1.025;1
  4719;C;trf_WLEE2-_WLEE3B_1;3091;16474;1;0;0;0;1;1.01;1;1.025;1
  4720;C;trf_WLEE2-_WLEE3C_1;3091;16475;1;0;0;0;1;1.01;1;1.025;1
  4721;C;trf_WLEE3A_WLEE0A_1;3091;16577;1;0;0;0;0;1;0.98125;1.01875;1
  4722;C;trf_WLEE3B_WLEE0B_1;3091;16578;1;0;0;0;0;1;0.98125;1.01875;1
  4723;C;trf_WLEE3C_WLEE0C_1;3091;16579;1;0;0;0;0;1;0.98125;1.01875;1
  4724;C;trf_WLEX2-_WLEX3A_1;3091;16476;1;0;0;0;1;1.01;1;1.025;1
  4725;C;trf_WLEX2-_WLEX3B_1;3091;16477;1;0;0;0;1;1.01;1;1.025;1
  4726;C;trf_WLEX2-_WLEX3C_1;3091;16478;1;0;0;0;1;1.01;1;1.025;1
  4727;C;trf_WLEX3A_WLEX0A_1;3091;16580;1;0;0;0;0;1;0.98125;1.01875;1
  4728;C;trf_WLEX3B_WLEX0B_1;3091;16581;1;0;0;0;0;1;0.98125;1.01875;1
  4729;C;trf_WLEX3C_WLEX0C_1;3091;16582;1;0;0;0;0;1;0.98125;1.01875;1
  4730;C;trf_WNDR3-_WNDR0G_1;3091;16583;1;0;0;0;0;1;0.99;1.01;0


$$ElmTr3;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);nt3nm(i);typ_id(p);outserv(i);n3tap_h(i);n3tap_m(i);n3tap_l(i);i_auto_hl(i);ictrlside(i);ntrcn(i);t3ldc(i);usetp(r);usp_low(r);usp_up(r);chr_name(a:40);for_name(a:100);mTaps:SIZEROW(i);mTaps:SIZECOL(i);iMeasTap(i)
  4731;C;tr3_BONN2A_BONN1-_1;3091;1;BONN275TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S103;;1;0;0
  4732;C;tr3_BONN2B_BONN1-_1;3091;1;BONN275TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S104;;1;0;0
  4733;C;tr3_CHAS2R_CHAS3A_1;3091;1;16605;0;0;0;0;0;0;0;2;1.01;1;1.025;S10O;;1;0;0
  4734;C;tr3_COAL4-_COAL1-_1;3091;1;16609;0;0;0;0;0;1;0;1;1.01;1;1.025;;;1;0;0
  4735;C;tr3_COAL4-_COAL1-_2;3091;1;16610;0;0;0;0;0;1;0;1;1.01;1;1.025;;;1;0;0
  4736;C;tr3_COAL4-_COAL1-_3;3091;1;16611;0;0;0;0;0;1;0;1;1.01;1;1.025;SGT3;;1;0;0
  4737;C;tr3_COAL4-_COAL1-_4;3091;1;16612;0;0;0;0;0;1;0;1;1.01;1;1.025;S10G;;1;0;0
  4738;C;tr3_COCK4Q_COCK2-_1;3091;1;COCK400TRXSGT3 Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F190;;1;0;0
  4739;C;tr3_COCK4R_COCK2-_1;3091;1;COCK400TRXSGT4 Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F141;;1;0;0
  4740;C;tr3_COYL2-_COYL1-_1;3091;1;16590;0;0;0;0;0;1;0;1;1.01;1;1.025;S107;;1;0;0
  4741;C;tr3_COYL2-_COYL1-_2;3091;1;16591;0;0;0;0;0;1;0;1;1.01;1;1.025;S148;;1;0;0
  4742;C;tr3_CRUA2Q_CRUA01_1;3091;1;16630;0;0;0;0;0;0;0;0;1;0.99;1.01;;;1;0;0
  4743;C;tr3_CRYR4-_CRYR1-_1;3091;1;16613;0;0;0;0;0;1;0;1;1.01;1;1.025;S11R;;1;0;0
  4744;C;tr3_CRYR4-_CRYR1A_1;3091;1;16614;0;0;0;0;0;1;0;1;1.01;1;1.025;S11S;;1;0;0
  4745;C;tr3_CURR2-_CURR1A_1;3091;1;CURR275TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S108;;1;0;0
  4746;C;tr3_CURR2-_CURR1A_2;3091;1;16592;0;0;0;0;0;1;0;1;1.01;1;1.025;S100;;1;0;0
  4747;C;tr3_CURR2-_CURR1B_1;3091;1;CURR275TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S109;;1;0;0
  4748;C;tr3_DALM2Q_DALM1-_1;3091;1;DALM275TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S13C;;1;0;0
  4749;C;tr3_DALM2R_DALM1-_1;3091;1;DALM275TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S13B;;1;0;0
  4750;C;tr3_DENN2-_DENN1-_1;3091;1;16589;0;0;0;0;0;1;0;1;1.01;1;1.025;S13S;;1;0;0
  4751;C;tr3_DENN4-_DENN2-_1;3091;1;16619;0;0;0;0;0;0;0;0;1;0.99;1.01;F101;;1;0;0
  4752;C;tr3_DEVM4-_DEVM1-_1;3091;1;DEVM400TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S113;;1;0;0
  4753;C;tr3_DEVM4-_DEVM1-_2;3091;1;DEVM400TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S114;;1;0;0
  4754;C;tr3_ECCL4A_ECCL1-_1;3091;1;ECCL400TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S101;;1;0;0
  4755;C;tr3_ECCL4B_ECCL1-_1;3091;1;ECCL400TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S102;;1;0;0
  4756;C;tr3_ELVA2R_ELVA1-_1;3091;1;16593;0;0;0;0;0;1;0;1;1.01;1;1.025;;;1;0;0
  4757;C;tr3_ELVA4-_ELVA2Q_1;3091;1;16620;0;0;0;0;0;0;0;0;1;0.99;1.01;F102;;1;0;0
  4758;C;tr3_ELVA4-_ELVA2R_1;3091;1;16621;0;0;0;0;0;0;0;0;1;0.99;1.01;F103;;1;0;0
  4759;C;tr3_GRNA4-_GRNA1-_1;3091;1;16615;0;0;0;0;0;1;0;1;1.01;1;1.025;S10C;;1;0;0
  4760;C;tr3_GRNA4-_GRNA1-_2;3091;1;16616;0;0;0;0;0;1;0;1;1.01;1;1.025;S10E;;1;0;0
  4761;C;tr3_HUER4-_HUER1-_1;3091;1;HUER400TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S117;;1;0;0
  4762;C;tr3_HUER4-_HUER1-_2;3091;1;HUER400TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S116;;1;0;0
  4763;C;tr3_HUNN4A_HUNN2A_1;3091;1;16622;0;0;0;0;0;1;0;1;1.01;1;1.025;F115;;1;0;0
  4764;C;tr3_HUNN4B_HUNN2B_1;3091;1;16623;0;0;0;0;0;1;0;1;1.01;1;1.025;F116;;1;0;0
  4765;C;tr3_KILS2-_KILS1-_1;3091;1;16594;0;0;0;0;0;1;0;1;1.01;1;1.025;S10A;;1;0;0
  4766;C;tr3_KILS4-_KILS2-_1;3091;1;KILS400TRXSGT1 Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F120;;1;0;0
  4767;C;tr3_KILS4-_KILS2-_2;3091;1;KILS400TRXSGT2 Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F12A;;1;0;0
  4768;C;tr3_KILS4T_KILS2-_1;3091;1;16624;0;0;0;0;0;0;0;0;1;0.99;1.01;F110;;1;0;0
  4769;C;tr3_KILT2Q_KILT3-_1;3091;1;16603;0;0;0;0;0;0;0;1;1.01;1;1.025;;;1;0;0
  4770;C;tr3_KILT2R_KILT3-_1;3091;1;16604;0;0;0;0;0;0;0;2;1.01;1;1.025;T1SA;;1;0;0
  4771;C;tr3_MAHI2-_MAHI1-_1;3091;1;16595;0;0;0;0;0;1;0;1;1.01;1;1.025;S11N;;1;0;0
  4772;C;tr3_MOFF4-_MOFF1-_1;3091;1;16617;0;0;0;0;0;1;0;1;1.01;1;1.025;S10J;;1;0;0
  4773;C;tr3_MOFF4-_MOFF1-_2;3091;1;16618;0;0;0;0;0;1;0;1;1.01;1;1.025;S10K;;1;0;0
  4774;C;tr3_MOSM2-_MOSM1-_1;3091;1;MOSM275TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S120;;1;0;0
  4775;C;tr3_MOSM2-_MOSM1-_2;3091;1;MOSM275TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S149;;1;0;0
  4776;C;tr3_NECU2-_NECU1-_1;3091;1;16596;0;0;0;0;0;1;0;1;1.01;1;1.025;S13M;;1;0;0
  4777;C;tr3_NECU2-_NECU1-_2;3091;1;16598;0;0;0;0;0;1;0;1;1.01;1;1.025;S13P;;1;0;0
  4778;C;tr3_NECU2-_NECU1-_3;3091;1;16599;0;0;0;0;0;1;0;1;1.01;1;1.025;S13Q;;1;0;0
  4779;C;tr3_NECU2-_NECU1Q_1;3091;1;16597;0;0;0;0;0;1;0;1;1.01;1;1.025;S13N;;1;0;0
  4780;C;tr3_NECU2-_NECU1R_1;3091;1;16600;0;0;0;0;0;1;0;1;1.01;1;1.025;S13R;;1;0;0
  4781;C;tr3_NEIL2-_NEIL0A_NEIL0B_1;3091;1;16631;0;0;0;0;0;0;0;0;1;0.99;1.01;;;1;0;0
  4782;C;tr3_NEIL2-_NEIL1-_1;3091;1;NEIL275TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S121;;1;0;0
  4783;C;tr3_NEIL2-_NEIL1-_2;3091;1;NEIL275TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S122;;1;0;0
  4784;C;tr3_NEIL4Q_NEIL1C_1;3091;1;NEIL400TRXSGT3B Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S123;;1;0;0
  4785;C;tr3_NEIL4Q_NEIL2C_1;3091;1;NEIL400TRXSGT3A Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F178;;1;0;0
  4786;C;tr3_NEIL4R_NEIL2D_1;3091;1;16625;0;0;0;0;0;0;0;0;1;0.99;1.01;;;1;0;0
  4787;C;tr3_NNGA4-_NNGA2-_1;3091;1;16626;0;0;0;0;0;1;0;1;1;0.99;1.01;;;1;0;0
  4788;C;tr3_NNGB4-_NNGB2-_1;3091;1;16626;0;0;0;0;0;1;0;1;1;0.99;1.01;;;1;0;0
  4789;C;tr3_SHRU2Q_SHRU3-_1;3091;1;16606;0;0;0;0;0;0;0;1;1.01;1;1.025;T152;;1;0;0
  4790;C;tr3_SIGH2Q_SIGH3A_1;3091;1;16607;0;0;0;0;0;0;0;1;1.01;1;1.025;T160;;1;0;0
  4791;C;tr3_SIGH2R_SIGH3A_1;3091;1;16608;0;0;0;0;0;0;0;2;1.01;1;1.025;T19S;;1;0;0
  4792;C;tr3_SMEA2-_SMEA1-_1;3091;1;16601;0;0;0;0;0;1;0;1;1.01;1;1.025;S10B;;1;0;0
  4793;C;tr3_SMEA4R_SMEA2-_1;3091;1;SMEA400TRXSGT2 Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F158;;1;0;0
  4794;C;tr3_STHA4A_STHA2A_1;3091;1;STHA400TRXSGT3 Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F122;;1;0;0
  4795;C;tr3_STHA4B_STHA2B_1;3091;1;16627;0;0;0;0;0;0;0;0;1;0.99;1.01;F108;;1;0;0
  4796;C;tr3_TORN4-_TORN1-_1;3091;1;TORN400TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S129;;1;0;0
  4797;C;tr3_TORN4-_TORN1-_2;3091;1;TORN400TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S128;;1;0;0
  4798;C;tr3_WFIE2-_WFIE1A_1;3091;1;WFIE275TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S130;;1;0;0
  4799;C;tr3_WFIE2-_WFIE1B_1;3091;1;WFIE275TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S147;;1;0;0
  4800;C;tr3_WISH2-_WISH1-_1;3091;1;WISH275TRXSGT3 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S131;;1;0;0
  4801;C;tr3_WISH4-_WISH2-_1;3091;1;16628;0;0;0;0;0;0;0;0;1;0.99;1.01;F19A;;1;0;0
  4802;C;tr3_WISH4-_WISH2-_2;3091;1;16629;0;0;0;0;0;0;0;0;1;0.99;1.01;F19B;;1;0;0
  4803;C;tr3_WIYH2-_WIYH1-_1;3091;1;WIYH275TRXSGT1 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.02;S132;;1;0;0
  4804;C;tr3_WIYH2-_WIYH1-_2;3091;1;WIYH275TRXSGT2 Tr3;0;0;0;0;0;1;0;1;1.01;1;1.025;S133;;1;0;0
  4805;C;tr3_WIYH2-_WIYH1-_3;3091;1;16602;0;0;0;0;0;1;0;1;1.01;1;1.025;S134;;1;0;0
  4806;C;tr3_WIYH4Q_WIYH2-_1;3091;1;WIYH400TRXSGT4 Tr3;0;0;0;0;0;0;0;0;1;0.99;1.01;F163;;1;0;0


$$ElmZone;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);icolor(i);curscale(r)
  4807;C;S5;;1;1
  4808;C;S6;;1;1
  4809;C;SB4;;1;1
  4810;C;SB6;;1;1


$$ElmZpu;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);Sn(r);r_pu(r);x_pu(r);for_name(a:100);outserv(i)
  4811;C;zeq_CLYM3A_CLYM3B_2;3091;100;0.008530;0.381450;;0
  4812;C;zeq_DUMF3A_DUMF3B_2;3091;100;0.068565;0.654284;;0
  4813;C;zeq_EKIS3A_EKIS3B_2;3091;100;0.035088;0.759801;;0
  4814;C;zeq_GIFF3A_GIFF3B_2;3091;100;0.007061;0.338305;;0
  4815;C;zeq_GLRO3A_GLRO3B_2;3091;100;0.020601;0.704992;;0
  4816;C;zeq_SIGH3A_SIGH3B_1;3091;100;0.016058;0.431229;;0


$$IntFolder;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p)
  4817;C;Layers;10044
  4818;C;Settings;10044
  4819;C;Embedded Generation;3091
  4820;C;TypLne;4834
  4821;C;Line Types;4835
  4822;C;220kV Land;4836
  4823;C;220kV Subsea;4836
  4824;C;Line Types;4837
  4825;C;Pirelli / Prysmion XLPE;4837
  4826;C;TypLne;4838
  4827;C;Cabelte;4839
  4828;C;Hellenic Cables XLPE;4839
  4829;C;SPEN XLPE;4839
  4830;C;TypLne;4829
  4831;C;Line Types;4832
  4832;C;400kV;4836
  4833;C;Lines;4840
  4834;C;ABB XLPE;4835
  4835;C;132kV;4836
  4836;C;Cables;4840
  4837;C;275kV;4836
  4838;C;ABB XLPE;4839
  4839;C;33kV;4836
  4840;C;SPTL;
  4841;C;Load Models;4840
  4842;C;Wind Generators;4840
  4843;C;132kV;4848
  4844;C;275kV;4848
  4845;C;33kV;4848
  4846;C;400kV;4848
  4847;C;Earthwire;4848
  4848;C;Conductors;4840
  4849;C;Generators;4840
  4850;C;132kV;4855
  4851;C;275kV;4855
  4852;C;33kV;4855
  4853;C;400-275kV;4855
  4854;C;400kV;4855
  4855;C;Towers;4840
  4856;C;132/11kV;4863
  4857;C;132/33kV;4863
  4858;C;275/33kV;4863
  4859;C;33/11kV;4863
  4860;C;400/33kV;4863
  4861;C;Generator Transformers;4863
  4862;C;3-Phase Representation;4865
  4863;C;Transformers;4840
  4864;C;Wind Generator Transformers;4863
  4865;C;Traction Transformers;4863
  4866;C;275/132kV;4863
  4867;C;3-Winding Model;4866
  4868;C;400/132kV;4863
  4869;C;400/275kV;4863


$$IntGrf;FID(a:40);OP(a:1);loc_name(a:80);fold_id(p);iCol(i);iVis(i);iLevel(i);rCenterX(r);rCenterY(r);sSymNam(a:80);pDataObj(p);iRot(i);rSizeX(r);rSizeY(r)
  4870;C;AFTO0G_Graph;10044;1;1;1;2629.375;376.25;TermStrip;3185;0;0.666666;1
  4871;C;AIKE0A_Graph;10044;1;1;1;1312.5;1872.5;TermStrip;3186;0;0.666666;1
  4872;C;AIKE0B_Graph;10044;-16777216;1;1;1220.625;1841.875;TermStrip;3187;0;0.666666;1
  4873;C;AIKE0G_Graph;10044;1;1;1;1771.875;1868.125;TermStrip;3188;0;0.666666;1
  4874;C;AIKE3-_Graph;10044;1;1;1;1745.625;1859.375;TermStrip;3189;0;1;1
  4875;C;AIKE3A_Graph;10044;1;1;1;1303.75;1850.625;TermStrip;3190;0;0.666666;1
  4876;C;AIKE3B_Graph;10044;-16777216;1;1;1264.375;1841.875;TermStrip;3191;0;0.666666;1
  4877;C;AIRI0G_Graph;10044;1;1;1;2498.125;761.25;TermStrip;3192;0;0.666666;1
  4878;C;AIRI3-_Graph;10044;1;1;1;2506.875;778.75;TermStrip;3193;0;0.666666;1
  4879;C;ANDE0G_Graph;10044;1;1;1;1973.125;1316.875;TermStrip;3194;0;0.666666;1
  4880;C;ANDE3-_Graph;10044;1;1;1;1951.25;1330;TermStrip;3195;0;0.666666;1
  4881;C;AREC01_Graph;10044;1;1;1;2301.25;306.25;TermStrip;3196;0;0.666666;1
  4882;C;AREC02_Graph;10044;1;1;1;2240;293.125;TermStrip;3197;0;0.666666;1
  4883;C;AREC1-_Graph;10044;1;1;1;2257.5;345.625;TermStrip;3198;0;1.333333;1
  4884;C;AREC3-_Graph;10044;1;1;1;2266.25;288.75;TermStrip;3199;0;0.666666;1
  4885;C;AREC3A_Graph;10044;1;1;1;2279.375;315;TermStrip;3200;0;1;1
  4886;C;AREC3B_Graph;10044;1;1;1;2261.875;306.25;TermStrip;3201;0;1;1
  4887;C;ASVA0G_Graph;10044;1;1;1;1990.625;406.875;TermStrip;3202;0;0.666666;1
  4888;C;ASVA3-_Graph;10044;1;1;1;2012.5;424.375;TermStrip;3203;0;0.666666;1
  4889;C;AUCH2-_Graph;10044;-16777216;1;1;2310;507.5;TermStrip;3204;0;1;1
  4890;C;AUCW1-_Graph;10044;1;1;1;2051.875;472.5;TermStrip;3205;0;0.666666;1
  4891;C;AURO0G_Graph;10044;1;1;1;1898.75;1321.25;TermStrip;3206;0;0.666666;1
  4892;C;AURO3-_Graph;10044;1;1;1;1890;1338.75;TermStrip;3207;0;0.666666;1
  4893;C;AYR-2Q_Graph;10044;1;1;1;2051.875;700;TermStrip;3208;0;0.666666;1
  4894;C;AYR-2R_Graph;10044;1;1;1;2047.5;686.875;TermStrip;3209;0;0.666666;1
  4895;C;AYR-3-_Graph;10044;1;1;1;2073.75;682.5;TermStrip;3210;0;2.666667;1
  4896;C;BAGA0J_Graph;10044;1;1;1;350;673.75;TermStrip;3211;0;0.666666;1
  4897;C;BAGA0K_Graph;10044;1;1;1;380.625;665;TermStrip;3212;0;0.666666;1
  4898;C;BAGA1Q_Graph;10044;1;1;1;406.875;673.75;TermStrip;3213;0;1.333333;1
  4899;C;BAGA1R_Graph;10044;1;1;1;415.625;669.375;TermStrip;3214;0;1.333333;1
  4900;C;BAGA3-_Graph;10044;1;1;1;371.875;643.125;TermStrip;3215;0;3.333333;1
  4901;C;BAIN1Q_Graph;10044;1;1;1;463.75;673.75;PointTerm;3216;0;1;1
  4902;C;BAIN1R_Graph;10044;1;1;1;463.75;691.25;PointTerm;3217;0;1;1
  4903;C;BAIN3-_Graph;10044;1;1;1;433.125;669.375;TermStrip;3218;0;2.666667;1
  4904;C;BERW1Q_Graph;10044;1;1;1;1470;1806.875;TermStrip;3219;0;1;1
  4905;C;BERW1R_Graph;10044;1;1;1;1461.25;1811.25;TermStrip;3220;0;1;1
  4906;C;BERW3-_Graph;10044;-16777216;1;1;1548.75;1802.5;TermStrip;3221;0;3;1
  4907;C;BLAH1-_Graph;10044;1;1;1;2603.125;472.5;TermStrip;3222;0;2.666667;1
  4908;C;BLAH3A_Graph;10044;1;1;1;2616.25;411.25;TermStrip;3223;0;1.333333;1
  4909;C;BLAH3B_Graph;10044;1;1;1;2629.375;455;TermStrip;3224;0;0.666666;1
  4910;C;BLCW1-_Graph;10044;1;1;1;2419.375;568.75;TermStrip;3225;0;0.666666;1
  4911;C;BLCW3-_Graph;10044;1;1;1;2436.875;546.875;TermStrip;3226;0;0.666666;1
  4912;C;BLKL0A_Graph;10044;1;1;1;1080.625;1413.125;TermStrip;3227;0;1;1
  4913;C;BLKL0B_Graph;10044;1;1;1;1102.5;1435;TermStrip;3228;0;1;1
  4914;C;BLKL1-_Graph;10044;1;1;1;1146.25;1351.875;TermStrip;3229;0;1;1
  4915;C;BLKL3A_Graph;10044;1;1;1;1106.875;1386.875;TermStrip;3230;0;0.666666;1
  4916;C;BLKL3B_Graph;10044;1;1;1;1120;1400;TermStrip;3231;0;0.666666;1
  4917;C;BLKS0G_Graph;10044;1;1;1;2415;516.25;TermStrip;3232;0;0.666666;1
  4918;C;BLKS3-_Graph;10044;1;1;1;2428.125;529.375;TermStrip;3233;0;0.666666;1
  4919;C;BLLX0G_Graph;10044;1;1;1;1986.25;1408.75;TermStrip;3234;0;0.666666;1
  4920;C;BLLX1-_Graph;10044;1;1;1;1938.125;1417.5;TermStrip;3235;0;0.666666;1
  4921;C;BLLX3-_Graph;10044;1;1;1;1968.75;1417.5;TermStrip;3236;0;0.666666;1
  4922;C;BONB2J_Graph;10044;1;1;1;700;726.25;TermStrip;3237;0;4.666667;1
  4923;C;BONB4-_Graph;10044;1;1;1;665;669.375;TermStrip;3238;0;3.333333;1
  4924;C;BONN0J_Graph;10044;1;1;1;472.5;669.375;TermStrip;3239;0;0.666666;1
  4925;C;BONN0K_Graph;10044;1;1;1;494.375;665;TermStrip;3240;0;0.666666;1
  4926;C;BONN0L_Graph;10044;1;1;1;463.75;682.5;TermStrip;3241;0;0.666666;1
  4927;C;BONN1-_Graph;10044;1;1;1;503.125;700;TermStrip;3242;0;5.333333;1
  4928;C;BONN2A_Graph;10044;1;1;1;608.125;708.75;PointTerm;3243;0;1;1
  4929;C;BONN2B_Graph;10044;1;1;1;603.75;717.5;PointTerm;3244;0;1;1
  4930;C;BONN3-_Graph;10044;1;1;1;446.25;708.75;TermStrip;3245;0;3;1
  4931;C;BONN3U_Graph;10044;1;1;1;551.25;691.25;TermStrip;3246;0;0.666666;1
  4932;C;BONN3V_Graph;10044;1;1;1;546.875;704.375;TermStrip;3247;0;0.666666;1
  4933;C;BOWB0A_Graph;10044;1;1;1;875;1754.375;TermStrip;3248;0;1;1
  4934;C;BOWB0B_Graph;10044;1;1;1;892.5;1802.5;TermStrip;3249;0;1;1
  4935;C;BOWB31_Graph;10044;1;1;1;892.5;1754.375;TermStrip;3250;0;0.666666;1
  4936;C;BOWB32_Graph;10044;1;1;1;901.25;1771.875;TermStrip;3251;0;0.666666;1
  4937;C;BPGR01_Graph;10044;1;1;1;595;1382.5;TermStrip;3252;0;0.666666;1
  4938;C;BPGR05_Graph;10044;1;1;1;621.25;1369.375;TermStrip;3253;0;0.666666;1
  4939;C;BPGR10_Graph;10044;1;1;1;634.375;1408.75;TermStrip;3254;0;0.666666;1
  4940;C;BPGR11_Graph;10044;1;1;1;603.75;1404.375;TermStrip;3255;0;0.666666;1
  4941;C;BPGR3-_Graph;10044;1;1;1;665;1408.75;TermStrip;3256;0;2.333333;1
  4942;C;BPGR3G_Graph;10044;1;1;1;616.875;1404.375;TermStrip;3257;0;1;1
  4943;C;BPGR3J_Graph;10044;1;1;1;713.125;1404.375;PointTerm;3258;0;1;1
  4944;C;BPGR3K_Graph;10044;1;1;1;713.125;1413.125;TermStrip;3259;0;0.666666;1
  4945;C;BPGR3R_Graph;10044;1;1;1;630;1395.625;TermStrip;3260;0;1.666667;1
  4946;C;BRAP1-_Graph;10044;1;1;1;1255.625;175;TermStrip;3261;0;2;1
  4947;C;BRAP3-_Graph;10044;1;1;1;1255.625;131.25;TermStrip;3262;0;2.666667;1
  4948;C;BROC0G_Graph;10044;1;1;1;1938.125;1470;TermStrip;3263;0;0.666666;1
  4949;C;BROC1-_Graph;10044;1;1;1;1890;1443.75;TermStrip;3264;0;0.666666;1
  4950;C;BROC3-_Graph;10044;1;1;1;1920.625;1470;TermStrip;3265;0;0.666666;1
  4951;C;BROT1-_Graph;10044;1;1;1;1855;1404.375;TermStrip;3266;0;1;1
  4952;C;BROX1Q_Graph;10044;1;1;1;717.5;1575;TermStrip;3267;0;0.666666;1
  4953;C;BROX1R_Graph;10044;1;1;1;717.5;1544.375;TermStrip;3268;0;0.666666;1
  4954;C;BROX3-_Graph;10044;1;1;1;695.625;1570.625;TermStrip;3269;0;2.666667;1
  4955;C;BUSB2-_Graph;10044;1;1;1;1351.875;752.5;TermStrip;3270;0;1.333333;1
  4956;C;CAFA1Q_Graph;10044;1;1;1;2511.25;809.375;TermStrip;3271;0;0.666666;1
  4957;C;CAFA5-_Graph;10044;1;1;1;2559.375;861.875;TermStrip;3272;0;2.666667;1
  4958;C;CAFA5R_Graph;10044;1;1;1;2541.875;844.375;TermStrip;3273;0;0.666666;1
  4959;C;CALD0G_Graph;10044;1;1;1;1430.625;665;TermStrip;3274;0;0.666666;1
  4960;C;CALD3-_Graph;10044;1;1;1;1404.375;682.5;TermStrip;3275;0;0.666666;1
  4961;C;CAMI3-_Graph;10044;1;1;1;498.75;1010.625;TermStrip;3276;0;0.666666;1
  4962;C;CATY0J_Graph;10044;1;1;1;800.625;1050;TermStrip;3277;0;0.666666;1
  4963;C;CATY0K_Graph;10044;1;1;1;826.875;1076.25;TermStrip;3278;0;0.666666;1
  4964;C;CATY1Q_Graph;10044;1;1;1;835.625;1032.5;TermStrip;3279;0;1;1
  4965;C;CATY1R_Graph;10044;1;1;1;848.75;1045.625;TermStrip;3280;0;1;1
  4966;C;CATY3-_Graph;10044;1;1;1;822.5;1054.375;TermStrip;3281;0;2.666667;1
  4967;C;CCSS1-_Graph;10044;1;1;1;1868.125;1513.75;TermStrip;3282;0;1;1
  4968;C;CCSS3-_Graph;10044;1;1;1;1898.75;1592.5;TermStrip;3283;0;1;1
  4969;C;CHAP1-_Graph;10044;1;1;1;2432.5;1163.75;TermStrip;3284;0;3.333333;1
  4970;C;CHAP3-_Graph;10044;1;1;1;2476.25;1168.125;TermStrip;3285;0;4.333333;1
  4971;C;CHAS2Q_Graph;10044;1;1;1;923.125;958.125;TermStrip;3286;0;0.666666;1
  4972;C;CHAS2R_Graph;10044;1;1;1;931.875;936.25;TermStrip;3287;0;0.666666;1
  4973;C;CHAS3A_Graph;10044;1;1;1;905.625;918.75;TermStrip;3288;0;2.666667;1
  4974;C;CHAS3B_Graph;10044;1;1;1;910;914.375;TermStrip;3289;0;2.666667;1
  4975;C;CHAS3C_Graph;10044;1;1;1;901.25;931.875;TermStrip;3290;0;1;1
  4976;C;CLYM2-_Graph;10044;1;1;1;1045.625;971.25;TermStrip;3291;0;2.666667;1
  4977;C;CLYM3A_Graph;10044;1;1;1;1032.5;949.375;TermStrip;3292;0;3.333333;1
  4978;C;CLYM3B_Graph;10044;1;1;1;1023.75;962.5;TermStrip;3293;0;3.333333;1
  4979;C;CLYN0A_Graph;10044;1;1;1;2108.75;1128.75;TermStrip;3294;0;0.666666;1
  4980;C;CLYN0B_Graph;10044;1;1;1;2117.5;1211.875;TermStrip;3295;0;0.666666;1
  4981;C;CLYN0C_Graph;10044;1;1;1;2104.375;1185.625;TermStrip;3296;0;0.666666;1
  4982;C;CLYN0D_Graph;10044;1;1;1;2126.25;1159.375;TermStrip;3297;0;0.666666;1
  4983;C;CLYN2Q_Graph;10044;1;1;1;2038.75;1176.875;TermStrip;3298;0;1.666667;1
  4984;C;CLYN3A_Graph;10044;1;1;1;2082.5;1146.25;TermStrip;3299;0;0.666666;1
  4985;C;CLYN3B_Graph;10044;1;1;1;2086.875;1194.375;TermStrip;3300;0;0.666666;1
  4986;C;CLYN3C_Graph;10044;1;1;1;2078.125;1176.875;TermStrip;3301;0;0.666666;1
  4987;C;CLYN3D_Graph;10044;1;1;1;2091.25;1163.75;TermStrip;3302;0;0.666666;1
  4988;C;CLYS0A_Graph;10044;1;1;1;2100;1448.125;TermStrip;3303;0;0.666666;1
  4989;C;CLYS0B_Graph;10044;1;1;1;2148.125;1487.5;TermStrip;3304;0;0.666666;1
  4990;C;CLYS2R_Graph;10044;1;1;1;2025.625;1360.625;TermStrip;3305;0;1;1
  4991;C;CLYS3A_Graph;10044;1;1;1;2069.375;1408.75;TermStrip;3306;0;0.666666;1
  4992;C;CLYS3B_Graph;10044;1;1;1;2126.25;1461.25;TermStrip;3307;0;0.666666;1
  4993;C;CLYS3X_Graph;10044;1;1;1;2082.5;1417.5;PointTerm;3308;0;1;1
  4994;C;COAL1A_Graph;10044;1;1;1;1798.125;1360.625;TermStrip;3309;0;2;1
  4995;C;COAL1B_Graph;10044;1;1;1;1833.125;1404.375;TermStrip;3310;0;1.666667;1
  4996;C;COAL3U_Graph;10044;1;1;1;1776.25;1312.5;TermStrip;3311;0;0.666666;1
  4997;C;COAL3V_Graph;10044;1;1;1;1767.5;1316.875;TermStrip;3312;0;0.666666;1
  4998;C;COAL3W_Graph;10044;1;1;1;1789.375;1338.75;TermStrip;3313;0;0.666666;1
  4999;C;COAL3X_Graph;10044;1;1;1;1798.125;1338.75;PointTerm;3314;0;1;1
  5000;C;COAL4-_Graph;10044;1;1;1;1750;1268.75;TermStrip;3315;0;2;1
  5001;C;COAT2Q_Graph;10044;1;1;1;1102.5;1168.125;TermStrip;3316;0;0.666666;1
  5002;C;COAT2R_Graph;10044;1;1;1;1141.875;1203.125;TermStrip;3317;0;0.666666;1
  5003;C;COAT3-_Graph;10044;1;1;1;1111.25;1194.375;TermStrip;3318;0;2.666667;1
  5004;C;COCK2-_Graph;10044;1;1;1;1168.125;1640.625;TermStrip;3319;0;2.333333;1
  5005;C;COCK3-_Graph;10044;1;1;1;1146.25;1675.625;TermStrip;3320;0;2.666667;1
  5006;C;COCK3U_Graph;10044;1;1;1;1220.625;1658.125;TermStrip;3321;0;0.666666;1
  5007;C;COCK3V_Graph;10044;1;1;1;1216.25;1671.25;TermStrip;3322;0;0.666666;1
  5008;C;COCK4Q_Graph;10044;1;1;1;1273.125;1653.75;TermStrip;3323;0;0.666666;1
  5009;C;COCK4R_Graph;10044;1;1;1;1273.125;1662.5;TermStrip;3324;0;0.666666;1
  5010;C;COYL1-_Graph;10044;1;1;1;2095.625;590.625;TermStrip;3325;0;2;1
  5011;C;COYL2-_Graph;10044;1;1;1;2152.5;630;TermStrip;3326;0;2.333333;1
  5012;C;COYL3-_Graph;10044;1;1;1;2126.25;560;TermStrip;3327;0;3;1
  5013;C;COYL3U_Graph;10044;1;1;1;2135;603.75;TermStrip;3328;0;0.666666;1
  5014;C;COYL3V_Graph;10044;1;1;1;2139.375;595;TermStrip;3329;0;0.666666;1
  5015;C;COYT1T_Graph;10044;1;1;1;2008.125;603.75;TermStrip;3330;0;1;1
  5016;C;COYW2S_Graph;10044;1;1;1;2008.125;708.75;PointTerm;3331;0;1;1
  5017;C;COYW2T_Graph;10044;1;1;1;2003.75;704.375;PointTerm;3332;0;1;1
  5018;C;CRDY0A_Graph;10044;1;1;1;2502.5;1281.875;TermStrip;3333;0;0.666666;1
  5019;C;CRDY0B_Graph;10044;1;1;1;2480.625;1312.5;TermStrip;3334;0;0.666666;1
  5020;C;CRDY3A_Graph;10044;1;1;1;2489.375;1299.375;TermStrip;3335;0;0.666666;1
  5021;C;CRDY3B_Graph;10044;1;1;1;2467.5;1321.25;TermStrip;3336;0;0.666666;1
  5022;C;CROO1Q_Graph;10044;1;1;1;1316.875;332.5;TermStrip;3337;0;1;1
  5023;C;CROO1R_Graph;10044;1;1;1;1308.125;332.5;TermStrip;3338;0;1;1
  5024;C;CROO3J_Graph;10044;1;1;1;1321.25;310.625;TermStrip;3339;0;2.666667;1
  5025;C;CROO3K_Graph;10044;1;1;1;1308.125;301.875;TermStrip;3340;0;2.666667;1
  5026;C;CRUA01_Graph;10044;1;1;1;861.875;301.875;TermStrip;3341;0;0.666666;1
  5027;C;CRUA02_Graph;10044;1;1;1;870.625;293.125;TermStrip;3342;0;0.666666;1
  5028;C;CRUA03_Graph;10044;1;1;1;783.125;354.375;TermStrip;3343;0;0.666666;1
  5029;C;CRUA04_Graph;10044;1;1;1;783.125;371.875;TermStrip;3344;0;0.666666;1
  5030;C;CRUA2Q_Graph;10044;1;1;1;853.125;323.75;TermStrip;3345;0;0.666666;1
  5031;C;CRUA2R_Graph;10044;1;1;1;809.375;367.5;TermStrip;3346;0;1;1
  5032;C;CRYR01_Graph;10044;1;1;1;1360.625;1846.25;TermStrip;3347;0;0.666666;1
  5033;C;CRYR02_Graph;10044;1;1;1;1343.125;1855;TermStrip;3348;0;0.666666;1
  5034;C;CRYR0G_Graph;10044;1;1;1;1750;1776.25;TermStrip;3349;0;0.666666;1
  5035;C;CRYR1-_Graph;10044;1;1;1;1373.75;1754.375;TermStrip;3350;0;1;1
  5036;C;CRYR1A_Graph;10044;1;1;1;1347.5;1741.25;TermStrip;3351;0;0.666666;1
  5037;C;CRYR3-_Graph;10044;1;1;1;1723.75;1763.125;TermStrip;3352;0;1.333333;1
  5038;C;CRYR31_Graph;10044;1;1;1;1373.75;1798.125;TermStrip;3353;0;0.666666;1
  5039;C;CRYR32_Graph;10044;1;1;1;1356.25;1811.25;TermStrip;3354;0;0.666666;1
  5040;C;CRYR3U_Graph;10044;1;1;1;1378.125;1723.75;TermStrip;3355;0;0.666666;1
  5041;C;CRYR3V_Graph;10044;1;1;1;1360.625;1719.375;TermStrip;3356;0;0.666666;1
  5042;C;CRYR4-_Graph;10044;1;1;1;1378.125;1680;TermStrip;3357;0;2;1
  5043;C;CUMB1Q_Graph;10044;1;1;1;463.75;651.875;TermStrip;3358;0;0.666666;1
  5044;C;CUMB1R_Graph;10044;1;1;1;472.5;647.5;TermStrip;3359;0;0.666666;1
  5045;C;CUMB3-_Graph;10044;1;1;1;446.25;612.5;TermStrip;3360;0;3;1
  5046;C;CUMH0G_Graph;10044;1;1;1;1925;1671.25;TermStrip;3361;0;0.666666;1
  5047;C;CUMH3-_Graph;10044;1;1;1;1920.625;1645;TermStrip;3362;0;0.666666;1
  5048;C;CUPA1Q_Graph;10044;1;1;1;380.625;931.875;TermStrip;3363;0;0.666666;1
  5049;C;CUPA1R_Graph;10044;1;1;1;376.25;936.25;TermStrip;3364;0;0.666666;1
  5050;C;CUPA3-_Graph;10044;1;1;1;358.75;958.125;TermStrip;3365;0;3;1
  5051;C;CURR0J_Graph;10044;1;1;1;826.875;1518.125;TermStrip;3366;0;0.666666;1
  5052;C;CURR0K_Graph;10044;1;1;1;848.75;1513.75;TermStrip;3367;0;0.666666;1
  5053;C;CURR1A_Graph;10044;1;1;1;765.625;1540;TermStrip;3368;0;2.333333;1
  5054;C;CURR1B_Graph;10044;1;1;1;761.25;1526.875;TermStrip;3369;0;2;1
  5055;C;CURR2-_Graph;10044;1;1;1;840;1478.75;TermStrip;3370;0;3.666667;1
  5056;C;CURR3U_Graph;10044;1;1;1;805;1526.875;TermStrip;3371;0;0.666666;1
  5057;C;CURR3V_Graph;10044;1;1;1;791.875;1513.75;TermStrip;3372;0;0.666666;1
  5058;C;CURR3W_Graph;10044;1;1;1;796.25;1522.5;TermStrip;3373;0;0.666666;1
  5059;C;CURR5-_Graph;10044;1;1;1;739.375;1553.125;TermStrip;3374;0;2.666667;1
  5060;C;DALL2-_Graph;10044;1;1;1;857.5;376.25;TermStrip;3375;0;1.333333;1
  5061;C;DALM1-_Graph;10044;1;1;1;888.125;1001.875;TermStrip;3376;0;2.666667;1
  5062;C;DALM2Q_Graph;10044;1;1;1;958.125;984.375;TermStrip;3377;0;1;1
  5063;C;DALM2R_Graph;10044;1;1;1;953.75;975.625;TermStrip;3378;0;1;1
  5064;C;DALM3-_Graph;10044;1;1;1;861.875;1006.25;TermStrip;3379;0;2.666667;1
  5065;C;DALM3U_Graph;10044;1;1;1;918.75;1001.875;TermStrip;3380;0;0.666666;1
  5066;C;DALM3V_Graph;10044;1;1;1;914.375;984.375;TermStrip;3381;0;0.666666;1
  5067;C;DALQ0G_Graph;10044;1;1;1;1911.875;1627.5;TermStrip;3382;0;0.666666;1
  5068;C;DALS0G_Graph;10044;1;1;1;2533.125;1128.75;TermStrip;3383;0;0.666666;1
  5069;C;DALS3-_Graph;10044;1;1;1;2533.125;1111.25;TermStrip;3384;0;0.666666;1
  5070;C;DENN1-_Graph;10044;1;1;1;621.25;717.5;TermStrip;3385;0;0.666666;1
  5071;C;DENN2-_Graph;10044;1;1;1;730.625;739.375;TermStrip;3386;0;3;1
  5072;C;DENN3V_Graph;10044;1;1;1;708.75;708.75;TermStrip;3387;0;0.666666;1
  5073;C;DENN3W_Graph;10044;1;1;1;669.375;726.25;PointTerm;3388;0;1;1
  5074;C;DENN4-_Graph;10044;1;1;1;691.25;700;TermStrip;3389;0;0.666666;1
  5075;C;DESA0G_Graph;10044;1;1;1;2625;651.875;TermStrip;3390;0;0.666666;1
  5076;C;DESA1Q_Graph;10044;1;1;1;2537.5;603.75;PointTerm;3391;0;1;1
  5077;C;DESA3-_Graph;10044;1;1;1;2590;634.375;TermStrip;3392;0;0.666666;1
  5078;C;DEVM0J_Graph;10044;-16777216;1;1;1093.75;218.75;TermStrip;3393;0;0.666666;1
  5079;C;DEVM0K_Graph;10044;1;1;1;1168.125;210;TermStrip;3394;0;0.666666;1
  5080;C;DEVM1-_Graph;10044;1;1;1;1172.5;253.75;TermStrip;3395;0;3;1
  5081;C;DEVM3-_Graph;10044;1;1;1;1155;214.375;TermStrip;3396;0;2.666667;1
  5082;C;DEVM3U_Graph;10044;1;1;1;1172.5;306.25;TermStrip;3397;0;0.666666;1
  5083;C;DEVM3V_Graph;10044;1;1;1;1181.25;301.875;TermStrip;3398;0;0.666666;1
  5084;C;DEVM4-_Graph;10044;1;1;1;1190;367.5;TermStrip;3399;0;1.333333;1
  5085;C;DEVO1-_Graph;10044;1;1;1;481.25;831.25;TermStrip;3400;0;1.333333;1
  5086;C;DEVO3-_Graph;10044;1;1;1;437.5;822.5;TermStrip;3401;0;2.666667;1
  5087;C;DEWP2Q_Graph;10044;1;1;1;980;1723.75;TermStrip;3402;0;0.666666;1
  5088;C;DEWP2R_Graph;10044;1;1;1;966.875;1701.875;TermStrip;3403;0;0.666666;1
  5089;C;DEWP3-_Graph;10044;1;1;1;975.625;1719.375;TermStrip;3404;0;3.333333;1
  5090;C;DONO1-_Graph;10044;1;1;1;1911.875;1483.125;TermStrip;3405;0;1;1
  5091;C;DONO3-_Graph;10044;1;1;1;1955.625;1535.625;TermStrip;3406;0;0.666666;1
  5092;C;DONO3A_Graph;10044;1;1;1;1973.125;1531.25;TermStrip;3407;0;0.666666;1
  5093;C;DOWE0G_Graph;10044;1;1;1;1990.625;1575;TermStrip;3408;0;0.666666;1
  5094;C;DOWE3-_Graph;10044;1;1;1;1929.375;1360.625;TermStrip;3409;0;1;1
  5095;C;DRCR1Q_Graph;10044;1;1;1;350;660.625;TermStrip;3410;0;0.666666;1
  5096;C;DRCR1R_Graph;10044;1;1;1;354.375;651.875;TermStrip;3411;0;0.666666;1
  5097;C;DRCR3-_Graph;10044;1;1;1;310.625;647.5;TermStrip;3412;0;2.666667;1
  5098;C;DRUM2Q_Graph;10044;1;1;1;861.875;428.75;TermStrip;3413;0;0.666666;1
  5099;C;DRUM2R_Graph;10044;1;1;1;861.875;411.25;TermStrip;3414;0;0.666666;1
  5100;C;DRUM3-_Graph;10044;1;1;1;844.375;415.625;TermStrip;3415;0;2.666667;1
  5101;C;DUMF1-_Graph;10044;1;1;1;2498.125;1093.75;TermStrip;3416;0;2;1
  5102;C;DUMF3A_Graph;10044;1;1;1;2533.125;1093.75;TermStrip;3417;0;4;1
  5103;C;DUMF3B_Graph;10044;1;1;1;2533.125;1085;TermStrip;3418;0;3.666667;1
  5104;C;DUMF3I_Graph;10044;1;1;1;2533.125;1071.875;TermStrip;3419;0;2.333333;1
  5105;C;DUNB1Q_Graph;10044;1;1;1;1662.5;1710.625;TermStrip;3420;0;1;1
  5106;C;DUNB1R_Graph;10044;1;1;1;1653.75;1719.375;TermStrip;3421;0;1;1
  5107;C;DUNB1S_Graph;10044;1;1;1;1693.125;1767.5;TermStrip;3422;0;0.666666;1
  5108;C;DUNB1T_Graph;10044;1;1;1;1684.375;1771.875;TermStrip;3423;0;0.666666;1
  5109;C;DUNB3A_Graph;10044;1;1;1;1688.75;1745.625;TermStrip;3424;0;3.666667;1
  5110;C;DUNB3B_Graph;10044;1;1;1;1715;1815.625;TermStrip;3425;0;3.666667;1
  5111;C;DUNE0G_Graph;10044;1;1;1;1369.375;1894.375;TermStrip;3426;0;0.666666;1
  5112;C;DUNE1-_Graph;10044;1;1;1;1321.25;1789.375;TermStrip;3427;0;1.333333;1
  5113;C;DUNE3-_Graph;10044;1;1;1;1369.375;1868.125;TermStrip;3428;0;2;1
  5114;C;DUNF1Q_Graph;10044;1;1;1;577.5;1058.75;TermStrip;3429;0;1;1
  5115;C;DUNF1R_Graph;10044;1;1;1;555.625;1036.875;TermStrip;3430;0;1;1
  5116;C;DUNF3-_Graph;10044;1;1;1;542.5;1063.125;TermStrip;3431;0;2.666667;1
  5117;C;DUNH0G_Graph;10044;1;1;1;2646.875;551.25;TermStrip;3432;0;0.666666;1
  5118;C;DUNH1Q_Graph;10044;1;1;1;2559.375;529.375;PointTerm;3433;0;1;1
  5119;C;DUNH1R_Graph;10044;1;1;1;2555;525;PointTerm;3434;0;1;1
  5120;C;DUNH1S_Graph;10044;1;1;1;2607.5;529.375;PointTerm;3435;0;1;1
  5121;C;DUNH1T_Graph;10044;1;1;1;2598.75;520.625;PointTerm;3436;0;1;1
  5122;C;DUNH3-_Graph;10044;1;1;1;2633.75;529.375;TermStrip;3437;0;1;1
  5123;C;EARB0G_Graph;10044;1;1;1;398.125;761.25;TermStrip;3438;0;0.666666;1
  5124;C;EARB3-_Graph;10044;1;1;1;411.25;735;TermStrip;3439;0;0.666666;1
  5125;C;EAST1Q_Graph;10044;1;1;1;2563.75;892.5;TermStrip;3440;0;0.666666;1
  5126;C;EAST5-_Graph;10044;1;1;1;2585.625;914.375;TermStrip;3441;0;2.666667;1
  5127;C;EAST5A_Graph;10044;1;1;1;2585.625;936.25;PointTerm;3442;0;1;1
  5128;C;ECCF0J_Graph;10044;1;1;1;2471.875;1111.25;TermStrip;3443;0;0.666666;1
  5129;C;ECCF0K_Graph;10044;1;1;1;2493.75;1128.75;TermStrip;3444;0;0.666666;1
  5130;C;ECCF1J_Graph;10044;1;1;1;2454.375;1133.125;TermStrip;3445;0;0.666666;1
  5131;C;ECCF1K_Graph;10044;1;1;1;2458.75;1141.875;TermStrip;3446;0;0.666666;1
  5132;C;ECCL1-_Graph;10044;1;1;1;1421.875;1750;TermStrip;3447;0;2.666667;1
  5133;C;ECCL3-_Graph;10044;1;1;1;1443.75;1820;TermStrip;3448;0;3.333333;1
  5134;C;ECCL3U_Graph;10044;1;1;1;1404.375;1719.375;TermStrip;3449;0;0.666666;1
  5135;C;ECCL3V_Graph;10044;1;1;1;1413.125;1710.625;TermStrip;3450;0;0.666666;1
  5136;C;ECCL4A_Graph;10044;1;1;1;1391.25;1658.125;TermStrip;3451;0;2;1
  5137;C;ECCL4B_Graph;10044;1;1;1;1391.25;1662.5;TermStrip;3452;0;2;1
  5138;C;ECCL4C_Graph;10044;1;1;1;1435;1684.375;PointTerm;3453;0;1;1
  5139;C;ECCL4D_Graph;10044;1;1;1;1430.625;1701.875;PointTerm;3454;0;1;1
  5140;C;EERH2-_Graph;10044;1;1;1;984.375;1036.875;TermStrip;3455;0;1.666667;1
  5141;C;EERH3-_Graph;10044;1;1;1;966.875;1058.75;TermStrip;3456;0;2.666667;1
  5142;C;EKIL2Q_Graph;10044;1;1;1;1233.75;958.125;TermStrip;3457;0;1;1
  5143;C;EKIL2R_Graph;10044;1;1;1;1229.375;958.125;TermStrip;3458;0;1;1
  5144;C;EKIL2S_Graph;10044;1;1;1;1203.125;962.5;TermStrip;3459;0;0.666666;1
  5145;C;EKIL2T_Graph;10044;1;1;1;1203.125;940.625;TermStrip;3460;0;0.666666;1
  5146;C;EKIL3A_Graph;10044;1;1;1;1176.875;953.75;TermStrip;3461;0;3;1
  5147;C;EKIL3B_Graph;10044;1;1;1;1181.25;936.25;TermStrip;3462;0;3;1
  5148;C;EKIS2-_Graph;10044;-16777216;1;1;1273.125;787.5;TermStrip;3463;0;2;1
  5149;C;EKIS3A_Graph;10044;1;1;1;1356.25;717.5;TermStrip;3464;0;3.333333;1
  5150;C;EKIS3B_Graph;10044;1;1;1;1373.75;708.75;TermStrip;3465;0;3.666667;1
  5151;C;ELDE0J_Graph;10044;1;1;1;1369.375;253.75;TermStrip;3466;0;0.666666;1
  5152;C;ELDE0K_Graph;10044;1;1;1;1334.375;245;TermStrip;3467;0;0.666666;1
  5153;C;ELDE1Q_Graph;10044;1;1;1;1343.125;293.125;TermStrip;3468;0;1.333333;1
  5154;C;ELDE1R_Graph;10044;1;1;1;1330;288.75;TermStrip;3469;0;1.333333;1
  5155;C;ELDE3-_Graph;10044;1;1;1;1347.5;262.5;TermStrip;3470;0;2.666667;1
  5156;C;ELVA0J_Graph;10044;1;1;1;1859.375;1176.875;TermStrip;3471;0;0.666666;1
  5157;C;ELVA0K_Graph;10044;1;1;1;1872.5;1194.375;TermStrip;3472;0;0.666666;1
  5158;C;ELVA1-_Graph;10044;1;1;1;2012.5;1325.625;TermStrip;3473;0;0.666666;1
  5159;C;ELVA2Q_Graph;10044;1;1;1;1942.5;1185.625;TermStrip;3474;0;0.666666;1
  5160;C;ELVA2R_Graph;10044;1;1;1;1951.25;1281.875;TermStrip;3475;0;1;1
  5161;C;ELVA3A_Graph;10044;1;1;1;2073.75;1369.375;TermStrip;3476;0;0.666666;1
  5162;C;ELVA3U_Graph;10044;1;1;1;1898.75;1194.375;TermStrip;3477;0;0.666666;1
  5163;C;ELVA3V_Graph;10044;1;1;1;1903.125;1242.5;TermStrip;3478;0;0.666666;1
  5164;C;ELVA3X_Graph;10044;1;1;1;1990.625;1303.75;PointTerm;3479;0;1;1
  5165;C;ELVA4-_Graph;10044;1;1;1;1850.625;1203.125;TermStrip;3480;0;3;1
  5166;C;ENHI0G_Graph;10044;1;1;1;2572.5;612.5;TermStrip;3481;0;0.666666;1
  5167;C;ENHI1-_Graph;10044;1;1;1;2528.75;573.125;TermStrip;3482;0;0.666666;1
  5168;C;ENHI3-_Graph;10044;1;1;1;2559.375;590.625;TermStrip;3483;0;0.666666;1
  5169;C;ERSK1Q_Graph;10044;1;1;1;1207.5;188.125;TermStrip;3484;0;1;1
  5170;C;ERSK1R_Graph;10044;1;1;1;1238.125;126.875;TermStrip;3485;0;0.666666;1
  5171;C;ERSK3-_Graph;10044;1;1;1;1207.5;140;TermStrip;3486;0;3;1
  5172;C;ESST1-_Graph;10044;-16777216;1;1;881.5625;214.375;TermStrip;3487;0;1.166667;1
  5173;C;ESST1Q_Graph;10044;1;1;1;796.25;201.25;TermStrip;3488;0;0.666666;1
  5174;C;EWEH0G_Graph;10044;1;1;1;2458.75;1338.75;TermStrip;3489;0;0.666666;1
  5175;C;EWEH1Q_Graph;10044;1;1;1;2401.875;1277.5;TermStrip;3490;0;0.666666;1
  5176;C;EWEH3-_Graph;10044;1;1;1;2454.375;1308.125;TermStrip;3491;0;1.333333;1
  5177;C;EXON3-_Graph;10044;1;1;1;546.875;1085;TermStrip;3492;0;1;1
  5178;C;EXON5-_Graph;10044;1;1;1;529.375;1124.375;TermStrip;3493;0;0.666666;1
  5179;C;FALL0A_Graph;10044;1;1;1;1303.75;1631.875;TermStrip;3494;0;0.666666;1
  5180;C;FALL0B_Graph;10044;1;1;1;1273.125;1618.75;TermStrip;3495;0;0.666666;1
  5181;C;FALL3A_Graph;10044;1;1;1;1316.875;1610;TermStrip;3496;0;0.666666;1
  5182;C;FALL3B_Graph;10044;1;1;1;1295;1601.25;TermStrip;3497;0;0.666666;1
  5183;C;FALL4-_Graph;10044;1;1;1;1325.625;1579.375;TermStrip;3498;0;1.333333;1
  5184;C;FERY3-_Graph;10044;1;1;1;358.75;984.375;TermStrip;3499;0;0.666666;1
  5185;C;FINN1Q_Graph;10044;1;1;1;726.25;78.75;TermStrip;3500;0;0.666666;1
  5186;C;FINN1R_Graph;10044;1;1;1;748.125;78.75;TermStrip;3501;0;0.666666;1
  5187;C;FINN3-_Graph;10044;1;1;1;730.625;48.125;TermStrip;3502;0;2.666667;1
  5188;C;GALA1-_Graph;10044;1;1;1;1400;1820;TermStrip;3503;0;2;1
  5189;C;GALA3-_Graph;10044;1;1;1;1448.125;1872.5;TermStrip;3504;0;3.333333;1
  5190;C;GARB1Q_Graph;10044;1;1;1;857.5;113.75;TermStrip;3505;0;3.666667;1
  5191;C;GARB1R_Graph;10044;1;1;1;778.75;39.375;TermStrip;3506;0;3.666667;1
  5192;C;GARB1S_Graph;10044;1;1;1;695.625;218.75;TermStrip;3507;0;3.666667;1
  5193;C;GARB1T_Graph;10044;1;1;1;713.125;192.5;TermStrip;3508;0;3.666667;1
  5194;C;GARE1S_Graph;10044;1;1;1;735;236.25;TermStrip;3509;0;1;1
  5195;C;GARE1T_Graph;10044;1;1;1;743.75;218.75;TermStrip;3510;0;1;1
  5196;C;GAWH0G_Graph;10044;1;1;1;1863.75;1640.625;TermStrip;3511;0;0.666666;1
  5197;C;GAWH1Q_Graph;10044;1;1;1;1876.875;1575;TermStrip;3512;0;0.666666;1
  5198;C;GAWH3-_Graph;10044;1;1;1;1876.875;1618.75;TermStrip;3513;0;1;1
  5199;C;GIFF2Q_Graph;10044;1;1;1;1356.25;774.375;TermStrip;3514;0;0.666666;1
  5200;C;GIFF2R_Graph;10044;1;1;1;1378.125;761.25;TermStrip;3515;0;0.666666;1
  5201;C;GIFF3A_Graph;10044;1;1;1;1373.75;787.5;TermStrip;3516;0;3.333333;1
  5202;C;GIFF3B_Graph;10044;1;1;1;1391.25;774.375;TermStrip;3517;0;3.333333;1
  5203;C;GLAP0G_Graph;10044;1;1;1;2240;231.875;TermStrip;3518;0;0.666666;1
  5204;C;GLAP3-_Graph;10044;1;1;1;2257.5;249.375;TermStrip;3519;0;0.666666;1
  5205;C;GLCH0G_Graph;10044;1;1;1;2511.25;857.5;TermStrip;3520;0;0.666666;1
  5206;C;GLCH3-_Graph;10044;1;1;1;2524.375;840;PointTerm;3521;0;1;1
  5207;C;GLGL1Q_Graph;10044;1;1;1;2651.25;441.875;PointTerm;3522;0;1;1
  5208;C;GLGL1R_Graph;10044;1;1;1;2642.5;468.125;PointTerm;3523;0;1;1
  5209;C;GLGL3-_Graph;10044;1;1;1;2681.875;450.625;TermStrip;3524;0;1.666667;1
  5210;C;GLLE1-_Graph;10044;1;1;1;2520;866.25;TermStrip;3525;0;2;1
  5211;C;GLLE5-_Graph;10044;1;1;1;2541.875;888.125;TermStrip;3526;0;2.666667;1
  5212;C;GLLU1Q_Graph;10044;1;1;1;2524.375;844.375;TermStrip;3527;0;0.666666;1
  5213;C;GLLU1R_Graph;10044;1;1;1;2528.75;813.75;TermStrip;3528;0;0.666666;1
  5214;C;GLLU3-_Graph;10044;1;1;1;2533.125;822.5;TermStrip;3529;0;3.333333;1
  5215;C;GLNI1-_Graph;10044;1;1;1;555.625;953.75;TermStrip;3530;0;2;1
  5216;C;GLNI3-_Graph;10044;1;1;1;516.25;984.375;TermStrip;3531;0;3.333333;1
  5217;C;GLRB2-_Graph;10044;1;1;1;568.75;914.375;TermStrip;3532;0;3.333333;1
  5218;C;GLRO2-_Graph;10044;1;1;1;551.25;931.875;TermStrip;3533;0;1.333333;1
  5219;C;GLRO3A_Graph;10044;1;1;1;507.5;962.5;TermStrip;3534;0;3.666667;1
  5220;C;GLRO3B_Graph;10044;1;1;1;507.5;945;TermStrip;3535;0;3.333333;1
  5221;C;GORG1Q_Graph;10044;1;1;1;748.125;1583.75;TermStrip;3536;0;1;1
  5222;C;GORG1R_Graph;10044;1;1;1;739.375;1570.625;TermStrip;3537;0;1;1
  5223;C;GORG3-_Graph;10044;1;1;1;730.625;1566.25;TermStrip;3538;0;2.666667;1
  5224;C;GOVA1Q_Graph;10044;1;1;1;1316.875;166.25;TermStrip;3539;0;1;1
  5225;C;GOVA1R_Graph;10044;1;1;1;1281.875;118.125;TermStrip;3540;0;1;1
  5226;C;GOVA3-_Graph;10044;1;1;1;1308.125;113.75;TermStrip;3541;0;2.666667;1
  5227;C;GRGR0G_Graph;10044;1;1;1;472.5;551.25;TermStrip;3542;0;0.666666;1
  5228;C;GRGR3-_Graph;10044;-16777216;1;1;470.3125;573.125;TermStrip;3543;0;1.833333;1
  5229;C;GRMO2-_Graph;10044;1;1;1;778.75;1391.25;TermStrip;3544;0;2;1
  5230;C;GRMO3A_Graph;10044;1;1;1;708.75;1386.875;TermStrip;3545;0;2.666667;1
  5231;C;GRMO3C_Graph;10044;1;1;1;735;1395.625;TermStrip;3546;0;3.333333;1
  5232;C;GRNA1-_Graph;10044;1;1;1;2336.25;1233.75;TermStrip;3547;0;2.333333;1
  5233;C;GRNA3U_Graph;10044;1;1;1;2283.75;1246.875;TermStrip;3548;0;0.666666;1
  5234;C;GRNA3V_Graph;10044;1;1;1;2283.75;1238.125;TermStrip;3549;0;0.666666;1
  5235;C;GRNA4-_Graph;10044;1;1;1;2213.75;1238.125;TermStrip;3550;0;2;1
  5236;C;GRNA4C_Graph;10044;1;1;1;2034.375;1220.625;PointTerm;3551;0;1;1
  5237;C;GRSC08_Graph;10044;1;1;1;2305.625;1303.75;TermStrip;3552;0;0.666666;1
  5238;C;GRSC4-_Graph;10044;1;1;1;2266.25;1277.5;TermStrip;3553;0;0.666666;1
  5239;C;Graphical Net Object1000;10044;-16777216;1;1;2662.188;420;d_tr2;4671;323;1;1
  5240;C;Graphical Net Object1001;10044;-16777216;1;1;2245.104;428.75;d_tr2;4593;30;1;1
  5241;C;Graphical Net Object1002;10044;-16777216;1;1;2233.438;413.4375;d_tr2;4594;5;1;1
  5242;C;Graphical Net Object1003;10044;-16777216;1;1;2198.438;387.1875;d_tr2;4598;315;1;1
  5243;C;Graphical Net Object1004;10044;-16777216;1;1;1815.625;1445.938;d_tr2;4583;160;1;1
  5244;C;Graphical Net Object1005;10044;-16777216;1;1;1921.354;1658.125;d_tr2;4454;177;1;1
  5245;C;Graphical Net Object1006;10044;-16777216;1;1;605.9375;1393.438;d_tr2;4398;315;1;1
  5246;C;Graphical Net Object1007;10044;-16777216;1;1;2211.562;417.8125;d_tr2;4595;354;1;1
  5247;C;Graphical Net Object1008;10044;-16777216;1;1;1951.979;1583.75;d_tr2;4605;148;1;1
  5248;C;Graphical Net Object1009;10044;-16777216;1;1;625.625;1382.5;d_tr2;4399;342;1;1
  5249;C;Graphical Net Object1010;10044;-16777216;1;1;2226.875;378.4375;d_tr2;4597;321;1;1
  5250;C;Graphical Net Object1011;10044;-16777216;1;1;628.5417;1402.188;d_tr2;4400;156;1;1
  5251;C;Graphical Net Object1012;10044;-16777216;1;1;2261.875;424.375;d_tr2;4596;127;1;1
  5252;C;Graphical Net Object1013;10044;-16777216;1;1;1885.625;1553.125;d_tr2;4414;162;1;1
  5253;C;Graphical Net Object1014;10044;-16777216;1;1;2261.875;317.1875;d_tr2;4359;9;1;1
  5254;C;Graphical Net Object1015;10044;-16777216;1;1;611.7708;1400;d_tr2;4401;229;1;1
  5255;C;Graphical Net Object1016;10044;-16777216;1;1;2248.75;240.625;d_tr2;4534;315;1;1
  5256;C;Graphical Net Object1017;10044;-16777216;1;1;1360.042;1881.25;d_tr2;4490;154;1;1
  5257;C;Graphical Net Object1018;10044;-16777216;1;1;2258.229;1520.312;d_tr2;4564;137;1;1
  5258;C;Graphical Net Object1019;10044;-16777216;1;1;1362.812;1782.812;d_tr2;4448;193;1;1
  5259;C;Graphical Net Object1020;10044;-16777216;1;1;2271.354;1507.188;d_tr2;4563;130;1;1
  5260;C;Graphical Net Object1021;10044;-16777216;1;1;375.5208;673.75;d_tr2;4368;270;1;1
  5261;C;Graphical Net Object1022;10044;-16777216;1;1;625.625;1502.812;d_tr2;4565;321;1;1
  5262;C;Graphical Net Object1023;10044;-16777216;1;1;2542.75;1067.5;d_genstat;1950;0;1;1
  5263;C;Graphical Net Object1024;10044;-16777216;1;1;711.6667;118.125;d_genstat;1999;180;1;1
  5264;C;Graphical Net Object1025;10044;-16777216;1;1;1255.625;113.75;d_genstat;1926;0;1;1
  5265;C;Graphical Net Object1026;10044;-16777216;1;1;838.5417;988.75;d_genstat;1943;0;1;1
  5266;C;Graphical Net Object1027;10044;-16777216;1;1;1104.25;1176.875;d_genstat;1935;0;1;1
  5267;C;Graphical Net Object1028;10044;-16777216;1;1;2134.125;542.5;d_genstat;1937;0;1;1
  5268;C;Graphical Net Object1029;10044;-16777216;1;1;674.625;1553.125;d_genstat;1927;0;1;1
  5269;C;Graphical Net Object1030;10044;-16777216;1;1;287.2917;665;d_genstat;1947;180;1;1
  5270;C;Graphical Net Object1031;10044;-16777216;1;1;793.625;135.625;d_genstat;2015;180;1;1
  5271;C;Graphical Net Object1032;10044;-16777216;1;1;2446.5;787.5;d_genstat;1984;180;1;1
  5272;C;Graphical Net Object1033;10044;-16777216;1;1;2538.958;1076.25;d_genstat;1949;0;1;1
  5273;C;Graphical Net Object1034;10044;-16777216;1;1;1414.583;1837.5;d_genstat;1956;180;1;1
  5274;C;Graphical Net Object1035;10044;-16777216;1;1;1321.25;293.125;d_genstat;1938;0;1;1
  5275;C;Graphical Net Object1036;10044;-16777216;1;1;837.375;188.125;d_genstat;1979;180;1;1
  5276;C;Graphical Net Object1037;10044;-16777216;1;1;685.4167;1404.375;d_genstat;1975;180;1;1
  5277;C;Graphical Net Object1038;10044;-16777216;1;1;500.625;945;d_genstat;1971;0;1;1
  5278;C;Graphical Net Object1039;10044;-16777216;1;1;637.2917;175;d_genstat;2022;180;1;1
  5279;C;Graphical Net Object1040;10044;-16777216;1;1;2464.875;1150.625;d_genstat;1930;0;1;1
  5280;C;Graphical Net Object1041;10044;-16777216;1;1;1122.917;1658.125;d_genstat;1936;0;1;1
  5281;C;Graphical Net Object1042;10044;-16777216;1;1;716.0417;1535.625;d_genstat;1942;0;1;1
  5282;C;Graphical Net Object1043;10044;-16777216;1;1;332.5;940.625;d_genstat;1941;0;1;1
  5283;C;Graphical Net Object1044;10044;-16777216;1;1;437.5;805;d_genstat;1945;0;1;1
  5284;C;Graphical Net Object1045;10044;-16777216;1;1;2533.125;1054.375;d_genstat;1951;0;1;1
  5285;C;Graphical Net Object1046;10044;-16777216;1;1;542.5;1080.625;d_genstat;1954;180;1;1
  5286;C;Graphical Net Object1047;10044;-16777216;1;1;1347.5;735;d_genstat;1960;180;1;1
  5287;C;Graphical Net Object1048;10044;-16777216;1;1;1344.875;691.25;d_genstat;1961;0;1;1
  5288;C;Graphical Net Object1049;10044;-16777216;1;1;1347.5;280;d_genstat;1962;180;1;1
  5289;C;Graphical Net Object1050;10044;-16777216;1;1;1421.875;1890;d_genstat;1965;180;1;1
  5290;C;Graphical Net Object1051;10044;-16777216;1;1;1351.875;770;d_genstat;1966;0;1;1
  5291;C;Graphical Net Object1052;10044;-16777216;1;1;513.75;962.5;d_genstat;1972;180;1;1
  5292;C;Graphical Net Object1053;10044;-16777216;1;1;707.2917;1583.75;d_genstat;1973;180;1;1
  5293;C;Graphical Net Object1054;10044;-16777216;1;1;2530.208;870.625;d_genstat;1968;0;1;1
  5294;C;Graphical Net Object1055;10044;-16777216;1;1;735;1413.125;d_genstat;1976;180;1;1
  5295;C;Graphical Net Object1056;10044;-16777216;1;1;1295.875;83.125;d_genstat;1977;180;1;1
  5296;C;Graphical Net Object1057;10044;-16777216;1;1;2428.125;1295;d_genstat;1978;180;1;1
  5297;C;Graphical Net Object1058;10044;-16777216;1;1;1688.75;1728.125;d_genstat;1952;0;1;1
  5298;C;Graphical Net Object1059;10044;-16777216;1;1;674.625;516.25;d_genstat;2020;180;1;1
  5299;C;Graphical Net Object1060;10044;-16777216;1;1;1386.875;612.5;d_genstat;1712;0;1;1
  5300;C;Graphical Net Object1061;10044;-16777216;1;1;1751.458;595;d_genstat;1980;180;1;1
  5301;C;Graphical Net Object1062;10044;-16777216;1;1;336.875;940.625;d_genstat;1992;180;1;1
  5302;C;Graphical Net Object1063;10044;-16777216;1;1;1764.583;525;d_genstat;2005;180;1;1
  5303;C;Graphical Net Object1064;10044;-16777216;1;1;2493.75;822.5;d_genstat;1997;180;1;1
  5304;C;Graphical Net Object1065;10044;-16777216;1;1;783.125;1470;d_genstat;2011;0;1;1
  5305;C;Graphical Net Object1066;10044;-16777216;1;1;516.25;1106.875;d_genstat;1981;180;1;1
  5306;C;Graphical Net Object1067;10044;-16777216;1;1;724.7917;258.125;d_genstat;1985;180;1;1
  5307;C;Graphical Net Object1068;10044;-16777216;1;1;1785;516.25;d_genstat;2006;180;1;1
  5308;C;Graphical Net Object1069;10044;-16777216;1;1;927.5;1736.875;d_genstat;1983;180;1;1
  5309;C;Graphical Net Object1070;10044;-16777216;1;1;742.2917;214.375;d_genstat;1986;180;1;1
  5310;C;Graphical Net Object1071;10044;-16777216;1;1;733.5417;218.75;d_genstat;1987;180;1;1
  5311;C;Graphical Net Object1072;10044;-16777216;1;1;1369.375;214.375;d_genstat;1982;180;1;1
  5312;C;Graphical Net Object1073;10044;-16777216;1;1;1859.375;761.25;d_genstat;1988;0;1;1
  5313;C;Graphical Net Object1074;10044;-16777216;1;1;1287.708;188.125;d_genstat;1998;180;1;1
  5314;C;Graphical Net Object1075;10044;-16777216;1;1;1106.875;1741.25;d_genstat;2000;180;1;1
  5315;C;Graphical Net Object1076;10044;-16777216;1;1;434;787.5;d_genstat;2014;180;1;1
  5316;C;Graphical Net Object1077;10044;-16777216;1;1;748.125;1631.875;d_genstat;2016;180;1;1
  5317;C;Graphical Net Object1078;10044;-16777216;1;1;980;1710.625;d_genstat;2021;180;1;1
  5318;C;Graphical Net Object1079;10044;-16777216;1;1;905.625;901.25;d_genstat;1931;0;1;1
  5319;C;Graphical Net Object1080;10044;-16777216;1;1;2537.5;953.75;d_genstat;2017;0;1;1
  5320;C;Graphical Net Object1081;10044;-16777216;1;1;2126.25;577.5;d_genstat;2254;180;1;1
  5321;C;Graphical Net Object1082;10044;-16777216;1;1;1351.875;608.125;d_genstat;1713;0;1;1
  5322;C;Graphical Net Object1083;10044;-16777216;1;1;1365;608.125;d_genstat;1714;0;1;1
  5323;C;Graphical Net Object1084;10044;-16777216;1;1;1941.042;1452.5;d_genstat;2245;0;1;1
  5324;C;Graphical Net Object1085;10044;-16777216;1;1;2155.417;1417.5;d_genstat;2302;0;1;1
  5325;C;Graphical Net Object1086;10044;-16777216;1;1;495.8333;993.125;d_genstat;1705;0;1;1
  5326;C;Graphical Net Object1087;10044;-16777216;1;1;599.375;1496.25;d_genstat;2290;0;1;1
  5327;C;Graphical Net Object1088;10044;-16777216;1;1;2463.125;1246.875;d_genstat;2300;0;1;1
  5328;C;Graphical Net Object1089;10044;-16777216;1;1;1914.792;1610;d_genstat;2261;0;1;1
  5329;C;Graphical Net Object1090;10044;-16777216;1;1;1050;1780.625;d_genstat;2215;0;1;1
  5330;C;Graphical Net Object1091;10044;-16777216;1;1;361.6667;966.875;d_genstat;1706;0;1;1
  5331;C;Graphical Net Object1092;10044;-16777216;1;1;1925;730.625;d_genstat;2092;0;1;1
  5332;C;Graphical Net Object1093;10044;-16777216;1;1;1150.625;936.25;d_genstat;1855;0;1;1
  5333;C;Graphical Net Object1094;10044;-16777216;1;1;1910.125;717.5;d_genstat;2093;0;1;1
  5334;C;Graphical Net Object1095;10044;-16777216;1;1;1925;765.625;d_genstat;1989;180;1;1
  5335;C;Graphical Net Object1096;10044;-16777216;1;1;1039.792;1798.125;d_genstat;2111;0;1;1
  5336;C;Graphical Net Object1097;10044;-16777216;1;1;1063.125;1833.125;d_genstat;1802;180;1;1
  5337;C;Graphical Net Object1098;10044;-16777216;1;1;1051.458;1798.125;d_genstat;2214;0;1;1
  5338;C;Graphical Net Object1099;10044;-16777216;1;1;1068.375;1815.625;d_genstat;2009;180;1;1
  5339;C;Graphical Net Object1100;10044;-16777216;1;1;1045.625;1833.125;d_genstat;2008;180;1;1
  5340;C;Graphical Net Object1101;10044;-16777216;1;1;2024.167;1631.875;d_genstat;2281;0;1;1
  5341;C;Graphical Net Object1102;10044;-16777216;1;1;1076.25;1780.625;d_genstat;2112;0;1;1
  5342;C;Graphical Net Object1103;10044;-16777216;1;1;1084.125;1815.625;d_genstat;1906;180;1;1
  5343;C;Graphical Net Object1104;10044;-16777216;1;1;395.2083;931.875;d_symg;3184;0;1;1
  5344;C;Graphical Net Object1105;10044;-16777216;1;1;1936.667;730.625;d_genstat;2195;0;1;1
  5345;C;Graphical Net Object1106;10044;-16777216;1;1;472.5;533.75;d_genstat;2275;0;1;1
  5346;C;Graphical Net Object1107;10044;-16777216;1;1;1063.125;1780.625;d_genstat;1803;0;1;1
  5347;C;Graphical Net Object1108;10044;-16777216;1;1;1181.25;918.75;d_genstat;1856;0;1;1
  5348;C;Graphical Net Object1109;10044;-16777216;1;1;1063.125;1798.125;d_genstat;1905;0;1;1
  5349;C;Graphical Net Object1110;10044;-16777216;1;1;764.5312;1533.438;d_coupleRect;729;65;1;1
  5350;C;Graphical Net Object1111;10044;-16777216;1;1;1175.417;1310.312;d_coupleRect;748;214;1;1
  5351;C;Graphical Net Object1112;10044;-16777216;1;1;1165.208;1303.75;d_coupleRect;746;198;1;1
  5352;C;Graphical Net Object1113;10044;-16777216;1;1;2117.5;1229.375;d_coupleRect;738;276;1;1
  5353;C;Graphical Net Object1114;10044;-16777216;1;1;1415.312;945;d_coupleRect;750;153;1;1
  5354;C;Graphical Net Object1115;10044;-16777216;1;1;1069.542;1806.875;d_coupleRect;749;297;1;1
  5355;C;Graphical Net Object1116;10044;-16777216;1;1;1026.562;955.9375;d_coupleRect;728;112;1;1
  5356;C;Graphical Net Object1117;10044;-16777216;1;1;2270.625;310.625;d_coupleRect;725;315;1;1
  5357;C;Graphical Net Object1118;10044;-16777216;1;1;1590.312;1087.188;d_coupleRect;751;191;1;1
  5358;C;Graphical Net Object1119;10044;-16777216;1;1;1377.031;465.9375;d_coupleRect;744;288;1;1
  5359;C;Graphical Net Object1120;10044;-16777216;1;1;896.1458;923.125;d_coupleRect;727;133;1;1
  5360;C;Graphical Net Object1121;10044;-16777216;1;1;1169.583;1308.125;d_coupleRect;745;174;1;1
  5361;C;Graphical Net Object1122;10044;-16777216;1;1;793.3333;129.0625;d_coupleRect;752;170;1;1
  5362;C;Graphical Net Object1123;10044;-16777216;1;1;1171.562;945;d_coupleRect;735;295;1;1
  5363;C;Graphical Net Object1124;10044;-16777216;1;1;1374.609;713.125;d_coupleRect;736;109;1;1
  5364;C;Graphical Net Object1125;10044;-16777216;1;1;1179.792;1314.688;d_coupleRect;747;156;1;1
  5365;C;Graphical Net Object1126;10044;-16777216;1;1;889.5833;925.3125;d_coupleRect;726;132;1;1
  5366;C;Graphical Net Object1127;10044;-16777216;1;1;835.625;179.375;d_coupleRect;739;198;1;1
  5367;C;Graphical Net Object1128;10044;-16777216;1;1;1383.375;1660.312;d_coupleRect;732;106;1;1
  5368;C;Graphical Net Object1129;10044;-16777216;1;1;1395.781;780.9375;d_coupleRect;737;301;1;1
  5369;C;Graphical Net Object1130;10044;-16777216;1;1;2530.208;1089.375;d_coupleRect;730;34;1;1
  5370;C;Graphical Net Object1131;10044;-16777216;1;1;609.4375;1001.875;d_coupleRect;743;33;1;1
  5371;C;Graphical Net Object1132;10044;-16777216;1;1;2462.396;1314.688;Compd_lin;441;342;1;1
  5372;C;Graphical Net Object1133;10044;-16777216;1;1;2474.792;1303.75;Compd_lin;440;253;1;1
  5373;C;Graphical Net Object1134;10044;-16777216;1;1;2632.292;385;d_lin;2730;21;1;1
  5374;C;Graphical Net Object1135;10044;-16777216;1;1;2104.375;1439.375;d_lin;2765;315;1;1
  5375;C;Graphical Net Object1136;10044;-16777216;1;1;1827;1382.5;d_lin;2740;313;1;1
  5376;C;Graphical Net Object1137;10044;-16777216;1;1;2664.375;420;d_lin;2850;31;1;1
  5377;C;Graphical Net Object1138;10044;-16777216;1;1;1868.125;1452.5;Compd_lin;426;144;1;1
  5378;C;Graphical Net Object1139;10044;-16777216;1;1;1845.156;1459.062;Compd_lin;425;157;1;1
  5379;C;Graphical Net Object1140;10044;-16777216;1;1;2696.458;463.75;d_lin;2852;151;1;1
  5380;C;Graphical Net Object1141;10044;-16777216;1;1;2515.042;575.3125;d_lin;2831;259;1;1
  5381;C;Graphical Net Object1142;10044;-16777216;1;1;2524.375;581.875;d_lin;2924;104;1;1
  5382;C;Graphical Net Object1143;10044;-16777216;1;1;479.0625;973.4375;d_lin;2862;229;1;1
  5383;C;Graphical Net Object1144;10044;-16777216;1;1;1872.5;1424.062;d_lin;2739;318;1;1
  5384;C;Graphical Net Object1145;10044;-16777216;1;1;2100;1386.875;d_lin;2829;124;1;1
  5385;C;Graphical Net Object1146;10044;-16777216;1;1;1911.875;1618.75;d_lin;2752;162;1;1
  5386;C;Graphical Net Object1147;10044;-16777216;1;1;495.8333;997.5;d_lin;2749;336;1;1
  5387;C;Graphical Net Object1148;10044;-16777216;1;1;2484.125;549.0625;d_lin;2925;44;1;1
  5388;C;Graphical Net Object1149;10044;-16777216;1;1;1890;1616.562;d_lin;2848;76;1;1
  5389;C;Graphical Net Object1150;10044;-16777216;1;1;1995;1548.75;d_lin;2801;129;1;1
  5390;C;Graphical Net Object1151;10044;-16777216;1;1;1468.542;1570.625;d_symg;3181;0;1;1
  5391;C;Graphical Net Object1152;10044;-16777216;1;1;2547.125;966.875;d_symg;3178;180;1;1
  5392;C;Graphical Net Object1153;10044;-16777216;1;1;1104.688;1152.812;Compd_lin;430;8;1;1
  5393;C;Graphical Net Object1154;10044;-16777216;1;1;2080.312;568.75;Compd_lin;434;354;1;1
  5394;C;Graphical Net Object1155;10044;-16777216;1;1;2364.688;1198.75;Compd_lin;421;228;1;1
  5395;C;Graphical Net Object1156;10044;-16777216;1;1;993.125;973.4375;Compd_lin;423;266;1;1
  5396;C;Graphical Net Object1157;10044;-16777216;1;1;1160.833;1203.125;Compd_lin;431;90;1;1
  5397;C;Graphical Net Object1158;10044;-16777216;1;1;2085.417;669.375;Compd_lin;435;243;1;1
  5398;C;Graphical Net Object1159;10044;-16777216;1;1;947.6736;966.875;Compd_lin;424;273;1;1
  5399;C;Graphical Net Object1160;10044;-16777216;1;1;1962.188;638.75;Compd_lin;436;233;1;1
  5400;C;Graphical Net Object1161;10044;-16777216;1;1;2017.604;564.375;Compd_lin;437;19;1;1
  5401;C;Graphical Net Object1162;10044;-16777216;1;1;1416.042;1618.75;Compd_lin;446;25;1;1
  5402;C;Graphical Net Object1163;10044;-16777216;1;1;768.25;1561.875;Compd_lin;447;216;1;1
  5403;C;Graphical Net Object1164;10044;-16777216;1;1;756.875;1548.75;Compd_lin;449;211;1;1
  5404;C;Graphical Net Object1165;10044;-16777216;1;1;805.1458;1487.5;Compd_lin;453;214;1;1
  5405;C;Graphical Net Object1166;10044;-16777216;1;1;542.5;1052.188;Compd_lin;469;210;1;1
  5406;C;Graphical Net Object1167;10044;-16777216;1;1;557.0833;1074.062;Compd_lin;468;238;1;1
  5407;C;Graphical Net Object1168;10044;-16777216;1;1;805.4375;1480.938;Compd_lin;454;119;1;1
  5408;C;Graphical Net Object1169;10044;-16777216;1;1;1398.438;1785;Compd_lin;471;357;1;1
  5409;C;Graphical Net Object1170;10044;-16777216;1;1;862.8958;404.6875;Compd_lin;455;158;1;1
  5410;C;Graphical Net Object1171;10044;-16777216;1;1;919.7222;999.6875;Compd_lin;474;303;1;1
  5411;C;Graphical Net Object1172;10044;-16777216;1;1;1720.625;1826.562;d_lin;2806;187;1;1
  5412;C;Graphical Net Object1173;10044;-16777216;1;1;856.625;430.9375;Compd_lin;464;247;1;1
  5413;C;Graphical Net Object1174;10044;-16777216;1;1;1410;1785;Compd_lin;470;355;1;1
  5414;C;Graphical Net Object1175;10044;-16777216;1;1;1316.875;212.1875;Compd_lin;492;180;1;1
  5415;C;Graphical Net Object1176;10044;-16777216;1;1;1747.812;553.4375;Compd_lin;503;21;1;1
  5416;C;Graphical Net Object1177;10044;-16777216;1;1;770.7955;269.0625;Compd_lin;507;176;1;1
  5417;C;Graphical Net Object1178;10044;-16777216;1;1;575.75;982.1875;Compd_lin;488;152;1;1
  5418;C;Graphical Net Object1179;10044;-16777216;1;1;1802.5;603.75;Compd_lin;502;72;1;1
  5419;C;Graphical Net Object1180;10044;-16777216;1;1;2488.646;824.6875;Compd_lin;487;336;1;1
  5420;C;Graphical Net Object1181;10044;-16777216;1;1;581;973.4375;Compd_lin;489;154;1;1
  5421;C;Graphical Net Object1182;10044;-16777216;1;1;549.7917;923.125;Compd_lin;490;207;1;1
  5422;C;Graphical Net Object1183;10044;-16777216;1;1;1863.75;767.8125;Compd_lin;509;66;1;1
  5423;C;Graphical Net Object1184;10044;-16777216;1;1;1882.344;772.1875;Compd_lin;510;62;1;1
  5424;C;Graphical Net Object1185;10044;-16777216;1;1;760.1562;553.4375;Compd_lin;515;313;1;1
  5425;C;Graphical Net Object1186;10044;-16777216;1;1;822.5;1205.312;d_lin;2906;0;1;1
  5426;C;Graphical Net Object1187;10044;-16777216;1;1;468.8542;901.25;Compd_lin;516;84;1;1
  5427;C;Graphical Net Object1188;10044;-16777216;1;1;1876.872;1402.188;d_lin;2741;83;1;1
  5428;C;Graphical Net Object1189;10044;-16777216;1;1;1284.062;321.5625;Compd_lin;523;358;1;1
  5429;C;Graphical Net Object1190;10044;-16777216;1;1;1148;1651.562;Compd_lin;527;23;1;1
  5430;C;Graphical Net Object1191;10044;-16777216;1;1;1136.188;1651.562;Compd_lin;528;24;1;1
  5431;C;Graphical Net Object1192;10044;-16777216;1;1;1925;1360.625;Compd_lin;462;225;1;1
  5432;C;Graphical Net Object1193;10044;-16777216;1;1;721.875;805;Compd_lin;457;176;1;1
  5433;C;Graphical Net Object1194;10044;-16777216;1;1;789.6875;850.9375;Compd_lin;456;158;1;1
  5434;C;Graphical Net Object1195;10044;-16777216;1;1;811.5625;1205.312;d_lin;2905;5;1;1
  5435;C;Graphical Net Object1196;10044;-16777216;1;1;1315.781;319.375;Compd_lin;522;357;1;1
  5436;C;Graphical Net Object1197;10044;-16777216;1;1;1898.75;575.3125;d_lin;2918;10;1;1
  5437;C;Graphical Net Object1198;10044;-16777216;1;1;729.8958;507.5;d_lin;2937;314;1;1
  5438;C;Graphical Net Object1199;10044;-16777216;1;1;1907.5;577.5;d_lin;2917;11;1;1
  5439;C;Graphical Net Object1200;10044;-16777216;1;1;437.5;914.375;d_lin;2914;90;1;1
  5440;C;Graphical Net Object1201;10044;-16777216;1;1;1183.438;1183.438;d_lin;2922;128;1;1
  5441;C;Graphical Net Object1202;10044;-16777216;1;1;1185.625;1277.5;d_lin;2939;45;1;1
  5442;C;Graphical Net Object1203;10044;-16777216;1;1;672.875;883.75;Compd_lin;518;255;1;1
  5443;C;Graphical Net Object1204;10044;-16777216;1;1;1199.844;1216.25;d_lin;2923;125;1;1
  5444;C;Graphical Net Object1205;10044;-16777216;1;1;1308.125;229.6875;d_lin;2932;0;1;1
  5445;C;Graphical Net Object1206;10044;-16777216;1;1;1553.854;1214.062;Compd_lin;530;13;1;1
  5446;C;Graphical Net Object1207;10044;-16777216;1;1;832.7812;503.125;d_lin;2910;23;1;1
  5447;C;Graphical Net Object1208;10044;-16777216;1;1;849.625;509.6875;d_lin;2911;25;1;1
  5448;C;Graphical Net Object1209;10044;-16777216;1;1;1192.188;1295;d_lin;2940;49;1;1
  5449;C;Graphical Net Object1210;10044;-16777216;1;1;393.75;907.8125;d_lin;2913;86;1;1
  5450;C;Graphical Net Object1211;10044;-16777216;1;1;578.375;995.3125;d_lin;2921;67;1;1
  5451;C;Graphical Net Object1212;10044;-16777216;1;1;1327.188;533.75;d_lin;2929;38;1;1
  5452;C;Graphical Net Object1213;10044;-16777216;1;1;1286.25;234.0625;d_lin;2933;0;1;1
  5453;C;Graphical Net Object1214;10044;-16777216;1;1;2062.083;535.9375;Compd_lin;520;124;1;1
  5454;C;Graphical Net Object1215;10044;-16777216;1;1;605.9375;1034.688;d_lin;2920;24;1;1
  5455;C;Graphical Net Object1216;10044;-16777216;1;1;1100.312;1734.688;d_lin;2935;202;1;1
  5456;C;Graphical Net Object1217;10044;-16777216;1;1;378.4375;914.375;d_lin;2912;90;1;1
  5457;C;Graphical Net Object1218;10044;-16777216;1;1;1347.5;400.3125;d_lin;2927;138;1;1
  5458;C;Graphical Net Object1219;10044;-16777216;1;1;1113.438;1728.125;d_lin;2936;207;1;1
  5459;C;Graphical Net Object1220;10044;-16777216;1;1;721.875;525;d_lin;2938;304;1;1
  5460;C;Graphical Net Object1221;10044;-16777216;1;1;385;660.625;Compd_lin;391;286;1;1
  5461;C;Graphical Net Object1222;10044;-16777216;1;1;665;188.125;d_lin;2944;117;1;1
  5462;C;Graphical Net Object1223;10044;-16777216;1;1;675.9375;150.9375;d_lin;2945;135;1;1
  5463;C;Graphical Net Object1224;10044;-16777216;1;1;378.4375;667.1875;Compd_lin;389;283;1;1
  5464;C;Graphical Net Object1225;10044;-16777216;1;1;432.7273;686.875;Compd_lin;388;117;1;1
  5465;C;Graphical Net Object1226;10044;-16777216;1;1;827.4716;225.3125;Compd_lin;533;154;1;1
  5466;C;Graphical Net Object1227;10044;-16777216;1;1;443.4659;684.6875;Compd_lin;390;119;1;1
  5467;C;Graphical Net Object1228;10044;-16777216;1;1;480.2557;686.875;Compd_lin;392;128;1;1
  5468;C;Graphical Net Object1229;10044;-16777216;1;1;1458.438;1778.438;Compd_lin;394;338;1;1
  5469;C;Graphical Net Object1230;10044;-16777216;1;1;1240.458;150.9375;Compd_lin;411;1;1;1
  5470;C;Graphical Net Object1231;10044;-16777216;1;1;2436.146;1148.438;Compd_lin;418;50;1;1
  5471;C;Graphical Net Object1232;10044;-16777216;1;1;1229.375;181.5625;Compd_lin;410;249;1;1
  5472;C;Graphical Net Object1233;10044;-16777216;1;1;1449.062;1780.625;Compd_lin;395;338;1;1
  5473;C;Graphical Net Object1234;10044;-16777216;1;1;2382.188;1198.75;Compd_lin;420;226;1;1
  5474;C;Graphical Net Object1235;10044;-16777216;1;1;454.8011;695.625;Compd_lin;393;244;1;1
  5475;C;Graphical Net Object1236;10044;-16777216;1;1;1276.625;146.5625;Compd_lin;412;10;1;1
  5476;C;Graphical Net Object1237;10044;-16777216;1;1;1270.938;218.75;Compd_lin;413;171;1;1
  5477;C;Graphical Net Object1238;10044;-16777216;1;1;2460.938;1128.75;Compd_lin;417;39;1;1
  5478;C;Graphical Net Object1239;10044;-16777216;1;1;511.875;743.75;Compd_lin;404;90;1;1
  5479;C;Graphical Net Object1240;10044;-16777216;1;1;2460.208;1152.812;Compd_lin;419;352;1;1
  5480;C;Graphical Net Object1241;10044;-16777216;1;1;1327.812;266.875;d_tr2;4510;17;1;1
  5481;C;Graphical Net Object1242;10044;-16777216;1;1;1901.667;1610;d_tr2;4415;157;1;1
  5482;C;Graphical Net Object1243;10044;-16777216;1;1;852.5417;1496.25;d_tr2;4460;201;1;1
  5483;C;Graphical Net Object1244;10044;-16777216;1;1;839.7083;1498.438;d_tr2;4459;207;1;1
  5484;C;Graphical Net Object1245;10044;-16777216;1;1;2526.562;476.875;d_tr2;4639;333;1;1
  5485;C;Graphical Net Object1246;10044;-16777216;1;1;610.3125;1522.5;d_tr2;4612;309;1;1
  5486;C;Graphical Net Object1247;10044;-16777216;1;1;2456.562;1270.938;d_tr2;4644;45;1;1
  5487;C;Graphical Net Object1248;10044;-16777216;1;1;1929.375;1535.625;d_tr2;4604;148;1;1
  5488;C;Graphical Net Object1249;10044;-16777216;1;1;2006.667;1636.25;d_tr2;4566;138;1;1
  5489;C;Graphical Net Object1250;10044;-16777216;1;1;2564.479;601.5625;d_tr2;4516;155;1;1
  5490;C;Graphical Net Object1251;10044;-16777216;1;1;2137.917;1419.688;d_tr2;4652;143;1;1
  5491;C;Graphical Net Object1252;10044;-16777216;1;1;410.5208;931.875;d_tr2;4700;208;1;1
  5492;C;Graphical Net Object1253;10044;-16777216;1;1;463.75;562.1875;d_tr2;4549;39;1;1
  5493;C;Graphical Net Object1254;10044;-16777216;1;1;2509.062;481.25;d_tr2;4638;323;1;1
  5494;C;Graphical Net Object1255;10044;-16777216;1;1;2030.729;1570.625;d_tr2;4557;108;1;1
  5495;C;Graphical Net Object1256;10044;-16777216;1;1;1360.625;273.4375;d_tr2;4508;24;1;1
  5496;C;Graphical Net Object1257;10044;-16777216;1;1;1909.688;1612.188;d_tr2;4560;79;1;1
  5497;C;Graphical Net Object1258;10044;-16777216;1;1;1907.5;765.625;d_genstat;1783;180;1;1
  5498;C;Graphical Net Object1259;10044;-16777216;1;1;1290.625;328.125;d_genstat;1708;0;1;1
  5499;C;Graphical Net Object1260;10044;-16777216;1;1;1933.75;752.5;d_genstat;1887;180;1;1
  5500;C;Graphical Net Object1261;10044;-16777216;1;1;1153.25;971.25;d_genstat;2164;180;1;1
  5501;C;Graphical Net Object1262;10044;-16777216;1;1;1186.875;953.75;d_genstat;1959;180;1;1
  5502;C;Graphical Net Object1263;10044;-16777216;1;1;2442.125;1185.625;d_genstat;2247;180;1;1
  5503;C;Graphical Net Object1264;10044;-16777216;1;1;1161.562;918.75;d_genstat;2062;0;1;1
  5504;C;Graphical Net Object1265;10044;-16777216;1;1;1176.875;936.25;d_genstat;1752;0;1;1
  5505;C;Graphical Net Object1266;10044;-16777216;1;1;1169;971.25;d_genstat;2061;180;1;1
  5506;C;Graphical Net Object1267;10044;-16777216;1;1;1163.75;936.25;d_genstat;1958;0;1;1
  5507;C;Graphical Net Object1268;10044;-16777216;1;1;1925.875;717.5;d_genstat;1990;0;1;1
  5508;C;Graphical Net Object1269;10044;-16777216;1;1;1198.125;953.75;d_genstat;2165;180;1;1
  5509;C;Graphical Net Object1270;10044;-16777216;1;1;1946.875;752.5;d_genstat;1784;180;1;1
  5510;C;Graphical Net Object1271;10044;-16777216;1;1;1200.938;918.75;d_genstat;1753;0;1;1
  5511;C;Graphical Net Object1272;10044;-16777216;1;1;2520;446.25;d_genstat;2299;0;1;1
  5512;C;Graphical Net Object1273;10044;-16777216;1;1;1941.625;717.5;d_genstat;2196;0;1;1
  5513;C;Graphical Net Object1274;10044;-16777216;1;1;1948.333;730.625;d_genstat;1886;0;1;1
  5514;C;Graphical Net Object1275;10044;-16777216;1;1;2502.5;455;d_genstat;2298;0;1;1
  5515;C;Graphical Net Object1276;10044;-16777216;1;1;2050.417;1557.5;d_genstat;2276;0;1;1
  5516;C;Graphical Net Object1277;10044;-16777216;1;1;1920.625;1592.5;d_genstat;2277;0;1;1
  5517;C;Graphical Net Object1279;10044;-16777216;1;1;1214.792;1299.375;d_genstat;1709;0;1;1
  5518;C;Graphical Net Object1281;10044;-16777216;1;1;2308.542;1286.25;d_symg;3172;0;1;1
  5519;C;Graphical Net Object1282;10044;-16777216;1;1;1443.75;354.375;d_symg;3174;0;1;1
  5520;C;Graphical Net Object1283;10044;-16777216;1;1;1187.083;122.5;d_genstat;1711;0;1;1
  5521;C;Graphical Net Object1284;10044;-16777216;1;1;1968.75;398.125;d_genstat;2285;0;1;1
  5522;C;Graphical Net Object1285;10044;-16777216;1;1;1125.25;1190;d_genstat;2202;180;1;1
  5523;C;Graphical Net Object1286;10044;-16777216;1;1;2527.875;787.5;d_genstat;2203;0;1;1
  5524;C;Graphical Net Object1287;10044;-16777216;1;1;1888.542;796.25;d_genstat;2194;180;1;1
  5525;C;Graphical Net Object1288;10044;-16777216;1;1;739.375;183.75;d_genstat;2193;0;1;1
  5526;C;Graphical Net Object1289;10044;-16777216;1;1;1281.875;153.125;d_genstat;2204;0;1;1
  5527;C;Graphical Net Object1290;10044;-16777216;1;1;1861.125;1386.875;d_genstat;2200;180;1;1
  5528;C;Graphical Net Object1291;10044;-16777216;1;1;837.375;153.125;d_genstat;2185;0;1;1
  5529;C;Graphical Net Object1292;10044;-16777216;1;1;730.625;223.125;d_genstat;2191;0;1;1
  5530;C;Graphical Net Object1293;10044;-16777216;1;1;325.2083;905.625;d_genstat;2198;0;1;1
  5531;C;Graphical Net Object1294;10044;-16777216;1;1;717.5;83.125;d_genstat;2205;0;1;1
  5532;C;Graphical Net Object1295;10044;-16777216;1;1;504.5833;1071.875;d_genstat;2187;0;1;1
  5533;C;Graphical Net Object1296;10044;-16777216;1;1;745.9375;1378.125;d_genstat;2182;0;1;1
  5534;C;Graphical Net Object1297;10044;-16777216;1;1;2445;1260;d_genstat;2184;0;1;1
  5535;C;Graphical Net Object1298;10044;-16777216;1;1;1745.625;560;d_genstat;2186;0;1;1
  5536;C;Graphical Net Object1299;10044;-16777216;1;1;1351.875;179.375;d_genstat;2188;0;1;1
  5537;C;Graphical Net Object1300;10044;-16777216;1;1;748.125;179.375;d_genstat;2192;0;1;1
  5538;C;Graphical Net Object1301;10044;-16777216;1;1;1323.875;48.125;d_genstat;2183;0;1;1
  5539;C;Graphical Net Object1302;10044;-16777216;1;1;1846.25;590.625;d_genstat;2197;180;1;1
  5540;C;Graphical Net Object1303;10044;-16777216;1;1;927.5;1701.875;d_genstat;2189;0;1;1
  5541;C;Graphical Net Object1304;10044;-16777216;1;1;1992.083;476.875;d_genstat;2201;180;1;1
  5542;C;Graphical Net Object1305;10044;-16777216;1;1;630;1557.5;d_genstat;2199;180;1;1
  5543;C;Graphical Net Object1306;10044;-16777216;1;1;1220.625;1647.188;auto-transformer;4738;277;1;1
  5544;C;Graphical Net Object1307;10044;-16777216;1;1;2132.083;612.5;auto-transformer;4741;0;1;1
  5545;C;Graphical Net Object1308;10044;-16777216;1;1;923.125;993.125;auto-transformer;4748;256;1;1
  5546;C;Graphical Net Object1309;10044;-16777216;1;1;1181.25;310.625;auto-transformer;4753;351;1;1
  5547;C;Graphical Net Object1310;10044;-16777216;1;1;1774.062;1314.688;auto-transformer;4734;152;1;1
  5548;C;Graphical Net Object1311;10044;-16777216;1;1;1774.062;1314.688;auto-transformer;4735;152;1;1
  5549;C;Graphical Net Object1312;10044;-16777216;1;1;1406.562;1706.25;auto-transformer;4755;161;1;1
  5550;C;Graphical Net Object1313;10044;-16777216;1;1;1406.562;1704.062;auto-transformer;4754;162;1;1
  5551;C;Graphical Net Object1314;10044;-16777216;1;1;800.625;1502.812;auto-transformer;4747;239;1;1
  5552;C;Graphical Net Object1315;10044;-16777216;1;1;2124.062;610.3125;auto-transformer;4740;305;1;1
  5553;C;Graphical Net Object1316;10044;-16777216;1;1;1375.938;1717.188;auto-transformer;4743;183;1;1
  5554;C;Graphical Net Object1317;10044;-16777216;1;1;1185.625;271.25;auto-transformer;4752;180;1;1
  5555;C;Graphical Net Object1318;10044;-16777216;1;1;1216.25;1653.75;auto-transformer;4739;0;1;1
  5556;C;Graphical Net Object1319;10044;-16777216;1;1;802.8125;1509.375;auto-transformer;4745;231;1;1
  5557;C;Graphical Net Object1320;10044;-16777216;1;1;920.9375;988.75;auto-transformer;4749;248;1;1
  5558;C;Graphical Net Object1321;10044;-16777216;1;1;1183.75;945;d_ser_rea;3146;294;1;1
  5559;C;Graphical Net Object1322;10044;-16777216;1;1;875;1771.875;d_svs;3157;180;1;1
  5560;C;Graphical Net Object1323;10044;-16777216;1;1;494.0625;953.75;d_ser_rea;3149;39;1;1
  5561;C;Graphical Net Object1324;10044;-16777216;1;1;1385.417;1824.375;d_svs;3161;0;1;1
  5562;C;Graphical Net Object1325;10044;-16777216;1;1;1309.583;1741.25;d_svs;3162;0;1;1
  5563;C;Graphical Net Object1326;10044;-16777216;1;1;1384.062;780.9375;d_ser_rea;3148;300;1;1
  5564;C;Graphical Net Object1327;10044;-16777216;1;1;952.2917;1690.938;d_ser_rea;3150;20;1;1
  5565;C;Graphical Net Object1328;10044;-16777216;1;1;961.7708;1693.125;d_ser_rea;3151;11;1;1
  5566;C;Graphical Net Object1329;10044;-16777216;1;1;2518.359;1089.375;d_ser_rea;3145;32;1;1
  5567;C;Graphical Net Object1330;10044;-16777216;1;1;1038.281;955.9375;d_ser_rea;3144;111;1;1
  5568;C;Graphical Net Object1331;10044;-16777216;1;1;1098.125;1417.5;d_svs;3156;0;1;1
  5569;C;Graphical Net Object1332;10044;-16777216;1;1;892.5;1820;d_svs;3158;180;1;1
  5570;C;Graphical Net Object1333;10044;-16777216;1;1;1076.25;1395.625;d_svs;3155;0;1;1
  5571;C;Graphical Net Object1334;10044;-16777216;1;1;2043.125;363.125;d_svs;3159;0;1;1
  5572;C;Graphical Net Object1335;10044;-16777216;1;1;2047.5;597.1875;Compd_lin;433;259;1;1
  5573;C;Graphical Net Object1336;10044;-16777216;1;1;938.4375;971.25;d_lin;2757;131;1;1
  5574;C;Graphical Net Object1337;10044;-16777216;1;1;1986.25;1321.25;d_lin;2764;315;1;1
  5575;C;Graphical Net Object1338;10044;-16777216;1;1;2185.312;568.75;d_lin;2773;28;1;1
  5576;C;Graphical Net Object1339;10044;-16777216;1;1;1027.396;1004.062;d_lin;2760;227;1;1
  5577;C;Graphical Net Object1340;10044;-16777216;1;1;940.625;955.9375;d_lin;2758;156;1;1
  5578;C;Graphical Net Object1341;10044;-16777216;1;1;1149.167;964.6875;d_lin;2761;85;1;1
  5579;C;Graphical Net Object1342;10044;-16777216;1;1;2539.688;1163.75;d_lin;2755;90;1;1
  5580;C;Graphical Net Object1343;10044;-16777216;1;1;1327.083;1662.5;d_lin;2771;90;1;1
  5581;C;Graphical Net Object1344;10044;-16777216;1;1;1143.333;964.6875;d_lin;2762;86;1;1
  5582;C;Graphical Net Object1345;10044;-16777216;1;1;1004.062;977.8125;d_lin;2759;261;1;1
  5583;C;Graphical Net Object1346;10044;-16777216;1;1;1180.594;1623.125;d_lin;2769;351;1;1
  5584;C;Graphical Net Object1347;10044;-16777216;1;1;1095.573;1623.125;Compd_lin;432;287;1;1
  5585;C;Graphical Net Object1348;10044;-16777216;1;1;2502.062;1176.875;d_lin;2754;224;1;1
  5586;C;Graphical Net Object1349;10044;-16777216;1;1;1668.333;1183.438;d_lin;2768;319;1;1
  5587;C;Graphical Net Object1350;10044;-16777216;1;1;1302.656;356.5625;Compd_lin;442;193;1;1
  5588;C;Graphical Net Object1351;10044;-16777216;1;1;2550.625;1163.75;d_lin;2756;90;1;1
  5589;C;Graphical Net Object1352;10044;-16777216;1;1;1986.979;1181.25;d_lin;2763;264;1;1
  5590;C;Graphical Net Object1353;10044;-16777216;1;1;2441.979;1176.875;d_lin;2753;144;1;1
  5591;C;Graphical Net Object1354;10044;-16777216;1;1;1792.875;1235.938;d_lin;2767;46;1;1
  5592;C;Graphical Net Object1355;10044;-16777216;1;1;1327.812;1655.938;d_lin;2770;92;1;1
  5593;C;Graphical Net Object1356;10044;-16777216;1;1;2073.021;667.1875;d_lin;2772;242;1;1
  5594;C;Graphical Net Object1357;10044;-16777216;1;1;1312.5;356.5625;Compd_lin;443;190;1;1
  5595;C;Graphical Net Object1358;10044;-16777216;1;1;858.2292;350;Compd_lin;444;169;1;1
  5596;C;Graphical Net Object1359;10044;-16777216;1;1;500.9375;864.0625;d_lin;2798;149;1;1
  5597;C;Graphical Net Object1360;10044;-16777216;1;1;946.75;1542.188;d_lin;2787;133;1;1
  5598;C;Graphical Net Object1361;10044;-16777216;1;1;869.1667;378.4375;d_lin;2789;111;1;1
  5599;C;Graphical Net Object1362;10044;-16777216;1;1;853.125;997.5;d_lin;2790;284;1;1
  5600;C;Graphical Net Object1363;10044;-16777216;1;1;721.875;1531.25;Compd_lin;450;259;1;1
  5601;C;Graphical Net Object1364;10044;-16777216;1;1;1720.938;1754.375;d_lin;2777;307;1;1
  5602;C;Graphical Net Object1365;10044;-16777216;1;1;1723.438;1754.375;d_lin;2778;358;1;1
  5603;C;Graphical Net Object1366;10044;-16777216;1;1;725.0833;1546.562;Compd_lin;448;254;1;1
  5604;C;Graphical Net Object1367;10044;-16777216;1;1;1168.672;223.125;d_lin;2796;336;1;1
  5605;C;Graphical Net Object1368;10044;-16777216;1;1;400.3125;920.9375;d_lin;2785;58;1;1
  5606;C;Graphical Net Object1369;10044;-16777216;1;1;810.1042;1435;Compd_lin;451;342;1;1
  5607;C;Graphical Net Object1370;10044;-16777216;1;1;1351.875;1629.688;d_lin;2780;341;1;1
  5608;C;Graphical Net Object1371;10044;-16777216;1;1;393.75;923.125;d_lin;2784;56;1;1
  5609;C;Graphical Net Object1372;10044;-16777216;1;1;859.6875;1006.25;d_lin;2791;261;1;1
  5610;C;Graphical Net Object1373;10044;-16777216;1;1;2517.375;1102.5;d_lin;2792;299;1;1
  5611;C;Graphical Net Object1374;10044;-16777216;1;1;832.7083;371.875;Compd_lin;445;103;1;1
  5612;C;Graphical Net Object1375;10044;-16777216;1;1;1705.312;1754.375;d_lin;2779;312;1;1
  5613;C;Graphical Net Object1376;10044;-16777216;1;1;1204.766;220.9375;d_lin;2795;5;1;1
  5614;C;Graphical Net Object1377;10044;-16777216;1;1;1159.375;223.125;d_lin;2797;337;1;1
  5615;C;Graphical Net Object1378;10044;-16777216;1;1;973.4375;1682.188;d_lin;2800;18;1;1
  5616;C;Graphical Net Object1379;10044;-16777216;1;1;990.2083;1697.5;d_lin;2799;16;1;1
  5617;C;Graphical Net Object1380;10044;-16777216;1;1;1319.792;953.75;d_lin;2824;87;1;1
  5618;C;Graphical Net Object1381;10044;-16777216;1;1;1354.062;264.6875;d_lin;2827;21;1;1
  5619;C;Graphical Net Object1382;10044;-16777216;1;1;1342.031;336.875;Compd_lin;478;181;1;1
  5620;C;Graphical Net Object1383;10044;-16777216;1;1;1411.91;1607.812;Compd_lin;472;13;1;1
  5621;C;Graphical Net Object1384;10044;-16777216;1;1;1419.444;1610;Compd_lin;473;16;1;1
  5622;C;Graphical Net Object1385;10044;-16777216;1;1;2496.812;1056.562;d_lin;2803;21;1;1
  5623;C;Graphical Net Object1386;10044;-16777216;1;1;1316.875;704.375;d_lin;2825;90;1;1
  5624;C;Graphical Net Object1387;10044;-16777216;1;1;590.625;1034.688;d_lin;2811;29;1;1
  5625;C;Graphical Net Object1388;10044;-16777216;1;1;1279.688;1745.625;Compd_lin;467;316;1;1
  5626;C;Graphical Net Object1389;10044;-16777216;1;1;574.875;1015;d_lin;2812;41;1;1
  5627;C;Graphical Net Object1390;10044;-16777216;1;1;1055.469;1087.188;d_lin;2821;130;1;1
  5628;C;Graphical Net Object1391;10044;-16777216;1;1;1450.104;1846.25;d_lin;2818;197;1;1
  5629;C;Graphical Net Object1392;10044;-16777216;1;1;1222.083;960.3125;d_lin;2822;262;1;1
  5630;C;Graphical Net Object1393;10044;-16777216;1;1;1387.312;1879.062;d_lin;2810;131;1;1
  5631;C;Graphical Net Object1394;10044;-16777216;1;1;1319.062;949.375;d_lin;2823;84;1;1
  5632;C;Graphical Net Object1395;10044;-16777216;1;1;2548.438;879.375;d_lin;2817;311;1;1
  5633;C;Graphical Net Object1396;10044;-16777216;1;1;863.7708;422.1875;d_lin;2802;185;1;1
  5634;C;Graphical Net Object1397;10044;-16777216;1;1;1216.25;949.375;Compd_lin;475;304;1;1
  5635;C;Graphical Net Object1398;10044;-16777216;1;1;1358.438;1804.688;d_lin;2807;118;1;1
  5636;C;Graphical Net Object1399;10044;-16777216;1;1;1275.312;726.25;d_lin;2826;90;1;1
  5637;C;Graphical Net Object1400;10044;-16777216;1;1;1340.938;260.3125;d_lin;2828;21;1;1
  5638;C;Graphical Net Object1401;10044;-16777216;1;1;855.3125;249.375;d_lin;2834;270;1;1
  5639;C;Graphical Net Object1402;10044;-16777216;1;1;845.1042;133.4375;Compd_lin;483;170;1;1
  5640;C;Graphical Net Object1403;10044;-16777216;1;1;820.1136;240.625;d_lin;2836;149;1;1
  5641;C;Graphical Net Object1404;10044;-16777216;1;1;560;1063.125;d_lin;2838;22;1;1
  5642;C;Graphical Net Object1405;10044;-16777216;1;1;1924.562;1249.062;d_lin;2830;125;1;1
  5643;C;Graphical Net Object1406;10044;-16777216;1;1;809.375;170.625;d_lin;2833;270;1;1
  5644;C;Graphical Net Object1407;10044;-16777216;1;1;1330;334.6875;Compd_lin;479;180;1;1
  5645;C;Graphical Net Object1408;10044;-16777216;1;1;778.75;164.0625;d_lin;2835;335;1;1
  5646;C;Graphical Net Object1409;10044;-16777216;1;1;1310.312;1520.312;d_lin;2839;345;1;1
  5647;C;Graphical Net Object1410;10044;-16777216;1;1;790.6818;264.6875;Compd_lin;508;142;1;1
  5648;C;Graphical Net Object1411;10044;-16777216;1;1;553.4375;1067.5;d_lin;2837;32;1;1
  5649;C;Graphical Net Object1412;10044;-16777216;1;1;732.8125;105;d_lin;2840;166;1;1
  5650;C;Graphical Net Object1413;10044;-16777216;1;1;756.875;102.8125;d_lin;2841;160;1;1
  5651;C;Graphical Net Object1414;10044;-16777216;1;1;1402.188;1839.688;d_lin;2842;142;1;1
  5652;C;Graphical Net Object1415;10044;-16777216;1;1;1480.938;1900.938;d_lin;2843;167;1;1
  5653;C;Graphical Net Object1416;10044;-16777216;1;1;467.3958;969.0625;d_lin;2863;231;1;1
  5654;C;Graphical Net Object1417;10044;-16777216;1;1;713.125;216.5625;d_lin;2846;307;1;1
  5655;C;Graphical Net Object1418;10044;-16777216;1;1;734.2708;205.625;d_lin;2845;159;1;1
  5656;C;Graphical Net Object1419;10044;-16777216;1;1;758.4659;258.125;Compd_lin;485;133;1;1
  5657;C;Graphical Net Object1420;10044;-16777216;1;1;719.6875;194.6875;d_lin;2847;310;1;1
  5658;C;Graphical Net Object1421;10044;-16777216;1;1;2542.969;848.75;d_lin;2854;29;1;1
  5659;C;Graphical Net Object1422;10044;-16777216;1;1;2530.938;848.75;d_lin;2855;32;1;1
  5660;C;Graphical Net Object1423;10044;-16777216;1;1;2517.812;905.625;d_lin;2856;164;1;1
  5661;C;Graphical Net Object1424;10044;-16777216;1;1;2529.115;837.8125;d_lin;2857;16;1;1
  5662;C;Graphical Net Object1425;10044;-16777216;1;1;754.6875;1592.5;d_lin;2865;143;1;1
  5663;C;Graphical Net Object1426;10044;-16777216;1;1;514.0625;934.0625;d_lin;2860;301;1;1
  5664;C;Graphical Net Object1427;10044;-16777216;1;1;847.9545;242.8125;Compd_lin;497;156;1;1
  5665;C;Graphical Net Object1428;10044;-16777216;1;1;470;953.75;d_lin;2864;216;1;1
  5666;C;Graphical Net Object1429;10044;-16777216;1;1;721.1458;227.5;d_lin;2844;133;1;1
  5667;C;Graphical Net Object1430;10044;-16777216;1;1;2225.417;1246.875;d_lin;2873;127;1;1
  5668;C;Graphical Net Object1431;10044;-16777216;1;1;768.0114;249.375;Compd_lin;486;142;1;1
  5669;C;Graphical Net Object1432;10044;-16777216;1;1;790.4167;63.4375;Compd_lin;484;190;1;1
  5670;C;Graphical Net Object1433;10044;-16777216;1;1;2540.417;822.5;d_lin;2858;135;1;1
  5671;C;Graphical Net Object1434;10044;-16777216;1;1;546.1458;925.3125;d_lin;2861;327;1;1
  5672;C;Graphical Net Object1435;10044;-16777216;1;1;2518.542;813.75;d_lin;2859;59;1;1
  5673;C;Graphical Net Object1436;10044;-16777216;1;1;737.1875;1585.938;d_lin;2866;188;1;1
  5674;C;Graphical Net Object1437;10044;-16777216;1;1;1286.25;91.875;d_lin;2868;18;1;1
  5675;C;Graphical Net Object1438;10044;-16777216;1;1;2353.75;1251.25;d_lin;2871;135;1;1
  5676;C;Graphical Net Object1439;10044;-16777216;1;1;801.6458;1297.188;Compd_lin;514;32;1;1
  5677;C;Graphical Net Object1440;10044;-16777216;1;1;2137.188;1408.75;d_lin;2874;270;1;1
  5678;C;Graphical Net Object1441;10044;-16777216;1;1;1802.499;588.4376;d_lin;2891;85;1;1
  5679;C;Graphical Net Object1442;10044;-16777216;1;1;802.0833;579.6875;d_lin;2908;156;1;1
  5680;C;Graphical Net Object1443;10044;-16777216;1;1;767.8125;549.0625;d_lin;2909;315;1;1
  5681;C;Graphical Net Object1444;10044;-16777216;1;1;798.875;1338.75;Compd_lin;493;21;1;1
  5682;C;Graphical Net Object1445;10044;-16777216;1;1;2380;1264.375;d_lin;2876;180;1;1
  5683;C;Graphical Net Object1446;10044;-16777216;1;1;1323.438;135.625;d_lin;2867;4;1;1
  5684;C;Graphical Net Object1447;10044;-16777216;1;1;1722.656;612.5;d_lin;2880;31;1;1
  5685;C;Graphical Net Object1448;10044;-16777216;1;1;1743.438;616.875;d_lin;2881;47;1;1
  5686;C;Graphical Net Object1449;10044;-16777216;1;1;886.6667;367.5;d_lin;2886;156;1;1
  5687;C;Graphical Net Object1450;10044;-16777216;1;1;873.5417;360.9375;d_lin;2887;153;1;1
  5688;C;Graphical Net Object1451;10044;-16777216;1;1;1575.729;1638.438;d_lin;2889;313;1;1
  5689;C;Graphical Net Object1452;10044;-16777216;1;1;795.8523;253.75;d_lin;2898;147;1;1
  5690;C;Graphical Net Object1453;10044;-16777216;1;1;805.3977;255.9375;d_lin;2899;143;1;1
  5691;C;Graphical Net Object1454;10044;-16777216;1;1;1896.562;636.5625;d_lin;2901;344;1;1
  5692;C;Graphical Net Object1455;10044;-16777216;1;1;901.6875;406.875;d_lin;2888;146;1;1
  5693;C;Graphical Net Object1456;10044;-16777216;1;1;999.6875;1634.062;d_lin;2896;208;1;1
  5694;C;Graphical Net Object1457;10044;-16777216;1;1;1098.125;1605.625;d_lin;2894;90;1;1
  5695;C;Graphical Net Object1458;10044;-16777216;1;1;1857.188;592.8125;d_lin;2903;108;1;1
  5696;C;Graphical Net Object1459;10044;-16777216;1;1;1009.896;1638.438;d_lin;2895;207;1;1
  5697;C;Graphical Net Object1460;10044;-16777216;1;1;1567.708;1647.188;d_lin;2890;318;1;1
  5698;C;Graphical Net Object1461;10044;-16777216;1;1;1852.812;597.1875;d_lin;2904;98;1;1
  5699;C;Graphical Net Object1462;10044;-16777216;1;1;1748.906;627.8125;d_lin;2879;56;1;1
  5700;C;Graphical Net Object1463;10044;-16777216;1;1;1776.25;564.375;d_lin;2892;18;1;1
  5701;C;Graphical Net Object1464;10044;-16777216;1;1;792.0208;1290.625;Compd_lin;513;54;1;1
  5702;C;Graphical Net Object1465;10044;-16777216;1;1;644.5833;931.875;Compd_lin;521;322;1;1
  5703;C;Graphical Net Object1466;10044;-16777216;1;1;1498.438;1811.25;d_lin;2727;270;1;1
  5704;C;Graphical Net Object1467;10044;-16777216;1;1;416.9375;721.875;d_lin;2734;203;1;1
  5705;C;Graphical Net Object1468;10044;-16777216;1;1;1349.688;763.4375;d_lin;2744;149;1;1
  5706;C;Graphical Net Object1469;10044;-16777216;1;1;1322.708;656.25;d_lin;2746;343;1;1
  5707;C;Graphical Net Object1470;10044;-16777216;1;1;1369.375;756.875;d_lin;2745;117;1;1
  5708;C;Graphical Net Object1471;10044;-16777216;1;1;1403.5;695.625;d_lin;2748;184;1;1
  5709;C;Graphical Net Object1472;10044;-16777216;1;1;746.0833;1557.5;d_lin;2742;56;1;1
  5710;C;Graphical Net Object1473;10044;-16777216;1;1;867.7083;1017.188;d_lin;2750;64;1;1
  5711;C;Graphical Net Object1474;10044;-16777216;1;1;2050.781;498.75;d_lin;2722;182;1;1
  5712;C;Graphical Net Object1475;10044;-16777216;1;1;2496.667;796.25;d_lin;2747;312;1;1
  5713;C;Graphical Net Object1476;10044;-16777216;1;1;1749.688;1837.5;d_lin;2717;359;1;1
  5714;C;Graphical Net Object1477;10044;-16777216;1;1;2025.625;695.625;d_lin;2724;248;1;1
  5715;C;Graphical Net Object1478;10044;-16777216;1;1;1738.438;1837.5;d_lin;2716;353;1;1
  5716;C;Graphical Net Object1479;10044;-16777216;1;1;880.1042;1023.75;d_lin;2751;55;1;1
  5717;C;Graphical Net Object1480;10044;-16777216;1;1;741.0764;964.6875;Compd_lin;517;268;1;1
  5718;C;Graphical Net Object1481;10044;-16777216;1;1;2268.438;507.5;d_lin;2720;270;1;1
  5719;C;Graphical Net Object1482;10044;-16777216;1;1;2051.875;455;d_lin;2721;0;1;1
  5720;C;Graphical Net Object1483;10044;-16777216;1;1;2030;704.375;d_lin;2723;259;1;1
  5721;C;Graphical Net Object1484;10044;-16777216;1;1;2248.75;385;Compd_lin;385;193;1;1
  5722;C;Graphical Net Object1485;10044;-16777216;1;1;1170.312;1321.25;Compd_lin;399;38;1;1
  5723;C;Graphical Net Object1486;10044;-16777216;1;1;492.9829;675.9375;d_lin;2732;309;1;1
  5724;C;Graphical Net Object1487;10044;-16777216;1;1;503.7216;673.75;d_lin;2733;310;1;1
  5725;C;Graphical Net Object1488;10044;-16777216;1;1;735;1535.625;d_lin;2743;63;1;1
  5726;C;Graphical Net Object1489;10044;-16777216;1;1;371.875;625.625;d_genstat;1819;0;1;1
  5727;C;Graphical Net Object1490;10044;-16777216;1;1;1554.375;1785;d_genstat;1821;0;1;1
  5728;C;Graphical Net Object1491;10044;-16777216;1;1;799.1667;1036.875;d_genstat;1826;0;1;1
  5729;C;Graphical Net Object1492;10044;-16777216;1;1;2487.625;1150.625;d_genstat;1827;0;1;1
  5730;C;Graphical Net Object1493;10044;-16777216;1;1;1321.25;328.125;d_genstat;1835;180;1;1
  5731;C;Graphical Net Object1494;10044;-16777216;1;1;1308.125;284.375;d_genstat;1836;0;1;1
  5732;C;Graphical Net Object1495;10044;-16777216;1;1;350.875;975.625;d_genstat;1838;180;1;1
  5733;C;Graphical Net Object1496;10044;-16777216;1;1;2102.625;542.5;d_genstat;1834;0;1;1
  5734;C;Graphical Net Object1497;10044;-16777216;1;1;420;691.25;d_genstat;1822;0;1;1
  5735;C;Graphical Net Object1498;10044;-16777216;1;1;414.1667;840;d_genstat;1842;180;1;1
  5736;C;Graphical Net Object1499;10044;-16777216;1;1;2073.75;665;d_genstat;1818;0;1;1
  5737;C;Graphical Net Object1500;10044;-16777216;1;1;1146.25;1693.125;d_genstat;1833;180;1;1
  5738;C;Graphical Net Object1501;10044;-16777216;1;1;422.625;595;d_genstat;1837;0;1;1
  5739;C;Graphical Net Object1502;10044;-16777216;1;1;1255.625;148.75;d_genstat;1823;180;1;1
  5740;C;Graphical Net Object1503;10044;-16777216;1;1;1155;196.875;d_genstat;1841;0;1;1
  5741;C;Graphical Net Object1504;10044;-16777216;1;1;1090.25;1211.875;d_genstat;1832;180;1;1
  5742;C;Graphical Net Object1505;10044;-16777216;1;1;433.125;651.875;d_genstat;1820;0;1;1
  5743;C;Graphical Net Object1506;10044;-16777216;1;1;2559.375;879.375;d_genstat;2134;180;1;1
  5744;C;Graphical Net Object1507;10044;-16777216;1;1;674.625;1588.125;d_genstat;1824;180;1;1
  5745;C;Graphical Net Object1508;10044;-16777216;1;1;1032.5;931.875;d_genstat;1830;0;1;1
  5746;C;Graphical Net Object1509;10044;-16777216;1;1;990.2083;1701.875;d_genstat;1843;0;1;1
  5747;C;Graphical Net Object1510;10044;-16777216;1;1;2250.938;299.6875;d_tr2;4363;301;1;1
  5748;C;Graphical Net Object1511;10044;-16777216;1;1;1113.438;1417.5;d_tr2;4387;201;1;1
  5749;C;Graphical Net Object1512;10044;-16777216;1;1;2253.125;325.9375;d_tr2;4361;13;1;1
  5750;C;Graphical Net Object1513;10044;-16777216;1;1;401.0417;658.4375;d_tr2;4369;316;1;1
  5751;C;Graphical Net Object1514;10044;-16777216;1;1;715.6042;1572.812;d_tr2;4406;25;1;1
  5752;C;Graphical Net Object1515;10044;-16777216;1;1;2526.562;826.875;d_tr2;4408;139;1;1
  5753;C;Graphical Net Object1516;10044;-16777216;1;1;2056.979;691.25;d_tr2;4366;30;1;1
  5754;C;Graphical Net Object1517;10044;-16777216;1;1;1757.292;1863.75;d_tr2;4354;111;1;1
  5755;C;Graphical Net Object1518;10044;-16777216;1;1;2272.812;330.3125;d_tr2;4360;23;1;1
  5756;C;Graphical Net Object1519;10044;-16777216;1;1;2048.958;684.6875;d_tr2;4367;34;1;1
  5757;C;Graphical Net Object1520;10044;-16777216;1;1;1488.229;1826.562;d_tr2;4375;145;1;1
  5758;C;Graphical Net Object1521;10044;-16777216;1;1;1505;1806.875;d_tr2;4374;90;1;1
  5759;C;Graphical Net Object1522;10044;-16777216;1;1;1494.062;1806.875;d_tr2;4376;90;1;1
  5760;C;Graphical Net Object1523;10044;-16777216;1;1;2292.5;310.625;d_tr2;4362;63;1;1
  5761;C;Graphical Net Object1524;10044;-16777216;1;1;1477.292;1830.938;d_tr2;4377;149;1;1
  5762;C;Graphical Net Object1525;10044;-16777216;1;1;454.2708;680.3125;d_tr2;4373;319;1;1
  5763;C;Graphical Net Object1526;10044;-16777216;1;1;460.1042;671.5625;d_tr2;4372;301;1;1
  5764;C;Graphical Net Object1527;10044;-16777216;1;1;1095.938;1400;d_tr2;4386;220;1;1
  5765;C;Graphical Net Object1528;10044;-16777216;1;1;412.7083;656.25;d_tr2;4371;318;1;1
  5766;C;Graphical Net Object1529;10044;-16777216;1;1;1124.375;1369.375;d_tr2;4384;225;1;1
  5767;C;Graphical Net Object1530;10044;-16777216;1;1;1135.312;1375.938;d_tr2;4385;212;1;1
  5768;C;Graphical Net Object1531;10044;-16777216;1;1;456.25;704.375;d_tr2;4394;144;1;1
  5769;C;Graphical Net Object1532;10044;-16777216;1;1;751.7708;1402.188;d_tr2;4551;253;1;1
  5770;C;Graphical Net Object1533;10044;-16777216;1;1;745.9375;1397.812;d_tr2;4550;259;1;1
  5771;C;Graphical Net Object1534;10044;-16777216;1;1;1241.333;153.125;d_tr2;4402;338;1;1
  5772;C;Graphical Net Object1535;10044;-16777216;1;1;1252.417;153.125;d_tr2;4403;339;1;1
  5773;C;Graphical Net Object1536;10044;-16777216;1;1;472.8125;704.375;d_tr2;4395;184;1;1
  5774;C;Graphical Net Object1537;10044;-16777216;1;1;717.0625;1557.5;d_tr2;4407;182;1;1
  5775;C;Graphical Net Object1538;10044;-16777216;1;1;817.3958;1041.25;d_tr2;4410;238;1;1
  5776;C;Graphical Net Object1539;10044;-16777216;1;1;841.4583;1060.938;d_tr2;4412;217;1;1
  5777;C;Graphical Net Object1540;10044;-16777216;1;1;837.0833;1043.438;d_tr2;4411;195;1;1
  5778;C;Graphical Net Object1541;10044;-16777216;1;1;2451.896;1165.938;d_tr2;4417;257;1;1
  5779;C;Graphical Net Object1542;10044;-16777216;1;1;1417.5;673.75;d_tr2;4409;56;1;1
  5780;C;Graphical Net Object1543;10044;-16777216;1;1;912.1875;945;d_tr2;4418;320;1;1
  5781;C;Graphical Net Object1544;10044;-16777216;1;1;845.1042;1050;d_tr2;4413;171;1;1
  5782;C;Graphical Net Object1545;10044;-16777216;1;1;1055.469;960.3125;d_tr2;4419;42;1;1
  5783;C;Graphical Net Object1546;10044;-16777216;1;1;2100.729;1203.125;d_tr2;4426;122;1;1
  5784;C;Graphical Net Object1547;10044;-16777216;1;1;2089.792;1181.25;d_tr2;4427;111;1;1
  5785;C;Graphical Net Object1548;10044;-16777216;1;1;2108.75;1161.562;d_tr2;4428;83;1;1
  5786;C;Graphical Net Object1549;10044;-16777216;1;1;1041.979;966.875;d_tr2;4420;61;1;1
  5787;C;Graphical Net Object1550;10044;-16777216;1;1;2095.625;1137.5;d_tr2;4425;56;1;1
  5788;C;Graphical Net Object1551;10044;-16777216;1;1;2438.917;1165.938;d_tr2;4416;255;1;1
  5789;C;Graphical Net Object1552;10044;-16777216;1;1;2055.156;1161.562;d_tr2;4421;61;1;1
  5790;C;Graphical Net Object1553;10044;-16777216;1;1;2063.906;1176.875;d_tr2;4423;90;1;1
  5791;C;Graphical Net Object1554;10044;-16777216;1;1;2066.458;1185.625;d_tr2;4422;113;1;1
  5792;C;Graphical Net Object1555;10044;-16777216;1;1;293.125;630;d_genstat;2153;0;1;1
  5793;C;Graphical Net Object1556;10044;-16777216;1;1;1296.458;319.375;d_genstat;2145;180;1;1
  5794;C;Graphical Net Object1557;10044;-16777216;1;1;530.8333;1045.625;d_genstat;2160;0;1;1
  5795;C;Graphical Net Object1558;10044;-16777216;1;1;966.875;1076.25;d_genstat;2163;180;1;1
  5796;C;Graphical Net Object1559;10044;-16777216;1;1;1466.875;1855;d_genstat;2171;0;1;1
  5797;C;Graphical Net Object1560;10044;-16777216;1;1;1350;700;d_genstat;2166;0;1;1
  5798;C;Graphical Net Object1561;10044;-16777216;1;1;1199.625;157.5;d_genstat;2169;180;1;1
  5799;C;Graphical Net Object1562;10044;-16777216;1;1;823.375;433.125;d_genstat;2154;180;1;1
  5800;C;Graphical Net Object1563;10044;-16777216;1;1;2533.125;840;d_genstat;2175;180;1;1
  5801;C;Graphical Net Object1564;10044;-16777216;1;1;1330;245;d_genstat;2168;0;1;1
  5802;C;Graphical Net Object1565;10044;-16777216;1;1;507.5;1001.875;d_genstat;2176;180;1;1
  5803;C;Graphical Net Object1566;10044;-16777216;1;1;358.75;940.625;d_genstat;2147;0;1;1
  5804;C;Graphical Net Object1567;10044;-16777216;1;1;498.75;927.5;d_genstat;2178;0;1;1
  5805;C;Graphical Net Object1568;10044;-16777216;1;1;1296.458;131.25;d_genstat;2180;180;1;1
  5806;C;Graphical Net Object1569;10044;-16777216;1;1;691.25;1369.375;d_genstat;2181;0;1;1
  5807;C;Graphical Net Object1570;10044;-16777216;1;1;1458.333;1802.5;d_genstat;2162;0;1;1
  5808;C;Graphical Net Object1571;10044;-16777216;1;1;713.125;1548.75;d_genstat;2179;0;1;1
  5809;C;Graphical Net Object1572;10044;-16777216;1;1;1131.667;231.875;d_genstat;2150;180;1;1
  5810;C;Graphical Net Object1573;10044;-16777216;1;1;420;630;d_genstat;2146;180;1;1
  5811;C;Graphical Net Object1574;10044;-16777216;1;1;420;805;d_genstat;2151;0;1;1
  5812;C;Graphical Net Object1575;10044;-16777216;1;1;961.0417;1736.875;d_genstat;2152;180;1;1
  5813;C;Graphical Net Object1576;10044;-16777216;1;1;336.1458;654.0625;d_tr2;4477;295;1;1
  5814;C;Graphical Net Object1577;10044;-16777216;1;1;990.9375;1721.562;d_tr2;4472;81;1;1
  5815;C;Graphical Net Object1578;10044;-16777216;1;1;344.1667;649.6875;d_tr2;4478;282;1;1
  5816;C;Graphical Net Object1579;10044;-16777216;1;1;862.1667;413.4375;d_tr2;4480;124;1;1
  5817;C;Graphical Net Object1580;10044;-16777216;1;1;2503.083;1093.75;d_tr2;4481;270;1;1
  5818;C;Graphical Net Object1581;10044;-16777216;1;1;1336.562;1828.75;d_tr2;4488;149;1;1
  5819;C;Graphical Net Object1582;10044;-16777216;1;1;1669.792;1728.125;d_tr2;4484;171;1;1
  5820;C;Graphical Net Object1583;10044;-16777216;1;1;2500.203;1089.375;d_tr2;4482;324;1;1
  5821;C;Graphical Net Object1584;10044;-16777216;1;1;1657.396;1732.5;d_tr2;4485;183;1;1
  5822;C;Graphical Net Object1585;10044;-16777216;1;1;863.625;422.1875;d_tr2;4479;15;1;1
  5823;C;Graphical Net Object1586;10044;-16777216;1;1;1349.688;1828.75;d_tr2;4489;144;1;1
  5824;C;Graphical Net Object1587;10044;-16777216;1;1;569.4792;1060.938;d_tr2;4491;239;1;1
  5825;C;Graphical Net Object1588;10044;-16777216;1;1;557.0833;1050;d_tr2;4492;193;1;1
  5826;C;Graphical Net Object1589;10044;-16777216;1;1;956.6667;1710.625;d_tr2;4473;229;1;1
  5827;C;Graphical Net Object1590;10044;-16777216;1;1;2503.812;1082.812;d_tr2;4483;45;1;1
  5828;C;Graphical Net Object1591;10044;-16777216;1;1;471.0417;826.875;d_tr2;4471;293;1;1
  5829;C;Graphical Net Object1592;10044;-16777216;1;1;802.8125;1509.375;auto-transformer;4746;231;1;1
  5830;C;Graphical Net Object1593;10044;-16777216;1;1;555.625;704.375;auto-transformer;4731;275;1;1
  5831;C;Graphical Net Object1594;10044;-16777216;1;1;1559.688;444.0625;auto-transformer;4764;28;1;1
  5832;C;Graphical Net Object1595;10044;-16777216;1;1;791.875;1491.875;auto-transformer;4791;243;1;1
  5833;C;Graphical Net Object1596;10044;-16777216;1;1;2382.188;660.625;auto-transformer;4780;144;1;1
  5834;C;Graphical Net Object1597;10044;-16777216;1;1;1314.688;1238.125;auto-transformer;4802;277;1;1
  5835;C;Graphical Net Object1598;10044;-16777216;1;1;1774.062;833.4375;auto-transformer;4768;57;1;1
  5836;C;Graphical Net Object1599;10044;-16777216;1;1;1382.5;1830.938;auto-transformer;4787;180;1;1
  5837;C;Graphical Net Object1600;10044;-16777216;1;1;1981.875;1303.75;auto-transformer;4756;126;1;1
  5838;C;Graphical Net Object1601;10044;-16777216;1;1;1264.375;546.875;auto-transformer;4781;180;1;1
  5839;C;Graphical Net Object1602;10044;-16777216;1;1;1791.562;1336.562;auto-transformer;4737;148;1;1
  5840;C;Graphical Net Object1603;10044;-16777216;1;1;553.4375;708.75;auto-transformer;4732;280;1;1
  5841;C;Graphical Net Object1604;10044;-16777216;1;1;710.9375;719.6875;auto-transformer;4751;135;1;1
  5842;C;Graphical Net Object1605;10044;-16777216;1;1;1085;1789.375;auto-transformer;4789;180;1;1
  5843;C;Graphical Net Object1606;10044;-16777216;1;1;1330;479.0625;auto-transformer;4786;222;1;1
  5844;C;Graphical Net Object1607;10044;-16777216;1;1;1914.062;754.6875;auto-transformer;4770;59;1;1
  5845;C;Graphical Net Object1608;10044;-16777216;1;1;1791.562;1336.562;auto-transformer;4736;148;1;1
  5846;C;Graphical Net Object1609;10044;-16777216;1;1;1362.812;1710.625;auto-transformer;4744;207;1;1
  5847;C;Graphical Net Object1610;10044;-16777216;1;1;2417.188;599.375;auto-transformer;4778;71;1;1
  5848;C;Graphical Net Object1611;10044;-16777216;1;1;675.9375;728.4375;auto-transformer;4750;281;1;1
  5849;C;Graphical Net Object1612;10044;-16777216;1;1;2371.25;608.125;auto-transformer;4779;53;1;1
  5850;C;Graphical Net Object1613;10044;-16777216;1;1;1911.875;750.3125;auto-transformer;4769;81;1;1
  5851;C;Graphical Net Object1614;10044;-16777216;1;1;2417.188;599.375;auto-transformer;4776;71;1;1
  5852;C;Graphical Net Object1615;10044;-16777216;1;1;785.3125;1498.438;auto-transformer;4790;259;1;1
  5853;C;Graphical Net Object1616;10044;-16777216;1;1;1314.688;1238.125;auto-transformer;4801;277;1;1
  5854;C;Graphical Net Object1617;10044;-16777216;1;1;1314.688;1747.812;auto-transformer;4788;218;1;1
  5855;C;Graphical Net Object1618;10044;-16777216;1;1;857.5;312.8125;auto-transformer;4742;22;1;1
  5856;C;Graphical Net Object1619;10044;-16777216;1;1;931.875;918.75;auto-transformer;4733;0;1;1
  5857;C;Graphical Net Object1620;10044;-16777216;1;1;1535.625;435.3125;auto-transformer;4763;17;1;1
  5858;C;Graphical Net Object1621;10044;-16777216;1;1;2417.188;599.375;auto-transformer;4777;71;1;1
  5859;C;Graphical Net Object1622;10044;-16777216;1;1;1773.333;1513.75;d_genstat;2283;0;1;1
  5860;C;Graphical Net Object1623;10044;-16777216;1;1;1373.75;805;d_genstat;1863;180;1;1
  5861;C;Graphical Net Object1624;10044;-16777216;1;1;497.5;966.875;d_genstat;1707;0;1;1
  5862;C;Graphical Net Object1625;10044;-16777216;1;1;1654.375;1763.125;d_genstat;1849;180;1;1
  5863;C;Graphical Net Object1626;10044;-16777216;1;1;1715;1798.125;d_genstat;2159;0;1;1
  5864;C;Graphical Net Object1627;10044;-16777216;1;1;1340.208;1837.5;d_genstat;2258;0;1;1
  5865;C;Graphical Net Object1628;10044;-16777216;1;1;766.25;1505;d_genstat;1805;180;1;1
  5866;C;Graphical Net Object1629;10044;-16777216;1;1;2537.5;988.75;d_genstat;2120;180;1;1
  5867;C;Graphical Net Object1630;10044;-16777216;1;1;460.8333;966.875;d_genstat;1710;0;1;1
  5868;C;Graphical Net Object1631;10044;-16777216;1;1;1385.781;726.25;d_genstat;2167;180;1;1
  5869;C;Graphical Net Object1632;10044;-16777216;1;1;1127.292;1295;d_genstat;2209;0;1;1
  5870;C;Graphical Net Object1633;10044;-16777216;1;1;992.5;945;d_genstat;1728;0;1;1
  5871;C;Graphical Net Object1634;10044;-16777216;1;1;2545.156;1102.5;d_genstat;2053;180;1;1
  5872;C;Graphical Net Object1635;10044;-16777216;1;1;1382.5;756.875;d_genstat;1864;0;1;1
  5873;C;Graphical Net Object1636;10044;-16777216;1;1;2522.625;1111.25;d_genstat;2052;180;1;1
  5874;C;Graphical Net Object1637;10044;-16777216;1;1;507.5;980;d_genstat;2074;180;1;1
  5875;C;Graphical Net Object1638;10044;-16777216;1;1;1243.251;521.3756;d_symg;3175;315;1;1
  5876;C;Graphical Net Object1639;10044;-16777216;1;1;1256.321;513.8387;d_genstat;2232;333;1;1
  5877;C;Graphical Net Object1640;10044;-16777216;1;1;1373.75;770;d_genstat;1760;0;1;1
  5878;C;Graphical Net Object1641;10044;-16777216;1;1;514.375;945;d_genstat;2177;0;1;1
  5879;C;Graphical Net Object1642;10044;-16777216;1;1;1364.125;691.25;d_genstat;2064;0;1;1
  5880;C;Graphical Net Object1643;10044;-16777216;1;1;997.5;980;d_genstat;1831;180;1;1
  5881;C;Graphical Net Object1644;10044;-16777216;1;1;2562.292;1076.25;d_genstat;1846;0;1;1
  5882;C;Graphical Net Object1645;10044;-16777216;1;1;1150.625;1330;d_genstat;2106;180;1;1
  5883;C;Graphical Net Object1646;10044;-16777216;1;1;1708.125;1833.125;d_genstat;1850;180;1;1
  5884;C;Graphical Net Object1647;10044;-16777216;1;1;2575.417;595;d_genstat;2268;0;1;1
  5885;C;Graphical Net Object1648;10044;-16777216;1;1;1397.5;791.875;d_genstat;2070;180;1;1
  5886;C;Graphical Net Object1649;10044;-16777216;1;1;2549.167;953.75;d_genstat;1914;0;1;1
  5887;C;Graphical Net Object1650;10044;-16777216;1;1;1731.042;1798.125;d_genstat;1747;0;1;1
  5888;C;Graphical Net Object1651;10044;-16777216;1;1;1351.875;805;d_genstat;2069;180;1;1
  5889;C;Graphical Net Object1652;10044;-16777216;1;1;1400;756.875;d_genstat;1761;0;1;1
  5890;C;Graphical Net Object1653;10044;-16777216;1;1;2520;988.75;d_genstat;1811;180;1;1
  5891;C;Graphical Net Object1654;10044;-16777216;1;1;893.9583;936.25;d_genstat;2034;180;1;1
  5892;C;Graphical Net Object1655;10044;-16777216;1;1;1159.375;1338.75;d_genstat;2002;180;1;1
  5893;C;Graphical Net Object1656;10044;-16777216;1;1;910;896.875;d_genstat;1932;0;1;1
  5894;C;Graphical Net Object1657;10044;-16777216;1;1;1114.167;175;d_genstat;2012;180;1;1
  5895;C;Graphical Net Object1658;10044;-16777216;1;1;1397.812;726.25;d_genstat;1755;180;1;1
  5896;C;Graphical Net Object1659;10044;-16777216;1;1;888.125;901.25;d_genstat;1725;0;1;1
  5897;C;Graphical Net Object1660;10044;-16777216;1;1;2525.469;931.875;d_genstat;2018;0;1;1
  5898;C;Graphical Net Object1661;10044;-16777216;1;1;905.625;936.25;d_genstat;1828;180;1;1
  5899;C;Graphical Net Object1662;10044;-16777216;1;1;1032.5;966.875;d_genstat;1933;180;1;1
  5900;C;Graphical Net Object1663;10044;-16777216;1;1;1383.375;691.25;d_genstat;1858;0;1;1
  5901;C;Graphical Net Object1664;10044;-16777216;1;1;1694.375;1833.125;d_genstat;2056;180;1;1
  5902;C;Graphical Net Object1665;10044;-16777216;1;1;2547.708;844.375;d_genstat;1928;0;1;1
  5903;C;Graphical Net Object1666;10044;-16777216;1;1;1017.5;945;d_genstat;2037;0;1;1
  5904;C;Graphical Net Object1667;10044;-16777216;1;1;2035.833;441.875;d_genstat;1995;0;1;1
  5905;C;Graphical Net Object1668;10044;-16777216;1;1;523.5417;980;d_genstat;1765;180;1;1
  5906;C;Graphical Net Object1669;10044;-16777216;1;1;898.3333;931.875;d_genstat;2035;180;1;1
  5907;C;Graphical Net Object1670;10044;-16777216;1;1;2633.75;310.625;d_genstat;2319;0;1;1
  5908;C;Graphical Net Object1671;10044;-16777216;1;1;892.5;896.875;d_genstat;1726;0;1;1
  5909;C;Graphical Net Object1672;10044;-16777216;1;1;910;931.875;d_genstat;1829;180;1;1
  5910;C;Graphical Net Object1673;10044;-16777216;1;1;927.5;896.875;d_genstat;2138;0;1;1
  5911;C;Graphical Net Object1674;10044;-16777216;1;1;1242.5;1268.75;d_genstat;2023;180;1;1
  5912;C;Graphical Net Object1675;10044;-16777216;1;1;1015;980;d_genstat;2140;180;1;1
  5913;C;Graphical Net Object1676;10044;-16777216;1;1;923.125;901.25;d_genstat;2137;0;1;1
  5914;C;Graphical Net Object1677;10044;-16777216;1;1;2547.708;805;d_genstat;1969;0;1;1
  5915;C;Graphical Net Object1678;10044;-16777216;1;1;342.7083;660.625;d_genstat;1922;180;1;1
  5916;C;Graphical Net Object1679;10044;-16777216;1;1;1428;962.5;d_genstat;2013;180;1;1
  5917;C;Graphical Net Object1680;10044;-16777216;1;1;784;1019.375;d_genstat;2007;180;1;1
  5918;C;Graphical Net Object1681;10044;-16777216;1;1;2578.625;931.875;d_genstat;1955;180;1;1
  5919;C;Graphical Net Object1682;10044;-16777216;1;1;1410;791.875;d_genstat;1967;180;1;1
  5920;C;Graphical Net Object1683;10044;-16777216;1;1;525;1001.875;d_genstat;1970;180;1;1
  5921;C;Graphical Net Object1684;10044;-16777216;1;1;414.1667;918.75;d_genstat;2004;180;1;1
  5922;C;Graphical Net Object1685;10044;-16777216;1;1;1747.083;1798.125;d_genstat;1953;0;1;1
  5923;C;Graphical Net Object1686;10044;-16777216;1;1;464.625;870.625;d_genstat;2019;0;1;1
  5924;C;Graphical Net Object1687;10044;-16777216;1;1;409.7917;686.875;d_genstat;1923;180;1;1
  5925;C;Graphical Net Object1688;10044;-16777216;1;1;1902.031;1351.875;d_genstat;1994;0;1;1
  5926;C;Graphical Net Object1689;10044;-16777216;1;1;730.625;30.625;d_genstat;1964;0;1;1
  5927;C;Graphical Net Object1690;10044;-16777216;1;1;1207.5;122.5;d_genstat;1963;0;1;1
  5928;C;Graphical Net Object1691;10044;-16777216;1;1;1548.75;1820;d_genstat;1924;180;1;1
  5929;C;Graphical Net Object1692;10044;-16777216;1;1;662.5;1522.5;d_genstat;1993;0;1;1
  5930;C;Graphical Net Object1693;10044;-16777216;1;1;1137.5;196.875;d_genstat;1944;0;1;1
  5931;C;Graphical Net Object1694;10044;-16777216;1;1;1828.75;555.625;d_genstat;1991;0;1;1
  5932;C;Graphical Net Object1695;10044;-16777216;1;1;438.375;595;d_genstat;1940;0;1;1
  5933;C;Graphical Net Object1696;10044;-16777216;1;1;438.375;726.25;d_genstat;1925;180;1;1
  5934;C;Graphical Net Object1697;10044;-16777216;1;1;2073.75;700;d_genstat;1921;180;1;1
  5935;C;Graphical Net Object1698;10044;-16777216;1;1;837.375;398.125;d_genstat;1948;0;1;1
  5936;C;Graphical Net Object1699;10044;-16777216;1;1;961.0417;1701.875;d_genstat;1946;0;1;1
  5937;C;Graphical Net Object1700;10044;-16777216;1;1;1138.958;1295;d_genstat;2003;0;1;1
  5938;C;Graphical Net Object1701;10044;-16777216;1;1;1153.25;1155;d_genstat;1996;0;1;1
  5939;C;Graphical Net Object1702;10044;-16777216;1;1;822.5;1071.875;d_genstat;1929;180;1;1
  5940;C;Graphical Net Object1703;10044;-16777216;1;1;1005;945;d_genstat;1934;0;1;1
  5941;C;Graphical Net Object1704;10044;-16777216;1;1;966.875;1041.25;d_genstat;1957;0;1;1
  5942;C;Graphical Net Object1705;10044;-16777216;1;1;698.5417;525;d_genstat;2001;180;1;1
  5943;C;Graphical Net Object1706;10044;-16777216;1;1;1290.625;96.25;d_genstat;1974;0;1;1
  5944;C;Graphical Net Object1707;10044;-16777216;1;1;746.25;1483.125;d_genstat;2010;0;1;1
  5945;C;Graphical Net Object1708;10044;-16777216;1;1;1290.625;284.375;d_genstat;1939;0;1;1
  5946;C;Graphical Net Object1709;10044;-16777216;1;1;446.25;691.25;d_genstat;1719;0;1;1
  5947;C;Graphical Net Object1710;10044;-16777216;1;1;1308.125;131.25;d_genstat;1768;180;1;1
  5948;C;Graphical Net Object1711;10044;-16777216;1;1;1381.042;214.375;d_genstat;1776;180;1;1
  5949;C;Graphical Net Object1712;10044;-16777216;1;1;1118.25;1176.875;d_genstat;1729;0;1;1
  5950;C;Graphical Net Object1713;10044;-16777216;1;1;647.5;1557.5;d_genstat;1787;180;1;1
  5951;C;Graphical Net Object1714;10044;-16777216;1;1;1254.167;1233.75;d_genstat;1817;0;1;1
  5952;C;Graphical Net Object1715;10044;-16777216;1;1;1238.125;113.75;d_genstat;1720;0;1;1
  5953;C;Graphical Net Object1716;10044;-16777216;1;1;949.375;1076.25;d_genstat;1751;180;1;1
  5954;C;Graphical Net Object1717;10044;-16777216;1;1;525;1080.625;d_genstat;1748;180;1;1
  5955;C;Graphical Net Object1718;10044;-16777216;1;1;1439.375;1890;d_genstat;1759;180;1;1
  5956;C;Graphical Net Object1719;10044;-16777216;1;1;1120;140;d_genstat;1806;0;1;1
  5957;C;Graphical Net Object1720;10044;-16777216;1;1;2464.875;1185.625;d_genstat;1724;180;1;1
  5958;C;Graphical Net Object1721;10044;-16777216;1;1;420;883.75;d_genstat;1798;0;1;1
  5959;C;Graphical Net Object1722;10044;-16777216;1;1;1359.167;280;d_genstat;1756;180;1;1
  5960;C;Graphical Net Object1723;10044;-16777216;1;1;446.25;630;d_genstat;1734;180;1;1
  5961;C;Graphical Net Object1724;10044;-16777216;1;1;708.75;1404.375;d_genstat;1769;180;1;1
  5962;C;Graphical Net Object1725;10044;-16777216;1;1;2408.438;1295;d_genstat;1772;180;1;1
  5963;C;Graphical Net Object1726;10044;-16777216;1;1;1443.75;1837.5;d_genstat;1750;180;1;1
  5964;C;Graphical Net Object1727;10044;-16777216;1;1;472.5;905.625;d_genstat;1813;180;1;1
  5965;C;Graphical Net Object1728;10044;-16777216;1;1;437.5;840;d_genstat;1739;180;1;1
  5966;C;Graphical Net Object1729;10044;-16777216;1;1;718.9583;1583.75;d_genstat;1767;180;1;1
  5967;C;Graphical Net Object1730;10044;-16777216;1;1;942.0833;1736.875;d_genstat;1777;180;1;1
  5968;C;Graphical Net Object1731;10044;-16777216;1;1;386.4583;625.625;d_genstat;1716;0;1;1
  5969;C;Graphical Net Object1732;10044;-16777216;1;1;526.25;962.5;d_genstat;1766;180;1;1
  5970;C;Graphical Net Object1733;10044;-16777216;1;1;756.875;218.75;d_genstat;1781;180;1;1
  5971;C;Graphical Net Object1734;10044;-16777216;1;1;1365;735;d_genstat;1754;180;1;1
  5972;C;Graphical Net Object1735;10044;-16777216;1;1;1565.625;1785;d_genstat;1718;0;1;1
  5973;C;Graphical Net Object1736;10044;-16777216;1;1;1308.125;319.375;d_genstat;1733;180;1;1
  5974;C;Graphical Net Object1737;10044;-16777216;1;1;946.4583;1736.875;d_genstat;1740;180;1;1
  5975;C;Graphical Net Object1738;10044;-16777216;1;1;2543.625;1111.25;d_genstat;2155;180;1;1
  5976;C;Graphical Net Object1739;10044;-16777216;1;1;1704.792;1728.125;d_genstat;2158;0;1;1
  5977;C;Graphical Net Object1740;10044;-16777216;1;1;1758.75;490;d_genstat;1799;0;1;1
  5978;C;Graphical Net Object1741;10044;-16777216;1;1;1299.375;188.125;d_genstat;1792;180;1;1
  5979;C;Graphical Net Object1742;10044;-16777216;1;1;1763.125;595;d_genstat;1774;180;1;1
  5980;C;Graphical Net Object1743;10044;-16777216;1;1;415.625;651.875;d_genstat;1717;0;1;1
  5981;C;Graphical Net Object1744;10044;-16777216;1;1;1993.542;1557.5;d_genstat;2264;0;1;1
  5982;C;Graphical Net Object1745;10044;-16777216;1;1;1217.708;1824.375;d_genstat;2235;0;1;1
  5983;C;Graphical Net Object1746;10044;-16777216;1;1;837.375;433.125;d_genstat;1742;180;1;1
  5984;C;Graphical Net Object1747;10044;-16777216;1;1;448;752.5;d_genstat;1808;0;1;1
  5985;C;Graphical Net Object1748;10044;-16777216;1;1;807.625;100.625;d_genstat;1809;0;1;1
  5986;C;Graphical Net Object1749;10044;-16777216;1;1;1133.125;1330;d_genstat;1900;180;1;1
  5987;C;Graphical Net Object1750;10044;-16777216;1;1;798;984.375;d_genstat;1801;0;1;1
  5988;C;Graphical Net Object1751;10044;-16777216;1;1;2502.5;1264.375;d_genstat;2255;0;1;1
  5989;C;Graphical Net Object1752;10044;-16777216;1;1;2711.042;481.25;d_genstat;2311;0;1;1
  5990;C;Graphical Net Object1753;10044;-16777216;1;1;2480.625;1295;d_genstat;2256;0;1;1
  5991;C;Graphical Net Object1754;10044;-16777216;1;1;1309.875;83.125;d_genstat;1771;180;1;1
  5992;C;Graphical Net Object1755;10044;-16777216;1;1;1857.917;590.625;d_genstat;1785;180;1;1
  5993;C;Graphical Net Object1756;10044;-16777216;1;1;2560.833;953.75;d_genstat;2223;0;1;1
  5994;C;Graphical Net Object1757;10044;-16777216;1;1;2550.625;1076.25;d_genstat;1743;0;1;1
  5995;C;Graphical Net Object1758;10044;-16777216;1;1;528.125;945;d_genstat;1868;0;1;1
  5996;C;Graphical Net Object1759;10044;-16777216;1;1;822.5;1036.875;d_genstat;1723;0;1;1
  5997;C;Graphical Net Object1760;10044;-16777216;1;1;1681.875;1763.125;d_genstat;2055;180;1;1
  5998;C;Graphical Net Object1761;10044;-16777216;1;1;1731.042;1846.25;d_symg;3183;0;1;1
  5999;C;Graphical Net Object1762;10044;-16777216;1;1;2655.625;332.5;d_genstat;2303;0;1;1
  6000;C;Graphical Net Object1763;10044;-16777216;1;1;1150.625;1295;d_genstat;1797;0;1;1
  6001;C;Graphical Net Object1764;10044;-16777216;1;1;2508.333;840;d_genstat;2274;0;1;1
  6002;C;Graphical Net Object1765;10044;-16777216;1;1;739.375;1570.625;d_genstat;1736;180;1;1
  6003;C;Graphical Net Object1766;10044;-16777216;1;1;2504.25;1067.5;d_genstat;1744;0;1;1
  6004;C;Graphical Net Object1767;10044;-16777216;1;1;1417.5;756.875;d_genstat;2173;0;1;1
  6005;C;Graphical Net Object1768;10044;-16777216;1;1;2557.188;1102.5;d_genstat;2156;180;1;1
  6006;C;Graphical Net Object1769;10044;-16777216;1;1;1362.812;770;d_genstat;2172;0;1;1
  6007;C;Graphical Net Object1770;10044;-16777216;1;1;1720.833;1728.125;d_genstat;1746;0;1;1
  6008;C;Graphical Net Object1771;10044;-16777216;1;1;2523.5;1067.5;d_genstat;1847;0;1;1
  6009;C;Graphical Net Object1772;10044;-16777216;1;1;763.4375;1470;d_genstat;2114;0;1;1
  6010;C;Graphical Net Object1773;10044;-16777216;1;1;2021.25;476.875;d_genstat;1789;180;1;1
  6011;C;Graphical Net Object1774;10044;-16777216;1;1;2527;1089.375;d_genstat;1745;180;1;1
  6012;C;Graphical Net Object1775;10044;-16777216;1;1;1159.375;1303.75;d_genstat;1796;0;1;1
  6013;C;Graphical Net Object1776;10044;-16777216;1;1;1146.25;1658.125;d_genstat;1730;0;1;1
  6014;C;Graphical Net Object1777;10044;-16777216;1;1;765.625;214.375;d_genstat;1780;180;1;1
  6015;C;Graphical Net Object1778;10044;-16777216;1;1;1303.75;293.125;d_genstat;1732;0;1;1
  6016;C;Graphical Net Object1779;10044;-16777216;1;1;688.625;1553.125;d_genstat;1721;0;1;1
  6017;C;Graphical Net Object1780;10044;-16777216;1;1;643.125;140;d_genstat;1816;0;1;1
  6018;C;Graphical Net Object1781;10044;-16777216;1;1;2508.625;966.875;d_genstat;1812;180;1;1
  6019;C;Graphical Net Object1782;10044;-16777216;1;1;310.625;665;d_genstat;1741;180;1;1
  6020;C;Graphical Net Object1783;10044;-16777216;1;1;718.9583;65.625;d_genstat;1758;180;1;1
  6021;C;Graphical Net Object1784;10044;-16777216;1;1;980;1675.625;d_genstat;1815;0;1;1
  6022;C;Graphical Net Object1785;10044;-16777216;1;1;774.375;1518.125;d_genstat;1804;180;1;1
  6023;C;Graphical Net Object1786;10044;-16777216;1;1;861.875;1023.75;d_genstat;1737;180;1;1
  6024;C;Graphical Net Object1787;10044;-16777216;1;1;522.5;966.875;d_genstat;1764;0;1;1
  6025;C;Graphical Net Object1788;10044;-16777216;1;1;1442;927.5;d_genstat;1807;0;1;1
  6026;C;Graphical Net Object1789;10044;-16777216;1;1;366.625;975.625;d_genstat;1735;180;1;1
  6027;C;Graphical Net Object1790;10044;-16777216;1;1;748.125;1596.875;d_genstat;1810;0;1;1
  6028;C;Graphical Net Object1791;10044;-16777216;1;1;748.125;258.125;d_genstat;1779;180;1;1
  6029;C;Graphical Net Object1792;10044;-16777216;1;1;498.75;1106.875;d_genstat;1775;180;1;1
  6030;C;Graphical Net Object1793;10044;-16777216;1;1;1155;231.875;d_genstat;1738;180;1;1
  6031;C;Graphical Net Object1794;10044;-16777216;1;1;1215.375;157.5;d_genstat;1757;180;1;1
  6032;C;Graphical Net Object1795;10044;-16777216;1;1;2520;822.5;d_genstat;1791;180;1;1
  6033;C;Graphical Net Object1796;10044;-16777216;1;1;1222.083;700;d_genstat;2318;0;1;1
  6034;C;Graphical Net Object1797;10044;-16777216;1;1;2056.25;665;d_genstat;2127;0;1;1
  6035;C;Graphical Net Object1798;10044;-16777216;1;1;1220.625;651.875;d_genstat;2317;0;1;1
  6036;C;Graphical Net Object1799;10044;-16777216;1;1;371.875;660.625;d_genstat;2128;180;1;1
  6037;C;Graphical Net Object1800;10044;-16777216;1;1;433.125;686.875;d_genstat;2129;180;1;1
  6038;C;Graphical Net Object1801;10044;-16777216;1;1;454.125;726.25;d_genstat;2131;180;1;1
  6039;C;Graphical Net Object1802;10044;-16777216;1;1;1267.292;148.75;d_genstat;2132;180;1;1
  6040;C;Graphical Net Object1803;10044;-16777216;1;1;805;1071.875;d_genstat;2135;180;1;1
  6041;C;Graphical Net Object1804;10044;-16777216;1;1;2476.25;1150.625;d_genstat;2136;0;1;1
  6042;C;Graphical Net Object1805;10044;-16777216;1;1;1270.208;1601.25;d_genstat;2271;0;1;1
  6043;C;Graphical Net Object1806;10044;-16777216;1;1;1010.625;931.875;d_genstat;2139;0;1;1
  6044;C;Graphical Net Object1807;10044;-16777216;1;1;1104.25;1211.875;d_genstat;2141;180;1;1
  6045;C;Graphical Net Object1808;10044;-16777216;1;1;1378.125;577.5;d_genstat;2315;0;1;1
  6046;C;Graphical Net Object1809;10044;-16777216;1;1;1128.75;1693.125;d_genstat;2142;180;1;1
  6047;C;Graphical Net Object1810;10044;-16777216;1;1;688.625;1588.125;d_genstat;2133;180;1;1
  6048;C;Graphical Net Object1811;10044;-16777216;1;1;2139.375;577.5;d_genstat;2143;180;1;1
  6049;C;Graphical Net Object1812;10044;-16777216;1;1;1529.062;1820;d_genstat;2130;180;1;1
  6050;C;Graphical Net Object1813;10044;-16777216;1;1;1332.917;328.125;d_genstat;2144;180;1;1
  6051;C;Graphical Net Object1814;10044;-16777216;1;1;1343.125;577.5;d_genstat;2314;0;1;1
  6052;C;Graphical Net Object1815;10044;-16777216;1;1;1300.833;1614.375;d_genstat;2270;0;1;1
  6053;C;Graphical Net Object1816;10044;-16777216;1;1;1251.25;630;d_genstat;2316;0;1;1
  6054;C;Graphical Net Object1817;10044;-16777216;1;1;1402.188;614.6875;d_tr2;4721;23;1;1
  6055;C;Graphical Net Object1818;10044;-16777216;1;1;1365;645.3125;d_tr2;4720;13;1;1
  6056;C;Graphical Net Object1819;10044;-16777216;1;1;711.2292;494.375;d_tr2;4705;129;1;1
  6057;C;Graphical Net Object1820;10044;-16777216;1;1;990.2083;1677.812;d_tr2;4708;175;1;1
  6058;C;Graphical Net Object1821;10044;-16777216;1;1;1228.16;1240.312;d_tr2;4715;219;1;1
  6059;C;Graphical Net Object1822;10044;-16777216;1;1;1343.125;610.3125;d_tr2;4722;0;1;1
  6060;C;Graphical Net Object1823;10044;-16777216;1;1;685.4167;164.0625;d_tr2;4711;347;1;1
  6061;C;Graphical Net Object1824;10044;-16777216;1;1;2519.453;947.1875;d_tr2;4692;263;1;1
  6062;C;Graphical Net Object1825;10044;-16777216;1;1;506.1875;877.1875;d_tr2;4703;223;1;1
  6063;C;Graphical Net Object1826;10044;-16777216;1;1;1204.097;1244.688;d_tr2;4716;184;1;1
  6064;C;Graphical Net Object1827;10044;-16777216;1;1;1380.312;647.5;d_tr2;4718;32;1;1
  6065;C;Graphical Net Object1828;10044;-16777216;1;1;1464.653;1572.812;d_tr2;4695;187;1;1
  6066;C;Graphical Net Object1829;10044;-16777216;1;1;1349.688;645.3125;d_tr2;4719;354;1;1
  6067;C;Graphical Net Object1830;10044;-16777216;1;1;1257.812;1238.125;d_tr2;4712;185;1;1
  6068;C;Graphical Net Object1831;10044;-16777216;1;1;1260;658.4375;d_tr2;4727;321;1;1
  6069;C;Graphical Net Object1832;10044;-16777216;1;1;1261.094;1222.812;d_tr2;4713;320;1;1
  6070;C;Graphical Net Object1833;10044;-16777216;1;1;1375.938;610.3125;d_tr2;4723;8;1;1
  6071;C;Graphical Net Object1834;10044;-16777216;1;1;1413.854;1892.188;d_tr2;4689;99;1;1
  6072;C;Graphical Net Object1835;10044;-16777216;1;1;1489.444;1559.688;d_tr2;4696;257;1;1
  6073;C;Graphical Net Object1836;10044;-16777216;1;1;996.0417;1682.188;d_tr2;4707;146;1;1
  6074;C;Graphical Net Object1837;10044;-16777216;1;1;1235.938;675.9375;d_tr2;4728;293;1;1
  6075;C;Graphical Net Object1838;10044;-16777216;1;1;1282.604;686.875;d_tr2;4724;322;1;1
  6076;C;Graphical Net Object1839;10044;-16777216;1;1;1268.021;693.4375;d_tr2;4725;303;1;1
  6077;C;Graphical Net Object1840;10044;-16777216;1;1;1268.021;706.5625;d_tr2;4726;263;1;1
  6078;C;Graphical Net Object1841;10044;-16777216;1;1;2529.844;947.1875;d_tr2;4693;262;1;1
  6079;C;Graphical Net Object1842;10044;-16777216;1;1;712.6875;507.5;d_tr2;4706;24;1;1
  6080;C;Graphical Net Object1843;10044;-16777216;1;1;1239.583;713.125;d_tr2;4729;249;1;1
  6081;C;Graphical Net Object1844;10044;-16777216;1;1;1375.938;1776.25;d_tr2;4447;186;1;1
  6082;C;Graphical Net Object1845;10044;-16777216;1;1;504.2188;892.5;d_tr2;4704;309;1;1
  6083;C;Graphical Net Object1846;10044;-16777216;1;1;1239.34;1240.312;d_tr2;4714;218;1;1
  6084;C;Graphical Net Object1847;10044;-16777216;1;1;1219.167;1255.625;d_tr2;4717;196;1;1
  6085;C;Graphical Net Object1848;10044;-16777216;1;1;681.7708;177.1875;d_tr2;4710;334;1;1
  6086;C;Graphical Net Object1849;10044;-16777216;1;1;1881.25;728.4375;auto-transformer;4765;29;1;1
  6087;C;Graphical Net Object1850;10044;-16777216;1;1;1378.125;490;auto-transformer;4785;240;1;1
  6088;C;Graphical Net Object1851;10044;-16777216;1;1;1778.438;826.875;auto-transformer;4767;59;1;1
  6089;C;Graphical Net Object1852;10044;-16777216;1;1;1896.562;1194.375;auto-transformer;4757;79;1;1
  6090;C;Graphical Net Object1853;10044;-16777216;1;1;1231.562;1533.438;auto-transformer;4793;219;1;1
  6091;C;Graphical Net Object1854;10044;-16777216;1;1;1502.812;1023.75;auto-transformer;4795;311;1;1
  6092;C;Graphical Net Object1855;10044;-16777216;1;1;1386.875;446.25;auto-transformer;4784;320;1;1
  6093;C;Graphical Net Object1856;10044;-16777216;1;1;1205.312;1653.75;auto-transformer;4792;146;1;1
  6094;C;Graphical Net Object1857;10044;-16777216;1;1;2275;1235.938;auto-transformer;4760;88;1;1
  6095;C;Graphical Net Object1858;10044;-16777216;1;1;1778.438;826.875;auto-transformer;4766;59;1;1
  6096;C;Graphical Net Object1859;10044;-16777216;1;1;1295;470.3125;auto-transformer;4783;8;1;1
  6097;C;Graphical Net Object1860;10044;-16777216;1;1;1502.812;1585.938;auto-transformer;4796;124;1;1
  6098;C;Graphical Net Object1861;10044;-16777216;1;1;638.75;980;auto-transformer;4775;252;1;1
  6099;C;Graphical Net Object1862;10044;-16777216;1;1;566.5625;881.5625;auto-transformer;4798;290;1;1
  6100;C;Graphical Net Object1863;10044;-16777216;1;1;564.375;896.875;auto-transformer;4799;270;1;1
  6101;C;Graphical Net Object1864;10044;-16777216;1;1;1502.812;1585.938;auto-transformer;4797;124;1;1
  6102;C;Graphical Net Object1865;10044;-16777216;1;1;2275;1235.938;auto-transformer;4759;88;1;1
  6103;C;Graphical Net Object1866;10044;-16777216;1;1;1215.764;1246.875;auto-transformer;4800;180;1;1
  6104;C;Graphical Net Object1867;10044;-16777216;1;1;2049.688;1332.188;auto-transformer;4772;126;1;1
  6105;C;Graphical Net Object1868;10044;-16777216;1;1;1680;682.5;auto-transformer;4762;42;1;1
  6106;C;Graphical Net Object1869;10044;-16777216;1;1;2049.688;1332.188;auto-transformer;4773;126;1;1
  6107;C;Graphical Net Object1870;10044;-16777216;1;1;1900.938;1242.5;auto-transformer;4758;128;1;1
  6108;C;Graphical Net Object1871;10044;-16777216;1;1;1505;1008.438;auto-transformer;4794;308;1;1
  6109;C;Graphical Net Object1872;10044;-16777216;1;1;857.5;356.5625;auto-transformer;4803;333;1;1
  6110;C;Graphical Net Object1873;10044;-16777216;1;1;857.5;356.5625;auto-transformer;4804;333;1;1
  6111;C;Graphical Net Object1874;10044;-16777216;1;1;857.5;356.5625;auto-transformer;4805;333;1;1
  6112;C;Graphical Net Object1875;10044;-16777216;1;1;640.9375;988.75;auto-transformer;4774;240;1;1
  6113;C;Graphical Net Object1876;10044;-16777216;1;1;1680;682.5;auto-transformer;4761;42;1;1
  6114;C;Graphical Net Object1877;10044;-16777216;1;1;2229.062;465.9375;auto-transformer;4771;15;1;1
  6115;C;Graphical Net Object1878;10044;-16777216;1;1;1295;470.3125;auto-transformer;4782;8;1;1
  6116;C;Graphical Net Object1879;10044;-16777216;1;1;964.6875;415.625;auto-transformer;4806;256;1;1
  6117;C;Graphical Net Object1880;10044;-16777216;1;1;962.5;1710.625;d_genstat;2124;180;1;1
  6118;C;Graphical Net Object1881;10044;-16777216;1;1;1767.5;481.25;d_genstat;2109;0;1;1
  6119;C;Graphical Net Object1882;10044;-16777216;1;1;437.5;918.75;d_genstat;2107;180;1;1
  6120;C;Graphical Net Object1883;10044;-16777216;1;1;2050.417;441.875;d_genstat;2098;0;1;1
  6121;C;Graphical Net Object1884;10044;-16777216;1;1;2547.708;840;d_genstat;2072;180;1;1
  6122;C;Graphical Net Object1885;10044;-16777216;1;1;2446.5;752.5;d_genstat;2087;0;1;1
  6123;C;Graphical Net Object1886;10044;-16777216;1;1;2537.5;931.875;d_genstat;2121;0;1;1
  6124;C;Graphical Net Object1887;10044;-16777216;1;1;2541.875;879.375;d_genstat;2031;180;1;1
